  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4600218d-4af5-42fa-bcbf-97d749aa80c1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  6.6408295705036, 118.362988043793, 0,   !- X,Y,Z Vertex 3 {m}
  6.6408295705036, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b539edb-8834-440f-ac84-2c5519057f98}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4600218d-4af5-42fa-bcbf-97d749aa80c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d4789ef-428a-4e86-904b-675d84b2edb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {133c29cd-5243-423d-9477-a11fd8d8f688}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4600218d-4af5-42fa-bcbf-97d749aa80c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9919c6fa-3cee-44f2-82d8-73852c6dffac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6408295705036, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.6408295705036, 118.362988043793, 0,   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 118.362988043793, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a50b9297-ec38-41e3-9655-81793a32de8d}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4600218d-4af5-42fa-bcbf-97d749aa80c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae8fdc86-69b8-49af-8af2-20b50ff0d324}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6408295705036, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.6408295705036, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.6408295705036, 118.362988043793, 0,   !- X,Y,Z Vertex 3 {m}
  6.6408295705036, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f72efcc9-2f22-429d-93b1-557138ef2747}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4600218d-4af5-42fa-bcbf-97d749aa80c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fad2e424-136d-479d-9298-2b2a2ae3a5a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.6408295705036, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.6408295705036, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a05df77-13c9-4527-80db-92128805c68b}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {4600218d-4af5-42fa-bcbf-97d749aa80c1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6408295705036, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.6408295705036, 118.362988043793, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 118.362988043793, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4a33d3f3-91e8-4da7-9fe7-63ebe8574601}, !- Handle
  Zone Hospital Radiology B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1369912-e9b2-496c-b724-53b30129e507}, !- Zone Air Inlet Port List
  {5980c78c-58c5-4418-8c55-0ba49faa8d20}, !- Zone Air Exhaust Port List
  {abdbf6f9-0656-40e4-8f76-a33e48a27b56}, !- Zone Air Node Name
  {45f2622e-5e9e-45f4-b68c-7d7acce90b42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {71a60c57-b5ff-4384-9f18-fd5af87cfe48}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c39dbe87-a055-4a39-af3a-f4741af6ea41}, !- Handle
  Zone Hospital Radiology B  - Story Ground Zone Air Node, !- Name
  {abdbf6f9-0656-40e4-8f76-a33e48a27b56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abdbf6f9-0656-40e4-8f76-a33e48a27b56}, !- Handle
  {1d75ff75-8338-4089-bf11-110d2456f551}, !- Name
  {4a33d3f3-91e8-4da7-9fe7-63ebe8574601}, !- Source Object
  11,                                     !- Outlet Port
  {c39dbe87-a055-4a39-af3a-f4741af6ea41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1369912-e9b2-496c-b724-53b30129e507}, !- Handle
  {0aa08b0d-41e3-4cbb-a5d2-8e9bfa0769f6}, !- Name
  {4a33d3f3-91e8-4da7-9fe7-63ebe8574601}, !- HVAC Component
  {71a6c17d-af01-420d-97f9-03482a3c45d5}, !- Port 1
  {15817d10-8ee6-449f-b01a-c67a88a72f7b}; !- Port 2

OS:PortList,
  {5980c78c-58c5-4418-8c55-0ba49faa8d20}, !- Handle
  {fc2ac209-fdde-4be7-97a8-0df3bbb08064}, !- Name
  {4a33d3f3-91e8-4da7-9fe7-63ebe8574601}, !- HVAC Component
  {67dc7acc-aad1-4e90-938d-cc034e2954c5}; !- Port 1

OS:PortList,
  {45f2622e-5e9e-45f4-b68c-7d7acce90b42}, !- Handle
  {ae54f9ae-e790-4c6c-a3bf-807d1233cc9a}, !- Name
  {4a33d3f3-91e8-4da7-9fe7-63ebe8574601}, !- HVAC Component
  {62c82d00-2629-428d-a309-fcad78d7b861}; !- Port 1

OS:Sizing:Zone,
  {ad3d8b03-7ed6-4cf1-b1c5-714844fd5ac4}, !- Handle
  {4a33d3f3-91e8-4da7-9fe7-63ebe8574601}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {047f9071-da7b-4cfe-8745-5b50cb2ad828}, !- Handle
  Zone Hospital Radiology B  - Story Ground Zone HVAC Equipment List, !- Name
  {4a33d3f3-91e8-4da7-9fe7-63ebe8574601}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f71492ac-4e56-456f-a82f-43434924ae95}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {f2e0a600-b007-40d2-a7a2-0e699990e65f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {8c6bb8fc-ac33-48aa-afcb-d0a606019f8c}, !- Handle
  Hospital Radiology C  - Story Ground,   !- Name
  {097fbd9a-e0da-41e0-841a-c310308a644f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.8014064445122,                      !- X Origin {m}
  59.1814940218966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {67ead67c-4636-4d23-b339-6bf920c6f952}; !- Thermal Zone Name

OS:Surface,
  {c329ebb5-7317-4646-938d-975476e349da}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c6bb8fc-ac33-48aa-afcb-d0a606019f8c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  6.6408295705036, 4.57200000000005, 0,   !- X,Y,Z Vertex 3 {m}
  6.6408295705036, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b0fe81d-e62d-4c36-8e82-847cadf35f1c}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c6bb8fc-ac33-48aa-afcb-d0a606019f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {902731ff-af41-40b8-88c1-41734ca5ac2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09c41cc8-8886-4497-949a-eeaed9011b69}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c6bb8fc-ac33-48aa-afcb-d0a606019f8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6408295705036, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.6408295705036, 4.57200000000005, 0,   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77c0241f-3505-427d-a415-d7674b4eeccb}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c6bb8fc-ac33-48aa-afcb-d0a606019f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47a05c9d-7546-4e8b-b7a0-f8b8e9131b43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6408295705036, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.6408295705036, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.6408295705036, 4.57200000000005, 0,   !- X,Y,Z Vertex 3 {m}
  6.6408295705036, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9919c6fa-3cee-44f2-82d8-73852c6dffac}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c6bb8fc-ac33-48aa-afcb-d0a606019f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {133c29cd-5243-423d-9477-a11fd8d8f688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.6408295705036, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.6408295705036, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18c59f22-ead5-4baa-a939-9d23d82e9f0c}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {8c6bb8fc-ac33-48aa-afcb-d0a606019f8c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6408295705036, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.6408295705036, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {67ead67c-4636-4d23-b339-6bf920c6f952}, !- Handle
  Zone Hospital Radiology C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55e277ce-0ae5-41c4-a2c5-dfe77c6fa214}, !- Zone Air Inlet Port List
  {74701a58-e21a-480d-8c7a-0c81be7a4c0d}, !- Zone Air Exhaust Port List
  {7a9534d2-2639-41f5-9521-a373d54e9a71}, !- Zone Air Node Name
  {cb46c412-4d24-4494-92fa-6b2a1844306c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4b6a77be-67f4-473a-a008-d1668f954184}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17ff07ff-df40-417b-bf72-a6cd4f8cc6b2}, !- Handle
  Zone Hospital Radiology C  - Story Ground Zone Air Node, !- Name
  {7a9534d2-2639-41f5-9521-a373d54e9a71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a9534d2-2639-41f5-9521-a373d54e9a71}, !- Handle
  {07e7b78a-77ed-4d5f-a7b8-54d460b4b3bb}, !- Name
  {67ead67c-4636-4d23-b339-6bf920c6f952}, !- Source Object
  11,                                     !- Outlet Port
  {17ff07ff-df40-417b-bf72-a6cd4f8cc6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55e277ce-0ae5-41c4-a2c5-dfe77c6fa214}, !- Handle
  {ed31f8ed-94a2-45f1-bd02-740bc072c0b7}, !- Name
  {67ead67c-4636-4d23-b339-6bf920c6f952}, !- HVAC Component
  {b0d0da46-b727-4179-a5a8-7d978a8a1e18}, !- Port 1
  {c01dc583-6d8d-4a60-b76d-1da37954d82e}; !- Port 2

OS:PortList,
  {74701a58-e21a-480d-8c7a-0c81be7a4c0d}, !- Handle
  {4a0607b3-f955-4901-ba37-ec6b76d079fb}, !- Name
  {67ead67c-4636-4d23-b339-6bf920c6f952}, !- HVAC Component
  {071e764c-d078-489e-982b-d98fbca40736}; !- Port 1

OS:PortList,
  {cb46c412-4d24-4494-92fa-6b2a1844306c}, !- Handle
  {9bf0fbf1-c653-4538-a88c-73d49fa1d0a6}, !- Name
  {67ead67c-4636-4d23-b339-6bf920c6f952}, !- HVAC Component
  {beb98f79-67e1-4e59-97ea-e023f8bc9cc9}; !- Port 1

OS:Sizing:Zone,
  {8e96b086-a80b-48fe-946d-812844cb3a98}, !- Handle
  {67ead67c-4636-4d23-b339-6bf920c6f952}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7a01fe0b-b2dc-4c99-ace4-b416668ad1af}, !- Handle
  Zone Hospital Radiology C  - Story Ground Zone HVAC Equipment List, !- Name
  {67ead67c-4636-4d23-b339-6bf920c6f952}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d4c9e978-0cb1-4e94-a347-6ad70ccd7dcf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {87762d2a-0bfe-4995-ae9c-1c053af4a915}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {cf8c6153-b032-4f8a-9ade-41b6c5ddb251}, !- Handle
  Hospital Lab A  - Story Ground,         !- Name
  {7d4e31e6-29a6-4257-968c-7da31af5bdd4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.1605768740086,                      !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {265382bd-4e0b-4d17-9444-4ad508de440f}; !- Thermal Zone Name

OS:Surface,
  {c7d7a485-6d57-42e1-88f9-067c64f2206f}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf8c6153-b032-4f8a-9ade-41b6c5ddb251}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  7.22228469418821, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  7.22228469418821, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a50c602-992a-4b08-bb76-c7d747db7174}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf8c6153-b032-4f8a-9ade-41b6c5ddb251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6626da7a-8425-4246-9333-5ce1dca08b57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {533cbf8d-c2a7-4666-97aa-5176f38afd0a}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf8c6153-b032-4f8a-9ade-41b6c5ddb251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17b58447-44e3-4c2e-a5cc-76feb3e50a73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.22228469418821, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.22228469418821, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a3faaa0-84ca-425d-8e3a-669a9c321dc3}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf8c6153-b032-4f8a-9ade-41b6c5ddb251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c4415bf-a1ff-4152-b70a-eac0429c9afb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.22228469418821, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.22228469418821, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.22228469418821, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  7.22228469418821, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d47b256-86e0-4e1e-aed8-cf2b7fe9f946}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf8c6153-b032-4f8a-9ade-41b6c5ddb251}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.22228469418821, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.22228469418821, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3704fa1a-eb30-4dd1-bc59-9f68f6b3f0e5}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {cf8c6153-b032-4f8a-9ade-41b6c5ddb251}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.22228469418821, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.22228469418821, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {265382bd-4e0b-4d17-9444-4ad508de440f}, !- Handle
  Zone Hospital Lab A  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {995a008c-33c5-4f54-9c7c-7c735c6d7dda}, !- Zone Air Inlet Port List
  {2f6c5dc2-c921-48c4-9b8c-5d9bcbeebbc2}, !- Zone Air Exhaust Port List
  {d68f3b5f-68a6-40fd-8c0c-bfd833c5cf7b}, !- Zone Air Node Name
  {f423cdac-2a80-4828-9db8-449d8db1ebde}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {58cbb31a-3f76-4b16-8737-b40662a80070}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3ee0ddf-6af1-48e6-b964-ef63030406a4}, !- Handle
  Zone Hospital Lab A  - Story Ground Zone Air Node, !- Name
  {d68f3b5f-68a6-40fd-8c0c-bfd833c5cf7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d68f3b5f-68a6-40fd-8c0c-bfd833c5cf7b}, !- Handle
  {75f9d47a-4866-4a6b-8fcd-94f60b910ae5}, !- Name
  {265382bd-4e0b-4d17-9444-4ad508de440f}, !- Source Object
  11,                                     !- Outlet Port
  {a3ee0ddf-6af1-48e6-b964-ef63030406a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {995a008c-33c5-4f54-9c7c-7c735c6d7dda}, !- Handle
  {920374ce-768f-478e-b71e-06b0dd8fbd11}, !- Name
  {265382bd-4e0b-4d17-9444-4ad508de440f}, !- HVAC Component
  {0e6451fd-e6cc-4443-aba3-60101fd0ded6}, !- Port 1
  {bf60f5eb-8429-4a54-b12e-8c32d6424499}; !- Port 2

OS:PortList,
  {2f6c5dc2-c921-48c4-9b8c-5d9bcbeebbc2}, !- Handle
  {8470bd12-2771-42af-8096-04fa9634ea24}, !- Name
  {265382bd-4e0b-4d17-9444-4ad508de440f}, !- HVAC Component
  {021c49c5-b3e9-49af-9abc-97c7fdb6b901}; !- Port 1

OS:PortList,
  {f423cdac-2a80-4828-9db8-449d8db1ebde}, !- Handle
  {e8499e8c-4d46-48ea-aff8-8a51ea884a88}, !- Name
  {265382bd-4e0b-4d17-9444-4ad508de440f}, !- HVAC Component
  {2cf7a925-ad18-4591-8520-d4d94d9260ec}; !- Port 1

OS:Sizing:Zone,
  {3cc34f04-8e6c-4994-a575-fe282e42cfaf}, !- Handle
  {265382bd-4e0b-4d17-9444-4ad508de440f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c7f719a8-22bc-4cfa-89ee-ab273762d46c}, !- Handle
  Zone Hospital Lab A  - Story Ground Zone HVAC Equipment List, !- Name
  {265382bd-4e0b-4d17-9444-4ad508de440f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {536663dd-dd4a-4e88-bab8-4515ff05139b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {802628c4-47b8-4986-9ba9-c0e63c80e1a3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {89da102d-a39b-416e-ad44-3e98ca8836e1}, !- Handle
  Hospital Lab B  - Story Ground,         !- Name
  {7d4e31e6-29a6-4257-968c-7da31af5bdd4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.1605768740086,                      !- X Origin {m}
  -59.1814940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {262500f9-66b2-49d2-ad59-da72018e53c3}; !- Thermal Zone Name

OS:Surface,
  {68ea04a5-9dd5-4d1d-a509-370c8ad3f864}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89da102d-a39b-416e-ad44-3e98ca8836e1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  7.22228469418821, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  7.22228469418821, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae8fdc86-69b8-49af-8af2-20b50ff0d324}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89da102d-a39b-416e-ad44-3e98ca8836e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a50b9297-ec38-41e3-9655-81793a32de8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eec6473d-b70d-45ac-b9fd-0f3ce4a2900f}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89da102d-a39b-416e-ad44-3e98ca8836e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a6c1aa7-9118-4669-8fcd-e821d4245881}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.22228469418821, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.22228469418821, 118.362988043793, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 118.362988043793, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25b2c151-f413-48d5-8fe9-2dbd4c1d27f6}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89da102d-a39b-416e-ad44-3e98ca8836e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38625874-9414-4e6f-9ff1-6001a493589d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.22228469418821, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.22228469418821, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.22228469418821, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  7.22228469418821, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17b58447-44e3-4c2e-a5cc-76feb3e50a73}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89da102d-a39b-416e-ad44-3e98ca8836e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {533cbf8d-c2a7-4666-97aa-5176f38afd0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.22228469418821, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.22228469418821, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {745916a7-b842-42c5-99ad-e584cd434049}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {89da102d-a39b-416e-ad44-3e98ca8836e1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.22228469418821, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.22228469418821, 118.362988043793, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {262500f9-66b2-49d2-ad59-da72018e53c3}, !- Handle
  Zone Hospital Lab B  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {278d7b4e-9f4a-45d4-9bc6-51916bc1bef3}, !- Zone Air Inlet Port List
  {44d9de07-da67-4985-9069-642e11d1d1fb}, !- Zone Air Exhaust Port List
  {40bc9c71-39fb-4150-a810-0829626c2528}, !- Zone Air Node Name
  {5211eb53-d6d4-40c1-ab12-4e8759d1aa70}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7be600d0-ba66-42a6-b6c2-54873ec4d188}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6a9a430-5243-4a21-a29d-6f480eccd122}, !- Handle
  Zone Hospital Lab B  - Story Ground Zone Air Node, !- Name
  {40bc9c71-39fb-4150-a810-0829626c2528}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40bc9c71-39fb-4150-a810-0829626c2528}, !- Handle
  {127e54ba-fafa-4d52-8379-c26eae2e76b0}, !- Name
  {262500f9-66b2-49d2-ad59-da72018e53c3}, !- Source Object
  11,                                     !- Outlet Port
  {e6a9a430-5243-4a21-a29d-6f480eccd122}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {278d7b4e-9f4a-45d4-9bc6-51916bc1bef3}, !- Handle
  {142cea05-5999-4b97-8662-5ddc7e8a5c46}, !- Name
  {262500f9-66b2-49d2-ad59-da72018e53c3}, !- HVAC Component
  {e4e326c9-d6fa-42f5-909b-94ff1822cbeb}, !- Port 1
  {d4d7100e-5479-4500-b979-2237ff109a98}; !- Port 2

OS:PortList,
  {44d9de07-da67-4985-9069-642e11d1d1fb}, !- Handle
  {de9a22f4-c1bf-4467-a3f3-f87271f7eea8}, !- Name
  {262500f9-66b2-49d2-ad59-da72018e53c3}, !- HVAC Component
  {22982157-52d5-4526-8bf3-8487e14135d1}; !- Port 1

OS:PortList,
  {5211eb53-d6d4-40c1-ab12-4e8759d1aa70}, !- Handle
  {edbc8645-381d-421e-affa-14f479eeaec0}, !- Name
  {262500f9-66b2-49d2-ad59-da72018e53c3}, !- HVAC Component
  {00fd83ce-f758-4b1b-9d58-ef50b5c8ade6}; !- Port 1

OS:Sizing:Zone,
  {b73d9786-13e2-4999-8632-fdc778520523}, !- Handle
  {262500f9-66b2-49d2-ad59-da72018e53c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f89c5ace-8391-4311-8ac4-f2ef2614c19a}, !- Handle
  Zone Hospital Lab B  - Story Ground Zone HVAC Equipment List, !- Name
  {262500f9-66b2-49d2-ad59-da72018e53c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3889828e-9865-438d-b016-cf07b34d2e00}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {6ba89980-a80f-4306-972c-d8bf31ac64ff}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {297cf229-daa9-4a61-9d15-10e4a281cb40}, !- Handle
  Hospital Lab C  - Story Ground,         !- Name
  {7d4e31e6-29a6-4257-968c-7da31af5bdd4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.1605768740086,                      !- X Origin {m}
  59.1814940218966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {45e4d745-729c-4f0e-9780-a57f067c5e5f}; !- Thermal Zone Name

OS:Surface,
  {86d9cae2-a86a-44bd-9bfe-6ecedfc9395d}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {297cf229-daa9-4a61-9d15-10e4a281cb40}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  7.22228469418821, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  7.22228469418821, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47a05c9d-7546-4e8b-b7a0-f8b8e9131b43}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {297cf229-daa9-4a61-9d15-10e4a281cb40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77c0241f-3505-427d-a415-d7674b4eeccb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4015b40-c02d-4501-9267-c4757bffbf42}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {297cf229-daa9-4a61-9d15-10e4a281cb40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.22228469418821, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.22228469418821, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c341ca91-0b9d-4b01-b2f5-d5a416d0fc7e}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {297cf229-daa9-4a61-9d15-10e4a281cb40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e9035a0-97c8-489e-a402-af90606506ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.22228469418821, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.22228469418821, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.22228469418821, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  7.22228469418821, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a6c1aa7-9118-4669-8fcd-e821d4245881}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {297cf229-daa9-4a61-9d15-10e4a281cb40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eec6473d-b70d-45ac-b9fd-0f3ce4a2900f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.22228469418821, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.22228469418821, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49fbb72a-7769-4471-914b-de33478ff8c9}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {297cf229-daa9-4a61-9d15-10e4a281cb40}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.22228469418821, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.22228469418821, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {45e4d745-729c-4f0e-9780-a57f067c5e5f}, !- Handle
  Zone Hospital Lab C  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {284675f8-ccc4-4896-8d57-a0b51737a605}, !- Zone Air Inlet Port List
  {9169348a-2893-4a6f-aa9c-609670539d56}, !- Zone Air Exhaust Port List
  {b7db9460-7c14-49c6-996a-73ccd5807bc2}, !- Zone Air Node Name
  {e9df62a9-a77a-46e2-9cfd-69f33e7076f2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a700e218-7edd-4839-80c2-39fe8d38f413}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a990f81-9b97-4577-9656-e3f88c976041}, !- Handle
  Zone Hospital Lab C  - Story Ground Zone Air Node, !- Name
  {b7db9460-7c14-49c6-996a-73ccd5807bc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7db9460-7c14-49c6-996a-73ccd5807bc2}, !- Handle
  {88bb916b-a500-4529-8318-e770ea4cf74e}, !- Name
  {45e4d745-729c-4f0e-9780-a57f067c5e5f}, !- Source Object
  11,                                     !- Outlet Port
  {8a990f81-9b97-4577-9656-e3f88c976041}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {284675f8-ccc4-4896-8d57-a0b51737a605}, !- Handle
  {fd3b2cdb-3f51-498d-9c09-e4ae2ae4a383}, !- Name
  {45e4d745-729c-4f0e-9780-a57f067c5e5f}, !- HVAC Component
  {818e15f9-3406-4e37-9f43-549e357c9bf8}, !- Port 1
  {05e6f444-acf3-48ba-9a91-292d4740af69}; !- Port 2

OS:PortList,
  {9169348a-2893-4a6f-aa9c-609670539d56}, !- Handle
  {2f968e81-a9a9-4252-80bb-29d8a8f28950}, !- Name
  {45e4d745-729c-4f0e-9780-a57f067c5e5f}, !- HVAC Component
  {8c96f705-5b17-43f9-9726-e55058d63165}; !- Port 1

OS:PortList,
  {e9df62a9-a77a-46e2-9cfd-69f33e7076f2}, !- Handle
  {6ec6ab60-de40-4949-8059-d1500eb6d40b}, !- Name
  {45e4d745-729c-4f0e-9780-a57f067c5e5f}, !- HVAC Component
  {fe9aa100-bdbb-4284-8980-ccbf8f2dd49a}; !- Port 1

OS:Sizing:Zone,
  {2dc248cb-3a3c-422d-83a7-03b8a1309c16}, !- Handle
  {45e4d745-729c-4f0e-9780-a57f067c5e5f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ccf6587d-8c0d-4319-8c3a-da3f1adce6df}, !- Handle
  Zone Hospital Lab C  - Story Ground Zone HVAC Equipment List, !- Name
  {45e4d745-729c-4f0e-9780-a57f067c5e5f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0de5d2e3-a449-4ab5-ad7e-0b50f640ed07}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {526cb469-134c-4d90-bac5-76e3bc0a8e29}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {2febd75b-1d9e-4363-883f-c83dfbb6c0b9}, !- Handle
  Hospital OR A  - Story Ground,          !- Name
  {3980f8bd-c126-47aa-bc1b-4d46b1f804a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.93829217982043,                      !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {061f91a2-47b2-4ac5-a7a3-b0d0889641c7}; !- Thermal Zone Name

OS:Surface,
  {7fe0c36a-9b09-447e-b756-def65c98586e}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2febd75b-1d9e-4363-883f-c83dfbb6c0b9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  8.35459204031094, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  8.35459204031094, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c4415bf-a1ff-4152-b70a-eac0429c9afb}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2febd75b-1d9e-4363-883f-c83dfbb6c0b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a3faaa0-84ca-425d-8e3a-669a9c321dc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35e27ee7-e684-4164-ae43-2ef77dcf3959}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2febd75b-1d9e-4363-883f-c83dfbb6c0b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {deb610ae-0b86-4f1f-bdd8-8a582567a4c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.35459204031094, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.35459204031094, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e774b40-2946-4cd5-811f-7e103167d88a}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2febd75b-1d9e-4363-883f-c83dfbb6c0b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bfba22e-b991-418f-b10e-d36ca533071d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.35459204031094, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.35459204031094, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.35459204031094, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  8.35459204031094, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df05ef8c-2493-4e26-9c72-c5b04dd22740}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2febd75b-1d9e-4363-883f-c83dfbb6c0b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.35459204031094, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.35459204031094, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a68eed-9994-494c-b116-6f1e4c7f488c}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {2febd75b-1d9e-4363-883f-c83dfbb6c0b9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.35459204031094, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.35459204031094, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {061f91a2-47b2-4ac5-a7a3-b0d0889641c7}, !- Handle
  Zone Hospital OR A  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53d7ee08-1e11-4d4c-85fa-e8746c3c076b}, !- Zone Air Inlet Port List
  {c2cc5576-46c7-40dd-84c9-bb23e930280a}, !- Zone Air Exhaust Port List
  {2670799d-a389-4613-b580-e514ffe6fc97}, !- Zone Air Node Name
  {7e640388-36d8-4b3b-ae96-4ca0334c14d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81167dd7-45a9-418c-92e5-b2346e30bb56}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce4caa3c-3f78-4df5-a487-7daf8156c5d7}, !- Handle
  Zone Hospital OR A  - Story Ground Zone Air Node, !- Name
  {2670799d-a389-4613-b580-e514ffe6fc97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2670799d-a389-4613-b580-e514ffe6fc97}, !- Handle
  {64b9a68b-fd50-4e77-8fef-f0189c699662}, !- Name
  {061f91a2-47b2-4ac5-a7a3-b0d0889641c7}, !- Source Object
  11,                                     !- Outlet Port
  {ce4caa3c-3f78-4df5-a487-7daf8156c5d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53d7ee08-1e11-4d4c-85fa-e8746c3c076b}, !- Handle
  {b39626bf-ce20-421c-9cc0-cb9636ad4f9e}, !- Name
  {061f91a2-47b2-4ac5-a7a3-b0d0889641c7}, !- HVAC Component
  {e5f5441c-5fe7-4a95-b8dd-c1ec6263b527}, !- Port 1
  {10627583-c4b2-4e52-bd72-f3d862791253}; !- Port 2

OS:PortList,
  {c2cc5576-46c7-40dd-84c9-bb23e930280a}, !- Handle
  {c3a6f363-ac6d-4862-8941-2fae3a632187}, !- Name
  {061f91a2-47b2-4ac5-a7a3-b0d0889641c7}, !- HVAC Component
  {45d71e35-57a8-43f4-8c52-98c59d7d9fd0}; !- Port 1

OS:PortList,
  {7e640388-36d8-4b3b-ae96-4ca0334c14d1}, !- Handle
  {f16d8e3d-761d-4aaf-a4dd-ba8606fbe21a}, !- Name
  {061f91a2-47b2-4ac5-a7a3-b0d0889641c7}, !- HVAC Component
  {8bd64227-08bc-47fa-ba43-92a0cbbf2745}; !- Port 1

OS:Sizing:Zone,
  {188b655a-8685-49ea-a0bc-40dae27b9390}, !- Handle
  {061f91a2-47b2-4ac5-a7a3-b0d0889641c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {560e35c2-0580-4d22-b5ad-4be5b7a6d034}, !- Handle
  Zone Hospital OR A  - Story Ground Zone HVAC Equipment List, !- Name
  {061f91a2-47b2-4ac5-a7a3-b0d0889641c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b07bf8f7-4bc3-46f1-a9f9-51f7d37088bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {bbf08e2d-53aa-4c71-8f21-4a9aa236f04e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {5c497185-2a34-4852-a3ed-524ade60e43d}, !- Handle
  Hospital OR B  - Story Ground,          !- Name
  {3980f8bd-c126-47aa-bc1b-4d46b1f804a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.93829217982043,                      !- X Origin {m}
  -59.1814940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {633103e1-0346-459e-95d2-05af25b2599c}; !- Thermal Zone Name

OS:Surface,
  {d3f5e65b-ecd1-473f-85d4-41a2ef6a0c7b}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c497185-2a34-4852-a3ed-524ade60e43d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  8.35459204031094, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  8.35459204031094, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38625874-9414-4e6f-9ff1-6001a493589d}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c497185-2a34-4852-a3ed-524ade60e43d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25b2c151-f413-48d5-8fe9-2dbd4c1d27f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e9a7b1f-3ae0-454f-81fc-007be7a70b1c}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c497185-2a34-4852-a3ed-524ade60e43d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2022e4d5-f247-448d-bd0e-1e98e1a27182}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.35459204031094, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.35459204031094, 118.362988043793, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 118.362988043793, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7d36173-8d8a-4ba1-a05c-2265711ccb91}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c497185-2a34-4852-a3ed-524ade60e43d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50589b03-6421-44f1-bd86-6b8edd29652e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.35459204031094, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.35459204031094, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.35459204031094, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  8.35459204031094, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deb610ae-0b86-4f1f-bdd8-8a582567a4c2}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c497185-2a34-4852-a3ed-524ade60e43d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35e27ee7-e684-4164-ae43-2ef77dcf3959}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.35459204031094, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.35459204031094, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d13fb8de-2521-4cea-bc7e-d79d4640e024}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {5c497185-2a34-4852-a3ed-524ade60e43d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.35459204031094, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.35459204031094, 118.362988043793, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 118.362988043793, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {633103e1-0346-459e-95d2-05af25b2599c}, !- Handle
  Zone Hospital OR B  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25474660-687b-488c-925f-d552b02e222c}, !- Zone Air Inlet Port List
  {50ca8389-bd7a-4a57-9f01-bd733f460582}, !- Zone Air Exhaust Port List
  {96cf6658-a1c7-402b-ab45-7500af2b48f1}, !- Zone Air Node Name
  {155cf727-61a5-4a84-b152-edf8730b6ba8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ab8bf51e-dc39-4a82-b77b-cb22162b9712}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f59c2f12-cf60-43da-bc64-ac8f2baa5a23}, !- Handle
  Zone Hospital OR B  - Story Ground Zone Air Node, !- Name
  {96cf6658-a1c7-402b-ab45-7500af2b48f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96cf6658-a1c7-402b-ab45-7500af2b48f1}, !- Handle
  {22c7dbbe-f279-4b87-9eca-889c91bdc795}, !- Name
  {633103e1-0346-459e-95d2-05af25b2599c}, !- Source Object
  11,                                     !- Outlet Port
  {f59c2f12-cf60-43da-bc64-ac8f2baa5a23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25474660-687b-488c-925f-d552b02e222c}, !- Handle
  {162cd5dc-9d67-43ba-8658-bb4a9c3bdf8b}, !- Name
  {633103e1-0346-459e-95d2-05af25b2599c}, !- HVAC Component
  {743c0a64-1a71-41c1-bcd7-2aa3b0e94216}, !- Port 1
  {91a0dc15-baef-4075-83c0-02777ee1aa4d}; !- Port 2

OS:PortList,
  {50ca8389-bd7a-4a57-9f01-bd733f460582}, !- Handle
  {cf920c32-e479-401c-958b-32baada06edc}, !- Name
  {633103e1-0346-459e-95d2-05af25b2599c}, !- HVAC Component
  {ae8d23f1-f2a6-427d-861f-120e99bfc1d9}; !- Port 1

OS:PortList,
  {155cf727-61a5-4a84-b152-edf8730b6ba8}, !- Handle
  {09db39a4-c466-41f7-b51a-27c6f370b009}, !- Name
  {633103e1-0346-459e-95d2-05af25b2599c}, !- HVAC Component
  {33b7149a-2ceb-410c-b8ee-48c32e71378f}; !- Port 1

OS:Sizing:Zone,
  {47f7c833-afa7-4d65-aa31-7c30e75cad32}, !- Handle
  {633103e1-0346-459e-95d2-05af25b2599c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b7c0424a-37fa-454d-ab73-1a3b6692a190}, !- Handle
  Zone Hospital OR B  - Story Ground Zone HVAC Equipment List, !- Name
  {633103e1-0346-459e-95d2-05af25b2599c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0fc4eef7-32f6-451f-acec-c634bea59f92}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {c3d1b188-235b-4d6b-b19f-8ebc92b7f378}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {e9f5774f-1f75-4977-a533-c28ef3633e6b}, !- Handle
  Hospital OR C  - Story Ground,          !- Name
  {3980f8bd-c126-47aa-bc1b-4d46b1f804a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.93829217982043,                      !- X Origin {m}
  59.1814940218966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {da9e329f-c017-45b4-90c1-a077a136ce6d}; !- Thermal Zone Name

OS:Surface,
  {f8f432ee-f61b-456b-9e6b-2e644d81ee57}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9f5774f-1f75-4977-a533-c28ef3633e6b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  8.35459204031094, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  8.35459204031094, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e9035a0-97c8-489e-a402-af90606506ef}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9f5774f-1f75-4977-a533-c28ef3633e6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c341ca91-0b9d-4b01-b2f5-d5a416d0fc7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {856a01c6-a4f4-42cd-8b20-3a93f99ecdf2}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9f5774f-1f75-4977-a533-c28ef3633e6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.35459204031094, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.35459204031094, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a89bfc0-a9be-43ee-8d3e-b002f9df4019}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9f5774f-1f75-4977-a533-c28ef3633e6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f233ae9f-2e84-4845-8c27-7b2cd26bb040}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.35459204031094, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.35459204031094, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.35459204031094, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  8.35459204031094, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2022e4d5-f247-448d-bd0e-1e98e1a27182}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9f5774f-1f75-4977-a533-c28ef3633e6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e9a7b1f-3ae0-454f-81fc-007be7a70b1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.35459204031094, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.35459204031094, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35b60bd7-d1f4-4502-8b16-6a01e569d098}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {e9f5774f-1f75-4977-a533-c28ef3633e6b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.35459204031094, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.35459204031094, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {da9e329f-c017-45b4-90c1-a077a136ce6d}, !- Handle
  Zone Hospital OR C  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1141c430-5e99-430c-8147-9327d204193f}, !- Zone Air Inlet Port List
  {dd4be48d-564b-4b05-bba0-1d818e190bf8}, !- Zone Air Exhaust Port List
  {55f81ea2-e8c3-40ba-9385-cbfd51d52e10}, !- Zone Air Node Name
  {90ad2cc1-d0a2-495e-b377-db2394eab7ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3803431b-9fba-47ff-bacc-7db378a4de26}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9c3f4c7-41a9-4bb9-bc22-b2f88b544fcf}, !- Handle
  Zone Hospital OR C  - Story Ground Zone Air Node, !- Name
  {55f81ea2-e8c3-40ba-9385-cbfd51d52e10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55f81ea2-e8c3-40ba-9385-cbfd51d52e10}, !- Handle
  {30cf62a7-c636-4036-bdc9-23dbe964983b}, !- Name
  {da9e329f-c017-45b4-90c1-a077a136ce6d}, !- Source Object
  11,                                     !- Outlet Port
  {b9c3f4c7-41a9-4bb9-bc22-b2f88b544fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1141c430-5e99-430c-8147-9327d204193f}, !- Handle
  {61ea59ae-cb69-479f-b732-f5a1be5998db}, !- Name
  {da9e329f-c017-45b4-90c1-a077a136ce6d}, !- HVAC Component
  {941f3e04-e720-451d-84cd-9434506d49fa}, !- Port 1
  {37cf25d8-021f-4a0c-b002-c8d1174ae911}; !- Port 2

OS:PortList,
  {dd4be48d-564b-4b05-bba0-1d818e190bf8}, !- Handle
  {706b475a-c2b5-451d-9038-65fcdc4ded8f}, !- Name
  {da9e329f-c017-45b4-90c1-a077a136ce6d}, !- HVAC Component
  {03b52732-e27a-4c5d-b4a8-2897e87711ed}; !- Port 1

OS:PortList,
  {90ad2cc1-d0a2-495e-b377-db2394eab7ad}, !- Handle
  {579d2be5-6047-4073-baec-617b6a2adb16}, !- Name
  {da9e329f-c017-45b4-90c1-a077a136ce6d}, !- HVAC Component
  {02487789-8e9d-4dce-b902-ade49bb45cf7}; !- Port 1

OS:Sizing:Zone,
  {66afab5e-de27-467b-8d56-0c3593e85aff}, !- Handle
  {da9e329f-c017-45b4-90c1-a077a136ce6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c6c23a0-0319-4ba4-8bf7-d80aee5386f8}, !- Handle
  Zone Hospital OR C  - Story Ground Zone HVAC Equipment List, !- Name
  {da9e329f-c017-45b4-90c1-a077a136ce6d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {21c8a5d7-c892-473e-aa8d-4b0c7f9a2e8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {81ee4258-98b7-484a-b344-72177f1e0fb3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {6fbb4c8e-03d1-4dc6-9c89-21c1681ca8d5}, !- Handle
  Hospital ICE_Open A  - Story Ground,    !- Name
  {b293cee7-163e-4abf-a248-410f57b42c50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.58370013950949,                      !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {0437732e-e77c-4e10-a85c-be81a6c22695}; !- Thermal Zone Name

OS:Surface,
  {1f8c3b92-2503-4aca-9b40-b9b561e25052}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6fbb4c8e-03d1-4dc6-9c89-21c1681ca8d5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  8.41579784280406, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  8.41579784280406, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bfba22e-b991-418f-b10e-d36ca533071d}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fbb4c8e-03d1-4dc6-9c89-21c1681ca8d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e774b40-2946-4cd5-811f-7e103167d88a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00b50610-9375-4c47-b4b0-a2a59ab5e548}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fbb4c8e-03d1-4dc6-9c89-21c1681ca8d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1677c5c-01a0-4b33-9458-03c6f2c756fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.41579784280406, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.41579784280406, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8df0742-dc69-4367-ba21-14a458cced52}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fbb4c8e-03d1-4dc6-9c89-21c1681ca8d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f086d41-be3c-4607-b830-ab17731ffc9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.41579784280406, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.41579784280406, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.41579784280406, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  8.41579784280406, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8f9ebee-f249-4087-980a-5ab672227f77}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fbb4c8e-03d1-4dc6-9c89-21c1681ca8d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.41579784280406, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.41579784280406, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f84c3438-6dcc-4ca7-8b36-f441dd825cad}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {6fbb4c8e-03d1-4dc6-9c89-21c1681ca8d5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.41579784280406, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.41579784280406, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0437732e-e77c-4e10-a85c-be81a6c22695}, !- Handle
  Zone Hospital ICE_Open A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2163cb8a-d136-4fbc-996d-b47a94ab6c16}, !- Zone Air Inlet Port List
  {30ad8d5c-9242-4d9a-b0a5-67461d28ea0d}, !- Zone Air Exhaust Port List
  {1d7554b6-0897-49bb-9834-ed6b57c8b7f6}, !- Zone Air Node Name
  {5f6170ce-79cd-4e64-93d9-d5bd1c1f4a3f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a5f8719-d31e-4af5-ac0f-9b255df9e40b}, !- Handle
  Zone Hospital ICE_Open A  - Story Ground Zone Air Node, !- Name
  {1d7554b6-0897-49bb-9834-ed6b57c8b7f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d7554b6-0897-49bb-9834-ed6b57c8b7f6}, !- Handle
  {32ab956b-4d06-4e16-8e77-d54ae29d9b9f}, !- Name
  {0437732e-e77c-4e10-a85c-be81a6c22695}, !- Source Object
  11,                                     !- Outlet Port
  {6a5f8719-d31e-4af5-ac0f-9b255df9e40b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2163cb8a-d136-4fbc-996d-b47a94ab6c16}, !- Handle
  {03cdc776-268d-439c-a001-23278cd58b8b}, !- Name
  {0437732e-e77c-4e10-a85c-be81a6c22695}; !- HVAC Component

OS:PortList,
  {30ad8d5c-9242-4d9a-b0a5-67461d28ea0d}, !- Handle
  {f4c079d1-5e5a-48eb-abc0-703f5b1bc8e8}, !- Name
  {0437732e-e77c-4e10-a85c-be81a6c22695}; !- HVAC Component

OS:PortList,
  {5f6170ce-79cd-4e64-93d9-d5bd1c1f4a3f}, !- Handle
  {00cfd864-a346-434a-abbf-59afa2da14f6}, !- Name
  {0437732e-e77c-4e10-a85c-be81a6c22695}; !- HVAC Component

OS:Sizing:Zone,
  {2ec639f8-09cd-4f6a-bffb-0c8f2e0cc392}, !- Handle
  {0437732e-e77c-4e10-a85c-be81a6c22695}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0d6f43b4-5420-4f95-8f15-f230143acb47}, !- Handle
  Zone Hospital ICE_Open A  - Story Ground Zone HVAC Equipment List, !- Name
  {0437732e-e77c-4e10-a85c-be81a6c22695}; !- Thermal Zone

OS:Space,
  {9480dd45-5fa9-4b7b-939e-c35423de2318}, !- Handle
  Hospital ICE_Open B  - Story Ground,    !- Name
  {b293cee7-163e-4abf-a248-410f57b42c50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.58370013950949,                      !- X Origin {m}
  -59.1814940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {317b1062-07fe-4768-ad1c-c257a94bdae3}; !- Thermal Zone Name

OS:Surface,
  {6ef08db1-9bae-4863-a14b-fde4ea4ce420}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9480dd45-5fa9-4b7b-939e-c35423de2318}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  8.41579784280406, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  8.41579784280406, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50589b03-6421-44f1-bd86-6b8edd29652e}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9480dd45-5fa9-4b7b-939e-c35423de2318}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7d36173-8d8a-4ba1-a05c-2265711ccb91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0aabcbf-4ef4-4ffb-aa9c-55b9314d2cd6}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9480dd45-5fa9-4b7b-939e-c35423de2318}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {090e2c3d-9e83-4e7a-a491-e8bad9ea84d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.41579784280406, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.41579784280406, 118.362988043793, 0,  !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, 118.362988043793, 0, !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10d49445-d5b3-4836-a9f2-3094ad245ae8}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9480dd45-5fa9-4b7b-939e-c35423de2318}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8982136e-9b43-42ad-aa47-6f2c1c5fb460}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.41579784280406, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.41579784280406, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.41579784280406, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  8.41579784280406, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1677c5c-01a0-4b33-9458-03c6f2c756fc}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9480dd45-5fa9-4b7b-939e-c35423de2318}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00b50610-9375-4c47-b4b0-a2a59ab5e548}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.41579784280406, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.41579784280406, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1095c682-a19d-4b67-8e83-4e03c5543e09}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {9480dd45-5fa9-4b7b-939e-c35423de2318}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.41579784280406, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.41579784280406, 118.362988043793, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, 118.362988043793, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {317b1062-07fe-4768-ad1c-c257a94bdae3}, !- Handle
  Zone Hospital ICE_Open B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7677129c-c3c9-48a1-a638-6e1680e121e6}, !- Zone Air Inlet Port List
  {aa8a327a-372e-4cdd-bfef-f79b3abf276c}, !- Zone Air Exhaust Port List
  {0a0da407-232c-40a1-a3c5-79176b7a6999}, !- Zone Air Node Name
  {99d76f76-75bf-4f6c-98d6-bed57c9d5c23}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c351c80-6564-4a8a-a849-dcf49bdaffbc}, !- Handle
  Zone Hospital ICE_Open B  - Story Ground Zone Air Node, !- Name
  {0a0da407-232c-40a1-a3c5-79176b7a6999}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a0da407-232c-40a1-a3c5-79176b7a6999}, !- Handle
  {5dcc9565-30b4-482d-89bb-06a6c560cd28}, !- Name
  {317b1062-07fe-4768-ad1c-c257a94bdae3}, !- Source Object
  11,                                     !- Outlet Port
  {8c351c80-6564-4a8a-a849-dcf49bdaffbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7677129c-c3c9-48a1-a638-6e1680e121e6}, !- Handle
  {2740b590-8e34-4252-9373-9868cda14bdf}, !- Name
  {317b1062-07fe-4768-ad1c-c257a94bdae3}; !- HVAC Component

OS:PortList,
  {aa8a327a-372e-4cdd-bfef-f79b3abf276c}, !- Handle
  {77d3d35c-e9a3-41b1-9fe0-5702c6b645c9}, !- Name
  {317b1062-07fe-4768-ad1c-c257a94bdae3}; !- HVAC Component

OS:PortList,
  {99d76f76-75bf-4f6c-98d6-bed57c9d5c23}, !- Handle
  {09b2d57d-44d4-445e-8926-9ffedff53e7e}, !- Name
  {317b1062-07fe-4768-ad1c-c257a94bdae3}; !- HVAC Component

OS:Sizing:Zone,
  {5fb4bcaf-6e3f-4250-aeca-7f822122fb19}, !- Handle
  {317b1062-07fe-4768-ad1c-c257a94bdae3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b4d269d-cd44-4efe-91fa-fda608042cbb}, !- Handle
  Zone Hospital ICE_Open B  - Story Ground Zone HVAC Equipment List, !- Name
  {317b1062-07fe-4768-ad1c-c257a94bdae3}; !- Thermal Zone

OS:Space,
  {b44ae792-7f9e-4179-aea5-76dc619ff4f8}, !- Handle
  Hospital ICE_Open C  - Story Ground,    !- Name
  {b293cee7-163e-4abf-a248-410f57b42c50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.58370013950949,                      !- X Origin {m}
  59.1814940218966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {065a3bf0-063f-41b1-bfdc-a80d9a8cdbe5}; !- Thermal Zone Name

OS:Surface,
  {a4a37c9c-c1e1-4848-bc26-a77107f92d55}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b44ae792-7f9e-4179-aea5-76dc619ff4f8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  8.41579784280406, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  8.41579784280406, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f233ae9f-2e84-4845-8c27-7b2cd26bb040}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ae792-7f9e-4179-aea5-76dc619ff4f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a89bfc0-a9be-43ee-8d3e-b002f9df4019}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d73b2ad-f8c7-4286-8914-75b6fc5f7fed}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ae792-7f9e-4179-aea5-76dc619ff4f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.41579784280406, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.41579784280406, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {031a6e0e-c33e-4c3a-8949-9599ee69c71a}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ae792-7f9e-4179-aea5-76dc619ff4f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acabe48b-25fe-4cd0-988d-d7653ff6760a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.41579784280406, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.41579784280406, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.41579784280406, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  8.41579784280406, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {090e2c3d-9e83-4e7a-a491-e8bad9ea84d8}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b44ae792-7f9e-4179-aea5-76dc619ff4f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0aabcbf-4ef4-4ffb-aa9c-55b9314d2cd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.41579784280406, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.41579784280406, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75b94b47-ddac-4b2b-baa9-47eb191bcdbc}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {b44ae792-7f9e-4179-aea5-76dc619ff4f8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.41579784280406, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.41579784280406, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {065a3bf0-063f-41b1-bfdc-a80d9a8cdbe5}, !- Handle
  Zone Hospital ICE_Open C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06bac254-7b09-42d5-9fb9-e58b4170ac88}, !- Zone Air Inlet Port List
  {76a10f71-2380-4c49-a2ae-0b317a70ed2e}, !- Zone Air Exhaust Port List
  {6f0c7d35-b8db-4879-8a4e-9a1f1a66c1eb}, !- Zone Air Node Name
  {881874e6-89ca-43be-aa80-85308e45cc48}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9fee0c0-d2ca-4f1f-a93d-b611f4ac24dd}, !- Handle
  Zone Hospital ICE_Open C  - Story Ground Zone Air Node, !- Name
  {6f0c7d35-b8db-4879-8a4e-9a1f1a66c1eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f0c7d35-b8db-4879-8a4e-9a1f1a66c1eb}, !- Handle
  {16e5768e-f9ec-4625-870e-fa0bf96bee6d}, !- Name
  {065a3bf0-063f-41b1-bfdc-a80d9a8cdbe5}, !- Source Object
  11,                                     !- Outlet Port
  {a9fee0c0-d2ca-4f1f-a93d-b611f4ac24dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06bac254-7b09-42d5-9fb9-e58b4170ac88}, !- Handle
  {2e1d5069-aa26-4929-b6aa-f8569e957896}, !- Name
  {065a3bf0-063f-41b1-bfdc-a80d9a8cdbe5}; !- HVAC Component

OS:PortList,
  {76a10f71-2380-4c49-a2ae-0b317a70ed2e}, !- Handle
  {e0a9a512-521e-42d8-b4b2-3b2e84fd49a3}, !- Name
  {065a3bf0-063f-41b1-bfdc-a80d9a8cdbe5}; !- HVAC Component

OS:PortList,
  {881874e6-89ca-43be-aa80-85308e45cc48}, !- Handle
  {9afecc8a-6ec0-4fff-9822-ba962afdbc38}, !- Name
  {065a3bf0-063f-41b1-bfdc-a80d9a8cdbe5}; !- HVAC Component

OS:Sizing:Zone,
  {1a8f89d2-c7cf-4b16-9a2e-5097b10d72cf}, !- Handle
  {065a3bf0-063f-41b1-bfdc-a80d9a8cdbe5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b5afb79-80fc-466d-a8c7-18d4820cfb0e}, !- Handle
  Zone Hospital ICE_Open C  - Story Ground Zone HVAC Equipment List, !- Name
  {065a3bf0-063f-41b1-bfdc-a80d9a8cdbe5}; !- Thermal Zone

OS:Space,
  {d7766543-7cc3-4048-ad58-c655d96459f2}, !- Handle
  Hospital Office A  - Story Ground,      !- Name
  {3e8df4dd-8c81-4f2a-9a67-555d725a5e44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.83209770329457,                       !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {f8465585-9176-4b64-a76e-828927da4032}; !- Thermal Zone Name

OS:Surface,
  {ee61fa9e-c7be-4f94-b80e-e9714a84d429}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d7766543-7cc3-4048-ad58-c655d96459f2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  8.75242975651623, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  8.75242975651623, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f086d41-be3c-4607-b830-ab17731ffc9f}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7766543-7cc3-4048-ad58-c655d96459f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8df0742-dc69-4367-ba21-14a458cced52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29c02b63-e7f9-4246-9c4e-1e096cd432c5}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7766543-7cc3-4048-ad58-c655d96459f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59cb7afc-5869-4294-8ec3-52e38e7b8c72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.75242975651623, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.75242975651623, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edcdb085-343f-484c-b0f4-530c4834256a}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7766543-7cc3-4048-ad58-c655d96459f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0554b5e-b17b-4a6f-9a7e-9c49c546b50b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.75242975651623, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.75242975651623, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.75242975651623, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  8.75242975651623, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99f30b36-1893-4264-aea5-a954dd53fabb}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7766543-7cc3-4048-ad58-c655d96459f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.75242975651623, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.75242975651623, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7532848-8067-40e3-bdad-c04ac7c2392c}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {d7766543-7cc3-4048-ad58-c655d96459f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.75242975651623, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.75242975651623, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f8465585-9176-4b64-a76e-828927da4032}, !- Handle
  Zone Hospital Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {455d3dff-18e7-4371-adb3-81a5abe58786}, !- Zone Air Inlet Port List
  {acea7e4b-533d-4d4e-b85e-b7cbb75b4949}, !- Zone Air Exhaust Port List
  {7845060a-7945-4ac2-8c24-83b8c15d5cb5}, !- Zone Air Node Name
  {c4e0dfad-422c-4f51-991a-49cdee84301c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {071a9414-99c4-4f50-8e51-a57e79c7cfd7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9733e178-5579-46ce-aa4d-717b84b71fc4}, !- Handle
  Zone Hospital Office A  - Story Ground Zone Air Node, !- Name
  {7845060a-7945-4ac2-8c24-83b8c15d5cb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7845060a-7945-4ac2-8c24-83b8c15d5cb5}, !- Handle
  {b3f5c1aa-b390-4d6c-a917-79a753d3f539}, !- Name
  {f8465585-9176-4b64-a76e-828927da4032}, !- Source Object
  11,                                     !- Outlet Port
  {9733e178-5579-46ce-aa4d-717b84b71fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {455d3dff-18e7-4371-adb3-81a5abe58786}, !- Handle
  {6fb3183d-7729-456f-ac08-ca9872cc923a}, !- Name
  {f8465585-9176-4b64-a76e-828927da4032}, !- HVAC Component
  {591b7610-2bcb-473d-a0fd-e62fb0eff49b}, !- Port 1
  {2a42b38a-d445-4a22-9f56-16912c918bf2}; !- Port 2

OS:PortList,
  {acea7e4b-533d-4d4e-b85e-b7cbb75b4949}, !- Handle
  {8825d0fa-8e12-4a40-8431-834090526562}, !- Name
  {f8465585-9176-4b64-a76e-828927da4032}, !- HVAC Component
  {d40c2b51-8015-47fe-a8d5-8e0a36a5ffa2}; !- Port 1

OS:PortList,
  {c4e0dfad-422c-4f51-991a-49cdee84301c}, !- Handle
  {182d5250-be8d-4502-b12d-479864502521}, !- Name
  {f8465585-9176-4b64-a76e-828927da4032}, !- HVAC Component
  {62fdedb7-3d88-4da5-9d04-c0a877f2da1b}; !- Port 1

OS:Sizing:Zone,
  {9b3535d7-98a1-4969-895c-097e4dc5b2d0}, !- Handle
  {f8465585-9176-4b64-a76e-828927da4032}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {874fff19-8580-4c00-8c91-005442c3dde3}, !- Handle
  Zone Hospital Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {f8465585-9176-4b64-a76e-828927da4032}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d871a6d-1349-434a-9eb0-595d90fe3188}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {182fd0ef-c99f-40f3-bcf2-a8859d46f7b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {63926722-711c-4912-89b6-985f722cb294}, !- Handle
  Hospital Office B  - Story Ground,      !- Name
  {3e8df4dd-8c81-4f2a-9a67-555d725a5e44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.83209770329457,                       !- X Origin {m}
  -59.1814940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {3dd6be68-9759-4555-97e3-aa906efed33b}; !- Thermal Zone Name

OS:Surface,
  {5b05ab5a-9401-49e6-b419-f5bc58b4ded9}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {63926722-711c-4912-89b6-985f722cb294}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  8.75242975651623, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  8.75242975651623, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8982136e-9b43-42ad-aa47-6f2c1c5fb460}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63926722-711c-4912-89b6-985f722cb294}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10d49445-d5b3-4836-a9f2-3094ad245ae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c73fc4a-8863-4d7d-a08b-95229da9901d}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63926722-711c-4912-89b6-985f722cb294}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {122aa807-ecd6-429c-99b4-ee7b80ac0ddf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.75242975651623, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.75242975651623, 118.362988043793, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 118.362988043793, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0d3084b-6ad3-4013-9c42-d52fd8c8d343}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63926722-711c-4912-89b6-985f722cb294}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c9cfc1b-1bc9-45ff-ab18-fc629306d354}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.75242975651623, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.75242975651623, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.75242975651623, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  8.75242975651623, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59cb7afc-5869-4294-8ec3-52e38e7b8c72}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63926722-711c-4912-89b6-985f722cb294}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29c02b63-e7f9-4246-9c4e-1e096cd432c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.75242975651623, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.75242975651623, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0accb8b4-13db-43ad-9353-667f8a8b1213}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {63926722-711c-4912-89b6-985f722cb294}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.75242975651623, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.75242975651623, 118.362988043793, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 118.362988043793, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3dd6be68-9759-4555-97e3-aa906efed33b}, !- Handle
  Zone Hospital Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2fb7a0c6-f24c-484d-a0ad-6c7658dd46a2}, !- Zone Air Inlet Port List
  {854595aa-42f6-40a8-9c2c-50834c4d564e}, !- Zone Air Exhaust Port List
  {cf2f6d6c-2704-41f1-b210-cd70df93e869}, !- Zone Air Node Name
  {4d3f96a3-a37e-4c84-a19a-f22f5d0baa68}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {51f555b0-fabe-4fb9-b8e5-1ec191c219d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4a592a8-2441-4729-8bf2-b06f1ede046f}, !- Handle
  Zone Hospital Office B  - Story Ground Zone Air Node, !- Name
  {cf2f6d6c-2704-41f1-b210-cd70df93e869}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf2f6d6c-2704-41f1-b210-cd70df93e869}, !- Handle
  {209f2b07-ecd3-41ce-8b31-a0ba3df5402a}, !- Name
  {3dd6be68-9759-4555-97e3-aa906efed33b}, !- Source Object
  11,                                     !- Outlet Port
  {f4a592a8-2441-4729-8bf2-b06f1ede046f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fb7a0c6-f24c-484d-a0ad-6c7658dd46a2}, !- Handle
  {98e034bd-1df4-4150-b879-33d211ec792b}, !- Name
  {3dd6be68-9759-4555-97e3-aa906efed33b}, !- HVAC Component
  {ee0985a7-303f-45cb-94cf-ff960eeb2d48}, !- Port 1
  {76c8d44e-8cb7-4069-bc3f-9d9571ee14b2}; !- Port 2

OS:PortList,
  {854595aa-42f6-40a8-9c2c-50834c4d564e}, !- Handle
  {75f141c8-e8dc-4f1d-b786-a95db910bc82}, !- Name
  {3dd6be68-9759-4555-97e3-aa906efed33b}, !- HVAC Component
  {d88f2e16-88a6-4e74-b410-014b1b81b2cf}; !- Port 1

OS:PortList,
  {4d3f96a3-a37e-4c84-a19a-f22f5d0baa68}, !- Handle
  {643ab250-c58f-45a6-98a9-7460fafcdcf8}, !- Name
  {3dd6be68-9759-4555-97e3-aa906efed33b}, !- HVAC Component
  {6ab6ff8a-be26-418b-a6ca-25ed3946a6d4}; !- Port 1

OS:Sizing:Zone,
  {8f084289-21c2-447a-ae89-04c5d93d5aa0}, !- Handle
  {3dd6be68-9759-4555-97e3-aa906efed33b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a6ab09c7-d084-4212-b001-643d253ad07e}, !- Handle
  Zone Hospital Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {3dd6be68-9759-4555-97e3-aa906efed33b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ed0539a-4ebd-4b5b-b6e1-1de1f87be8b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {2fe51433-278c-49f4-8922-ab1f17c7f21a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {3d08ddbc-ae43-4aab-868c-97933db29adb}, !- Handle
  Hospital Office C  - Story Ground,      !- Name
  {3e8df4dd-8c81-4f2a-9a67-555d725a5e44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.83209770329457,                       !- X Origin {m}
  59.1814940218966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {50417664-6342-4326-8557-1d9ff3a28bc6}; !- Thermal Zone Name

OS:Surface,
  {457cd615-66f2-4ab3-8a82-0f163f49b571}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d08ddbc-ae43-4aab-868c-97933db29adb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  8.75242975651623, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  8.75242975651623, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acabe48b-25fe-4cd0-988d-d7653ff6760a}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d08ddbc-ae43-4aab-868c-97933db29adb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {031a6e0e-c33e-4c3a-8949-9599ee69c71a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcc034af-ad81-4d9c-bce3-ae11413b6e82}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d08ddbc-ae43-4aab-868c-97933db29adb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.75242975651623, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.75242975651623, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eb41ae3-279e-4354-b9e5-86dbac01c31e}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d08ddbc-ae43-4aab-868c-97933db29adb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {570cd866-da37-4406-bba8-f30abd574678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.75242975651623, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.75242975651623, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.75242975651623, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  8.75242975651623, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {122aa807-ecd6-429c-99b4-ee7b80ac0ddf}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d08ddbc-ae43-4aab-868c-97933db29adb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c73fc4a-8863-4d7d-a08b-95229da9901d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.75242975651623, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.75242975651623, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68a27a86-78fc-4493-8b8d-550179a45e32}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {3d08ddbc-ae43-4aab-868c-97933db29adb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.75242975651623, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.75242975651623, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {50417664-6342-4326-8557-1d9ff3a28bc6}, !- Handle
  Zone Hospital Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {723b8d15-89a6-4533-9267-afa427d2d03e}, !- Zone Air Inlet Port List
  {17e9e660-55f2-4c6f-88c0-bf174a4387e3}, !- Zone Air Exhaust Port List
  {00af65d3-2ced-4fb7-b0a7-253ba5c28337}, !- Zone Air Node Name
  {37770c16-5187-4e49-b7bd-da265d6cb8b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e148c8f7-100a-4a6a-ad9f-9ac33ccb2208}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {893bfec7-8fa0-413c-a22a-245860f6bf91}, !- Handle
  Zone Hospital Office C  - Story Ground Zone Air Node, !- Name
  {00af65d3-2ced-4fb7-b0a7-253ba5c28337}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00af65d3-2ced-4fb7-b0a7-253ba5c28337}, !- Handle
  {856cd42f-9721-4f9b-b7c5-96fe8f30dc2f}, !- Name
  {50417664-6342-4326-8557-1d9ff3a28bc6}, !- Source Object
  11,                                     !- Outlet Port
  {893bfec7-8fa0-413c-a22a-245860f6bf91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {723b8d15-89a6-4533-9267-afa427d2d03e}, !- Handle
  {170a7bb2-2a65-4955-8eba-cd6eaf1bdbf3}, !- Name
  {50417664-6342-4326-8557-1d9ff3a28bc6}, !- HVAC Component
  {2dda3a39-c1ed-47cc-b769-f6ad5ccb6570}, !- Port 1
  {0af7c19f-4b1d-4293-8cff-4c8fb5eff0dc}; !- Port 2

OS:PortList,
  {17e9e660-55f2-4c6f-88c0-bf174a4387e3}, !- Handle
  {def07cef-b131-4d7f-b7b6-6d160f80b8d1}, !- Name
  {50417664-6342-4326-8557-1d9ff3a28bc6}, !- HVAC Component
  {50a8a842-f4db-4d5d-b4a5-775fb269a26f}; !- Port 1

OS:PortList,
  {37770c16-5187-4e49-b7bd-da265d6cb8b9}, !- Handle
  {a9627700-29f0-4858-a807-e66a6bcfdbe8}, !- Name
  {50417664-6342-4326-8557-1d9ff3a28bc6}, !- HVAC Component
  {68041a4a-b29b-4350-ad52-12a8ade7615d}; !- Port 1

OS:Sizing:Zone,
  {126b6415-0e15-4d4a-ac32-fde1f4accf2c}, !- Handle
  {50417664-6342-4326-8557-1d9ff3a28bc6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b924571c-31ae-43ea-8c2c-294e7e50c7c7}, !- Handle
  Zone Hospital Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {50417664-6342-4326-8557-1d9ff3a28bc6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61967032-1048-44cf-94fa-f7389163b523}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {d0d9562e-9e26-42a3-987d-6e0b3b18d608}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {d9740f40-f9e5-4e92-9866-51605562cfbe}, !- Handle
  Hospital ICU_NurseStn A  - Story Ground, !- Name
  {5c714e63-e39f-44b8-8819-2a129dd0dd4d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5845274598108,                       !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {aeffc9f4-a7cf-4528-8eb8-2fc7259b7a80}; !- Thermal Zone Name

OS:Surface,
  {954b7e40-3520-48e0-acdc-bef575492c8a}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9740f40-f9e5-4e92-9866-51605562cfbe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  9.11966457147491, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  9.11966457147491, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0554b5e-b17b-4a6f-9a7e-9c49c546b50b}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9740f40-f9e5-4e92-9866-51605562cfbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edcdb085-343f-484c-b0f4-530c4834256a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6af208f9-db92-45dc-bb97-e6e9a7082193}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9740f40-f9e5-4e92-9866-51605562cfbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ebca946-8302-4e0d-9c70-9df6a6bdb5c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.11966457147491, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.11966457147491, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {add98e20-0a4a-4556-bfad-5d7698df04ab}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9740f40-f9e5-4e92-9866-51605562cfbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50343dfe-3844-4a53-bbea-163c4a93ac3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.11966457147491, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.11966457147491, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.11966457147491, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  9.11966457147491, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05a3d447-6571-4765-8fd8-09b2c2fa58ff}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9740f40-f9e5-4e92-9866-51605562cfbe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.11966457147491, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.11966457147491, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5700088-e635-4467-a999-bcd738698c87}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {d9740f40-f9e5-4e92-9866-51605562cfbe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.11966457147491, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.11966457147491, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aeffc9f4-a7cf-4528-8eb8-2fc7259b7a80}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ae2c2e8-a0cd-4cc2-8ee9-c85c7a158d64}, !- Zone Air Inlet Port List
  {2a3504b5-ce6c-4655-b4b5-a78f69cecef7}, !- Zone Air Exhaust Port List
  {d463f889-e5b0-4f87-b56b-e34203c90e4e}, !- Zone Air Node Name
  {72efae1b-7e38-4e8c-95be-56b06e8d5c18}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f83b5d3e-de31-48f7-af4c-1bdd1d4cf7d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e13f995-e847-453f-9d6c-fc25daf1436b}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Ground Zone Air Node, !- Name
  {d463f889-e5b0-4f87-b56b-e34203c90e4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d463f889-e5b0-4f87-b56b-e34203c90e4e}, !- Handle
  {f1d43449-cd0b-48eb-93b6-26f5ecf48487}, !- Name
  {aeffc9f4-a7cf-4528-8eb8-2fc7259b7a80}, !- Source Object
  11,                                     !- Outlet Port
  {6e13f995-e847-453f-9d6c-fc25daf1436b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ae2c2e8-a0cd-4cc2-8ee9-c85c7a158d64}, !- Handle
  {b469fd17-3d72-4f66-bb60-f450652b28cc}, !- Name
  {aeffc9f4-a7cf-4528-8eb8-2fc7259b7a80}, !- HVAC Component
  {dfd14208-1f03-459e-b86a-27c8c81d9f43}, !- Port 1
  {90725268-21c3-4670-9e29-98757ca821e2}; !- Port 2

OS:PortList,
  {2a3504b5-ce6c-4655-b4b5-a78f69cecef7}, !- Handle
  {b1a8c1bf-090a-4f4c-941d-cab93726f68d}, !- Name
  {aeffc9f4-a7cf-4528-8eb8-2fc7259b7a80}, !- HVAC Component
  {3987685b-86af-4acf-aa5a-314d2a1237ec}; !- Port 1

OS:PortList,
  {72efae1b-7e38-4e8c-95be-56b06e8d5c18}, !- Handle
  {81dbe04a-201e-49d0-8af9-4bbd289ef551}, !- Name
  {aeffc9f4-a7cf-4528-8eb8-2fc7259b7a80}, !- HVAC Component
  {9fc02f6a-7f85-419d-a08e-a3a4f9d8756c}; !- Port 1

OS:Sizing:Zone,
  {584718da-a083-4d0e-963d-4c6609583143}, !- Handle
  {aeffc9f4-a7cf-4528-8eb8-2fc7259b7a80}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c4ae84c-5cc3-4853-b715-5df0bcc2c9f6}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Ground Zone HVAC Equipment List, !- Name
  {aeffc9f4-a7cf-4528-8eb8-2fc7259b7a80}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {823a4c52-9675-41b5-8306-7a89afef7978}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {9f02a34f-dcfa-4c89-a6c8-5d80ed77e1c2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {057b280b-e9b6-4ad0-9dd6-02914c7eda3b}, !- Handle
  Hospital ICU_NurseStn B  - Story Ground, !- Name
  {5c714e63-e39f-44b8-8819-2a129dd0dd4d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5845274598108,                       !- X Origin {m}
  -59.1814940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {55bb5a75-e1ce-4860-aeda-4b4909dc3e19}; !- Thermal Zone Name

OS:Surface,
  {d1908111-ed2e-46cc-a4da-a36f9f1a4970}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {057b280b-e9b6-4ad0-9dd6-02914c7eda3b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  9.11966457147491, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  9.11966457147491, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c9cfc1b-1bc9-45ff-ab18-fc629306d354}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {057b280b-e9b6-4ad0-9dd6-02914c7eda3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0d3084b-6ad3-4013-9c42-d52fd8c8d343}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef3be6bc-e525-4af7-be98-03eb2ffbaf58}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {057b280b-e9b6-4ad0-9dd6-02914c7eda3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9567fe85-39b9-4412-8369-87862b400437}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.11966457147491, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.11966457147491, 118.362988043793, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 118.362988043793, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b257339-c72f-440a-93e4-8d69a9040c4b}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {057b280b-e9b6-4ad0-9dd6-02914c7eda3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42f3243a-0982-4dd0-9b2e-d7cc55e4dcbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.11966457147491, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.11966457147491, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.11966457147491, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  9.11966457147491, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ebca946-8302-4e0d-9c70-9df6a6bdb5c1}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {057b280b-e9b6-4ad0-9dd6-02914c7eda3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6af208f9-db92-45dc-bb97-e6e9a7082193}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.11966457147491, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.11966457147491, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afdf4019-4ac8-41f1-a12c-5174f55da717}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {057b280b-e9b6-4ad0-9dd6-02914c7eda3b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.11966457147491, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.11966457147491, 118.362988043793, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {55bb5a75-e1ce-4860-aeda-4b4909dc3e19}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c29150b3-5cdd-482c-b56f-8af4588d8dc5}, !- Zone Air Inlet Port List
  {3393dadf-6948-4e98-b2e8-4db65153b52b}, !- Zone Air Exhaust Port List
  {3ddcee55-b9e2-4cf8-87d0-90193f7931d3}, !- Zone Air Node Name
  {792c5e5d-be29-49a6-b2ad-31d6be0c5f82}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c3a97e6-ea91-4664-b52a-85b5e69a1c36}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6221a748-774e-451d-bb0e-662104f6c28e}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Ground Zone Air Node, !- Name
  {3ddcee55-b9e2-4cf8-87d0-90193f7931d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ddcee55-b9e2-4cf8-87d0-90193f7931d3}, !- Handle
  {32e5c5ae-f651-40b9-8477-258e6acc9bc9}, !- Name
  {55bb5a75-e1ce-4860-aeda-4b4909dc3e19}, !- Source Object
  11,                                     !- Outlet Port
  {6221a748-774e-451d-bb0e-662104f6c28e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c29150b3-5cdd-482c-b56f-8af4588d8dc5}, !- Handle
  {2502d18f-f5f0-4a81-9061-b0a831480479}, !- Name
  {55bb5a75-e1ce-4860-aeda-4b4909dc3e19}, !- HVAC Component
  {84bf5f3b-3379-4491-879c-ee0b50bdd369}, !- Port 1
  {e9b33e57-d8c8-4ac5-bcad-a8bf86ca3a6a}; !- Port 2

OS:PortList,
  {3393dadf-6948-4e98-b2e8-4db65153b52b}, !- Handle
  {764e2bbf-6fde-45b7-adec-1d888ba646f7}, !- Name
  {55bb5a75-e1ce-4860-aeda-4b4909dc3e19}, !- HVAC Component
  {d2c01fad-71ce-477d-844e-18b6ccc7647b}; !- Port 1

OS:PortList,
  {792c5e5d-be29-49a6-b2ad-31d6be0c5f82}, !- Handle
  {639e9992-e463-463c-9b6b-3f93d32854b9}, !- Name
  {55bb5a75-e1ce-4860-aeda-4b4909dc3e19}, !- HVAC Component
  {0316a4df-3a48-4a3b-acf5-d41646cc6873}; !- Port 1

OS:Sizing:Zone,
  {681a24d6-59e6-45f8-b3ae-18b42fc32adb}, !- Handle
  {55bb5a75-e1ce-4860-aeda-4b4909dc3e19}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4728e351-ac74-475e-907a-24197fb58534}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Ground Zone HVAC Equipment List, !- Name
  {55bb5a75-e1ce-4860-aeda-4b4909dc3e19}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f125f2cf-3267-4595-a13a-e24dfaf19dea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {79744ba2-3359-4c28-a221-4d92b21e5afd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {95dff3d4-9529-4b54-a88f-501aa3ad5b5f}, !- Handle
  Hospital ICU_NurseStn C  - Story Ground, !- Name
  {5c714e63-e39f-44b8-8819-2a129dd0dd4d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5845274598108,                       !- X Origin {m}
  59.1814940218966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {263b399a-20bd-4629-a601-117954f17fe7}; !- Thermal Zone Name

OS:Surface,
  {4cbf56d8-b99a-40fe-8560-97a628b841fa}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {95dff3d4-9529-4b54-a88f-501aa3ad5b5f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  9.11966457147491, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  9.11966457147491, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {570cd866-da37-4406-bba8-f30abd574678}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95dff3d4-9529-4b54-a88f-501aa3ad5b5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6eb41ae3-279e-4354-b9e5-86dbac01c31e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf812a66-d7ce-4c60-ad3e-0b748a878add}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95dff3d4-9529-4b54-a88f-501aa3ad5b5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.11966457147491, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.11966457147491, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {872be45c-cd6e-4f70-aa0f-bddd2ca78edd}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95dff3d4-9529-4b54-a88f-501aa3ad5b5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cb1f8f2-3d69-4981-8f43-ab9fc44f4bb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.11966457147491, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.11966457147491, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.11966457147491, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  9.11966457147491, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9567fe85-39b9-4412-8369-87862b400437}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95dff3d4-9529-4b54-a88f-501aa3ad5b5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef3be6bc-e525-4af7-be98-03eb2ffbaf58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.11966457147491, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.11966457147491, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4a42d0a-d9ee-4430-af85-fb409ff163ad}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {95dff3d4-9529-4b54-a88f-501aa3ad5b5f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.11966457147491, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.11966457147491, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {263b399a-20bd-4629-a601-117954f17fe7}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f453ffcd-4c9e-4614-897a-34435f366f55}, !- Zone Air Inlet Port List
  {c68365ca-7352-4c93-baa7-64bef9c50a52}, !- Zone Air Exhaust Port List
  {a5f701e2-5949-43e6-8d7a-1002f5f7dca2}, !- Zone Air Node Name
  {e96eef07-198b-4d0c-a0a5-13af4dbbc3c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4a16932c-6060-4a91-bcae-3e5c311deca9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d44d687f-b0f0-40cb-8853-9333178e403f}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Ground Zone Air Node, !- Name
  {a5f701e2-5949-43e6-8d7a-1002f5f7dca2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5f701e2-5949-43e6-8d7a-1002f5f7dca2}, !- Handle
  {b79643b1-d77a-45c3-8460-6e2dab27e81e}, !- Name
  {263b399a-20bd-4629-a601-117954f17fe7}, !- Source Object
  11,                                     !- Outlet Port
  {d44d687f-b0f0-40cb-8853-9333178e403f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f453ffcd-4c9e-4614-897a-34435f366f55}, !- Handle
  {38a2fcea-618b-4502-9ef8-6b836ecdb84b}, !- Name
  {263b399a-20bd-4629-a601-117954f17fe7}, !- HVAC Component
  {ad3275f1-8fd6-4b81-ae59-9456665ba74e}, !- Port 1
  {518b187d-3e74-49b5-8f22-8addd6f7eb62}; !- Port 2

OS:PortList,
  {c68365ca-7352-4c93-baa7-64bef9c50a52}, !- Handle
  {ab0f05a8-d329-486a-9e6f-c868ad52af81}, !- Name
  {263b399a-20bd-4629-a601-117954f17fe7}, !- HVAC Component
  {60933ac3-4f6b-4131-a050-17487c268266}; !- Port 1

OS:PortList,
  {e96eef07-198b-4d0c-a0a5-13af4dbbc3c9}, !- Handle
  {ffbf89ad-d82e-4b87-abda-73595055d343}, !- Name
  {263b399a-20bd-4629-a601-117954f17fe7}, !- HVAC Component
  {68ab99e8-4bfe-40ec-afcf-f23ac2ef38fa}; !- Port 1

OS:Sizing:Zone,
  {4e0e9d87-5c56-47b1-9111-337f6350c208}, !- Handle
  {263b399a-20bd-4629-a601-117954f17fe7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {796f8b61-0f3f-43ee-b852-ee4581119789}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Ground Zone HVAC Equipment List, !- Name
  {263b399a-20bd-4629-a601-117954f17fe7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {33568784-9f49-4b5b-8aa7-fe7a9c79d976}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {819d9a8a-c0ee-4bc2-844f-c1f6f26bd528}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {54c8d530-badf-4b90-afb0-f11eef4dbf03}, !- Handle
  Hospital Dining A  - Story Ground,      !- Name
  {3df9ecbc-dcf6-483d-a461-d03b236d1e83}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.7041920312857,                       !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {720f7bbf-4f32-46be-a4db-aa898da6362b}; !- Thermal Zone Name

OS:Surface,
  {15fe4f3d-8398-4c64-8e8e-16f507078200}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54c8d530-badf-4b90-afb0-f11eef4dbf03}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  9.51750228768027, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  9.51750228768027, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50343dfe-3844-4a53-bbea-163c4a93ac3d}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c8d530-badf-4b90-afb0-f11eef4dbf03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {add98e20-0a4a-4556-bfad-5d7698df04ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {027dafa8-d0d9-4c2d-9e22-64775521d720}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c8d530-badf-4b90-afb0-f11eef4dbf03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46e45ac5-a353-44ae-897f-c35f2d8fe22f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.51750228768027, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.51750228768027, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {667345d5-e843-4d50-9991-1d8ec24e7bb1}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c8d530-badf-4b90-afb0-f11eef4dbf03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2e1f486-36fb-41df-bf5b-07dab5ecf850}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.51750228768027, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.51750228768027, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.51750228768027, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  9.51750228768027, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5985e896-e806-4e97-bc46-1f37689f9f22}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c8d530-badf-4b90-afb0-f11eef4dbf03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.51750228768027, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.51750228768027, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66dc124a-670a-4087-8406-31ad88b8672d}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {54c8d530-badf-4b90-afb0-f11eef4dbf03}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.51750228768027, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.51750228768027, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {720f7bbf-4f32-46be-a4db-aa898da6362b}, !- Handle
  Zone Hospital Dining A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa3de21a-fa20-4852-920e-1c30488264d3}, !- Zone Air Inlet Port List
  {1509b970-08ca-4d90-a117-2aeb9acc4e87}, !- Zone Air Exhaust Port List
  {4334f6f0-a013-434d-8d84-050d140ae02a}, !- Zone Air Node Name
  {b78657cb-b0f6-47b7-800d-e15f9d3d3213}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0fcdf64e-13f0-46f0-bd41-8590343bcbf7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f41adfc5-32f9-419a-aba7-0fbee28f2de7}, !- Handle
  Zone Hospital Dining A  - Story Ground Zone Air Node, !- Name
  {4334f6f0-a013-434d-8d84-050d140ae02a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4334f6f0-a013-434d-8d84-050d140ae02a}, !- Handle
  {e7bc3003-ce79-4ac5-b64b-f2eed34299d5}, !- Name
  {720f7bbf-4f32-46be-a4db-aa898da6362b}, !- Source Object
  11,                                     !- Outlet Port
  {f41adfc5-32f9-419a-aba7-0fbee28f2de7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa3de21a-fa20-4852-920e-1c30488264d3}, !- Handle
  {66c02586-6e57-48ba-8d54-7fc551203f6d}, !- Name
  {720f7bbf-4f32-46be-a4db-aa898da6362b}, !- HVAC Component
  {86c65c58-de92-453c-a1d2-ecdff40b21ee}, !- Port 1
  {57545765-b707-4eec-8b1f-1ae1e5193e64}; !- Port 2

OS:PortList,
  {1509b970-08ca-4d90-a117-2aeb9acc4e87}, !- Handle
  {8ea6ec7d-ba76-457d-b053-ecd4f6791f7d}, !- Name
  {720f7bbf-4f32-46be-a4db-aa898da6362b}, !- HVAC Component
  {70ce711e-22dd-4338-b28d-f8bf224152a2}, !- Port 1
  {13fea834-ead5-42b8-b4b1-da074144fbb0}; !- Port 2

OS:PortList,
  {b78657cb-b0f6-47b7-800d-e15f9d3d3213}, !- Handle
  {cf4cc52d-e092-4adb-8f53-feb75794d131}, !- Name
  {720f7bbf-4f32-46be-a4db-aa898da6362b}, !- HVAC Component
  {3b00396d-40fa-478c-8952-94a1098983bd}; !- Port 1

OS:Sizing:Zone,
  {8cb47c50-dc2b-4a8b-9ca9-6d45e87ed1e9}, !- Handle
  {720f7bbf-4f32-46be-a4db-aa898da6362b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {765db02d-179e-47f0-958a-f97a2345e9b7}, !- Handle
  Zone Hospital Dining A  - Story Ground Zone HVAC Equipment List, !- Name
  {720f7bbf-4f32-46be-a4db-aa898da6362b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56b5af00-9cbd-4a05-9322-0acf8f286eb4}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {2b42e435-d6db-4101-94c8-414e668cb2ef}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  0,                                      !- Zone Equipment Sequential Cooling Fraction 2
  0,                                      !- Zone Equipment Sequential Heating Fraction 2
  {80457989-0035-4584-b3ce-a4be476be5e4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:Space,
  {3244a922-9b42-442f-a1dc-02b83824cff6}, !- Handle
  Hospital Dining B  - Story Ground,      !- Name
  {3df9ecbc-dcf6-483d-a461-d03b236d1e83}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.7041920312857,                       !- X Origin {m}
  -59.1814940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {4fbe4c7e-8d22-4ed7-aa30-05e6f3ed7a71}; !- Thermal Zone Name

OS:Surface,
  {fabcbbd4-2252-4847-9980-94b3c824970f}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3244a922-9b42-442f-a1dc-02b83824cff6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  9.51750228768027, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  9.51750228768027, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42f3243a-0982-4dd0-9b2e-d7cc55e4dcbf}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3244a922-9b42-442f-a1dc-02b83824cff6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b257339-c72f-440a-93e4-8d69a9040c4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {171c3db1-12a5-4330-bca6-1ac5fadb419d}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3244a922-9b42-442f-a1dc-02b83824cff6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7640ca83-9bf5-4c15-9687-93eda91d3a49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.51750228768027, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.51750228768027, 118.362988043793, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 118.362988043793, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9607d05-253c-46a1-b3d6-e28ccf773fe8}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3244a922-9b42-442f-a1dc-02b83824cff6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29d657da-204a-4bfe-86f9-5b4a37d4e24c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.51750228768027, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.51750228768027, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.51750228768027, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  9.51750228768027, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46e45ac5-a353-44ae-897f-c35f2d8fe22f}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3244a922-9b42-442f-a1dc-02b83824cff6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {027dafa8-d0d9-4c2d-9e22-64775521d720}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.51750228768027, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.51750228768027, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22cf271e-8887-44fd-b7ab-741f96959bb1}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {3244a922-9b42-442f-a1dc-02b83824cff6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.51750228768027, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.51750228768027, 118.362988043793, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4fbe4c7e-8d22-4ed7-aa30-05e6f3ed7a71}, !- Handle
  Zone Hospital Dining B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae3698fd-86b7-421c-93d6-770d9e697403}, !- Zone Air Inlet Port List
  {330cfc4e-57a8-48d8-845b-a2723dd86320}, !- Zone Air Exhaust Port List
  {52a9df88-29c3-4db6-b99f-8fba929f644c}, !- Zone Air Node Name
  {90b5d0ab-d001-4be6-b680-fde2c9ceadfc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {241d529c-2507-4f0d-9875-30ea87606fa3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95d8f454-2698-4483-b400-ea48140b4524}, !- Handle
  Zone Hospital Dining B  - Story Ground Zone Air Node, !- Name
  {52a9df88-29c3-4db6-b99f-8fba929f644c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52a9df88-29c3-4db6-b99f-8fba929f644c}, !- Handle
  {6973e49c-db75-430f-b7ce-6107a76618dd}, !- Name
  {4fbe4c7e-8d22-4ed7-aa30-05e6f3ed7a71}, !- Source Object
  11,                                     !- Outlet Port
  {95d8f454-2698-4483-b400-ea48140b4524}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae3698fd-86b7-421c-93d6-770d9e697403}, !- Handle
  {556929a4-b55b-4a14-9e45-86e62ee5f8d5}, !- Name
  {4fbe4c7e-8d22-4ed7-aa30-05e6f3ed7a71}, !- HVAC Component
  {955666a0-adc3-47e4-b37a-6af57cbb32af}, !- Port 1
  {d30e3fd7-f136-4a7b-8ac0-5b864440a1aa}; !- Port 2

OS:PortList,
  {330cfc4e-57a8-48d8-845b-a2723dd86320}, !- Handle
  {5c2c88b7-0418-4609-b5d7-da2be3610a4e}, !- Name
  {4fbe4c7e-8d22-4ed7-aa30-05e6f3ed7a71}, !- HVAC Component
  {716d769b-8149-483f-952b-c1a605e5a9c0}, !- Port 1
  {ec02792d-dc68-4862-a49b-6b69076770e5}; !- Port 2

OS:PortList,
  {90b5d0ab-d001-4be6-b680-fde2c9ceadfc}, !- Handle
  {ce416093-1b82-42df-826c-7272d7f82d41}, !- Name
  {4fbe4c7e-8d22-4ed7-aa30-05e6f3ed7a71}, !- HVAC Component
  {d6a23b6e-f663-4e2d-8259-925c0d2b7f87}; !- Port 1

OS:Sizing:Zone,
  {842abe75-39e4-438f-b849-f9c3f191f94f}, !- Handle
  {4fbe4c7e-8d22-4ed7-aa30-05e6f3ed7a71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d79ba564-ecec-4e9b-b841-ff751594c180}, !- Handle
  Zone Hospital Dining B  - Story Ground Zone HVAC Equipment List, !- Name
  {4fbe4c7e-8d22-4ed7-aa30-05e6f3ed7a71}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b229a7e-3da1-432f-8c7b-a29102fd23aa}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {03fcaca5-2be8-49a2-adcd-95dd097d3e32}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  0,                                      !- Zone Equipment Sequential Cooling Fraction 2
  0,                                      !- Zone Equipment Sequential Heating Fraction 2
  {b880ba75-38e9-44cc-95bb-7dbdbe4a529a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:Space,
  {390cb9ad-f8d2-4314-af66-9156588ff037}, !- Handle
  Hospital Dining C  - Story Ground,      !- Name
  {3df9ecbc-dcf6-483d-a461-d03b236d1e83}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.7041920312857,                       !- X Origin {m}
  59.1814940218966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {bd73bfd4-8f48-4130-8c03-c10af944f8a8}; !- Thermal Zone Name

OS:Surface,
  {349a6ce5-caaa-4fee-8691-6dd9f9caa046}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {390cb9ad-f8d2-4314-af66-9156588ff037}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  9.51750228768027, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  9.51750228768027, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cb1f8f2-3d69-4981-8f43-ab9fc44f4bb0}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {390cb9ad-f8d2-4314-af66-9156588ff037}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {872be45c-cd6e-4f70-aa0f-bddd2ca78edd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0f09953-eca6-4db8-95f5-90e7c3c213b5}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {390cb9ad-f8d2-4314-af66-9156588ff037}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.51750228768027, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.51750228768027, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85e054bd-2721-4185-ae87-b8d52f3e36d8}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {390cb9ad-f8d2-4314-af66-9156588ff037}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15d64336-0c94-42ee-ba14-3e766b63eecc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.51750228768027, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.51750228768027, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.51750228768027, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  9.51750228768027, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7640ca83-9bf5-4c15-9687-93eda91d3a49}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {390cb9ad-f8d2-4314-af66-9156588ff037}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {171c3db1-12a5-4330-bca6-1ac5fadb419d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.51750228768027, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.51750228768027, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1826848c-9123-463d-be15-77fbeb642d02}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {390cb9ad-f8d2-4314-af66-9156588ff037}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.51750228768027, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.51750228768027, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bd73bfd4-8f48-4130-8c03-c10af944f8a8}, !- Handle
  Zone Hospital Dining C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f942221-d461-444c-89e5-29b1d5984634}, !- Zone Air Inlet Port List
  {c730a4db-e680-4da0-8d22-426703008d26}, !- Zone Air Exhaust Port List
  {d9b8265a-ed4e-457a-bfa5-0f06e03ae754}, !- Zone Air Node Name
  {8078b053-27ff-4aad-89df-6bd00303588d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8158d559-a539-48db-86cb-97da065d0d4e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d6bc18a-8097-4efd-b3c1-ede7aab7cf0e}, !- Handle
  Zone Hospital Dining C  - Story Ground Zone Air Node, !- Name
  {d9b8265a-ed4e-457a-bfa5-0f06e03ae754}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9b8265a-ed4e-457a-bfa5-0f06e03ae754}, !- Handle
  {44d47375-179e-40b5-ae6b-d6f6590b5a8b}, !- Name
  {bd73bfd4-8f48-4130-8c03-c10af944f8a8}, !- Source Object
  11,                                     !- Outlet Port
  {6d6bc18a-8097-4efd-b3c1-ede7aab7cf0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f942221-d461-444c-89e5-29b1d5984634}, !- Handle
  {af430031-0791-4999-b5e1-4a0eb103015e}, !- Name
  {bd73bfd4-8f48-4130-8c03-c10af944f8a8}, !- HVAC Component
  {e52c19c4-9415-4a4b-a196-da81fd5de418}, !- Port 1
  {a28fa885-38c3-4b54-bd35-7d0eaab50db6}; !- Port 2

OS:PortList,
  {c730a4db-e680-4da0-8d22-426703008d26}, !- Handle
  {fd62bde2-9a85-4158-8e5d-e7c903761511}, !- Name
  {bd73bfd4-8f48-4130-8c03-c10af944f8a8}, !- HVAC Component
  {14238372-91cb-40f4-a402-6f02a5532405}, !- Port 1
  {56ee71df-f6f0-4386-b240-be73e66c8887}; !- Port 2

OS:PortList,
  {8078b053-27ff-4aad-89df-6bd00303588d}, !- Handle
  {3dcc448b-65ef-4c14-9f7f-711363eec5e3}, !- Name
  {bd73bfd4-8f48-4130-8c03-c10af944f8a8}, !- HVAC Component
  {d03d4e2d-ede2-4649-ba22-becd9e09aea9}; !- Port 1

OS:Sizing:Zone,
  {efa53a8d-062a-499e-b627-de414044fb72}, !- Handle
  {bd73bfd4-8f48-4130-8c03-c10af944f8a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {26963c93-22ae-4c1b-821c-2ca171b6df66}, !- Handle
  Zone Hospital Dining C  - Story Ground Zone HVAC Equipment List, !- Name
  {bd73bfd4-8f48-4130-8c03-c10af944f8a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6563353e-240e-4a45-9edf-08a5042510f6}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {f683465e-2ed3-499f-ad2b-70afe090c487}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  0,                                      !- Zone Equipment Sequential Cooling Fraction 2
  0,                                      !- Zone Equipment Sequential Heating Fraction 2
  {171fe4a9-a142-4d80-9215-4ce85e701d19}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:Space,
  {1d48d93c-12cd-43dd-8147-7571bd24ea56}, !- Handle
  Hospital Kitchen A  - Story Ground,     !- Name
  {cb9496e7-6532-4c65-8f8d-3e37c88b1dbf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.221694318966,                        !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {cb38818e-4869-4aa9-a8ab-4142923dd011}; !- Thermal Zone Name

OS:Surface,
  {c1f3f817-301b-43a3-9967-3d43fbc5002c}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d48d93c-12cd-43dd-8147-7571bd24ea56}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  12.6696011160759, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  12.6696011160759, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2e1f486-36fb-41df-bf5b-07dab5ecf850}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d48d93c-12cd-43dd-8147-7571bd24ea56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {667345d5-e843-4d50-9991-1d8ec24e7bb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53d2c033-9351-4300-b8ca-edee5e65bf83}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d48d93c-12cd-43dd-8147-7571bd24ea56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8f86c9d-92a3-4f09-b360-a0a5a12d6570}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.6696011160759, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.6696011160759, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98af84fe-3e73-486c-a357-d4a718c9f743}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d48d93c-12cd-43dd-8147-7571bd24ea56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04457556-5b35-4b6e-a187-834f832753d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.6696011160759, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.6696011160759, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.6696011160759, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  12.6696011160759, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53ef24b2-9abb-4223-90ed-b59339946b2e}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d48d93c-12cd-43dd-8147-7571bd24ea56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.6696011160759, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  12.6696011160759, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56ebeb65-6de1-4554-a2e2-5966810d5055}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {1d48d93c-12cd-43dd-8147-7571bd24ea56}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.6696011160759, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.6696011160759, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cb38818e-4869-4aa9-a8ab-4142923dd011}, !- Handle
  Zone Hospital Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7c9f16d-dbf7-4753-887d-d08c01415a61}, !- Zone Air Inlet Port List
  {d25230bd-f2ee-4d8a-a581-ae4c2f91a7e9}, !- Zone Air Exhaust Port List
  {b0f3515d-3a4f-4808-bdf6-b39deb2e548b}, !- Zone Air Node Name
  {ed38ed60-b25e-4562-bd3e-b1ccc842a320}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74b31843-1f75-4c20-b0ae-63f49e47a079}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb6352a9-9896-443c-a4c8-290e6633c85d}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Zone Air Node, !- Name
  {b0f3515d-3a4f-4808-bdf6-b39deb2e548b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0f3515d-3a4f-4808-bdf6-b39deb2e548b}, !- Handle
  {353dd5d8-ffc1-4604-9233-fff3f98863b8}, !- Name
  {cb38818e-4869-4aa9-a8ab-4142923dd011}, !- Source Object
  11,                                     !- Outlet Port
  {bb6352a9-9896-443c-a4c8-290e6633c85d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7c9f16d-dbf7-4753-887d-d08c01415a61}, !- Handle
  {3040b1ec-b2d5-422f-a911-06ecf8347a1d}, !- Name
  {cb38818e-4869-4aa9-a8ab-4142923dd011}, !- HVAC Component
  {a0e6bfed-3193-42c8-9ad6-7e9537b0eb09}, !- Port 1
  {299031a0-d13d-40b0-9d34-d147c8312efe}; !- Port 2

OS:PortList,
  {d25230bd-f2ee-4d8a-a581-ae4c2f91a7e9}, !- Handle
  {9861676e-03e8-41e3-aa0f-4cd12df7e64a}, !- Name
  {cb38818e-4869-4aa9-a8ab-4142923dd011}, !- HVAC Component
  {ae4c6792-3262-4d5d-bcbe-24fa8f015057}, !- Port 1
  {1a03b310-b7f7-48ef-9ff1-2d84cb56ad16}; !- Port 2

OS:PortList,
  {ed38ed60-b25e-4562-bd3e-b1ccc842a320}, !- Handle
  {0d37a460-f4ed-49aa-97b4-4a71e762760e}, !- Name
  {cb38818e-4869-4aa9-a8ab-4142923dd011}, !- HVAC Component
  {8f62553b-746c-427b-9174-ba167f936446}; !- Port 1

OS:Sizing:Zone,
  {8a8c4384-0e1d-40da-8620-8138ba084907}, !- Handle
  {cb38818e-4869-4aa9-a8ab-4142923dd011}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d21920db-61b5-432c-8b94-9fe81db56cd1}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {cb38818e-4869-4aa9-a8ab-4142923dd011}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2bc3c827-9c84-4db3-a9fd-2af354006be0}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {942a4d2c-b817-4641-b8e6-15b4ac558310}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  0,                                      !- Zone Equipment Sequential Cooling Fraction 2
  0,                                      !- Zone Equipment Sequential Heating Fraction 2
  {2fc2d00c-2c03-442b-ad37-32c554dfe047}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:Space,
  {763fb2e4-605a-455b-8a79-0e0e655c781d}, !- Handle
  Hospital Kitchen B  - Story Ground,     !- Name
  {cb9496e7-6532-4c65-8f8d-3e37c88b1dbf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.221694318966,                        !- X Origin {m}
  -59.1814940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {b2790073-b9ce-482f-a656-448cbfede96e}; !- Thermal Zone Name

OS:Surface,
  {a1389700-6f84-4f44-923d-1927106ba647}, !- Handle
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {763fb2e4-605a-455b-8a79-0e0e655c781d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  12.6696011160759, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  12.6696011160759, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29d657da-204a-4bfe-86f9-5b4a37d4e24c}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {763fb2e4-605a-455b-8a79-0e0e655c781d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9607d05-253c-46a1-b3d6-e28ccf773fe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbb49421-f6ce-43b0-8de7-90788a854604}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {763fb2e4-605a-455b-8a79-0e0e655c781d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dee1d80f-e1e7-47ee-ac97-496c06f3664a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.6696011160759, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.6696011160759, 118.362988043793, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 118.362988043793, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cab8ff30-93ba-462b-8104-4ebbb90b616c}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {763fb2e4-605a-455b-8a79-0e0e655c781d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d812738-5f20-4efb-a2ff-0710ece4a6a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.6696011160759, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.6696011160759, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.6696011160759, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  12.6696011160759, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8f86c9d-92a3-4f09-b360-a0a5a12d6570}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {763fb2e4-605a-455b-8a79-0e0e655c781d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53d2c033-9351-4300-b8ca-edee5e65bf83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.6696011160759, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  12.6696011160759, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b5b9b19-e83f-4305-8f85-75dd81ad74e3}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {763fb2e4-605a-455b-8a79-0e0e655c781d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.6696011160759, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.6696011160759, 118.362988043793, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b2790073-b9ce-482f-a656-448cbfede96e}, !- Handle
  Zone Hospital Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05cd2041-f450-4899-ba5a-7d724c376e67}, !- Zone Air Inlet Port List
  {0b009e93-df77-4fc2-9ead-cfee07d36489}, !- Zone Air Exhaust Port List
  {4e7a9b49-86fa-4814-968f-654353d1ed33}, !- Zone Air Node Name
  {669609c5-2dd5-4f93-9a3f-b104da67227e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a6711b3-632b-4994-9307-e48ce7e87ab5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a86e1052-30d1-4762-a1c1-682b0f50d3e8}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Zone Air Node, !- Name
  {4e7a9b49-86fa-4814-968f-654353d1ed33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e7a9b49-86fa-4814-968f-654353d1ed33}, !- Handle
  {00a9f0db-c289-4960-8e67-0e2adc5e6bf0}, !- Name
  {b2790073-b9ce-482f-a656-448cbfede96e}, !- Source Object
  11,                                     !- Outlet Port
  {a86e1052-30d1-4762-a1c1-682b0f50d3e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05cd2041-f450-4899-ba5a-7d724c376e67}, !- Handle
  {42a73fba-e4b1-47b9-a500-05d06a9f24e0}, !- Name
  {b2790073-b9ce-482f-a656-448cbfede96e}, !- HVAC Component
  {df668f8d-c87c-4381-b1fd-a8d8130a017e}, !- Port 1
  {c66ddfeb-f82d-4209-9b0e-d0cdb32e44a1}; !- Port 2

OS:PortList,
  {0b009e93-df77-4fc2-9ead-cfee07d36489}, !- Handle
  {c21c668b-29f2-4c81-b1c7-7381de3185b1}, !- Name
  {b2790073-b9ce-482f-a656-448cbfede96e}, !- HVAC Component
  {2020ca55-3efe-4583-9667-46e61cdfc219}, !- Port 1
  {ce5da143-78c6-4ab3-9a0f-136df32cdeed}; !- Port 2

OS:PortList,
  {669609c5-2dd5-4f93-9a3f-b104da67227e}, !- Handle
  {4285381b-0f2c-4621-a95e-00c98b41e2d1}, !- Name
  {b2790073-b9ce-482f-a656-448cbfede96e}, !- HVAC Component
  {0df3284e-62e4-4687-886c-25214bb4397d}; !- Port 1

OS:Sizing:Zone,
  {35c325c4-b766-48b0-ae1b-9e45caafb4e7}, !- Handle
  {b2790073-b9ce-482f-a656-448cbfede96e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b2a6ca44-c7f4-4250-a039-26a7df21fe69}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {b2790073-b9ce-482f-a656-448cbfede96e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {65b0c274-601a-48f1-b839-6002153a41ea}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {1ab31b9d-45ba-4f3e-b8b4-7c19fc45f152}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  0,                                      !- Zone Equipment Sequential Cooling Fraction 2
  0,                                      !- Zone Equipment Sequential Heating Fraction 2
  {94c881af-d063-466e-9bd0-2e11583ea17f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:Space,
  {1b3dd954-bfb2-471d-9158-921c0c5e6e10}, !- Handle
  Hospital Kitchen C  - Story Ground,     !- Name
  {cb9496e7-6532-4c65-8f8d-3e37c88b1dbf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.221694318966,                        !- X Origin {m}
  59.1814940218966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {eea4f284-662d-40b9-84e2-a885ab48260f}; !- Thermal Zone Name

OS:Surface,
  {56a1a827-87b8-4451-ac4b-a998d7ff5eca}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1b3dd954-bfb2-471d-9158-921c0c5e6e10}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  12.6696011160759, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  12.6696011160759, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15d64336-0c94-42ee-ba14-3e766b63eecc}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b3dd954-bfb2-471d-9158-921c0c5e6e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85e054bd-2721-4185-ae87-b8d52f3e36d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87da8849-916a-44e5-a9ef-065d528c96b9}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b3dd954-bfb2-471d-9158-921c0c5e6e10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.6696011160759, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.6696011160759, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c44b5023-7dd0-4814-a292-75517650880e}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b3dd954-bfb2-471d-9158-921c0c5e6e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ccdd027-786e-47b8-88e2-21f301a7289f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.6696011160759, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.6696011160759, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.6696011160759, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  12.6696011160759, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dee1d80f-e1e7-47ee-ac97-496c06f3664a}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b3dd954-bfb2-471d-9158-921c0c5e6e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbb49421-f6ce-43b0-8de7-90788a854604}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.6696011160759, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  12.6696011160759, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a053f5-69fc-4c87-9cf5-e75f66b7e00c}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {1b3dd954-bfb2-471d-9158-921c0c5e6e10}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.6696011160759, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.6696011160759, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eea4f284-662d-40b9-84e2-a885ab48260f}, !- Handle
  Zone Hospital Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {272ded16-27da-4dea-91b7-57ef29787c03}, !- Zone Air Inlet Port List
  {6f1c0cda-ef86-4217-8564-98fab700b272}, !- Zone Air Exhaust Port List
  {c68011ec-85dc-45fc-8c19-2c6fa5c12623}, !- Zone Air Node Name
  {68344e4c-cd94-4256-828b-f353e1929757}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {68c339bd-f77c-42c3-87cf-a4d22ef6d134}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7668cf7-298e-4879-98ed-b32d75aae332}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Zone Air Node, !- Name
  {c68011ec-85dc-45fc-8c19-2c6fa5c12623}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c68011ec-85dc-45fc-8c19-2c6fa5c12623}, !- Handle
  {764703ac-08ef-4690-8708-978dce4c0180}, !- Name
  {eea4f284-662d-40b9-84e2-a885ab48260f}, !- Source Object
  11,                                     !- Outlet Port
  {c7668cf7-298e-4879-98ed-b32d75aae332}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {272ded16-27da-4dea-91b7-57ef29787c03}, !- Handle
  {1c2a6a10-a02c-4cd4-bbb1-af13cd2e83df}, !- Name
  {eea4f284-662d-40b9-84e2-a885ab48260f}, !- HVAC Component
  {df57f6b9-1ecc-4726-aa97-3e1b3a4c457e}, !- Port 1
  {fe073212-04c1-41a2-8c22-a2455ea223ee}; !- Port 2

OS:PortList,
  {6f1c0cda-ef86-4217-8564-98fab700b272}, !- Handle
  {1c647ca6-2339-4442-9039-acf391fa122a}, !- Name
  {eea4f284-662d-40b9-84e2-a885ab48260f}, !- HVAC Component
  {40215cb8-4c67-4c2a-920f-bfdfc1f7a8d5}, !- Port 1
  {de8fd1cc-bc7c-42a7-a5be-935bbe9ce2d1}; !- Port 2

OS:PortList,
  {68344e4c-cd94-4256-828b-f353e1929757}, !- Handle
  {95083eb2-ed67-4eca-986a-87baca0bb618}, !- Name
  {eea4f284-662d-40b9-84e2-a885ab48260f}, !- HVAC Component
  {b5348a3c-dc14-45f1-82ec-a5f651b58a81}; !- Port 1

OS:Sizing:Zone,
  {e96d030d-67a0-43f8-aa77-55fb07bb9048}, !- Handle
  {eea4f284-662d-40b9-84e2-a885ab48260f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eb4496e4-56c9-4d4e-a6e3-b68c7c81b804}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {eea4f284-662d-40b9-84e2-a885ab48260f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4429c4d5-5b4d-4fc8-bbfd-11fb3dd01cea}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {25e73518-0be0-4c6c-93a8-6e95cc630803}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  0,                                      !- Zone Equipment Sequential Cooling Fraction 2
  0,                                      !- Zone Equipment Sequential Heating Fraction 2
  {e1bbd169-3090-4531-9f0a-8e61992483c5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:Space,
  {d22ab105-bd76-47ac-a473-be3cd3be4c8f}, !- Handle
  Hospital ER_NurseStn A  - Story Ground, !- Name
  {9055f486-4b3e-49b5-a2f9-199d34b5702e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.8912954350419,                       !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {aa081b48-2590-44bc-9daf-ed2e1a6cec8c}; !- Thermal Zone Name

OS:Surface,
  {8c15cbd5-858b-492b-8a79-beb31ecd3541}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d22ab105-bd76-47ac-a473-be3cd3be4c8f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  12.2901985868547, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  12.2901985868547, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04457556-5b35-4b6e-a187-834f832753d0}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d22ab105-bd76-47ac-a473-be3cd3be4c8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98af84fe-3e73-486c-a357-d4a718c9f743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da5662b-e04a-44d9-8803-66d3d5e53eea}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d22ab105-bd76-47ac-a473-be3cd3be4c8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9aee55d-817e-4b87-9ab0-5004540d7ebd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2901985868547, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.2901985868547, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d45567c-8d28-47f3-a056-82685e05025a}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d22ab105-bd76-47ac-a473-be3cd3be4c8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fc9f1c3-d1f9-4f8a-96cd-ff8a4fefb0f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2901985868547, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.2901985868547, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.2901985868547, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  12.2901985868547, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {009feff3-6bdb-4d92-9578-3e2fbc68fa39}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d22ab105-bd76-47ac-a473-be3cd3be4c8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.2901985868547, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  12.2901985868547, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f82ef62d-8db6-4436-a254-9432deb91c96}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {d22ab105-bd76-47ac-a473-be3cd3be4c8f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2901985868547, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.2901985868547, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aa081b48-2590-44bc-9daf-ed2e1a6cec8c}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7dac94cf-7d03-439c-88c7-a2b7d639f392}, !- Zone Air Inlet Port List
  {71e564fd-c55a-4fca-bb00-b497123ce554}, !- Zone Air Exhaust Port List
  {a3bd8f8a-fc23-4e11-a281-d6dcdee5a5ab}, !- Zone Air Node Name
  {2cf32679-9f82-42cf-b990-baa5cd8ea4e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {186ca423-7aea-4930-8157-62e105608d7d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {597381e3-43b1-4781-afbc-6fa5b9372282}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Ground Zone Air Node, !- Name
  {a3bd8f8a-fc23-4e11-a281-d6dcdee5a5ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3bd8f8a-fc23-4e11-a281-d6dcdee5a5ab}, !- Handle
  {e3553302-272b-46c0-8274-f127e2b67d3c}, !- Name
  {aa081b48-2590-44bc-9daf-ed2e1a6cec8c}, !- Source Object
  11,                                     !- Outlet Port
  {597381e3-43b1-4781-afbc-6fa5b9372282}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7dac94cf-7d03-439c-88c7-a2b7d639f392}, !- Handle
  {5253a8ea-7977-4490-b397-025327a43a72}, !- Name
  {aa081b48-2590-44bc-9daf-ed2e1a6cec8c}, !- HVAC Component
  {af9d5be1-1ddf-4217-9b1b-44823add8560}, !- Port 1
  {7ce8ced7-9726-4c10-9387-f9565ee748ef}; !- Port 2

OS:PortList,
  {71e564fd-c55a-4fca-bb00-b497123ce554}, !- Handle
  {6b36e6b2-3f4f-45e5-8010-1ee59b834747}, !- Name
  {aa081b48-2590-44bc-9daf-ed2e1a6cec8c}, !- HVAC Component
  {414c4208-0c74-4f4e-9c4d-ef11f3bc439e}; !- Port 1

OS:PortList,
  {2cf32679-9f82-42cf-b990-baa5cd8ea4e7}, !- Handle
  {edfbc72d-f9fa-425d-bd28-3504c8e9bb0e}, !- Name
  {aa081b48-2590-44bc-9daf-ed2e1a6cec8c}, !- HVAC Component
  {2820e808-f115-405e-9c9a-54d19c05e3c3}; !- Port 1

OS:Sizing:Zone,
  {00a442f4-5289-44d4-9424-0f4aa8d45846}, !- Handle
  {aa081b48-2590-44bc-9daf-ed2e1a6cec8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {70b9c14e-d3d7-42df-85d9-4e26d052bb26}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Ground Zone HVAC Equipment List, !- Name
  {aa081b48-2590-44bc-9daf-ed2e1a6cec8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42d3d4c2-c930-49b9-a6cc-86f34eff15de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {0a4eca31-f916-47e0-9e30-15f8e960a9e6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {57750868-e363-4d53-9f6f-b3e32eff4f8b}, !- Handle
  Hospital ER_NurseStn B  - Story Ground, !- Name
  {9055f486-4b3e-49b5-a2f9-199d34b5702e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.8912954350419,                       !- X Origin {m}
  -59.1814940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {d5fed28a-f6e1-432b-b301-0be0cc02b468}; !- Thermal Zone Name

OS:Surface,
  {7bb9fb13-e12a-474b-a79e-372a5264e669}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {57750868-e363-4d53-9f6f-b3e32eff4f8b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  12.2901985868547, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  12.2901985868547, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d812738-5f20-4efb-a2ff-0710ece4a6a6}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57750868-e363-4d53-9f6f-b3e32eff4f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cab8ff30-93ba-462b-8104-4ebbb90b616c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5b69f78-acd2-4a1d-a52f-a96d11ce6724}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57750868-e363-4d53-9f6f-b3e32eff4f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {414ba7c7-6d19-4df8-90a5-cc288dfb6bfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2901985868547, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.2901985868547, 118.362988043793, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 118.362988043793, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d02e077-7097-4a44-a9c7-9cd6bd744b50}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57750868-e363-4d53-9f6f-b3e32eff4f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {651ed16b-56dc-4229-8e2e-c4fb3af44963}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2901985868547, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.2901985868547, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.2901985868547, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  12.2901985868547, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9aee55d-817e-4b87-9ab0-5004540d7ebd}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57750868-e363-4d53-9f6f-b3e32eff4f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1da5662b-e04a-44d9-8803-66d3d5e53eea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.2901985868547, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  12.2901985868547, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8530f36-dc36-4e64-8d3a-102e2ce442ca}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {57750868-e363-4d53-9f6f-b3e32eff4f8b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2901985868547, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.2901985868547, 118.362988043793, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5fed28a-f6e1-432b-b301-0be0cc02b468}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ee0c39e-6f6f-4ba6-81db-61e3023a77ca}, !- Zone Air Inlet Port List
  {c394495d-3138-4b1a-93e4-54d52b8776e3}, !- Zone Air Exhaust Port List
  {af46dec0-1a53-4ce6-83a3-7eadc224bed5}, !- Zone Air Node Name
  {905ea966-1220-4e98-b645-94397cc316b4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1765fb9c-df1e-4bce-a1c5-e4f68b3c4664}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a29770b0-4716-48a7-bf59-bb43522a32be}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Ground Zone Air Node, !- Name
  {af46dec0-1a53-4ce6-83a3-7eadc224bed5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af46dec0-1a53-4ce6-83a3-7eadc224bed5}, !- Handle
  {c9b35144-efd5-4b2f-a390-dd5bb61f48a6}, !- Name
  {d5fed28a-f6e1-432b-b301-0be0cc02b468}, !- Source Object
  11,                                     !- Outlet Port
  {a29770b0-4716-48a7-bf59-bb43522a32be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ee0c39e-6f6f-4ba6-81db-61e3023a77ca}, !- Handle
  {2ba9c174-ceae-48ba-9000-f274c0b5e07a}, !- Name
  {d5fed28a-f6e1-432b-b301-0be0cc02b468}, !- HVAC Component
  {3835a487-1cd4-4d79-b1ac-83becb4cca9f}, !- Port 1
  {ba2dc2d4-d1dc-48d1-8e8f-1d8076e7766f}; !- Port 2

OS:PortList,
  {c394495d-3138-4b1a-93e4-54d52b8776e3}, !- Handle
  {e9baf01b-41a7-4c0c-aef4-3e38787b6ced}, !- Name
  {d5fed28a-f6e1-432b-b301-0be0cc02b468}, !- HVAC Component
  {7bad43bc-e61c-4125-8972-a2568e0e6681}; !- Port 1

OS:PortList,
  {905ea966-1220-4e98-b645-94397cc316b4}, !- Handle
  {40cd7324-b287-4cd0-ac51-324f36583998}, !- Name
  {d5fed28a-f6e1-432b-b301-0be0cc02b468}, !- HVAC Component
  {3491fb13-1efb-4adf-88af-d7460dfe1a1f}; !- Port 1

OS:Sizing:Zone,
  {4953bb32-eb44-495a-bbb5-9ab9df69e10d}, !- Handle
  {d5fed28a-f6e1-432b-b301-0be0cc02b468}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {13995c05-cb1d-4257-961b-9ecf07c50e5b}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Ground Zone HVAC Equipment List, !- Name
  {d5fed28a-f6e1-432b-b301-0be0cc02b468}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4936ea0c-baa8-4134-bccd-63ace2c39855}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {6eae9caa-5cc0-4b95-852f-3674ac147e83}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {634cf4d5-6555-40ac-b8a1-d23d77028414}, !- Handle
  Hospital ER_NurseStn C  - Story Ground, !- Name
  {9055f486-4b3e-49b5-a2f9-199d34b5702e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.8912954350419,                       !- X Origin {m}
  59.1814940218966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {ccccadbd-801d-4dbc-9c97-1e8f26cca95c}; !- Thermal Zone Name

OS:Surface,
  {e5166170-d691-4491-97cc-2bf33cabe7ad}, !- Handle
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {634cf4d5-6555-40ac-b8a1-d23d77028414}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  12.2901985868547, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  12.2901985868547, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ccdd027-786e-47b8-88e2-21f301a7289f}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634cf4d5-6555-40ac-b8a1-d23d77028414}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c44b5023-7dd0-4814-a292-75517650880e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad4cd2d-2a49-4349-a55c-0e131074e332}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634cf4d5-6555-40ac-b8a1-d23d77028414}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2901985868547, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.2901985868547, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03599b6f-437d-4e72-8340-580e5b586fcc}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634cf4d5-6555-40ac-b8a1-d23d77028414}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dab8ef8f-9e22-41cf-a7b9-6d23b2d50143}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2901985868547, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.2901985868547, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.2901985868547, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  12.2901985868547, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {414ba7c7-6d19-4df8-90a5-cc288dfb6bfd}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634cf4d5-6555-40ac-b8a1-d23d77028414}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5b69f78-acd2-4a1d-a52f-a96d11ce6724}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.2901985868547, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  12.2901985868547, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54a0f8b0-457e-424e-93af-0b3383852852}, !- Handle
  Surface 306,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {634cf4d5-6555-40ac-b8a1-d23d77028414}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2901985868547, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.2901985868547, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ccccadbd-801d-4dbc-9c97-1e8f26cca95c}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cae83dca-ce60-46ba-a842-3e25f8cefe44}, !- Zone Air Inlet Port List
  {bb477265-eb15-4421-820d-9a4a5abd9bd6}, !- Zone Air Exhaust Port List
  {94cd642a-58e9-47eb-84e8-dde1a1c81e9d}, !- Zone Air Node Name
  {5c5127b7-7f6a-4f7a-b483-dcf4ce57e664}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {03e32523-b53c-4632-9b4c-df23d47e3082}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f581b66-a287-4643-971b-15b571b812e2}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Ground Zone Air Node, !- Name
  {94cd642a-58e9-47eb-84e8-dde1a1c81e9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94cd642a-58e9-47eb-84e8-dde1a1c81e9d}, !- Handle
  {3aba8bff-1be5-45c6-ab5b-c40bf9482951}, !- Name
  {ccccadbd-801d-4dbc-9c97-1e8f26cca95c}, !- Source Object
  11,                                     !- Outlet Port
  {0f581b66-a287-4643-971b-15b571b812e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cae83dca-ce60-46ba-a842-3e25f8cefe44}, !- Handle
  {2aa1d82e-6d9b-4ed3-aa21-b167f2b2aa25}, !- Name
  {ccccadbd-801d-4dbc-9c97-1e8f26cca95c}, !- HVAC Component
  {8f1daf94-87de-496e-b8c2-3f0a32b9cea6}, !- Port 1
  {39f2a453-a81c-46b7-be5b-4022c1142e81}; !- Port 2

OS:PortList,
  {bb477265-eb15-4421-820d-9a4a5abd9bd6}, !- Handle
  {71e30e61-0151-4be8-935f-a3b84f5642b2}, !- Name
  {ccccadbd-801d-4dbc-9c97-1e8f26cca95c}, !- HVAC Component
  {cf4cef57-3825-4881-a3ad-b26effde1392}; !- Port 1

OS:PortList,
  {5c5127b7-7f6a-4f7a-b483-dcf4ce57e664}, !- Handle
  {ed983795-0e1e-4f49-97e6-72ad31243e7c}, !- Name
  {ccccadbd-801d-4dbc-9c97-1e8f26cca95c}, !- HVAC Component
  {2e1ddd83-9ab5-4c0e-9084-56e767a5d864}; !- Port 1

OS:Sizing:Zone,
  {8dcb50f3-f59d-4bdd-89e3-d6898d7dc00e}, !- Handle
  {ccccadbd-801d-4dbc-9c97-1e8f26cca95c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {016ba01b-9442-49ce-bc85-f536b764acff}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Ground Zone HVAC Equipment List, !- Name
  {ccccadbd-801d-4dbc-9c97-1e8f26cca95c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea523fe0-585c-4473-b03c-272c1bbb9cc8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {6a74b5a6-f4a7-40cd-b0dd-71afc9f9c2e1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {f8323320-26f1-4fc9-b3ec-7da185497a66}, !- Handle
  Hospital ER_NurseStn A end_b - Story Ground, !- Name
  {9055f486-4b3e-49b5-a2f9-199d34b5702e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  59.1814940218966,                       !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {16b2d023-439c-4c6a-9d5e-2e7374b75585}; !- Thermal Zone Name

OS:Surface,
  {bd76c6cf-14f0-410f-9dbb-689d6056fd48}, !- Handle
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f8323320-26f1-4fc9-b3ec-7da185497a66}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fc9f1c3-d1f9-4f8a-96cd-ff8a4fefb0f6}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8323320-26f1-4fc9-b3ec-7da185497a66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d45567c-8d28-47f3-a056-82685e05025a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbbb472f-7b19-490a-bbe2-117424f55a5c}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8323320-26f1-4fc9-b3ec-7da185497a66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf1b6c61-396f-4b24-bd26-9956b1cb08f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f86c7076-9eda-46f7-9d29-eeaa170faa90}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8323320-26f1-4fc9-b3ec-7da185497a66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e933e54d-607e-4d31-9a87-d2ebd926227d}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8323320-26f1-4fc9-b3ec-7da185497a66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {366ee31c-f99e-4173-8125-d955627ee2df}, !- Handle
  Surface 312,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {f8323320-26f1-4fc9-b3ec-7da185497a66}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {16b2d023-439c-4c6a-9d5e-2e7374b75585}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c55d442-3d0f-402b-8b0b-9f7433cbc188}, !- Zone Air Inlet Port List
  {2be90341-38f2-4605-949f-58399df6bf3a}, !- Zone Air Exhaust Port List
  {d31d433a-1c36-4ce0-81ac-acabff841c0a}, !- Zone Air Node Name
  {3f2f3ae2-d3fa-4862-9aff-881511598ee6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9db3a346-8e0e-42e1-9fbe-707259d1a419}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7897358-df5e-4fa6-a1ec-0d94c79fdf0e}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story Ground Zone Air Node, !- Name
  {d31d433a-1c36-4ce0-81ac-acabff841c0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d31d433a-1c36-4ce0-81ac-acabff841c0a}, !- Handle
  {b6f5454b-f121-4b7f-b221-6eba2d829480}, !- Name
  {16b2d023-439c-4c6a-9d5e-2e7374b75585}, !- Source Object
  11,                                     !- Outlet Port
  {a7897358-df5e-4fa6-a1ec-0d94c79fdf0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c55d442-3d0f-402b-8b0b-9f7433cbc188}, !- Handle
  {ed64fc15-b3aa-48d3-a5ca-5eda7284e50b}, !- Name
  {16b2d023-439c-4c6a-9d5e-2e7374b75585}, !- HVAC Component
  {84aace80-0a1c-4100-a921-0a07cc14f79b}, !- Port 1
  {b434fa6a-b204-4207-b72a-4095324c399a}; !- Port 2

OS:PortList,
  {2be90341-38f2-4605-949f-58399df6bf3a}, !- Handle
  {f7186c21-9f78-4cec-a58b-bd4e62fcd591}, !- Name
  {16b2d023-439c-4c6a-9d5e-2e7374b75585}, !- HVAC Component
  {4350af00-94c1-4712-b24d-d3dc05ac1802}; !- Port 1

OS:PortList,
  {3f2f3ae2-d3fa-4862-9aff-881511598ee6}, !- Handle
  {be9381cc-1219-433a-a99c-506c3cbe0980}, !- Name
  {16b2d023-439c-4c6a-9d5e-2e7374b75585}, !- HVAC Component
  {0a0eefef-0de1-4275-afdf-9a0be4a69720}; !- Port 1

OS:Sizing:Zone,
  {487d275d-8dc2-45d6-ba5e-c174a8aa36bd}, !- Handle
  {16b2d023-439c-4c6a-9d5e-2e7374b75585}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae35a528-bec9-4126-968a-04c4d1ea6642}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {16b2d023-439c-4c6a-9d5e-2e7374b75585}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fdd50903-a850-4cc7-84d7-0deaac3b5323}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {8e13f981-2799-47f6-8624-18bb5ace1b44}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {ee3a6703-4989-4e61-ad26-705eb247c21c}, !- Handle
  Hospital ER_NurseStn B end_b - Story Ground, !- Name
  {9055f486-4b3e-49b5-a2f9-199d34b5702e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  59.1814940218966,                       !- X Origin {m}
  -59.1814940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {2004e0b1-d845-4bf7-823d-f1dc026d80f2}; !- Thermal Zone Name

OS:Surface,
  {4dfc5ad3-32d0-4b14-ac42-00aa973242fc}, !- Handle
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ee3a6703-4989-4e61-ad26-705eb247c21c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {651ed16b-56dc-4229-8e2e-c4fb3af44963}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee3a6703-4989-4e61-ad26-705eb247c21c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d02e077-7097-4a44-a9c7-9cd6bd744b50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f13a8ec0-d56f-4d7e-b0ee-41574698752c}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee3a6703-4989-4e61-ad26-705eb247c21c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f92c4674-b3b9-4ac2-aba9-318c6a3f5c7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 118.362988043793, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 118.362988043793, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5e536ed-8637-4d82-8037-503245a963f4}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee3a6703-4989-4e61-ad26-705eb247c21c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf1b6c61-396f-4b24-bd26-9956b1cb08f6}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee3a6703-4989-4e61-ad26-705eb247c21c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbbb472f-7b19-490a-bbe2-117424f55a5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fba41a55-6127-4879-bb77-6e7588d1ddf0}, !- Handle
  Surface 318,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {ee3a6703-4989-4e61-ad26-705eb247c21c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 118.362988043793, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2004e0b1-d845-4bf7-823d-f1dc026d80f2}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f776e58-a9dd-4ffc-a20d-a705048a29c1}, !- Zone Air Inlet Port List
  {ba96b626-4a07-4a82-8918-99ec3c0d63c8}, !- Zone Air Exhaust Port List
  {8f044cc1-23ea-4536-8c0c-1fb786886d7d}, !- Zone Air Node Name
  {409eeed8-ed57-4a1f-84e7-ebaffd97954c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {76d376e9-7b38-4a3f-9aba-6bafd3a98e7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c1607d2-df0f-4fed-ac1a-0c775306e8ae}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story Ground Zone Air Node, !- Name
  {8f044cc1-23ea-4536-8c0c-1fb786886d7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f044cc1-23ea-4536-8c0c-1fb786886d7d}, !- Handle
  {ac499263-a307-4eb3-8014-2f1a456d3fb4}, !- Name
  {2004e0b1-d845-4bf7-823d-f1dc026d80f2}, !- Source Object
  11,                                     !- Outlet Port
  {6c1607d2-df0f-4fed-ac1a-0c775306e8ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f776e58-a9dd-4ffc-a20d-a705048a29c1}, !- Handle
  {b164dd2e-a897-4a1b-ac3f-89bb1354b2c8}, !- Name
  {2004e0b1-d845-4bf7-823d-f1dc026d80f2}, !- HVAC Component
  {700c3429-c205-4504-96f1-4b3d4b414c75}, !- Port 1
  {8cda04eb-5f70-4de7-895e-8ea9d14ced68}; !- Port 2

OS:PortList,
  {ba96b626-4a07-4a82-8918-99ec3c0d63c8}, !- Handle
  {291a8931-c419-4739-a694-fab776a996de}, !- Name
  {2004e0b1-d845-4bf7-823d-f1dc026d80f2}, !- HVAC Component
  {b0f6bcf0-368d-4f8c-9adc-d6b5c02b3c89}; !- Port 1

OS:PortList,
  {409eeed8-ed57-4a1f-84e7-ebaffd97954c}, !- Handle
  {e4937873-f81e-4d21-a7a0-ae6143c8fc51}, !- Name
  {2004e0b1-d845-4bf7-823d-f1dc026d80f2}, !- HVAC Component
  {6fa733c1-0972-4c0c-9c14-ba5c6ecd980b}; !- Port 1

OS:Sizing:Zone,
  {86733c34-8c8f-46aa-814f-7894a17864bd}, !- Handle
  {2004e0b1-d845-4bf7-823d-f1dc026d80f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b493a704-da1f-4112-b124-0b125a5d34ae}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {2004e0b1-d845-4bf7-823d-f1dc026d80f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f61ccf3a-4bc5-40d1-aa2d-6d63cae0b469}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {35fc4776-54be-425b-9f1b-1a42f4f78d3c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {96e0008e-2ad5-47ec-9f48-3fe4a73b21ad}, !- Handle
  Hospital ER_NurseStn C end_b - Story Ground, !- Name
  {9055f486-4b3e-49b5-a2f9-199d34b5702e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  59.1814940218966,                       !- X Origin {m}
  59.1814940218966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {c9c62757-5565-45a2-b1c3-44a42fd710ab}; !- Thermal Zone Name

OS:Surface,
  {436c8f22-9ca4-4314-afb9-f64a9a83f67e}, !- Handle
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {96e0008e-2ad5-47ec-9f48-3fe4a73b21ad}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dab8ef8f-9e22-41cf-a7b9-6d23b2d50143}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e0008e-2ad5-47ec-9f48-3fe4a73b21ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03599b6f-437d-4e72-8340-580e5b586fcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a6fafe6-3e70-48fb-8588-094c94893f98}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e0008e-2ad5-47ec-9f48-3fe4a73b21ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {449a9df8-e5f7-4ff3-a66e-affba272593a}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e0008e-2ad5-47ec-9f48-3fe4a73b21ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f92c4674-b3b9-4ac2-aba9-318c6a3f5c7d}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e0008e-2ad5-47ec-9f48-3fe4a73b21ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f13a8ec0-d56f-4d7e-b0ee-41574698752c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c963327-1211-4188-b7b0-6f2320c70a2b}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {96e0008e-2ad5-47ec-9f48-3fe4a73b21ad}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c9c62757-5565-45a2-b1c3-44a42fd710ab}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15ff91bd-3f26-4933-ba30-41ed631004f4}, !- Zone Air Inlet Port List
  {59f886b0-37d9-48b8-adb7-9d2cb195ae28}, !- Zone Air Exhaust Port List
  {54f378a0-ba7c-41d4-80b9-b29e02db06fe}, !- Zone Air Node Name
  {e75b567d-49fe-456f-9cc7-ce27c0153da9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df90a26c-3f61-4389-82b7-b9fefab78145}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64785610-581d-4a12-9b5b-cffef1c39562}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story Ground Zone Air Node, !- Name
  {54f378a0-ba7c-41d4-80b9-b29e02db06fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54f378a0-ba7c-41d4-80b9-b29e02db06fe}, !- Handle
  {f32e13a5-cee6-4d48-9108-50d0316e76cf}, !- Name
  {c9c62757-5565-45a2-b1c3-44a42fd710ab}, !- Source Object
  11,                                     !- Outlet Port
  {64785610-581d-4a12-9b5b-cffef1c39562}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15ff91bd-3f26-4933-ba30-41ed631004f4}, !- Handle
  {3a280c48-52b9-46b1-8ee2-c5243440376c}, !- Name
  {c9c62757-5565-45a2-b1c3-44a42fd710ab}, !- HVAC Component
  {4ea521ea-ee0c-418c-ac4a-cbb285522aa2}, !- Port 1
  {88d9e407-3b7d-4a63-8e9e-8becd7408e58}; !- Port 2

OS:PortList,
  {59f886b0-37d9-48b8-adb7-9d2cb195ae28}, !- Handle
  {858aecab-d9cb-4e46-8d7a-7f5608ddf394}, !- Name
  {c9c62757-5565-45a2-b1c3-44a42fd710ab}, !- HVAC Component
  {62e38458-2f39-48d6-9649-a0c344fdb360}; !- Port 1

OS:PortList,
  {e75b567d-49fe-456f-9cc7-ce27c0153da9}, !- Handle
  {e6d6e4c0-868b-4d52-be48-3e8cec45ee53}, !- Name
  {c9c62757-5565-45a2-b1c3-44a42fd710ab}, !- HVAC Component
  {3b5a55c5-f400-4064-9e97-b82bbc49b916}; !- Port 1

OS:Sizing:Zone,
  {ed07a81c-e08c-4a33-b896-dd12c0dc30fe}, !- Handle
  {c9c62757-5565-45a2-b1c3-44a42fd710ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e120bb20-9d6c-4da9-8d84-3839e624e4cf}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {c9c62757-5565-45a2-b1c3-44a42fd710ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {66b04713-9040-4048-bf46-12a898390b16}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {73ceb3f0-1429-4634-b356-7f850c3fb628}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:BuildingStory,
  {bfce73f4-c81f-4a28-a71d-c437fa42769d}, !- Handle
  Story Top,                              !- Name
  4.2672,                                 !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {1a4721b8-c208-4ea2-80a8-f2ef20519341}, !- Handle
  Hospital PatRoom A end_a - Story Top,   !- Name
  {4b2eb567-6bfa-4aa2-9483-a9651a765d30}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -63.7534940218966,                      !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {bfce73f4-c81f-4a28-a71d-c437fa42769d}, !- Building Story Name
  {0cba4dc7-755a-4bbd-b053-7fcc1a1b6ca3}; !- Thermal Zone Name

OS:Surface,
  {87d22119-5049-49f7-ae14-21109017c4a8}, !- Handle
  Surface 325,                            !- Name
  Floor,                                  !- Surface Type
  {56dac0e7-ee0d-4677-aeaf-6f2775fd4f59}, !- Construction Name
  {1a4721b8-c208-4ea2-80a8-f2ef20519341}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 20.8320581780753, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 20.8320581780753, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {002d2524-ca24-4299-852a-b647a48e8684}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a4721b8-c208-4ea2-80a8-f2ef20519341}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 20.8320581780753, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 20.8320581780753, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15b4a2c3-c570-4cc7-be30-b19b76454891}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a4721b8-c208-4ea2-80a8-f2ef20519341}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {627990e1-1b6a-4f49-a1db-7964d521eddd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 20.8320581780753, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 20.8320581780753, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 20.8320581780753, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 20.8320581780753, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf171774-f184-4bd7-bf50-44fba10a51ec}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a4721b8-c208-4ea2-80a8-f2ef20519341}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab94bc44-7d38-4982-90de-bdae9228152e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 20.8320581780753, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 20.8320581780753, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3acaacf5-c95b-4e37-a0d5-625b8a309a12}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a4721b8-c208-4ea2-80a8-f2ef20519341}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ae847f1-8340-45ca-ab44-cec385318d2f}, !- Handle
  Surface 330,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a4721b8-c208-4ea2-80a8-f2ef20519341}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 20.8320581780753, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 20.8320581780753, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0cba4dc7-755a-4bbd-b053-7fcc1a1b6ca3}, !- Handle
  Zone Hospital PatRoom A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ad14be6-fe5a-4380-abc2-2b268ca96a4a}, !- Zone Air Inlet Port List
  {58db7a9f-e417-4ead-8b30-5b00da51ca47}, !- Zone Air Exhaust Port List
  {deba75cb-4cf4-4515-a684-908b5aa688cc}, !- Zone Air Node Name
  {3ef574b6-a8c9-4743-b717-68349570c06f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94cc46ff-3a6b-408c-a5cd-9633b58721c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6fe153dc-5dce-4cf4-ace2-3b89a0ba2bef}, !- Handle
  Zone Hospital PatRoom A end_a - Story Top Zone Air Node, !- Name
  {deba75cb-4cf4-4515-a684-908b5aa688cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {deba75cb-4cf4-4515-a684-908b5aa688cc}, !- Handle
  {f9d8638d-7373-4c33-b8a9-d79f2202d1df}, !- Name
  {0cba4dc7-755a-4bbd-b053-7fcc1a1b6ca3}, !- Source Object
  11,                                     !- Outlet Port
  {6fe153dc-5dce-4cf4-ace2-3b89a0ba2bef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ad14be6-fe5a-4380-abc2-2b268ca96a4a}, !- Handle
  {3d6ec0c1-4bb9-49cf-bb43-d7a0b3aeea44}, !- Name
  {0cba4dc7-755a-4bbd-b053-7fcc1a1b6ca3}, !- HVAC Component
  {59a9f962-031f-4b24-8005-c3f8d852c267}, !- Port 1
  {b5c92714-fa5b-4388-9997-3d276cbf8425}; !- Port 2

OS:PortList,
  {58db7a9f-e417-4ead-8b30-5b00da51ca47}, !- Handle
  {0fb3b786-892e-49c2-be66-be1c565a26dd}, !- Name
  {0cba4dc7-755a-4bbd-b053-7fcc1a1b6ca3}, !- HVAC Component
  {387313e7-301e-498b-b78a-63d91b13680e}; !- Port 1

OS:PortList,
  {3ef574b6-a8c9-4743-b717-68349570c06f}, !- Handle
  {e8cacad6-318b-404c-b4f4-5c5def24d78d}, !- Name
  {0cba4dc7-755a-4bbd-b053-7fcc1a1b6ca3}, !- HVAC Component
  {86370969-d41b-47b2-8e09-ec447b2a3d9e}; !- Port 1

OS:Sizing:Zone,
  {4db1ab54-94a7-414f-aa52-5588e060d160}, !- Handle
  {0cba4dc7-755a-4bbd-b053-7fcc1a1b6ca3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7024d4f3-9f7c-421c-8057-08c1a3d287f5}, !- Handle
  Zone Hospital PatRoom A end_a - Story Top Zone HVAC Equipment List, !- Name
  {0cba4dc7-755a-4bbd-b053-7fcc1a1b6ca3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b584238-61eb-4f85-b189-97c277a69966}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {c44a34f4-2457-43d6-bf67-c4aa8da7923a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {37877506-6cb9-4588-8eb2-b766ea8a9a17}, !- Handle
  Hospital Corridor B end_a - Story Top,  !- Name
  {c1d3729e-65b3-41b5-a198-27b6c41ed1cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -63.7534940218966,                      !- X Origin {m}
  -42.9214358438213,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {bfce73f4-c81f-4a28-a71d-c437fa42769d}, !- Building Story Name
  {639df91a-d94a-48f0-859f-1624c8c0ca19}; !- Thermal Zone Name

OS:Surface,
  {cbe18b58-b90b-41a9-98db-7b10e65745a5}, !- Handle
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  {56dac0e7-ee0d-4677-aeaf-6f2775fd4f59}, !- Construction Name
  {37877506-6cb9-4588-8eb2-b766ea8a9a17}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 85.8428716876426, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 85.8428716876426, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16ea5668-b163-4265-91ee-9fa88db3f744}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37877506-6cb9-4588-8eb2-b766ea8a9a17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 85.8428716876426, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 85.8428716876426, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af429053-a6ff-46f4-88c2-a26063aa408b}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37877506-6cb9-4588-8eb2-b766ea8a9a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1796c25c-cca8-4b21-b81e-e04d4ee1c1a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 85.8428716876426, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 85.8428716876426, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 85.8428716876426, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 85.8428716876426, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fad22d0-3a2b-40d3-ae5b-e1a174e2db12}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37877506-6cb9-4588-8eb2-b766ea8a9a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d735a4dd-f365-4ea1-97ea-a26ec4bfae89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 7.105427357601e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 85.8428716876426, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 85.8428716876426, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {627990e1-1b6a-4f49-a1db-7964d521eddd}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37877506-6cb9-4588-8eb2-b766ea8a9a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15b4a2c3-c570-4cc7-be30-b19b76454891}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 7.105427357601e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 7.105427357601e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0700717-2518-4e78-a985-228265beefe2}, !- Handle
  Surface 336,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37877506-6cb9-4588-8eb2-b766ea8a9a17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 7.105427357601e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 85.8428716876426, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 85.8428716876426, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {639df91a-d94a-48f0-859f-1624c8c0ca19}, !- Handle
  Zone Hospital Corridor B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ede8de35-df4d-40b6-9a8f-e50c6c07ac3e}, !- Zone Air Inlet Port List
  {f1bb603a-741b-47fe-b7ed-a5e68ab45c23}, !- Zone Air Exhaust Port List
  {2841368f-e297-4cea-a6e9-50e8f36b0cfa}, !- Zone Air Node Name
  {cb3c9867-f943-4374-9b13-44806b2b081b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a719b9e7-9f43-43f5-bd10-3fd149a6684d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dcf12093-af02-49e0-9648-d506593cfba5}, !- Handle
  Zone Hospital Corridor B end_a - Story Top Zone Air Node, !- Name
  {2841368f-e297-4cea-a6e9-50e8f36b0cfa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2841368f-e297-4cea-a6e9-50e8f36b0cfa}, !- Handle
  {31f7234c-1269-4b03-a09d-8897ca9e5029}, !- Name
  {639df91a-d94a-48f0-859f-1624c8c0ca19}, !- Source Object
  11,                                     !- Outlet Port
  {dcf12093-af02-49e0-9648-d506593cfba5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ede8de35-df4d-40b6-9a8f-e50c6c07ac3e}, !- Handle
  {989234da-a996-4e1c-b671-64afc7860666}, !- Name
  {639df91a-d94a-48f0-859f-1624c8c0ca19}, !- HVAC Component
  {78760a61-a6c6-4c16-aad4-5ff281e3fa6f}, !- Port 1
  {e7e7f569-910d-426e-8c4a-7a6ff2c0effc}; !- Port 2

OS:PortList,
  {f1bb603a-741b-47fe-b7ed-a5e68ab45c23}, !- Handle
  {c94bcbe7-e40c-4274-b593-249ff5b69316}, !- Name
  {639df91a-d94a-48f0-859f-1624c8c0ca19}, !- HVAC Component
  {18190646-2d41-4b79-ad1c-0ffae7218a3a}; !- Port 1

OS:PortList,
  {cb3c9867-f943-4374-9b13-44806b2b081b}, !- Handle
  {a97cfb7f-6660-476b-bcf6-ff93f7c4ec0f}, !- Name
  {639df91a-d94a-48f0-859f-1624c8c0ca19}, !- HVAC Component
  {354e222b-b4d2-4430-9d41-1b4268081e18}; !- Port 1

OS:Sizing:Zone,
  {e7295621-2bfe-4e88-807c-05a34406582d}, !- Handle
  {639df91a-d94a-48f0-859f-1624c8c0ca19}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
