  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9dbd98cc-d159-48c0-9d41-72bf45b791ea}, !- Handle
  Zone Hospital Corridor B end_a - Story Top Zone HVAC Equipment List, !- Name
  {639df91a-d94a-48f0-859f-1624c8c0ca19}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb0a069a-6b9c-4378-8639-759dd58efc75}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {f56c31da-f26a-49ed-9461-eaf6d14be683}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {51adca0a-4452-4f9a-af9d-77fdcd0ab60f}, !- Handle
  Hospital PatRoom C end_a - Story Top,   !- Name
  {4b2eb567-6bfa-4aa2-9483-a9651a765d30}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -63.7534940218966,                      !- X Origin {m}
  42.9214358438213,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {bfce73f4-c81f-4a28-a71d-c437fa42769d}, !- Building Story Name
  {c35af712-4cf2-430f-ae62-d0e65ec829c6}; !- Thermal Zone Name

OS:Surface,
  {67065250-f493-4265-8ed0-2bb7935bb4a4}, !- Handle
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  {56dac0e7-ee0d-4677-aeaf-6f2775fd4f59}, !- Construction Name
  {51adca0a-4452-4f9a-af9d-77fdcd0ab60f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 20.8320581780753, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 20.8320581780753, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bcae04f-6ee8-4bde-b141-51ddc2a9c1af}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51adca0a-4452-4f9a-af9d-77fdcd0ab60f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 20.8320581780753, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 20.8320581780753, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -7.105427357601e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {901d9ce4-213f-413b-aa38-ba0801231a48}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51adca0a-4452-4f9a-af9d-77fdcd0ab60f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 20.8320581780753, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 20.8320581780753, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 20.8320581780753, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 20.8320581780753, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a47ea978-a099-4bdb-9ca6-9abe337e1eb9}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51adca0a-4452-4f9a-af9d-77fdcd0ab60f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ad8cb69-5d2d-4ff2-9c78-b8e2a979f0ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -7.105427357601e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 20.8320581780753, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 20.8320581780753, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1796c25c-cca8-4b21-b81e-e04d4ee1c1a5}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51adca0a-4452-4f9a-af9d-77fdcd0ab60f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af429053-a6ff-46f4-88c2-a26063aa408b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -7.105427357601e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -7.105427357601e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c7146e1-478d-4775-987e-848193f878bb}, !- Handle
  Surface 342,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51adca0a-4452-4f9a-af9d-77fdcd0ab60f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -7.105427357601e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 20.8320581780753, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 20.8320581780753, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -7.105427357601e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c35af712-4cf2-430f-ae62-d0e65ec829c6}, !- Handle
  Zone Hospital PatRoom C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {445235bd-c09d-417d-b248-61590d5bc454}, !- Zone Air Inlet Port List
  {4b639942-65b3-4270-8d47-fca1c3f7e433}, !- Zone Air Exhaust Port List
  {2f079be9-05f8-4811-a2d4-b8f236fc622b}, !- Zone Air Node Name
  {db1602a1-e895-45b3-9495-b24094faa720}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f13bf68f-c330-4359-b1ce-d7c100a2eeb7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc85bea4-a2ef-49d3-ab50-56eb91cc9bbf}, !- Handle
  Zone Hospital PatRoom C end_a - Story Top Zone Air Node, !- Name
  {2f079be9-05f8-4811-a2d4-b8f236fc622b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f079be9-05f8-4811-a2d4-b8f236fc622b}, !- Handle
  {59904af9-0e27-484c-9f0e-025e17dd8685}, !- Name
  {c35af712-4cf2-430f-ae62-d0e65ec829c6}, !- Source Object
  11,                                     !- Outlet Port
  {dc85bea4-a2ef-49d3-ab50-56eb91cc9bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {445235bd-c09d-417d-b248-61590d5bc454}, !- Handle
  {471a4119-5dec-4910-8bdd-6e52376134e0}, !- Name
  {c35af712-4cf2-430f-ae62-d0e65ec829c6}, !- HVAC Component
  {c5703c84-1972-4b1f-b0a4-06692f6b99f9}, !- Port 1
  {550c8715-f072-4f05-947c-77f553430c36}; !- Port 2

OS:PortList,
  {4b639942-65b3-4270-8d47-fca1c3f7e433}, !- Handle
  {f133455f-a7d2-4af9-9017-671741cffafc}, !- Name
  {c35af712-4cf2-430f-ae62-d0e65ec829c6}, !- HVAC Component
  {98034819-4350-4767-b87e-0854d45eae4f}; !- Port 1

OS:PortList,
  {db1602a1-e895-45b3-9495-b24094faa720}, !- Handle
  {ff7d6346-7584-453e-991b-b93ee6b4534e}, !- Name
  {c35af712-4cf2-430f-ae62-d0e65ec829c6}, !- HVAC Component
  {89e983d1-296a-4bfd-8faa-39b533aa2929}; !- Port 1

OS:Sizing:Zone,
  {09a4a427-1c13-402b-806b-db3981c53413}, !- Handle
  {c35af712-4cf2-430f-ae62-d0e65ec829c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02d7cc8b-5961-49b7-9f8b-87dca5249a8e}, !- Handle
  Zone Hospital PatRoom C end_a - Story Top Zone HVAC Equipment List, !- Name
  {c35af712-4cf2-430f-ae62-d0e65ec829c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7b5b7e1-4b30-4a0a-8abd-e4fc7eb1bc53}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {f1895402-b159-4eba-b1eb-7c751468aa4a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {3c23e121-61d6-4410-97ff-632e546ac769}, !- Handle
  Hospital PatRoom A  - Story Top,        !- Name
  {4b2eb567-6bfa-4aa2-9483-a9651a765d30}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.1814940218966,                      !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {bfce73f4-c81f-4a28-a71d-c437fa42769d}, !- Building Story Name
  {9f1e9812-2af8-4e70-93db-cac319af0c5e}; !- Thermal Zone Name

OS:Surface,
  {28323c95-4901-4172-bd5f-af18abaa6278}, !- Handle
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  {56dac0e7-ee0d-4677-aeaf-6f2775fd4f59}, !- Construction Name
  {3c23e121-61d6-4410-97ff-632e546ac769}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 20.8320581780753, 0, !- X,Y,Z Vertex 2 {m}
  74.5671026236047, 20.8320581780753, 0,  !- X,Y,Z Vertex 3 {m}
  74.5671026236047, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab94bc44-7d38-4982-90de-bdae9228152e}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c23e121-61d6-4410-97ff-632e546ac769}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf171774-f184-4bd7-bf50-44fba10a51ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 20.8320581780753, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 20.8320581780753, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3886203-895e-4377-a833-17632f41fa7f}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c23e121-61d6-4410-97ff-632e546ac769}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da390a1c-8bf0-4cd5-97a8-7dde8cc28d31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5671026236047, 20.8320581780753, 4.2672, !- X,Y,Z Vertex 1 {m}
  74.5671026236047, 20.8320581780753, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 20.8320581780753, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 20.8320581780753, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {687fae42-7ee9-4389-95e7-16f321ebac67}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c23e121-61d6-4410-97ff-632e546ac769}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9524d88-7fdb-48d8-ab69-b7eb34d68add}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5671026236047, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  74.5671026236047, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  74.5671026236047, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  74.5671026236047, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa9b152d-e813-4661-b8ec-08ab04f10c7e}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c23e121-61d6-4410-97ff-632e546ac769}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  74.5671026236047, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  74.5671026236047, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11c11053-87f7-41af-8887-d013e453cea3}, !- Handle
  Surface 348,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c23e121-61d6-4410-97ff-632e546ac769}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5671026236047, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  74.5671026236047, 20.8320581780753, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 20.8320581780753, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f1e9812-2af8-4e70-93db-cac319af0c5e}, !- Handle
  Zone Hospital PatRoom A  - Story Top,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8eabc387-0b6d-4484-97eb-0412d916f853}, !- Zone Air Inlet Port List
  {19d5909e-7d65-4ba6-9127-8775fe6b920a}, !- Zone Air Exhaust Port List
  {292552c5-cbeb-4432-b1a0-84847e86a81d}, !- Zone Air Node Name
  {95835926-0e4d-4d99-96e1-a02a2f8a9b94}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fc3b72aa-2ab2-4b7d-aaec-7d44121b83e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f44ba7f0-fd7c-4e88-87ce-839da62c872f}, !- Handle
  Zone Hospital PatRoom A  - Story Top Zone Air Node, !- Name
  {292552c5-cbeb-4432-b1a0-84847e86a81d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {292552c5-cbeb-4432-b1a0-84847e86a81d}, !- Handle
  {cf338359-c7a7-4f3f-9b67-23f48eee5ddf}, !- Name
  {9f1e9812-2af8-4e70-93db-cac319af0c5e}, !- Source Object
  11,                                     !- Outlet Port
  {f44ba7f0-fd7c-4e88-87ce-839da62c872f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8eabc387-0b6d-4484-97eb-0412d916f853}, !- Handle
  {67bcd7e1-c7d0-4714-b0ab-dd1ccaf9ed9e}, !- Name
  {9f1e9812-2af8-4e70-93db-cac319af0c5e}, !- HVAC Component
  {630344ad-032a-4587-bddd-56a43032421e}, !- Port 1
  {1e8333ff-1f0e-41d7-97f9-478962d3a0a4}; !- Port 2

OS:PortList,
  {19d5909e-7d65-4ba6-9127-8775fe6b920a}, !- Handle
  {dd206886-71d4-48b4-93b8-53c82ebfcf03}, !- Name
  {9f1e9812-2af8-4e70-93db-cac319af0c5e}, !- HVAC Component
  {b0e31623-5aff-47fc-a188-365a3da228ef}; !- Port 1

OS:PortList,
  {95835926-0e4d-4d99-96e1-a02a2f8a9b94}, !- Handle
  {48f85366-fcee-42a4-be81-5424b4011ee0}, !- Name
  {9f1e9812-2af8-4e70-93db-cac319af0c5e}, !- HVAC Component
  {a3cb5359-32cd-4c43-a61f-ff2004f7dea8}; !- Port 1

OS:Sizing:Zone,
  {e6ae168c-a703-448b-898e-b5e54ec6a702}, !- Handle
  {9f1e9812-2af8-4e70-93db-cac319af0c5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {332715c3-c5f0-4a19-8cc6-8d0a8d65ab0a}, !- Handle
  Zone Hospital PatRoom A  - Story Top Zone HVAC Equipment List, !- Name
  {9f1e9812-2af8-4e70-93db-cac319af0c5e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a6617ef-37cb-4839-af3c-3734b61c0882}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {8552558c-63ef-4f50-8525-d4418b442f41}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {43a29c99-c2ef-4ef1-a096-628ecc0adab0}, !- Handle
  Hospital Corridor B  - Story Top,       !- Name
  {c1d3729e-65b3-41b5-a198-27b6c41ed1cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.1814940218966,                      !- X Origin {m}
  -42.9214358438213,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {bfce73f4-c81f-4a28-a71d-c437fa42769d}, !- Building Story Name
  {afed0f29-cf64-4c1a-adc4-c57dcdbd633f}; !- Thermal Zone Name

OS:Surface,
  {f90f3560-9f8f-4db6-80d9-e4c9f569b92a}, !- Handle
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  {56dac0e7-ee0d-4677-aeaf-6f2775fd4f59}, !- Construction Name
  {43a29c99-c2ef-4ef1-a096-628ecc0adab0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 85.8428716876426, 0, !- X,Y,Z Vertex 2 {m}
  74.5671026236047, 85.8428716876426, 0,  !- X,Y,Z Vertex 3 {m}
  74.5671026236047, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d735a4dd-f365-4ea1-97ea-a26ec4bfae89}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43a29c99-c2ef-4ef1-a096-628ecc0adab0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fad22d0-3a2b-40d3-ae5b-e1a174e2db12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 85.8428716876426, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 85.8428716876426, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {881e9bd6-e0f7-4936-a5b0-bfe1e1dc5b0f}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43a29c99-c2ef-4ef1-a096-628ecc0adab0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {faa55b1e-e2e5-46b7-909e-b94f3c1b226f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5671026236047, 85.8428716876426, 4.2672, !- X,Y,Z Vertex 1 {m}
  74.5671026236047, 85.8428716876426, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 85.8428716876426, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 85.8428716876426, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {179e757f-f104-413d-9f0d-ac2a77bf86e2}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43a29c99-c2ef-4ef1-a096-628ecc0adab0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38fd08ad-3bbe-4632-a66f-cb188ed309d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5671026236047, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  74.5671026236047, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  74.5671026236047, 85.8428716876426, 0,  !- X,Y,Z Vertex 3 {m}
  74.5671026236047, 85.8428716876426, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da390a1c-8bf0-4cd5-97a8-7dde8cc28d31}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43a29c99-c2ef-4ef1-a096-628ecc0adab0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3886203-895e-4377-a833-17632f41fa7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 7.105427357601e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  74.5671026236047, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  74.5671026236047, 7.105427357601e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef8a2c18-bbee-47dc-a969-0ad6b3c25b4e}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43a29c99-c2ef-4ef1-a096-628ecc0adab0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5671026236047, 7.105427357601e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  74.5671026236047, 85.8428716876426, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 85.8428716876426, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {afed0f29-cf64-4c1a-adc4-c57dcdbd633f}, !- Handle
  Zone Hospital Corridor B  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f9c079c-5bec-47e3-a699-b0aa22d5f01b}, !- Zone Air Inlet Port List
  {d95249a9-dc55-4301-81c8-de8df2b53329}, !- Zone Air Exhaust Port List
  {d0f67959-1330-44ec-a863-b46065552419}, !- Zone Air Node Name
  {bbfbf70d-a439-4ef2-94e2-66001756cf13}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1be1b993-11c2-425e-a2a3-bfe67720ff0c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0cdfa059-e3a5-40c7-80ff-f4d9925f3c21}, !- Handle
  Zone Hospital Corridor B  - Story Top Zone Air Node, !- Name
  {d0f67959-1330-44ec-a863-b46065552419}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0f67959-1330-44ec-a863-b46065552419}, !- Handle
  {49df7073-e82e-4fea-867d-ea79a28ac32a}, !- Name
  {afed0f29-cf64-4c1a-adc4-c57dcdbd633f}, !- Source Object
  11,                                     !- Outlet Port
  {0cdfa059-e3a5-40c7-80ff-f4d9925f3c21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f9c079c-5bec-47e3-a699-b0aa22d5f01b}, !- Handle
  {b81a5545-34a0-4e2d-bccb-03b8ea922e42}, !- Name
  {afed0f29-cf64-4c1a-adc4-c57dcdbd633f}, !- HVAC Component
  {624aeaf6-5943-4664-ba66-afcf029870f8}, !- Port 1
  {4113e73c-beba-4f52-8a57-051ebb2b2f42}; !- Port 2

OS:PortList,
  {d95249a9-dc55-4301-81c8-de8df2b53329}, !- Handle
  {797ba072-7212-471a-a06d-d70c6a7bbc12}, !- Name
  {afed0f29-cf64-4c1a-adc4-c57dcdbd633f}, !- HVAC Component
  {e6909a1e-b48d-458d-94c7-f12cd65a9106}; !- Port 1

OS:PortList,
  {bbfbf70d-a439-4ef2-94e2-66001756cf13}, !- Handle
  {3becb7c3-9672-44b0-a66e-e965a191e16b}, !- Name
  {afed0f29-cf64-4c1a-adc4-c57dcdbd633f}, !- HVAC Component
  {34b7ffb7-77ee-413a-b17d-17c9bc3ef7ca}; !- Port 1

OS:Sizing:Zone,
  {7a503ca1-a017-4269-a137-f9a20cbdd99d}, !- Handle
  {afed0f29-cf64-4c1a-adc4-c57dcdbd633f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed12afe3-7581-48e2-9938-f2b28157fdf4}, !- Handle
  Zone Hospital Corridor B  - Story Top Zone HVAC Equipment List, !- Name
  {afed0f29-cf64-4c1a-adc4-c57dcdbd633f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dafeab92-8085-401d-b9e7-c51f477f332e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {bee0d696-d27d-48c4-9e79-4d66a9976cf6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {a525d458-c833-4cd3-9c97-8ee8416c37d8}, !- Handle
  Hospital PatRoom C  - Story Top,        !- Name
  {4b2eb567-6bfa-4aa2-9483-a9651a765d30}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.1814940218966,                      !- X Origin {m}
  42.9214358438213,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {bfce73f4-c81f-4a28-a71d-c437fa42769d}, !- Building Story Name
  {83d64b3e-82d8-470f-98c8-e6e021eebec8}; !- Thermal Zone Name

OS:Surface,
  {b440e6cc-cbfc-4ad3-b8d4-a64d62c10761}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  {56dac0e7-ee0d-4677-aeaf-6f2775fd4f59}, !- Construction Name
  {a525d458-c833-4cd3-9c97-8ee8416c37d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 20.8320581780753, 0, !- X,Y,Z Vertex 2 {m}
  74.5671026236047, 20.8320581780753, 0,  !- X,Y,Z Vertex 3 {m}
  74.5671026236047, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ad8cb69-5d2d-4ff2-9c78-b8e2a979f0ff}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a525d458-c833-4cd3-9c97-8ee8416c37d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a47ea978-a099-4bdb-9ca6-9abe337e1eb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 20.8320581780753, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 20.8320581780753, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -7.105427357601e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9bdc0ac-62f8-4e82-9976-08ceffdcffc9}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a525d458-c833-4cd3-9c97-8ee8416c37d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5671026236047, 20.8320581780753, 4.2672, !- X,Y,Z Vertex 1 {m}
  74.5671026236047, 20.8320581780753, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 20.8320581780753, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 20.8320581780753, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a28069d9-6cea-444c-83a9-72c362a937c1}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a525d458-c833-4cd3-9c97-8ee8416c37d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb2c33e5-5499-4102-bfe2-2e4cbfb73a07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5671026236047, -7.105427357601e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  74.5671026236047, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  74.5671026236047, 16.2600581780751, 0,  !- X,Y,Z Vertex 3 {m}
  74.5671026236047, 16.2600581780751, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faa55b1e-e2e5-46b7-909e-b94f3c1b226f}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a525d458-c833-4cd3-9c97-8ee8416c37d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {881e9bd6-e0f7-4936-a5b0-bfe1e1dc5b0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -7.105427357601e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  74.5671026236047, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  74.5671026236047, -7.105427357601e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58ea183f-2649-4f3e-b43e-b49a9428fb0b}, !- Handle
  Surface 360,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a525d458-c833-4cd3-9c97-8ee8416c37d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5671026236047, -7.105427357601e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  74.5671026236047, 20.8320581780753, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 20.8320581780753, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -7.105427357601e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83d64b3e-82d8-470f-98c8-e6e021eebec8}, !- Handle
  Zone Hospital PatRoom C  - Story Top,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a21b1e6-8039-4bf9-b52f-f62a326985aa}, !- Zone Air Inlet Port List
  {01ac8a57-b361-4ac3-a476-882c23d42a8d}, !- Zone Air Exhaust Port List
  {41b125d7-9dab-4bfb-9c64-65010000ee14}, !- Zone Air Node Name
  {344c36b2-46db-4b96-91be-eb9127e5e062}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {065ccdc0-6c09-4572-97ab-d8a6822ec293}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f285e86-dae9-4c04-a14b-c6bb5783b2bf}, !- Handle
  Zone Hospital PatRoom C  - Story Top Zone Air Node, !- Name
  {41b125d7-9dab-4bfb-9c64-65010000ee14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41b125d7-9dab-4bfb-9c64-65010000ee14}, !- Handle
  {6ff2c0a7-a67e-498a-b228-0fec2dd6e8dd}, !- Name
  {83d64b3e-82d8-470f-98c8-e6e021eebec8}, !- Source Object
  11,                                     !- Outlet Port
  {7f285e86-dae9-4c04-a14b-c6bb5783b2bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a21b1e6-8039-4bf9-b52f-f62a326985aa}, !- Handle
  {8d696c0f-bf2f-49b2-9f1c-8fc114186e36}, !- Name
  {83d64b3e-82d8-470f-98c8-e6e021eebec8}, !- HVAC Component
  {dada54e0-a2e7-48bc-b624-1ec1768b2850}, !- Port 1
  {557c3586-bc0a-48a8-ab78-42e3471bd30b}; !- Port 2

OS:PortList,
  {01ac8a57-b361-4ac3-a476-882c23d42a8d}, !- Handle
  {fadf8f78-b7c9-4b13-a100-3f0c9f34ddba}, !- Name
  {83d64b3e-82d8-470f-98c8-e6e021eebec8}, !- HVAC Component
  {418f4efc-738f-4224-83aa-3aca3d81bbd8}; !- Port 1

OS:PortList,
  {344c36b2-46db-4b96-91be-eb9127e5e062}, !- Handle
  {b1368358-a0d7-4f59-a926-eee6e13b22df}, !- Name
  {83d64b3e-82d8-470f-98c8-e6e021eebec8}, !- HVAC Component
  {2e7ae888-b93c-4d6d-8193-09de3ff36263}; !- Port 1

OS:Sizing:Zone,
  {b8a6b18c-5da1-43cb-ae09-18388ede4b83}, !- Handle
  {83d64b3e-82d8-470f-98c8-e6e021eebec8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8993c7d2-8321-4cf2-acae-9961ad7c85c4}, !- Handle
  Zone Hospital PatRoom C  - Story Top Zone HVAC Equipment List, !- Name
  {83d64b3e-82d8-470f-98c8-e6e021eebec8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a4e1435d-ade1-4664-94ec-6e1555d2b8b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {c6613db9-b7a4-4e6a-b7e7-de16ecd6a787}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {52e43a72-a27a-45cb-979e-ee931ddef46c}, !- Handle
  Hospital NurseStn A  - Story Top,       !- Name
  {fee82867-60c3-4be3-892f-f30b68bd7d5d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.3856086017081,                       !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {bfce73f4-c81f-4a28-a71d-c437fa42769d}, !- Building Story Name
  {0efa6862-1076-4b05-a30c-02e249a8daa9}; !- Thermal Zone Name

OS:Surface,
  {cad61cf1-8bde-4e87-bf9c-88764d46dc16}, !- Handle
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  {56dac0e7-ee0d-4677-aeaf-6f2775fd4f59}, !- Construction Name
  {52e43a72-a27a-45cb-979e-ee931ddef46c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  43.7958854201885, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  43.7958854201885, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9524d88-7fdb-48d8-ab69-b7eb34d68add}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52e43a72-a27a-45cb-979e-ee931ddef46c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {687fae42-7ee9-4389-95e7-16f321ebac67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0305dfa0-d743-478d-881f-3e94666bc02b}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52e43a72-a27a-45cb-979e-ee931ddef46c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b67a31e-b3b1-4c90-8d52-f60941c0c4e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7958854201885, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  43.7958854201885, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e372df7-f79c-4ca4-a7bb-86a28658d656}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52e43a72-a27a-45cb-979e-ee931ddef46c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3408a126-4116-495c-b73e-59849b70bc41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7958854201885, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  43.7958854201885, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.7958854201885, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  43.7958854201885, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {842b2191-4fbd-443d-93df-4c97bba507f0}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52e43a72-a27a-45cb-979e-ee931ddef46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.7958854201885, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  43.7958854201885, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08978eb3-37b8-4252-8383-51dedc8998a9}, !- Handle
  Surface 366,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {52e43a72-a27a-45cb-979e-ee931ddef46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7958854201885, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  43.7958854201885, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0efa6862-1076-4b05-a30c-02e249a8daa9}, !- Handle
  Zone Hospital NurseStn A  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a206991-c373-4f86-91a1-db5f25573688}, !- Zone Air Inlet Port List
  {e57f309c-b13a-4b2a-9edb-1112a9631225}, !- Zone Air Exhaust Port List
  {74511058-6243-4a32-96f7-6cf3b8f1eaa3}, !- Zone Air Node Name
  {08366589-d938-4cc5-b024-12e4e2bf2a95}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {93073b9e-81f6-432a-9228-0700bbaf7966}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e19c5b7-e81f-44dd-92ea-0b8cf268af0c}, !- Handle
  Zone Hospital NurseStn A  - Story Top Zone Air Node, !- Name
  {74511058-6243-4a32-96f7-6cf3b8f1eaa3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74511058-6243-4a32-96f7-6cf3b8f1eaa3}, !- Handle
  {33cc4980-5b62-4b64-a4e1-70b44ea83dfc}, !- Name
  {0efa6862-1076-4b05-a30c-02e249a8daa9}, !- Source Object
  11,                                     !- Outlet Port
  {6e19c5b7-e81f-44dd-92ea-0b8cf268af0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a206991-c373-4f86-91a1-db5f25573688}, !- Handle
  {6b7d9bc4-a361-4301-9986-19e93022a6f3}, !- Name
  {0efa6862-1076-4b05-a30c-02e249a8daa9}, !- HVAC Component
  {cc0fbef2-0232-4f12-95ad-515c58bcccde}, !- Port 1
  {9d7bc763-79b9-46c3-b5df-53e96d51c1fe}; !- Port 2

OS:PortList,
  {e57f309c-b13a-4b2a-9edb-1112a9631225}, !- Handle
  {0c088c5e-28c8-452c-8d8f-4744968ce389}, !- Name
  {0efa6862-1076-4b05-a30c-02e249a8daa9}, !- HVAC Component
  {4f403455-9e93-48a4-b17e-61be9c19c8fb}; !- Port 1

OS:PortList,
  {08366589-d938-4cc5-b024-12e4e2bf2a95}, !- Handle
  {7b13b94d-591a-45f5-bcb4-29181b74808b}, !- Name
  {0efa6862-1076-4b05-a30c-02e249a8daa9}, !- HVAC Component
  {ff08abb1-190a-4594-8342-de863eead98d}; !- Port 1

OS:Sizing:Zone,
  {8e50a7dd-694e-47ec-89c0-f9c065cb96c0}, !- Handle
  {0efa6862-1076-4b05-a30c-02e249a8daa9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7317bd8-f52e-40bd-bbcc-5e997181ac88}, !- Handle
  Zone Hospital NurseStn A  - Story Top Zone HVAC Equipment List, !- Name
  {0efa6862-1076-4b05-a30c-02e249a8daa9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f551ab04-80d4-4662-a3d6-5347f8b7a60c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {675a9901-dfc1-4821-b44c-dcf7c20fb9fe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {b20e3e95-de5e-43f6-bbe0-487fd8a8df4b}, !- Handle
  Hospital NurseStn B  - Story Top,       !- Name
  {fee82867-60c3-4be3-892f-f30b68bd7d5d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.3856086017081,                       !- X Origin {m}
  -59.1814940218966,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {bfce73f4-c81f-4a28-a71d-c437fa42769d}, !- Building Story Name
  {49c9dbb7-e5b6-4ac3-8c26-ec97219383bd}; !- Thermal Zone Name

OS:Surface,
  {00daaca6-4699-4331-8fcf-47028991b0b5}, !- Handle
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  {56dac0e7-ee0d-4677-aeaf-6f2775fd4f59}, !- Construction Name
  {b20e3e95-de5e-43f6-bbe0-487fd8a8df4b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  43.7958854201885, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  43.7958854201885, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38fd08ad-3bbe-4632-a66f-cb188ed309d2}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b20e3e95-de5e-43f6-bbe0-487fd8a8df4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {179e757f-f104-413d-9f0d-ac2a77bf86e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 102.102929865718, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 102.102929865718, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 16.2600581780753, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 16.2600581780753, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46d069d6-a7e2-4e3b-9301-998435b4a044}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b20e3e95-de5e-43f6-bbe0-487fd8a8df4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {804240a8-4294-4c66-84a0-ced161443cd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7958854201885, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  43.7958854201885, 118.362988043793, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 118.362988043793, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8418fc6-f135-404f-8130-937fa3e351fe}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b20e3e95-de5e-43f6-bbe0-487fd8a8df4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5403262-2a53-4edb-9bce-7601d07cd293}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7958854201885, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  43.7958854201885, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.7958854201885, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  43.7958854201885, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b67a31e-b3b1-4c90-8d52-f60941c0c4e0}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b20e3e95-de5e-43f6-bbe0-487fd8a8df4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0305dfa0-d743-478d-881f-3e94666bc02b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.7958854201885, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  43.7958854201885, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0826977d-39e7-44ca-99e6-1485d9a2eae6}, !- Handle
  Surface 372,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b20e3e95-de5e-43f6-bbe0-487fd8a8df4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7958854201885, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  43.7958854201885, 118.362988043793, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {49c9dbb7-e5b6-4ac3-8c26-ec97219383bd}, !- Handle
  Zone Hospital NurseStn B  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f746187-8bfb-4cc4-9aea-e736dd1805c1}, !- Zone Air Inlet Port List
  {27bb27f4-bfe7-4a16-8ecc-48f9ebbcc0a2}, !- Zone Air Exhaust Port List
  {361f2f11-d9c6-4456-ac1b-d019d688eb5a}, !- Zone Air Node Name
  {6ca47955-a727-4b3c-a433-7daf3d670d18}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8cc9fe9d-c87e-48cf-8560-2edb43488543}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a39d41b2-700c-41a6-ad06-89ee761dc22a}, !- Handle
  Zone Hospital NurseStn B  - Story Top Zone Air Node, !- Name
  {361f2f11-d9c6-4456-ac1b-d019d688eb5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {361f2f11-d9c6-4456-ac1b-d019d688eb5a}, !- Handle
  {62b1f8b7-3167-48da-adfe-a757b38c3644}, !- Name
  {49c9dbb7-e5b6-4ac3-8c26-ec97219383bd}, !- Source Object
  11,                                     !- Outlet Port
  {a39d41b2-700c-41a6-ad06-89ee761dc22a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f746187-8bfb-4cc4-9aea-e736dd1805c1}, !- Handle
  {e8a00136-3a44-4cf4-a550-9ab8aadc4e46}, !- Name
  {49c9dbb7-e5b6-4ac3-8c26-ec97219383bd}, !- HVAC Component
  {9f6a8782-865d-476b-a9d7-f8dd3208ad8b}, !- Port 1
  {63a9ea53-e749-4d73-920a-17b40ab75c12}; !- Port 2

OS:PortList,
  {27bb27f4-bfe7-4a16-8ecc-48f9ebbcc0a2}, !- Handle
  {dcd8117e-dfd6-4cc1-bf42-9c15283ab8d6}, !- Name
  {49c9dbb7-e5b6-4ac3-8c26-ec97219383bd}, !- HVAC Component
  {6d824932-912c-49bb-a907-c0a805b15c1e}; !- Port 1

OS:PortList,
  {6ca47955-a727-4b3c-a433-7daf3d670d18}, !- Handle
  {6286bf8d-5a5a-4a4b-904f-8a6095f10485}, !- Name
  {49c9dbb7-e5b6-4ac3-8c26-ec97219383bd}, !- HVAC Component
  {5d85f3f3-7179-4d13-a7d7-70089a30d547}; !- Port 1

OS:Sizing:Zone,
  {1e1e7f25-b4cb-4329-ad59-90302dddba13}, !- Handle
  {49c9dbb7-e5b6-4ac3-8c26-ec97219383bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {799d0855-7f53-4fe3-801d-cb3a8311fa7f}, !- Handle
  Zone Hospital NurseStn B  - Story Top Zone HVAC Equipment List, !- Name
  {49c9dbb7-e5b6-4ac3-8c26-ec97219383bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5db13543-211a-4ff9-8ebd-8722c7f05c18}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {38789a74-a26a-4393-ab3f-7dcf4e166f45}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {fedaeb96-8b4e-497b-b783-7f41cfd6cdbd}, !- Handle
  Hospital NurseStn C  - Story Top,       !- Name
  {fee82867-60c3-4be3-892f-f30b68bd7d5d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.3856086017081,                       !- X Origin {m}
  59.1814940218966,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {bfce73f4-c81f-4a28-a71d-c437fa42769d}, !- Building Story Name
  {9b2acd3c-84dc-466f-90cc-e54529d6fc89}; !- Thermal Zone Name

OS:Surface,
  {03a42901-c8d5-41d6-9df0-8e45a496de12}, !- Handle
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  {56dac0e7-ee0d-4677-aeaf-6f2775fd4f59}, !- Construction Name
  {fedaeb96-8b4e-497b-b783-7f41cfd6cdbd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  43.7958854201885, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  43.7958854201885, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e7c7ca2-f6c6-4452-97fd-f7405d10f14e}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fedaeb96-8b4e-497b-b783-7f41cfd6cdbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {864dca67-3244-49d0-9e4b-8c9f21a3b2f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e994f24-226d-4b5d-b4bb-208c95f8d11d}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fedaeb96-8b4e-497b-b783-7f41cfd6cdbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7958854201885, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  43.7958854201885, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {304966b1-cc00-4ef2-82d7-4f9aca9c026d}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fedaeb96-8b4e-497b-b783-7f41cfd6cdbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {602bea96-4cd0-4bbf-99c1-9f6c769fee3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7958854201885, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  43.7958854201885, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.7958854201885, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  43.7958854201885, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {804240a8-4294-4c66-84a0-ced161443cd1}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fedaeb96-8b4e-497b-b783-7f41cfd6cdbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46d069d6-a7e2-4e3b-9301-998435b4a044}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.7958854201885, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  43.7958854201885, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dc9b2f9-32d8-4e7d-88ce-d51bcbad28de}, !- Handle
  Surface 378,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fedaeb96-8b4e-497b-b783-7f41cfd6cdbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7958854201885, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  43.7958854201885, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9b2acd3c-84dc-466f-90cc-e54529d6fc89}, !- Handle
  Zone Hospital NurseStn C  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be9e6127-81cf-480f-be36-0d6f521c10bd}, !- Zone Air Inlet Port List
  {82b7355b-62c7-4447-b329-ea737f6323a9}, !- Zone Air Exhaust Port List
  {b97e45f5-58c6-47b7-b976-434918769679}, !- Zone Air Node Name
  {02e01a71-307f-4eeb-bd07-9d83608a63cc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1ea49b7c-6c75-4b87-be7e-b3e301b3144a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {987ac756-9030-4243-8a8c-0a811f72e4a2}, !- Handle
  Zone Hospital NurseStn C  - Story Top Zone Air Node, !- Name
  {b97e45f5-58c6-47b7-b976-434918769679}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b97e45f5-58c6-47b7-b976-434918769679}, !- Handle
  {ef98e1f6-ca92-4736-8e46-ce05f7511152}, !- Name
  {9b2acd3c-84dc-466f-90cc-e54529d6fc89}, !- Source Object
  11,                                     !- Outlet Port
  {987ac756-9030-4243-8a8c-0a811f72e4a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be9e6127-81cf-480f-be36-0d6f521c10bd}, !- Handle
  {8717ccc6-4642-4711-8f00-9cd2001c55c3}, !- Name
  {9b2acd3c-84dc-466f-90cc-e54529d6fc89}, !- HVAC Component
  {7dca8818-81fe-4d81-98b4-fff7dc797516}, !- Port 1
  {db152322-35a5-4ab0-b9e0-96e1e0d85fab}; !- Port 2

OS:PortList,
  {82b7355b-62c7-4447-b329-ea737f6323a9}, !- Handle
  {00dc0feb-4c68-45e5-abed-32e3907e1f41}, !- Name
  {9b2acd3c-84dc-466f-90cc-e54529d6fc89}, !- HVAC Component
  {d29f9f5e-6754-4565-b4b6-c0281d0b5825}; !- Port 1

OS:PortList,
  {02e01a71-307f-4eeb-bd07-9d83608a63cc}, !- Handle
  {7ec8e90c-3804-4d4e-b161-8b641f3dc189}, !- Name
  {9b2acd3c-84dc-466f-90cc-e54529d6fc89}, !- HVAC Component
  {1c974047-e0ea-4dbc-88c3-f15f8c2674ae}; !- Port 1

OS:Sizing:Zone,
  {f3fac61c-ac0b-4894-9d56-bf9dcfd14cbf}, !- Handle
  {9b2acd3c-84dc-466f-90cc-e54529d6fc89}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {030c74a1-ff00-45d1-aaa4-dd00b9b8c9a0}, !- Handle
  Zone Hospital NurseStn C  - Story Top Zone HVAC Equipment List, !- Name
  {9b2acd3c-84dc-466f-90cc-e54529d6fc89}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2ea9d9e-e1f8-4df3-8b59-4a3024d5954b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {2a52673b-09bb-433c-a269-4f2182f93e7d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {6a79558d-5535-4369-8826-4f39eed0e4de}, !- Handle
  Hospital NurseStn A end_b - Story Top,  !- Name
  {fee82867-60c3-4be3-892f-f30b68bd7d5d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  59.1814940218966,                       !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {bfce73f4-c81f-4a28-a71d-c437fa42769d}, !- Building Story Name
  {f769f3f7-8e40-455f-8809-8634cf1ae78a}; !- Thermal Zone Name

OS:Surface,
  {b8f48b3d-fcb5-4da4-bd2e-d19f4ad8cf4b}, !- Handle
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  {56dac0e7-ee0d-4677-aeaf-6f2775fd4f59}, !- Construction Name
  {6a79558d-5535-4369-8826-4f39eed0e4de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3408a126-4116-495c-b73e-59849b70bc41}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a79558d-5535-4369-8826-4f39eed0e4de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e372df7-f79c-4ca4-a7bb-86a28658d656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae82a8fd-eef9-4050-bc4d-3bc4b44f793e}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a79558d-5535-4369-8826-4f39eed0e4de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {192ec68a-4f1e-455e-8daa-310d6266f181}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6258ff1-45e3-4749-9498-5e6a445251b6}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a79558d-5535-4369-8826-4f39eed0e4de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9514e089-5a09-4982-bd72-bc11ffdab7cf}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a79558d-5535-4369-8826-4f39eed0e4de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d5eb1d8-2958-442b-9ab0-3afb70090d57}, !- Handle
  Surface 384,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a79558d-5535-4369-8826-4f39eed0e4de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f769f3f7-8e40-455f-8809-8634cf1ae78a}, !- Handle
  Zone Hospital NurseStn A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {022a6883-ceb0-4d75-a604-60a85630a6a0}, !- Zone Air Inlet Port List
  {9fb1607e-a9ea-4e6b-9c45-861ceb22b436}, !- Zone Air Exhaust Port List
  {9a728773-bb9a-431d-b9c2-2ca7fb741775}, !- Zone Air Node Name
  {9f31aa16-36b0-4f89-b7a7-19ea35f6b1fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6d55141a-9a94-4a48-9d2c-2ddbba8a43e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9d4f2ef-5965-4675-8a34-8ed72661b71f}, !- Handle
  Zone Hospital NurseStn A end_b - Story Top Zone Air Node, !- Name
  {9a728773-bb9a-431d-b9c2-2ca7fb741775}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a728773-bb9a-431d-b9c2-2ca7fb741775}, !- Handle
  {62d278e6-6cc3-4a8f-9653-9bbd47f458fa}, !- Name
  {f769f3f7-8e40-455f-8809-8634cf1ae78a}, !- Source Object
  11,                                     !- Outlet Port
  {c9d4f2ef-5965-4675-8a34-8ed72661b71f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {022a6883-ceb0-4d75-a604-60a85630a6a0}, !- Handle
  {ddeecde4-ea77-45f2-a875-4d677dba81bd}, !- Name
  {f769f3f7-8e40-455f-8809-8634cf1ae78a}, !- HVAC Component
  {f40716fc-ee64-4f62-ae03-9f6d47950c28}, !- Port 1
  {5dc9d8f9-59ed-4d6d-8476-0a8cfddfa47b}; !- Port 2

OS:PortList,
  {9fb1607e-a9ea-4e6b-9c45-861ceb22b436}, !- Handle
  {eb71eff6-8303-40bd-be4a-b15df4513a52}, !- Name
  {f769f3f7-8e40-455f-8809-8634cf1ae78a}, !- HVAC Component
  {2f105552-ff2c-4528-ab4f-48a4563401d7}; !- Port 1

OS:PortList,
  {9f31aa16-36b0-4f89-b7a7-19ea35f6b1fe}, !- Handle
  {2e8cdd1a-69bb-4781-8551-401ac5fb365c}, !- Name
  {f769f3f7-8e40-455f-8809-8634cf1ae78a}, !- HVAC Component
  {708961ff-a801-4dc2-9116-9fa55f394ba6}; !- Port 1

OS:Sizing:Zone,
  {65582538-93d0-467e-9742-add690672af2}, !- Handle
  {f769f3f7-8e40-455f-8809-8634cf1ae78a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b8ab511d-e442-4d80-a99b-c9acbe94a941}, !- Handle
  Zone Hospital NurseStn A end_b - Story Top Zone HVAC Equipment List, !- Name
  {f769f3f7-8e40-455f-8809-8634cf1ae78a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a23453ee-906f-4cb0-a190-a0b59cd82543}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {d075ae86-58a2-4460-b4d1-8b7bb96e55e2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {2d5771a5-a763-4a5a-ace1-a9e1b791a011}, !- Handle
  Hospital NurseStn B end_b - Story Top,  !- Name
  {fee82867-60c3-4be3-892f-f30b68bd7d5d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  59.1814940218966,                       !- X Origin {m}
  -59.1814940218966,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {bfce73f4-c81f-4a28-a71d-c437fa42769d}, !- Building Story Name
  {2333638b-8910-4257-bb6a-0c60b176692e}; !- Thermal Zone Name

OS:Surface,
  {a6ab46c0-007a-4a1d-abc0-799fe0f11d88}, !- Handle
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  {56dac0e7-ee0d-4677-aeaf-6f2775fd4f59}, !- Construction Name
  {2d5771a5-a763-4a5a-ace1-a9e1b791a011}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5403262-2a53-4edb-9bce-7601d07cd293}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d5771a5-a763-4a5a-ace1-a9e1b791a011}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8418fc6-f135-404f-8130-937fa3e351fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36ff9c1c-83e1-4459-ae6f-997cbcb800f5}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d5771a5-a763-4a5a-ace1-a9e1b791a011}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77eff387-2791-499c-ac8e-3c8152f5dd7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 118.362988043793, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 118.362988043793, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27141727-0ff6-4f16-9cbe-a0cf7d1da94b}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d5771a5-a763-4a5a-ace1-a9e1b791a011}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {192ec68a-4f1e-455e-8daa-310d6266f181}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d5771a5-a763-4a5a-ace1-a9e1b791a011}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae82a8fd-eef9-4050-bc4d-3bc4b44f793e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22f1aab5-25ac-4ad8-8196-75deb375e21d}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d5771a5-a763-4a5a-ace1-a9e1b791a011}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 118.362988043793, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2333638b-8910-4257-bb6a-0c60b176692e}, !- Handle
  Zone Hospital NurseStn B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf315cce-1a27-493d-97e6-d1707e28b8dd}, !- Zone Air Inlet Port List
  {1f0dadee-21b0-4c14-905a-2f4b96c97fac}, !- Zone Air Exhaust Port List
  {8c7871a4-dce7-437c-9a6a-7ea9a2d7958a}, !- Zone Air Node Name
  {0ba714b3-e9aa-4cc2-986a-db3663ed7280}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8acbc284-a989-4b1b-967b-f135fb337695}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b78c305a-c606-4795-b5d6-d38e1ff9f166}, !- Handle
  Zone Hospital NurseStn B end_b - Story Top Zone Air Node, !- Name
  {8c7871a4-dce7-437c-9a6a-7ea9a2d7958a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c7871a4-dce7-437c-9a6a-7ea9a2d7958a}, !- Handle
  {31d9077f-c3e9-44b9-8f6b-e84ba1d38bee}, !- Name
  {2333638b-8910-4257-bb6a-0c60b176692e}, !- Source Object
  11,                                     !- Outlet Port
  {b78c305a-c606-4795-b5d6-d38e1ff9f166}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf315cce-1a27-493d-97e6-d1707e28b8dd}, !- Handle
  {b3f7ee9b-edd3-4c03-a6b0-039fc4d2e719}, !- Name
  {2333638b-8910-4257-bb6a-0c60b176692e}, !- HVAC Component
  {42510e77-3f64-4e23-b0ef-61a19252174e}, !- Port 1
  {db9b9553-5966-4fb3-b33f-9cf8434486b4}; !- Port 2

OS:PortList,
  {1f0dadee-21b0-4c14-905a-2f4b96c97fac}, !- Handle
  {3c4212c5-9d4b-47db-a64b-c1a9a60eaef1}, !- Name
  {2333638b-8910-4257-bb6a-0c60b176692e}, !- HVAC Component
  {2521a4b6-349a-40cf-a73e-fdfc9fff4aa3}; !- Port 1

OS:PortList,
  {0ba714b3-e9aa-4cc2-986a-db3663ed7280}, !- Handle
  {7fc854c8-17aa-4e65-8ac2-5a72da060ab9}, !- Name
  {2333638b-8910-4257-bb6a-0c60b176692e}, !- HVAC Component
  {42d8cfe9-ba1c-4510-a903-a0fb28513546}; !- Port 1

OS:Sizing:Zone,
  {633da1e1-6394-45f7-ade0-8d09259be46e}, !- Handle
  {2333638b-8910-4257-bb6a-0c60b176692e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dc6563a3-af62-4ef7-8e1c-6af8122c5077}, !- Handle
  Zone Hospital NurseStn B end_b - Story Top Zone HVAC Equipment List, !- Name
  {2333638b-8910-4257-bb6a-0c60b176692e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3bc5dc05-7edf-4be1-93b5-e5ac8426ba6c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {83c79f3d-ef52-4224-ae4c-769ff2c59e89}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {b82ab66b-7865-4d20-b1de-6bada2a3ef5d}, !- Handle
  Hospital NurseStn C end_b - Story Top,  !- Name
  {fee82867-60c3-4be3-892f-f30b68bd7d5d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  59.1814940218966,                       !- X Origin {m}
  59.1814940218966,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {bfce73f4-c81f-4a28-a71d-c437fa42769d}, !- Building Story Name
  {3555d455-e9cb-4f3f-bc71-bbee94fe2c88}; !- Thermal Zone Name

OS:Surface,
  {3ab798fc-7326-45a2-9cba-f6430dee916d}, !- Handle
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  {56dac0e7-ee0d-4677-aeaf-6f2775fd4f59}, !- Construction Name
  {b82ab66b-7865-4d20-b1de-6bada2a3ef5d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {602bea96-4cd0-4bbf-99c1-9f6c769fee3f}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b82ab66b-7865-4d20-b1de-6bada2a3ef5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {304966b1-cc00-4ef2-82d7-4f9aca9c026d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54f83814-8866-487c-adbb-d484377bb61e}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b82ab66b-7865-4d20-b1de-6bada2a3ef5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e042d86-4f2e-489e-8d19-9c09d066f265}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b82ab66b-7865-4d20-b1de-6bada2a3ef5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77eff387-2791-499c-ac8e-3c8152f5dd7b}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b82ab66b-7865-4d20-b1de-6bada2a3ef5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36ff9c1c-83e1-4459-ae6f-997cbcb800f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdc8266a-3920-423c-8680-b7f2fd06b9ea}, !- Handle
  Surface 396,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b82ab66b-7865-4d20-b1de-6bada2a3ef5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3555d455-e9cb-4f3f-bc71-bbee94fe2c88}, !- Handle
  Zone Hospital NurseStn C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89cff337-d649-4232-ad0d-a1bf519977a8}, !- Zone Air Inlet Port List
  {0a187877-1ab1-47c2-8258-400301d87ffe}, !- Zone Air Exhaust Port List
  {343a3155-daf2-45e3-ab03-75caabc68b16}, !- Zone Air Node Name
  {971d05f6-aee8-4d8a-9a0e-d08f23e3644c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f5014e1b-27d8-434c-aac3-b1992cd47972}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d68bc6a8-9862-4e14-b508-5070b1f2cfbb}, !- Handle
  Zone Hospital NurseStn C end_b - Story Top Zone Air Node, !- Name
  {343a3155-daf2-45e3-ab03-75caabc68b16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {343a3155-daf2-45e3-ab03-75caabc68b16}, !- Handle
  {585a3830-ce8a-4753-93d1-1c9418b61cf9}, !- Name
  {3555d455-e9cb-4f3f-bc71-bbee94fe2c88}, !- Source Object
  11,                                     !- Outlet Port
  {d68bc6a8-9862-4e14-b508-5070b1f2cfbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89cff337-d649-4232-ad0d-a1bf519977a8}, !- Handle
  {c26996d1-aeb4-42b1-9d41-d56b151df9f7}, !- Name
  {3555d455-e9cb-4f3f-bc71-bbee94fe2c88}, !- HVAC Component
  {66000379-f07f-4ad2-b80c-5812d2cede9e}, !- Port 1
  {70734663-73ff-48c6-b219-8115d740de01}; !- Port 2

OS:PortList,
  {0a187877-1ab1-47c2-8258-400301d87ffe}, !- Handle
  {9f0a0674-bc88-4681-80eb-228433ee22df}, !- Name
  {3555d455-e9cb-4f3f-bc71-bbee94fe2c88}, !- HVAC Component
  {8b452dfd-b475-4c8c-95d9-5921dc8e1a92}; !- Port 1

OS:PortList,
  {971d05f6-aee8-4d8a-9a0e-d08f23e3644c}, !- Handle
  {adf9a6b3-40b6-489f-8a33-040b8c18396d}, !- Name
  {3555d455-e9cb-4f3f-bc71-bbee94fe2c88}, !- HVAC Component
  {68ba36d5-0dc8-4077-95c9-db45bf2401fa}; !- Port 1

OS:Sizing:Zone,
  {1e3a63b6-e602-48e2-bfb4-32abb9a28bb9}, !- Handle
  {3555d455-e9cb-4f3f-bc71-bbee94fe2c88}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5bead069-9061-4826-a35a-0fa03de6db35}, !- Handle
  Zone Hospital NurseStn C end_b - Story Top Zone HVAC Equipment List, !- Name
  {3555d455-e9cb-4f3f-bc71-bbee94fe2c88}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9303be86-af3b-4fb0-b420-244a7494816d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {b6cb88d1-212e-4faf-aa73-8164bfe02c6f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Surface,
  {bb2c33e5-5499-4102-bfe2-2e4cbfb73a07}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b20e3e95-de5e-43f6-bbe0-487fd8a8df4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a28069d9-6cea-444c-83a9-72c362a937c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  0, 102.102929865718, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 102.102929865718, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1abe34fd-a66d-4c9d-b2fa-0a75c27fdec8}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b20e3e95-de5e-43f6-bbe0-487fd8a8df4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baa7d807-a0ab-4464-a78e-ff530b64383b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.2600581780753, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 16.2600581780753, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baa7d807-a0ab-4464-a78e-ff530b64383b}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c23e121-61d6-4410-97ff-632e546ac769}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1abe34fd-a66d-4c9d-b2fa-0a75c27fdec8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5671026236047, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  74.5671026236047, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  74.5671026236047, 20.8320581780753, 0,  !- X,Y,Z Vertex 3 {m}
  74.5671026236047, 20.8320581780753, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {864dca67-3244-49d0-9e4b-8c9f21a3b2f8}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a525d458-c833-4cd3-9c97-8ee8416c37d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e7c7ca2-f6c6-4452-97fd-f7405d10f14e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5671026236047, 16.2600581780751, 4.2672, !- X,Y,Z Vertex 1 {m}
  74.5671026236047, 16.2600581780751, 0,  !- X,Y,Z Vertex 2 {m}
  74.5671026236047, 20.8320581780753, 0,  !- X,Y,Z Vertex 3 {m}
  74.5671026236047, 20.8320581780753, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76698532-8dce-4515-8149-2035b5960b41}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22fbc21c-b8b8-4261-ba55-fa561f65155c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54659999999996, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999568, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999568, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02af52bd-1e34-4687-8e93-c08514d4ae72}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3d9887cd-1cb0-4898-b854-961e08775472}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.2632564145606e-14, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999996, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999996, -4.2632564145606e-14, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {770468a0-5327-4356-978f-80570d21ebd3}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f19dd83-e5cc-4645-8d37-e0e02fdf62ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 118.337588043793, 1.44504515493335, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 118.337588043793, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999479, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999479, 1.44504515493335; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76d66dac-3b22-403f-9d19-2c1afd7990f3}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2a5163e0-61b3-468b-9b70-99208205320a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54660000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54660000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0254000000000421, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad207e08-7048-4527-94d8-9267c4c3e22b}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db99b13d-6b5f-4d69-82a0-231478f2f9fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999996, 4.57200000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.54659999999996, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999568, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999568, 4.57200000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c00a129-543a-4ba4-9261-0e0501ddaa96}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {195c16b3-0e89-4bda-80fe-05a2a1565865}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.2632564145606e-14, 1.4469920772376, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  15.5087061189901, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  15.5087061189901, -4.2632564145606e-14, 1.4469920772376; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91994cd0-e75d-463c-9864-382dc721faa1}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5098c955-8c21-4916-9b6c-c4249708988d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -4.2632564145606e-14, 1.46819737625685, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.504745062328, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.504745062328, -4.2632564145606e-14, 1.46819737625685; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5806bb15-692b-4945-a630-0e03a8aee39a}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba1415d4-23de-4421-837f-f2615712d3a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.5087061189901, 4.57200000000005, 1.4469920772376, !- X,Y,Z Vertex 1 {m}
  15.5087061189901, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999586, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999586, 4.57200000000005, 1.4469920772376; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b72a5fc3-6213-4ad4-af71-60bdfdddecf4}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8cf75e45-0244-46b5-9433-cdc6c815c7bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.2632564145606e-14, 1.49331021844847, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.2632564145606e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  0.739672531164002, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.739672531164002, -4.2632564145606e-14, 1.49331021844847; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3dc92f7-3b26-4578-b33c-627b97321c7a}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {28ae202d-51aa-4f5d-84a4-bc765118618a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.739672531164002, 4.57200000000005, 1.49331021844847, !- X,Y,Z Vertex 1 {m}
  0.739672531164002, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254, 4.57200000000005, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.0254, 4.57200000000005, 1.49331021844847; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57f51809-ce09-44eb-9680-3e39d75d6d91}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {85b0f0a7-e4cc-44f6-9e4b-50f69c105277}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.3355134276348, 4.57200000000005, 1.45279907397667, !- X,Y,Z Vertex 1 {m}
  4.3355134276348, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 1.45279907397667; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27914954-2766-4055-a43d-67e5c8a30ab4}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9cd28497-422b-4791-9d26-e03a95c2a05f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.504745062328, 4.57200000000005, 1.46819737625685, !- X,Y,Z Vertex 1 {m}
  1.504745062328, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999928, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999928, 4.57200000000005, 1.46819737625685; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {566f7198-4a82-4980-8630-59245868a94b}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {269ba6d5-926d-4cbc-aa5d-908bb3223aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -4.2632564145606e-14, 1.45639520734516, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  3.00428722340948, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  3.00428722340948, -4.2632564145606e-14, 1.45639520734516; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcb1349b-4cae-4473-ae61-d24aefa8d837}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b36b4b6c-fb66-4989-bb86-933a4e4aa185}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.00428722340948, 4.57200000000005, 1.45639520734516, !- X,Y,Z Vertex 1 {m}
  3.00428722340948, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999861, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999861, 4.57200000000005, 1.45639520734516; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdbc9832-a7c8-46a4-a5d7-4058a37e071b}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {606ceed2-fadc-4e76-9d9f-35e8a4d75774}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -4.2632564145606e-14, 1.45475155749786, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  3.49393364335442, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  3.49393364335442, -4.2632564145606e-14, 1.45475155749786; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cbb7bea-c56a-4c01-9165-2c3800524ca8}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ec40928-3601-4e33-99a4-c0ecac8edf7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.49393364335442, 4.57200000000005, 1.45475155749786, !- X,Y,Z Vertex 1 {m}
  3.49393364335442, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000216, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000216, 4.57200000000005, 1.45475155749786; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ecebe936-9fe8-45fb-834f-0781b680cc76}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ec8ede40-099a-4056-a402-6fa28f02aafa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.2632564145606e-14, 1.45279907397667, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.2632564145606e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.3355134276348, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.3355134276348, -4.2632564145606e-14, 1.45279907397667; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0ab9bfc-b3cc-4c5a-93a6-46e409705ff6}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf812a66-d7ce-4c60-ad3e-0b748a878add}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.09426457147491, 4.57200000000005, 1.44857649217613, !- X,Y,Z Vertex 1 {m}
  9.09426457147491, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000119, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000119, 4.57200000000005, 1.44857649217613; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb5c2d27-dc67-4d7e-8c6c-16ed7a8787c4}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5985e896-e806-4e97-bc46-1f37689f9f22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -4.2632564145606e-14, 1.44841576807319, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  9.49210228768027, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  9.49210228768027, -4.2632564145606e-14, 1.44841576807319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef6d5a60-1dbf-4942-afb4-ed4d6c9541d9}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f31ae773-f3df-4a75-a866-02293869da28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999968, -4.2632564145606e-14, 1.45001507222584, !- X,Y,Z Vertex 1 {m}
  0.025399999999968, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  6.61542957050357, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  6.61542957050357, -4.2632564145606e-14, 1.45001507222584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdd9459d-ef49-458c-986d-e82a6b586a4d}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {14516368-ad2f-40bf-998f-582a45f59327}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.61542957050357, 4.57200000000005, 1.45001507222584, !- X,Y,Z Vertex 1 {m}
  6.61542957050357, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999674, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999674, 4.57200000000005, 1.45001507222584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {889407cf-f124-4852-a447-a0f9afed34af}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c103703-be49-47d4-888b-92f27f4eb95d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, -4.2632564145606e-14, 1.45001507222584, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  6.6154295705036, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  6.6154295705036, -4.2632564145606e-14, 1.45001507222584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe7d2004-5e71-4956-a829-371823c2714f}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {09c41cc8-8886-4497-949a-eeaed9011b69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.6154295705036, 4.57200000000005, 1.45001507222584, !- X,Y,Z Vertex 1 {m}
  6.6154295705036, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.57200000000005, 1.45001507222584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4debea24-8884-4ec3-b27e-35f256bc1f99}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d47b256-86e0-4e1e-aed8-cf2b7fe9f946}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -4.2632564145606e-14, 1.44958834882859, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  7.19688469418821, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  7.19688469418821, -4.2632564145606e-14, 1.44958834882859; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18c24b01-58fd-47b6-876d-4bc916c6a2ae}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4015b40-c02d-4501-9267-c4757bffbf42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.19688469418821, 4.57200000000005, 1.44958834882859, !- X,Y,Z Vertex 1 {m}
  7.19688469418821, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57200000000005, 1.44958834882859; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {761245c8-31de-4c05-8e9a-7b5930d358e9}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {df05ef8c-2493-4e26-9c72-c5b04dd22740}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, -4.2632564145606e-14, 1.448928862984, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  8.32919204031094, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  8.32919204031094, -4.2632564145606e-14, 1.448928862984; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {327e5632-97ba-4185-989f-dea736304d3f}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {856a01c6-a4f4-42cd-8b20-3a93f99ecdf2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.32919204031094, 4.57200000000005, 1.448928862984, !- X,Y,Z Vertex 1 {m}
  8.32919204031094, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 1.448928862984; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61f6bc85-a84a-4077-af81-2f8bc4921c4c}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8f9ebee-f249-4087-980a-5ab672227f77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999987, -4.2632564145606e-14, 1.44889830132031, !- X,Y,Z Vertex 1 {m}
  0.0253999999999987, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  8.39039784280406, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  8.39039784280406, -4.2632564145606e-14, 1.44889830132031; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a08611f2-58c5-48a1-b41d-994eaffa0b5c}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d73b2ad-f8c7-4286-8914-75b6fc5f7fed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.39039784280406, 4.57200000000005, 1.44889830132031, !- X,Y,Z Vertex 1 {m}
  8.39039784280406, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 1.44889830132031; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {483b2f9c-afe5-4d75-9d26-a55eddc7983b}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99f30b36-1893-4264-aea5-a954dd53fabb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, -4.2632564145606e-14, 1.44873789719058, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  8.72702975651623, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  8.72702975651623, -4.2632564145606e-14, 1.44873789719058; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4583213f-1882-4073-beed-e41022e3bae2}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc034af-ad81-4d9c-bce3-ae11413b6e82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.72702975651623, 4.57200000000005, 1.44873789719058, !- X,Y,Z Vertex 1 {m}
  8.72702975651623, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.57200000000005, 1.44873789719058; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ce6c331-0e19-4639-b3f6-c98919f37f16}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {05a3d447-6571-4765-8fd8-09b2c2fa58ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000107, -4.2632564145606e-14, 1.44857649217613, !- X,Y,Z Vertex 1 {m}
  0.0254000000000107, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  9.09426457147491, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  9.09426457147491, -4.2632564145606e-14, 1.44857649217613; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98163800-ac38-4ef8-b060-4943539073e4}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e0f09953-eca6-4db8-95f5-90e7c3c213b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.49210228768027, 4.57200000000005, 1.44841576807319, !- X,Y,Z Vertex 1 {m}
  9.49210228768027, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999728, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999728, 4.57200000000005, 1.44841576807319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {105a306a-4524-4691-889a-4c1b50908e21}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {53ef24b2-9abb-4223-90ed-b59339946b2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000497, -4.2632564145606e-14, 1.44750058136529, !- X,Y,Z Vertex 1 {m}
  0.0254000000000497, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  12.6442011160759, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  12.6442011160759, -4.2632564145606e-14, 1.44750058136529; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a4bf654-4e4a-48f2-8c88-29994172bbd1}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87da8849-916a-44e5-a9ef-065d528c96b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.6442011160759, 4.57200000000005, 1.44750058136529, !- X,Y,Z Vertex 1 {m}
  12.6442011160759, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000509, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000509, 4.57200000000005, 1.44750058136529; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4ee572d-656c-4d6d-b15f-6e27e7a26f09}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {009feff3-6bdb-4d92-9578-3e2fbc68fa39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -4.2632564145606e-14, 1.44758578315968, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  12.2647985868547, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  12.2647985868547, -4.2632564145606e-14, 1.44758578315968; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2eac3a10-9ebe-4eac-9f13-50f8a1d8370f}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ad4cd2d-2a49-4349-a55c-0e131074e332}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2647985868547, 4.57200000000005, 1.44758578315968, !- X,Y,Z Vertex 1 {m}
  12.2647985868547, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000225, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000225, 4.57200000000005, 1.44758578315968; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b87b69b9-d7dc-443b-ae35-fa6bb9959254}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f86c7076-9eda-46f7-9d29-eeaa170faa90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999574, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54659999999996, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed31c513-6262-49a8-8419-4c6257ffe56a}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e933e54d-607e-4d31-9a87-d2ebd926227d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, -4.2632564145606e-14, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, -4.2632564145606e-14, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96c09542-4534-4158-bd03-27f7ba4ec3ff}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e5e536ed-8637-4d82-8037-503245a963f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999574, 1.44504515493335, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 118.337588043793, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 118.337588043793, 1.44504515493335; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2301234-67a7-40d0-b7de-3d2adbdc0de7}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {449a9df8-e5f7-4ff3-a66e-affba272593a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0254000000000426, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54660000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54660000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b3eb32e-cfcf-425a-8556-3924e55b14d6}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2a6fafe6-3e70-48fb-8588-094c94893f98}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57200000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000421, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000421, 4.57200000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21cd7d8a-e20c-467e-a0d2-bb1fe2f14e81}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {002d2524-ca24-4299-852a-b647a48e8684}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 20.8066581780753, 1.44642099430741, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 20.8066581780753, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.025399999999955, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.025399999999955, 1.44642099430741; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a0dd8e5-5a4b-490d-a270-54f5043b1f71}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3acaacf5-c95b-4e37-a0d5-625b8a309a12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.2632564145606e-14, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999996, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999996, -4.2632564145606e-14, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00d1780b-7733-43a2-b2e0-1f7705ee8880}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {16ea5668-b163-4265-91ee-9fa88db3f744}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 85.8174716876426, 1.44515627746898, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 85.8174716876426, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999905, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999905, 1.44515627746898; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40056fa8-796f-44d7-9524-45fd408e8111}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7bcae04f-6ee8-4bde-b141-51ddc2a9c1af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 20.8066581780753, 1.44642099430741, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 20.8066581780753, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999905, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999905, 1.44642099430741; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c29c137-20e0-4215-bd42-5f002e4cebc3}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {901d9ce4-213f-413b-aa38-ba0801231a48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999996, 20.8320581780753, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.54659999999996, 20.8320581780753, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999568, 20.8320581780753, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999568, 20.8320581780753, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11f94fcc-4767-43a1-aeda-ef2195ab5b66}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa9b152d-e813-4661-b8ec-08ab04f10c7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.2632564145606e-14, 1.44521745253024, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  74.5417026236047, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  74.5417026236047, -4.2632564145606e-14, 1.44521745253024; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {328c8318-145f-47bc-bc9e-6e332eddcefc}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9bdc0ac-62f8-4e82-9976-08ceffdcffc9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.5417026236047, 20.8320581780753, 1.44521745253024, !- X,Y,Z Vertex 1 {m}
  74.5417026236047, 20.8320581780753, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999479, 20.8320581780753, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999479, 20.8320581780753, 1.44521745253024; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe682f8c-33df-4b28-a0dd-371dc55113e9}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {842b2191-4fbd-443d-93df-4c97bba507f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.2632564145606e-14, 1.44554486167273, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  43.7704854201885, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  43.7704854201885, -4.2632564145606e-14, 1.44554486167273; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74ba548a-b241-4068-abe0-b4e1e7b6f09f}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e994f24-226d-4b5d-b4bb-208c95f8d11d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.7704854201885, 4.57200000000005, 1.44554486167273, !- X,Y,Z Vertex 1 {m}
  43.7704854201885, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999621, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999621, 4.57200000000005, 1.44554486167273; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa350f1c-c5c1-417b-ae85-46f19df5d65a}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6258ff1-45e3-4749-9498-5e6a445251b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0253999999999574, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.54659999999996, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4900e098-157e-48e9-b33e-353236b5bf51}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9514e089-5a09-4982-bd72-bc11ffdab7cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -4.2632564145606e-14, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, -4.2632564145606e-14, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cec264f-d79c-4b96-b64f-e351977f15e9}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27141727-0ff6-4f16-9cbe-a0cf7d1da94b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0253999999999574, 1.44504515493335, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 118.337588043793, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 118.337588043793, 1.44504515493335; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d58be51e-6988-466d-a8d4-81a71062eceb}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54f83814-8866-487c-adbb-d484377bb61e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 4.57200000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57200000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b56dca3-1285-472a-bab8-c62857f5f6ec}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e042d86-4f2e-489e-8d19-9c09d066f265}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0254000000000426, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.54660000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.54660000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {2d5b9732-edba-4fb6-a3e4-f1897f240a0b}, !- Handle
  Hospital Corridor People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {65fc26ae-3fc7-4aa2-b0de-fb0157abfb62}, !- Handle
  Hospital Corridor People,               !- Name
  {2d5b9732-edba-4fb6-a3e4-f1897f240a0b}, !- People Definition Name
  {c1d3729e-65b3-41b5-a198-27b6c41ed1cd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e48154d5-25b1-49ef-86c0-1fd3c458ff80}, !- Work Efficiency Schedule Name
  {6b89dd67-864f-4853-ad8b-6546c2097f4e}, !- Clothing Insulation Schedule Name
  {9132d786-1977-474d-9619-0cb6456dda9d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6b89dd67-864f-4853-ad8b-6546c2097f4e}, !- Handle
  Clothing Schedule,                      !- Name
  {c866e849-1ba5-47c0-a369-d099bfd89136}, !- Schedule Type Limits Name
  {2b1c3ca7-f6d1-4320-a2cd-091e591104ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b1c3ca7-f6d1-4320-a2cd-091e591104ad}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {c866e849-1ba5-47c0-a369-d099bfd89136}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7c563745-9d78-4fcf-ad6a-2934bbb25a0e}, !- Handle
  Schedule Rule 1,                        !- Name
  {6b89dd67-864f-4853-ad8b-6546c2097f4e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69bacd5d-3bcc-4054-b940-285ece3852af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {69bacd5d-3bcc-4054-b940-285ece3852af}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {c866e849-1ba5-47c0-a369-d099bfd89136}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c866e849-1ba5-47c0-a369-d099bfd89136}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {9132d786-1977-474d-9619-0cb6456dda9d}, !- Handle
  Air Velocity Schedule,                  !- Name
  {7f170b01-644a-45dd-b9e9-9c5e0ae269de}, !- Schedule Type Limits Name
  {15e5a879-18f3-477e-9e1f-3f89853266a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15e5a879-18f3-477e-9e1f-3f89853266a5}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {7f170b01-644a-45dd-b9e9-9c5e0ae269de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7f170b01-644a-45dd-b9e9-9c5e0ae269de}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {e48154d5-25b1-49ef-86c0-1fd3c458ff80}, !- Handle
  Work Efficiency Schedule,               !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {4c35790e-c779-44df-b82b-a970817aa724}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c35790e-c779-44df-b82b-a970817aa724}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {a959d20c-9d0f-4942-978f-aaf327c074c9}, !- Handle
  Hospital Corridor Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ae68f5a5-b469-46e9-af5d-8341d79a5825}, !- Handle
  Hospital Corridor Lights,               !- Name
  {a959d20c-9d0f-4942-978f-aaf327c074c9}, !- Lights Definition Name
  {c1d3729e-65b3-41b5-a198-27b6c41ed1cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ca337f16-17f5-4e16-b276-6b0f209dc714}, !- Handle
  {a959d20c-9d0f-4942-978f-aaf327c074c9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.58457499999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.28792499999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {5710de1a-f031-4e4b-84a6-758cd862741c}, !- Handle
  Hospital Corridor Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7b24a426-11f1-4887-a4a9-61822a62c938}, !- Handle
  Hospital Corridor Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ddafd4e7-94a3-4cf2-a901-972e624b2bcb}, !- Number of People Schedule Name
  {350551e1-be98-4a35-96e4-f6d242df4e38}, !- People Activity Level Schedule Name
  {4ad5a9b4-0d7e-4455-bda4-575d249be8e6}, !- Lighting Schedule Name
  {ce965610-7efd-405c-ab9f-8533fd4a4bbf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7f360d61-b3eb-449e-b1b6-b549f7f65d93}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ddafd4e7-94a3-4cf2-a901-972e624b2bcb}, !- Handle
  Hospital Critical Occ,                  !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {54128a49-9728-403d-b41f-0d7767758c41}, !- Default Day Schedule Name
  {d7e5fb75-9a90-45aa-afe9-1634a8707f9a}, !- Summer Design Day Schedule Name
  {0bce9ea5-1287-420b-bbbf-5867fb261646}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {54128a49-9728-403d-b41f-0d7767758c41}, !- Handle
  Hospital Critical Occ Default,          !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.43125,                                !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.4625,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.49375,                                !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.525,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.55625,                                !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.5875,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.61875,                                !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.65,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.68125,                                !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.7125,                                 !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.74375,                                !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.775,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.80625,                                !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.8375,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.86875,                                !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  15,                                     !- Hour 18
  52,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  16,                                     !- Hour 19
  7,                                      !- Minute 19
  0.844444444444444,                      !- Value Until Time 19
  16,                                     !- Hour 20
  22,                                     !- Minute 20
  0.788888888888889,                      !- Value Until Time 20
  16,                                     !- Hour 21
  37,                                     !- Minute 21
  0.733333333333333,                      !- Value Until Time 21
  16,                                     !- Hour 22
  52,                                     !- Minute 22
  0.677777777777778,                      !- Value Until Time 22
  17,                                     !- Hour 23
  0,                                      !- Minute 23
  0.65,                                   !- Value Until Time 23
  18,                                     !- Hour 24
  0,                                      !- Minute 24
  0.65,                                   !- Value Until Time 24
  18,                                     !- Hour 25
  15,                                     !- Minute 25
  0.61875,                                !- Value Until Time 25
  18,                                     !- Hour 26
  30,                                     !- Minute 26
  0.5875,                                 !- Value Until Time 26
  18,                                     !- Hour 27
  45,                                     !- Minute 27
  0.55625,                                !- Value Until Time 27
  19,                                     !- Hour 28
  0,                                      !- Minute 28
  0.525,                                  !- Value Until Time 28
  19,                                     !- Hour 29
  15,                                     !- Minute 29
  0.49375,                                !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.4625,                                 !- Value Until Time 30
  19,                                     !- Hour 31
  45,                                     !- Minute 31
  0.43125,                                !- Value Until Time 31
  20,                                     !- Hour 32
  0,                                      !- Minute 32
  0.4,                                    !- Value Until Time 32
  24,                                     !- Hour 33
  0,                                      !- Minute 33
  0.4;                                    !- Value Until Time 33

OS:Schedule:Day,
  {0bce9ea5-1287-420b-bbbf-5867fb261646}, !- Handle
  Hospital Critical Occ Winter Design Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
  {d7e5fb75-9a90-45aa-afe9-1634a8707f9a}, !- Handle
  Hospital Critical Occ Summer Design Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {f3278115-17da-40cd-8ed3-158ed8b9f1ac}, !- Handle
  Schedule Rule 2,                        !- Name
  {ddafd4e7-94a3-4cf2-a901-972e624b2bcb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {723f643c-d835-415d-8a19-b2dae0426431}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {723f643c-d835-415d-8a19-b2dae0426431}, !- Handle
  Hospital Critical Occ Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  15,                                     !- Minute 2
  0.43125,                                !- Value Until Time 2
  3,                                      !- Hour 3
  30,                                     !- Minute 3
  0.4625,                                 !- Value Until Time 3
  3,                                      !- Hour 4
  45,                                     !- Minute 4
  0.49375,                                !- Value Until Time 4
  4,                                      !- Hour 5
  0,                                      !- Minute 5
  0.525,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  15,                                     !- Minute 6
  0.55625,                                !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.5875,                                 !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.61875,                                !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.68125,                                !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.7125,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.74375,                                !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.775,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.80625,                                !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.8375,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.86875,                                !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  16,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  16,                                     !- Hour 19
  15,                                     !- Minute 19
  0.884375,                               !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.86875,                                !- Value Until Time 20
  16,                                     !- Hour 21
  45,                                     !- Minute 21
  0.853125,                               !- Value Until Time 21
  17,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8375,                                 !- Value Until Time 22
  17,                                     !- Hour 23
  15,                                     !- Minute 23
  0.821875,                               !- Value Until Time 23
  17,                                     !- Hour 24
  30,                                     !- Minute 24
  0.80625,                                !- Value Until Time 24
  17,                                     !- Hour 25
  45,                                     !- Minute 25
  0.790625,                               !- Value Until Time 25
  18,                                     !- Hour 26
  0,                                      !- Minute 26
  0.775,                                  !- Value Until Time 26
  18,                                     !- Hour 27
  15,                                     !- Minute 27
  0.759375,                               !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.74375,                                !- Value Until Time 28
  18,                                     !- Hour 29
  45,                                     !- Minute 29
  0.728125,                               !- Value Until Time 29
  19,                                     !- Hour 30
  0,                                      !- Minute 30
  0.7125,                                 !- Value Until Time 30
  19,                                     !- Hour 31
  15,                                     !- Minute 31
  0.696875,                               !- Value Until Time 31
  19,                                     !- Hour 32
  30,                                     !- Minute 32
  0.68125,                                !- Value Until Time 32
  19,                                     !- Hour 33
  45,                                     !- Minute 33
  0.665625,                               !- Value Until Time 33
  20,                                     !- Hour 34
  0,                                      !- Minute 34
  0.65,                                   !- Value Until Time 34
  21,                                     !- Hour 35
  0,                                      !- Minute 35
  0.65,                                   !- Value Until Time 35
  21,                                     !- Hour 36
  15,                                     !- Minute 36
  0.61875,                                !- Value Until Time 36
  21,                                     !- Hour 37
  30,                                     !- Minute 37
  0.5875,                                 !- Value Until Time 37
  21,                                     !- Hour 38
  45,                                     !- Minute 38
  0.55625,                                !- Value Until Time 38
  22,                                     !- Hour 39
  0,                                      !- Minute 39
  0.525,                                  !- Value Until Time 39
  22,                                     !- Hour 40
  15,                                     !- Minute 40
  0.49375,                                !- Value Until Time 40
  22,                                     !- Hour 41
  30,                                     !- Minute 41
  0.4625,                                 !- Value Until Time 41
  22,                                     !- Hour 42
  45,                                     !- Minute 42
  0.43125,                                !- Value Until Time 42
  23,                                     !- Hour 43
  0,                                      !- Minute 43
  0.4,                                    !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.4;                                    !- Value Until Time 44

OS:Schedule:Ruleset,
  {350551e1-be98-4a35-96e4-f6d242df4e38}, !- Handle
  Hospital Activity,                      !- Name
  {c761ae54-9f69-4616-b1b2-743d11e69ddf}, !- Schedule Type Limits Name
  {db2d1df2-7a55-4000-bc27-a25004293c62}, !- Default Day Schedule Name
  {140b2fef-8171-4f96-bbd9-de2f7cb320f1}, !- Summer Design Day Schedule Name
  {5ab2bc1d-753e-4a7a-bbd6-8576361d0505}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db2d1df2-7a55-4000-bc27-a25004293c62}, !- Handle
  Hospital Activity Default,              !- Name
  {c761ae54-9f69-4616-b1b2-743d11e69ddf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5ab2bc1d-753e-4a7a-bbd6-8576361d0505}, !- Handle
  Hospital Activity Winter Design Day,    !- Name
  {c761ae54-9f69-4616-b1b2-743d11e69ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {140b2fef-8171-4f96-bbd9-de2f7cb320f1}, !- Handle
  Hospital Activity Summer Design Day,    !- Name
  {c761ae54-9f69-4616-b1b2-743d11e69ddf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c761ae54-9f69-4616-b1b2-743d11e69ddf}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {4ad5a9b4-0d7e-4455-bda4-575d249be8e6}, !- Handle
  Hospital Admin Light,                   !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {bd5cb996-8d30-41cf-9180-dc87d694dd5f}, !- Default Day Schedule Name
  {45fc69ad-7164-4bb0-ae55-bf1c0534b360}, !- Summer Design Day Schedule Name
  {4431ee82-36b5-475a-b44a-981d95014676}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd5cb996-8d30-41cf-9180-dc87d694dd5f}, !- Handle
  Hospital Admin Light Default,           !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.125,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.175,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.225,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.25,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.275,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.3,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.375,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.45,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.525,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.675,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.75,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.825,                                  !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  16,                                     !- Hour 19
  22,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.6,                                    !- Value Until Time 20
  17,                                     !- Hour 21
  0,                                      !- Minute 21
  0.6,                                    !- Value Until Time 21
  17,                                     !- Hour 22
  15,                                     !- Minute 22
  0.5625,                                 !- Value Until Time 22
  17,                                     !- Hour 23
  30,                                     !- Minute 23
  0.525,                                  !- Value Until Time 23
  17,                                     !- Hour 24
  45,                                     !- Minute 24
  0.4875,                                 !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  0.45,                                   !- Value Until Time 25
  18,                                     !- Hour 26
  15,                                     !- Minute 26
  0.4125,                                 !- Value Until Time 26
  18,                                     !- Hour 27
  30,                                     !- Minute 27
  0.375,                                  !- Value Until Time 27
  18,                                     !- Hour 28
  45,                                     !- Minute 28
  0.3375,                                 !- Value Until Time 28
  19,                                     !- Hour 29
  0,                                      !- Minute 29
  0.3,                                    !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.3,                                    !- Value Until Time 30
  19,                                     !- Hour 31
  45,                                     !- Minute 31
  0.25,                                   !- Value Until Time 31
  20,                                     !- Hour 32
  0,                                      !- Minute 32
  0.2,                                    !- Value Until Time 32
  20,                                     !- Hour 33
  15,                                     !- Minute 33
  0.15,                                   !- Value Until Time 33
  20,                                     !- Hour 34
  30,                                     !- Minute 34
  0.1,                                    !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.1;                                    !- Value Until Time 35

OS:Schedule:Day,
  {4431ee82-36b5-475a-b44a-981d95014676}, !- Handle
  Hospital Admin Light Winter Design Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {45fc69ad-7164-4bb0-ae55-bf1c0534b360}, !- Handle
  Hospital Admin Light Summer Design Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {3a243fce-d4b2-4fca-8cc2-0bd88e42778f}, !- Handle
  Schedule Rule 3,                        !- Name
  {4ad5a9b4-0d7e-4455-bda4-575d249be8e6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5028f235-8a5b-4996-b3c7-65cfc77e56c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5028f235-8a5b-4996-b3c7-65cfc77e56c2}, !- Handle
  Hospital Admin Light Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.125,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.175,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.225,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.25,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.275,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.3,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.375,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.45,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.525,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.675,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.75,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.825,                                  !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  16,                                     !- Hour 19
  22,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.6,                                    !- Value Until Time 20
  17,                                     !- Hour 21
  0,                                      !- Minute 21
  0.6,                                    !- Value Until Time 21
  17,                                     !- Hour 22
  15,                                     !- Minute 22
  0.5625,                                 !- Value Until Time 22
  17,                                     !- Hour 23
  30,                                     !- Minute 23
  0.525,                                  !- Value Until Time 23
  17,                                     !- Hour 24
  45,                                     !- Minute 24
  0.4875,                                 !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  0.45,                                   !- Value Until Time 25
  18,                                     !- Hour 26
  15,                                     !- Minute 26
  0.4125,                                 !- Value Until Time 26
  18,                                     !- Hour 27
  30,                                     !- Minute 27
  0.375,                                  !- Value Until Time 27
  18,                                     !- Hour 28
  45,                                     !- Minute 28
  0.3375,                                 !- Value Until Time 28
  19,                                     !- Hour 29
  0,                                      !- Minute 29
  0.3,                                    !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.3,                                    !- Value Until Time 30
  19,                                     !- Hour 31
  45,                                     !- Minute 31
  0.25,                                   !- Value Until Time 31
  20,                                     !- Hour 32
  0,                                      !- Minute 32
  0.2,                                    !- Value Until Time 32
  20,                                     !- Hour 33
  15,                                     !- Minute 33
  0.15,                                   !- Value Until Time 33
  20,                                     !- Hour 34
  30,                                     !- Minute 34
  0.1,                                    !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.1;                                    !- Value Until Time 35

OS:Schedule:Rule,
  {5d781790-1063-406c-b799-7ee3bfa84e2f}, !- Handle
  Schedule Rule 4,                        !- Name
  {4ad5a9b4-0d7e-4455-bda4-575d249be8e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65dff787-fe94-4bce-b89c-b9c90885fb28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65dff787-fe94-4bce-b89c-b9c90885fb28}, !- Handle
  Hospital Admin Light Sat Day,           !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0.116666666666667,                      !- Value Until Time 2
  8,                                      !- Hour 3
  45,                                     !- Minute 3
  0.133333333333333,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  15,                                     !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  0.183333333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.216666666666667,                      !- Value Until Time 8
  10,                                     !- Hour 9
  15,                                     !- Minute 9
  0.233333333333333,                      !- Value Until Time 9
  10,                                     !- Hour 10
  30,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  45,                                     !- Minute 11
  0.266666666666667,                      !- Value Until Time 11
  11,                                     !- Hour 12
  0,                                      !- Minute 12
  0.283333333333333,                      !- Value Until Time 12
  11,                                     !- Hour 13
  15,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  11,                                     !- Hour 14
  22,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  12,                                     !- Hour 15
  52,                                     !- Minute 15
  0.4,                                    !- Value Until Time 15
  13,                                     !- Hour 16
  7,                                      !- Minute 16
  0.391836734693878,                      !- Value Until Time 16
  13,                                     !- Hour 17
  22,                                     !- Minute 17
  0.383673469387755,                      !- Value Until Time 17
  13,                                     !- Hour 18
  37,                                     !- Minute 18
  0.375510204081633,                      !- Value Until Time 18
  13,                                     !- Hour 19
  52,                                     !- Minute 19
  0.36734693877551,                       !- Value Until Time 19
  14,                                     !- Hour 20
  7,                                      !- Minute 20
  0.359183673469388,                      !- Value Until Time 20
  14,                                     !- Hour 21
  22,                                     !- Minute 21
  0.351020408163265,                      !- Value Until Time 21
  14,                                     !- Hour 22
  37,                                     !- Minute 22
  0.342857142857143,                      !- Value Until Time 22
  14,                                     !- Hour 23
  52,                                     !- Minute 23
  0.33469387755102,                       !- Value Until Time 23
  15,                                     !- Hour 24
  7,                                      !- Minute 24
  0.326530612244898,                      !- Value Until Time 24
  15,                                     !- Hour 25
  22,                                     !- Minute 25
  0.318367346938775,                      !- Value Until Time 25
  15,                                     !- Hour 26
  37,                                     !- Minute 26
  0.310204081632653,                      !- Value Until Time 26
  15,                                     !- Hour 27
  52,                                     !- Minute 27
  0.302040816326531,                      !- Value Until Time 27
  15,                                     !- Hour 28
  56,                                     !- Minute 28
  0.3,                                    !- Value Until Time 28
  16,                                     !- Hour 29
  11,                                     !- Minute 29
  0.283673469387755,                      !- Value Until Time 29
  16,                                     !- Hour 30
  26,                                     !- Minute 30
  0.26734693877551,                       !- Value Until Time 30
  16,                                     !- Hour 31
  41,                                     !- Minute 31
  0.251020408163265,                      !- Value Until Time 31
  16,                                     !- Hour 32
  56,                                     !- Minute 32
  0.23469387755102,                       !- Value Until Time 32
  17,                                     !- Hour 33
  11,                                     !- Minute 33
  0.218367346938775,                      !- Value Until Time 33
  17,                                     !- Hour 34
  26,                                     !- Minute 34
  0.202040816326531,                      !- Value Until Time 34
  17,                                     !- Hour 35
  41,                                     !- Minute 35
  0.185714285714286,                      !- Value Until Time 35
  17,                                     !- Hour 36
  56,                                     !- Minute 36
  0.169387755102041,                      !- Value Until Time 36
  18,                                     !- Hour 37
  11,                                     !- Minute 37
  0.153061224489796,                      !- Value Until Time 37
  18,                                     !- Hour 38
  26,                                     !- Minute 38
  0.136734693877551,                      !- Value Until Time 38
  18,                                     !- Hour 39
  41,                                     !- Minute 39
  0.120408163265306,                      !- Value Until Time 39
  18,                                     !- Hour 40
  56,                                     !- Minute 40
  0.104081632653061,                      !- Value Until Time 40
  19,                                     !- Hour 41
  0,                                      !- Minute 41
  0.1,                                    !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0.1;                                    !- Value Until Time 42

OS:Schedule:Rule,
  {3c2af51c-8767-4cbe-85d7-3719d12f9112}, !- Handle
  Schedule Rule 5,                        !- Name
  {4ad5a9b4-0d7e-4455-bda4-575d249be8e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8fcceae7-c04c-41a1-85b7-a523d4201301}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fcceae7-c04c-41a1-85b7-a523d4201301}, !- Handle
  Hospital Admin Light Sun Day,           !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  52,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {ce965610-7efd-405c-ab9f-8533fd4a4bbf}, !- Handle
  Hospital Admin Equipment,               !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {00ae74be-64a0-4f00-992c-6d0171298d9c}, !- Default Day Schedule Name
  {aad51d25-ad25-45da-a5e9-5e6015e35e12}, !- Summer Design Day Schedule Name
  {796cd4cb-53f0-4eff-b785-bed368e2600c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {00ae74be-64a0-4f00-992c-6d0171298d9c}, !- Handle
  Hospital Admin Equipment Default,       !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.325,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.375,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.425,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.45,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.475,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.5625,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.625,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.6875,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.8125,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.875,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.9375,                                 !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  16,                                     !- Hour 18
  26,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  16,                                     !- Hour 19
  41,                                     !- Minute 19
  0.468,                                  !- Value Until Time 19
  16,                                     !- Hour 20
  56,                                     !- Minute 20
  0.436,                                  !- Value Until Time 20
  17,                                     !- Hour 21
  11,                                     !- Minute 21
  0.404,                                  !- Value Until Time 21
  17,                                     !- Hour 22
  26,                                     !- Minute 22
  0.372,                                  !- Value Until Time 22
  17,                                     !- Hour 23
  41,                                     !- Minute 23
  0.34,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  56,                                     !- Minute 24
  0.308,                                  !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  0.3,                                    !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.3;                                    !- Value Until Time 26

OS:Schedule:Day,
  {796cd4cb-53f0-4eff-b785-bed368e2600c}, !- Handle
  Hospital Admin Equipment Winter Design Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {aad51d25-ad25-45da-a5e9-5e6015e35e12}, !- Handle
  Hospital Admin Equipment Summer Design Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {385f61a8-4407-48c0-b2c3-0ca372f6c799}, !- Handle
  Schedule Rule 6,                        !- Name
  {ce965610-7efd-405c-ab9f-8533fd4a4bbf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {467f2d5a-bb98-44c3-99d8-2e8e0faabaa0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {467f2d5a-bb98-44c3-99d8-2e8e0faabaa0}, !- Handle
  Hospital Admin Equipment Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.325,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.375,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.425,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.45,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.475,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.5625,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.625,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.6875,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.8125,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.875,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.9375,                                 !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  16,                                     !- Hour 18
  26,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  16,                                     !- Hour 19
  41,                                     !- Minute 19
  0.468,                                  !- Value Until Time 19
  16,                                     !- Hour 20
  56,                                     !- Minute 20
  0.436,                                  !- Value Until Time 20
  17,                                     !- Hour 21
  11,                                     !- Minute 21
  0.404,                                  !- Value Until Time 21
  17,                                     !- Hour 22
  26,                                     !- Minute 22
  0.372,                                  !- Value Until Time 22
  17,                                     !- Hour 23
  41,                                     !- Minute 23
  0.34,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  56,                                     !- Minute 24
  0.308,                                  !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  0.3,                                    !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.3;                                    !- Value Until Time 26

OS:Schedule:Rule,
  {36a93f31-3d35-445c-8ff6-5b0bb53360ef}, !- Handle
  Schedule Rule 7,                        !- Name
  {ce965610-7efd-405c-ab9f-8533fd4a4bbf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7bf9962c-6090-427c-a5ad-0d0b31cba4f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bf9962c-6090-427c-a5ad-0d0b31cba4f1}, !- Handle
  Hospital Admin Equipment Sat Day,       !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.332,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  0.364,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.396,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  0.428,                                  !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.46,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  15,                                     !- Minute 7
  0.492,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  18,                                     !- Minute 8
  0.5,                                    !- Value Until Time 8
  12,                                     !- Hour 9
  52,                                     !- Minute 9
  0.8,                                    !- Value Until Time 9
  13,                                     !- Hour 10
  7,                                      !- Minute 10
  0.775510204081633,                      !- Value Until Time 10
  13,                                     !- Hour 11
  22,                                     !- Minute 11
  0.751020408163265,                      !- Value Until Time 11
  13,                                     !- Hour 12
  37,                                     !- Minute 12
  0.726530612244898,                      !- Value Until Time 12
  13,                                     !- Hour 13
  52,                                     !- Minute 13
  0.702040816326531,                      !- Value Until Time 13
  14,                                     !- Hour 14
  7,                                      !- Minute 14
  0.677551020408163,                      !- Value Until Time 14
  14,                                     !- Hour 15
  22,                                     !- Minute 15
  0.653061224489796,                      !- Value Until Time 15
  14,                                     !- Hour 16
  37,                                     !- Minute 16
  0.628571428571429,                      !- Value Until Time 16
  14,                                     !- Hour 17
  52,                                     !- Minute 17
  0.604081632653061,                      !- Value Until Time 17
  15,                                     !- Hour 18
  7,                                      !- Minute 18
  0.579591836734694,                      !- Value Until Time 18
  15,                                     !- Hour 19
  22,                                     !- Minute 19
  0.555102040816327,                      !- Value Until Time 19
  15,                                     !- Hour 20
  37,                                     !- Minute 20
  0.530612244897959,                      !- Value Until Time 20
  15,                                     !- Hour 21
  52,                                     !- Minute 21
  0.506122448979592,                      !- Value Until Time 21
  15,                                     !- Hour 22
  56,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  16,                                     !- Hour 23
  11,                                     !- Minute 23
  0.483673469387755,                      !- Value Until Time 23
  16,                                     !- Hour 24
  26,                                     !- Minute 24
  0.46734693877551,                       !- Value Until Time 24
  16,                                     !- Hour 25
  41,                                     !- Minute 25
  0.451020408163265,                      !- Value Until Time 25
  16,                                     !- Hour 26
  56,                                     !- Minute 26
  0.43469387755102,                       !- Value Until Time 26
  17,                                     !- Hour 27
  11,                                     !- Minute 27
  0.418367346938775,                      !- Value Until Time 27
  17,                                     !- Hour 28
  26,                                     !- Minute 28
  0.402040816326531,                      !- Value Until Time 28
  17,                                     !- Hour 29
  41,                                     !- Minute 29
  0.385714285714286,                      !- Value Until Time 29
  17,                                     !- Hour 30
  56,                                     !- Minute 30
  0.369387755102041,                      !- Value Until Time 30
  18,                                     !- Hour 31
  11,                                     !- Minute 31
  0.353061224489796,                      !- Value Until Time 31
  18,                                     !- Hour 32
  26,                                     !- Minute 32
  0.336734693877551,                      !- Value Until Time 32
  18,                                     !- Hour 33
  41,                                     !- Minute 33
  0.320408163265306,                      !- Value Until Time 33
  18,                                     !- Hour 34
  56,                                     !- Minute 34
  0.304081632653061,                      !- Value Until Time 34
  19,                                     !- Hour 35
  0,                                      !- Minute 35
  0.3,                                    !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.3;                                    !- Value Until Time 36

OS:Schedule:Rule,
  {aa704a0d-86ab-4aee-9614-f040b56ab888}, !- Handle
  Schedule Rule 8,                        !- Name
  {ce965610-7efd-405c-ab9f-8533fd4a4bbf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5194fe6c-7a08-43bb-a16e-3fd1991dbf71}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5194fe6c-7a08-43bb-a16e-3fd1991dbf71}, !- Handle
  Hospital Admin Equipment Sun Day,       !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  52,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {7f360d61-b3eb-449e-b1b6-b549f7f65d93}, !- Handle
  Hospital Infil Quarter On,              !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {89bfa079-423a-4e4f-b514-2b29bdf0e41d}, !- Default Day Schedule Name
  {1ba52e8b-98d6-4403-a9e8-015f0d58e42c}, !- Summer Design Day Schedule Name
  {e4fd91d7-992e-47e3-9078-e5122d41f9c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {89bfa079-423a-4e4f-b514-2b29bdf0e41d}, !- Handle
  Hospital Infil Quarter On Default,      !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f77e1b0c-166d-49bb-9100-544c7945b1ad}, !- Handle
  Schedule Rule 9,                        !- Name
  {7f360d61-b3eb-449e-b1b6-b549f7f65d93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bcd8337f-bd59-42c6-a185-a61c8f12279e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcd8337f-bd59-42c6-a185-a61c8f12279e}, !- Handle
  Hospital Infil Quarter On Default|Sun|Sat Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e4fd91d7-992e-47e3-9078-e5122d41f9c5}, !- Handle
  Hospital Infil Quarter On Winter Design Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ba52e8b-98d6-4403-a9e8-015f0d58e42c}, !- Handle
  Hospital Infil Quarter On Summer Design Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {4a7542bf-c97a-40cd-80fd-06157f423780}, !- Handle
  Hospital PatRoom People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {35421938-b88c-4307-a58d-9430618d67f8}, !- Handle
  Hospital PatRoom People,                !- Name
  {4a7542bf-c97a-40cd-80fd-06157f423780}, !- People Definition Name
  {4b2eb567-6bfa-4aa2-9483-a9651a765d30}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e48154d5-25b1-49ef-86c0-1fd3c458ff80}, !- Work Efficiency Schedule Name
  {6b89dd67-864f-4853-ad8b-6546c2097f4e}, !- Clothing Insulation Schedule Name
  {9132d786-1977-474d-9619-0cb6456dda9d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {acef81ec-8a8e-41a1-bb50-ae724b60f346}, !- Handle
  Hospital PatRoom Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {81b3b38c-5c71-46de-8f6a-a83d264f845b}, !- Handle
  Hospital PatRoom Lights,                !- Name
  {acef81ec-8a8e-41a1-bb50-ae724b60f346}, !- Lights Definition Name
  {4b2eb567-6bfa-4aa2-9483-a9651a765d30}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {501ef401-729b-4ed5-b776-e9dd8c8d39eb}, !- Handle
  {acef81ec-8a8e-41a1-bb50-ae724b60f346}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {974c06dd-46d6-4776-9475-5b6dee60079b}, !- Handle
  Hospital PatRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5be3116a-a3ac-4a63-a4c2-886195b8439f}, !- Handle
  Hospital PatRoom Elec Equip,            !- Name
  {974c06dd-46d6-4776-9475-5b6dee60079b}, !- Electric Equipment Definition Name
  {4b2eb567-6bfa-4aa2-9483-a9651a765d30}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3b1e2c49-d5a9-4d9f-b5f5-440155409355}, !- Handle
  Hospital PatRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {96882d45-4cb1-4a41-aff3-ee096ef2c089}, !- Handle
  Hospital PatRoom Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ddafd4e7-94a3-4cf2-a901-972e624b2bcb}, !- Number of People Schedule Name
  {350551e1-be98-4a35-96e4-f6d242df4e38}, !- People Activity Level Schedule Name
  {81a8a675-7cac-4097-9ad2-311f0a6fc805}, !- Lighting Schedule Name
  {f9258a8d-9db1-4964-a02e-db4be64c1b28}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7f360d61-b3eb-449e-b1b6-b549f7f65d93}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {81a8a675-7cac-4097-9ad2-311f0a6fc805}, !- Handle
  Hospital Critical Light,                !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {4685041a-d434-4333-a7ef-feaf12cd5942}, !- Default Day Schedule Name
  {6b79b2a7-a56c-47dd-a809-b86c3f132436}, !- Summer Design Day Schedule Name
  {1f70338c-1695-4a60-9d32-24f4b2bdf82e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4685041a-d434-4333-a7ef-feaf12cd5942}, !- Handle
  Hospital Critical Light Default,        !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.525,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.55,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.575,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.625,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.675,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.7,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.725,                                  !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.75,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.775,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.825,                                  !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.85,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.875,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  15,                                     !- Hour 18
  52,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  16,                                     !- Hour 19
  7,                                      !- Minute 19
  0.855555555555556,                      !- Value Until Time 19
  16,                                     !- Hour 20
  22,                                     !- Minute 20
  0.811111111111111,                      !- Value Until Time 20
  16,                                     !- Hour 21
  37,                                     !- Minute 21
  0.766666666666667,                      !- Value Until Time 21
  16,                                     !- Hour 22
  52,                                     !- Minute 22
  0.722222222222222,                      !- Value Until Time 22
  17,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  18,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7,                                    !- Value Until Time 24
  18,                                     !- Hour 25
  15,                                     !- Minute 25
  0.675,                                  !- Value Until Time 25
  18,                                     !- Hour 26
  30,                                     !- Minute 26
  0.65,                                   !- Value Until Time 26
  18,                                     !- Hour 27
  45,                                     !- Minute 27
  0.625,                                  !- Value Until Time 27
  19,                                     !- Hour 28
  0,                                      !- Minute 28
  0.6,                                    !- Value Until Time 28
  19,                                     !- Hour 29
  15,                                     !- Minute 29
  0.575,                                  !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.55,                                   !- Value Until Time 30
  19,                                     !- Hour 31
  45,                                     !- Minute 31
  0.525,                                  !- Value Until Time 31
  20,                                     !- Hour 32
  0,                                      !- Minute 32
  0.5,                                    !- Value Until Time 32
  24,                                     !- Hour 33
  0,                                      !- Minute 33
  0.5;                                    !- Value Until Time 33

OS:Schedule:Day,
  {1f70338c-1695-4a60-9d32-24f4b2bdf82e}, !- Handle
  Hospital Critical Light Winter Design Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {6b79b2a7-a56c-47dd-a809-b86c3f132436}, !- Handle
  Hospital Critical Light Summer Design Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {f3756493-c56e-4fff-b778-52a26672fbeb}, !- Handle
  Schedule Rule 10,                       !- Name
  {81a8a675-7cac-4097-9ad2-311f0a6fc805}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {882c6a72-14bb-42cb-a93e-60041f449eb8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {882c6a72-14bb-42cb-a93e-60041f449eb8}, !- Handle
  Hospital Critical Light Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  15,                                     !- Minute 2
  0.525,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  30,                                     !- Minute 3
  0.55,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  45,                                     !- Minute 4
  0.575,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  4,                                      !- Hour 6
  15,                                     !- Minute 6
  0.625,                                  !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.675,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.725,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.75,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.775,                                  !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.825,                                  !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.85,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.875,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  16,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  16,                                     !- Hour 19
  15,                                     !- Minute 19
  0.8875,                                 !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.875,                                  !- Value Until Time 20
  16,                                     !- Hour 21
  45,                                     !- Minute 21
  0.8625,                                 !- Value Until Time 21
  17,                                     !- Hour 22
  0,                                      !- Minute 22
  0.85,                                   !- Value Until Time 22
  17,                                     !- Hour 23
  15,                                     !- Minute 23
  0.8375,                                 !- Value Until Time 23
  17,                                     !- Hour 24
  30,                                     !- Minute 24
  0.825,                                  !- Value Until Time 24
  17,                                     !- Hour 25
  45,                                     !- Minute 25
  0.8125,                                 !- Value Until Time 25
  18,                                     !- Hour 26
  0,                                      !- Minute 26
  0.8,                                    !- Value Until Time 26
  18,                                     !- Hour 27
  15,                                     !- Minute 27
  0.7875,                                 !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.775,                                  !- Value Until Time 28
  18,                                     !- Hour 29
  45,                                     !- Minute 29
  0.7625,                                 !- Value Until Time 29
  19,                                     !- Hour 30
  0,                                      !- Minute 30
  0.75,                                   !- Value Until Time 30
  19,                                     !- Hour 31
  15,                                     !- Minute 31
  0.7375,                                 !- Value Until Time 31
  19,                                     !- Hour 32
  30,                                     !- Minute 32
  0.725,                                  !- Value Until Time 32
  19,                                     !- Hour 33
  45,                                     !- Minute 33
  0.7125,                                 !- Value Until Time 33
  20,                                     !- Hour 34
  0,                                      !- Minute 34
  0.7,                                    !- Value Until Time 34
  21,                                     !- Hour 35
  0,                                      !- Minute 35
  0.7,                                    !- Value Until Time 35
  21,                                     !- Hour 36
  15,                                     !- Minute 36
  0.675,                                  !- Value Until Time 36
  21,                                     !- Hour 37
  30,                                     !- Minute 37
  0.65,                                   !- Value Until Time 37
  21,                                     !- Hour 38
  45,                                     !- Minute 38
  0.625,                                  !- Value Until Time 38
  22,                                     !- Hour 39
  0,                                      !- Minute 39
  0.6,                                    !- Value Until Time 39
  22,                                     !- Hour 40
  15,                                     !- Minute 40
  0.575,                                  !- Value Until Time 40
  22,                                     !- Hour 41
  30,                                     !- Minute 41
  0.55,                                   !- Value Until Time 41
  22,                                     !- Hour 42
  45,                                     !- Minute 42
  0.525,                                  !- Value Until Time 42
  23,                                     !- Hour 43
  0,                                      !- Minute 43
  0.5,                                    !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5;                                    !- Value Until Time 44

OS:Schedule:Ruleset,
  {f9258a8d-9db1-4964-a02e-db4be64c1b28}, !- Handle
  Hospital Critical Equip,                !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {42de4d5c-0dd3-4b38-9e92-621c2579676e}, !- Default Day Schedule Name
  {385aa331-a707-4e65-87b4-a1bc8f46f4dc}, !- Summer Design Day Schedule Name
  {3860e871-7b52-4ea8-8afb-d9440d5a1e77}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42de4d5c-0dd3-4b38-9e92-621c2579676e}, !- Handle
  Hospital Critical Equip Default,        !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.53125,                                !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.5625,                                 !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.59375,                                !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.625,                                  !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.65625,                                !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.6875,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.71875,                                !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.75,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.78125,                                !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.8125,                                 !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.84375,                                !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.875,                                  !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.90625,                                !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.9375,                                 !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.96875,                                !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  16,                                     !- Hour 18
  26,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  16,                                     !- Hour 19
  41,                                     !- Minute 19
  0.752,                                  !- Value Until Time 19
  16,                                     !- Hour 20
  56,                                     !- Minute 20
  0.704,                                  !- Value Until Time 20
  17,                                     !- Hour 21
  11,                                     !- Minute 21
  0.656,                                  !- Value Until Time 21
  17,                                     !- Hour 22
  26,                                     !- Minute 22
  0.608,                                  !- Value Until Time 22
  17,                                     !- Hour 23
  41,                                     !- Minute 23
  0.56,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  56,                                     !- Minute 24
  0.512,                                  !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  0.5,                                    !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.5;                                    !- Value Until Time 26

OS:Schedule:Day,
  {385aa331-a707-4e65-87b4-a1bc8f46f4dc}, !- Handle
  Hospital Critical Equip Summer Design Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Rule,
  {0ba0290d-f7e7-4aaa-87c1-2e0e2046e5c4}, !- Handle
  Schedule Rule 11,                       !- Name
  {f9258a8d-9db1-4964-a02e-db4be64c1b28}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa9eb00b-4f38-4682-a4f4-2862067796b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa9eb00b-4f38-4682-a4f4-2862067796b6}, !- Handle
  Hospital Critical Equip Default|SmrDsn|Sun|Sat Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.53125,                                !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5625,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.59375,                                !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.625,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.65625,                                !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.6875,                                 !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.71875,                                !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.75,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.78125,                                !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.8125,                                 !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.84375,                                !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.875,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.90625,                                !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.9375,                                 !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.96875,                                !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  17,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  17,                                     !- Hour 19
  15,                                     !- Minute 19
  0.975,                                  !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.95,                                   !- Value Until Time 20
  17,                                     !- Hour 21
  45,                                     !- Minute 21
  0.925,                                  !- Value Until Time 21
  18,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  15,                                     !- Minute 23
  0.875,                                  !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.85,                                   !- Value Until Time 24
  18,                                     !- Hour 25
  45,                                     !- Minute 25
  0.825,                                  !- Value Until Time 25
  19,                                     !- Hour 26
  0,                                      !- Minute 26
  0.8,                                    !- Value Until Time 26
  19,                                     !- Hour 27
  15,                                     !- Minute 27
  0.7625,                                 !- Value Until Time 27
  19,                                     !- Hour 28
  30,                                     !- Minute 28
  0.725,                                  !- Value Until Time 28
  19,                                     !- Hour 29
  45,                                     !- Minute 29
  0.6875,                                 !- Value Until Time 29
  20,                                     !- Hour 30
  0,                                      !- Minute 30
  0.65,                                   !- Value Until Time 30
  20,                                     !- Hour 31
  15,                                     !- Minute 31
  0.6125,                                 !- Value Until Time 31
  20,                                     !- Hour 32
  30,                                     !- Minute 32
  0.575,                                  !- Value Until Time 32
  20,                                     !- Hour 33
  45,                                     !- Minute 33
  0.5375,                                 !- Value Until Time 33
  21,                                     !- Hour 34
  0,                                      !- Minute 34
  0.5,                                    !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.5;                                    !- Value Until Time 35

OS:Schedule:Day,
  {3860e871-7b52-4ea8-8afb-d9440d5a1e77}, !- Handle
  Hospital Critical Equip Winter Design Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:People:Definition,
  {810f5b3e-74fb-481b-a94b-fe5dd06793b4}, !- Handle
  Hospital NurseStn People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5ec272fd-93de-4be0-99f9-c83515bc2d97}, !- Handle
  Hospital NurseStn People,               !- Name
  {810f5b3e-74fb-481b-a94b-fe5dd06793b4}, !- People Definition Name
  {fee82867-60c3-4be3-892f-f30b68bd7d5d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e48154d5-25b1-49ef-86c0-1fd3c458ff80}, !- Work Efficiency Schedule Name
  {6b89dd67-864f-4853-ad8b-6546c2097f4e}, !- Clothing Insulation Schedule Name
  {9132d786-1977-474d-9619-0cb6456dda9d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e57502b5-d440-443c-8c15-8147437b4afb}, !- Handle
  Hospital NurseStn Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6c2da8b2-d86d-4d67-aae7-68069056ace5}, !- Handle
  Hospital NurseStn Lights,               !- Name
  {e57502b5-d440-443c-8c15-8147437b4afb}, !- Lights Definition Name
  {fee82867-60c3-4be3-892f-f30b68bd7d5d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7dc6753c-1e30-4c25-8386-435ccb3806cd}, !- Handle
  {e57502b5-d440-443c-8c15-8147437b4afb}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {676436a3-1f7e-455f-900e-b68aff9738bd}, !- Handle
  Hospital NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944668333781,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bd10af2b-1971-4af6-99d4-520e3b3b45ce}, !- Handle
  Hospital NurseStn Elec Equip,           !- Name
  {676436a3-1f7e-455f-900e-b68aff9738bd}, !- Electric Equipment Definition Name
  {fee82867-60c3-4be3-892f-f30b68bd7d5d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cd753b04-21f5-4754-a405-ec20c5d3be9e}, !- Handle
  Hospital NurseStn Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000725424,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {02e50446-fd6d-4453-b541-8e577be07905}, !- Handle
  Hospital NurseStn Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0f419ffb-0e9b-4291-a901-97788141ea33}, !- Number of People Schedule Name
  {350551e1-be98-4a35-96e4-f6d242df4e38}, !- People Activity Level Schedule Name
  {4ad5a9b4-0d7e-4455-bda4-575d249be8e6}, !- Lighting Schedule Name
  {ce965610-7efd-405c-ab9f-8533fd4a4bbf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7f360d61-b3eb-449e-b1b6-b549f7f65d93}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0f419ffb-0e9b-4291-a901-97788141ea33}, !- Handle
  Hospital Bldg Occ,                      !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {fdf24112-2b65-4ea2-b506-5ff63306e3b6}, !- Default Day Schedule Name
  {8cac76c4-6fd5-495c-b139-46dc93eb9dcd}, !- Summer Design Day Schedule Name
  {a36d21be-a185-4139-a441-5b9806ba6b3f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fdf24112-2b65-4ea2-b506-5ff63306e3b6}, !- Handle
  Hospital Bldg Occ Default,              !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.06875,                                !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.10625,                                !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.125,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.14375,                                !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1625,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.18125,                                !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.275,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.35,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.425,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.6,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.7,                                    !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.8,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  16,                                     !- Hour 19
  26,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  16,                                     !- Hour 20
  41,                                     !- Minute 20
  0.452,                                  !- Value Until Time 20
  16,                                     !- Hour 21
  56,                                     !- Minute 21
  0.404,                                  !- Value Until Time 21
  17,                                     !- Hour 22
  11,                                     !- Minute 22
  0.356,                                  !- Value Until Time 22
  17,                                     !- Hour 23
  26,                                     !- Minute 23
  0.308,                                  !- Value Until Time 23
  17,                                     !- Hour 24
  41,                                     !- Minute 24
  0.26,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  56,                                     !- Minute 25
  0.212,                                  !- Value Until Time 25
  18,                                     !- Hour 26
  0,                                      !- Minute 26
  0.2,                                    !- Value Until Time 26
  18,                                     !- Hour 27
  15,                                     !- Minute 27
  0.18125,                                !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.1625,                                 !- Value Until Time 28
  18,                                     !- Hour 29
  45,                                     !- Minute 29
  0.14375,                                !- Value Until Time 29
  19,                                     !- Hour 30
  0,                                      !- Minute 30
  0.125,                                  !- Value Until Time 30
  19,                                     !- Hour 31
  15,                                     !- Minute 31
  0.10625,                                !- Value Until Time 31
  19,                                     !- Hour 32
  30,                                     !- Minute 32
  0.0875,                                 !- Value Until Time 32
  19,                                     !- Hour 33
  45,                                     !- Minute 33
  0.06875,                                !- Value Until Time 33
  20,                                     !- Hour 34
  0,                                      !- Minute 34
  0.05,                                   !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.05;                                   !- Value Until Time 35

OS:Schedule:Day,
  {8cac76c4-6fd5-495c-b139-46dc93eb9dcd}, !- Handle
  Hospital Bldg Occ Summer Design Day,    !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {73f85be5-3153-42da-9563-565aaaf20e09}, !- Handle
  Schedule Rule 12,                       !- Name
  {0f419ffb-0e9b-4291-a901-97788141ea33}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {61885cb8-9e75-415f-9ce5-bc1f82a27ec0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61885cb8-9e75-415f-9ce5-bc1f82a27ec0}, !- Handle
  Hospital Bldg Occ Sun Day,              !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  52,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a36d21be-a185-4139-a441-5b9806ba6b3f}, !- Handle
  Hospital Bldg Occ Winter Design Day,    !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {67d6a84b-26eb-46b0-8aa0-cd6f16c5c0de}, !- Handle
  Schedule Rule 13,                       !- Name
  {0f419ffb-0e9b-4291-a901-97788141ea33}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3feed2a-050b-4568-bc76-a59fcc67c448}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3feed2a-050b-4568-bc76-a59fcc67c448}, !- Handle
  Hospital Bldg Occ WntrDsn|Sat Day,      !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.074,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  0.098,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.122,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  0.146,                                  !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.17,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  15,                                     !- Minute 7
  0.194,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  18,                                     !- Minute 8
  0.2,                                    !- Value Until Time 8
  12,                                     !- Hour 9
  52,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  13,                                     !- Hour 10
  7,                                      !- Minute 10
  0.291836734693877,                      !- Value Until Time 10
  13,                                     !- Hour 11
  22,                                     !- Minute 11
  0.283673469387755,                      !- Value Until Time 11
  13,                                     !- Hour 12
  37,                                     !- Minute 12
  0.275510204081633,                      !- Value Until Time 12
  13,                                     !- Hour 13
  52,                                     !- Minute 13
  0.26734693877551,                       !- Value Until Time 13
  14,                                     !- Hour 14
  7,                                      !- Minute 14
  0.259183673469388,                      !- Value Until Time 14
  14,                                     !- Hour 15
  22,                                     !- Minute 15
  0.251020408163265,                      !- Value Until Time 15
  14,                                     !- Hour 16
  37,                                     !- Minute 16
  0.242857142857143,                      !- Value Until Time 16
  14,                                     !- Hour 17
  52,                                     !- Minute 17
  0.23469387755102,                       !- Value Until Time 17
  15,                                     !- Hour 18
  7,                                      !- Minute 18
  0.226530612244898,                      !- Value Until Time 18
  15,                                     !- Hour 19
  22,                                     !- Minute 19
  0.218367346938775,                      !- Value Until Time 19
  15,                                     !- Hour 20
  37,                                     !- Minute 20
  0.210204081632653,                      !- Value Until Time 20
  15,                                     !- Hour 21
  52,                                     !- Minute 21
  0.202040816326531,                      !- Value Until Time 21
  15,                                     !- Hour 22
  56,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  16,                                     !- Hour 23
  11,                                     !- Minute 23
  0.187755102040816,                      !- Value Until Time 23
  16,                                     !- Hour 24
  26,                                     !- Minute 24
  0.175510204081633,                      !- Value Until Time 24
  16,                                     !- Hour 25
  41,                                     !- Minute 25
  0.163265306122449,                      !- Value Until Time 25
  16,                                     !- Hour 26
  56,                                     !- Minute 26
  0.151020408163265,                      !- Value Until Time 26
  17,                                     !- Hour 27
  11,                                     !- Minute 27
  0.138775510204082,                      !- Value Until Time 27
  17,                                     !- Hour 28
  26,                                     !- Minute 28
  0.126530612244898,                      !- Value Until Time 28
  17,                                     !- Hour 29
  41,                                     !- Minute 29
  0.114285714285714,                      !- Value Until Time 29
  17,                                     !- Hour 30
  56,                                     !- Minute 30
  0.102040816326531,                      !- Value Until Time 30
  18,                                     !- Hour 31
  11,                                     !- Minute 31
  0.089795918367347,                      !- Value Until Time 31
  18,                                     !- Hour 32
  26,                                     !- Minute 32
  0.0775510204081633,                     !- Value Until Time 32
  18,                                     !- Hour 33
  41,                                     !- Minute 33
  0.0653061224489796,                     !- Value Until Time 33
  18,                                     !- Hour 34
  56,                                     !- Minute 34
  0.0530612244897959,                     !- Value Until Time 34
  19,                                     !- Hour 35
  0,                                      !- Minute 35
  0.05,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.05;                                   !- Value Until Time 36

OS:People:Definition,
  {6116ce16-3a7a-4133-b493-cf42852ad114}, !- Handle
  Hospital Lobby People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {63279eae-f7dd-46d4-9d81-1af8bc639ea5}, !- Handle
  Hospital Lobby People,                  !- Name
  {6116ce16-3a7a-4133-b493-cf42852ad114}, !- People Definition Name
  {78022052-1563-4650-8d67-d54820cae9f6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e48154d5-25b1-49ef-86c0-1fd3c458ff80}, !- Work Efficiency Schedule Name
  {6b89dd67-864f-4853-ad8b-6546c2097f4e}, !- Clothing Insulation Schedule Name
  {9132d786-1977-474d-9619-0cb6456dda9d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {392de0e9-7a1d-47e6-ae80-3b7063d688d7}, !- Handle
  Hospital Lobby Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {35e4be37-8f62-401a-a632-42960f228ae7}, !- Handle
  Hospital Lobby Lights,                  !- Name
  {392de0e9-7a1d-47e6-ae80-3b7063d688d7}, !- Lights Definition Name
  {78022052-1563-4650-8d67-d54820cae9f6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {38323419-fb58-46c4-a73f-ed1966bead3e}, !- Handle
  {392de0e9-7a1d-47e6-ae80-3b7063d688d7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.58457499999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.28792499999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {4dc27da3-e2ba-4655-8d1b-d4e21b996d48}, !- Handle
  Hospital Lobby Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6685f184-cb7d-4757-88bd-5b7c80312756}, !- Handle
  Hospital Lobby Elec Equip,              !- Name
  {4dc27da3-e2ba-4655-8d1b-d4e21b996d48}, !- Electric Equipment Definition Name
  {78022052-1563-4650-8d67-d54820cae9f6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {49f4bc7b-88f9-4163-af1a-3e7277ba1a0e}, !- Handle
  Hospital Lobby Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000725424,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9f14ad45-0925-4de1-b6d1-4f6bc5142576}, !- Handle
  Hospital Lobby Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0f419ffb-0e9b-4291-a901-97788141ea33}, !- Number of People Schedule Name
  {350551e1-be98-4a35-96e4-f6d242df4e38}, !- People Activity Level Schedule Name
  {4ad5a9b4-0d7e-4455-bda4-575d249be8e6}, !- Lighting Schedule Name
  {ce965610-7efd-405c-ab9f-8533fd4a4bbf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7f360d61-b3eb-449e-b1b6-b549f7f65d93}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {32312977-a94d-4717-9c81-68302933a480}, !- Handle
  Hospital ER_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0672744401044358,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {02744e5a-1592-4007-83af-7fbb8adf541e}, !- Handle
  Hospital ER_NurseStn People,            !- Name
  {32312977-a94d-4717-9c81-68302933a480}, !- People Definition Name
  {9055f486-4b3e-49b5-a2f9-199d34b5702e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e48154d5-25b1-49ef-86c0-1fd3c458ff80}, !- Work Efficiency Schedule Name
  {6b89dd67-864f-4853-ad8b-6546c2097f4e}, !- Clothing Insulation Schedule Name
  {9132d786-1977-474d-9619-0cb6456dda9d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d2e3ec5d-6203-4471-a3c3-3ddec319c4ae}, !- Handle
  Hospital ER_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8712c20e-bdf9-4a52-8d72-d35cbdc2fc7b}, !- Handle
  Hospital ER_NurseStn Lights,            !- Name
  {d2e3ec5d-6203-4471-a3c3-3ddec319c4ae}, !- Lights Definition Name
  {9055f486-4b3e-49b5-a2f9-199d34b5702e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4eed7d05-cc0c-49da-bb8b-2287d5e90105}, !- Handle
  {d2e3ec5d-6203-4471-a3c3-3ddec319c4ae}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {14fc226c-f7f3-4f36-b2ec-f2622753050a}, !- Handle
  Hospital ER_NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {683c4a47-90ad-4a4d-8dcd-06ed4b060d66}, !- Handle
  Hospital ER_NurseStn Elec Equip,        !- Name
  {14fc226c-f7f3-4f36-b2ec-f2622753050a}, !- Electric Equipment Definition Name
  {9055f486-4b3e-49b5-a2f9-199d34b5702e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5d8ddad7-5fbf-4226-a65c-ccc6038c791d}, !- Handle
  Hospital ER_NurseStn Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000635,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7558103a-9bd7-4fca-a35b-2f5c9123ee50}, !- Handle
  Hospital ER_NurseStn Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ddafd4e7-94a3-4cf2-a901-972e624b2bcb}, !- Number of People Schedule Name
  {350551e1-be98-4a35-96e4-f6d242df4e38}, !- People Activity Level Schedule Name
  {4ad5a9b4-0d7e-4455-bda4-575d249be8e6}, !- Lighting Schedule Name
  {ce965610-7efd-405c-ab9f-8533fd4a4bbf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7f360d61-b3eb-449e-b1b6-b549f7f65d93}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {ec3f400a-8c06-4fd9-a04d-b7d878c3c27e}, !- Handle
  Hospital ICU_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f2795a7e-2ee7-4a20-9b4b-378474f045a4}, !- Handle
  Hospital ICU_NurseStn People,           !- Name
  {ec3f400a-8c06-4fd9-a04d-b7d878c3c27e}, !- People Definition Name
  {5c714e63-e39f-44b8-8819-2a129dd0dd4d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e48154d5-25b1-49ef-86c0-1fd3c458ff80}, !- Work Efficiency Schedule Name
  {6b89dd67-864f-4853-ad8b-6546c2097f4e}, !- Clothing Insulation Schedule Name
  {9132d786-1977-474d-9619-0cb6456dda9d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c9986419-6aa2-4c35-99de-6eb010fb6525}, !- Handle
  Hospital ICU_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1131da94-cd15-45b3-be3f-097399a1bc5a}, !- Handle
  Hospital ICU_NurseStn Lights,           !- Name
  {c9986419-6aa2-4c35-99de-6eb010fb6525}, !- Lights Definition Name
  {5c714e63-e39f-44b8-8819-2a129dd0dd4d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {513498a2-912c-4d98-bc20-1852a92be5e3}, !- Handle
  {c9986419-6aa2-4c35-99de-6eb010fb6525}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {941db155-3cd5-4f79-a708-8b622d5a169b}, !- Handle
  Hospital ICU_NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7adbc9c9-d4c5-4f9d-962e-1d36a485b8ce}, !- Handle
  Hospital ICU_NurseStn Elec Equip,       !- Name
  {941db155-3cd5-4f79-a708-8b622d5a169b}, !- Electric Equipment Definition Name
  {5c714e63-e39f-44b8-8819-2a129dd0dd4d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e7268b23-4c08-4a63-acdf-26e51c0842e1}, !- Handle
  Hospital ICU_NurseStn Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c13c6905-77ec-4aa1-a974-b018053fd9df}, !- Handle
  Hospital ICU_NurseStn Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ddafd4e7-94a3-4cf2-a901-972e624b2bcb}, !- Number of People Schedule Name
  {350551e1-be98-4a35-96e4-f6d242df4e38}, !- People Activity Level Schedule Name
  {4ad5a9b4-0d7e-4455-bda4-575d249be8e6}, !- Lighting Schedule Name
  {f9258a8d-9db1-4964-a02e-db4be64c1b28}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7f360d61-b3eb-449e-b1b6-b549f7f65d93}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {79f5a54e-c5c1-4c2d-a5b7-637c353edf09}, !- Handle
  Hospital Kitchen People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f9a29f8c-792f-45bd-a6d9-6b26d417e393}, !- Handle
  Hospital Kitchen People,                !- Name
  {79f5a54e-c5c1-4c2d-a5b7-637c353edf09}, !- People Definition Name
  {cb9496e7-6532-4c65-8f8d-3e37c88b1dbf}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e48154d5-25b1-49ef-86c0-1fd3c458ff80}, !- Work Efficiency Schedule Name
  {6b89dd67-864f-4853-ad8b-6546c2097f4e}, !- Clothing Insulation Schedule Name
  {9132d786-1977-474d-9619-0cb6456dda9d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {19efee3e-6725-4b3e-b7e1-cf5818fe9880}, !- Handle
  Hospital Kitchen Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {58c92f86-bca6-4693-acde-ba972f0ea78e}, !- Handle
  Hospital Kitchen Lights,                !- Name
  {19efee3e-6725-4b3e-b7e1-cf5818fe9880}, !- Lights Definition Name
  {cb9496e7-6532-4c65-8f8d-3e37c88b1dbf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {fc5cd9cd-e145-4f4a-aa77-ffd49298736f}, !- Handle
  {19efee3e-6725-4b3e-b7e1-cf5818fe9880}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a3455b2c-c0cd-4d94-8d2b-f35ba59588d0}, !- Handle
  Hospital Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  80.7293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4dc3901e-7911-4c37-84d1-a661a1553f16}, !- Handle
  Hospital Kitchen Elec Equip,            !- Name
  {a3455b2c-c0cd-4d94-8d2b-f35ba59588d0}, !- Electric Equipment Definition Name
  {cb9496e7-6532-4c65-8f8d-3e37c88b1dbf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {a09c6bef-a6ea-41b4-a5ea-9fe3be1d8255}, !- Handle
  Hospital Kitchen Gas Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  305.048925047597,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {f69004ff-17ae-44a8-be5a-10c588eabe25}, !- Handle
  Hospital Kitchen Gas Equip,             !- Name
  {a09c6bef-a6ea-41b4-a5ea-9fe3be1d8255}, !- Gas Equipment Definition Name
  {cb9496e7-6532-4c65-8f8d-3e37c88b1dbf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9f778242-58e1-4af3-8682-d43982613dc5}, !- Handle
  Hospital Kitchen Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00188468,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1ed3c1e9-5271-4f00-8ab7-c9e3ba61852f}, !- Handle
  Hospital Kitchen Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0f419ffb-0e9b-4291-a901-97788141ea33}, !- Number of People Schedule Name
  {350551e1-be98-4a35-96e4-f6d242df4e38}, !- People Activity Level Schedule Name
  {4ad5a9b4-0d7e-4455-bda4-575d249be8e6}, !- Lighting Schedule Name
  {1a45ea01-17bf-45dd-b0df-c59ab5a9612f}, !- Electric Equipment Schedule Name
  {0f33427e-4e8d-48cf-8d24-f6d0f7a52bf8}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7f360d61-b3eb-449e-b1b6-b549f7f65d93}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1a45ea01-17bf-45dd-b0df-c59ab5a9612f}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH,        !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {91426206-f100-42e6-839b-d433e2fba0ad}, !- Default Day Schedule Name
  {75041b2a-6794-4eb7-9ea6-1d302c6e6e9c}, !- Summer Design Day Schedule Name
  {8438231f-3b28-4cf9-89f3-98bc3b9603c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {91426206-f100-42e6-839b-d433e2fba0ad}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Default, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.169230769230769,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.165384615384615,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.161538461538461,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.157692307692308,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.153846153846154,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.146153846153846,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.142307692307692,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.138461538461538,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.134615384615385,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.130769230769231,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.126923076923077,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.123076923076923,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.119230769230769,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.115384615384615,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.111538461538462,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.107692307692308,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.103846153846154,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.1,                                    !- Value Until Time 20
  8,                                      !- Hour 21
  30,                                     !- Minute 21
  0.1375,                                 !- Value Until Time 21
  8,                                      !- Hour 22
  45,                                     !- Minute 22
  0.175,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  0,                                      !- Minute 23
  0.2125,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  15,                                     !- Minute 24
  0.25,                                   !- Value Until Time 24
  9,                                      !- Hour 25
  30,                                     !- Minute 25
  0.275,                                  !- Value Until Time 25
  9,                                      !- Hour 26
  45,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.325,                                  !- Value Until Time 27
  10,                                     !- Hour 28
  15,                                     !- Minute 28
  0.35,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  18,                                     !- Minute 29
  0.35,                                   !- Value Until Time 29
  10,                                     !- Hour 30
  22,                                     !- Minute 30
  0.35,                                   !- Value Until Time 30
  11,                                     !- Hour 31
  22,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  37,                                     !- Minute 32
  0.341666666666667,                      !- Value Until Time 32
  11,                                     !- Hour 33
  52,                                     !- Minute 33
  0.333333333333333,                      !- Value Until Time 33
  12,                                     !- Hour 34
  7,                                      !- Minute 34
  0.325,                                  !- Value Until Time 34
  12,                                     !- Hour 35
  22,                                     !- Minute 35
  0.316666666666667,                      !- Value Until Time 35
  12,                                     !- Hour 36
  37,                                     !- Minute 36
  0.308333333333333,                      !- Value Until Time 36
  12,                                     !- Hour 37
  52,                                     !- Minute 37
  0.3,                                    !- Value Until Time 37
  13,                                     !- Hour 38
  7,                                      !- Minute 38
  0.291666666666667,                      !- Value Until Time 38
  13,                                     !- Hour 39
  22,                                     !- Minute 39
  0.283333333333333,                      !- Value Until Time 39
  13,                                     !- Hour 40
  37,                                     !- Minute 40
  0.275,                                  !- Value Until Time 40
  13,                                     !- Hour 41
  52,                                     !- Minute 41
  0.266666666666667,                      !- Value Until Time 41
  14,                                     !- Hour 42
  7,                                      !- Minute 42
  0.258333333333333,                      !- Value Until Time 42
  14,                                     !- Hour 43
  22,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  14,                                     !- Hour 44
  37,                                     !- Minute 44
  0.258333333333333,                      !- Value Until Time 44
  14,                                     !- Hour 45
  52,                                     !- Minute 45
  0.266666666666667,                      !- Value Until Time 45
  15,                                     !- Hour 46
  7,                                      !- Minute 46
  0.275,                                  !- Value Until Time 46
  15,                                     !- Hour 47
  22,                                     !- Minute 47
  0.283333333333333,                      !- Value Until Time 47
  15,                                     !- Hour 48
  37,                                     !- Minute 48
  0.291666666666667,                      !- Value Until Time 48
  15,                                     !- Hour 49
  52,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  16,                                     !- Hour 50
  7,                                      !- Minute 50
  0.308333333333333,                      !- Value Until Time 50
  16,                                     !- Hour 51
  22,                                     !- Minute 51
  0.316666666666667,                      !- Value Until Time 51
  16,                                     !- Hour 52
  37,                                     !- Minute 52
  0.325,                                  !- Value Until Time 52
  16,                                     !- Hour 53
  52,                                     !- Minute 53
  0.333333333333333,                      !- Value Until Time 53
  17,                                     !- Hour 54
  7,                                      !- Minute 54
  0.341666666666667,                      !- Value Until Time 54
  17,                                     !- Hour 55
  22,                                     !- Minute 55
  0.35,                                   !- Value Until Time 55
  17,                                     !- Hour 56
  30,                                     !- Minute 56
  0.25,                                   !- Value Until Time 56
  19,                                     !- Hour 57
  0,                                      !- Minute 57
  0.25,                                   !- Value Until Time 57
  19,                                     !- Hour 58
  15,                                     !- Minute 58
  0.246153846153846,                      !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.242307692307692,                      !- Value Until Time 59
  19,                                     !- Hour 60
  45,                                     !- Minute 60
  0.238461538461538,                      !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.234615384615385,                      !- Value Until Time 61
  20,                                     !- Hour 62
  15,                                     !- Minute 62
  0.230769230769231,                      !- Value Until Time 62
  20,                                     !- Hour 63
  30,                                     !- Minute 63
  0.226923076923077,                      !- Value Until Time 63
  20,                                     !- Hour 64
  45,                                     !- Minute 64
  0.223076923076923,                      !- Value Until Time 64
  21,                                     !- Hour 65
  0,                                      !- Minute 65
  0.219230769230769,                      !- Value Until Time 65
  21,                                     !- Hour 66
  15,                                     !- Minute 66
  0.215384615384615,                      !- Value Until Time 66
  21,                                     !- Hour 67
  30,                                     !- Minute 67
  0.211538461538461,                      !- Value Until Time 67
  21,                                     !- Hour 68
  45,                                     !- Minute 68
  0.207692307692308,                      !- Value Until Time 68
  22,                                     !- Hour 69
  0,                                      !- Minute 69
  0.203846153846154,                      !- Value Until Time 69
  22,                                     !- Hour 70
  15,                                     !- Minute 70
  0.2,                                    !- Value Until Time 70
  22,                                     !- Hour 71
  30,                                     !- Minute 71
  0.196153846153846,                      !- Value Until Time 71
  22,                                     !- Hour 72
  45,                                     !- Minute 72
  0.192307692307692,                      !- Value Until Time 72
  23,                                     !- Hour 73
  0,                                      !- Minute 73
  0.188461538461538,                      !- Value Until Time 73
  23,                                     !- Hour 74
  15,                                     !- Minute 74
  0.184615384615385,                      !- Value Until Time 74
  23,                                     !- Hour 75
  30,                                     !- Minute 75
  0.180769230769231,                      !- Value Until Time 75
  23,                                     !- Hour 76
  45,                                     !- Minute 76
  0.176923076923077,                      !- Value Until Time 76
  24,                                     !- Hour 77
  0,                                      !- Minute 77
  0.173076923076923;                      !- Value Until Time 77

OS:Schedule:Day,
  {8438231f-3b28-4cf9-89f3-98bc3b9603c4}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Day,
  {75041b2a-6794-4eb7-9ea6-1d302c6e6e9c}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {3af4b968-056f-49e0-8ff4-d1aca2b60cbd}, !- Handle
  Schedule Rule 14,                       !- Name
  {1a45ea01-17bf-45dd-b0df-c59ab5a9612f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b2f5e44a-bf6a-40ff-a161-aec23de0ddc6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2f5e44a-bf6a-40ff-a161-aec23de0ddc6}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.165625,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15625,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.146875,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1375,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.128125,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.11875,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.109375,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1375,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.175,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.275,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.325,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.325,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.275,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.25,                                   !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.275,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3,                                    !- Value Until Time 24
  10,                                     !- Hour 25
  15,                                     !- Minute 25
  0.325,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  30,                                     !- Minute 26
  0.35,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.35,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  45,                                     !- Minute 28
  0.341666666666667,                      !- Value Until Time 28
  12,                                     !- Hour 29
  0,                                      !- Minute 29
  0.333333333333333,                      !- Value Until Time 29
  12,                                     !- Hour 30
  15,                                     !- Minute 30
  0.325,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  30,                                     !- Minute 31
  0.316666666666667,                      !- Value Until Time 31
  12,                                     !- Hour 32
  45,                                     !- Minute 32
  0.308333333333333,                      !- Value Until Time 32
  13,                                     !- Hour 33
  0,                                      !- Minute 33
  0.3,                                    !- Value Until Time 33
  13,                                     !- Hour 34
  15,                                     !- Minute 34
  0.291666666666667,                      !- Value Until Time 34
  13,                                     !- Hour 35
  30,                                     !- Minute 35
  0.283333333333333,                      !- Value Until Time 35
  13,                                     !- Hour 36
  45,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  14,                                     !- Hour 37
  0,                                      !- Minute 37
  0.266666666666667,                      !- Value Until Time 37
  14,                                     !- Hour 38
  15,                                     !- Minute 38
  0.258333333333333,                      !- Value Until Time 38
  14,                                     !- Hour 39
  30,                                     !- Minute 39
  0.25,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  45,                                     !- Minute 40
  0.258333333333333,                      !- Value Until Time 40
  15,                                     !- Hour 41
  0,                                      !- Minute 41
  0.266666666666667,                      !- Value Until Time 41
  15,                                     !- Hour 42
  15,                                     !- Minute 42
  0.275,                                  !- Value Until Time 42
  15,                                     !- Hour 43
  30,                                     !- Minute 43
  0.283333333333333,                      !- Value Until Time 43
  15,                                     !- Hour 44
  45,                                     !- Minute 44
  0.291666666666667,                      !- Value Until Time 44
  16,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  16,                                     !- Hour 46
  15,                                     !- Minute 46
  0.308333333333333,                      !- Value Until Time 46
  16,                                     !- Hour 47
  30,                                     !- Minute 47
  0.316666666666667,                      !- Value Until Time 47
  16,                                     !- Hour 48
  45,                                     !- Minute 48
  0.325,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  0,                                      !- Minute 49
  0.333333333333333,                      !- Value Until Time 49
  17,                                     !- Hour 50
  15,                                     !- Minute 50
  0.341666666666667,                      !- Value Until Time 50
  17,                                     !- Hour 51
  30,                                     !- Minute 51
  0.35,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  45,                                     !- Minute 52
  0.341666666666667,                      !- Value Until Time 52
  18,                                     !- Hour 53
  0,                                      !- Minute 53
  0.333333333333333,                      !- Value Until Time 53
  18,                                     !- Hour 54
  15,                                     !- Minute 54
  0.325,                                  !- Value Until Time 54
  18,                                     !- Hour 55
  30,                                     !- Minute 55
  0.316666666666667,                      !- Value Until Time 55
  18,                                     !- Hour 56
  45,                                     !- Minute 56
  0.308333333333333,                      !- Value Until Time 56
  19,                                     !- Hour 57
  0,                                      !- Minute 57
  0.3,                                    !- Value Until Time 57
  19,                                     !- Hour 58
  15,                                     !- Minute 58
  0.291666666666667,                      !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.283333333333333,                      !- Value Until Time 59
  19,                                     !- Hour 60
  45,                                     !- Minute 60
  0.275,                                  !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.266666666666667,                      !- Value Until Time 61
  20,                                     !- Hour 62
  15,                                     !- Minute 62
  0.258333333333333,                      !- Value Until Time 62
  20,                                     !- Hour 63
  30,                                     !- Minute 63
  0.25,                                   !- Value Until Time 63
  22,                                     !- Hour 64
  0,                                      !- Minute 64
  0.25,                                   !- Value Until Time 64
  22,                                     !- Hour 65
  15,                                     !- Minute 65
  0.240625,                               !- Value Until Time 65
  22,                                     !- Hour 66
  30,                                     !- Minute 66
  0.23125,                                !- Value Until Time 66
  22,                                     !- Hour 67
  45,                                     !- Minute 67
  0.221875,                               !- Value Until Time 67
  23,                                     !- Hour 68
  0,                                      !- Minute 68
  0.2125,                                 !- Value Until Time 68
  23,                                     !- Hour 69
  15,                                     !- Minute 69
  0.203125,                               !- Value Until Time 69
  23,                                     !- Hour 70
  30,                                     !- Minute 70
  0.19375,                                !- Value Until Time 70
  23,                                     !- Hour 71
  45,                                     !- Minute 71
  0.184375,                               !- Value Until Time 71
  24,                                     !- Hour 72
  0,                                      !- Minute 72
  0.175;                                  !- Value Until Time 72

OS:Schedule:Ruleset,
  {0f33427e-4e8d-48cf-8d24-f6d0f7a52bf8}, !- Handle
  Hospital Kitchen Gas,                   !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {0a1fe7ba-b78a-4c92-9887-dc14352c1b34}, !- Default Day Schedule Name
  {ccb68650-fcbd-4be6-8a4a-ce578ca2ddd0}, !- Summer Design Day Schedule Name
  {e79730d2-9211-4a26-8d4a-f390d8d544c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a1fe7ba-b78a-4c92-9887-dc14352c1b34}, !- Handle
  Hospital Kitchen Gas Default,           !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0275,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0425,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0625,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0875,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.175,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.2,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.175,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.175,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2875,                                 !- Value Until Time 46
  18,                                     !- Hour 47
