  30,                                     !- Minute 47
  0.275,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2625,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.175,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1375,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.125,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1125,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0875,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.075,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0625,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0425,                                 !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.035;                                  !- Value Until Time 68

OS:Schedule:Rule,
  {41926539-f727-464d-8dc0-ba651013bf74}, !- Handle
  Schedule Rule 15,                       !- Name
  {0f33427e-4e8d-48cf-8d24-f6d0f7a52bf8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d186ade3-d2c9-4e75-ae24-24c2b68636a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d186ade3-d2c9-4e75-ae24-24c2b68636a9}, !- Handle
  Hospital Kitchen Gas Default|Sun Day,   !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0275,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.035,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0425,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0875,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  45,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1375,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  18,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  22,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  22,                                     !- Minute 16
  0.25,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  37,                                     !- Minute 17
  0.2375,                                 !- Value Until Time 17
  12,                                     !- Hour 18
  52,                                     !- Minute 18
  0.225,                                  !- Value Until Time 18
  13,                                     !- Hour 19
  7,                                      !- Minute 19
  0.2125,                                 !- Value Until Time 19
  13,                                     !- Hour 20
  22,                                     !- Minute 20
  0.2,                                    !- Value Until Time 20
  13,                                     !- Hour 21
  37,                                     !- Minute 21
  0.1875,                                 !- Value Until Time 21
  13,                                     !- Hour 22
  52,                                     !- Minute 22
  0.175,                                  !- Value Until Time 22
  14,                                     !- Hour 23
  7,                                      !- Minute 23
  0.1625,                                 !- Value Until Time 23
  14,                                     !- Hour 24
  22,                                     !- Minute 24
  0.15,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  37,                                     !- Minute 25
  0.1625,                                 !- Value Until Time 25
  14,                                     !- Hour 26
  52,                                     !- Minute 26
  0.175,                                  !- Value Until Time 26
  15,                                     !- Hour 27
  7,                                      !- Minute 27
  0.1875,                                 !- Value Until Time 27
  15,                                     !- Hour 28
  22,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  15,                                     !- Hour 29
  37,                                     !- Minute 29
  0.28,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  41,                                     !- Minute 30
  0.3,                                    !- Value Until Time 30
  15,                                     !- Hour 31
  56,                                     !- Minute 31
  0.280952380952381,                      !- Value Until Time 31
  16,                                     !- Hour 32
  11,                                     !- Minute 32
  0.261904761904762,                      !- Value Until Time 32
  16,                                     !- Hour 33
  26,                                     !- Minute 33
  0.242857142857143,                      !- Value Until Time 33
  16,                                     !- Hour 34
  41,                                     !- Minute 34
  0.223809523809524,                      !- Value Until Time 34
  16,                                     !- Hour 35
  56,                                     !- Minute 35
  0.204761904761905,                      !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.2,                                    !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.2,                                    !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.1875,                                 !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.175,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.1625,                                 !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.15,                                   !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.1375,                                 !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.125,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.1125,                                 !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.1,                                    !- Value Until Time 45
  19,                                     !- Hour 46
  45,                                     !- Minute 46
  0.0875,                                 !- Value Until Time 46
  20,                                     !- Hour 47
  0,                                      !- Minute 47
  0.075,                                  !- Value Until Time 47
  20,                                     !- Hour 48
  15,                                     !- Minute 48
  0.0625,                                 !- Value Until Time 48
  20,                                     !- Hour 49
  30,                                     !- Minute 49
  0.05,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  45,                                     !- Minute 50
  0.0425,                                 !- Value Until Time 50
  21,                                     !- Hour 51
  0,                                      !- Minute 51
  0.035,                                  !- Value Until Time 51
  21,                                     !- Hour 52
  15,                                     !- Minute 52
  0.0275,                                 !- Value Until Time 52
  21,                                     !- Hour 53
  30,                                     !- Minute 53
  0.02,                                   !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0.02;                                   !- Value Until Time 54

OS:Schedule:Day,
  {ccb68650-fcbd-4be6-8a4a-ce578ca2ddd0}, !- Handle
  Hospital Kitchen Gas Summer Design Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e79730d2-9211-4a26-8d4a-f390d8d544c0}, !- Handle
  Hospital Kitchen Gas Winter Design Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {d7defb34-3f7a-4043-b9f1-f490190e6544}, !- Handle
  Hospital Office People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0972e370-4264-4a19-88b9-526b18a68689}, !- Handle
  Hospital Office People,                 !- Name
  {d7defb34-3f7a-4043-b9f1-f490190e6544}, !- People Definition Name
  {3e8df4dd-8c81-4f2a-9a67-555d725a5e44}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e48154d5-25b1-49ef-86c0-1fd3c458ff80}, !- Work Efficiency Schedule Name
  {6b89dd67-864f-4853-ad8b-6546c2097f4e}, !- Clothing Insulation Schedule Name
  {9132d786-1977-474d-9619-0cb6456dda9d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {616a2918-546d-4d53-b684-de081a04dad4}, !- Handle
  Hospital Office Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {27abbcb4-9301-42eb-a4fe-40335b5ea45f}, !- Handle
  Hospital Office Lights,                 !- Name
  {616a2918-546d-4d53-b684-de081a04dad4}, !- Lights Definition Name
  {3e8df4dd-8c81-4f2a-9a67-555d725a5e44}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7e955df0-c34d-4c9e-b699-b807a8d292b2}, !- Handle
  {616a2918-546d-4d53-b684-de081a04dad4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ff9002e0-e34d-4533-9742-c3b214d0a2af}, !- Handle
  Hospital Office Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c3247600-ff61-4cb4-a5c6-958483c65524}, !- Handle
  Hospital Office Elec Equip,             !- Name
  {ff9002e0-e34d-4533-9742-c3b214d0a2af}, !- Electric Equipment Definition Name
  {3e8df4dd-8c81-4f2a-9a67-555d725a5e44}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8cd5bc1f-fe94-474b-b846-e279d71ce1f7}, !- Handle
  Hospital Office Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000710184,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {944f72c8-285e-443d-b7ae-a0742aef357b}, !- Handle
  Hospital Office Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0f419ffb-0e9b-4291-a901-97788141ea33}, !- Number of People Schedule Name
  {350551e1-be98-4a35-96e4-f6d242df4e38}, !- People Activity Level Schedule Name
  {4ad5a9b4-0d7e-4455-bda4-575d249be8e6}, !- Lighting Schedule Name
  {ce965610-7efd-405c-ab9f-8533fd4a4bbf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7f360d61-b3eb-449e-b1b6-b549f7f65d93}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {ca4648f8-3ac1-4344-8e58-6a4977b96977}, !- Handle
  Hospital ER_Exam People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8af7da40-8e59-4d64-99fd-ec76fb077e39}, !- Handle
  Hospital ER_Exam People,                !- Name
  {ca4648f8-3ac1-4344-8e58-6a4977b96977}, !- People Definition Name
  {717e1c45-0cc5-4c9c-86f7-cbe801c09cef}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e48154d5-25b1-49ef-86c0-1fd3c458ff80}, !- Work Efficiency Schedule Name
  {6b89dd67-864f-4853-ad8b-6546c2097f4e}, !- Clothing Insulation Schedule Name
  {9132d786-1977-474d-9619-0cb6456dda9d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2a453cca-0335-47f7-9ba6-e7903ff62b5d}, !- Handle
  Hospital ER_Exam Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {55e527cb-7575-4856-9af8-c0010037a530}, !- Handle
  Hospital ER_Exam Lights,                !- Name
  {2a453cca-0335-47f7-9ba6-e7903ff62b5d}, !- Lights Definition Name
  {717e1c45-0cc5-4c9c-86f7-cbe801c09cef}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {9b95254d-1c7a-4796-a72e-e38fa6c83563}, !- Handle
  {2a453cca-0335-47f7-9ba6-e7903ff62b5d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {3cde708d-11d9-424b-81a5-f8f5f71e0fa0}, !- Handle
  Hospital ER_Exam Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fa3c647d-d9dc-4f69-973d-6cd6dca0d7c0}, !- Handle
  Hospital ER_Exam Elec Equip,            !- Name
  {3cde708d-11d9-424b-81a5-f8f5f71e0fa0}, !- Electric Equipment Definition Name
  {717e1c45-0cc5-4c9c-86f7-cbe801c09cef}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a0cb83f9-693b-4b23-b8a0-406ea016a2c1}, !- Handle
  Hospital ER_Exam Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a0a38f0c-54b4-490f-8a7b-ac307757ddd2}, !- Handle
  Hospital ER_Exam Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ddafd4e7-94a3-4cf2-a901-972e624b2bcb}, !- Number of People Schedule Name
  {350551e1-be98-4a35-96e4-f6d242df4e38}, !- People Activity Level Schedule Name
  {81a8a675-7cac-4097-9ad2-311f0a6fc805}, !- Lighting Schedule Name
  {f9258a8d-9db1-4964-a02e-db4be64c1b28}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7f360d61-b3eb-449e-b1b6-b549f7f65d93}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {400eb2e2-997b-4556-86cf-da020569463c}, !- Handle
  Hospital ER_Trauma People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cc802d66-e49c-4b18-b1c4-b1a7d313e471}, !- Handle
  Hospital ER_Trauma People,              !- Name
  {400eb2e2-997b-4556-86cf-da020569463c}, !- People Definition Name
  {b32ccfd6-f0b3-431c-be6c-6387b7b63ea7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e48154d5-25b1-49ef-86c0-1fd3c458ff80}, !- Work Efficiency Schedule Name
  {6b89dd67-864f-4853-ad8b-6546c2097f4e}, !- Clothing Insulation Schedule Name
  {9132d786-1977-474d-9619-0cb6456dda9d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d522283f-51c4-40cb-9806-fc39d136cc65}, !- Handle
  Hospital ER_Trauma Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {660613d5-d9cc-450d-812c-0341a176d9b4}, !- Handle
  Hospital ER_Trauma Lights,              !- Name
  {d522283f-51c4-40cb-9806-fc39d136cc65}, !- Lights Definition Name
  {b32ccfd6-f0b3-431c-be6c-6387b7b63ea7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {f89084fe-1e87-4a04-9616-ad0be397ca18}, !- Handle
  {d522283f-51c4-40cb-9806-fc39d136cc65}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {77dcfedb-6484-4766-b3f3-c32cbb0f8a25}, !- Handle
  Hospital ER_Trauma Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {04712b7c-22df-4e98-98a5-e29ccbecee30}, !- Handle
  Hospital ER_Trauma Elec Equip,          !- Name
  {77dcfedb-6484-4766-b3f3-c32cbb0f8a25}, !- Electric Equipment Definition Name
  {b32ccfd6-f0b3-431c-be6c-6387b7b63ea7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4f32f74a-039d-4c95-9b8a-d26b673ecf2b}, !- Handle
  Hospital ER_Trauma Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3ffc926c-0b89-46ab-86ca-d1663d41107f}, !- Handle
  Hospital ER_Trauma Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ddafd4e7-94a3-4cf2-a901-972e624b2bcb}, !- Number of People Schedule Name
  {350551e1-be98-4a35-96e4-f6d242df4e38}, !- People Activity Level Schedule Name
  {81a8a675-7cac-4097-9ad2-311f0a6fc805}, !- Lighting Schedule Name
  {f9258a8d-9db1-4964-a02e-db4be64c1b28}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7f360d61-b3eb-449e-b1b6-b549f7f65d93}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {4d542f41-5137-4762-b394-53dbb869cda7}, !- Handle
  Hospital Radiology People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {517ff64a-9d22-4070-8e5d-b6fe1fffd3b4}, !- Handle
  Hospital Radiology People,              !- Name
  {4d542f41-5137-4762-b394-53dbb869cda7}, !- People Definition Name
  {097fbd9a-e0da-41e0-841a-c310308a644f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e48154d5-25b1-49ef-86c0-1fd3c458ff80}, !- Work Efficiency Schedule Name
  {6b89dd67-864f-4853-ad8b-6546c2097f4e}, !- Clothing Insulation Schedule Name
  {9132d786-1977-474d-9619-0cb6456dda9d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6a258dd0-74e7-4c3f-8b53-ccdda3d4c587}, !- Handle
  Hospital Radiology Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0deab3de-4dc4-4b70-8f14-21d45d7a50e6}, !- Handle
  Hospital Radiology Lights,              !- Name
  {6a258dd0-74e7-4c3f-8b53-ccdda3d4c587}, !- Lights Definition Name
  {097fbd9a-e0da-41e0-841a-c310308a644f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {426a03a3-6b0d-425c-9253-181583bacfbd}, !- Handle
  {6a258dd0-74e7-4c3f-8b53-ccdda3d4c587}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {20b5ac21-a6b7-4490-9c93-423ad928d434}, !- Handle
  Hospital Radiology Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ac86588e-2b57-43c9-8311-3d08d8a818e6}, !- Handle
  Hospital Radiology Elec Equip,          !- Name
  {20b5ac21-a6b7-4490-9c93-423ad928d434}, !- Electric Equipment Definition Name
  {097fbd9a-e0da-41e0-841a-c310308a644f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {27ceb55a-8568-4f70-8ac4-fcb7ca193886}, !- Handle
  Hospital Radiology Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.003556,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1f8aba8f-b054-4479-8142-154f58d4dbfe}, !- Handle
  Hospital Radiology Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0f419ffb-0e9b-4291-a901-97788141ea33}, !- Number of People Schedule Name
  {350551e1-be98-4a35-96e4-f6d242df4e38}, !- People Activity Level Schedule Name
  {4ad5a9b4-0d7e-4455-bda4-575d249be8e6}, !- Lighting Schedule Name
  {ce965610-7efd-405c-ab9f-8533fd4a4bbf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7f360d61-b3eb-449e-b1b6-b549f7f65d93}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {72d74473-2c06-42ec-ab7d-884e2fa220c8}, !- Handle
  Hospital PatCorridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {45a788a0-0a3f-405d-ad98-4e9afd18bb45}, !- Handle
  Hospital PatCorridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.2083617500568,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {aaeb63fa-73a1-4466-a38d-020c6b25005c}, !- Handle
  {45a788a0-0a3f-405d-ad98-4e9afd18bb45}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:People:Definition,
  {cccbe838-9443-4fc7-b129-f65aa16e0934}, !- Handle
  Hospital ER_Triage People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0360661f-2b8f-45b5-9156-97b4f4b0f143}, !- Handle
  Hospital ER_Triage People,              !- Name
  {cccbe838-9443-4fc7-b129-f65aa16e0934}, !- People Definition Name
  {83129c1d-4ae5-4836-85fd-dac0462451e6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e48154d5-25b1-49ef-86c0-1fd3c458ff80}, !- Work Efficiency Schedule Name
  {6b89dd67-864f-4853-ad8b-6546c2097f4e}, !- Clothing Insulation Schedule Name
  {9132d786-1977-474d-9619-0cb6456dda9d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2619b205-51f5-4a3c-a9a5-608bb678cf54}, !- Handle
  Hospital ER_Triage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d9595f36-c964-4951-bbcd-7b71a03afbf7}, !- Handle
  Hospital ER_Triage Lights,              !- Name
  {2619b205-51f5-4a3c-a9a5-608bb678cf54}, !- Lights Definition Name
  {83129c1d-4ae5-4836-85fd-dac0462451e6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ed3a1cd1-dc7e-49fc-b16f-76bf47e36ee0}, !- Handle
  {2619b205-51f5-4a3c-a9a5-608bb678cf54}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {98381902-b6fc-4ef1-9194-b29abc31a52a}, !- Handle
  Hospital ER_Triage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {09d2317e-df92-4d52-bdaf-b72174c30b00}, !- Handle
  Hospital ER_Triage Elec Equip,          !- Name
  {98381902-b6fc-4ef1-9194-b29abc31a52a}, !- Electric Equipment Definition Name
  {83129c1d-4ae5-4836-85fd-dac0462451e6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {af8edd21-0943-440a-950e-31e0050f4581}, !- Handle
  Hospital ER_Triage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e7787979-d1a4-4566-be9b-35e3b5760b7d}, !- Handle
  Hospital ER_Triage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ddafd4e7-94a3-4cf2-a901-972e624b2bcb}, !- Number of People Schedule Name
  {350551e1-be98-4a35-96e4-f6d242df4e38}, !- People Activity Level Schedule Name
  {81a8a675-7cac-4097-9ad2-311f0a6fc805}, !- Lighting Schedule Name
  {f9258a8d-9db1-4964-a02e-db4be64c1b28}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7f360d61-b3eb-449e-b1b6-b549f7f65d93}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {b9e96014-19af-439a-a9db-d90ddc4b0291}, !- Handle
  Hospital OR People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3ce9521b-989f-4856-ae52-233eff30f9b7}, !- Handle
  Hospital OR People,                     !- Name
  {b9e96014-19af-439a-a9db-d90ddc4b0291}, !- People Definition Name
  {3980f8bd-c126-47aa-bc1b-4d46b1f804a8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e48154d5-25b1-49ef-86c0-1fd3c458ff80}, !- Work Efficiency Schedule Name
  {6b89dd67-864f-4853-ad8b-6546c2097f4e}, !- Clothing Insulation Schedule Name
  {9132d786-1977-474d-9619-0cb6456dda9d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8e4ad27d-ee7c-4862-9407-aaefcc04b78a}, !- Handle
  Hospital OR Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.6806029167614,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9a9a24a9-4071-4a98-b5ab-a33ece48c731}, !- Handle
  Hospital OR Lights,                     !- Name
  {8e4ad27d-ee7c-4862-9407-aaefcc04b78a}, !- Lights Definition Name
  {3980f8bd-c126-47aa-bc1b-4d46b1f804a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {fad2587b-5714-45a4-a519-ee0bab7f26ef}, !- Handle
  {8e4ad27d-ee7c-4862-9407-aaefcc04b78a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {0d19107f-8009-46bc-9bae-e43cb2b99ec4}, !- Handle
  Hospital OR Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cb10d858-192b-4fae-b7d3-f8b6b1b0a0e4}, !- Handle
  Hospital OR Elec Equip,                 !- Name
  {0d19107f-8009-46bc-9bae-e43cb2b99ec4}, !- Electric Equipment Definition Name
  {3980f8bd-c126-47aa-bc1b-4d46b1f804a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f17b191a-4d8e-4376-953b-dd6414e5471f}, !- Handle
  Hospital OR Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.003556,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b4b9f3ff-d342-4615-87e3-afe1a98dd041}, !- Handle
  Hospital OR Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ddafd4e7-94a3-4cf2-a901-972e624b2bcb}, !- Number of People Schedule Name
  {350551e1-be98-4a35-96e4-f6d242df4e38}, !- People Activity Level Schedule Name
  {81a8a675-7cac-4097-9ad2-311f0a6fc805}, !- Lighting Schedule Name
  {f9258a8d-9db1-4964-a02e-db4be64c1b28}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7f360d61-b3eb-449e-b1b6-b549f7f65d93}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {eb2256d0-ea48-44fd-a2dd-e16c2c383d2a}, !- Handle
  Hospital ICU_PatRm People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7450e9f2-aa36-4cf0-b57d-511908d0f3d5}, !- Handle
  Hospital ICU_PatRm People,              !- Name
  {eb2256d0-ea48-44fd-a2dd-e16c2c383d2a}, !- People Definition Name
  {2fa04ed2-52d0-4fac-a298-4cd69f4a286b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e48154d5-25b1-49ef-86c0-1fd3c458ff80}, !- Work Efficiency Schedule Name
  {6b89dd67-864f-4853-ad8b-6546c2097f4e}, !- Clothing Insulation Schedule Name
  {9132d786-1977-474d-9619-0cb6456dda9d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {11064786-1614-4026-bb9d-7189f72b033f}, !- Handle
  Hospital ICU_PatRm Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {73d433ab-ea46-4476-99ca-b432d3f4c7d2}, !- Handle
  Hospital ICU_PatRm Lights,              !- Name
  {11064786-1614-4026-bb9d-7189f72b033f}, !- Lights Definition Name
  {2fa04ed2-52d0-4fac-a298-4cd69f4a286b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {b0bcd45b-794e-4c50-a07a-94b81d662743}, !- Handle
  {11064786-1614-4026-bb9d-7189f72b033f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e96c5da2-8a52-4be8-9bb9-21976a5c180c}, !- Handle
  Hospital ICU_PatRm Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3c97c1f8-84d3-42e5-b534-577426e96fb6}, !- Handle
  Hospital ICU_PatRm Elec Equip,          !- Name
  {e96c5da2-8a52-4be8-9bb9-21976a5c180c}, !- Electric Equipment Definition Name
  {2fa04ed2-52d0-4fac-a298-4cd69f4a286b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a35e5141-6108-4b13-844e-3895943288ea}, !- Handle
  Hospital ICU_PatRm Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8e5f571a-d44b-4dfa-98d4-e6bb40d00046}, !- Handle
  Hospital ICU_PatRm Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ddafd4e7-94a3-4cf2-a901-972e624b2bcb}, !- Number of People Schedule Name
  {350551e1-be98-4a35-96e4-f6d242df4e38}, !- People Activity Level Schedule Name
  {81a8a675-7cac-4097-9ad2-311f0a6fc805}, !- Lighting Schedule Name
  {f9258a8d-9db1-4964-a02e-db4be64c1b28}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7f360d61-b3eb-449e-b1b6-b549f7f65d93}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {476a66e8-d100-4cc9-9986-f11899927a9e}, !- Handle
  Hospital Dining People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2a81c312-a8c0-4513-978b-7f80063f847f}, !- Handle
  Hospital Dining People,                 !- Name
  {476a66e8-d100-4cc9-9986-f11899927a9e}, !- People Definition Name
  {3df9ecbc-dcf6-483d-a461-d03b236d1e83}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e48154d5-25b1-49ef-86c0-1fd3c458ff80}, !- Work Efficiency Schedule Name
  {6b89dd67-864f-4853-ad8b-6546c2097f4e}, !- Clothing Insulation Schedule Name
  {9132d786-1977-474d-9619-0cb6456dda9d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c9c1f45e-fdae-4a2c-bdc2-c81d7888499b}, !- Handle
  Hospital Dining Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9ba6bad4-7676-404e-adde-be5de6591ae6}, !- Handle
  Hospital Dining Lights,                 !- Name
  {c9c1f45e-fdae-4a2c-bdc2-c81d7888499b}, !- Lights Definition Name
  {3df9ecbc-dcf6-483d-a461-d03b236d1e83}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {3a4d3e43-421f-47df-a5bb-fec54fd4118f}, !- Handle
  {c9c1f45e-fdae-4a2c-bdc2-c81d7888499b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.58457499999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.28792499999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {4ab1157d-e5a3-4916-a862-4a11bb79e58d}, !- Handle
  Hospital Dining Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {914a76a0-dc1a-489c-bbea-d1ca47624cbd}, !- Handle
  Hospital Dining Elec Equip,             !- Name
  {4ab1157d-e5a3-4916-a862-4a11bb79e58d}, !- Electric Equipment Definition Name
  {3df9ecbc-dcf6-483d-a461-d03b236d1e83}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {054703ff-2a26-4cc3-9d25-fc369a0664bf}, !- Handle
  Hospital Dining Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001016,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {714fdf21-084b-4790-9c74-9ca3b56a122b}, !- Handle
  Hospital Dining Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ddafd4e7-94a3-4cf2-a901-972e624b2bcb}, !- Number of People Schedule Name
  {350551e1-be98-4a35-96e4-f6d242df4e38}, !- People Activity Level Schedule Name
  {4ad5a9b4-0d7e-4455-bda4-575d249be8e6}, !- Lighting Schedule Name
  {ce965610-7efd-405c-ab9f-8533fd4a4bbf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7f360d61-b3eb-449e-b1b6-b549f7f65d93}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {729ce2a6-e7f7-4940-957c-df0537b3f392}, !- Handle
  Hospital PhysTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c5011de7-5b10-4fd0-9c59-cc57db1889e7}, !- Handle
  Hospital PhysTherapy People,            !- Name
  {729ce2a6-e7f7-4940-957c-df0537b3f392}, !- People Definition Name
  {25f6efd7-5dd4-4208-a818-99cdc4f71c3d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e48154d5-25b1-49ef-86c0-1fd3c458ff80}, !- Work Efficiency Schedule Name
  {6b89dd67-864f-4853-ad8b-6546c2097f4e}, !- Clothing Insulation Schedule Name
  {9132d786-1977-474d-9619-0cb6456dda9d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {08ddaac2-ef18-4fd2-b1a6-b7da5f25c2a8}, !- Handle
  Hospital PhysTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {42470907-1cb1-4f70-98f5-b496c5caeba2}, !- Handle
  Hospital PhysTherapy Lights,            !- Name
  {08ddaac2-ef18-4fd2-b1a6-b7da5f25c2a8}, !- Lights Definition Name
  {25f6efd7-5dd4-4208-a818-99cdc4f71c3d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {34bac1da-0b31-49a3-9474-c7b8139469eb}, !- Handle
  {08ddaac2-ef18-4fd2-b1a6-b7da5f25c2a8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {3bd17882-dcba-4f4c-9588-0c5a118bfe12}, !- Handle
  Hospital PhysTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {159c90fc-f918-4e95-8dea-df95dfd35f11}, !- Handle
  Hospital PhysTherapy Elec Equip,        !- Name
  {3bd17882-dcba-4f4c-9588-0c5a118bfe12}, !- Electric Equipment Definition Name
  {25f6efd7-5dd4-4208-a818-99cdc4f71c3d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5194e504-aebb-419b-83af-2913dc73789b}, !- Handle
  Hospital PhysTherapy Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7b91060c-4287-42b9-81fd-f138fe7cc617}, !- Handle
  Hospital PhysTherapy Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0f419ffb-0e9b-4291-a901-97788141ea33}, !- Number of People Schedule Name
  {350551e1-be98-4a35-96e4-f6d242df4e38}, !- People Activity Level Schedule Name
  {4ad5a9b4-0d7e-4455-bda4-575d249be8e6}, !- Lighting Schedule Name
  {ce965610-7efd-405c-ab9f-8533fd4a4bbf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7f360d61-b3eb-449e-b1b6-b549f7f65d93}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {7ee78f8a-6000-4db7-af67-a5bbc34af5a2}, !- Handle
  Hospital Lab People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ef575109-72ad-49e0-96d7-b51ecbc30174}, !- Handle
  Hospital Lab People,                    !- Name
  {7ee78f8a-6000-4db7-af67-a5bbc34af5a2}, !- People Definition Name
  {7d4e31e6-29a6-4257-968c-7da31af5bdd4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e48154d5-25b1-49ef-86c0-1fd3c458ff80}, !- Work Efficiency Schedule Name
  {6b89dd67-864f-4853-ad8b-6546c2097f4e}, !- Clothing Insulation Schedule Name
  {9132d786-1977-474d-9619-0cb6456dda9d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {30c0ee15-c604-495f-ba15-3283cb073f36}, !- Handle
  Hospital Lab Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {47a727ff-773a-4b2e-9ed1-dd34ce344301}, !- Handle
  Hospital Lab Lights,                    !- Name
  {30c0ee15-c604-495f-ba15-3283cb073f36}, !- Lights Definition Name
  {7d4e31e6-29a6-4257-968c-7da31af5bdd4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {078ed0c8-600f-45ba-aa10-aaa82e69618b}, !- Handle
  {30c0ee15-c604-495f-ba15-3283cb073f36}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5410c8e5-b265-4803-8ed5-d2999c2c0a93}, !- Handle
  Hospital Lab Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4ec888ab-e5d6-4cdc-9c2a-5792f3404a91}, !- Handle
  Hospital Lab Elec Equip,                !- Name
  {5410c8e5-b265-4803-8ed5-d2999c2c0a93}, !- Electric Equipment Definition Name
  {7d4e31e6-29a6-4257-968c-7da31af5bdd4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e7563de5-f1da-4d7e-95f0-9dbf059d9e96}, !- Handle
  Hospital Lab Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.007112,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a649f887-cb9b-4c65-8d7b-e065012004c0}, !- Handle
  Hospital Lab Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0f419ffb-0e9b-4291-a901-97788141ea33}, !- Number of People Schedule Name
  {350551e1-be98-4a35-96e4-f6d242df4e38}, !- People Activity Level Schedule Name
  {4ad5a9b4-0d7e-4455-bda4-575d249be8e6}, !- Lighting Schedule Name
  {ce965610-7efd-405c-ab9f-8533fd4a4bbf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7f360d61-b3eb-449e-b1b6-b549f7f65d93}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ab7e1b60-fabd-42b2-9928-5bf8c814fa42}, !- Handle
  Hospital ICE_Open Ventilation,          !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {336af7ad-a8bb-4d0b-ac95-52c8e447a0a8}, !- Handle
  Hospital ICE_Open Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {bab7b547-d3a0-47e6-84b8-a87eccb8fce5}, !- Handle
  Res ComStock DOE Ref Pre-1980 - Hospital - ASHRAE 169-2013-6A, !- Name
  {7b941ac6-e31e-4890-be82-bc650e6bbbc9}, !- Default Exterior Surface Constructions Name
  {ff96cb65-db81-4eb3-b1b2-199d85b6589b}, !- Default Interior Surface Constructions Name
  {59110b10-7a63-445d-9e87-c1c9dc8a3d11}, !- Default Ground Contact Surface Constructions Name
  {bcd33b9b-3871-48c1-8fd6-754d603bd447}, !- Default Exterior SubSurface Constructions Name
  {5af47651-bbcc-4e05-a87b-8f143de89166}, !- Default Interior SubSurface Constructions Name
  {2acf828d-8820-4b92-94d2-146ab4d3eb87}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {7b941ac6-e31e-4890-be82-bc650e6bbbc9}, !- Handle
  Default Surface Constructions 1,        !- Name
  {5317bd3b-83d2-4c4d-9f9b-5e2040c82a32}, !- Floor Construction Name
  {4b736c4d-9d3a-4e38-bc21-6d24c7f79f2d}, !- Wall Construction Name
  {c67617ce-a6b9-426f-9aa4-e02e21f0221f}; !- Roof Ceiling Construction Name

OS:Construction,
  {5317bd3b-83d2-4c4d-9f9b-5e2040c82a32}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {5c4681cf-ce1a-4632-9f78-7aebab06c862}, !- Layer 1
  {31926f0b-896a-4915-9e51-5994f1323d1b}; !- Layer 2

OS:StandardsInformation:Construction,
  {e66cf092-ea07-42e0-a055-3dc5cd2dea3b}, !- Handle
  {5317bd3b-83d2-4c4d-9f9b-5e2040c82a32}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9b191085-2027-41d3-87d6-dc4116738884}, !- Handle
  Typical Insulation R-4.51,              !- Name
  Smooth,                                 !- Roughness
  0.79391688529411,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5c4681cf-ce1a-4632-9f78-7aebab06c862}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {31926f0b-896a-4915-9e51-5994f1323d1b}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {4b736c4d-9d3a-4e38-bc21-6d24c7f79f2d}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.9, !- Name
  ,                                       !- Surface Rendering Name
  {b065b19c-ecec-40d8-8688-c4065334742f}, !- Layer 1
  {e872f73b-9b9f-4198-ba42-d617861c2b19}, !- Layer 2
  {9b191085-2027-41d3-87d6-dc4116738884}, !- Layer 3
  {d1eba5d7-5cae-4d1c-8650-4a0459b4d7cd}; !- Layer 4

OS:StandardsInformation:Construction,
  {d6afb9a5-e4e4-415c-847e-6d61ebf3420c}, !- Handle
  {4b736c4d-9d3a-4e38-bc21-6d24c7f79f2d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {b065b19c-ecec-40d8-8688-c4065334742f}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {e872f73b-9b9f-4198-ba42-d617861c2b19}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d1eba5d7-5cae-4d1c-8650-4a0459b4d7cd}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {c67617ce-a6b9-426f-9aa4-e02e21f0221f}, !- Handle
  Typical IEAD Roof R-16.67,              !- Name
  ,                                       !- Surface Rendering Name
  {abfe0daa-bdd5-4e7f-810d-94c0082e5c26}, !- Layer 1
  {f22634b4-a414-48ed-9ed6-046827342915}, !- Layer 2
  {3520f59a-1a70-47b4-9f29-a4fb9fc34732}; !- Layer 3

OS:StandardsInformation:Construction,
  {39ace5d6-cbee-4f62-99e9-67b54b762adb}, !- Handle
  {c67617ce-a6b9-426f-9aa4-e02e21f0221f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {abfe0daa-bdd5-4e7f-810d-94c0082e5c26}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f22634b4-a414-48ed-9ed6-046827342915}, !- Handle
  Typical Insulation R-15.55,             !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3520f59a-1a70-47b4-9f29-a4fb9fc34732}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {ff96cb65-db81-4eb3-b1b2-199d85b6589b}, !- Handle
  Default Surface Constructions 2,        !- Name
  {56dac0e7-ee0d-4677-aeaf-6f2775fd4f59}, !- Floor Construction Name
  {a2a37722-4be7-49a3-8600-b1aa884fba27}, !- Wall Construction Name
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}; !- Roof Ceiling Construction Name

OS:Construction,
  {56dac0e7-ee0d-4677-aeaf-6f2775fd4f59}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {e32451ba-bc73-465f-897c-66f3665ae473}, !- Layer 1
  {94acb1af-d655-466e-ab95-cace1b426ca2}; !- Layer 2

OS:StandardsInformation:Construction,
  {4bceb262-9db6-4ad7-833b-269dbad49e2a}, !- Handle
  {56dac0e7-ee0d-4677-aeaf-6f2775fd4f59}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e32451ba-bc73-465f-897c-66f3665ae473}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {94acb1af-d655-466e-ab95-cace1b426ca2}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {a2a37722-4be7-49a3-8600-b1aa884fba27}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {bfbd06e4-cbb4-4e03-b793-c9fe078241f0}, !- Layer 1
  {bfbd06e4-cbb4-4e03-b793-c9fe078241f0}; !- Layer 2

OS:StandardsInformation:Construction,
  {c488b170-e367-4439-9570-754295f79de8}, !- Handle
  {a2a37722-4be7-49a3-8600-b1aa884fba27}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {bfbd06e4-cbb4-4e03-b793-c9fe078241f0}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {94acb1af-d655-466e-ab95-cace1b426ca2}, !- Layer 1
  {e32451ba-bc73-465f-897c-66f3665ae473}; !- Layer 2

OS:StandardsInformation:Construction,
  {df9eb43c-fefa-4bc8-aba6-e5f1bdcff87c}, !- Handle
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {59110b10-7a63-445d-9e87-c1c9dc8a3d11}, !- Handle
  Default Surface Constructions 3,        !- Name
  {427a1ed9-d870-4164-9b5a-3cfdfd4b90b3}, !- Floor Construction Name
  {7ce08b65-94c9-4da5-bf5f-7863a3d936af}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {427a1ed9-d870-4164-9b5a-3cfdfd4b90b3}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {87a07f7a-dbdf-4e55-afcd-938a91939c29}; !- Layer 1

OS:StandardsInformation:Construction,
  {c46274ca-05d3-4893-9210-66f65aea11e6}, !- Handle
  {427a1ed9-d870-4164-9b5a-3cfdfd4b90b3}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {87a07f7a-dbdf-4e55-afcd-938a91939c29}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7ce08b65-94c9-4da5-bf5f-7863a3d936af}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {705282b5-ce37-4c71-aa73-d3cd7ef56cda}; !- Layer 1

OS:StandardsInformation:Construction,
  {e195df60-0fba-407c-b406-dbb0e4379c6f}, !- Handle
  {7ce08b65-94c9-4da5-bf5f-7863a3d936af}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {2aa45938-0477-41d2-a5ec-3adffa1a1ed7}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {705282b5-ce37-4c71-aa73-d3cd7ef56cda}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {bcd33b9b-3871-48c1-8fd6-754d603bd447}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {15d064c9-8c81-4c78-bec6-e343f1a9c8ec}, !- Fixed Window Construction Name
  {30685328-2fb4-4789-aedc-30c11767dfcf}, !- Operable Window Construction Name
  {21dff7de-ce7b-4729-8424-2a3b0041b9f9}, !- Door Construction Name
  {3485fae1-5da2-4c9f-a03e-b69e91292ddd}, !- Glass Door Construction Name
  {b103b57c-298a-46e1-b11a-2123fed44ed9}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {c80bdceb-a754-4fd4-beb6-0564c6b0cd6f}, !- Tubular Daylight Dome Construction Name
  {c80bdceb-a754-4fd4-beb6-0564c6b0cd6f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {15d064c9-8c81-4c78-bec6-e343f1a9c8ec}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {40d4a89d-baf9-4a02-b105-71b79a566040}; !- Layer 1

OS:StandardsInformation:Construction,
  {c0fc120b-2b90-4b51-ad95-c113d08ff27c}, !- Handle
  {15d064c9-8c81-4c78-bec6-e343f1a9c8ec}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {40d4a89d-baf9-4a02-b105-71b79a566040}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-1.23 SHGC 0.41, !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {30685328-2fb4-4789-aedc-30c11767dfcf}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {1b175917-d5a5-4d29-ad51-899ec022a50c}; !- Layer 1

OS:StandardsInformation:Construction,
  {de8e1342-eb6b-4c36-8e52-ffeea72ea5c2}, !- Handle
  {30685328-2fb4-4789-aedc-30c11767dfcf}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {1b175917-d5a5-4d29-ad51-899ec022a50c}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-1.23 SHGC 0.41 1, !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {21dff7de-ce7b-4729-8424-2a3b0041b9f9}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {f684ed5d-fe41-45fd-8851-4ba9696c8709}, !- Layer 1
  {2aa45938-0477-41d2-a5ec-3adffa1a1ed7}; !- Layer 2

OS:StandardsInformation:Construction,
  {c7fb265f-8e8f-43fa-b06a-e2d172f62a7b}, !- Handle
  {21dff7de-ce7b-4729-8424-2a3b0041b9f9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f684ed5d-fe41-45fd-8851-4ba9696c8709}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3485fae1-5da2-4c9f-a03e-b69e91292ddd}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {4bda9cba-21e6-41d6-97f5-6960f32a58d9}; !- Layer 1

OS:StandardsInformation:Construction,
  {daf201fb-8b1e-48b5-bc27-ab035280529d}, !- Handle
  {3485fae1-5da2-4c9f-a03e-b69e91292ddd}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {4bda9cba-21e6-41d6-97f5-6960f32a58d9}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {b103b57c-298a-46e1-b11a-2123fed44ed9}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {2aa45938-0477-41d2-a5ec-3adffa1a1ed7}; !- Layer 1

OS:StandardsInformation:Construction,
  {6d8b96c8-803c-40e2-8118-cf0be4eb3020}, !- Handle
  {b103b57c-298a-46e1-b11a-2123fed44ed9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {c80bdceb-a754-4fd4-beb6-0564c6b0cd6f}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {21b2fc79-be8e-4924-95c9-2ba900be6678}; !- Layer 1

OS:StandardsInformation:Construction,
  {bd1bbdd7-2baf-470f-b8ab-ed9bcded0ca1}, !- Handle
  {c80bdceb-a754-4fd4-beb6-0564c6b0cd6f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {21b2fc79-be8e-4924-95c9-2ba900be6678}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {5af47651-bbcc-4e05-a87b-8f143de89166}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {c80bdceb-a754-4fd4-beb6-0564c6b0cd6f}, !- Fixed Window Construction Name
  {c80bdceb-a754-4fd4-beb6-0564c6b0cd6f}, !- Operable Window Construction Name
  {dc7fa078-9202-49df-a7aa-0a2e444301c5}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {dc7fa078-9202-49df-a7aa-0a2e444301c5}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {1b045327-7db1-4354-9030-e97babb5fa56}; !- Layer 1

OS:StandardsInformation:Construction,
  {b6275d24-53b4-4fe3-ac32-1b187d2b07da}, !- Handle
  {dc7fa078-9202-49df-a7aa-0a2e444301c5}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {1b045327-7db1-4354-9030-e97babb5fa56}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {2acf828d-8820-4b92-94d2-146ab4d3eb87}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {1b045327-7db1-4354-9030-e97babb5fa56}; !- Layer 1

OS:StandardsInformation:Construction,
  {e2cf8fb9-7c5b-4861-9f8a-5b27ef3e5611}, !- Handle
  {2acf828d-8820-4b92-94d2-146ab4d3eb87}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Handle
  Always On Discrete,                     !- Name
  {54b93f08-5f85-483a-88dc-bd4d1f37a724}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {54b93f08-5f85-483a-88dc-bd4d1f37a724}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {7e5213aa-ee98-45dc-acfd-79dede5cfea1}, !- Handle
  Hospital Corridor B end_a - Story Top Infiltration, !- Name
  {37877506-6cb9-4588-8eb2-b766ea8a9a17}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004949396351,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {11361d72-a0fa-497e-bc15-97e0714864eb}, !- Handle
  Hospital Dining A  - Story Ground Infiltration, !- Name
  {54c8d530-badf-4b90-afb0-f11eef4dbf03}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {522ef36d-741b-40a7-90e4-3f9702c489df}, !- Handle
  Hospital Dining C  - Story Ground Infiltration, !- Name
  {390cb9ad-f8d2-4314-af66-9156588ff037}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c324528b-bf8b-4448-9b4c-a8c06b675478}, !- Handle
  Hospital ER_Exam A  - Story Ground Infiltration, !- Name
  {2216ceda-d2bf-440b-b1df-7236326ccfa7}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dd726788-f808-4a08-ad9c-d2da395c1a51}, !- Handle
  Hospital ER_Exam C  - Story Ground Infiltration, !- Name
  {25052b6e-4ae3-480f-8ad4-944655473561}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0231ca7a-b8e4-4a59-8298-3570fb98ae17}, !- Handle
  Hospital ER_NurseStn A  - Story Ground Infiltration, !- Name
  {d22ab105-bd76-47ac-a473-be3cd3be4c8f}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e8ca80e-b378-462e-ab98-8bfdf7b0906f}, !- Handle
  Hospital ER_NurseStn A end_b - Story Ground Infiltration, !- Name
  {f8323320-26f1-4fc9-b3ec-7da185497a66}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3059341-3e27-4646-a9f7-fb417a56236a}, !- Handle
  Hospital ER_NurseStn B end_b - Story Ground Infiltration, !- Name
  {ee3a6703-4989-4e61-ad26-705eb247c21c}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {13efd7b5-bdcf-4d86-b460-f9f68d8d7575}, !- Handle
  Hospital ER_NurseStn C  - Story Ground Infiltration, !- Name
  {634cf4d5-6555-40ac-b8a1-d23d77028414}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ec93ede-b854-4a7a-88fe-254999053ac9}, !- Handle
  Hospital ER_NurseStn C end_b - Story Ground Infiltration, !- Name
  {96e0008e-2ad5-47ec-9f48-3fe4a73b21ad}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {58da2d67-0efd-4f01-9b00-7fdbbaac5619}, !- Handle
  Hospital ER_Trauma A  - Story Ground Infiltration, !- Name
  {cab68d69-8f25-44bf-9941-de6af4eb2865}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {042285eb-663a-4925-98a2-57875c52447f}, !- Handle
  Hospital ER_Trauma C  - Story Ground Infiltration, !- Name
  {64a1b621-17c4-4c3b-a70d-a614e70ebc60}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3cf4634d-c07f-4a44-a85e-d50848800ee8}, !- Handle
  Hospital ER_Triage A  - Story Ground Infiltration, !- Name
  {1928bcf4-f0c9-411a-9698-d2b1915911f9}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {30fd3d26-1247-46ec-acd8-eb59ea27a399}, !- Handle
  Hospital ER_Triage C  - Story Ground Infiltration, !- Name
  {c6180451-08e9-47ad-a08e-2f70f5bfccea}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fbce47cb-76dc-42ab-97e3-2f678f5351bb}, !- Handle
  Hospital ICE_Open A  - Story Ground Infiltration, !- Name
  {6fbb4c8e-03d1-4dc6-9c89-21c1681ca8d5}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {12e83bb7-2412-4018-b953-7a5738ff8995}, !- Handle
  Hospital ICE_Open C  - Story Ground Infiltration, !- Name
  {b44ae792-7f9e-4179-aea5-76dc619ff4f8}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd63d837-7b93-4f7d-a512-cc4698c33e10}, !- Handle
  Hospital ICU_NurseStn A  - Story Ground Infiltration, !- Name
  {d9740f40-f9e5-4e92-9866-51605562cfbe}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cc8e10a9-a27a-4b98-9cf5-8cf0861e0895}, !- Handle
  Hospital ICU_NurseStn C  - Story Ground Infiltration, !- Name
  {95dff3d4-9529-4b54-a88f-501aa3ad5b5f}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bfcd189d-12cb-4924-bd6d-f38eec61397f}, !- Handle
  Hospital ICU_PatRm A  - Story Ground Infiltration, !- Name
  {b8593f56-df3d-49ee-9466-6054d901f218}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f325a844-3cec-455c-836d-db0948c2d91f}, !- Handle
  Hospital ICU_PatRm C  - Story Ground Infiltration, !- Name
  {4a85c7cd-95fc-4f97-bc01-1fe1a619b1f3}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ecde6831-3755-47dd-aace-8563783794e6}, !- Handle
  Hospital Kitchen A  - Story Ground Infiltration, !- Name
  {1d48d93c-12cd-43dd-8147-7571bd24ea56}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ae0d040-1ebe-4b31-8e91-eb9649d3f3b6}, !- Handle
  Hospital Kitchen C  - Story Ground Infiltration, !- Name
  {1b3dd954-bfb2-471d-9158-921c0c5e6e10}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bf97bc6d-82bc-4ccb-b54e-8d0d0c3a7efb}, !- Handle
  Hospital Lab A  - Story Ground Infiltration, !- Name
  {cf8c6153-b032-4f8a-9ade-41b6c5ddb251}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ea06d78-ad32-4884-a27c-930aaeea2c31}, !- Handle
  Hospital Lab C  - Story Ground Infiltration, !- Name
  {297cf229-daa9-4a61-9d15-10e4a281cb40}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0fbe9091-4be3-4bb9-935d-ffe6e98e2e6c}, !- Handle
  Hospital Lobby A  - Story Ground Infiltration, !- Name
  {0a09b1f8-2a6f-48f7-93d2-f7936c558a45}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c443f6ab-75fe-4e7d-a68a-aa2cd0f73e27}, !- Handle
  Hospital Lobby A end_a - Story Ground Infiltration, !- Name
  {16145bee-6ef6-4400-a591-9592c4e75d36}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b72efe10-ed64-4caf-af03-7e46b61b77f4}, !- Handle
  Hospital Lobby B end_a - Story Ground Infiltration, !- Name
  {94c2cab8-7791-4f11-afa4-243880b94ab2}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {37526d5e-400a-4e5d-8387-48fc6b1cccd7}, !- Handle
  Hospital Lobby C  - Story Ground Infiltration, !- Name
  {991d6dd7-172f-4241-a6fa-63cedde8b85b}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {910b34c3-7584-46d7-8504-9f0509ae910b}, !- Handle
  Hospital Lobby C end_a - Story Ground Infiltration, !- Name
  {90df674c-54c4-4b18-9dee-3d49b0ab80d9}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0ada397-2a7e-47c0-8e86-4e4640834263}, !- Handle
  Hospital NurseStn A  - Story Ground Infiltration, !- Name
  {ef315a88-cdd8-41e4-9378-277544031429}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5daee77-32b9-49b5-b0f5-d0c590e2ec2e}, !- Handle
  Hospital NurseStn A  - Story Top Infiltration, !- Name
  {52e43a72-a27a-45cb-979e-ee931ddef46c}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004949396351,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7b7f030-e4f1-4999-810b-fba8a4ed1b6c}, !- Handle
  Hospital NurseStn A end_b - Story Top Infiltration, !- Name
  {6a79558d-5535-4369-8826-4f39eed0e4de}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd3d3791-f33c-41de-8a0e-3528a699838c}, !- Handle
  Hospital NurseStn B end_b - Story Top Infiltration, !- Name
  {2d5771a5-a763-4a5a-ace1-a9e1b791a011}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004949396351,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {251f7d8d-2416-46c0-8745-da0c7beb0a24}, !- Handle
  Hospital NurseStn C  - Story Ground Infiltration, !- Name
  {49fbfd1d-1709-471d-a505-203b956b7a0a}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1587be87-0dc4-4129-8983-f9fb4f3573a0}, !- Handle
  Hospital NurseStn C  - Story Top Infiltration, !- Name
  {fedaeb96-8b4e-497b-b783-7f41cfd6cdbd}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004949396351,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f3e3366-62d6-48e1-9137-82933fdac82c}, !- Handle
  Hospital NurseStn C end_b - Story Top Infiltration, !- Name
  {b82ab66b-7865-4d20-b1de-6bada2a3ef5d}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f4e4d421-0305-40a5-adbe-3b84787f2c8d}, !- Handle
  Hospital Office A  - Story Ground Infiltration, !- Name
  {d7766543-7cc3-4048-ad58-c655d96459f2}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5b2f737-5fc6-465f-b66c-51acc341fc5a}, !- Handle
  Hospital Office C  - Story Ground Infiltration, !- Name
  {3d08ddbc-ae43-4aab-868c-97933db29adb}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c743354d-badb-472c-a0ed-4d4be5fcdb42}, !- Handle
  Hospital OR A  - Story Ground Infiltration, !- Name
  {2febd75b-1d9e-4363-883f-c83dfbb6c0b9}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e2d3b1d1-f3bb-495c-8aa0-d9cb9f5a0cf3}, !- Handle
  Hospital OR C  - Story Ground Infiltration, !- Name
  {e9f5774f-1f75-4977-a533-c28ef3633e6b}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0eed98e-8f5f-4868-8b4a-7f45be4fade4}, !- Handle
  Hospital PatRoom A  - Story Top Infiltration, !- Name
  {3c23e121-61d6-4410-97ff-632e546ac769}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001743027779,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0327643-d928-4974-91bc-93a20d5617c8}, !- Handle
  Hospital PatRoom A end_a - Story Top Infiltration, !- Name
  {1a4721b8-c208-4ea2-80a8-f2ef20519341}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005457419784,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {40a7b1bb-d9c2-4fb3-ae64-b2f419f6db8e}, !- Handle
  Hospital PatRoom C  - Story Top Infiltration, !- Name
  {a525d458-c833-4cd3-9c97-8ee8416c37d8}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001743027779,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28a4c6bf-2e77-4172-839f-bc5554aebcb8}, !- Handle
  Hospital PatRoom C end_a - Story Top Infiltration, !- Name
  {51adca0a-4452-4f9a-af9d-77fdcd0ab60f}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005457419784,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da8bf9c6-64f0-4a38-86f7-3c87fd85b4c3}, !- Handle
  Hospital PhysTherapy A  - Story Ground Infiltration, !- Name
  {5395facd-204f-465b-93db-2344010bae12}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3a0d38d-d960-4609-8f20-a4f2c7bf7601}, !- Handle
  Hospital PhysTherapy C  - Story Ground Infiltration, !- Name
  {0f8a2fcf-8cb2-4fb5-b3a9-1b09900ba94e}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8a61b010-6026-4b2d-bfbb-f0b18adbb4a2}, !- Handle
  Hospital Radiology A  - Story Ground Infiltration, !- Name
  {b03dc56b-217e-4467-8a88-ca4066987527}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8523e484-ae35-42e8-9280-09349e922dc8}, !- Handle
  Hospital Radiology C  - Story Ground Infiltration, !- Name
  {8c6bb8fc-ac33-48aa-afcb-d0a606019f8c}, !- Space or SpaceType Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {8601e1d7-b06c-4c58-9364-1e78c53ba6d3}, !- Handle
  19.332,                                 !- January Ground Temperature {C}
  19.336,                                 !- February Ground Temperature {C}
  19.402,                                 !- March Ground Temperature {C}
  19.499,                                 !- April Ground Temperature {C}
  20.187,                                 !- May Ground Temperature {C}
  21.576,                                 !- June Ground Temperature {C}
  22.125,                                 !- July Ground Temperature {C}
  22.272,                                 !- August Ground Temperature {C}
  20.641,                                 !- September Ground Temperature {C}
  19.872,                                 !- October Ground Temperature {C}
  19.644,                                 !- November Ground Temperature {C}
  19.476;                                 !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {ab0fcfca-76c8-4648-83c2-0faa26d08308}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {52c6361b-74b4-462f-b596-4578e9ae0414}, !- Default Day Schedule Name
  {49c9e03e-aaa0-4522-a85e-4c993ef6c145}, !- Summer Design Day Schedule Name
  {79127cfc-4540-4bea-80fc-7e50c9e86a03}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {52c6361b-74b4-462f-b596-4578e9ae0414}, !- Handle
  66 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.059339217971219,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0848450304187168,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0680154998599946,                     !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.101848905383716,                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0510116248949957,                     !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.059339217971219,                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:AdditionalProperties,
  {d2ef0831-b7d8-41e1-9d7e-6d44fb90eca2}, !- Handle
  {ab0fcfca-76c8-4648-83c2-0faa26d08308}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1841.4414376575089,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  66,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-11-16 01:52:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-11-16 01:52:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {79127cfc-4540-4bea-80fc-7e50c9e86a03}, !- Handle
  66 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49c9e03e-aaa0-4522-a85e-4c993ef6c145}, !- Handle
  66 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e133e9ac-58a3-4388-8b0c-68b35e8196eb}, !- Handle
  66 space(s) Occ Sch Saturday Rule,      !- Name
  {ab0fcfca-76c8-4648-83c2-0faa26d08308}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {76aebdcb-9f8d-40c9-a484-a89632d537a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {76aebdcb-9f8d-40c9-a484-a89632d537a8}, !- Handle
  66 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0338334055237211,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0338334055237208,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0255058124474978,                     !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0170038749649989,                     !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0170038749649989,                     !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0338334055237208,                     !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0255058124474979,                     !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0338334055237211,                     !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Rule,
  {702158f7-0ee9-4e8a-98b5-8d040e61caa7}, !- Handle
  66 space(s) Occ Sch Sunday Rule,        !- Name
  {ab0fcfca-76c8-4648-83c2-0faa26d08308}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8208c8f0-0e24-4689-bc3d-bd58935ea487}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8208c8f0-0e24-4689-bc3d-bd58935ea487}, !- Handle
  66 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0338334055237211,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0338334055237208,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.00850193748249929,                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00850193748249929,                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0338334055237208,                     !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0338334055237211,                     !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Ruleset,
  {e4f442c4-1df7-4a93-84d4-85ee80e3458e}, !- Handle
  Elevator Schedule 1,                    !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {9339805c-7a4e-4a7c-97c8-76e1e673b0cb}, !- Default Day Schedule Name
  {8deafccd-26b8-4513-9032-6eb3064016be}, !- Summer Design Day Schedule Name
  {261c5a8d-2b9b-46d2-8cb1-3861c0fb23dd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1698cf78-6dc6-4d41-8fa1-c82eeb5d30f5}, !- Handle
  {e4f442c4-1df7-4a93-84d4-85ee80e3458e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1841.4414376575089,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  66,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-11-16 01:52:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-11-16 01:52:38 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.10184890538371601;                    !- Feature Value 7

OS:Schedule:Day,
  {9339805c-7a4e-4a7c-97c8-76e1e673b0cb}, !- Handle
  66 space(s) Occ Sch Default 1,          !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0148348044928048,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0296696089856095,                     !- Value Until Time 3
  3,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0445044134784143,                     !- Value Until Time 4
  3,                                      !- Hour 5
  30,                                     !- Minute 5
  0.059339217971219,                      !- Value Until Time 5
  3,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0445044134784143,                     !- Value Until Time 6
  4,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0296696089856095,                     !- Value Until Time 7
  4,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0148348044928048,                     !- Value Until Time 8
  4,                                      !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0212112576046792,                     !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0424225152093584,                     !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0636337728140376,                     !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0848450304187168,                     !- Value Until Time 13
  5,                                      !- Hour 14
  45,                                     !- Minute 14
  0.0806376477790362,                     !- Value Until Time 14
  6,                                      !- Hour 15
  0,                                      !- Minute 15
  0.0764302651393557,                     !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.0722228824996752,                     !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  0.0680154998599946,                     !- Value Until Time 17
  6,                                      !- Hour 18
  45,                                     !- Minute 18
  0.0510116248949959,                     !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.0340077499299973,                     !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.0170038749649986,                     !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.025462226345929,                      !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.050924452691858,                      !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.076386679037787,                      !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.101848905383716,                      !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.076386679037787,                      !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.050924452691858,                      !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.025462226345929,                      !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.0127529062237489,                     !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0255058124474978,                     !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.0382587186712468,                     !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0510116248949957,                     !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0382587186712468,                     !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0255058124474979,                     !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.0127529062237489,                     !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.0148348044928048,                     !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0296696089856095,                     !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0445044134784143,                     !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.059339217971219,                      !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0445044134784143,                     !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0296696089856095,                     !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0148348044928048,                     !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0;                                      !- Value Until Time 47

OS:Schedule:Day,
  {8deafccd-26b8-4513-9032-6eb3064016be}, !- Handle
  66 space(s) Occ Sch Summer Design Day 1, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {261c5a8d-2b9b-46d2-8cb1-3861c0fb23dd}, !- Handle
  66 space(s) Occ Sch Winter Design Day 1, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2bd034c5-9a7d-4f03-a712-061d766115ea}, !- Handle
  66 space(s) Occ Sch Sunday Rule 1,      !- Name
  {e4f442c4-1df7-4a93-84d4-85ee80e3458e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c63acef6-0416-4ada-a481-942cd0b2c719}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c63acef6-0416-4ada-a481-942cd0b2c719}, !- Handle
  66 space(s) Occ Sch Sunday 1,           !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00845835138093027,                    !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0169167027618605,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0253750541427908,                     !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0338334055237211,                     !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0253750541427908,                     !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0169167027618605,                     !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00845835138093027,                    !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0084583513809302,                     !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0169167027618604,                     !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0253750541427906,                     !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0338334055237208,                     !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0253750541427906,                     !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0169167027618604,                     !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0084583513809302,                     !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00212548437062482,                    !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00425096874124964,                    !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.00637645311187447,                    !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.00850193748249929,                    !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.00637645311187447,                    !- Value Until Time 22
  10,                                     !- Hour 23
  45,                                     !- Minute 23
  0.00425096874124964,                    !- Value Until Time 23
  11,                                     !- Hour 24
  0,                                      !- Minute 24
  0.00212548437062482,                    !- Value Until Time 24
  11,                                     !- Hour 25
  15,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  15,                                     !- Hour 26
  22,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  15,                                     !- Hour 27
  37,                                     !- Minute 27
  0.00212548437062482,                    !- Value Until Time 27
  15,                                     !- Hour 28
  52,                                     !- Minute 28
  0.00425096874124964,                    !- Value Until Time 28
  16,                                     !- Hour 29
  7,                                      !- Minute 29
  0.00637645311187447,                    !- Value Until Time 29
  16,                                     !- Hour 30
  22,                                     !- Minute 30
  0.00850193748249929,                    !- Value Until Time 30
  16,                                     !- Hour 31
  26,                                     !- Minute 31
  0.0338334055237208,                     !- Value Until Time 31
  17,                                     !- Hour 32
  30,                                     !- Minute 32
  0,                                      !- Value Until Time 32
  17,                                     !- Hour 33
  45,                                     !- Minute 33
  0.00845835138093027,                    !- Value Until Time 33
  18,                                     !- Hour 34
  0,                                      !- Minute 34
  0.0169167027618605,                     !- Value Until Time 34
  18,                                     !- Hour 35
  15,                                     !- Minute 35
  0.0253750541427908,                     !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0338334055237211,                     !- Value Until Time 36
  18,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0253750541427908,                     !- Value Until Time 37
  19,                                     !- Hour 38
  0,                                      !- Minute 38
  0.0169167027618605,                     !- Value Until Time 38
  19,                                     !- Hour 39
  15,                                     !- Minute 39
  0.00845835138093027,                    !- Value Until Time 39
  19,                                     !- Hour 40
  30,                                     !- Minute 40
  0,                                      !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0;                                      !- Value Until Time 41

OS:Schedule:Rule,
  {c1d8fcdc-8394-4ce2-a63f-2e60963a42f8}, !- Handle
  66 space(s) Occ Sch Saturday Rule 1,    !- Name
  {e4f442c4-1df7-4a93-84d4-85ee80e3458e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {31b8a3ef-5c51-4538-a194-82c1c8836265}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {31b8a3ef-5c51-4538-a194-82c1c8836265}, !- Handle
  66 space(s) Occ Sch Saturday 1,         !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00845835138093027,                    !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0169167027618605,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0253750541427908,                     !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0338334055237211,                     !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0253750541427908,                     !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0169167027618605,                     !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00845835138093027,                    !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0084583513809302,                     !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0169167027618604,                     !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0253750541427906,                     !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0338334055237208,                     !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0317515072546651,                     !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0296696089856093,                     !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0275877107165536,                     !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0255058124474978,                     !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0191293593356233,                     !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0127529062237489,                     !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.00637645311187445,                    !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  10,                                     !- Hour 22
  18,                                     !- Minute 22
  0.0170038749649989,                     !- Value Until Time 22
  13,                                     !- Hour 23
  22,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  13,                                     !- Hour 24
  37,                                     !- Minute 24
  0.00425096874124972,                    !- Value Until Time 24
  13,                                     !- Hour 25
  52,                                     !- Minute 25
  0.00850193748249945,                    !- Value Until Time 25
  14,                                     !- Hour 26
  7,                                      !- Minute 26
  0.0127529062237492,                     !- Value Until Time 26
  14,                                     !- Hour 27
  22,                                     !- Minute 27
  0.0170038749649989,                     !- Value Until Time 27
  14,                                     !- Hour 28
  37,                                     !- Minute 28
  0.0127529062237492,                     !- Value Until Time 28
  14,                                     !- Hour 29
  52,                                     !- Minute 29
  0.00850193748249945,                    !- Value Until Time 29
  15,                                     !- Hour 30
  7,                                      !- Minute 30
  0.00425096874124972,                    !- Value Until Time 30
  15,                                     !- Hour 31
  22,                                     !- Minute 31
  0,                                      !- Value Until Time 31
  16,                                     !- Hour 32
  22,                                     !- Minute 32
  0,                                      !- Value Until Time 32
  16,                                     !- Hour 33
  26,                                     !- Minute 33
  0.0338334055237208,                     !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0255058124474979,                     !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0191293593356234,                     !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0127529062237489,                     !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.00637645311187447,                    !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.00845835138093027,                    !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0169167027618605,                     !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0253750541427908,                     !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0338334055237211,                     !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0253750541427908,                     !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0169167027618605,                     !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.00845835138093027,                    !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0;                                      !- Value Until Time 47

OS:Schedule:Ruleset,
  {8d989f29-266e-4ada-9208-b637f84634d6}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ba5bb65b-d8b3-4acc-b867-b64312783771}, !- Default Day Schedule Name
  {0510530a-eab0-418f-b98e-82a19324d10d}, !- Summer Design Day Schedule Name
  {09b2cd65-f9ed-49f2-a9a1-b5a6b9a9985b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a37700b2-916f-490d-99a3-136b5c2460f0}, !- Handle
  {8d989f29-266e-4ada-9208-b637f84634d6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1841.4414376575089,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  66,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-11-16 01:52:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-11-16 01:52:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ba5bb65b-d8b3-4acc-b867-b64312783771}, !- Handle
  66 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {0510530a-eab0-418f-b98e-82a19324d10d}, !- Handle
  66 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09b2cd65-f9ed-49f2-a9a1-b5a6b9a9985b}, !- Handle
  66 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {89aa42ff-c635-4652-9d96-f98d73ebfa2a}, !- Handle
  66 space(s) Occ Sch Sunday Rule 2,      !- Name
  {8d989f29-266e-4ada-9208-b637f84634d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {511e3559-d910-4b9e-8f9d-4dc004d3ca16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {511e3559-d910-4b9e-8f9d-4dc004d3ca16}, !- Handle
  66 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {8d120a75-8f6b-48b6-b539-57dcf5adf673}, !- Handle
  66 space(s) Occ Sch Saturday Rule 2,    !- Name
  {8d989f29-266e-4ada-9208-b637f84634d6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4cf30c3d-86aa-4ab8-b335-44e8a76a1e89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {4cf30c3d-86aa-4ab8-b335-44e8a76a1e89}, !- Handle
  66 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Ruleset,
  {35dbdbeb-4410-4c15-ae46-82621150ddc3}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {94d64380-7b90-44f3-bce8-275a1e9f214e}, !- Default Day Schedule Name
  {510a1c24-586b-4b60-a931-538676b7dd26}, !- Summer Design Day Schedule Name
  {e633332e-f0a0-45ad-b0e7-a3f12dc65f4f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5d1709ff-1805-42bc-9af6-b4d7bef585c9}, !- Handle
  {35dbdbeb-4410-4c15-ae46-82621150ddc3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1841.4414376575089,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  66,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-11-16 01:52:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-11-16 01:52:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {94d64380-7b90-44f3-bce8-275a1e9f214e}, !- Handle
  66 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {510a1c24-586b-4b60-a931-538676b7dd26}, !- Handle
  66 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e633332e-f0a0-45ad-b0e7-a3f12dc65f4f}, !- Handle
  66 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a874a09-513a-4ec6-a1ab-03f7dc214826}, !- Handle
  66 space(s) Occ Sch Sunday Rule 3,      !- Name
  {35dbdbeb-4410-4c15-ae46-82621150ddc3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03991794-b421-41a1-9d00-13686be06cda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03991794-b421-41a1-9d00-13686be06cda}, !- Handle
  66 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {14fe00d3-5fc8-4ed6-99a3-97e9ac9fcf70}, !- Handle
  66 space(s) Occ Sch Saturday Rule 3,    !- Name
  {35dbdbeb-4410-4c15-ae46-82621150ddc3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {afaa448d-2777-407a-88b2-04f62f589e02}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {afaa448d-2777-407a-88b2-04f62f589e02}, !- Handle
  66 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:ElectricEquipment:Definition,
  {c58c8d7d-b38a-427a-8b04-f2a4806e5b5d}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c6e36648-3b2e-4b96-9bf3-e1b7a1bec508}, !- Handle
  8 Elevator Lift Motors,                 !- Name
  {c58c8d7d-b38a-427a-8b04-f2a4806e5b5d}, !- Electric Equipment Definition Name
  {7d3a0536-6ded-42e5-8453-baac1a50a67e}, !- Space or SpaceType Name
  {e4f442c4-1df7-4a93-84d4-85ee80e3458e}, !- Schedule Name
  8,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e65bdac4-b107-4ef1-a6f0-d6d520ac3548}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {7f17d18d-eb0c-4b8b-be11-cb69e78b5cc8}, !- Handle
  Parking Areas and Drives,               !- Name
  {e65bdac4-b107-4ef1-a6f0-d6d520ac3548}, !- Exterior Lights Definition Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  98375.0193381232,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {bd3ff049-a8e5-4173-acbc-2ce8dcadeaf6}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {e2c43db0-f107-47c6-b1f2-3c88b5af504c}, !- Handle
  Building Facades,                       !- Name
  {bd3ff049-a8e5-4173-acbc-2ce8dcadeaf6}, !- Exterior Lights Definition Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  23426.4807429541,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f7d2ec26-b414-4a15-b17f-167358962f9f}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {f45bda2a-c17c-43c6-95dd-0e25086231a3}, !- Handle
  Main Entries,                           !- Name
  {f7d2ec26-b414-4a15-b17f-167358962f9f}, !- Exterior Lights Definition Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  280,                                    !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {10332c24-1f94-4913-bc33-39f9f1c267bc}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {2dcef00a-fd5e-4659-9d5c-3d9a6f68d1da}, !- Handle
  Other Doors,                            !- Name
  {10332c24-1f94-4913-bc33-39f9f1c267bc}, !- Exterior Lights Definition Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  266,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2bb958ff-4425-4e09-b887-60a5c7dcca97}, !- Handle
  Emergency Canopies Def (W/ft^2),        !- Name
  0.5;                                    !- Design Level {W}

OS:Exterior:Lights,
  {0c5cc7e3-b5b7-4857-b99c-e157de7c60ad}, !- Handle
  Emergency Canopies,                     !- Name
  {2bb958ff-4425-4e09-b887-60a5c7dcca97}, !- Exterior Lights Definition Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  720,                                    !- Multiplier
  Emergency Canopies;                     !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4d9620d9-d5b0-4558-bf0a-4f00191fe1aa}, !- Handle
  Hospital Kitchen Exhaust,               !- Name
  {54b93f08-5f85-483a-88dc-bd4d1f37a724}, !- Schedule Type Limits Name
  {ede78d41-5632-4a62-b6e0-c72049cb51d3}, !- Default Day Schedule Name
  {2b302002-df60-4bdb-922b-98481de12965}, !- Summer Design Day Schedule Name
  {2978272b-674f-4cf6-859c-e3ce9b47db23}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ede78d41-5632-4a62-b6e0-c72049cb51d3}, !- Handle
  Hospital Kitchen Exhaust Default,       !- Name
  {54b93f08-5f85-483a-88dc-bd4d1f37a724}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2b302002-df60-4bdb-922b-98481de12965}, !- Handle
  Hospital Kitchen Exhaust Summer Design Day, !- Name
  {54b93f08-5f85-483a-88dc-bd4d1f37a724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6f1a243b-2000-47e4-85c9-6334a39e8ec2}, !- Handle
  Schedule Rule 16,                       !- Name
  {4d9620d9-d5b0-4558-bf0a-4f00191fe1aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95e90b30-841c-4294-bdb0-2f5028be325c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95e90b30-841c-4294-bdb0-2f5028be325c}, !- Handle
  Hospital Kitchen Exhaust Wknd Day,      !- Name
  {54b93f08-5f85-483a-88dc-bd4d1f37a724}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2978272b-674f-4cf6-859c-e3ce9b47db23}, !- Handle
  Hospital Kitchen Exhaust Winter Design Day, !- Name
  {54b93f08-5f85-483a-88dc-bd4d1f37a724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {2bc3c827-9c84-4db3-a9fd-2af354006be0}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Exhaust Fan, !- Name
  {4d9620d9-d5b0-4558-bf0a-4f00191fe1aa}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.205982780372397,                      !- Maximum Flow Rate {m3/s}
  {f0148849-8265-415d-b9d6-f03b169c4d9d}, !- Air Inlet Node Name
  {4501390d-ab02-4dcf-8616-3bab3cceac5d}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {4d9620d9-d5b0-4558-bf0a-4f00191fe1aa}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {2c4172f6-9f16-4910-b236-c255e8e330aa}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {12db72f3-2537-457d-83a0-d79908c0f1c6}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {ae4c6792-3262-4d5d-bcbe-24fa8f015057}, !- Inlet Port
  {f0148849-8265-415d-b9d6-f03b169c4d9d}; !- Outlet Port

OS:Connection,
  {ae4c6792-3262-4d5d-bcbe-24fa8f015057}, !- Handle
  {3c06ac90-846f-4a1f-9ce1-261883ed1ae3}, !- Name
  {d25230bd-f2ee-4d8a-a581-ae4c2f91a7e9}, !- Source Object
  3,                                      !- Outlet Port
  {12db72f3-2537-457d-83a0-d79908c0f1c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0148849-8265-415d-b9d6-f03b169c4d9d}, !- Handle
  {1829c932-0b33-4592-8100-ac885f31e7f3}, !- Name
  {12db72f3-2537-457d-83a0-d79908c0f1c6}, !- Source Object
  3,                                      !- Outlet Port
  {2bc3c827-9c84-4db3-a9fd-2af354006be0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {69e77d21-2c1c-4052-b79a-a3bfa74de4df}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {4501390d-ab02-4dcf-8616-3bab3cceac5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4501390d-ab02-4dcf-8616-3bab3cceac5d}, !- Handle
  {17d2489e-8feb-4325-a3f8-c4f58d47ab02}, !- Name
  {2bc3c827-9c84-4db3-a9fd-2af354006be0}, !- Source Object
  7,                                      !- Outlet Port
  {69e77d21-2c1c-4052-b79a-a3bfa74de4df}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2c4172f6-9f16-4910-b236-c255e8e330aa}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {2e27ce2a-f8cb-4f86-8e27-6c1f9f44122f}, !- Schedule Type Limits Name
  {a004cdca-74ea-42ed-8fae-a43f06846dc3}, !- Default Day Schedule Name
  {073b50d3-7cb6-48de-9660-b6a12afaf7c3}, !- Summer Design Day Schedule Name
  {a81ae504-932a-469f-bfc0-6a8b12af9a41}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a004cdca-74ea-42ed-8fae-a43f06846dc3}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {2e27ce2a-f8cb-4f86-8e27-6c1f9f44122f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:Schedule:Day,
  {a81ae504-932a-469f-bfc0-6a8b12af9a41}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {2e27ce2a-f8cb-4f86-8e27-6c1f9f44122f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:Schedule:Day,
  {073b50d3-7cb6-48de-9660-b6a12afaf7c3}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {2e27ce2a-f8cb-4f86-8e27-6c1f9f44122f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:ScheduleTypeLimits,
  {2e27ce2a-f8cb-4f86-8e27-6c1f9f44122f}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {56b5af00-9cbd-4a05-9322-0acf8f286eb4}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Transfer Air Source, !- Name
  {4d9620d9-d5b0-4558-bf0a-4f00191fe1aa}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0918271234900146,                     !- Maximum Flow Rate {m3/s}
  {6e0c3ff2-674f-4b11-9c90-8b1cd49d7973}, !- Air Inlet Node Name
  {a0a3a31d-7607-4027-8705-e0d16f9c8da6}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {025b35e4-096c-4318-aacd-878b6361fbd2}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {70ce711e-22dd-4338-b28d-f8bf224152a2}, !- Inlet Port
  {6e0c3ff2-674f-4b11-9c90-8b1cd49d7973}; !- Outlet Port

OS:Connection,
  {70ce711e-22dd-4338-b28d-f8bf224152a2}, !- Handle
  {66573cac-6edb-4a2c-bab4-92cb520d3a7b}, !- Name
  {1509b970-08ca-4d90-a117-2aeb9acc4e87}, !- Source Object
  3,                                      !- Outlet Port
  {025b35e4-096c-4318-aacd-878b6361fbd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e0c3ff2-674f-4b11-9c90-8b1cd49d7973}, !- Handle
  {df179b3b-acb5-42d1-9698-1464ab48ed0f}, !- Name
  {025b35e4-096c-4318-aacd-878b6361fbd2}, !- Source Object
  3,                                      !- Outlet Port
  {56b5af00-9cbd-4a05-9322-0acf8f286eb4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {627a22cb-a331-47f0-8798-e5ac648e1192}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {a0a3a31d-7607-4027-8705-e0d16f9c8da6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0a3a31d-7607-4027-8705-e0d16f9c8da6}, !- Handle
  {444c3976-4f58-40de-b5d4-1e8dce96a917}, !- Name
  {56b5af00-9cbd-4a05-9322-0acf8f286eb4}, !- Source Object
  7,                                      !- Outlet Port
  {627a22cb-a331-47f0-8798-e5ac648e1192}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {0170bd43-fbd6-4fb7-a409-e9cc6a076dc3}, !- Handle
  Zone Mixing 1,                          !- Name
  {cb38818e-4869-4aa9-a8ab-4142923dd011}, !- Zone Name
  {4d9620d9-d5b0-4558-bf0a-4f00191fe1aa}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0918271234900146,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {720f7bbf-4f32-46be-a4db-aa898da6362b}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ScheduleTypeLimits,
  {73343159-5539-4d16-8d02-db57689938d3}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Fan:ZoneExhaust,
  {65b0c274-601a-48f1-b839-6002153a41ea}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Exhaust Fan, !- Name
  {4d9620d9-d5b0-4558-bf0a-4f00191fe1aa}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  5.33261972231961,                       !- Maximum Flow Rate {m3/s}
  {14d25bac-073d-4a84-b8b1-934c2446f120}, !- Air Inlet Node Name
  {3125fdae-a96e-4b51-9a84-abc89772c7e8}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {4d9620d9-d5b0-4558-bf0a-4f00191fe1aa}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {2c4172f6-9f16-4910-b236-c255e8e330aa}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {73898e9d-2e33-4fb9-b609-0700201599fb}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {2020ca55-3efe-4583-9667-46e61cdfc219}, !- Inlet Port
  {14d25bac-073d-4a84-b8b1-934c2446f120}; !- Outlet Port

OS:Connection,
  {2020ca55-3efe-4583-9667-46e61cdfc219}, !- Handle
  {5c24c5d7-3ecd-4794-a74d-921171231daa}, !- Name
  {0b009e93-df77-4fc2-9ead-cfee07d36489}, !- Source Object
  3,                                      !- Outlet Port
  {73898e9d-2e33-4fb9-b609-0700201599fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14d25bac-073d-4a84-b8b1-934c2446f120}, !- Handle
  {0f8d5dd7-ecf3-4be4-a86d-d9ce5faa09b1}, !- Name
  {73898e9d-2e33-4fb9-b609-0700201599fb}, !- Source Object
  3,                                      !- Outlet Port
  {65b0c274-601a-48f1-b839-6002153a41ea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {870458ab-391c-4490-8798-8791eb70fe97}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {3125fdae-a96e-4b51-9a84-abc89772c7e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3125fdae-a96e-4b51-9a84-abc89772c7e8}, !- Handle
  {7a0288d9-e7a8-4c9d-8700-817a796839ae}, !- Name
  {65b0c274-601a-48f1-b839-6002153a41ea}, !- Source Object
  7,                                      !- Outlet Port
  {870458ab-391c-4490-8798-8791eb70fe97}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {8b229a7e-3da1-432f-8c7b-a29102fd23aa}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Transfer Air Source, !- Name
  {4d9620d9-d5b0-4558-bf0a-4f00191fe1aa}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  2.37728187221008,                       !- Maximum Flow Rate {m3/s}
  {6efc52b6-393d-4cf8-ab28-6f40eb98efe7}, !- Air Inlet Node Name
  {c6513fde-7bed-4b17-b1ab-cc759a908f0f}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f9f64201-b3af-4001-b88e-a409454e0432}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {716d769b-8149-483f-952b-c1a605e5a9c0}, !- Inlet Port
  {6efc52b6-393d-4cf8-ab28-6f40eb98efe7}; !- Outlet Port

OS:Connection,
  {716d769b-8149-483f-952b-c1a605e5a9c0}, !- Handle
  {741e8baa-da50-48b8-bb39-8ebf555e42da}, !- Name
  {330cfc4e-57a8-48d8-845b-a2723dd86320}, !- Source Object
  3,                                      !- Outlet Port
  {f9f64201-b3af-4001-b88e-a409454e0432}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6efc52b6-393d-4cf8-ab28-6f40eb98efe7}, !- Handle
  {e89fa77e-ec41-4bd8-9b8f-6382b987fe78}, !- Name
  {f9f64201-b3af-4001-b88e-a409454e0432}, !- Source Object
  3,                                      !- Outlet Port
  {8b229a7e-3da1-432f-8c7b-a29102fd23aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b8ccf41f-ddd1-4b19-8b23-c2b600e55de7}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {c6513fde-7bed-4b17-b1ab-cc759a908f0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6513fde-7bed-4b17-b1ab-cc759a908f0f}, !- Handle
  {f18277c5-b944-4e40-91f2-0e4ab80222fc}, !- Name
  {8b229a7e-3da1-432f-8c7b-a29102fd23aa}, !- Source Object
  7,                                      !- Outlet Port
  {b8ccf41f-ddd1-4b19-8b23-c2b600e55de7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {ba87f7b7-2cee-4b2d-b7b4-4a21f7e1b05a}, !- Handle
  Zone Mixing 2,                          !- Name
  {b2790073-b9ce-482f-a656-448cbfede96e}, !- Zone Name
  {4d9620d9-d5b0-4558-bf0a-4f00191fe1aa}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  2.37728187221008,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {4fbe4c7e-8d22-4ed7-aa30-05e6f3ed7a71}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {4429c4d5-5b4d-4fc8-bbfd-11fb3dd01cea}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Exhaust Fan, !- Name
  {4d9620d9-d5b0-4558-bf0a-4f00191fe1aa}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.205982780372397,                      !- Maximum Flow Rate {m3/s}
  {7c063ae7-61f9-4a7e-82c9-5cf16358cfdc}, !- Air Inlet Node Name
  {6f52a304-584a-4ac1-aa06-eb4b5bb701ac}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {4d9620d9-d5b0-4558-bf0a-4f00191fe1aa}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {2c4172f6-9f16-4910-b236-c255e8e330aa}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {d786e9e3-7d2f-4bcf-a6a0-c00c1ba60f3a}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {40215cb8-4c67-4c2a-920f-bfdfc1f7a8d5}, !- Inlet Port
  {7c063ae7-61f9-4a7e-82c9-5cf16358cfdc}; !- Outlet Port

OS:Connection,
  {40215cb8-4c67-4c2a-920f-bfdfc1f7a8d5}, !- Handle
  {9d08421f-caff-49d7-a575-1e07211749b5}, !- Name
  {6f1c0cda-ef86-4217-8564-98fab700b272}, !- Source Object
  3,                                      !- Outlet Port
  {d786e9e3-7d2f-4bcf-a6a0-c00c1ba60f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c063ae7-61f9-4a7e-82c9-5cf16358cfdc}, !- Handle
  {1cfbb839-fada-416e-a2f2-a07b2f5de44e}, !- Name
  {d786e9e3-7d2f-4bcf-a6a0-c00c1ba60f3a}, !- Source Object
  3,                                      !- Outlet Port
  {4429c4d5-5b4d-4fc8-bbfd-11fb3dd01cea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f7fb485b-36e4-419f-bdf3-fbe579e5139f}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {6f52a304-584a-4ac1-aa06-eb4b5bb701ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f52a304-584a-4ac1-aa06-eb4b5bb701ac}, !- Handle
  {5fc8c799-7b67-44bb-8778-c2db5d6520fc}, !- Name
  {4429c4d5-5b4d-4fc8-bbfd-11fb3dd01cea}, !- Source Object
  7,                                      !- Outlet Port
  {f7fb485b-36e4-419f-bdf3-fbe579e5139f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6563353e-240e-4a45-9edf-08a5042510f6}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Transfer Air Source, !- Name
  {4d9620d9-d5b0-4558-bf0a-4f00191fe1aa}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0918271234900147,                     !- Maximum Flow Rate {m3/s}
  {39c98072-dfcf-4cb1-89c1-23d9744d0b68}, !- Air Inlet Node Name
  {cf9d59fc-d8b0-48f0-9465-bb196515e27b}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {933a5529-ea6d-4ef1-a719-a3750a651343}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {14238372-91cb-40f4-a402-6f02a5532405}, !- Inlet Port
  {39c98072-dfcf-4cb1-89c1-23d9744d0b68}; !- Outlet Port

OS:Connection,
  {14238372-91cb-40f4-a402-6f02a5532405}, !- Handle
  {4b04c2d6-971a-4323-929d-ee57bf2d076a}, !- Name
  {c730a4db-e680-4da0-8d22-426703008d26}, !- Source Object
  3,                                      !- Outlet Port
  {933a5529-ea6d-4ef1-a719-a3750a651343}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39c98072-dfcf-4cb1-89c1-23d9744d0b68}, !- Handle
  {c230fc61-5363-43d3-a19d-d621fdf95e80}, !- Name
  {933a5529-ea6d-4ef1-a719-a3750a651343}, !- Source Object
  3,                                      !- Outlet Port
  {6563353e-240e-4a45-9edf-08a5042510f6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {412d9949-c314-4fdc-b17f-fcc24745f2b8}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {cf9d59fc-d8b0-48f0-9465-bb196515e27b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf9d59fc-d8b0-48f0-9465-bb196515e27b}, !- Handle
  {cfe5b082-fc20-49dc-8e10-a775e4702f40}, !- Name
  {6563353e-240e-4a45-9edf-08a5042510f6}, !- Source Object
  7,                                      !- Outlet Port
  {412d9949-c314-4fdc-b17f-fcc24745f2b8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {00d532a8-8e13-4c30-875a-1612be4a0386}, !- Handle
  Zone Mixing 3,                          !- Name
  {eea4f284-662d-40b9-84e2-a885ab48260f}, !- Zone Name
  {4d9620d9-d5b0-4558-bf0a-4f00191fe1aa}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0918271234900147,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {bd73bfd4-8f48-4130-8c03-c10af944f8a8}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Ruleset,
  {6c119ed1-83bd-457c-94f4-607e04de90d5}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH,             !- Name
  {73343159-5539-4d16-8d02-db57689938d3}, !- Schedule Type Limits Name
  {e1c5c1ab-890d-4faf-9a61-abc3998a5e27}, !- Default Day Schedule Name
  {2907197c-f9a3-4cbf-bd56-f56d0a24583d}, !- Summer Design Day Schedule Name
  {5afd460e-e82f-4aef-a7d2-446c4db37ff9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e1c5c1ab-890d-4faf-9a61-abc3998a5e27}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Default,     !- Name
  {73343159-5539-4d16-8d02-db57689938d3}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  45,                                     !- Minute 3
  0.4,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.45,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  15,                                     !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  18,                                     !- Minute 6
  0.58,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  22,                                     !- Minute 7
  0.78,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  37,                                     !- Minute 8
  0.79,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  52,                                     !- Minute 9
  0.8,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  7,                                      !- Minute 10
  0.81,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  22,                                     !- Minute 11
  0.82,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  37,                                     !- Minute 12
  0.7925,                                 !- Value Until Time 12
  11,                                     !- Hour 13
  52,                                     !- Minute 13
  0.765,                                  !- Value Until Time 13
  12,                                     !- Hour 14
  7,                                      !- Minute 14
  0.7375,                                 !- Value Until Time 14
  12,                                     !- Hour 15
  22,                                     !- Minute 15
  0.71,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  37,                                     !- Minute 16
  0.7375,                                 !- Value Until Time 16
  12,                                     !- Hour 17
  52,                                     !- Minute 17
  0.765,                                  !- Value Until Time 17
  13,                                     !- Hour 18
  7,                                      !- Minute 18
  0.7925,                                 !- Value Until Time 18
  13,                                     !- Hour 19
  22,                                     !- Minute 19
  0.82,                                   !- Value Until Time 19
  13,                                     !- Hour 20
  37,                                     !- Minute 20
  0.81,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  52,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  14,                                     !- Hour 22
  7,                                      !- Minute 22
  0.79,                                   !- Value Until Time 22
  14,                                     !- Hour 23
  22,                                     !- Minute 23
  0.78,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  37,                                     !- Minute 24
  0.77,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  52,                                     !- Minute 25
  0.76,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  7,                                      !- Minute 26
  0.75,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  22,                                     !- Minute 27
  0.74,                                   !- Value Until Time 27
  15,                                     !- Hour 28
  37,                                     !- Minute 28
  0.7125,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  52,                                     !- Minute 29
  0.685,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  7,                                      !- Minute 30
  0.6575,                                 !- Value Until Time 30
  16,                                     !- Hour 31
  22,                                     !- Minute 31
  0.63,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  26,                                     !- Minute 32
  0.41,                                   !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.35,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.345833333333333,                      !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.341666666666667,                      !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.3375,                                 !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.333333333333333,                      !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.329166666666667,                      !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.325,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.320833333333333,                      !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.316666666666667,                      !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.3125,                                 !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.308333333333333,                      !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.304166666666667,                      !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.3,                                    !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0.3;                                    !- Value Until Time 46

OS:Schedule:Day,
  {5afd460e-e82f-4aef-a7d2-446c4db37ff9}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Winter Design Day, !- Name
  {73343159-5539-4d16-8d02-db57689938d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {9cb2ba90-03b0-4041-a213-52174cea2024}, !- Handle
  Schedule Rule 17,                       !- Name
  {6c119ed1-83bd-457c-94f4-607e04de90d5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b15a3148-55a4-4d4e-be1e-41cfd3b2e77f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b15a3148-55a4-4d4e-be1e-41cfd3b2e77f}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Default|WntrDsn|Sat Day, !- Name
  {73343159-5539-4d16-8d02-db57689938d3}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  11,                                     !- Minute 1
  0.445756457564576,                      !- Value Until Time 1
  0,                                      !- Hour 2
  26,                                     !- Minute 2
  0.447232472324724,                      !- Value Until Time 2
  0,                                      !- Hour 3
  41,                                     !- Minute 3
  0.448708487084871,                      !- Value Until Time 3
  0,                                      !- Hour 4
  56,                                     !- Minute 4
  0.450184501845019,                      !- Value Until Time 4
  1,                                      !- Hour 5
  11,                                     !- Minute 5
  0.451660516605166,                      !- Value Until Time 5
  1,                                      !- Hour 6
  26,                                     !- Minute 6
  0.453136531365314,                      !- Value Until Time 6
  1,                                      !- Hour 7
  41,                                     !- Minute 7
  0.454612546125462,                      !- Value Until Time 7
  1,                                      !- Hour 8
  56,                                     !- Minute 8
  0.456088560885609,                      !- Value Until Time 8
  2,                                      !- Hour 9
  11,                                     !- Minute 9
  0.457564575645757,                      !- Value Until Time 9
  2,                                      !- Hour 10
  26,                                     !- Minute 10
  0.459040590405904,                      !- Value Until Time 10
  2,                                      !- Hour 11
  41,                                     !- Minute 11
  0.460516605166052,                      !- Value Until Time 11
  2,                                      !- Hour 12
  56,                                     !- Minute 12
  0.4619926199262,                        !- Value Until Time 12
  3,                                      !- Hour 13
  11,                                     !- Minute 13
  0.463468634686347,                      !- Value Until Time 13
  3,                                      !- Hour 14
  26,                                     !- Minute 14
  0.464944649446495,                      !- Value Until Time 14
  3,                                      !- Hour 15
  41,                                     !- Minute 15
  0.466420664206642,                      !- Value Until Time 15
  3,                                      !- Hour 16
  56,                                     !- Minute 16
  0.46789667896679,                       !- Value Until Time 16
  4,                                      !- Hour 17
  11,                                     !- Minute 17
  0.469372693726937,                      !- Value Until Time 17
  4,                                      !- Hour 18
  26,                                     !- Minute 18
  0.470848708487085,                      !- Value Until Time 18
  4,                                      !- Hour 19
  41,                                     !- Minute 19
  0.472324723247233,                      !- Value Until Time 19
  4,                                      !- Hour 20
  56,                                     !- Minute 20
  0.47380073800738,                       !- Value Until Time 20
  5,                                      !- Hour 21
  11,                                     !- Minute 21
  0.475276752767528,                      !- Value Until Time 21
  5,                                      !- Hour 22
  26,                                     !- Minute 22
  0.476752767527676,                      !- Value Until Time 22
  5,                                      !- Hour 23
  41,                                     !- Minute 23
  0.478228782287823,                      !- Value Until Time 23
  5,                                      !- Hour 24
  56,                                     !- Minute 24
  0.479704797047971,                      !- Value Until Time 24
  6,                                      !- Hour 25
  11,                                     !- Minute 25
  0.481180811808118,                      !- Value Until Time 25
  6,                                      !- Hour 26
  26,                                     !- Minute 26
  0.482656826568266,                      !- Value Until Time 26
  6,                                      !- Hour 27
  41,                                     !- Minute 27
  0.484132841328413,                      !- Value Until Time 27
  6,                                      !- Hour 28
  56,                                     !- Minute 28
  0.485608856088561,                      !- Value Until Time 28
  7,                                      !- Hour 29
  11,                                     !- Minute 29
  0.487084870848709,                      !- Value Until Time 29
  7,                                      !- Hour 30
  26,                                     !- Minute 30
  0.488560885608856,                      !- Value Until Time 30
  7,                                      !- Hour 31
  41,                                     !- Minute 31
  0.490036900369004,                      !- Value Until Time 31
  7,                                      !- Hour 32
  56,                                     !- Minute 32
  0.491512915129151,                      !- Value Until Time 32
  8,                                      !- Hour 33
  11,                                     !- Minute 33
  0.492988929889299,                      !- Value Until Time 33
  8,                                      !- Hour 34
  26,                                     !- Minute 34
  0.494464944649447,                      !- Value Until Time 34
  8,                                      !- Hour 35
  41,                                     !- Minute 35
  0.495940959409594,                      !- Value Until Time 35
  8,                                      !- Hour 36
  56,                                     !- Minute 36
  0.497416974169742,                      !- Value Until Time 36
  9,                                      !- Hour 37
  11,                                     !- Minute 37
  0.498892988929889,                      !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.5,                                    !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.525,                                  !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.55,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.575,                                  !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.6,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  22,                                     !- Minute 43
  0.6,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  26,                                     !- Minute 44
  0.5,                                    !- Value Until Time 44
  16,                                     !- Hour 45
  41,                                     !- Minute 45
  0.401476014760148,                      !- Value Until Time 45
  16,                                     !- Hour 46
  56,                                     !- Minute 46
  0.402952029520295,                      !- Value Until Time 46
  17,                                     !- Hour 47
  11,                                     !- Minute 47
  0.404428044280443,                      !- Value Until Time 47
  17,                                     !- Hour 48
  26,                                     !- Minute 48
  0.405904059040591,                      !- Value Until Time 48
  17,                                     !- Hour 49
  41,                                     !- Minute 49
  0.407380073800738,                      !- Value Until Time 49
  17,                                     !- Hour 50
  56,                                     !- Minute 50
  0.408856088560886,                      !- Value Until Time 50
  18,                                     !- Hour 51
  11,                                     !- Minute 51
  0.410332103321033,                      !- Value Until Time 51
  18,                                     !- Hour 52
  26,                                     !- Minute 52
  0.411808118081181,                      !- Value Until Time 52
  18,                                     !- Hour 53
  41,                                     !- Minute 53
  0.413284132841329,                      !- Value Until Time 53
  18,                                     !- Hour 54
  56,                                     !- Minute 54
  0.414760147601476,                      !- Value Until Time 54
  19,                                     !- Hour 55
  11,                                     !- Minute 55
  0.416236162361624,                      !- Value Until Time 55
  19,                                     !- Hour 56
  26,                                     !- Minute 56
  0.417712177121771,                      !- Value Until Time 56
  19,                                     !- Hour 57
  41,                                     !- Minute 57
  0.419188191881919,                      !- Value Until Time 57
  19,                                     !- Hour 58
  56,                                     !- Minute 58
  0.420664206642067,                      !- Value Until Time 58
  20,                                     !- Hour 59
  11,                                     !- Minute 59
  0.422140221402214,                      !- Value Until Time 59
  20,                                     !- Hour 60
  26,                                     !- Minute 60
  0.423616236162362,                      !- Value Until Time 60
  20,                                     !- Hour 61
  41,                                     !- Minute 61
  0.42509225092251,                       !- Value Until Time 61
  20,                                     !- Hour 62
  56,                                     !- Minute 62
  0.426568265682657,                      !- Value Until Time 62
  21,                                     !- Hour 63
  11,                                     !- Minute 63
  0.428044280442805,                      !- Value Until Time 63
  21,                                     !- Hour 64
  26,                                     !- Minute 64
  0.429520295202952,                      !- Value Until Time 64
  21,                                     !- Hour 65
  41,                                     !- Minute 65
  0.4309963099631,                        !- Value Until Time 65
  21,                                     !- Hour 66
  56,                                     !- Minute 66
  0.432472324723248,                      !- Value Until Time 66
  22,                                     !- Hour 67
  11,                                     !- Minute 67
  0.433948339483395,                      !- Value Until Time 67
  22,                                     !- Hour 68
  26,                                     !- Minute 68
  0.435424354243543,                      !- Value Until Time 68
  22,                                     !- Hour 69
  41,                                     !- Minute 69
  0.43690036900369,                       !- Value Until Time 69
  22,                                     !- Hour 70
  56,                                     !- Minute 70
  0.438376383763838,                      !- Value Until Time 70
  23,                                     !- Hour 71
  11,                                     !- Minute 71
  0.439852398523986,                      !- Value Until Time 71
  23,                                     !- Hour 72
  26,                                     !- Minute 72
  0.441328413284133,                      !- Value Until Time 72
  23,                                     !- Hour 73
  41,                                     !- Minute 73
  0.442804428044281,                      !- Value Until Time 73
  23,                                     !- Hour 74
  56,                                     !- Minute 74
  0.444280442804428,                      !- Value Until Time 74
  24,                                     !- Hour 75
  0,                                      !- Minute 75
  0.445756457564576;                      !- Value Until Time 75

OS:Schedule:Day,
  {2907197c-f9a3-4cbf-bd56-f56d0a24583d}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Summer Design Day, !- Name
  {73343159-5539-4d16-8d02-db57689938d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:WaterUse:Connections,
  {e7891264-97e5-4e61-8de2-62b6fefc824d}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 WUC 0.23gpm at 140F, !- Name
  {adf05281-d7ad-43d2-be08-ce185ff0e0af}, !- Inlet Node Name
  {5e16bcad-f396-41b5-bf92-f833699e7610}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50033c22-ff07-4c94-a8d5-91e197621e96}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e52a3c64-ff32-44a7-bf6e-feff09957252}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 Service Water Use Def 0.23gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.45744183435604e-05,                   !- Peak Flow Rate {m3/s}
  {8e1181f4-bed3-49a1-96e9-9dad311409af}, !- Target Temperature Schedule Name
  {d8d767f1-e566-4b5a-8d2f-55ea7b24c8ef}, !- Sensible Fraction Schedule Name
  {5a2da737-57d1-4152-902a-7caa6fa98e5d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d8d767f1-e566-4b5a-8d2f-55ea7b24c8ef}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {1a7a7b73-7b88-4fea-a6d1-5c2020fa1f59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a7a7b73-7b88-4fea-a6d1-5c2020fa1f59}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a2da737-57d1-4152-902a-7caa6fa98e5d}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {c3774e48-77b4-48ae-86d6-85c4e18507e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3774e48-77b4-48ae-86d6-85c4e18507e1}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e1181f4-bed3-49a1-96e9-9dad311409af}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {72f53619-1757-4501-b2b3-e99aea5e8c17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72f53619-1757-4501-b2b3-e99aea5e8c17}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {50033c22-ff07-4c94-a8d5-91e197621e96}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 Service Water Use 0.23gpm at 140F, !- Name
  {e52a3c64-ff32-44a7-bf6e-feff09957252}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {6c119ed1-83bd-457c-94f4-607e04de90d5}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {47de169f-787e-4669-8efc-4a154be628e4}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 WUC 0.06gpm at 140F, !- Name
  {816012d4-4d0c-4e79-9494-0e6cec841bd0}, !- Inlet Node Name
  {d1db7595-0754-4a23-bacd-c926ffa9aaf3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {67269999-a73c-4959-9a2c-3ae5e41d5d6b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0bddac8f-c899-4056-ade6-ef8189a8345c}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.68040867261622e-06,                   !- Peak Flow Rate {m3/s}
  {f3bdeeab-5670-4aaf-8018-af3ccb248f02}, !- Target Temperature Schedule Name
  {d8d767f1-e566-4b5a-8d2f-55ea7b24c8ef}, !- Sensible Fraction Schedule Name
  {5a2da737-57d1-4152-902a-7caa6fa98e5d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f3bdeeab-5670-4aaf-8018-af3ccb248f02}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {5ab3bd2d-2c82-4049-9abf-08d48b7971aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ab3bd2d-2c82-4049-9abf-08d48b7971aa}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {67269999-a73c-4959-9a2c-3ae5e41d5d6b}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 Service Water Use 0.06gpm at 140F, !- Name
  {0bddac8f-c899-4056-ade6-ef8189a8345c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {6c119ed1-83bd-457c-94f4-607e04de90d5}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {827ba702-8d7a-432b-b65e-22f2dfc9d1e1}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 WUC 0.12gpm at 140F, !- Name
  {ab0d32b3-c522-4988-b789-fbc1fb493cd5}, !- Inlet Node Name
  {3d10ca74-4e92-4714-861a-9b39745a9c35}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6b8a05cd-ced8-4e57-b8ae-cd4f27345a5f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4a58e3e1-e8d5-4dfd-8a0b-4d22c48a6f4c}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.36081734523245e-06,                   !- Peak Flow Rate {m3/s}
  {947d2d63-e831-47a2-adf7-bc76e1fa6e66}, !- Target Temperature Schedule Name
  {d8d767f1-e566-4b5a-8d2f-55ea7b24c8ef}, !- Sensible Fraction Schedule Name
  {5a2da737-57d1-4152-902a-7caa6fa98e5d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {947d2d63-e831-47a2-adf7-bc76e1fa6e66}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {d6788270-cbd0-453c-99d8-f33fe4e82d6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6788270-cbd0-453c-99d8-f33fe4e82d6e}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {6b8a05cd-ced8-4e57-b8ae-cd4f27345a5f}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 Service Water Use 0.12gpm at 140F, !- Name
  {4a58e3e1-e8d5-4dfd-8a0b-4d22c48a6f4c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {6c119ed1-83bd-457c-94f4-607e04de90d5}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {89ea8fac-2d04-4dee-911a-b05447297ef7}, !- Handle
  Booster Hospital Kitchen - ComStock DOE Ref Pre-1980 WUC 2.61gpm at 180F, !- Name
  {66604311-2d54-4b23-b389-c44e870cfabc}, !- Inlet Node Name
  {021109be-1ae3-43c6-8522-f21f37234840}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {04ddf0eb-470d-4d8d-8eae-fa1f76096378}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b3ef5e29-164f-4f58-acc7-6ea5f7af8691}, !- Handle
  Booster Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 2.61gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000164558432586472,                   !- Peak Flow Rate {m3/s}
  {47b1e9e1-9ab0-4d7b-adfd-ffc9717b3f64}, !- Target Temperature Schedule Name
  {d8d767f1-e566-4b5a-8d2f-55ea7b24c8ef}, !- Sensible Fraction Schedule Name
  {5a2da737-57d1-4152-902a-7caa6fa98e5d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {47b1e9e1-9ab0-4d7b-adfd-ffc9717b3f64}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {a97665aa-e5ff-4848-8121-ba3c70237719}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a97665aa-e5ff-4848-8121-ba3c70237719}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {04ddf0eb-470d-4d8d-8eae-fa1f76096378}, !- Handle
  Booster Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 2.61gpm at 180F, !- Name
  {b3ef5e29-164f-4f58-acc7-6ea5f7af8691}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {6c119ed1-83bd-457c-94f4-607e04de90d5}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5f252321-da24-4a6f-9f22-965549c9354f}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 WUC 1.74gpm at 140F, !- Name
  {373543d5-002b-4b39-a660-7845adece999}, !- Inlet Node Name
  {5b4f3dc6-9608-43af-ab25-4350ca14d039}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {330709a1-6cfc-4166-938f-f91f47858c87}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {77187469-5963-4e2e-b70d-ebcfc5eec269}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 1.74gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000109705621724315,                   !- Peak Flow Rate {m3/s}
  {e5222431-1b89-40f6-8f23-43fe1f8e65c8}, !- Target Temperature Schedule Name
  {d8d767f1-e566-4b5a-8d2f-55ea7b24c8ef}, !- Sensible Fraction Schedule Name
  {5a2da737-57d1-4152-902a-7caa6fa98e5d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e5222431-1b89-40f6-8f23-43fe1f8e65c8}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {bcda9901-ba20-4f47-a5c8-514449b03d76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcda9901-ba20-4f47-a5c8-514449b03d76}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {330709a1-6cfc-4166-938f-f91f47858c87}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 1.74gpm at 140F, !- Name
  {77187469-5963-4e2e-b70d-ebcfc5eec269}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {6c119ed1-83bd-457c-94f4-607e04de90d5}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {7d810293-3675-43db-a36e-fd48a1d993c7}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {77851277-8bea-44ef-bf98-522815b7eb62}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5e3829fc-984c-4b77-b20a-5b7713ed13eb}, !- Plant Side Inlet Node Name
  {2d712578-ce8f-4dcb-b7de-3110bfcc7378}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b547db5e-a9bb-422b-be3b-19d04b3d7f1f}, !- Demand Side Inlet Node Name
  {e92c9620-0c6c-4a45-8b7b-375c0509328b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f7dc6311-b93b-4e21-9a06-3c1f85280885}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7cb2788a-049b-4235-948a-d6dd39dc7796}, !- Demand Mixer Name
  {3fd73790-0a6d-43f8-b586-21c04ef6513e}, !- Demand Splitter Name
  {e33eed40-2387-40ac-b407-e6982d6257e5}, !- Supply Mixer Name
  {3ee97604-0e38-4c68-9652-cbe7c47b98ba}; !- Supply Splitter Name

OS:Node,
  {88cdf708-33e3-4b38-9729-58433203e159}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {5e3829fc-984c-4b77-b20a-5b7713ed13eb}, !- Inlet Port
  {69fe659c-5993-47f8-a864-5ff96b8852d7}; !- Outlet Port

OS:Node,
  {77851277-8bea-44ef-bf98-522815b7eb62}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {1039775e-513d-467b-80bf-dd0b4fb839d7}, !- Inlet Port
  {2d712578-ce8f-4dcb-b7de-3110bfcc7378}; !- Outlet Port

OS:Node,
  {b383aa66-7e41-469f-98ad-3042b9b7fe85}, !- Handle
  225gal NaturalGas Water Heater - 225kBtu/hr Supply Inlet Water Node, !- Name
  {feff0313-1106-4fb8-9e78-c5f16a669e41}, !- Inlet Port
  {f618cf18-203a-46bd-916e-9f715d4c846e}; !- Outlet Port

OS:Connector:Mixer,
  {e33eed40-2387-40ac-b407-e6982d6257e5}, !- Handle
  Connector Mixer 1,                      !- Name
  {6c3379df-5803-4789-a0fc-bb2e32d074cf}, !- Outlet Branch Name
  {6bce7e04-a174-4ea9-8787-9884f81d7dc2}, !- Inlet Branch Name 1
  {9368f66d-5f09-43ff-810b-90b50d325194}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3ee97604-0e38-4c68-9652-cbe7c47b98ba}, !- Handle
  Connector Splitter 1,                   !- Name
  {f70513e2-b903-4636-bd08-d7bbe043ce97}, !- Inlet Branch Name
  {feff0313-1106-4fb8-9e78-c5f16a669e41}, !- Outlet Branch Name 1
  {ddd71e31-d869-446e-9775-c4ff25fdca26}; !- Outlet Branch Name 2

OS:Connection,
  {5e3829fc-984c-4b77-b20a-5b7713ed13eb}, !- Handle
  {59066cbd-0735-4dc7-81fd-63bb427ed9a7}, !- Name
  {7d810293-3675-43db-a36e-fd48a1d993c7}, !- Source Object
  14,                                     !- Outlet Port
  {88cdf708-33e3-4b38-9729-58433203e159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feff0313-1106-4fb8-9e78-c5f16a669e41}, !- Handle
  {80e6d5e4-6c8c-4fb1-9429-d823f33ae216}, !- Name
  {3ee97604-0e38-4c68-9652-cbe7c47b98ba}, !- Source Object
  3,                                      !- Outlet Port
  {b383aa66-7e41-469f-98ad-3042b9b7fe85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d712578-ce8f-4dcb-b7de-3110bfcc7378}, !- Handle
  {19f738b8-7e7d-45e6-b605-11fb0688205e}, !- Name
  {77851277-8bea-44ef-bf98-522815b7eb62}, !- Source Object
  3,                                      !- Outlet Port
  {7d810293-3675-43db-a36e-fd48a1d993c7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1e9823a3-ba7a-41e8-ba2f-d659cef27dc5}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {b547db5e-a9bb-422b-be3b-19d04b3d7f1f}, !- Inlet Port
  {a0694c6a-7cc0-4da8-b3f0-8d7d4ce406c8}; !- Outlet Port

OS:Node,
  {c5d53f71-4dd0-4550-9ed3-42f2c2b45efa}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {c429813b-2e55-49c7-a31d-2dafe4e1f007}, !- Inlet Port
  {e92c9620-0c6c-4a45-8b7b-375c0509328b}; !- Outlet Port

OS:Node,
  {bc68468c-9694-46b3-be92-a53e339adc2d}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {988e813c-558a-49de-af64-d29c1337ac1b}, !- Inlet Port
  {6b4283a0-bed6-4a24-be03-1110218344b6}; !- Outlet Port

OS:Connector:Mixer,
  {7cb2788a-049b-4235-948a-d6dd39dc7796}, !- Handle
  Connector Mixer 2,                      !- Name
  {2c6489b2-349b-4483-9f4e-3f8e2492f6fb}, !- Outlet Branch Name
  {466dd2ad-ad18-4a72-a852-89ab425d17ad}, !- Inlet Branch Name 1
  {048f9581-762b-42a0-87cf-b549ab5f177e}, !- Inlet Branch Name 2
  {571414ef-3d59-4b37-91be-9e6519bf8982}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {3fd73790-0a6d-43f8-b586-21c04ef6513e}, !- Handle
  Connector Splitter 2,                   !- Name
  {f5901827-3f22-4543-9900-b8975a565066}, !- Inlet Branch Name
  {988e813c-558a-49de-af64-d29c1337ac1b}, !- Outlet Branch Name 1
  {06fdb4f5-8801-4ddc-935e-a5a99c361c21}, !- Outlet Branch Name 2
  {66b284fb-16f0-49d3-84a1-33f5d57a929d}; !- Outlet Branch Name 3

OS:Connection,
  {b547db5e-a9bb-422b-be3b-19d04b3d7f1f}, !- Handle
  {65a4432e-30f3-44f6-a668-44c7d38325da}, !- Name
  {7d810293-3675-43db-a36e-fd48a1d993c7}, !- Source Object
  17,                                     !- Outlet Port
  {1e9823a3-ba7a-41e8-ba2f-d659cef27dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {988e813c-558a-49de-af64-d29c1337ac1b}, !- Handle
  {524535fb-7121-41b4-8fb3-4b12178dfdd6}, !- Name
  {3fd73790-0a6d-43f8-b586-21c04ef6513e}, !- Source Object
  3,                                      !- Outlet Port
  {bc68468c-9694-46b3-be92-a53e339adc2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e92c9620-0c6c-4a45-8b7b-375c0509328b}, !- Handle
  {62d778e8-d5b5-412d-9894-f0531c4e6b40}, !- Name
  {c5d53f71-4dd0-4550-9ed3-42f2c2b45efa}, !- Source Object
  3,                                      !- Outlet Port
  {7d810293-3675-43db-a36e-fd48a1d993c7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {33bdfa0d-c837-45e7-994b-77439f41249f}, !- Handle
  {7d810293-3675-43db-a36e-fd48a1d993c7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f7dc6311-b93b-4e21-9a06-3c1f85280885}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {92b8c9eb-30c0-46c1-a260-9d714286da0d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {d6858cf5-b663-450a-904a-1e837a16b958}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {92b8c9eb-30c0-46c1-a260-9d714286da0d}, !- Schedule Type Limits Name
  {4de694a4-0902-42d7-b092-a3e98a1ce90b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4de694a4-0902-42d7-b092-a3e98a1ce90b}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {92b8c9eb-30c0-46c1-a260-9d714286da0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {dc4e7840-4923-4832-a230-710508f8cb78}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {d6858cf5-b663-450a-904a-1e837a16b958}, !- Schedule Name
  {77851277-8bea-44ef-bf98-522815b7eb62}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {4ecc1bfe-cfd9-4a8c-888a-45742aede72d}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {69fe659c-5993-47f8-a864-5ff96b8852d7}, !- Inlet Node Name
  {138971a3-1cab-45c4-b272-1c8a7cc1c647}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {813199c6-52cf-4f4d-9bd7-99093835b968}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {138971a3-1cab-45c4-b272-1c8a7cc1c647}, !- Inlet Port
  {f70513e2-b903-4636-bd08-d7bbe043ce97}; !- Outlet Port

OS:Connection,
  {69fe659c-5993-47f8-a864-5ff96b8852d7}, !- Handle
  {ae5623ba-7f76-40e5-8cd5-5e1b06a85317}, !- Name
  {88cdf708-33e3-4b38-9729-58433203e159}, !- Source Object
  3,                                      !- Outlet Port
  {4ecc1bfe-cfd9-4a8c-888a-45742aede72d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {138971a3-1cab-45c4-b272-1c8a7cc1c647}, !- Handle
  {e3668a3a-c2ed-4db6-9ba3-8331abb394e7}, !- Name
  {4ecc1bfe-cfd9-4a8c-888a-45742aede72d}, !- Source Object
  3,                                      !- Outlet Port
  {813199c6-52cf-4f4d-9bd7-99093835b968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f70513e2-b903-4636-bd08-d7bbe043ce97}, !- Handle
  {7f5dace5-324a-458f-ab79-510050f7ff16}, !- Name
  {813199c6-52cf-4f4d-9bd7-99093835b968}, !- Source Object
  3,                                      !- Outlet Port
  {3ee97604-0e38-4c68-9652-cbe7c47b98ba}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {49f392fa-98da-463e-894b-aff2b234925b}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {9fd6b866-7af9-4d27-ae63-62bc0ba3ee49}, !- Handle
  225gal NaturalGas Water Heater - 225kBtu/hr 0.78 Therm Eff 0.805 Therm Eff, !- Name
  0.850108862741715,                      !- Tank Volume {m3}
  {d6858cf5-b663-450a-904a-1e837a16b958}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  65816.4364631749,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804758338322273,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {fe581d40-38e4-4cfe-88fe-8e71ab8c4dbb}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  10.0663994525848,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  10.0663994525848,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f618cf18-203a-46bd-916e-9f715d4c846e}, !- Use Side Inlet Node Name
  {458f3a0a-2696-4c3c-b86c-5a4bd7ae5d9b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {fe581d40-38e4-4cfe-88fe-8e71ab8c4dbb}, !- Handle
  Water Heater Ambient Temp Schedule - 70f, !- Name
  {49f392fa-98da-463e-894b-aff2b234925b}, !- Schedule Type Limits Name
  {b0fc891c-60cb-47f0-954d-7c1635dd2ae4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0fc891c-60cb-47f0-954d-7c1635dd2ae4}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default, !- Name
  {49f392fa-98da-463e-894b-aff2b234925b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {80dc3057-32a4-473a-8bb8-dad4f9f3fa43}, !- Handle
  225gal NaturalGas Water Heater - 225kBtu/hr Supply Outlet Water Node, !- Name
  {458f3a0a-2696-4c3c-b86c-5a4bd7ae5d9b}, !- Inlet Port
  {6bce7e04-a174-4ea9-8787-9884f81d7dc2}; !- Outlet Port

OS:Connection,
  {f618cf18-203a-46bd-916e-9f715d4c846e}, !- Handle
  {bc499e61-011c-4974-b27f-3803c2329cae}, !- Name
  {b383aa66-7e41-469f-98ad-3042b9b7fe85}, !- Source Object
  3,                                      !- Outlet Port
  {9fd6b866-7af9-4d27-ae63-62bc0ba3ee49}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {458f3a0a-2696-4c3c-b86c-5a4bd7ae5d9b}, !- Handle
  {04ff67b2-5356-4d93-a2aa-574265bf5b7f}, !- Name
  {9fd6b866-7af9-4d27-ae63-62bc0ba3ee49}, !- Source Object
  32,                                     !- Outlet Port
  {80dc3057-32a4-473a-8bb8-dad4f9f3fa43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bce7e04-a174-4ea9-8787-9884f81d7dc2}, !- Handle
  {f3f29ba9-69c5-484d-8656-2534f7eb0615}, !- Name
  {80dc3057-32a4-473a-8bb8-dad4f9f3fa43}, !- Source Object
  3,                                      !- Outlet Port
  {e33eed40-2387-40ac-b407-e6982d6257e5}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {ed0f3fb5-ca83-4639-9996-573f0f0d2057}, !- Handle
  {9fd6b866-7af9-4d27-ae63-62bc0ba3ee49}; !- Object Name

OS:Schedule:Ruleset,
  {65edae36-d063-4802-98ef-f66716eaddb2}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {ffc0e1ab-9b83-45d5-a914-330977574909}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffc0e1ab-9b83-45d5-a914-330977574909}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {8258e474-2bde-4327-acbc-ccba762f9250}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {74af6d7e-7e85-47e8-98f5-7c47e9c755f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74af6d7e-7e85-47e8-98f5-7c47e9c755f2}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {c6d75ad2-e59d-4755-b5cb-3e0121b59ff6}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2a33a853-eac9-4517-8437-965935ae2eba}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {c6d75ad2-e59d-4755-b5cb-3e0121b59ff6}; !- Layer 1

OS:Pipe:Indoor,
  {e249c3e0-7640-4f8e-ad80-1d72d0ce15f9}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {2a33a853-eac9-4517-8437-965935ae2eba}, !- Construction
  {a0694c6a-7cc0-4da8-b3f0-8d7d4ce406c8}, !- Fluid Inlet Node
  {41db84e0-6ef9-4f86-afe2-ba28aed28c13}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {65edae36-d063-4802-98ef-f66716eaddb2}, !- Ambient Temperature Schedule
  {8258e474-2bde-4327-acbc-ccba762f9250}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {da9a4278-62cb-4b27-8150-b18ad16c3ce8}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {41db84e0-6ef9-4f86-afe2-ba28aed28c13}, !- Inlet Port
  {f5901827-3f22-4543-9900-b8975a565066}; !- Outlet Port

OS:Connection,
  {a0694c6a-7cc0-4da8-b3f0-8d7d4ce406c8}, !- Handle
  {6e828bff-652f-4371-b8d5-c200ea8d5cd9}, !- Name
  {1e9823a3-ba7a-41e8-ba2f-d659cef27dc5}, !- Source Object
  3,                                      !- Outlet Port
  {e249c3e0-7640-4f8e-ad80-1d72d0ce15f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41db84e0-6ef9-4f86-afe2-ba28aed28c13}, !- Handle
  {d90e4f4b-7f39-4dd6-8be0-94ad5725569a}, !- Name
  {e249c3e0-7640-4f8e-ad80-1d72d0ce15f9}, !- Source Object
  4,                                      !- Outlet Port
  {da9a4278-62cb-4b27-8150-b18ad16c3ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5901827-3f22-4543-9900-b8975a565066}, !- Handle
  {60162a02-97f1-40d5-bd17-0a144a3bb5a3}, !- Name
  {da9a4278-62cb-4b27-8150-b18ad16c3ce8}, !- Source Object
  3,                                      !- Outlet Port
  {3fd73790-0a6d-43f8-b586-21c04ef6513e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {94665a96-eca7-4245-a346-f16c4e273d47}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4afa4801-dd82-46b9-a7f1-58bebd191a26}, !- Inlet Node Name
  {a2ef174e-814e-4298-9f90-8d51ac3b1baf}; !- Outlet Node Name

OS:Node,
  {f5775e75-6df1-4a28-8379-1cacc990ce86}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {ddd71e31-d869-446e-9775-c4ff25fdca26}, !- Inlet Port
  {4afa4801-dd82-46b9-a7f1-58bebd191a26}; !- Outlet Port

OS:Connection,
  {ddd71e31-d869-446e-9775-c4ff25fdca26}, !- Handle
  {04816e14-64ed-4b18-8807-3d3b4e609c35}, !- Name
  {3ee97604-0e38-4c68-9652-cbe7c47b98ba}, !- Source Object
  4,                                      !- Outlet Port
  {f5775e75-6df1-4a28-8379-1cacc990ce86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3d800c8-31aa-4b33-af02-89eb13f20a53}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {a2ef174e-814e-4298-9f90-8d51ac3b1baf}, !- Inlet Port
  {9368f66d-5f09-43ff-810b-90b50d325194}; !- Outlet Port

OS:Connection,
  {4afa4801-dd82-46b9-a7f1-58bebd191a26}, !- Handle
  {c37ed659-7705-4cb8-8d5b-2404812a9225}, !- Name
  {f5775e75-6df1-4a28-8379-1cacc990ce86}, !- Source Object
  3,                                      !- Outlet Port
  {94665a96-eca7-4245-a346-f16c4e273d47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2ef174e-814e-4298-9f90-8d51ac3b1baf}, !- Handle
  {c30183ea-bf95-478a-9b08-003616a9c5c0}, !- Name
  {94665a96-eca7-4245-a346-f16c4e273d47}, !- Source Object
  3,                                      !- Outlet Port
  {b3d800c8-31aa-4b33-af02-89eb13f20a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9368f66d-5f09-43ff-810b-90b50d325194}, !- Handle
  {7cfdb547-de5e-43a1-b09d-8dca1fdf3427}, !- Name
  {b3d800c8-31aa-4b33-af02-89eb13f20a53}, !- Source Object
  3,                                      !- Outlet Port
  {e33eed40-2387-40ac-b407-e6982d6257e5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f1b76394-13cd-492d-a526-b3c3961e7191}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {6b4283a0-bed6-4a24-be03-1110218344b6}, !- Inlet Node Name
  {8a79f854-9a1a-4281-a4b6-e7d7e245a2fe}; !- Outlet Node Name

OS:Node,
  {17068344-e39c-48ee-b69a-0067cc5e79f2}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {8a79f854-9a1a-4281-a4b6-e7d7e245a2fe}, !- Inlet Port
  {466dd2ad-ad18-4a72-a852-89ab425d17ad}; !- Outlet Port

OS:Connection,
  {6b4283a0-bed6-4a24-be03-1110218344b6}, !- Handle
  {24a90a3a-93af-4a7d-bfe6-7350ecb15218}, !- Name
  {bc68468c-9694-46b3-be92-a53e339adc2d}, !- Source Object
  3,                                      !- Outlet Port
  {f1b76394-13cd-492d-a526-b3c3961e7191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a79f854-9a1a-4281-a4b6-e7d7e245a2fe}, !- Handle
  {815f4e3a-01b0-49bb-a2b9-abe78a41d9aa}, !- Name
  {f1b76394-13cd-492d-a526-b3c3961e7191}, !- Source Object
  3,                                      !- Outlet Port
  {17068344-e39c-48ee-b69a-0067cc5e79f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {466dd2ad-ad18-4a72-a852-89ab425d17ad}, !- Handle
  {57b31a44-69bf-4c73-af7f-091e493fb724}, !- Name
  {17068344-e39c-48ee-b69a-0067cc5e79f2}, !- Source Object
  3,                                      !- Outlet Port
  {7cb2788a-049b-4235-948a-d6dd39dc7796}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {df6f8285-c1f5-47bf-ade8-d0b3f4517100}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {70547d09-b27d-49d0-b8d5-30fcdd1a7c00}, !- Inlet Node Name
  {1039775e-513d-467b-80bf-dd0b4fb839d7}; !- Outlet Node Name

OS:Node,
  {37a30aaf-9a12-43ea-bde1-79ddaf3bd781}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {6c3379df-5803-4789-a0fc-bb2e32d074cf}, !- Inlet Port
  {70547d09-b27d-49d0-b8d5-30fcdd1a7c00}; !- Outlet Port

OS:Connection,
  {6c3379df-5803-4789-a0fc-bb2e32d074cf}, !- Handle
  {c439ba68-a570-477d-9219-84b4270bb341}, !- Name
  {e33eed40-2387-40ac-b407-e6982d6257e5}, !- Source Object
  2,                                      !- Outlet Port
  {37a30aaf-9a12-43ea-bde1-79ddaf3bd781}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70547d09-b27d-49d0-b8d5-30fcdd1a7c00}, !- Handle
  {95c3ec44-7de5-4935-990f-990005d7652c}, !- Name
  {37a30aaf-9a12-43ea-bde1-79ddaf3bd781}, !- Source Object
  3,                                      !- Outlet Port
  {df6f8285-c1f5-47bf-ade8-d0b3f4517100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1039775e-513d-467b-80bf-dd0b4fb839d7}, !- Handle
  {a66de0d7-0698-4b6c-b742-5ad52ed62b7c}, !- Name
  {df6f8285-c1f5-47bf-ade8-d0b3f4517100}, !- Source Object
  3,                                      !- Outlet Port
  {77851277-8bea-44ef-bf98-522815b7eb62}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7a36adea-9f7b-44f0-b8dd-6d2e108ebe94}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {d5647c14-31c8-4e3b-8a05-7f2bd938a9e3}, !- Inlet Node Name
  {c429813b-2e55-49c7-a31d-2dafe4e1f007}; !- Outlet Node Name

OS:Node,
  {fb48f589-9663-4290-80ae-332174d6164e}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {2c6489b2-349b-4483-9f4e-3f8e2492f6fb}, !- Inlet Port
  {d5647c14-31c8-4e3b-8a05-7f2bd938a9e3}; !- Outlet Port

OS:Connection,
  {2c6489b2-349b-4483-9f4e-3f8e2492f6fb}, !- Handle
  {d5ee0760-f8c3-46f8-b796-59c1af45b098}, !- Name
  {7cb2788a-049b-4235-948a-d6dd39dc7796}, !- Source Object
  2,                                      !- Outlet Port
  {fb48f589-9663-4290-80ae-332174d6164e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5647c14-31c8-4e3b-8a05-7f2bd938a9e3}, !- Handle
  {2f20f7d4-4705-4184-9c2e-3c41ddc37ca8}, !- Name
  {fb48f589-9663-4290-80ae-332174d6164e}, !- Source Object
  3,                                      !- Outlet Port
  {7a36adea-9f7b-44f0-b8dd-6d2e108ebe94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c429813b-2e55-49c7-a31d-2dafe4e1f007}, !- Handle
  {5d7dd38b-ba8f-4c13-947f-c4526d74a20b}, !- Name
  {7a36adea-9f7b-44f0-b8dd-6d2e108ebe94}, !- Source Object
  3,                                      !- Outlet Port
  {c5d53f71-4dd0-4550-9ed3-42f2c2b45efa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {941e01f8-ed80-4503-aa76-7ed7b0b22a4b}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 WUC 1.74gpm at 140F Inlet Water Node, !- Name
  {06fdb4f5-8801-4ddc-935e-a5a99c361c21}, !- Inlet Port
  {373543d5-002b-4b39-a660-7845adece999}; !- Outlet Port

OS:Connection,
  {06fdb4f5-8801-4ddc-935e-a5a99c361c21}, !- Handle
  {7d95b406-123f-44aa-826f-4c404fffd0d0}, !- Name
  {3fd73790-0a6d-43f8-b586-21c04ef6513e}, !- Source Object
  4,                                      !- Outlet Port
  {941e01f8-ed80-4503-aa76-7ed7b0b22a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {168dd665-731f-4823-8005-572df4f49711}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 WUC 1.74gpm at 140F Outlet Water Node, !- Name
  {5b4f3dc6-9608-43af-ab25-4350ca14d039}, !- Inlet Port
  {048f9581-762b-42a0-87cf-b549ab5f177e}; !- Outlet Port

OS:Connection,
  {373543d5-002b-4b39-a660-7845adece999}, !- Handle
  {11911eba-2d63-451a-a63c-f3d558313def}, !- Name
  {941e01f8-ed80-4503-aa76-7ed7b0b22a4b}, !- Source Object
  3,                                      !- Outlet Port
  {5f252321-da24-4a6f-9f22-965549c9354f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b4f3dc6-9608-43af-ab25-4350ca14d039}, !- Handle
  {63a5e84b-5b10-4b5f-99cb-244a46813308}, !- Name
  {5f252321-da24-4a6f-9f22-965549c9354f}, !- Source Object
  3,                                      !- Outlet Port
  {168dd665-731f-4823-8005-572df4f49711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {048f9581-762b-42a0-87cf-b549ab5f177e}, !- Handle
  {d1fbca76-d11a-4eaa-8190-1f0cfb89294f}, !- Name
  {168dd665-731f-4823-8005-572df4f49711}, !- Source Object
  3,                                      !- Outlet Port
  {7cb2788a-049b-4235-948a-d6dd39dc7796}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {af594030-27ee-4cff-8842-768e2c339315}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9ac75b64-4537-41c1-9f3e-15165fc546cd}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {028cb58d-385b-41d6-9c46-854778dd5fd5}, !- Plant Side Inlet Node Name
  {0b75db1c-f734-4f1b-8c52-8d9396b22821}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b03547fc-4334-4e08-bb5c-495cf34901e9}, !- Demand Side Inlet Node Name
  {da1325dc-2f5e-444c-9885-2c263e9ea049}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {73db7ade-e57d-4e08-890e-49151c62ae86}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {69c782a8-188a-43be-9616-c3c63a151060}, !- Demand Mixer Name
  {96a22e8b-bdd9-483e-9935-8b8b08eab55f}, !- Demand Splitter Name
  {0a93920c-fe6c-4b28-a31f-ecedd0da522c}, !- Supply Mixer Name
  {af5551e2-03cc-472d-ac8f-08f89db30c61}; !- Supply Splitter Name

OS:Node,
  {84b00518-ca49-4fcd-9533-06356a3c4e01}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Inlet Node, !- Name
  {028cb58d-385b-41d6-9c46-854778dd5fd5}, !- Inlet Port
  {5e7360b7-29ae-484b-a58e-5a1e303ccc17}; !- Outlet Port

OS:Node,
  {9ac75b64-4537-41c1-9f3e-15165fc546cd}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Outlet Node, !- Name
  {eea5e2e8-af68-4f3f-8936-2853a1c2d7ae}, !- Inlet Port
  {0b75db1c-f734-4f1b-8c52-8d9396b22821}; !- Outlet Port

OS:Node,
  {8237d3ce-1dbc-43e7-8cc5-23f6ad7405b8}, !- Handle
  6.0gal Electricity Booster Water Heater - 43kBtu/hr Supply Inlet Water Node, !- Name
  {ef448121-726e-4cca-a34f-82d88879b662}, !- Inlet Port
  {f259261f-322c-4f2d-a6ea-2683ae956b6f}; !- Outlet Port

OS:Connector:Mixer,
  {0a93920c-fe6c-4b28-a31f-ecedd0da522c}, !- Handle
  Connector Mixer 3,                      !- Name
  {76843fb7-2295-4b4a-be0c-f9398917f091}, !- Outlet Branch Name
  {f9ae727d-3a21-40af-8dd4-9d52477a8027}, !- Inlet Branch Name 1
  {eec60c75-d6d1-4ea5-9e64-d0925ab3b860}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {af5551e2-03cc-472d-ac8f-08f89db30c61}, !- Handle
  Connector Splitter 3,                   !- Name
  {6bf1b4ab-2e9e-43de-9b5a-1b0dd7543df9}, !- Inlet Branch Name
  {ef448121-726e-4cca-a34f-82d88879b662}, !- Outlet Branch Name 1
  {fd1a154c-3e7c-40ce-bab6-225a74e56c7e}; !- Outlet Branch Name 2

OS:Connection,
  {028cb58d-385b-41d6-9c46-854778dd5fd5}, !- Handle
  {ecd8e567-2589-4e7c-976e-f5e31e9effd1}, !- Name
  {af594030-27ee-4cff-8842-768e2c339315}, !- Source Object
  14,                                     !- Outlet Port
  {84b00518-ca49-4fcd-9533-06356a3c4e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef448121-726e-4cca-a34f-82d88879b662}, !- Handle
  {c1048792-7a7e-4993-9e28-0a6829c9b899}, !- Name
  {af5551e2-03cc-472d-ac8f-08f89db30c61}, !- Source Object
  3,                                      !- Outlet Port
  {8237d3ce-1dbc-43e7-8cc5-23f6ad7405b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b75db1c-f734-4f1b-8c52-8d9396b22821}, !- Handle
  {075fed96-7906-411f-903b-9b94debc5f02}, !- Name
  {9ac75b64-4537-41c1-9f3e-15165fc546cd}, !- Source Object
  3,                                      !- Outlet Port
  {af594030-27ee-4cff-8842-768e2c339315}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f4ffa22e-ba94-4779-94a8-06c9dbc940e0}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Inlet Node, !- Name
  {b03547fc-4334-4e08-bb5c-495cf34901e9}, !- Inlet Port
  {b9dcf9eb-2d5d-4102-919a-c46cd9281509}; !- Outlet Port

OS:Node,
  {fbea7f5f-1448-4db7-82fa-57a11e7d102e}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Outlet Node, !- Name
  {55be9878-02f0-477f-8fe7-87a1ff5da068}, !- Inlet Port
  {da1325dc-2f5e-444c-9885-2c263e9ea049}; !- Outlet Port

OS:Node,
  {143a13c6-999f-4c2c-aae7-cef843247c5a}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {6581bd68-642b-4713-bbb3-055a8b819e12}, !- Inlet Port
  {1ef2b6ce-18b3-4cf9-b1aa-7f9d681915ff}; !- Outlet Port

OS:Connector:Mixer,
  {69c782a8-188a-43be-9616-c3c63a151060}, !- Handle
  Connector Mixer 4,                      !- Name
  {3c163da3-5197-4379-9010-0f6b841a8f64}, !- Outlet Branch Name
  {6beb73c5-2798-4a7a-a5d4-e023e242cfaf}, !- Inlet Branch Name 1
  {fd114fd4-4934-4b80-b80a-e2ebe9245279}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {96a22e8b-bdd9-483e-9935-8b8b08eab55f}, !- Handle
  Connector Splitter 4,                   !- Name
  {f82ca5bb-91bb-4ea8-8f0d-c8c0ab382316}, !- Inlet Branch Name
  {6581bd68-642b-4713-bbb3-055a8b819e12}, !- Outlet Branch Name 1
  {ebd11588-1300-48bb-b3ab-73d700a23864}; !- Outlet Branch Name 2

OS:Connection,
  {b03547fc-4334-4e08-bb5c-495cf34901e9}, !- Handle
  {3742a805-d84e-41a7-9507-05e0a5a78f6f}, !- Name
  {af594030-27ee-4cff-8842-768e2c339315}, !- Source Object
  17,                                     !- Outlet Port
  {f4ffa22e-ba94-4779-94a8-06c9dbc940e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6581bd68-642b-4713-bbb3-055a8b819e12}, !- Handle
  {037c53e2-0de4-484a-9236-a676860c7e19}, !- Name
  {96a22e8b-bdd9-483e-9935-8b8b08eab55f}, !- Source Object
  3,                                      !- Outlet Port
  {143a13c6-999f-4c2c-aae7-cef843247c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da1325dc-2f5e-444c-9885-2c263e9ea049}, !- Handle
  {8e507f3c-3805-4de6-92c0-4ae770821825}, !- Name
  {fbea7f5f-1448-4db7-82fa-57a11e7d102e}, !- Source Object
  3,                                      !- Outlet Port
  {af594030-27ee-4cff-8842-768e2c339315}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {03f04102-73c7-432b-9439-e235636fdb4c}, !- Handle
  {af594030-27ee-4cff-8842-768e2c339315}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {73db7ade-e57d-4e08-890e-49151c62ae86}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {877faf04-b681-46df-8605-fc180aca8a68}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {bf91e96a-959d-4ac5-848a-a5c50e4345c3}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {877faf04-b681-46df-8605-fc180aca8a68}, !- Schedule Type Limits Name
  {e17b0c63-27c3-454b-b2f2-2c8d91b896ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e17b0c63-27c3-454b-b2f2-2c8d91b896ee}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {877faf04-b681-46df-8605-fc180aca8a68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b0d66085-7bb1-4ac3-9304-a199adaa87fb}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {bf91e96a-959d-4ac5-848a-a5c50e4345c3}, !- Schedule Name
  {9ac75b64-4537-41c1-9f3e-15165fc546cd}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {170d652b-eb8f-4c9a-973a-163987012af0}, !- Handle
  Booster Water Loop Pump,                !- Name
  {8f91a120-674d-476d-968c-2f11fc9e4162}, !- Inlet Node Name
  {08ffdc0c-d186-487a-9b42-3ceb03c41bb0}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {e91e8abe-0363-4213-b845-fca27d7d067b}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {08ffdc0c-d186-487a-9b42-3ceb03c41bb0}, !- Inlet Port
  {6bf1b4ab-2e9e-43de-9b5a-1b0dd7543df9}; !- Outlet Port

OS:Connection,
  {08ffdc0c-d186-487a-9b42-3ceb03c41bb0}, !- Handle
  {2c424e29-e110-4dc7-9cca-e5ee69931792}, !- Name
  {170d652b-eb8f-4c9a-973a-163987012af0}, !- Source Object
  3,                                      !- Outlet Port
  {e91e8abe-0363-4213-b845-fca27d7d067b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf1b4ab-2e9e-43de-9b5a-1b0dd7543df9}, !- Handle
  {e6f672bc-7ac4-4349-8bb5-d5bc89492663}, !- Name
  {e91e8abe-0363-4213-b845-fca27d7d067b}, !- Source Object
  3,                                      !- Outlet Port
  {af5551e2-03cc-472d-ac8f-08f89db30c61}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {721ad1cb-9aaf-46dd-b9c2-231e1e049f1a}, !- Handle
  6.0gal Electricity Booster Water Heater - 43kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {bf91e96a-959d-4ac5-848a-a5c50e4345c3}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  12636.7558009296,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {5a4d6602-f00e-470e-9e82-557c2109a635}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.59361877384802,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.59361877384802,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f259261f-322c-4f2d-a6ea-2683ae956b6f}, !- Use Side Inlet Node Name
  {9c294112-de0f-4539-bd98-d5f06e20013a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {5a4d6602-f00e-470e-9e82-557c2109a635}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {877faf04-b681-46df-8605-fc180aca8a68}, !- Schedule Type Limits Name
  {859b4318-1c48-4c24-b848-f4ffdde71e9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {859b4318-1c48-4c24-b848-f4ffdde71e9d}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {877faf04-b681-46df-8605-fc180aca8a68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {ef452f0c-16f2-4479-ad6a-0b3a843f61c5}, !- Handle
  6.0gal Electricity Booster Water Heater - 43kBtu/hr Supply Outlet Water Node, !- Name
  {9c294112-de0f-4539-bd98-d5f06e20013a}, !- Inlet Port
  {f9ae727d-3a21-40af-8dd4-9d52477a8027}; !- Outlet Port

OS:Connection,
  {f259261f-322c-4f2d-a6ea-2683ae956b6f}, !- Handle
  {4d24442e-e8c3-4843-90f7-2a7c5930f8e5}, !- Name
  {8237d3ce-1dbc-43e7-8cc5-23f6ad7405b8}, !- Source Object
  3,                                      !- Outlet Port
  {721ad1cb-9aaf-46dd-b9c2-231e1e049f1a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9c294112-de0f-4539-bd98-d5f06e20013a}, !- Handle
  {dcb1b0b1-cb30-460a-ac1c-fc1bc4c9d822}, !- Name
  {721ad1cb-9aaf-46dd-b9c2-231e1e049f1a}, !- Source Object
  32,                                     !- Outlet Port
  {ef452f0c-16f2-4479-ad6a-0b3a843f61c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9ae727d-3a21-40af-8dd4-9d52477a8027}, !- Handle
  {b6bf5cdd-2703-4d1a-bae1-615161ccc5bc}, !- Name
  {ef452f0c-16f2-4479-ad6a-0b3a843f61c5}, !- Source Object
  3,                                      !- Outlet Port
  {0a93920c-fe6c-4b28-a31f-ecedd0da522c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ac2f5d3a-0155-4b06-b175-e6763c6bda1b}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {be300757-1f15-4f63-9b17-7c7249ed3469}, !- Inlet Node Name
  {103751a6-90af-4ba8-892d-79a593ffde36}; !- Outlet Node Name

OS:Node,
  {669109b1-8708-48cb-b956-40617622ed38}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {fd1a154c-3e7c-40ce-bab6-225a74e56c7e}, !- Inlet Port
  {be300757-1f15-4f63-9b17-7c7249ed3469}; !- Outlet Port

OS:Connection,
  {fd1a154c-3e7c-40ce-bab6-225a74e56c7e}, !- Handle
  {4b9152ef-af49-49c7-b654-c68d0e93b8ee}, !- Name
  {af5551e2-03cc-472d-ac8f-08f89db30c61}, !- Source Object
  4,                                      !- Outlet Port
  {669109b1-8708-48cb-b956-40617622ed38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3980f309-bf02-4ae5-bcee-256befed5046}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {103751a6-90af-4ba8-892d-79a593ffde36}, !- Inlet Port
  {eec60c75-d6d1-4ea5-9e64-d0925ab3b860}; !- Outlet Port

OS:Connection,
  {be300757-1f15-4f63-9b17-7c7249ed3469}, !- Handle
  {a8262992-3b54-4ff5-aa2d-d2a3fba1464d}, !- Name
  {669109b1-8708-48cb-b956-40617622ed38}, !- Source Object
  3,                                      !- Outlet Port
  {ac2f5d3a-0155-4b06-b175-e6763c6bda1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {103751a6-90af-4ba8-892d-79a593ffde36}, !- Handle
  {30b1a4e4-3c73-4568-85d4-6bb7c24f179f}, !- Name
  {ac2f5d3a-0155-4b06-b175-e6763c6bda1b}, !- Source Object
  3,                                      !- Outlet Port
  {3980f309-bf02-4ae5-bcee-256befed5046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eec60c75-d6d1-4ea5-9e64-d0925ab3b860}, !- Handle
  {714f5664-d63b-4de6-97f7-906095bcc337}, !- Name
  {3980f309-bf02-4ae5-bcee-256befed5046}, !- Source Object
  3,                                      !- Outlet Port
  {0a93920c-fe6c-4b28-a31f-ecedd0da522c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {19764375-9e71-42af-8c00-7385725cb5a3}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {1ef2b6ce-18b3-4cf9-b1aa-7f9d681915ff}, !- Inlet Node Name
  {69efc3a4-bf04-489e-a81c-5705c2c3210c}; !- Outlet Node Name

OS:Node,
  {ef13352b-75a3-47a0-b4ff-96b8e6639722}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {69efc3a4-bf04-489e-a81c-5705c2c3210c}, !- Inlet Port
  {6beb73c5-2798-4a7a-a5d4-e023e242cfaf}; !- Outlet Port

OS:Connection,
  {1ef2b6ce-18b3-4cf9-b1aa-7f9d681915ff}, !- Handle
  {8f2a9878-cb0c-4161-a923-b2c1ee891598}, !- Name
  {143a13c6-999f-4c2c-aae7-cef843247c5a}, !- Source Object
  3,                                      !- Outlet Port
  {19764375-9e71-42af-8c00-7385725cb5a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69efc3a4-bf04-489e-a81c-5705c2c3210c}, !- Handle
  {a9a15622-c458-459e-a1e7-8579cf80d8e4}, !- Name
  {19764375-9e71-42af-8c00-7385725cb5a3}, !- Source Object
  3,                                      !- Outlet Port
  {ef13352b-75a3-47a0-b4ff-96b8e6639722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6beb73c5-2798-4a7a-a5d4-e023e242cfaf}, !- Handle
  {dfe74a0a-b57c-4034-a571-759145a1fc11}, !- Name
  {ef13352b-75a3-47a0-b4ff-96b8e6639722}, !- Source Object
  3,                                      !- Outlet Port
  {69c782a8-188a-43be-9616-c3c63a151060}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ba54fe0d-e16a-4c97-94d2-e088eebab059}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {34f7f6d7-9377-461f-b8a2-57dc8256e53c}, !- Inlet Node Name
  {eea5e2e8-af68-4f3f-8936-2853a1c2d7ae}; !- Outlet Node Name

OS:Node,
  {1d9a2231-1187-4e3c-8692-95e62afcfa96}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {76843fb7-2295-4b4a-be0c-f9398917f091}, !- Inlet Port
  {34f7f6d7-9377-461f-b8a2-57dc8256e53c}; !- Outlet Port

OS:Connection,
  {76843fb7-2295-4b4a-be0c-f9398917f091}, !- Handle
  {7e6b2498-bb44-46d5-8d50-fe3aa90c83f6}, !- Name
  {0a93920c-fe6c-4b28-a31f-ecedd0da522c}, !- Source Object
  2,                                      !- Outlet Port
  {1d9a2231-1187-4e3c-8692-95e62afcfa96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34f7f6d7-9377-461f-b8a2-57dc8256e53c}, !- Handle
  {1a6b4424-350b-493f-b98e-c89d86aa01b6}, !- Name
  {1d9a2231-1187-4e3c-8692-95e62afcfa96}, !- Source Object
  3,                                      !- Outlet Port
  {ba54fe0d-e16a-4c97-94d2-e088eebab059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eea5e2e8-af68-4f3f-8936-2853a1c2d7ae}, !- Handle
  {1bc2206c-49bc-4a42-bcfd-0ce826f0e69a}, !- Name
  {ba54fe0d-e16a-4c97-94d2-e088eebab059}, !- Source Object
  3,                                      !- Outlet Port
  {9ac75b64-4537-41c1-9f3e-15165fc546cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4b3c5be8-1c1b-4123-be00-12f86bb286bf}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {b9dcf9eb-2d5d-4102-919a-c46cd9281509}, !- Inlet Node Name
  {fe22bb0d-3d0e-4fc8-8db0-c37355ffb682}; !- Outlet Node Name

OS:Node,
  {87a7a317-edae-4adc-8c44-44d3b3cf3bc0}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {fe22bb0d-3d0e-4fc8-8db0-c37355ffb682}, !- Inlet Port
  {f82ca5bb-91bb-4ea8-8f0d-c8c0ab382316}; !- Outlet Port

OS:Connection,
  {b9dcf9eb-2d5d-4102-919a-c46cd9281509}, !- Handle
  {9ef63440-0d10-459b-9c1f-88b79f24704a}, !- Name
  {f4ffa22e-ba94-4779-94a8-06c9dbc940e0}, !- Source Object
  3,                                      !- Outlet Port
  {4b3c5be8-1c1b-4123-be00-12f86bb286bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe22bb0d-3d0e-4fc8-8db0-c37355ffb682}, !- Handle
  {e76da2ba-7cdf-440b-bf7e-e4659a946cc5}, !- Name
  {4b3c5be8-1c1b-4123-be00-12f86bb286bf}, !- Source Object
  3,                                      !- Outlet Port
  {87a7a317-edae-4adc-8c44-44d3b3cf3bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f82ca5bb-91bb-4ea8-8f0d-c8c0ab382316}, !- Handle
  {ffb49ffe-ab76-4152-935a-59fde6aee702}, !- Name
  {87a7a317-edae-4adc-8c44-44d3b3cf3bc0}, !- Source Object
  3,                                      !- Outlet Port
  {96a22e8b-bdd9-483e-9935-8b8b08eab55f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f5b95167-db01-48e8-b3e8-601c5437f3ce}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {ade75ad8-20ee-4830-bdaa-1db509cc57ac}, !- Inlet Node Name
  {55be9878-02f0-477f-8fe7-87a1ff5da068}; !- Outlet Node Name

OS:Node,
  {9c9281f1-9a07-47b4-82c6-c2794aeb8469}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {3c163da3-5197-4379-9010-0f6b841a8f64}, !- Inlet Port
  {ade75ad8-20ee-4830-bdaa-1db509cc57ac}; !- Outlet Port

OS:Connection,
  {3c163da3-5197-4379-9010-0f6b841a8f64}, !- Handle
  {9987377c-fd28-47d7-b43f-0b51757fb548}, !- Name
  {69c782a8-188a-43be-9616-c3c63a151060}, !- Source Object
  2,                                      !- Outlet Port
  {9c9281f1-9a07-47b4-82c6-c2794aeb8469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ade75ad8-20ee-4830-bdaa-1db509cc57ac}, !- Handle
  {4a2a6e9e-7d94-46b0-a57d-1536d3112ca6}, !- Name
  {9c9281f1-9a07-47b4-82c6-c2794aeb8469}, !- Source Object
  3,                                      !- Outlet Port
  {f5b95167-db01-48e8-b3e8-601c5437f3ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55be9878-02f0-477f-8fe7-87a1ff5da068}, !- Handle
  {f28f2b7f-52be-4f8b-a8bb-55cad7a68db9}, !- Name
  {f5b95167-db01-48e8-b3e8-601c5437f3ce}, !- Source Object
  3,                                      !- Outlet Port
  {fbea7f5f-1448-4db7-82fa-57a11e7d102e}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {0ab6032f-17f8-4894-bb35-902b7b047f93}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {6876b460-9a94-45ee-b65f-79757418bda1}, !- Loop Demand Side Inlet Node
  {f523f670-58e3-44e9-a4c4-d9487a47164d}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {5e7360b7-29ae-484b-a58e-5a1e303ccc17}, !- Loop Supply Side Inlet Node
  {2731a21b-b4c5-41ef-bf23-3e5468df2728}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {21e0a89f-a272-4aff-ba9d-c95d4842ec36}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {2731a21b-b4c5-41ef-bf23-3e5468df2728}, !- Inlet Port
  {8f91a120-674d-476d-968c-2f11fc9e4162}; !- Outlet Port

OS:Connection,
  {5e7360b7-29ae-484b-a58e-5a1e303ccc17}, !- Handle
  {e68332fb-8c9d-46ad-a9dc-48328c18af73}, !- Name
  {84b00518-ca49-4fcd-9533-06356a3c4e01}, !- Source Object
  3,                                      !- Outlet Port
  {0ab6032f-17f8-4894-bb35-902b7b047f93}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2731a21b-b4c5-41ef-bf23-3e5468df2728}, !- Handle
  {2253bdd9-ae36-40ad-9c90-6cc629be1c74}, !- Name
  {0ab6032f-17f8-4894-bb35-902b7b047f93}, !- Source Object
  7,                                      !- Outlet Port
  {21e0a89f-a272-4aff-ba9d-c95d4842ec36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f91a120-674d-476d-968c-2f11fc9e4162}, !- Handle
  {15d4ce24-b61e-4260-ad6b-9b917cc05103}, !- Name
  {21e0a89f-a272-4aff-ba9d-c95d4842ec36}, !- Source Object
  3,                                      !- Outlet Port
  {170d652b-eb8f-4c9a-973a-163987012af0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d483eeed-3f3a-4917-acac-77799dae8484}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {66b284fb-16f0-49d3-84a1-33f5d57a929d}, !- Inlet Port
  {6876b460-9a94-45ee-b65f-79757418bda1}; !- Outlet Port

OS:Connection,
  {66b284fb-16f0-49d3-84a1-33f5d57a929d}, !- Handle
  {1ea0b59c-029a-4095-8199-47985b58f23d}, !- Name
  {3fd73790-0a6d-43f8-b586-21c04ef6513e}, !- Source Object
  5,                                      !- Outlet Port
  {d483eeed-3f3a-4917-acac-77799dae8484}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1971cd8d-ce6b-41a8-a2b0-48effa1a877f}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {f523f670-58e3-44e9-a4c4-d9487a47164d}, !- Inlet Port
  {cb2a71f9-a82f-4965-839e-92b3887b1271}; !- Outlet Port

OS:Connection,
  {6876b460-9a94-45ee-b65f-79757418bda1}, !- Handle
  {47226871-366c-44ab-b8a8-e956387a4ca6}, !- Name
  {d483eeed-3f3a-4917-acac-77799dae8484}, !- Source Object
  3,                                      !- Outlet Port
  {0ab6032f-17f8-4894-bb35-902b7b047f93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f523f670-58e3-44e9-a4c4-d9487a47164d}, !- Handle
  {786c074d-21fc-4569-a8d5-9ec3293880dd}, !- Name
  {0ab6032f-17f8-4894-bb35-902b7b047f93}, !- Source Object
  4,                                      !- Outlet Port
  {1971cd8d-ce6b-41a8-a2b0-48effa1a877f}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {fafb6823-685e-4499-ac55-a3f1bf864034}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {cb2a71f9-a82f-4965-839e-92b3887b1271}, !- Inlet Node
  {724a6193-3504-4617-8147-074ed9ee4172}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {8ae289bc-38be-4726-bd75-56299c666da0}; !- Source Temperature Schedule Name {C}

OS:Node,
  {3e13745b-c726-4604-abce-afcf4187923b}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {724a6193-3504-4617-8147-074ed9ee4172}, !- Inlet Port
  {571414ef-3d59-4b37-91be-9e6519bf8982}; !- Outlet Port

OS:Connection,
  {cb2a71f9-a82f-4965-839e-92b3887b1271}, !- Handle
  {48518e24-f30a-413a-966c-5f95c60c4c07}, !- Name
  {1971cd8d-ce6b-41a8-a2b0-48effa1a877f}, !- Source Object
  3,                                      !- Outlet Port
  {fafb6823-685e-4499-ac55-a3f1bf864034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {724a6193-3504-4617-8147-074ed9ee4172}, !- Handle
  {0779392a-e336-42b8-a1fd-fe6d199bc852}, !- Name
  {fafb6823-685e-4499-ac55-a3f1bf864034}, !- Source Object
  3,                                      !- Outlet Port
  {3e13745b-c726-4604-abce-afcf4187923b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {571414ef-3d59-4b37-91be-9e6519bf8982}, !- Handle
  {e34876ca-72e1-4e22-b64c-e228d2ac1d34}, !- Name
  {3e13745b-c726-4604-abce-afcf4187923b}, !- Source Object
  3,                                      !- Outlet Port
  {7cb2788a-049b-4235-948a-d6dd39dc7796}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {0b72de5a-9c78-4bcc-b0d3-28727190bf18}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {8ae289bc-38be-4726-bd75-56299c666da0}, !- Handle
  Mains Water Temperature,                !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {9c539c64-8f6f-43ad-92bf-a5407a0bbf2a}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {8ae289bc-38be-4726-bd75-56299c666da0}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a86a33f3-d2ca-44b0-851f-d0b96413a539}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {9c539c64-8f6f-43ad-92bf-a5407a0bbf2a} = {0b72de5a-9c78-4bcc-b0d3-28727190bf18}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ce7488e6-8032-4940-a7bc-77336e110c89}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {a86a33f3-d2ca-44b0-851f-d0b96413a539}; !- Program Name 1

OS:Node,
  {c022938e-11d8-45ca-9f27-a362c9eba1bd}, !- Handle
  Booster Hospital Kitchen - ComStock DOE Ref Pre-1980 WUC 2.61gpm at 180F Inlet Water Node, !- Name
  {ebd11588-1300-48bb-b3ab-73d700a23864}, !- Inlet Port
  {66604311-2d54-4b23-b389-c44e870cfabc}; !- Outlet Port

OS:Connection,
  {ebd11588-1300-48bb-b3ab-73d700a23864}, !- Handle
  {142e388b-2110-431f-abdf-011de0887e66}, !- Name
  {96a22e8b-bdd9-483e-9935-8b8b08eab55f}, !- Source Object
  4,                                      !- Outlet Port
  {c022938e-11d8-45ca-9f27-a362c9eba1bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91f8b8a9-34e5-413b-86e9-b6cb03602fb0}, !- Handle
  Booster Hospital Kitchen - ComStock DOE Ref Pre-1980 WUC 2.61gpm at 180F Outlet Water Node, !- Name
  {021109be-1ae3-43c6-8522-f21f37234840}, !- Inlet Port
  {fd114fd4-4934-4b80-b80a-e2ebe9245279}; !- Outlet Port

OS:Connection,
  {66604311-2d54-4b23-b389-c44e870cfabc}, !- Handle
  {6c5466c4-5e98-4656-ac2f-b0073b03a1f3}, !- Name
  {c022938e-11d8-45ca-9f27-a362c9eba1bd}, !- Source Object
  3,                                      !- Outlet Port
  {89ea8fac-2d04-4dee-911a-b05447297ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {021109be-1ae3-43c6-8522-f21f37234840}, !- Handle
  {f895aac4-cb34-4fc8-8e99-1a344a78af31}, !- Name
  {89ea8fac-2d04-4dee-911a-b05447297ef7}, !- Source Object
  3,                                      !- Outlet Port
  {91f8b8a9-34e5-413b-86e9-b6cb03602fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd114fd4-4934-4b80-b80a-e2ebe9245279}, !- Handle
  {e67a0b41-0391-46d7-83b3-b61c6de294a9}, !- Name
  {91f8b8a9-34e5-413b-86e9-b6cb03602fb0}, !- Source Object
  3,                                      !- Outlet Port
  {69c782a8-188a-43be-9616-c3c63a151060}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2b8a8ff2-312a-4889-8295-3b7c12a55031}, !- Handle
  Hospital BLDG_SWH_SCH,                  !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {117685a5-0fdd-407a-8600-7996ef775a20}, !- Default Day Schedule Name
  {355c514a-2e55-486a-8977-04de1684e36b}, !- Summer Design Day Schedule Name
  {0b1c1fb0-e945-49f6-aeb1-883acb0d38d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {117685a5-0fdd-407a-8600-7996ef775a20}, !- Handle
  Hospital BLDG_SWH_SCH Default,          !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0425,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  45,                                     !- Minute 3
  0.085,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1275,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  15,                                     !- Minute 5
  0.17,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  18,                                     !- Minute 6
  0.58,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  22,                                     !- Minute 7
  0.78,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  37,                                     !- Minute 8
  0.79,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  52,                                     !- Minute 9
  0.8,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  7,                                      !- Minute 10
  0.81,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  22,                                     !- Minute 11
  0.82,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  37,                                     !- Minute 12
  0.7925,                                 !- Value Until Time 12
  11,                                     !- Hour 13
  52,                                     !- Minute 13
  0.765,                                  !- Value Until Time 13
  12,                                     !- Hour 14
  7,                                      !- Minute 14
  0.7375,                                 !- Value Until Time 14
  12,                                     !- Hour 15
  22,                                     !- Minute 15
  0.71,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  37,                                     !- Minute 16
  0.7375,                                 !- Value Until Time 16
  12,                                     !- Hour 17
  52,                                     !- Minute 17
  0.765,                                  !- Value Until Time 17
  13,                                     !- Hour 18
  7,                                      !- Minute 18
  0.7925,                                 !- Value Until Time 18
  13,                                     !- Hour 19
  22,                                     !- Minute 19
  0.82,                                   !- Value Until Time 19
  13,                                     !- Hour 20
  37,                                     !- Minute 20
  0.81,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  52,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  14,                                     !- Hour 22
  7,                                      !- Minute 22
  0.79,                                   !- Value Until Time 22
  14,                                     !- Hour 23
  22,                                     !- Minute 23
  0.78,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  37,                                     !- Minute 24
  0.77,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  52,                                     !- Minute 25
  0.76,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  7,                                      !- Minute 26
  0.75,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  22,                                     !- Minute 27
  0.74,                                   !- Value Until Time 27
  15,                                     !- Hour 28
  37,                                     !- Minute 28
  0.7125,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  52,                                     !- Minute 29
  0.685,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  7,                                      !- Minute 30
  0.6575,                                 !- Value Until Time 30
  16,                                     !- Hour 31
  22,                                     !- Minute 31
  0.63,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  26,                                     !- Minute 32
  0.41,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.18,                                   !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.16,                                   !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.14,                                   !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.12,                                   !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.1,                                    !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.075,                                  !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05,                                   !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.025,                                  !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0;                                      !- Value Until Time 42

OS:Schedule:Day,
  {355c514a-2e55-486a-8977-04de1684e36b}, !- Handle
  Hospital BLDG_SWH_SCH Summer Design Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {0b1c1fb0-e945-49f6-aeb1-883acb0d38d6}, !- Handle
  Hospital BLDG_SWH_SCH Winter Design Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.24,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {73df9edf-3df5-4eb4-ab6c-1ffe3ab7ce7c}, !- Handle
  Schedule Rule 20,                       !- Name
  {2b8a8ff2-312a-4889-8295-3b7c12a55031}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc46adbe-6bf1-47a9-b261-4e5926939511}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc46adbe-6bf1-47a9-b261-4e5926939511}, !- Handle
  Hospital BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0025,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  45,                                     !- Minute 3
  0.005,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0075,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  15,                                     !- Minute 5
  0.01,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  18,                                     !- Minute 6
  0.2,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  22,                                     !- Minute 7
  0.3,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  52,                                     !- Minute 8
  0.3,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  7,                                      !- Minute 9
  0.2925,                                 !- Value Until Time 9
  11,                                     !- Hour 10
  22,                                     !- Minute 10
  0.285,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  37,                                     !- Minute 11
  0.2775,                                 !- Value Until Time 11
  11,                                     !- Hour 12
  52,                                     !- Minute 12
  0.27,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  7,                                      !- Minute 13
  0.2625,                                 !- Value Until Time 13
  12,                                     !- Hour 14
  22,                                     !- Minute 14
  0.255,                                  !- Value Until Time 14
  12,                                     !- Hour 15
  37,                                     !- Minute 15
  0.2475,                                 !- Value Until Time 15
  12,                                     !- Hour 16
  52,                                     !- Minute 16
  0.24,                                   !- Value Until Time 16
  13,                                     !- Hour 17
  7,                                      !- Minute 17
  0.23875,                                !- Value Until Time 17
  13,                                     !- Hour 18
  22,                                     !- Minute 18
  0.2375,                                 !- Value Until Time 18
  13,                                     !- Hour 19
  37,                                     !- Minute 19
  0.23625,                                !- Value Until Time 19
  13,                                     !- Hour 20
  52,                                     !- Minute 20
  0.235,                                  !- Value Until Time 20
  14,                                     !- Hour 21
  7,                                      !- Minute 21
  0.23375,                                !- Value Until Time 21
  14,                                     !- Hour 22
  22,                                     !- Minute 22
  0.2325,                                 !- Value Until Time 22
  14,                                     !- Hour 23
  37,                                     !- Minute 23
  0.23125,                                !- Value Until Time 23
  14,                                     !- Hour 24
  52,                                     !- Minute 24
  0.23,                                   !- Value Until Time 24
  15,                                     !- Hour 25
  26,                                     !- Minute 25
  0.23,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  41,                                     !- Minute 26
  0.084,                                  !- Value Until Time 26
  15,                                     !- Hour 27
  56,                                     !- Minute 27
  0.068,                                  !- Value Until Time 27
  16,                                     !- Hour 28
  11,                                     !- Minute 28
  0.052,                                  !- Value Until Time 28
  16,                                     !- Hour 29
  26,                                     !- Minute 29
  0.036,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  41,                                     !- Minute 30
  0.02,                                   !- Value Until Time 30
  16,                                     !- Hour 31
  56,                                     !- Minute 31
  0.004,                                  !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0,                                      !- Value Until Time 32
  24,                                     !- Hour 33
  0,                                      !- Minute 33
  0;                                      !- Value Until Time 33

OS:WaterUse:Connections,
  {41d702f1-acbb-4366-b1a3-6359b4882aaa}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 WUC 0.12gpm at 140F, !- Name
  {7bfcb69e-f1f0-40e4-bd4f-eb6a983723da}, !- Inlet Node Name
  {2e462b3a-07d9-44ab-a5db-ad713af08dc4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {01ad0db8-f6aa-4b85-baef-ca7995576133}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {504269bd-10da-4c93-95d6-d23d4929f2a0}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.31432797362285e-06,                   !- Peak Flow Rate {m3/s}
  {beb2b6c1-95b6-4056-a50f-21e8216d5b2e}, !- Target Temperature Schedule Name
  {d8d767f1-e566-4b5a-8d2f-55ea7b24c8ef}, !- Sensible Fraction Schedule Name
  {5a2da737-57d1-4152-902a-7caa6fa98e5d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {beb2b6c1-95b6-4056-a50f-21e8216d5b2e}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {5136ae07-a730-474a-b946-533596542954}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5136ae07-a730-474a-b946-533596542954}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {01ad0db8-f6aa-4b85-baef-ca7995576133}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 Service Water Use 0.12gpm at 140F, !- Name
  {504269bd-10da-4c93-95d6-d23d4929f2a0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2b8a8ff2-312a-4889-8295-3b7c12a55031}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f02329af-8d72-4d13-b9d7-364f9f6cf494}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 WUC 0.64gpm at 140F, !- Name
  {90775a59-749c-4fe4-8482-49878f946e15}, !- Inlet Node Name
  {8f785952-abd3-411a-9662-56ff419b5f9f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f649b6ae-1036-4fa3-b541-7b6e89f3d457}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c292d7bf-5b8e-4749-ad58-727c97cb5213}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 Service Water Use Def 0.64gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.01900627049693e-05,                   !- Peak Flow Rate {m3/s}
  {c4e4ed9a-0bfa-45fb-8157-80e84e12463a}, !- Target Temperature Schedule Name
  {d8d767f1-e566-4b5a-8d2f-55ea7b24c8ef}, !- Sensible Fraction Schedule Name
  {5a2da737-57d1-4152-902a-7caa6fa98e5d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c4e4ed9a-0bfa-45fb-8157-80e84e12463a}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {4aad10fc-20de-47cb-96c3-6e08ef4a37bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4aad10fc-20de-47cb-96c3-6e08ef4a37bd}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f649b6ae-1036-4fa3-b541-7b6e89f3d457}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 Service Water Use 0.64gpm at 140F, !- Name
  {c292d7bf-5b8e-4749-ad58-727c97cb5213}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2b8a8ff2-312a-4889-8295-3b7c12a55031}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1d788563-61a9-4a0a-97fd-fe92b896b503}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 WUC 2.11gpm at 140F, !- Name
  {aa1d99ac-2275-4989-b793-459f75cae476}, !- Inlet Node Name
  {34e6a60c-360d-4bef-9ea6-37d27f6434ce}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {80803f34-020d-4f94-8774-0966ea025609}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d8a08af2-aad8-447a-8a05-1f6fa54ea012}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Service Water Use Def 2.11gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000133283371212794,                   !- Peak Flow Rate {m3/s}
  {e7daeca1-fc58-4021-af6f-837b14ac6ea8}, !- Target Temperature Schedule Name
  {d8d767f1-e566-4b5a-8d2f-55ea7b24c8ef}, !- Sensible Fraction Schedule Name
  {5a2da737-57d1-4152-902a-7caa6fa98e5d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e7daeca1-fc58-4021-af6f-837b14ac6ea8}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {28061f90-5f89-4c19-9a97-ebe78ba345e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28061f90-5f89-4c19-9a97-ebe78ba345e2}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {80803f34-020d-4f94-8774-0966ea025609}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Service Water Use 2.11gpm at 140F, !- Name
  {d8a08af2-aad8-447a-8a05-1f6fa54ea012}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {6c119ed1-83bd-457c-94f4-607e04de90d5}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {811d893b-15a1-4435-858e-b39e989572cc}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 WUC 0.03gpm at 140F, !- Name
  {a43cd4cc-2815-4b1d-ad42-3c23bc64fbdb}, !- Inlet Node Name
  {5446806e-4af0-4b08-bc1b-aa32c6badea4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {497418e4-633a-4eab-8eaf-8e4711915819}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5faaa2d1-3d52-4d49-926c-40546b113ad4}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.81511064105261e-06,                   !- Peak Flow Rate {m3/s}
  {59ea84ce-f4c6-461e-a2f0-d25356e37a2c}, !- Target Temperature Schedule Name
  {d8d767f1-e566-4b5a-8d2f-55ea7b24c8ef}, !- Sensible Fraction Schedule Name
  {5a2da737-57d1-4152-902a-7caa6fa98e5d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {59ea84ce-f4c6-461e-a2f0-d25356e37a2c}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {4f2e596e-c122-4056-9058-8debc1210462}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f2e596e-c122-4056-9058-8debc1210462}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {497418e4-633a-4eab-8eaf-8e4711915819}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 Service Water Use 0.03gpm at 140F, !- Name
  {5faaa2d1-3d52-4d49-926c-40546b113ad4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2b8a8ff2-312a-4889-8295-3b7c12a55031}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c02a8003-6ebc-46a0-b098-13fcaaf10a37}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 WUC 0.03gpm at 140F, !- Name
  {d71bbfe3-f181-427a-ad1b-90edd7e095bc}, !- Inlet Node Name
  {ee188cf8-3623-402f-a711-8dd3152bf8d8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e6f58210-1adc-40a1-9b96-17376d3d2027}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2d07bf39-6c7f-4d45-9fbd-36c1896bf363}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.82548270202839e-06,                   !- Peak Flow Rate {m3/s}
  {f04b1b5d-a87e-4d84-83d0-05b6daadeb14}, !- Target Temperature Schedule Name
  {d8d767f1-e566-4b5a-8d2f-55ea7b24c8ef}, !- Sensible Fraction Schedule Name
  {5a2da737-57d1-4152-902a-7caa6fa98e5d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f04b1b5d-a87e-4d84-83d0-05b6daadeb14}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {6661dfee-9aa6-4108-abda-f5defe4e3cf0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6661dfee-9aa6-4108-abda-f5defe4e3cf0}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e6f58210-1adc-40a1-9b96-17376d3d2027}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 Service Water Use 0.03gpm at 140F, !- Name
  {2d07bf39-6c7f-4d45-9fbd-36c1896bf363}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {6c119ed1-83bd-457c-94f4-607e04de90d5}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {82a198b2-999c-4484-9870-8132e0ef9bda}, !- Handle
  Hospital Shared Service Water Loop,     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {76ce1c67-90f1-40f8-805a-559251bfcb9d}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fc2036ce-4dea-4613-a943-644bb89da9d5}, !- Plant Side Inlet Node Name
  {e04ea37c-6fff-44c0-adf5-0e1cd53f4a48}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ccdf71b0-4c58-4cf3-a184-c3b1154d8c87}, !- Demand Side Inlet Node Name
  {89b38547-9cfb-4429-b6e2-09cdc711de48}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {68cc697d-0c72-4470-b989-c37406651402}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6f2fd1ea-547f-4af5-85e9-9fad7b8fd79a}, !- Demand Mixer Name
  {0cb3d46a-cf26-47fc-96b6-42c5d3ed7503}, !- Demand Splitter Name
  {35896d93-98f3-499d-b33a-0d0cb43d3f31}, !- Supply Mixer Name
  {a719de3e-9199-4449-b503-c6ed406e8171}; !- Supply Splitter Name

OS:Node,
  {6c343145-6036-4244-ad83-73e9d0cc9dec}, !- Handle
  Hospital Shared Service Water Loop Supply Inlet Node, !- Name
  {fc2036ce-4dea-4613-a943-644bb89da9d5}, !- Inlet Port
  {217405e6-6ddf-463b-bb42-8249b06c0761}; !- Outlet Port

OS:Node,
  {76ce1c67-90f1-40f8-805a-559251bfcb9d}, !- Handle
  Hospital Shared Service Water Loop Supply Outlet Node, !- Name
  {d968c49b-7d13-4736-a214-7ecc14bc1d1f}, !- Inlet Port
  {e04ea37c-6fff-44c0-adf5-0e1cd53f4a48}; !- Outlet Port

OS:Node,
  {778f88f0-c10b-4305-af56-17d0d11d33cb}, !- Handle
  172gal Electricity Water Heater - 172kBtu/hr Supply Inlet Water Node, !- Name
  {d808ec5b-6f73-40d2-987f-8b061cd5d4eb}, !- Inlet Port
  {31225323-3a2e-4da8-a7d1-01dd03529dfe}; !- Outlet Port

OS:Connector:Mixer,
  {35896d93-98f3-499d-b33a-0d0cb43d3f31}, !- Handle
  Connector Mixer 5,                      !- Name
  {23301049-a5b7-4029-bb7f-e792d5628674}, !- Outlet Branch Name
  {3e47bc77-6d44-448f-9702-5aaf2164a1d4}, !- Inlet Branch Name 1
  {9a736be1-d176-4502-bae4-cd733383351d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a719de3e-9199-4449-b503-c6ed406e8171}, !- Handle
  Connector Splitter 5,                   !- Name
  {31ab6084-087b-4874-9ea9-60008a938fb6}, !- Inlet Branch Name
  {d808ec5b-6f73-40d2-987f-8b061cd5d4eb}, !- Outlet Branch Name 1
  {f7b4e90c-63ff-4dd2-8ed5-1ded788f190b}; !- Outlet Branch Name 2

OS:Connection,
  {fc2036ce-4dea-4613-a943-644bb89da9d5}, !- Handle
  {af0f9a4f-73be-492a-aff8-d45848826e2b}, !- Name
  {82a198b2-999c-4484-9870-8132e0ef9bda}, !- Source Object
  14,                                     !- Outlet Port
  {6c343145-6036-4244-ad83-73e9d0cc9dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d808ec5b-6f73-40d2-987f-8b061cd5d4eb}, !- Handle
  {6bf879d8-13b1-4fcf-9723-7b839171abff}, !- Name
  {a719de3e-9199-4449-b503-c6ed406e8171}, !- Source Object
  3,                                      !- Outlet Port
  {778f88f0-c10b-4305-af56-17d0d11d33cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e04ea37c-6fff-44c0-adf5-0e1cd53f4a48}, !- Handle
  {cc614371-75bd-4fc1-a2cd-568b94b86ebf}, !- Name
  {76ce1c67-90f1-40f8-805a-559251bfcb9d}, !- Source Object
  3,                                      !- Outlet Port
  {82a198b2-999c-4484-9870-8132e0ef9bda}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d9962d0c-4d70-4a83-a356-f5379182c553}, !- Handle
  Hospital Shared Service Water Loop Demand Inlet Node, !- Name
  {ccdf71b0-4c58-4cf3-a184-c3b1154d8c87}, !- Inlet Port
  {036a2b60-ac9b-47e8-8a7e-5796c1289f40}; !- Outlet Port

OS:Node,
  {2dd8b074-7956-4606-97af-0cbc20ce230c}, !- Handle
  Hospital Shared Service Water Loop Demand Outlet Node, !- Name
  {8cc15146-f8f6-4c9b-820c-04e02e15e4da}, !- Inlet Port
  {89b38547-9cfb-4429-b6e2-09cdc711de48}; !- Outlet Port

OS:Node,
  {9abac1c9-5a15-4888-b3a9-5f447476dcae}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {27272652-8337-44d7-aa6e-b5148e4e24e7}, !- Inlet Port
  {caea94df-b09b-4c85-8252-4b9cc94f8565}; !- Outlet Port

OS:Connector:Mixer,
  {6f2fd1ea-547f-4af5-85e9-9fad7b8fd79a}, !- Handle
  Connector Mixer 6,                      !- Name
  {55073be0-427f-4147-ac6a-76068d51e61f}, !- Outlet Branch Name
  {785bd10a-fa44-4f29-bb7a-d1e404402212}, !- Inlet Branch Name 1
  {78d2eaea-4aee-4339-96c8-68780d1959a2}, !- Inlet Branch Name 2
  {1bbacaa4-9359-4d58-a458-396580ab3661}, !- Inlet Branch Name 3
  {9b650e9f-0171-4173-b804-e054ff9ee7e3}, !- Inlet Branch Name 4
  {9908eee2-0090-4e51-ab6a-a04e1b3ce940}, !- Inlet Branch Name 5
  {9257d736-d958-4eae-b1e2-b6d785655c70}, !- Inlet Branch Name 6
  {45493ca0-31a2-4797-a0a6-2bcd6d1ba606}, !- Inlet Branch Name 7
  {1717c4c3-cc1f-4dfa-a57e-2e0618d41302}, !- Inlet Branch Name 8
  {530410b7-051b-488f-a996-26cd989b54e7}; !- Inlet Branch Name 9

OS:Connector:Splitter,
  {0cb3d46a-cf26-47fc-96b6-42c5d3ed7503}, !- Handle
  Connector Splitter 6,                   !- Name
  {e7e0d709-8702-46b7-94ce-89903e6de476}, !- Inlet Branch Name
  {27272652-8337-44d7-aa6e-b5148e4e24e7}, !- Outlet Branch Name 1
  {ebf599c0-6ba5-4839-86d8-dd651103b800}, !- Outlet Branch Name 2
  {90efcd0e-5d8e-478d-8b63-85e11433ac53}, !- Outlet Branch Name 3
  {be4716e9-db86-4ca4-95db-7185f7e4f60f}, !- Outlet Branch Name 4
  {c915c352-a110-434b-8153-b3a935cc5fe0}, !- Outlet Branch Name 5
  {cef87cc6-2d33-4a4c-98f0-06de83fe7d46}, !- Outlet Branch Name 6
  {ebaf06d8-6cbd-4b08-a277-d33169f9bb6d}, !- Outlet Branch Name 7
  {e5c145e6-3d2f-4a1a-881a-b401cdd1e65c}, !- Outlet Branch Name 8
  {022d03c8-e201-4262-a468-7bc3363d2f5d}; !- Outlet Branch Name 9

OS:Connection,
  {ccdf71b0-4c58-4cf3-a184-c3b1154d8c87}, !- Handle
  {92d23f4d-3205-4a16-83a7-33ba17ec7b00}, !- Name
  {82a198b2-999c-4484-9870-8132e0ef9bda}, !- Source Object
  17,                                     !- Outlet Port
  {d9962d0c-4d70-4a83-a356-f5379182c553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27272652-8337-44d7-aa6e-b5148e4e24e7}, !- Handle
  {ff15f325-3f04-4691-83e2-d5ac9050ca81}, !- Name
  {0cb3d46a-cf26-47fc-96b6-42c5d3ed7503}, !- Source Object
  3,                                      !- Outlet Port
  {9abac1c9-5a15-4888-b3a9-5f447476dcae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89b38547-9cfb-4429-b6e2-09cdc711de48}, !- Handle
  {6f050ae5-f298-4560-aec3-92a54b2a6782}, !- Name
  {2dd8b074-7956-4606-97af-0cbc20ce230c}, !- Source Object
  3,                                      !- Outlet Port
  {82a198b2-999c-4484-9870-8132e0ef9bda}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5997a5d9-0df4-45a7-b2d0-9b9d51fb968a}, !- Handle
  {82a198b2-999c-4484-9870-8132e0ef9bda}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

