OS:AvailabilityManagerAssignmentList,
  {68cc697d-0c72-4470-b989-c37406651402}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {a397db4d-c646-4a9e-9202-4da2f8394881}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {351e51ec-f702-497b-9573-ee88f77bad3e}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {a397db4d-c646-4a9e-9202-4da2f8394881}, !- Schedule Type Limits Name
  {8594785e-9305-4375-91a4-53bb302c3423}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8594785e-9305-4375-91a4-53bb302c3423}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {a397db4d-c646-4a9e-9202-4da2f8394881}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8bad9d91-f8e8-4537-ad17-8d9546e4cc81}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {351e51ec-f702-497b-9573-ee88f77bad3e}, !- Schedule Name
  {76ce1c67-90f1-40f8-805a-559251bfcb9d}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {00d3a3c0-a7b5-48b7-8bb6-72c9949fa0a3}, !- Handle
  Hospital Shared Service Water Loop Circulator Pump, !- Name
  {217405e6-6ddf-463b-bb42-8249b06c0761}, !- Inlet Node Name
  {0fd4942b-db47-4d39-a4ef-721ee986d5ca}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {27404d39-7354-45d7-aebb-56520fe51095}, !- Handle
  Hospital Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {0fd4942b-db47-4d39-a4ef-721ee986d5ca}, !- Inlet Port
  {31ab6084-087b-4874-9ea9-60008a938fb6}; !- Outlet Port

OS:Connection,
  {217405e6-6ddf-463b-bb42-8249b06c0761}, !- Handle
  {f4ba2ac3-261b-469d-8737-b9877c97cf5b}, !- Name
  {6c343145-6036-4244-ad83-73e9d0cc9dec}, !- Source Object
  3,                                      !- Outlet Port
  {00d3a3c0-a7b5-48b7-8bb6-72c9949fa0a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fd4942b-db47-4d39-a4ef-721ee986d5ca}, !- Handle
  {db6e61d1-6588-40d4-ad52-090ec62ba3b9}, !- Name
  {00d3a3c0-a7b5-48b7-8bb6-72c9949fa0a3}, !- Source Object
  3,                                      !- Outlet Port
  {27404d39-7354-45d7-aebb-56520fe51095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31ab6084-087b-4874-9ea9-60008a938fb6}, !- Handle
  {6f916a63-7144-4420-901c-5ba86741795b}, !- Name
  {27404d39-7354-45d7-aebb-56520fe51095}, !- Source Object
  3,                                      !- Outlet Port
  {a719de3e-9199-4449-b503-c6ed406e8171}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {04790727-a661-4286-ad7c-09381159032a}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {f89b58ac-92ed-44d2-b4b2-20c600578280}, !- Handle
  172gal Electricity Water Heater - 172kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.651052381147378,                      !- Tank Volume {m3}
  {351e51ec-f702-497b-9573-ee88f77bad3e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  50405.2475582813,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e748383c-1099-4631-8093-63969a8a44aa}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.60985207919472,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.60985207919472,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {31225323-3a2e-4da8-a7d1-01dd03529dfe}, !- Use Side Inlet Node Name
  {b5808695-2e53-4413-9faf-18d881858afe}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e748383c-1099-4631-8093-63969a8a44aa}, !- Handle
  Water Heater Ambient Temp Schedule - 70f 1, !- Name
  {04790727-a661-4286-ad7c-09381159032a}, !- Schedule Type Limits Name
  {0d9ffb37-b08b-4202-83a9-15c6ea1b5c4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d9ffb37-b08b-4202-83a9-15c6ea1b5c4e}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default 1, !- Name
  {04790727-a661-4286-ad7c-09381159032a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {9f935483-7e85-4cb4-963d-2cf39897ec1d}, !- Handle
  172gal Electricity Water Heater - 172kBtu/hr Supply Outlet Water Node, !- Name
  {b5808695-2e53-4413-9faf-18d881858afe}, !- Inlet Port
  {3e47bc77-6d44-448f-9702-5aaf2164a1d4}; !- Outlet Port

OS:Connection,
  {31225323-3a2e-4da8-a7d1-01dd03529dfe}, !- Handle
  {ab0a345f-9d22-4759-b7fb-f65b0365d386}, !- Name
  {778f88f0-c10b-4305-af56-17d0d11d33cb}, !- Source Object
  3,                                      !- Outlet Port
  {f89b58ac-92ed-44d2-b4b2-20c600578280}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b5808695-2e53-4413-9faf-18d881858afe}, !- Handle
  {2470530c-f33c-4213-ad37-09ba134e2445}, !- Name
  {f89b58ac-92ed-44d2-b4b2-20c600578280}, !- Source Object
  32,                                     !- Outlet Port
  {9f935483-7e85-4cb4-963d-2cf39897ec1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e47bc77-6d44-448f-9702-5aaf2164a1d4}, !- Handle
  {6b20f733-f2f6-4205-92bf-2f5f16fdf1eb}, !- Name
  {9f935483-7e85-4cb4-963d-2cf39897ec1d}, !- Source Object
  3,                                      !- Outlet Port
  {35896d93-98f3-499d-b33a-0d0cb43d3f31}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {f1172473-3524-4f98-b392-5cd00a438990}, !- Handle
  {f89b58ac-92ed-44d2-b4b2-20c600578280}; !- Object Name

OS:Schedule:Ruleset,
  {5122c7c8-fc35-40cd-a726-c9f3b0945bdf}, !- Handle
  Hospital Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {d365181a-cdae-44f3-89ce-b4508bb0a15f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d365181a-cdae-44f3-89ce-b4508bb0a15f}, !- Handle
  Hospital Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {4699dd31-779e-4698-bcf8-6254834113c6}, !- Handle
  Hospital Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {bdc1f485-3004-47b0-b1d2-546a4b19aa40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdc1f485-3004-47b0-b1d2-546a4b19aa40}, !- Handle
  Hospital Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {fdb53942-cc0c-4ef6-89cf-254ac5cc27ba}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {71f85d40-f5e8-41cb-a354-645f71f93649}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {fdb53942-cc0c-4ef6-89cf-254ac5cc27ba}; !- Layer 1

OS:Pipe:Indoor,
  {c5ba9b04-890a-4b75-a2ab-d05426b4e659}, !- Handle
  Hospital Shared Service Water Loop Pipe 856.6600265340759ft, !- Name
  {71f85d40-f5e8-41cb-a354-645f71f93649}, !- Construction
  {036a2b60-ac9b-47e8-8a7e-5796c1289f40}, !- Fluid Inlet Node
  {48e6a2c1-fea7-45a3-acc5-43e1a2a2cc7a}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {5122c7c8-fc35-40cd-a726-c9f3b0945bdf}, !- Ambient Temperature Schedule
  {4699dd31-779e-4698-bcf8-6254834113c6}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  261.109976087586;                       !- Pipe Length {m}

OS:Node,
  {35bd8421-969e-45a3-a397-9c2e526bfd05}, !- Handle
  Hospital Shared Service Water Loop Pipe 856.6600265340759ft Outlet Water Node, !- Name
  {48e6a2c1-fea7-45a3-acc5-43e1a2a2cc7a}, !- Inlet Port
  {e7e0d709-8702-46b7-94ce-89903e6de476}; !- Outlet Port

OS:Connection,
  {036a2b60-ac9b-47e8-8a7e-5796c1289f40}, !- Handle
  {2de29695-8a4b-431e-8b5b-4e9fd35ba816}, !- Name
  {d9962d0c-4d70-4a83-a356-f5379182c553}, !- Source Object
  3,                                      !- Outlet Port
  {c5ba9b04-890a-4b75-a2ab-d05426b4e659}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48e6a2c1-fea7-45a3-acc5-43e1a2a2cc7a}, !- Handle
  {f1886333-5eaf-4a9a-9170-1e612d364c58}, !- Name
  {c5ba9b04-890a-4b75-a2ab-d05426b4e659}, !- Source Object
  4,                                      !- Outlet Port
  {35bd8421-969e-45a3-a397-9c2e526bfd05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7e0d709-8702-46b7-94ce-89903e6de476}, !- Handle
  {421c1d55-ce68-496c-a4cd-7243e18243e7}, !- Name
  {35bd8421-969e-45a3-a397-9c2e526bfd05}, !- Source Object
  3,                                      !- Outlet Port
  {0cb3d46a-cf26-47fc-96b6-42c5d3ed7503}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {38280b03-392c-4e9f-bb80-228621e34e2f}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {1c8a1a12-fbac-4c88-b83f-602c919b4344}, !- Inlet Node Name
  {e43a3491-bf03-4004-aaca-20732076e4e3}; !- Outlet Node Name

OS:Node,
  {02b3ee94-3e4c-4e6b-94ac-2eb2e95b43ef}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {f7b4e90c-63ff-4dd2-8ed5-1ded788f190b}, !- Inlet Port
  {1c8a1a12-fbac-4c88-b83f-602c919b4344}; !- Outlet Port

OS:Connection,
  {f7b4e90c-63ff-4dd2-8ed5-1ded788f190b}, !- Handle
  {f0ab2aac-df93-4454-96b4-0758baabc702}, !- Name
  {a719de3e-9199-4449-b503-c6ed406e8171}, !- Source Object
  4,                                      !- Outlet Port
  {02b3ee94-3e4c-4e6b-94ac-2eb2e95b43ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f3e7249-98da-419b-833a-81de228f56ba}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {e43a3491-bf03-4004-aaca-20732076e4e3}, !- Inlet Port
  {9a736be1-d176-4502-bae4-cd733383351d}; !- Outlet Port

OS:Connection,
  {1c8a1a12-fbac-4c88-b83f-602c919b4344}, !- Handle
  {60811954-11a6-4568-91d5-c4b9b47323a8}, !- Name
  {02b3ee94-3e4c-4e6b-94ac-2eb2e95b43ef}, !- Source Object
  3,                                      !- Outlet Port
  {38280b03-392c-4e9f-bb80-228621e34e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e43a3491-bf03-4004-aaca-20732076e4e3}, !- Handle
  {a693d491-68de-49b9-a8b1-6ed36772a884}, !- Name
  {38280b03-392c-4e9f-bb80-228621e34e2f}, !- Source Object
  3,                                      !- Outlet Port
  {3f3e7249-98da-419b-833a-81de228f56ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a736be1-d176-4502-bae4-cd733383351d}, !- Handle
  {256f94f1-50c8-430c-8a43-d2effa59acc1}, !- Name
  {3f3e7249-98da-419b-833a-81de228f56ba}, !- Source Object
  3,                                      !- Outlet Port
  {35896d93-98f3-499d-b33a-0d0cb43d3f31}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8f61be5b-225d-4180-bcd7-c0d5d67c618f}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {caea94df-b09b-4c85-8252-4b9cc94f8565}, !- Inlet Node Name
  {762e8a66-2ccb-41ff-9e04-74af4500cb1a}; !- Outlet Node Name

OS:Node,
  {24ef1cd4-1bcd-4ea8-a2dc-bf5c88cd31ef}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {762e8a66-2ccb-41ff-9e04-74af4500cb1a}, !- Inlet Port
  {785bd10a-fa44-4f29-bb7a-d1e404402212}; !- Outlet Port

OS:Connection,
  {caea94df-b09b-4c85-8252-4b9cc94f8565}, !- Handle
  {e7dafa14-dc28-4362-8e64-8cb1f9453787}, !- Name
  {9abac1c9-5a15-4888-b3a9-5f447476dcae}, !- Source Object
  3,                                      !- Outlet Port
  {8f61be5b-225d-4180-bcd7-c0d5d67c618f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {762e8a66-2ccb-41ff-9e04-74af4500cb1a}, !- Handle
  {bee87f30-61ef-497e-8a29-606a5defbadc}, !- Name
  {8f61be5b-225d-4180-bcd7-c0d5d67c618f}, !- Source Object
  3,                                      !- Outlet Port
  {24ef1cd4-1bcd-4ea8-a2dc-bf5c88cd31ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {785bd10a-fa44-4f29-bb7a-d1e404402212}, !- Handle
  {20396f93-b7b4-4e2f-83f3-cfb564bed73a}, !- Name
  {24ef1cd4-1bcd-4ea8-a2dc-bf5c88cd31ef}, !- Source Object
  3,                                      !- Outlet Port
  {6f2fd1ea-547f-4af5-85e9-9fad7b8fd79a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {783ba2c6-cee2-44fc-9761-c28634586608}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {7476cc0c-7524-4676-aab8-0d667337060f}, !- Inlet Node Name
  {d968c49b-7d13-4736-a214-7ecc14bc1d1f}; !- Outlet Node Name

OS:Node,
  {1ea7fc8a-db25-46b7-acc2-367758957817}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {23301049-a5b7-4029-bb7f-e792d5628674}, !- Inlet Port
  {7476cc0c-7524-4676-aab8-0d667337060f}; !- Outlet Port

OS:Connection,
  {23301049-a5b7-4029-bb7f-e792d5628674}, !- Handle
  {b6946c5b-0473-47a1-8326-5a025e0528a0}, !- Name
  {35896d93-98f3-499d-b33a-0d0cb43d3f31}, !- Source Object
  2,                                      !- Outlet Port
  {1ea7fc8a-db25-46b7-acc2-367758957817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7476cc0c-7524-4676-aab8-0d667337060f}, !- Handle
  {0dd0a9a1-cc32-4b4e-a361-4a2c4e3878e3}, !- Name
  {1ea7fc8a-db25-46b7-acc2-367758957817}, !- Source Object
  3,                                      !- Outlet Port
  {783ba2c6-cee2-44fc-9761-c28634586608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d968c49b-7d13-4736-a214-7ecc14bc1d1f}, !- Handle
  {998d7fa2-14db-477a-9733-5d5873a9ebf5}, !- Name
  {783ba2c6-cee2-44fc-9761-c28634586608}, !- Source Object
  3,                                      !- Outlet Port
  {76ce1c67-90f1-40f8-805a-559251bfcb9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6d90c186-a24f-4cd8-b04b-be103dc051ba}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {980ddf1d-e8d8-49b9-9b08-cb202e8eae75}, !- Inlet Node Name
  {8cc15146-f8f6-4c9b-820c-04e02e15e4da}; !- Outlet Node Name

OS:Node,
  {f6aabaaf-ac99-42a8-af0d-c2ceb07d808e}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {55073be0-427f-4147-ac6a-76068d51e61f}, !- Inlet Port
  {980ddf1d-e8d8-49b9-9b08-cb202e8eae75}; !- Outlet Port

OS:Connection,
  {55073be0-427f-4147-ac6a-76068d51e61f}, !- Handle
  {48f398a1-1103-45ba-bd6e-78d63740000c}, !- Name
  {6f2fd1ea-547f-4af5-85e9-9fad7b8fd79a}, !- Source Object
  2,                                      !- Outlet Port
  {f6aabaaf-ac99-42a8-af0d-c2ceb07d808e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {980ddf1d-e8d8-49b9-9b08-cb202e8eae75}, !- Handle
  {081cb997-0fb5-4b8a-ad93-801327d244ef}, !- Name
  {f6aabaaf-ac99-42a8-af0d-c2ceb07d808e}, !- Source Object
  3,                                      !- Outlet Port
  {6d90c186-a24f-4cd8-b04b-be103dc051ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cc15146-f8f6-4c9b-820c-04e02e15e4da}, !- Handle
  {0d0adcb3-e492-4244-967e-8f871b69bed8}, !- Name
  {6d90c186-a24f-4cd8-b04b-be103dc051ba}, !- Source Object
  3,                                      !- Outlet Port
  {2dd8b074-7956-4606-97af-0cbc20ce230c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95cd34dc-e7fe-4b25-9069-acebff2e11a9}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 WUC 0.23gpm at 140F Inlet Water Node, !- Name
  {ebf599c0-6ba5-4839-86d8-dd651103b800}, !- Inlet Port
  {adf05281-d7ad-43d2-be08-ce185ff0e0af}; !- Outlet Port

OS:Connection,
  {ebf599c0-6ba5-4839-86d8-dd651103b800}, !- Handle
  {48e04c21-68c1-45dd-ae40-d1a7f1edda13}, !- Name
  {0cb3d46a-cf26-47fc-96b6-42c5d3ed7503}, !- Source Object
  4,                                      !- Outlet Port
  {95cd34dc-e7fe-4b25-9069-acebff2e11a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8488931-7491-45f8-ba07-2b24dba6e640}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 WUC 0.23gpm at 140F Outlet Water Node, !- Name
  {5e16bcad-f396-41b5-bf92-f833699e7610}, !- Inlet Port
  {78d2eaea-4aee-4339-96c8-68780d1959a2}; !- Outlet Port

OS:Connection,
  {adf05281-d7ad-43d2-be08-ce185ff0e0af}, !- Handle
  {e52c21c7-3305-4804-868c-6883c5fd16f2}, !- Name
  {95cd34dc-e7fe-4b25-9069-acebff2e11a9}, !- Source Object
  3,                                      !- Outlet Port
  {e7891264-97e5-4e61-8de2-62b6fefc824d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e16bcad-f396-41b5-bf92-f833699e7610}, !- Handle
  {77fe8f20-3e11-44bd-a9dc-d552f3d42038}, !- Name
  {e7891264-97e5-4e61-8de2-62b6fefc824d}, !- Source Object
  3,                                      !- Outlet Port
  {b8488931-7491-45f8-ba07-2b24dba6e640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78d2eaea-4aee-4339-96c8-68780d1959a2}, !- Handle
  {cd1c0e59-eebc-45ab-92a8-a51495c1b974}, !- Name
  {b8488931-7491-45f8-ba07-2b24dba6e640}, !- Source Object
  3,                                      !- Outlet Port
  {6f2fd1ea-547f-4af5-85e9-9fad7b8fd79a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0fce12a4-efb8-4528-8d5a-08af5152ac95}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 WUC 0.06gpm at 140F Inlet Water Node, !- Name
  {90efcd0e-5d8e-478d-8b63-85e11433ac53}, !- Inlet Port
  {816012d4-4d0c-4e79-9494-0e6cec841bd0}; !- Outlet Port

OS:Connection,
  {90efcd0e-5d8e-478d-8b63-85e11433ac53}, !- Handle
  {1a1266d6-5758-4000-a1f7-29698d3b0ff8}, !- Name
  {0cb3d46a-cf26-47fc-96b6-42c5d3ed7503}, !- Source Object
  5,                                      !- Outlet Port
  {0fce12a4-efb8-4528-8d5a-08af5152ac95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0844cf7a-ad40-4a4a-a508-7e600912a24b}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 WUC 0.06gpm at 140F Outlet Water Node, !- Name
  {d1db7595-0754-4a23-bacd-c926ffa9aaf3}, !- Inlet Port
  {1bbacaa4-9359-4d58-a458-396580ab3661}; !- Outlet Port

OS:Connection,
  {816012d4-4d0c-4e79-9494-0e6cec841bd0}, !- Handle
  {8adf43d4-61fd-42f0-856b-dfa4770b83fd}, !- Name
  {0fce12a4-efb8-4528-8d5a-08af5152ac95}, !- Source Object
  3,                                      !- Outlet Port
  {47de169f-787e-4669-8efc-4a154be628e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1db7595-0754-4a23-bacd-c926ffa9aaf3}, !- Handle
  {2753734b-556d-4de3-863a-3900b13c1993}, !- Name
  {47de169f-787e-4669-8efc-4a154be628e4}, !- Source Object
  3,                                      !- Outlet Port
  {0844cf7a-ad40-4a4a-a508-7e600912a24b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bbacaa4-9359-4d58-a458-396580ab3661}, !- Handle
  {b2617d6b-2a6a-46c9-b32c-95295092da76}, !- Name
  {0844cf7a-ad40-4a4a-a508-7e600912a24b}, !- Source Object
  3,                                      !- Outlet Port
  {6f2fd1ea-547f-4af5-85e9-9fad7b8fd79a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8bd9c30c-b528-41b0-9705-3e20624afeda}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 WUC 0.12gpm at 140F Inlet Water Node, !- Name
  {be4716e9-db86-4ca4-95db-7185f7e4f60f}, !- Inlet Port
  {ab0d32b3-c522-4988-b789-fbc1fb493cd5}; !- Outlet Port

OS:Connection,
  {be4716e9-db86-4ca4-95db-7185f7e4f60f}, !- Handle
  {9397be3c-a83a-424a-9487-33d1426b55d8}, !- Name
  {0cb3d46a-cf26-47fc-96b6-42c5d3ed7503}, !- Source Object
  6,                                      !- Outlet Port
  {8bd9c30c-b528-41b0-9705-3e20624afeda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {227878cb-b5a9-4691-9e18-8e760af08073}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 WUC 0.12gpm at 140F Outlet Water Node, !- Name
  {3d10ca74-4e92-4714-861a-9b39745a9c35}, !- Inlet Port
  {9b650e9f-0171-4173-b804-e054ff9ee7e3}; !- Outlet Port

OS:Connection,
  {ab0d32b3-c522-4988-b789-fbc1fb493cd5}, !- Handle
  {4a187901-898c-42d4-84cd-477e21b258c3}, !- Name
  {8bd9c30c-b528-41b0-9705-3e20624afeda}, !- Source Object
  3,                                      !- Outlet Port
  {827ba702-8d7a-432b-b65e-22f2dfc9d1e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d10ca74-4e92-4714-861a-9b39745a9c35}, !- Handle
  {a218bb78-7f12-4a18-a7cb-28db343987c9}, !- Name
  {827ba702-8d7a-432b-b65e-22f2dfc9d1e1}, !- Source Object
  3,                                      !- Outlet Port
  {227878cb-b5a9-4691-9e18-8e760af08073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b650e9f-0171-4173-b804-e054ff9ee7e3}, !- Handle
  {af5bfacf-517f-45ab-8a3b-ec5185f03f15}, !- Name
  {227878cb-b5a9-4691-9e18-8e760af08073}, !- Source Object
  3,                                      !- Outlet Port
  {6f2fd1ea-547f-4af5-85e9-9fad7b8fd79a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05437110-abef-4eb7-92bc-bfda9347894f}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 WUC 0.12gpm at 140F Inlet Water Node, !- Name
  {c915c352-a110-434b-8153-b3a935cc5fe0}, !- Inlet Port
  {7bfcb69e-f1f0-40e4-bd4f-eb6a983723da}; !- Outlet Port

OS:Connection,
  {c915c352-a110-434b-8153-b3a935cc5fe0}, !- Handle
  {51efbed6-5586-4f42-ac9a-b6dcc268d7bd}, !- Name
  {0cb3d46a-cf26-47fc-96b6-42c5d3ed7503}, !- Source Object
  7,                                      !- Outlet Port
  {05437110-abef-4eb7-92bc-bfda9347894f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba12138b-48cb-4e19-b43a-371c7f069d36}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 WUC 0.12gpm at 140F Outlet Water Node, !- Name
  {2e462b3a-07d9-44ab-a5db-ad713af08dc4}, !- Inlet Port
  {9908eee2-0090-4e51-ab6a-a04e1b3ce940}; !- Outlet Port

OS:Connection,
  {7bfcb69e-f1f0-40e4-bd4f-eb6a983723da}, !- Handle
  {e1b665d1-c71b-4819-bbd8-d91173166a79}, !- Name
  {05437110-abef-4eb7-92bc-bfda9347894f}, !- Source Object
  3,                                      !- Outlet Port
  {41d702f1-acbb-4366-b1a3-6359b4882aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e462b3a-07d9-44ab-a5db-ad713af08dc4}, !- Handle
  {547416d8-e3ad-4e4c-96bb-c509fa42c8ea}, !- Name
  {41d702f1-acbb-4366-b1a3-6359b4882aaa}, !- Source Object
  3,                                      !- Outlet Port
  {ba12138b-48cb-4e19-b43a-371c7f069d36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9908eee2-0090-4e51-ab6a-a04e1b3ce940}, !- Handle
  {02dab714-b418-4312-a093-8ec71b327ef8}, !- Name
  {ba12138b-48cb-4e19-b43a-371c7f069d36}, !- Source Object
  3,                                      !- Outlet Port
  {6f2fd1ea-547f-4af5-85e9-9fad7b8fd79a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {77c1fddd-0f59-464c-ab7d-05418748f310}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 WUC 0.64gpm at 140F Inlet Water Node, !- Name
  {cef87cc6-2d33-4a4c-98f0-06de83fe7d46}, !- Inlet Port
  {90775a59-749c-4fe4-8482-49878f946e15}; !- Outlet Port

OS:Connection,
  {cef87cc6-2d33-4a4c-98f0-06de83fe7d46}, !- Handle
  {1acd2170-7a04-4c5b-a3d8-3385dfbb32b3}, !- Name
  {0cb3d46a-cf26-47fc-96b6-42c5d3ed7503}, !- Source Object
  8,                                      !- Outlet Port
  {77c1fddd-0f59-464c-ab7d-05418748f310}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1dfedaa9-c245-4c01-aad3-0f697cb6b6d2}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 WUC 0.64gpm at 140F Outlet Water Node, !- Name
  {8f785952-abd3-411a-9662-56ff419b5f9f}, !- Inlet Port
  {9257d736-d958-4eae-b1e2-b6d785655c70}; !- Outlet Port

OS:Connection,
  {90775a59-749c-4fe4-8482-49878f946e15}, !- Handle
  {f6da889b-dcdd-423e-87c1-9f64b94e61a2}, !- Name
  {77c1fddd-0f59-464c-ab7d-05418748f310}, !- Source Object
  3,                                      !- Outlet Port
  {f02329af-8d72-4d13-b9d7-364f9f6cf494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f785952-abd3-411a-9662-56ff419b5f9f}, !- Handle
  {b82436d1-a55f-4519-b01d-36470512741b}, !- Name
  {f02329af-8d72-4d13-b9d7-364f9f6cf494}, !- Source Object
  3,                                      !- Outlet Port
  {1dfedaa9-c245-4c01-aad3-0f697cb6b6d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9257d736-d958-4eae-b1e2-b6d785655c70}, !- Handle
  {cd4ec4be-d369-4996-b653-ff71fe7d572c}, !- Name
  {1dfedaa9-c245-4c01-aad3-0f697cb6b6d2}, !- Source Object
  3,                                      !- Outlet Port
  {6f2fd1ea-547f-4af5-85e9-9fad7b8fd79a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {390fdb50-ae29-4c02-a922-e4bde88185bb}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 WUC 2.11gpm at 140F Inlet Water Node, !- Name
  {ebaf06d8-6cbd-4b08-a277-d33169f9bb6d}, !- Inlet Port
  {aa1d99ac-2275-4989-b793-459f75cae476}; !- Outlet Port

OS:Connection,
  {ebaf06d8-6cbd-4b08-a277-d33169f9bb6d}, !- Handle
  {49ad9953-988a-4577-b073-292d5026ddf3}, !- Name
  {0cb3d46a-cf26-47fc-96b6-42c5d3ed7503}, !- Source Object
  9,                                      !- Outlet Port
  {390fdb50-ae29-4c02-a922-e4bde88185bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30cc3625-a121-473c-9040-ba54935df2aa}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 WUC 2.11gpm at 140F Outlet Water Node, !- Name
  {34e6a60c-360d-4bef-9ea6-37d27f6434ce}, !- Inlet Port
  {45493ca0-31a2-4797-a0a6-2bcd6d1ba606}; !- Outlet Port

OS:Connection,
  {aa1d99ac-2275-4989-b793-459f75cae476}, !- Handle
  {f54118f9-1e91-4a8e-ac0f-2bb36ec5c67e}, !- Name
  {390fdb50-ae29-4c02-a922-e4bde88185bb}, !- Source Object
  3,                                      !- Outlet Port
  {1d788563-61a9-4a0a-97fd-fe92b896b503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34e6a60c-360d-4bef-9ea6-37d27f6434ce}, !- Handle
  {5035089d-a33d-4f01-85f5-39ff865511ed}, !- Name
  {1d788563-61a9-4a0a-97fd-fe92b896b503}, !- Source Object
  3,                                      !- Outlet Port
  {30cc3625-a121-473c-9040-ba54935df2aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45493ca0-31a2-4797-a0a6-2bcd6d1ba606}, !- Handle
  {d66c8a42-4322-4f8f-9a7c-fd100dbf21bc}, !- Name
  {30cc3625-a121-473c-9040-ba54935df2aa}, !- Source Object
  3,                                      !- Outlet Port
  {6f2fd1ea-547f-4af5-85e9-9fad7b8fd79a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {42921ef3-c2b2-4127-8ddf-f6b90feeda4d}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 WUC 0.03gpm at 140F Inlet Water Node, !- Name
  {e5c145e6-3d2f-4a1a-881a-b401cdd1e65c}, !- Inlet Port
  {a43cd4cc-2815-4b1d-ad42-3c23bc64fbdb}; !- Outlet Port

OS:Connection,
  {e5c145e6-3d2f-4a1a-881a-b401cdd1e65c}, !- Handle
  {734397cd-47c2-47f1-b1bd-d3c7ea518ccc}, !- Name
  {0cb3d46a-cf26-47fc-96b6-42c5d3ed7503}, !- Source Object
  10,                                     !- Outlet Port
  {42921ef3-c2b2-4127-8ddf-f6b90feeda4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0bf83d9-7cea-4664-bf42-e87ee927d614}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 WUC 0.03gpm at 140F Outlet Water Node, !- Name
  {5446806e-4af0-4b08-bc1b-aa32c6badea4}, !- Inlet Port
  {1717c4c3-cc1f-4dfa-a57e-2e0618d41302}; !- Outlet Port

OS:Connection,
  {a43cd4cc-2815-4b1d-ad42-3c23bc64fbdb}, !- Handle
  {61e48d61-034d-4a66-a67b-d98e0179d165}, !- Name
  {42921ef3-c2b2-4127-8ddf-f6b90feeda4d}, !- Source Object
  3,                                      !- Outlet Port
  {811d893b-15a1-4435-858e-b39e989572cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5446806e-4af0-4b08-bc1b-aa32c6badea4}, !- Handle
  {92aa626b-f880-4bbd-8562-b00cf66ef7bb}, !- Name
  {811d893b-15a1-4435-858e-b39e989572cc}, !- Source Object
  3,                                      !- Outlet Port
  {c0bf83d9-7cea-4664-bf42-e87ee927d614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1717c4c3-cc1f-4dfa-a57e-2e0618d41302}, !- Handle
  {46132fd5-5b77-49e4-8dcc-5947dc12c994}, !- Name
  {c0bf83d9-7cea-4664-bf42-e87ee927d614}, !- Source Object
  3,                                      !- Outlet Port
  {6f2fd1ea-547f-4af5-85e9-9fad7b8fd79a}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c27cec58-8222-4d41-bf19-8776946b4c2d}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 WUC 0.03gpm at 140F Inlet Water Node, !- Name
  {022d03c8-e201-4262-a468-7bc3363d2f5d}, !- Inlet Port
  {d71bbfe3-f181-427a-ad1b-90edd7e095bc}; !- Outlet Port

OS:Connection,
  {022d03c8-e201-4262-a468-7bc3363d2f5d}, !- Handle
  {86d93943-28f0-4d44-9cdf-d62b49971380}, !- Name
  {0cb3d46a-cf26-47fc-96b6-42c5d3ed7503}, !- Source Object
  11,                                     !- Outlet Port
  {c27cec58-8222-4d41-bf19-8776946b4c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53fe4006-7c45-4a1f-8beb-e9d50f3c253e}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 WUC 0.03gpm at 140F Outlet Water Node, !- Name
  {ee188cf8-3623-402f-a711-8dd3152bf8d8}, !- Inlet Port
  {530410b7-051b-488f-a996-26cd989b54e7}; !- Outlet Port

OS:Connection,
  {d71bbfe3-f181-427a-ad1b-90edd7e095bc}, !- Handle
  {82b0ca69-ae61-407b-a1b1-53a1b136adaf}, !- Name
  {c27cec58-8222-4d41-bf19-8776946b4c2d}, !- Source Object
  3,                                      !- Outlet Port
  {c02a8003-6ebc-46a0-b098-13fcaaf10a37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee188cf8-3623-402f-a711-8dd3152bf8d8}, !- Handle
  {638d256e-636e-4a98-8190-0141db9f710a}, !- Name
  {c02a8003-6ebc-46a0-b098-13fcaaf10a37}, !- Source Object
  3,                                      !- Outlet Port
  {53fe4006-7c45-4a1f-8beb-e9d50f3c253e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530410b7-051b-488f-a996-26cd989b54e7}, !- Handle
  {6729a386-618f-4e5f-9817-4cccc8ad704a}, !- Name
  {53fe4006-7c45-4a1f-8beb-e9d50f3c253e}, !- Source Object
  3,                                      !- Outlet Port
  {6f2fd1ea-547f-4af5-85e9-9fad7b8fd79a}, !- Target Object
  11;                                     !- Inlet Port

OS:Refrigeration:WalkIn,
  {8c25658a-676f-4465-abd5-60bbc4afdd7d}, !- Handle
  Hospital Freezer,                       !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  8059.45442973611,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  760,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  360,                                    !- Rated Total Lighting Power {W}
  {cc884fb7-dbc6-4dca-ab6f-402bd3f5b751}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {8f34fecc-bc90-4228-97fa-667cbe6b4264}, !- Defrost Schedule Name
  {8b364984-2744-4136-bdc1-1a69e13e0389}, !- Defrost Drip-Down Schedule Name
  4000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {484438bd-85a3-4b66-bad6-90396eb6d782}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  33.4450944,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {7cd0ba3b-eb53-43c6-b089-554bcf617b5b}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {7cd0ba3b-eb53-43c6-b089-554bcf617b5b}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {b2790073-b9ce-482f-a656-448cbfede96e}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {28f8ffd2-c4d1-4546-a4a8-32acbd77c63d}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {484438bd-85a3-4b66-bad6-90396eb6d782}, !- Handle
  Always Off,                             !- Name
  {3b6950d5-7a07-4b15-8c7e-3f411105f8e0}, !- Schedule Type Limits Name
  {a4a1ff07-0cf7-4074-8023-c0c6d9012a36}, !- Default Day Schedule Name
  {67bb7e76-a541-497f-918d-1cb99386ce27}, !- Summer Design Day Schedule Name
  {a1125f22-80e1-47ef-82cb-04ef34c0576e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4a1ff07-0cf7-4074-8023-c0c6d9012a36}, !- Handle
  Always Off Default,                     !- Name
  {3b6950d5-7a07-4b15-8c7e-3f411105f8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1125f22-80e1-47ef-82cb-04ef34c0576e}, !- Handle
  Always Off Winter Design Day,           !- Name
  {3b6950d5-7a07-4b15-8c7e-3f411105f8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67bb7e76-a541-497f-918d-1cb99386ce27}, !- Handle
  Always Off Summer Design Day,           !- Name
  {3b6950d5-7a07-4b15-8c7e-3f411105f8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3b6950d5-7a07-4b15-8c7e-3f411105f8e0}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {cc884fb7-dbc6-4dca-ab6f-402bd3f5b751}, !- Handle
  Always On,                              !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {1a0a03e1-e5a8-445e-b324-d0d9f75701c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a0a03e1-e5a8-445e-b324-d0d9f75701c4}, !- Handle
  Always On Default,                      !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {28f8ffd2-c4d1-4546-a4a8-32acbd77c63d}, !- Handle
  door_wi_sched,                          !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {1d81ef1a-c52a-4163-944b-09ca8d79cfc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d81ef1a-c52a-4163-944b-09ca8d79cfc6}, !- Handle
  door_wi_sched Default,                  !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f593fa96-d643-4aed-8ae3-5009af8a8d72}, !- Handle
  {8c25658a-676f-4465-abd5-60bbc4afdd7d}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {8f34fecc-bc90-4228-97fa-667cbe6b4264}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {14658327-7b22-4e8a-b204-57804e41f860}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14658327-7b22-4e8a-b204-57804e41f860}, !- Handle
  Refrigeration Defrost Schedule Default - Hospital Freezer, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {8b364984-2744-4136-bdc1-1a69e13e0389}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {911f0193-68d5-485e-9574-c84638e2aadc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {911f0193-68d5-485e-9574-c84638e2aadc}, !- Handle
  Refrigeration Dripdown Schedule Default - Hospital Freezer, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {bb414f87-d4bb-4ca1-9821-9afbdc4b3c53}, !- Handle
  Low Temperature,                        !- Name
  {bf8cc59c-b02f-4984-8581-a6de753b45ac}, !- Refrigerated CaseAndWalkInList Name
  {f47be9c9-2185-4900-b15e-52d16b124d84}, !- Refrigeration TransferLoad List Name
  {8042b6c5-c35d-4e86-bf56-4a317a72c922}, !- Refrigeration Condenser Name
  {779f8b1b-3135-4926-90e2-d8980c62f173}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {176f36f9-b002-4b3f-bd80-e1bb13630dfa}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {bf8cc59c-b02f-4984-8581-a6de753b45ac}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {8c25658a-676f-4465-abd5-60bbc4afdd7d}; !- Model Object 1

OS:ModelObjectList,
  {f47be9c9-2185-4900-b15e-52d16b124d84}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {779f8b1b-3135-4926-90e2-d8980c62f173}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {512aa66c-2e3d-4487-b896-86095c1ace0c}; !- Model Object 1

OS:ModelObjectList,
  {176f36f9-b002-4b3f-bd80-e1bb13630dfa}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {512aa66c-2e3d-4487-b896-86095c1ace0c}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {08d38c74-0353-480e-b2e9-d2db96f1a168}, !- Refrigeration Compressor Power Curve Name
  {fcfa2d9e-dea4-4b74-8464-defe49a80c12}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {d6da3719-8a00-4641-9d9c-5c4b02776ba6}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {43897810-7c14-4920-a329-78a9b2331005}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {08d38c74-0353-480e-b2e9-d2db96f1a168}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {fcfa2d9e-dea4-4b74-8464-defe49a80c12}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {fac77db9-79b6-4aaa-a274-eb6fffc96fe5}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {8042b6c5-c35d-4e86-bf56-4a317a72c922}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {fac77db9-79b6-4aaa-a274-eb6fffc96fe5}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  298.498312236328,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {b9956204-f070-4625-b25b-a5802d0204a7}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:ThermostatSetpoint:DualSetpoint,
  {1be1b993-11c2-425e-a2a3-bfe67720ff0c}, !- Handle
  Hospital Corridor - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Handle
  Hospital Bldg HtgSetp,                  !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {0bbb2ea0-873a-4ca6-8edc-4626dd58686b}, !- Default Day Schedule Name
  {c813da87-f449-45c0-bceb-84c593a04526}, !- Summer Design Day Schedule Name
  {bf962f72-d412-4bcb-8899-a01e7f79332c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0bbb2ea0-873a-4ca6-8edc-4626dd58686b}, !- Handle
  Hospital Bldg HtgSetp Default,          !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  18.3,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Day,
  {c813da87-f449-45c0-bceb-84c593a04526}, !- Handle
  Hospital Bldg HtgSetp Summer Design Day, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {1dd7207a-c9d3-421f-925c-1535e6b66899}, !- Handle
  Schedule Rule 21,                       !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e05f5dc-087f-4342-831b-21e8279e71e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e05f5dc-087f-4342-831b-21e8279e71e4}, !- Handle
  Hospital Bldg HtgSetp Wknd Day,         !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {bf962f72-d412-4bcb-8899-a01e7f79332c}, !- Handle
  Hospital Bldg HtgSetp Winter Design Day, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {86b97e74-371a-4ca9-bcea-b77bec10f164}, !- Handle
  Hospital Bldg ClgSetp,                  !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {ec5c4e06-f8d6-408f-b8d5-441038ad0611}, !- Default Day Schedule Name
  {8ebd523e-62c3-4168-a83f-bdc2945b1cf8}, !- Summer Design Day Schedule Name
  {335f6aae-ecc0-4bc8-a3d3-bcfd3eb434c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec5c4e06-f8d6-408f-b8d5-441038ad0611}, !- Handle
  Hospital Bldg ClgSetp Default,          !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Day,
  {8ebd523e-62c3-4168-a83f-bdc2945b1cf8}, !- Handle
  Hospital Bldg ClgSetp Summer Design Day, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {875701c8-7ebe-455e-9c4a-72ae417285db}, !- Handle
  Schedule Rule 22,                       !- Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0344d9d3-7448-4f36-be5a-e50ee50af413}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0344d9d3-7448-4f36-be5a-e50ee50af413}, !- Handle
  Hospital Bldg ClgSetp Wknd Day,         !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:Schedule:Day,
  {335f6aae-ecc0-4bc8-a3d3-bcfd3eb434c5}, !- Handle
  Hospital Bldg ClgSetp Winter Design Day, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {a719b9e7-9f43-43f5-bd10-3fd149a6684d}, !- Handle
  Hospital Corridor - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {065ccdc0-6c09-4572-97ab-d8a6822ec293}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {05e2ecbc-8975-4e73-935e-5ac748a33f34}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Handle
  Hospital Critical HtgSetp,              !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {9fa99ce3-0613-444f-8f55-dd1026a40187}, !- Default Day Schedule Name
  {3622ebcd-e6b1-4b35-9055-abf95b81fbb5}, !- Summer Design Day Schedule Name
  {9a75872b-3697-4157-8008-cdfae7760029}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9fa99ce3-0613-444f-8f55-dd1026a40187}, !- Handle
  Hospital Critical HtgSetp Default,      !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {9a75872b-3697-4157-8008-cdfae7760029}, !- Handle
  Hospital Critical HtgSetp Winter Design Day, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3622ebcd-e6b1-4b35-9055-abf95b81fbb5}, !- Handle
  Hospital Critical HtgSetp Summer Design Day, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {05e2ecbc-8975-4e73-935e-5ac748a33f34}, !- Handle
  Hospital Critical ClgSetp,              !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {c84223c6-41cb-4f87-9c5f-0a18c6dfa6c3}, !- Default Day Schedule Name
  {ca594bfa-7da7-48fc-a09d-33e6c1b90b76}, !- Summer Design Day Schedule Name
  {fdd57e49-62f1-408c-b95f-15121ace0213}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c84223c6-41cb-4f87-9c5f-0a18c6dfa6c3}, !- Handle
  Hospital Critical ClgSetp Default,      !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {fdd57e49-62f1-408c-b95f-15121ace0213}, !- Handle
  Hospital Critical ClgSetp Winter Design Day, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ca594bfa-7da7-48fc-a09d-33e6c1b90b76}, !- Handle
  Hospital Critical ClgSetp Summer Design Day, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {fc3b72aa-2ab2-4b7d-aaec-7d44121b83e9}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {05e2ecbc-8975-4e73-935e-5ac748a33f34}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94cc46ff-3a6b-408c-a5cd-9633b58721c8}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {05e2ecbc-8975-4e73-935e-5ac748a33f34}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f13bf68f-c330-4359-b1ce-d7c100a2eeb7}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {05e2ecbc-8975-4e73-935e-5ac748a33f34}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5014e1b-27d8-434c-aac3-b1992cd47972}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d55141a-9a94-4a48-9d2c-2ddbba8a43e2}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ea49b7c-6c75-4b87-be7e-b3e301b3144a}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8acbc284-a989-4b1b-967b-f135fb337695}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5dd6ad36-ef67-47aa-89c7-1199e0faa2fe}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8cc9fe9d-c87e-48cf-8560-2edb43488543}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d6652fc-64d1-472c-bb4d-0b8fa1ff57ef}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92293503-f393-4b55-8690-eda172a66bf5}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93073b9e-81f6-432a-9228-0700bbaf7966}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5411364-2140-48c6-a988-2988afa25766}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c937f2f-99fa-4253-a336-efaa4f074732}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b12fcead-9019-4aa4-82f1-9edf65ed15fc}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93e3a7ab-77c5-4b70-a55d-956e17507336}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcb2f101-33f0-40a8-a779-d2211de52d8b}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90fc988a-677b-4ae0-b104-fc516643c779}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76d376e9-7b38-4a3f-9aba-6bafd3a98e7c}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03e32523-b53c-4632-9b4c-df23d47e3082}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1765fb9c-df1e-4bce-a1c5-e4f68b3c4664}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {186ca423-7aea-4930-8157-62e105608d7d}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df90a26c-3f61-4389-82b7-b9fefab78145}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9db3a346-8e0e-42e1-9fbe-707259d1a419}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f83b5d3e-de31-48f7-af4c-1bdd1d4cf7d5}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c3a97e6-ea91-4664-b52a-85b5e69a1c36}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a16932c-6060-4a91-bcae-3e5c311deca9}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {68c339bd-f77c-42c3-87cf-a4d22ef6d134}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a6711b3-632b-4994-9307-e48ce7e87ab5}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74b31843-1f75-4c20-b0ae-63f49e47a079}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {071a9414-99c4-4f50-8e51-a57e79c7cfd7}, !- Handle
  Hospital Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51f555b0-fabe-4fb9-b8e5-1ec191c219d0}, !- Handle
  Hospital Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e148c8f7-100a-4a6a-ad9f-9ac33ccb2208}, !- Handle
  Hospital Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1877acd6-e965-4005-a605-baf295a5dd3f}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a922cf7b-148c-43b6-838d-77dddd1c6089}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebefaa54-5a35-48e9-a462-03fa92ed78cc}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3d747a0-33f0-4740-bd81-9446ffc51bd7}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c1f68f5-6058-4945-8fe5-c256d2313df3}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19902bc9-ebd2-42e7-aba5-e210e258aca5}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b6a77be-67f4-473a-a008-d1668f954184}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71a60c57-b5ff-4384-9f18-fd5af87cfe48}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {baabaec6-52a9-4476-bc01-6c57375e56bf}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0622d75e-69b4-4ea7-a128-3d48ed7918c2}, !- Handle
  Hospital PatCorridor - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {05e2ecbc-8975-4e73-935e-5ac748a33f34}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6ddf765-0297-48ec-a90e-ab5b66e68f80}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd2f29a4-1d2f-4f2c-95ce-74167dfda380}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {379ea748-2771-4d3a-94d5-adbe6570fcfc}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab8bf51e-dc39-4a82-b77b-cb22162b9712}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {05e2ecbc-8975-4e73-935e-5ac748a33f34}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81167dd7-45a9-418c-92e5-b2346e30bb56}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {05e2ecbc-8975-4e73-935e-5ac748a33f34}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3803431b-9fba-47ff-bacc-7db378a4de26}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {05e2ecbc-8975-4e73-935e-5ac748a33f34}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f32c362-643a-4e7c-9e77-f00192f6f83e}, !- Handle
  Hospital ICU_PatRm - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4bcd5b4-202c-40ff-a69f-2f44053d1904}, !- Handle
  Hospital ICU_PatRm - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae450c9d-2f92-4a45-a682-e2fa9042b881}, !- Handle
  Hospital ICU_PatRm - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Heating Setpoint Temperature Schedule Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8158d559-a539-48db-86cb-97da065d0d4e}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0fcdf64e-13f0-46f0-bd41-8590343bcbf7}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {241d529c-2507-4f0d-9875-30ea87606fa3}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03955b7c-a57b-477a-aa94-515970214d3f}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d66b3e3a-d8dc-441c-a034-47f1c5288226}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {151c3365-794a-4941-a193-6cd19dfce4e3}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58cbb31a-3f76-4b16-8737-b40662a80070}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7be600d0-ba66-42a6-b6c2-54873ec4d188}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a700e218-7edd-4839-80c2-39fe8d38f413}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Heating Setpoint Temperature Schedule Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {a815ab21-1de4-455b-8d49-9641c3cfb2d1}, !- Handle
  Hot Water Loop,                         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e88cd3b2-1150-4324-a684-eaee5880679d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b71a5e39-7f33-4fd6-95d5-8a92c0561bd7}, !- Plant Side Inlet Node Name
  {422a572e-9cd0-45ab-b6eb-63e23c36442f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3dc3fcfe-2436-4db1-8197-7a179f0b4b5c}, !- Demand Side Inlet Node Name
  {81ecd0c4-fac4-471a-802d-a1262bfdb196}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a811216d-b69a-4f5c-bc17-fdf67373d8ec}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2cc17ed0-3061-4631-94ba-d892cd96672e}, !- Demand Mixer Name
  {b22f6ac5-7ff6-46bc-b839-24348153b63c}, !- Demand Splitter Name
  {e41cd53b-5d54-4d19-8823-c7af515ea34e}, !- Supply Mixer Name
  {ec3f463a-56a8-4436-82b9-cefe8671f3dd}; !- Supply Splitter Name

OS:Node,
  {0d6d679e-dab6-4e92-86db-9ee731cf4eef}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {b71a5e39-7f33-4fd6-95d5-8a92c0561bd7}, !- Inlet Port
  {e94d85b6-6177-4a06-bb3f-757389f81aad}; !- Outlet Port

OS:Node,
  {e88cd3b2-1150-4324-a684-eaee5880679d}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {a7da45b8-0c93-47ec-9bff-d747f3e61885}, !- Inlet Port
  {422a572e-9cd0-45ab-b6eb-63e23c36442f}; !- Outlet Port

OS:Node,
  {6b495ed2-e511-4777-a600-9b3b5d874eee}, !- Handle
  Hot Water Loop District Heating Inlet Water Node, !- Name
  {473d48e8-6299-42c7-9cfb-27f808820e7a}, !- Inlet Port
  {6904d344-bbea-47c5-b96c-f4132ce85c49}; !- Outlet Port

OS:Connector:Mixer,
  {e41cd53b-5d54-4d19-8823-c7af515ea34e}, !- Handle
  Connector Mixer 7,                      !- Name
  {b4e6f080-8f36-479c-b18d-6ad7b78c8ada}, !- Outlet Branch Name
  {2cb38654-1ee2-4396-8750-3074b19cbebb}, !- Inlet Branch Name 1
  {a7e226d6-98fc-4d00-b69c-7e53a54f8971}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ec3f463a-56a8-4436-82b9-cefe8671f3dd}, !- Handle
  Connector Splitter 7,                   !- Name
  {7ea94215-484e-46c7-ae88-67f903dc9d11}, !- Inlet Branch Name
  {473d48e8-6299-42c7-9cfb-27f808820e7a}, !- Outlet Branch Name 1
  {3f985c76-7323-40ef-8a36-128f4596d323}; !- Outlet Branch Name 2

OS:Connection,
  {b71a5e39-7f33-4fd6-95d5-8a92c0561bd7}, !- Handle
  {890d82b1-9e97-4328-9bfb-13c209058c94}, !- Name
  {a815ab21-1de4-455b-8d49-9641c3cfb2d1}, !- Source Object
  14,                                     !- Outlet Port
  {0d6d679e-dab6-4e92-86db-9ee731cf4eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {473d48e8-6299-42c7-9cfb-27f808820e7a}, !- Handle
  {837b1684-190a-4db5-869d-21a55b982465}, !- Name
  {ec3f463a-56a8-4436-82b9-cefe8671f3dd}, !- Source Object
  3,                                      !- Outlet Port
  {6b495ed2-e511-4777-a600-9b3b5d874eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {422a572e-9cd0-45ab-b6eb-63e23c36442f}, !- Handle
  {491d8696-1b7c-4e4b-8c92-3509b14c5967}, !- Name
  {e88cd3b2-1150-4324-a684-eaee5880679d}, !- Source Object
  3,                                      !- Outlet Port
  {a815ab21-1de4-455b-8d49-9641c3cfb2d1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {04470a76-8cdc-42b2-b07b-2702574f3d48}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {3dc3fcfe-2436-4db1-8197-7a179f0b4b5c}, !- Inlet Port
  {2a2a81df-adca-4efa-8895-33df784f3fd7}; !- Outlet Port

OS:Node,
  {952072c1-49d0-41a6-a9ad-9407184daca7}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {e5c55a6a-5a37-4f27-b598-ba6643b0b4fb}, !- Inlet Port
  {81ecd0c4-fac4-471a-802d-a1262bfdb196}; !- Outlet Port

OS:Node,
  {d0f1de3c-2dca-44fc-a752-3a09b7d7d859}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {a53ed4c0-ff60-4ac7-bd89-03326eaa0e77}, !- Inlet Port
  {9547caec-b0b9-4b9f-a332-a9954fefa2fd}; !- Outlet Port

OS:Connector:Mixer,
  {2cc17ed0-3061-4631-94ba-d892cd96672e}, !- Handle
  Connector Mixer 8,                      !- Name
  {c342ab3e-a1fc-422b-96b1-7b33ac9f48a2}, !- Outlet Branch Name
  {9017c1b7-b9f7-4469-9d26-81293f3809b0}, !- Inlet Branch Name 1
  {5e9ed47d-9874-4aea-849a-7356f19cb0a6}, !- Inlet Branch Name 2
  {d53ba52c-b14c-4921-8664-505ff322fad0}, !- Inlet Branch Name 3
  {d21fd6c6-72de-4afe-9db2-b4e6f49c8c1c}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {b22f6ac5-7ff6-46bc-b839-24348153b63c}, !- Handle
  Connector Splitter 8,                   !- Name
  {c492b580-34f8-4921-95b4-10db16f2b45d}, !- Inlet Branch Name
  {a53ed4c0-ff60-4ac7-bd89-03326eaa0e77}, !- Outlet Branch Name 1
  {90b00c40-46b9-4623-bd08-b18036617a49}, !- Outlet Branch Name 2
  {182f77a0-0a41-4bc6-b207-53bd14a2fae3}, !- Outlet Branch Name 3
  {f0502e68-3d6f-45c2-b026-bc7bdf71b8a2}; !- Outlet Branch Name 4

OS:Connection,
  {3dc3fcfe-2436-4db1-8197-7a179f0b4b5c}, !- Handle
  {42726dd7-58b6-4659-bb32-8ade7b749a48}, !- Name
  {a815ab21-1de4-455b-8d49-9641c3cfb2d1}, !- Source Object
  17,                                     !- Outlet Port
  {04470a76-8cdc-42b2-b07b-2702574f3d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a53ed4c0-ff60-4ac7-bd89-03326eaa0e77}, !- Handle
  {99e290dc-a365-440f-aaad-f2f37f343a25}, !- Name
  {b22f6ac5-7ff6-46bc-b839-24348153b63c}, !- Source Object
  3,                                      !- Outlet Port
  {d0f1de3c-2dca-44fc-a752-3a09b7d7d859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81ecd0c4-fac4-471a-802d-a1262bfdb196}, !- Handle
  {df7ca4d8-67e2-40ee-bed1-a1c4b09d3369}, !- Name
  {952072c1-49d0-41a6-a9ad-9407184daca7}, !- Source Object
  3,                                      !- Outlet Port
  {a815ab21-1de4-455b-8d49-9641c3cfb2d1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {27bcdde1-d8e2-4aeb-9bef-e95126d08fa1}, !- Handle
  {a815ab21-1de4-455b-8d49-9641c3cfb2d1}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a811216d-b69a-4f5c-bc17-fdf67373d8ec}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {37ce07f7-aa73-4633-b2ff-fb8c9036dfdd}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {c2ecb296-95cf-455e-8ae6-628f49632df5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2ecb296-95cf-455e-8ae6-628f49632df5}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {67931f62-23ad-42be-9a2e-c9d3b776e185}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {37ce07f7-aa73-4633-b2ff-fb8c9036dfdd}, !- Schedule Name
  {e88cd3b2-1150-4324-a684-eaee5880679d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {539bcd60-a268-485d-9399-9dbb40b214b1}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {e94d85b6-6177-4a06-bb3f-757389f81aad}, !- Inlet Node Name
  {04a51966-294a-4a3d-80e7-bd03ef286bee}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ff29f50f-799a-4f7a-840c-64dcbf84c27c}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {04a51966-294a-4a3d-80e7-bd03ef286bee}, !- Inlet Port
  {7ea94215-484e-46c7-ae88-67f903dc9d11}; !- Outlet Port

OS:Connection,
  {e94d85b6-6177-4a06-bb3f-757389f81aad}, !- Handle
  {e001ce0d-e48f-45ac-b93c-4c442df9f2ae}, !- Name
  {0d6d679e-dab6-4e92-86db-9ee731cf4eef}, !- Source Object
  3,                                      !- Outlet Port
  {539bcd60-a268-485d-9399-9dbb40b214b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04a51966-294a-4a3d-80e7-bd03ef286bee}, !- Handle
  {91a61d6c-3963-4aba-8e6f-f2c7b8e25f07}, !- Name
  {539bcd60-a268-485d-9399-9dbb40b214b1}, !- Source Object
  3,                                      !- Outlet Port
  {ff29f50f-799a-4f7a-840c-64dcbf84c27c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ea94215-484e-46c7-ae88-67f903dc9d11}, !- Handle
  {69bfd35f-c1d9-4dcd-ba1e-9bf96f7c2e2a}, !- Name
  {ff29f50f-799a-4f7a-840c-64dcbf84c27c}, !- Source Object
  3,                                      !- Outlet Port
  {ec3f463a-56a8-4436-82b9-cefe8671f3dd}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictHeating,
  {a49f6780-f84d-4b2b-b91d-2434a1c3159a}, !- Handle
  Hot Water Loop District Heating,        !- Name
  {6904d344-bbea-47c5-b96c-f4132ce85c49}, !- Hot Water Inlet Node Name
  {41d3a4b2-b43e-4a2a-936c-61c4d5ded754}, !- Hot Water Outlet Node Name
  autosize;                               !- Nominal Capacity {W}

OS:Node,
  {838a6347-d4df-44c7-bfca-350972ffa2d1}, !- Handle
  Hot Water Loop District Heating Outlet Water Node, !- Name
  {41d3a4b2-b43e-4a2a-936c-61c4d5ded754}, !- Inlet Port
  {2cb38654-1ee2-4396-8750-3074b19cbebb}; !- Outlet Port

OS:Connection,
  {6904d344-bbea-47c5-b96c-f4132ce85c49}, !- Handle
  {98a5547f-6199-4d44-bc3c-97527aa4b8c1}, !- Name
  {6b495ed2-e511-4777-a600-9b3b5d874eee}, !- Source Object
  3,                                      !- Outlet Port
  {a49f6780-f84d-4b2b-b91d-2434a1c3159a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41d3a4b2-b43e-4a2a-936c-61c4d5ded754}, !- Handle
  {18d185da-d836-43a0-af2a-66058ff69c4c}, !- Name
  {a49f6780-f84d-4b2b-b91d-2434a1c3159a}, !- Source Object
  3,                                      !- Outlet Port
  {838a6347-d4df-44c7-bfca-350972ffa2d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cb38654-1ee2-4396-8750-3074b19cbebb}, !- Handle
  {7730e297-96ae-4c6a-b349-ea3f93e4573b}, !- Name
  {838a6347-d4df-44c7-bfca-350972ffa2d1}, !- Source Object
  3,                                      !- Outlet Port
  {e41cd53b-5d54-4d19-8823-c7af515ea34e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {740584d2-583f-47d9-bb26-03941c868fac}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {7d63f2cb-ab62-4dc6-92ad-d565fcf68e42}, !- Inlet Node Name
  {39a80da2-5985-4271-aa39-bd3b5a285412}; !- Outlet Node Name

OS:Node,
  {a6aac91d-afd0-4241-8d3d-2d40c19c8a7a}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {3f985c76-7323-40ef-8a36-128f4596d323}, !- Inlet Port
  {7d63f2cb-ab62-4dc6-92ad-d565fcf68e42}; !- Outlet Port

OS:Connection,
  {3f985c76-7323-40ef-8a36-128f4596d323}, !- Handle
  {fcfe3dc3-e09d-4ebb-ad95-b1d4542607be}, !- Name
  {ec3f463a-56a8-4436-82b9-cefe8671f3dd}, !- Source Object
  4,                                      !- Outlet Port
  {a6aac91d-afd0-4241-8d3d-2d40c19c8a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b40ad2d-9fdc-4faa-9b5e-4a28aaed1fa8}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {39a80da2-5985-4271-aa39-bd3b5a285412}, !- Inlet Port
  {a7e226d6-98fc-4d00-b69c-7e53a54f8971}; !- Outlet Port

OS:Connection,
  {7d63f2cb-ab62-4dc6-92ad-d565fcf68e42}, !- Handle
  {3160df72-6a0f-44a2-a915-2216b8e287ce}, !- Name
  {a6aac91d-afd0-4241-8d3d-2d40c19c8a7a}, !- Source Object
  3,                                      !- Outlet Port
  {740584d2-583f-47d9-bb26-03941c868fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39a80da2-5985-4271-aa39-bd3b5a285412}, !- Handle
  {52ff0a50-62be-43d2-937d-3430f4b4bec7}, !- Name
  {740584d2-583f-47d9-bb26-03941c868fac}, !- Source Object
  3,                                      !- Outlet Port
  {2b40ad2d-9fdc-4faa-9b5e-4a28aaed1fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7e226d6-98fc-4d00-b69c-7e53a54f8971}, !- Handle
  {81695def-b319-4740-889f-48fe8dc8bb9a}, !- Name
  {2b40ad2d-9fdc-4faa-9b5e-4a28aaed1fa8}, !- Source Object
  3,                                      !- Outlet Port
  {e41cd53b-5d54-4d19-8823-c7af515ea34e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c03bf08b-6fee-471e-80ce-b2ab8862a41a}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {9547caec-b0b9-4b9f-a332-a9954fefa2fd}, !- Inlet Node Name
  {82dc5ef3-2a44-4627-ba19-8b2425070f13}; !- Outlet Node Name

OS:Node,
  {5da8fef8-8067-4bca-b02d-fb0f70596734}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {82dc5ef3-2a44-4627-ba19-8b2425070f13}, !- Inlet Port
  {9017c1b7-b9f7-4469-9d26-81293f3809b0}; !- Outlet Port

OS:Connection,
  {9547caec-b0b9-4b9f-a332-a9954fefa2fd}, !- Handle
  {40c65de8-bd50-4e76-875b-58dc7154307c}, !- Name
  {d0f1de3c-2dca-44fc-a752-3a09b7d7d859}, !- Source Object
  3,                                      !- Outlet Port
  {c03bf08b-6fee-471e-80ce-b2ab8862a41a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82dc5ef3-2a44-4627-ba19-8b2425070f13}, !- Handle
  {678e9e51-9e60-4ec8-82c2-2909d16521ed}, !- Name
  {c03bf08b-6fee-471e-80ce-b2ab8862a41a}, !- Source Object
  3,                                      !- Outlet Port
  {5da8fef8-8067-4bca-b02d-fb0f70596734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9017c1b7-b9f7-4469-9d26-81293f3809b0}, !- Handle
  {98b70449-0a94-4f21-bc2d-29a4ff7bc363}, !- Name
  {5da8fef8-8067-4bca-b02d-fb0f70596734}, !- Source Object
  3,                                      !- Outlet Port
  {2cc17ed0-3061-4631-94ba-d892cd96672e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3cf2e3d8-1ef1-4068-a3c1-3f53ece87275}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {4fcdfadb-f132-46f8-930b-c789cacb10ec}, !- Inlet Node Name
  {a7da45b8-0c93-47ec-9bff-d747f3e61885}; !- Outlet Node Name

OS:Node,
  {61742228-3c5e-451c-a013-011b2cdc81b5}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {b4e6f080-8f36-479c-b18d-6ad7b78c8ada}, !- Inlet Port
  {4fcdfadb-f132-46f8-930b-c789cacb10ec}; !- Outlet Port

OS:Connection,
  {b4e6f080-8f36-479c-b18d-6ad7b78c8ada}, !- Handle
  {07682825-c035-4d2c-a68c-ac550d6eb36b}, !- Name
  {e41cd53b-5d54-4d19-8823-c7af515ea34e}, !- Source Object
  2,                                      !- Outlet Port
  {61742228-3c5e-451c-a013-011b2cdc81b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fcdfadb-f132-46f8-930b-c789cacb10ec}, !- Handle
  {a2fc5cb9-7d41-4eca-b41b-10b3d35f5dc9}, !- Name
  {61742228-3c5e-451c-a013-011b2cdc81b5}, !- Source Object
  3,                                      !- Outlet Port
  {3cf2e3d8-1ef1-4068-a3c1-3f53ece87275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7da45b8-0c93-47ec-9bff-d747f3e61885}, !- Handle
  {7eddf9de-d68d-4510-9e49-eaf8b9f231a0}, !- Name
  {3cf2e3d8-1ef1-4068-a3c1-3f53ece87275}, !- Source Object
  3,                                      !- Outlet Port
  {e88cd3b2-1150-4324-a684-eaee5880679d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {603195a9-10df-4332-a7d9-6cd083cdd918}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {2a2a81df-adca-4efa-8895-33df784f3fd7}, !- Inlet Node Name
  {a0d099d6-42a9-4ea9-8d72-32e7858b099a}; !- Outlet Node Name

OS:Node,
  {63c03c20-241b-443f-b40d-efc748a18fdc}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {a0d099d6-42a9-4ea9-8d72-32e7858b099a}, !- Inlet Port
  {c492b580-34f8-4921-95b4-10db16f2b45d}; !- Outlet Port

OS:Connection,
  {2a2a81df-adca-4efa-8895-33df784f3fd7}, !- Handle
  {d662f03e-559e-4cb7-aa2f-bbbf527b746b}, !- Name
  {04470a76-8cdc-42b2-b07b-2702574f3d48}, !- Source Object
  3,                                      !- Outlet Port
  {603195a9-10df-4332-a7d9-6cd083cdd918}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0d099d6-42a9-4ea9-8d72-32e7858b099a}, !- Handle
  {43e25bb7-37a5-40a0-8ef5-1d0c45730537}, !- Name
  {603195a9-10df-4332-a7d9-6cd083cdd918}, !- Source Object
  3,                                      !- Outlet Port
  {63c03c20-241b-443f-b40d-efc748a18fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c492b580-34f8-4921-95b4-10db16f2b45d}, !- Handle
  {673a2641-fbdb-4aa4-8000-f24979851038}, !- Name
  {63c03c20-241b-443f-b40d-efc748a18fdc}, !- Source Object
  3,                                      !- Outlet Port
  {b22f6ac5-7ff6-46bc-b839-24348153b63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d5bb0adb-2700-414b-a99b-661351e4617c}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {b23d485e-67d0-4674-ac49-d1efa757c401}, !- Inlet Node Name
  {e5c55a6a-5a37-4f27-b598-ba6643b0b4fb}; !- Outlet Node Name

OS:Node,
  {fde573d4-e441-4b02-bc48-4eddd4a5f832}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {c342ab3e-a1fc-422b-96b1-7b33ac9f48a2}, !- Inlet Port
  {b23d485e-67d0-4674-ac49-d1efa757c401}; !- Outlet Port

OS:Connection,
  {c342ab3e-a1fc-422b-96b1-7b33ac9f48a2}, !- Handle
  {520a0198-9b1b-473b-ac66-579bf6922616}, !- Name
  {2cc17ed0-3061-4631-94ba-d892cd96672e}, !- Source Object
  2,                                      !- Outlet Port
  {fde573d4-e441-4b02-bc48-4eddd4a5f832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b23d485e-67d0-4674-ac49-d1efa757c401}, !- Handle
  {01447c6e-caec-4011-8d86-6f0f56102f24}, !- Name
  {fde573d4-e441-4b02-bc48-4eddd4a5f832}, !- Source Object
  3,                                      !- Outlet Port
  {d5bb0adb-2700-414b-a99b-661351e4617c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5c55a6a-5a37-4f27-b598-ba6643b0b4fb}, !- Handle
  {bf0235b1-3fff-47d9-95d4-fe77ee6162ed}, !- Name
  {d5bb0adb-2700-414b-a99b-661351e4617c}, !- Source Object
  3,                                      !- Outlet Port
  {952072c1-49d0-41a6-a9ad-9407184daca7}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {2c9df07c-5d56-4ac7-9b72-d81641965c53}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {062c934b-4a68-4dc2-b801-992bc4b3d687}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {884a659e-5728-4e15-8cd1-62f367c6f438}, !- Plant Side Inlet Node Name
  {5cb58c9f-d901-47de-8894-718127c1501d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {47275220-c3d9-4e5b-9447-6e90ec4fc409}, !- Demand Side Inlet Node Name
  {a18b2ead-3d8a-47ff-a773-52ae23ec298b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5b494235-b5d4-400f-80fb-10eca3f20772}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {df497995-1512-4fbf-af4d-3996f77be264}, !- Demand Mixer Name
  {5df591ca-ffe4-4635-b65c-2668da4f725f}, !- Demand Splitter Name
  {3dd69191-73d6-479a-9da0-fb34144bfaf3}, !- Supply Mixer Name
  {ba3e4038-4e10-4d28-9574-690ba7575cb0}; !- Supply Splitter Name

OS:Node,
  {e2b22924-b593-401b-991d-e70fa4a3cdf6}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {884a659e-5728-4e15-8cd1-62f367c6f438}, !- Inlet Port
  {da598216-50a6-4c05-9ab5-36382624ae1c}; !- Outlet Port

OS:Node,
  {062c934b-4a68-4dc2-b801-992bc4b3d687}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {6e1a75ba-c327-4540-b75f-26664fbe19e7}, !- Inlet Port
  {5cb58c9f-d901-47de-8894-718127c1501d}; !- Outlet Port

OS:Node,
  {526544c1-73f2-456f-8993-f063a6b51ebc}, !- Handle
  Purchased Cooling Inlet Water Node,     !- Name
  {624b125d-7f54-4582-92c0-2aaf4cf65902}, !- Inlet Port
  {22834237-3a39-4927-b1d2-074daf55adcd}; !- Outlet Port

OS:Connector:Mixer,
  {3dd69191-73d6-479a-9da0-fb34144bfaf3}, !- Handle
  Connector Mixer 9,                      !- Name
  {029b75fb-16a0-4ff2-8344-2f3e0d68be11}, !- Outlet Branch Name
  {920ae2d2-d39e-4c5e-9b2f-f213a04c2203}, !- Inlet Branch Name 1
  {374f1373-4ef7-4d4a-be06-40ee89001a99}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ba3e4038-4e10-4d28-9574-690ba7575cb0}, !- Handle
  Connector Splitter 9,                   !- Name
  {e803dfc7-99df-4555-9a46-88ec789f9288}, !- Inlet Branch Name
  {624b125d-7f54-4582-92c0-2aaf4cf65902}, !- Outlet Branch Name 1
  {add8fce5-e504-414f-b839-03082c5bce1d}; !- Outlet Branch Name 2

OS:Connection,
  {884a659e-5728-4e15-8cd1-62f367c6f438}, !- Handle
  {d758face-8322-4f63-802b-3fa95fe3b532}, !- Name
  {2c9df07c-5d56-4ac7-9b72-d81641965c53}, !- Source Object
  14,                                     !- Outlet Port
  {e2b22924-b593-401b-991d-e70fa4a3cdf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {624b125d-7f54-4582-92c0-2aaf4cf65902}, !- Handle
  {a0d2bbf6-8f19-4db8-bbce-adfa764d79c4}, !- Name
  {ba3e4038-4e10-4d28-9574-690ba7575cb0}, !- Source Object
  3,                                      !- Outlet Port
  {526544c1-73f2-456f-8993-f063a6b51ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cb58c9f-d901-47de-8894-718127c1501d}, !- Handle
  {94f1a5d9-0055-432c-b740-4acab01066bd}, !- Name
  {062c934b-4a68-4dc2-b801-992bc4b3d687}, !- Source Object
  3,                                      !- Outlet Port
  {2c9df07c-5d56-4ac7-9b72-d81641965c53}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8a925dfe-13d6-41c6-b5f8-09c18e25c86f}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {47275220-c3d9-4e5b-9447-6e90ec4fc409}, !- Inlet Port
  {90f4572e-5ded-4a11-a442-c0731f409c9d}; !- Outlet Port

OS:Node,
  {d2ea9508-e1c2-4c95-9ece-b8df7a0e9750}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {d563d4aa-06f0-41a1-8442-cf71b05d041c}, !- Inlet Port
  {a18b2ead-3d8a-47ff-a773-52ae23ec298b}; !- Outlet Port

OS:Node,
  {af26bdee-ed3b-401c-8d12-dfc21f47ad37}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {164f3934-922e-4cf4-a12d-29f2f1a45aa1}, !- Inlet Port
  {52eaa025-9af3-4209-9e2a-542a26f1300c}; !- Outlet Port

OS:Connector:Mixer,
  {df497995-1512-4fbf-af4d-3996f77be264}, !- Handle
  Connector Mixer 10,                     !- Name
  {4b7b01b0-a317-454d-8311-1316199886a3}, !- Outlet Branch Name
  {08ecb9ee-3296-4bf5-8b5b-539d0ddf1f30}, !- Inlet Branch Name 1
  {51872914-c078-4c24-84dd-4df85b72742f}, !- Inlet Branch Name 2
  {9522797d-d3cc-4f8c-a4a0-e4ccadb7a07a}, !- Inlet Branch Name 3
  {5d9c5e2c-412a-49e6-ae11-841ece2aee74}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {5df591ca-ffe4-4635-b65c-2668da4f725f}, !- Handle
  Connector Splitter 10,                  !- Name
  {d07a7606-3a64-4c8f-9d05-3bf3047da40d}, !- Inlet Branch Name
  {164f3934-922e-4cf4-a12d-29f2f1a45aa1}, !- Outlet Branch Name 1
  {9286ca73-353a-41f2-83c4-45d74d9c79a3}, !- Outlet Branch Name 2
  {3a79e9ff-f3ef-4ad3-8b61-ca7798293ccf}, !- Outlet Branch Name 3
  {3dd56eac-24d4-41d8-8fa0-545980a92324}; !- Outlet Branch Name 4

OS:Connection,
  {47275220-c3d9-4e5b-9447-6e90ec4fc409}, !- Handle
  {dac6caea-dc81-4392-adad-839944f82b1d}, !- Name
  {2c9df07c-5d56-4ac7-9b72-d81641965c53}, !- Source Object
  17,                                     !- Outlet Port
  {8a925dfe-13d6-41c6-b5f8-09c18e25c86f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {164f3934-922e-4cf4-a12d-29f2f1a45aa1}, !- Handle
  {1bf768ba-0f62-486e-9efa-f03f4dfdc097}, !- Name
  {5df591ca-ffe4-4635-b65c-2668da4f725f}, !- Source Object
  3,                                      !- Outlet Port
  {af26bdee-ed3b-401c-8d12-dfc21f47ad37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a18b2ead-3d8a-47ff-a773-52ae23ec298b}, !- Handle
  {b94cffea-5822-4c99-aabf-aa78c8eef9aa}, !- Name
  {d2ea9508-e1c2-4c95-9ece-b8df7a0e9750}, !- Source Object
  3,                                      !- Outlet Port
  {2c9df07c-5d56-4ac7-9b72-d81641965c53}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8bb2314f-7225-4f1a-bfbd-e7368d1191ff}, !- Handle
  {2c9df07c-5d56-4ac7-9b72-d81641965c53}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5b494235-b5d4-400f-80fb-10eca3f20772}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Schedule:Ruleset,
  {a854dfa8-d71b-45d5-a405-7126691b188d}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {49633217-349c-416b-9fe3-df1b6922c7bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49633217-349c-416b-9fe3-df1b6922c7bb}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {49ed5203-374a-4d84-a018-4a1fefc72e99}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {a854dfa8-d71b-45d5-a405-7126691b188d}, !- Schedule Name
  {062c934b-4a68-4dc2-b801-992bc4b3d687}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {4d9a8235-9036-47f0-81ce-30a54e767db4}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {da598216-50a6-4c05-9ab5-36382624ae1c}, !- Inlet Node Name
  {406ff993-9eab-499d-bb05-658798edecc1}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {9ecef636-33d1-4ca2-bb40-cfce1e201e7c}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {406ff993-9eab-499d-bb05-658798edecc1}, !- Inlet Port
  {e803dfc7-99df-4555-9a46-88ec789f9288}; !- Outlet Port

OS:Connection,
  {da598216-50a6-4c05-9ab5-36382624ae1c}, !- Handle
  {9e5cb523-e9a9-4f86-b0c8-808975e7b54c}, !- Name
  {e2b22924-b593-401b-991d-e70fa4a3cdf6}, !- Source Object
  3,                                      !- Outlet Port
  {4d9a8235-9036-47f0-81ce-30a54e767db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {406ff993-9eab-499d-bb05-658798edecc1}, !- Handle
  {2182c9b7-e135-4b15-97ee-2e1bf266e95d}, !- Name
  {4d9a8235-9036-47f0-81ce-30a54e767db4}, !- Source Object
  3,                                      !- Outlet Port
  {9ecef636-33d1-4ca2-bb40-cfce1e201e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e803dfc7-99df-4555-9a46-88ec789f9288}, !- Handle
  {c6dc07d3-71e5-462a-8bbe-e1db27af63ac}, !- Name
  {9ecef636-33d1-4ca2-bb40-cfce1e201e7c}, !- Source Object
  3,                                      !- Outlet Port
  {ba3e4038-4e10-4d28-9574-690ba7575cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictCooling,
  {c5679ebd-ba40-4fe8-ae81-b527cffcffce}, !- Handle
  Purchased Cooling,                      !- Name
  {22834237-3a39-4927-b1d2-074daf55adcd}, !- Chilled Water Inlet Node Name
  {f495018d-6811-40f5-a356-6474ecb6f019}, !- Chilled Water Outlet Node Name
  autosize;                               !- Nominal Capacity {W}

OS:Node,
  {e243d636-eaa4-4f78-9ede-18f667436594}, !- Handle
  Purchased Cooling Outlet Water Node,    !- Name
  {f495018d-6811-40f5-a356-6474ecb6f019}, !- Inlet Port
  {920ae2d2-d39e-4c5e-9b2f-f213a04c2203}; !- Outlet Port

OS:Connection,
  {22834237-3a39-4927-b1d2-074daf55adcd}, !- Handle
  {5780c45b-d264-449f-975e-72d249627abb}, !- Name
  {526544c1-73f2-456f-8993-f063a6b51ebc}, !- Source Object
  3,                                      !- Outlet Port
  {c5679ebd-ba40-4fe8-ae81-b527cffcffce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f495018d-6811-40f5-a356-6474ecb6f019}, !- Handle
  {98db99b9-103d-41ee-829a-bf853262a2de}, !- Name
  {c5679ebd-ba40-4fe8-ae81-b527cffcffce}, !- Source Object
  3,                                      !- Outlet Port
  {e243d636-eaa4-4f78-9ede-18f667436594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {920ae2d2-d39e-4c5e-9b2f-f213a04c2203}, !- Handle
  {b98158f7-bb9c-4e5f-aed4-d6c67ef74973}, !- Name
  {e243d636-eaa4-4f78-9ede-18f667436594}, !- Source Object
  3,                                      !- Outlet Port
  {3dd69191-73d6-479a-9da0-fb34144bfaf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b553d04f-d1cd-4128-9e32-5d9d13888215}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {e976d85d-6b90-415d-9c78-3b06976e251e}, !- Inlet Node Name
  {e046a948-cf16-466e-b4cb-255db4eeb911}; !- Outlet Node Name

OS:Node,
  {c6f44885-33bf-4919-b1e0-e9722d82b5aa}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {add8fce5-e504-414f-b839-03082c5bce1d}, !- Inlet Port
  {e976d85d-6b90-415d-9c78-3b06976e251e}; !- Outlet Port

OS:Connection,
  {add8fce5-e504-414f-b839-03082c5bce1d}, !- Handle
  {04103caf-eacc-4e9e-87b3-78349815ea7a}, !- Name
  {ba3e4038-4e10-4d28-9574-690ba7575cb0}, !- Source Object
  4,                                      !- Outlet Port
  {c6f44885-33bf-4919-b1e0-e9722d82b5aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d789845c-cd57-41b4-9b50-974d617bac80}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {e046a948-cf16-466e-b4cb-255db4eeb911}, !- Inlet Port
  {374f1373-4ef7-4d4a-be06-40ee89001a99}; !- Outlet Port

OS:Connection,
  {e976d85d-6b90-415d-9c78-3b06976e251e}, !- Handle
  {493c01bf-b1cf-4eb8-ae20-8214f3b593cf}, !- Name
  {c6f44885-33bf-4919-b1e0-e9722d82b5aa}, !- Source Object
  3,                                      !- Outlet Port
  {b553d04f-d1cd-4128-9e32-5d9d13888215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e046a948-cf16-466e-b4cb-255db4eeb911}, !- Handle
  {33695c0d-11ea-4011-bfec-fed4f1352983}, !- Name
  {b553d04f-d1cd-4128-9e32-5d9d13888215}, !- Source Object
  3,                                      !- Outlet Port
  {d789845c-cd57-41b4-9b50-974d617bac80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {374f1373-4ef7-4d4a-be06-40ee89001a99}, !- Handle
  {9d99badb-b615-4ba1-88c0-10a402611820}, !- Name
  {d789845c-cd57-41b4-9b50-974d617bac80}, !- Source Object
  3,                                      !- Outlet Port
  {3dd69191-73d6-479a-9da0-fb34144bfaf3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {80c0e9e7-14cd-478c-bb5b-171c0aecf8a9}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {52eaa025-9af3-4209-9e2a-542a26f1300c}, !- Inlet Node Name
  {01bcac3b-e2eb-4621-a5ef-8451298aced6}; !- Outlet Node Name

OS:Node,
  {24ceab95-7d81-495d-b6e5-32762eec5658}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {01bcac3b-e2eb-4621-a5ef-8451298aced6}, !- Inlet Port
  {08ecb9ee-3296-4bf5-8b5b-539d0ddf1f30}; !- Outlet Port

OS:Connection,
  {52eaa025-9af3-4209-9e2a-542a26f1300c}, !- Handle
  {e50763c7-d401-46a9-b188-e16493291d57}, !- Name
  {af26bdee-ed3b-401c-8d12-dfc21f47ad37}, !- Source Object
  3,                                      !- Outlet Port
  {80c0e9e7-14cd-478c-bb5b-171c0aecf8a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01bcac3b-e2eb-4621-a5ef-8451298aced6}, !- Handle
  {bce1aebc-4c0c-42fb-afc1-919a87187c7f}, !- Name
  {80c0e9e7-14cd-478c-bb5b-171c0aecf8a9}, !- Source Object
  3,                                      !- Outlet Port
  {24ceab95-7d81-495d-b6e5-32762eec5658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08ecb9ee-3296-4bf5-8b5b-539d0ddf1f30}, !- Handle
  {c50462d0-da2c-495f-95f8-abff790174f4}, !- Name
  {24ceab95-7d81-495d-b6e5-32762eec5658}, !- Source Object
  3,                                      !- Outlet Port
  {df497995-1512-4fbf-af4d-3996f77be264}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {af799972-ece6-42ad-aed7-3089a5fedfc8}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {7e7b9332-9e19-4625-ab9a-2a1aedb8dd71}, !- Inlet Node Name
  {6e1a75ba-c327-4540-b75f-26664fbe19e7}; !- Outlet Node Name

OS:Node,
  {95c6bec4-a450-4095-a0b3-dde371b0443c}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {029b75fb-16a0-4ff2-8344-2f3e0d68be11}, !- Inlet Port
  {7e7b9332-9e19-4625-ab9a-2a1aedb8dd71}; !- Outlet Port

OS:Connection,
  {029b75fb-16a0-4ff2-8344-2f3e0d68be11}, !- Handle
  {391750d2-95b6-4d93-8476-c18735b63d7d}, !- Name
  {3dd69191-73d6-479a-9da0-fb34144bfaf3}, !- Source Object
  2,                                      !- Outlet Port
  {95c6bec4-a450-4095-a0b3-dde371b0443c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e7b9332-9e19-4625-ab9a-2a1aedb8dd71}, !- Handle
  {dba7a9ca-2545-4134-88cc-94b521c7a01d}, !- Name
  {95c6bec4-a450-4095-a0b3-dde371b0443c}, !- Source Object
  3,                                      !- Outlet Port
  {af799972-ece6-42ad-aed7-3089a5fedfc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e1a75ba-c327-4540-b75f-26664fbe19e7}, !- Handle
  {b674058b-2a09-4187-9173-882cb9b11cc8}, !- Name
  {af799972-ece6-42ad-aed7-3089a5fedfc8}, !- Source Object
  3,                                      !- Outlet Port
  {062c934b-4a68-4dc2-b801-992bc4b3d687}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6fecd2a2-86e5-411c-9a34-c92ef32c4658}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {90f4572e-5ded-4a11-a442-c0731f409c9d}, !- Inlet Node Name
  {e7c9fa8c-d39a-4436-bd25-8484ef9c2065}; !- Outlet Node Name

OS:Node,
  {339e89dd-acee-42b2-a334-282bb9cd0c41}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {e7c9fa8c-d39a-4436-bd25-8484ef9c2065}, !- Inlet Port
  {d07a7606-3a64-4c8f-9d05-3bf3047da40d}; !- Outlet Port

OS:Connection,
  {90f4572e-5ded-4a11-a442-c0731f409c9d}, !- Handle
  {7921773a-a0db-4b18-8054-bc37c9374c66}, !- Name
  {8a925dfe-13d6-41c6-b5f8-09c18e25c86f}, !- Source Object
  3,                                      !- Outlet Port
  {6fecd2a2-86e5-411c-9a34-c92ef32c4658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c9fa8c-d39a-4436-bd25-8484ef9c2065}, !- Handle
  {82f73bce-8f70-416f-9f30-97610e12b0ac}, !- Name
  {6fecd2a2-86e5-411c-9a34-c92ef32c4658}, !- Source Object
  3,                                      !- Outlet Port
  {339e89dd-acee-42b2-a334-282bb9cd0c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d07a7606-3a64-4c8f-9d05-3bf3047da40d}, !- Handle
  {5fe21c7e-4197-413f-9bd9-0d282667c1f8}, !- Name
  {339e89dd-acee-42b2-a334-282bb9cd0c41}, !- Source Object
  3,                                      !- Outlet Port
  {5df591ca-ffe4-4635-b65c-2668da4f725f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b557efc7-dc51-4980-988e-f7ed8b2ff22b}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {55468274-6f4a-4359-bd4d-658f97342a5e}, !- Inlet Node Name
  {d563d4aa-06f0-41a1-8442-cf71b05d041c}; !- Outlet Node Name

OS:Node,
  {3460f904-f553-4ee8-9b34-3d316501b197}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {4b7b01b0-a317-454d-8311-1316199886a3}, !- Inlet Port
  {55468274-6f4a-4359-bd4d-658f97342a5e}; !- Outlet Port

OS:Connection,
  {4b7b01b0-a317-454d-8311-1316199886a3}, !- Handle
  {c520fd6c-2870-4996-b5dd-c5ad199bf19f}, !- Name
  {df497995-1512-4fbf-af4d-3996f77be264}, !- Source Object
  2,                                      !- Outlet Port
  {3460f904-f553-4ee8-9b34-3d316501b197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55468274-6f4a-4359-bd4d-658f97342a5e}, !- Handle
  {84d2156c-09df-42ef-b12f-f4788a2246fb}, !- Name
  {3460f904-f553-4ee8-9b34-3d316501b197}, !- Source Object
  3,                                      !- Outlet Port
  {b557efc7-dc51-4980-988e-f7ed8b2ff22b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d563d4aa-06f0-41a1-8442-cf71b05d041c}, !- Handle
  {e0677384-60fb-4c71-a70e-30900f76e295}, !- Name
  {b557efc7-dc51-4980-988e-f7ed8b2ff22b}, !- Source Object
  3,                                      !- Outlet Port
  {d2ea9508-e1c2-4c95-9ece-b8df7a0e9750}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e73c606b-8db6-4d4d-b611-7a430d514cd4}, !- Handle
  4 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {aea8871c-19eb-4214-a590-2353264ceb0b}, !- Availability Schedule
  {e68bf18d-3a26-41aa-a57a-2e840f8bf45e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b77aca69-44ee-4f7e-9373-70bc6a8b82a8}, !- Supply Side Inlet Node Name
  {d28cf89a-5d65-4263-8a04-b7c4e06695fe}, !- Demand Side Outlet Node Name
  {18acdabb-429f-4038-ba5d-1cedbbbbb616}, !- Demand Side Inlet Node A
  {19b132ba-4e48-4855-a08c-97b66dfcc0fb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eb50aac7-6d3c-43ec-bdd6-e8ebc87ce674}, !- Demand Mixer Name
  {9ea5ebf4-3553-41d8-90f7-c984692695c8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {92acad7a-e139-4958-ac14-14377ea39c8c}, !- Handle
  4 Zone DOAS Supply Inlet Node,          !- Name
  {b77aca69-44ee-4f7e-9373-70bc6a8b82a8}, !- Inlet Port
  {8e9763ba-1ad3-44cd-8e44-05c7a64d3a57}; !- Outlet Port

OS:Node,
  {840e73f9-fd82-4392-80e9-d34800c2cee5}, !- Handle
  4 Zone DOAS Supply Outlet Node,         !- Name
  {188d5dc9-321c-4cda-a538-69da45944a63}, !- Inlet Port
  {19b132ba-4e48-4855-a08c-97b66dfcc0fb}; !- Outlet Port

OS:Connection,
  {b77aca69-44ee-4f7e-9373-70bc6a8b82a8}, !- Handle
  {35b80e41-625c-4735-b5d3-24e3a483922e}, !- Name
  {e73c606b-8db6-4d4d-b611-7a430d514cd4}, !- Source Object
  8,                                      !- Outlet Port
  {92acad7a-e139-4958-ac14-14377ea39c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19b132ba-4e48-4855-a08c-97b66dfcc0fb}, !- Handle
  {6d41a963-abc1-4d87-9b58-ac2e2d7abd9b}, !- Name
  {840e73f9-fd82-4392-80e9-d34800c2cee5}, !- Source Object
  3,                                      !- Outlet Port
  {e73c606b-8db6-4d4d-b611-7a430d514cd4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5d4b99bd-0132-49b3-9c18-efa4854376aa}, !- Handle
  4 Zone DOAS Demand Inlet Node,          !- Name
  {18acdabb-429f-4038-ba5d-1cedbbbbb616}, !- Inlet Port
  {427647a1-bdd9-449a-ace2-a9a6fefe75ed}; !- Outlet Port

OS:Node,
  {7cb098a8-c82e-44fb-8f5e-01d71fab311e}, !- Handle
  4 Zone DOAS Demand Outlet Node,         !- Name
  {e4502a6c-73d0-4b19-9772-14f2b85d5940}, !- Inlet Port
  {d28cf89a-5d65-4263-8a04-b7c4e06695fe}; !- Outlet Port

OS:Node,
  {11e0dbb7-730e-46a5-aaa2-b043f4642d78}, !- Handle
  Zone Hospital PatRoom A  - Story Top Air Terminal Outlet Air Node, !- Name
  {5b705bcf-336a-4616-96ba-d1fbc4c63350}, !- Inlet Port
  {630344ad-032a-4587-bddd-56a43032421e}; !- Outlet Port

OS:Connection,
  {18acdabb-429f-4038-ba5d-1cedbbbbb616}, !- Handle
  {49d9f71f-12e6-4387-ba97-e7a171996da9}, !- Name
  {e73c606b-8db6-4d4d-b611-7a430d514cd4}, !- Source Object
  10,                                     !- Outlet Port
  {5d4b99bd-0132-49b3-9c18-efa4854376aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d28cf89a-5d65-4263-8a04-b7c4e06695fe}, !- Handle
  {744a38e2-543e-4b9e-b71f-c2b1b824271f}, !- Name
  {7cb098a8-c82e-44fb-8f5e-01d71fab311e}, !- Source Object
  3,                                      !- Outlet Port
  {e73c606b-8db6-4d4d-b611-7a430d514cd4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9ea5ebf4-3553-41d8-90f7-c984692695c8}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {427647a1-bdd9-449a-ace2-a9a6fefe75ed}, !- Inlet Node Name
  {0baab45a-025e-4a76-b34d-21b50a214385}, !- Outlet Node Name 1
  {a0c02566-9501-49da-874f-5fc50df6dc7a}, !- Outlet Node Name 2
  {0ad86b8f-3c6e-4398-bd2b-34df278211dc}, !- Outlet Node Name 3
  {3ca3fcd4-88d3-493b-a6f7-3e87c3998965}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {eb50aac7-6d3c-43ec-bdd6-e8ebc87ce674}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {e4502a6c-73d0-4b19-9772-14f2b85d5940}, !- Outlet Node Name
  {7437a214-c26f-4e91-a233-d75702c07ac0}, !- Inlet Node Name 1
  {cdf938e3-3bba-4a74-a98f-f2bdf53f8e11}, !- Inlet Node Name 2
  {68b3ac13-72d3-4031-b4ff-1b75a9e3c953}, !- Inlet Node Name 3
  {e9a71bb5-2fa7-4104-b866-d67403fdfcdd}; !- Inlet Node Name 4

OS:Connection,
  {427647a1-bdd9-449a-ace2-a9a6fefe75ed}, !- Handle
  {aeda6d52-c223-4ceb-8e05-8c90e3e13703}, !- Name
  {5d4b99bd-0132-49b3-9c18-efa4854376aa}, !- Source Object
  3,                                      !- Outlet Port
  {9ea5ebf4-3553-41d8-90f7-c984692695c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4502a6c-73d0-4b19-9772-14f2b85d5940}, !- Handle
  {649a8cae-853d-492c-984f-cb30af256f1a}, !- Name
  {eb50aac7-6d3c-43ec-bdd6-e8ebc87ce674}, !- Source Object
  2,                                      !- Outlet Port
  {7cb098a8-c82e-44fb-8f5e-01d71fab311e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f5057731-bfa6-47b5-b3c3-8f6af119d641}, !- Handle
  {e73c606b-8db6-4d4d-b611-7a430d514cd4}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e68bf18d-3a26-41aa-a57a-2e840f8bf45e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {34fcb280-2f21-4a4e-aa76-651259d9d919}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {52455964-91a5-4c5e-b761-818152e0e201}, !- Handle
  DOAS Supply Fan,                        !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {93164136-55f8-4928-bfda-9cc82bdedf51}, !- Air Inlet Node Name
  {188d5dc9-321c-4cda-a538-69da45944a63}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {188d5dc9-321c-4cda-a538-69da45944a63}, !- Handle
  {8eab8994-a1c2-42e8-9566-c0358fa45b08}, !- Name
  {52455964-91a5-4c5e-b761-818152e0e201}, !- Source Object
  9,                                      !- Outlet Port
  {840e73f9-fd82-4392-80e9-d34800c2cee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b4c5f7e0-a7e0-4321-8bb7-85879078ded6}, !- Handle
  4 Zone DOAS Htg Coil,                   !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d209e88b-4cd9-4afb-9fdd-996217024527}, !- Water Inlet Node Name
  {259d1d03-1258-47b6-8a27-2c3331a7a212}, !- Water Outlet Node Name
  {1a953911-66e2-4c51-9d30-042419abd691}, !- Air Inlet Node Name
  {2860c814-e9bd-48af-8b67-60fe7faffe2a}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2f24ad37-b2f2-44d2-857f-eb5ebca5e627}, !- Handle
  4 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {90b00c40-46b9-4623-bd08-b18036617a49}, !- Inlet Port
  {d209e88b-4cd9-4afb-9fdd-996217024527}; !- Outlet Port

OS:Connection,
  {90b00c40-46b9-4623-bd08-b18036617a49}, !- Handle
  {56cd1b88-7bc8-4b60-96dd-0d9952ca0bbf}, !- Name
  {b22f6ac5-7ff6-46bc-b839-24348153b63c}, !- Source Object
  4,                                      !- Outlet Port
  {2f24ad37-b2f2-44d2-857f-eb5ebca5e627}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad418e5f-4c23-4efe-88e4-c8f673eabc72}, !- Handle
  4 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {259d1d03-1258-47b6-8a27-2c3331a7a212}, !- Inlet Port
  {5e9ed47d-9874-4aea-849a-7356f19cb0a6}; !- Outlet Port

OS:Connection,
  {d209e88b-4cd9-4afb-9fdd-996217024527}, !- Handle
  {57f42962-99c9-4d4e-8b2c-26c4f4f610a2}, !- Name
  {2f24ad37-b2f2-44d2-857f-eb5ebca5e627}, !- Source Object
  3,                                      !- Outlet Port
  {b4c5f7e0-a7e0-4321-8bb7-85879078ded6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {259d1d03-1258-47b6-8a27-2c3331a7a212}, !- Handle
  {bdf62c7e-094d-4721-a775-0932ea287cb6}, !- Name
  {b4c5f7e0-a7e0-4321-8bb7-85879078ded6}, !- Source Object
  6,                                      !- Outlet Port
  {ad418e5f-4c23-4efe-88e4-c8f673eabc72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e9ed47d-9874-4aea-849a-7356f19cb0a6}, !- Handle
  {17d685bb-4c26-4c16-aa73-b38183e82b40}, !- Name
  {ad418e5f-4c23-4efe-88e4-c8f673eabc72}, !- Source Object
  3,                                      !- Outlet Port
  {2cc17ed0-3061-4631-94ba-d892cd96672e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0a27568e-fcf8-4bba-80f4-89edd116cca1}, !- Handle
  4 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {2860c814-e9bd-48af-8b67-60fe7faffe2a}, !- Inlet Port
  {93164136-55f8-4928-bfda-9cc82bdedf51}; !- Outlet Port

OS:Connection,
  {2860c814-e9bd-48af-8b67-60fe7faffe2a}, !- Handle
  {9b9474e4-9748-431b-a9d1-d5784886797a}, !- Name
  {b4c5f7e0-a7e0-4321-8bb7-85879078ded6}, !- Source Object
  8,                                      !- Outlet Port
  {0a27568e-fcf8-4bba-80f4-89edd116cca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93164136-55f8-4928-bfda-9cc82bdedf51}, !- Handle
  {cb825794-e229-4af3-a28a-0cfd668dc5e3}, !- Name
  {0a27568e-fcf8-4bba-80f4-89edd116cca1}, !- Source Object
  3,                                      !- Outlet Port
  {52455964-91a5-4c5e-b761-818152e0e201}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {446bd627-2a08-4328-bb1c-4ab26b821467}, !- Handle
  4 Zone DOAS Htg Coil Controller,        !- Name
  {b4c5f7e0-a7e0-4321-8bb7-85879078ded6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {aa4a0c80-3134-4fc1-9de9-7355f092bc25}, !- Handle
  4 Zone DOAS Clg Coil,                   !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {72797140-510d-42aa-b463-b4a1baf62f35}, !- Water Inlet Node Name
  {94ad9920-50bd-416b-8d3f-d9a22ad0abe1}, !- Water Outlet Node Name
  {e91f1dc2-c66d-4fcb-a086-205f0b3f56ec}, !- Air Inlet Node Name
  {ba37246d-da0f-471d-833d-e4d29b0aeffd}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {6539ab7f-ed1d-43b0-b7d2-ed44c7ff7ebe}, !- Handle
  4 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {9286ca73-353a-41f2-83c4-45d74d9c79a3}, !- Inlet Port
  {72797140-510d-42aa-b463-b4a1baf62f35}; !- Outlet Port

OS:Connection,
  {9286ca73-353a-41f2-83c4-45d74d9c79a3}, !- Handle
  {484cc5b8-4af7-4869-987e-b140125a9f6e}, !- Name
  {5df591ca-ffe4-4635-b65c-2668da4f725f}, !- Source Object
  4,                                      !- Outlet Port
  {6539ab7f-ed1d-43b0-b7d2-ed44c7ff7ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c463cd1-daea-4056-b6b7-c9ab027a849e}, !- Handle
  4 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {94ad9920-50bd-416b-8d3f-d9a22ad0abe1}, !- Inlet Port
  {51872914-c078-4c24-84dd-4df85b72742f}; !- Outlet Port

OS:Connection,
  {72797140-510d-42aa-b463-b4a1baf62f35}, !- Handle
  {89cf37ee-7586-4bb9-9a63-bda18dc0d3f3}, !- Name
  {6539ab7f-ed1d-43b0-b7d2-ed44c7ff7ebe}, !- Source Object
  3,                                      !- Outlet Port
  {aa4a0c80-3134-4fc1-9de9-7355f092bc25}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {94ad9920-50bd-416b-8d3f-d9a22ad0abe1}, !- Handle
  {e2a8aa49-10ea-47c3-bbe7-acbd77aca5c9}, !- Name
  {aa4a0c80-3134-4fc1-9de9-7355f092bc25}, !- Source Object
  11,                                     !- Outlet Port
  {3c463cd1-daea-4056-b6b7-c9ab027a849e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51872914-c078-4c24-84dd-4df85b72742f}, !- Handle
  {deee3b58-6c67-42b0-80d2-331757045644}, !- Name
  {3c463cd1-daea-4056-b6b7-c9ab027a849e}, !- Source Object
  3,                                      !- Outlet Port
  {df497995-1512-4fbf-af4d-3996f77be264}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b2c0482d-3ad5-4b0e-82a9-d709fb27948a}, !- Handle
  4 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {ba37246d-da0f-471d-833d-e4d29b0aeffd}, !- Inlet Port
  {1a953911-66e2-4c51-9d30-042419abd691}; !- Outlet Port

OS:Connection,
  {ba37246d-da0f-471d-833d-e4d29b0aeffd}, !- Handle
  {9cb51b80-e8ff-4876-a502-5e20c7c0a30a}, !- Name
  {aa4a0c80-3134-4fc1-9de9-7355f092bc25}, !- Source Object
  13,                                     !- Outlet Port
  {b2c0482d-3ad5-4b0e-82a9-d709fb27948a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a953911-66e2-4c51-9d30-042419abd691}, !- Handle
  {27f24a87-43f1-4260-ad38-26d475f84b26}, !- Name
  {b2c0482d-3ad5-4b0e-82a9-d709fb27948a}, !- Source Object
  3,                                      !- Outlet Port
  {b4c5f7e0-a7e0-4321-8bb7-85879078ded6}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3ad62cb0-2689-4ea8-b4d9-ff93d34caf54}, !- Handle
  4 Zone DOAS Clg Coil Controller,        !- Name
  {aa4a0c80-3134-4fc1-9de9-7355f092bc25}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {82c4cdb4-be76-4b7d-8dcb-b8dee7f6d4e3}, !- Handle
  4 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {aea8871c-19eb-4214-a590-2353264ceb0b}, !- Minimum Outdoor Air Schedule Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b4dd97fb-02f1-46e7-a83f-c17dfb79a78b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b4dd97fb-02f1-46e7-a83f-c17dfb79a78b}, !- Handle
  4 Zone DOAS Mechanical Ventilation Controller, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3530554b-1cce-4f23-a57c-b51938ac239f}, !- Handle
  4 Zone DOAS OA System,                  !- Name
  {82c4cdb4-be76-4b7d-8dcb-b8dee7f6d4e3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ef6b14c0-b044-43b5-9605-0d548d632cd3}, !- Mixed Air Node Name
  {3115dbe9-3ced-40e9-a5ba-ae8ec2360cbe}, !- Outdoor Air Stream Node Name
  {bbf1db44-b299-43a4-bdac-2f3dfb1ecd02}, !- Relief Air Stream Node Name
  {f2ba3003-15b0-4648-8a85-1b6ab28b5555}; !- Return Air Stream Node Name

OS:Node,
  {5b1f7c3f-26fe-4f6c-a389-a2193f70527a}, !- Handle
  4 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {3115dbe9-3ced-40e9-a5ba-ae8ec2360cbe}; !- Outlet Port

OS:Connection,
  {3115dbe9-3ced-40e9-a5ba-ae8ec2360cbe}, !- Handle
  {29cda80c-953f-41bf-9947-1e593ab94ded}, !- Name
  {5b1f7c3f-26fe-4f6c-a389-a2193f70527a}, !- Source Object
  3,                                      !- Outlet Port
  {3530554b-1cce-4f23-a57c-b51938ac239f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5f55ea25-bdc1-4c3a-b388-70b3041beb15}, !- Handle
  4 Zone DOAS Relief Air Node,            !- Name
  {bbf1db44-b299-43a4-bdac-2f3dfb1ecd02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbf1db44-b299-43a4-bdac-2f3dfb1ecd02}, !- Handle
  {d97487ab-6b74-4f5a-8c59-46a30efeef0a}, !- Name
  {3530554b-1cce-4f23-a57c-b51938ac239f}, !- Source Object
  7,                                      !- Outlet Port
  {5f55ea25-bdc1-4c3a-b388-70b3041beb15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56f44e84-8218-463a-94fa-e1826ae4418f}, !- Handle
  4 Zone DOAS Mixed Air Node,             !- Name
  {ef6b14c0-b044-43b5-9605-0d548d632cd3}, !- Inlet Port
  {e91f1dc2-c66d-4fcb-a086-205f0b3f56ec}; !- Outlet Port

OS:Connection,
  {ef6b14c0-b044-43b5-9605-0d548d632cd3}, !- Handle
  {d062b300-04aa-4ca2-b70d-749c4caa3165}, !- Name
  {3530554b-1cce-4f23-a57c-b51938ac239f}, !- Source Object
  5,                                      !- Outlet Port
  {56f44e84-8218-463a-94fa-e1826ae4418f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e91f1dc2-c66d-4fcb-a086-205f0b3f56ec}, !- Handle
  {b64ec67c-2cc9-4d24-a1a1-e799b6412fe0}, !- Name
  {56f44e84-8218-463a-94fa-e1826ae4418f}, !- Source Object
  3,                                      !- Outlet Port
  {aa4a0c80-3134-4fc1-9de9-7355f092bc25}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {1bec6e21-223c-43b1-8084-345c94c30f1d}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8e9763ba-1ad3-44cd-8e44-05c7a64d3a57}, !- Air Inlet Node Name
  {5f46ff74-8bfb-4f3f-8a06-3ba3bb7a61d1}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {3267b2ce-503a-42be-8672-c0e9a8c8fc6a}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {5f46ff74-8bfb-4f3f-8a06-3ba3bb7a61d1}, !- Inlet Port
  {f2ba3003-15b0-4648-8a85-1b6ab28b5555}; !- Outlet Port

OS:Connection,
  {8e9763ba-1ad3-44cd-8e44-05c7a64d3a57}, !- Handle
  {9ed068f2-a422-46bb-9cf7-692e9d3123c2}, !- Name
  {92acad7a-e139-4958-ac14-14377ea39c8c}, !- Source Object
  3,                                      !- Outlet Port
  {1bec6e21-223c-43b1-8084-345c94c30f1d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5f46ff74-8bfb-4f3f-8a06-3ba3bb7a61d1}, !- Handle
  {9e43f8a2-0a43-4c35-8c27-74799905e47f}, !- Name
  {1bec6e21-223c-43b1-8084-345c94c30f1d}, !- Source Object
  9,                                      !- Outlet Port
  {3267b2ce-503a-42be-8672-c0e9a8c8fc6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2ba3003-15b0-4648-8a85-1b6ab28b5555}, !- Handle
  {ba65d450-9150-4674-b5dc-c30e2a9514b5}, !- Name
  {3267b2ce-503a-42be-8672-c0e9a8c8fc6a}, !- Source Object
  3,                                      !- Outlet Port
  {3530554b-1cce-4f23-a57c-b51938ac239f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {9258cb23-cf98-48fd-bac6-e80b403afd76}, !- Handle
  4 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {840e73f9-fd82-4392-80e9-d34800c2cee5}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {34fcb280-2f21-4a4e-aa76-651259d9d919}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c3343cfa-39b0-4843-9479-2fc688d9c77a}, !- Control Zone or Zone List Name
  {94ebef05-c59e-4087-b91b-7bb1e556a487}, !- Cooling Control Zone or Zone List Name
  {46a4b6b9-1775-4498-9baa-c587511fe93a}, !- Heating Control Zone or Zone List Name
  {a4b41c99-7dac-4d90-88cf-9b8c64ec48fa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c3343cfa-39b0-4843-9479-2fc688d9c77a}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {94ebef05-c59e-4087-b91b-7bb1e556a487}, !- Handle
  {20d354f3-c5a6-4d89-9c62-759cda632c5d}; !- Name

OS:ModelObjectList,
  {46a4b6b9-1775-4498-9baa-c587511fe93a}, !- Handle
  {0c7834ce-8e61-424a-977a-ae2d10a9fe64}; !- Name

OS:ModelObjectList,
  {a4b41c99-7dac-4d90-88cf-9b8c64ec48fa}, !- Handle
  {33063f21-f042-4c4e-8ca7-464105ff13f0}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7a6617ef-37cb-4839-af3c-3734b61c0882}, !- Handle
  Zone Hospital PatRoom A  - Story Top Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {83036b3f-62a9-4f41-a7be-2aeda011b853}, !- Air Inlet Node Name
  {5b705bcf-336a-4616-96ba-d1fbc4c63350}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {173aa0f6-9e6a-41b4-8e70-8aa26a4f3dcd}, !- Handle
  Zone Hospital PatRoom A  - Story Top Return Air Node, !- Name
  {a3cb5359-32cd-4c43-a61f-ff2004f7dea8}, !- Inlet Port
  {7437a214-c26f-4e91-a233-d75702c07ac0}; !- Outlet Port

OS:Connection,
  {630344ad-032a-4587-bddd-56a43032421e}, !- Handle
  {c2ef113e-a5a5-4d44-9cd2-fe7f0b44afe1}, !- Name
  {11e0dbb7-730e-46a5-aaa2-b043f4642d78}, !- Source Object
  3,                                      !- Outlet Port
  {8eabc387-0b6d-4484-97eb-0412d916f853}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3cb5359-32cd-4c43-a61f-ff2004f7dea8}, !- Handle
  {f48f3676-039f-4d42-ab57-ecd19ccbf761}, !- Name
  {95835926-0e4d-4d99-96e1-a02a2f8a9b94}, !- Source Object
  3,                                      !- Outlet Port
  {173aa0f6-9e6a-41b4-8e70-8aa26a4f3dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7437a214-c26f-4e91-a233-d75702c07ac0}, !- Handle
  {c9ef10ce-e7e3-4ba8-991f-19bbeef302fe}, !- Name
  {173aa0f6-9e6a-41b4-8e70-8aa26a4f3dcd}, !- Source Object
  3,                                      !- Outlet Port
  {eb50aac7-6d3c-43ec-bdd6-e8ebc87ce674}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {032e9cc7-ff08-4efd-af93-59f4112f79b5}, !- Handle
  Zone Hospital PatRoom A  - Story Top Air Terminal Inlet Air Node, !- Name
  {0baab45a-025e-4a76-b34d-21b50a214385}, !- Inlet Port
  {83036b3f-62a9-4f41-a7be-2aeda011b853}; !- Outlet Port

OS:Connection,
  {0baab45a-025e-4a76-b34d-21b50a214385}, !- Handle
  {04c0dde5-5410-4ee6-b100-4b1179262e78}, !- Name
  {9ea5ebf4-3553-41d8-90f7-c984692695c8}, !- Source Object
  3,                                      !- Outlet Port
  {032e9cc7-ff08-4efd-af93-59f4112f79b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83036b3f-62a9-4f41-a7be-2aeda011b853}, !- Handle
  {ebd4acc9-b071-484e-84a0-e354d8f893c9}, !- Name
  {032e9cc7-ff08-4efd-af93-59f4112f79b5}, !- Source Object
  3,                                      !- Outlet Port
  {7a6617ef-37cb-4839-af3c-3734b61c0882}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b705bcf-336a-4616-96ba-d1fbc4c63350}, !- Handle
  {64b10aa7-f6ff-4b09-8129-0e1b48c431b0}, !- Name
  {7a6617ef-37cb-4839-af3c-3734b61c0882}, !- Source Object
  4,                                      !- Outlet Port
  {11e0dbb7-730e-46a5-aaa2-b043f4642d78}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1b584238-61eb-4f85-b189-97c277a69966}, !- Handle
  Zone Hospital PatRoom A end_a - Story Top Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {8d9ec24c-e50c-475c-8852-fd003ec399f3}, !- Air Inlet Node Name
  {3250abb1-9e92-4354-a8b0-7bb1c592ad4d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {95690aaa-6927-4bf0-9a71-3cd8d20726c5}, !- Handle
  Zone Hospital PatRoom A end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {3250abb1-9e92-4354-a8b0-7bb1c592ad4d}, !- Inlet Port
  {59a9f962-031f-4b24-8005-c3f8d852c267}; !- Outlet Port

OS:Node,
  {0ab83d47-bbaa-43a3-85b0-630bce531673}, !- Handle
  Zone Hospital PatRoom A end_a - Story Top Return Air Node, !- Name
  {86370969-d41b-47b2-8e09-ec447b2a3d9e}, !- Inlet Port
  {cdf938e3-3bba-4a74-a98f-f2bdf53f8e11}; !- Outlet Port

OS:Connection,
  {59a9f962-031f-4b24-8005-c3f8d852c267}, !- Handle
  {6d935a26-2c67-4670-a265-dc8fa8935f72}, !- Name
  {95690aaa-6927-4bf0-9a71-3cd8d20726c5}, !- Source Object
  3,                                      !- Outlet Port
  {2ad14be6-fe5a-4380-abc2-2b268ca96a4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86370969-d41b-47b2-8e09-ec447b2a3d9e}, !- Handle
  {cd183651-9a1e-49fd-ab1e-4c266d8f46f7}, !- Name
  {3ef574b6-a8c9-4743-b717-68349570c06f}, !- Source Object
  3,                                      !- Outlet Port
  {0ab83d47-bbaa-43a3-85b0-630bce531673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdf938e3-3bba-4a74-a98f-f2bdf53f8e11}, !- Handle
  {34ab399f-2db9-49ca-aaa3-fed19b2e447b}, !- Name
  {0ab83d47-bbaa-43a3-85b0-630bce531673}, !- Source Object
  3,                                      !- Outlet Port
  {eb50aac7-6d3c-43ec-bdd6-e8ebc87ce674}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b016614d-2aa7-48dd-9492-e01ed9f2b9e5}, !- Handle
  Zone Hospital PatRoom A end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {a0c02566-9501-49da-874f-5fc50df6dc7a}, !- Inlet Port
  {8d9ec24c-e50c-475c-8852-fd003ec399f3}; !- Outlet Port

OS:Connection,
  {a0c02566-9501-49da-874f-5fc50df6dc7a}, !- Handle
  {00b4e436-b210-41cf-91f6-8bfab61f3e87}, !- Name
  {9ea5ebf4-3553-41d8-90f7-c984692695c8}, !- Source Object
  4,                                      !- Outlet Port
  {b016614d-2aa7-48dd-9492-e01ed9f2b9e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d9ec24c-e50c-475c-8852-fd003ec399f3}, !- Handle
  {623bd944-4530-46af-a8b6-6ee81e956531}, !- Name
  {b016614d-2aa7-48dd-9492-e01ed9f2b9e5}, !- Source Object
  3,                                      !- Outlet Port
  {1b584238-61eb-4f85-b189-97c277a69966}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3250abb1-9e92-4354-a8b0-7bb1c592ad4d}, !- Handle
  {771987d3-ec6c-47a5-8d70-4dbda7f98be2}, !- Name
  {1b584238-61eb-4f85-b189-97c277a69966}, !- Source Object
  4,                                      !- Outlet Port
  {95690aaa-6927-4bf0-9a71-3cd8d20726c5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a4e1435d-ade1-4664-94ec-6e1555d2b8b2}, !- Handle
  Zone Hospital PatRoom C  - Story Top Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {574a55c4-83d0-470d-89bb-60164e7c99de}, !- Air Inlet Node Name
  {31353070-f8ce-4a11-999f-d07ae4b6c885}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {743b478f-0e46-47dd-9227-baba45b6565e}, !- Handle
  Zone Hospital PatRoom C  - Story Top Air Terminal Outlet Air Node, !- Name
  {31353070-f8ce-4a11-999f-d07ae4b6c885}, !- Inlet Port
  {dada54e0-a2e7-48bc-b624-1ec1768b2850}; !- Outlet Port

OS:Node,
  {fb5a9e5e-b9bf-4c96-b297-eaed4c66fe86}, !- Handle
  Zone Hospital PatRoom C  - Story Top Return Air Node, !- Name
  {2e7ae888-b93c-4d6d-8193-09de3ff36263}, !- Inlet Port
  {68b3ac13-72d3-4031-b4ff-1b75a9e3c953}; !- Outlet Port

OS:Connection,
  {dada54e0-a2e7-48bc-b624-1ec1768b2850}, !- Handle
  {686a144d-456c-4794-a609-8050385bf2b8}, !- Name
  {743b478f-0e46-47dd-9227-baba45b6565e}, !- Source Object
  3,                                      !- Outlet Port
  {6a21b1e6-8039-4bf9-b52f-f62a326985aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e7ae888-b93c-4d6d-8193-09de3ff36263}, !- Handle
  {740f8176-42f4-4204-b13c-a94b7badd544}, !- Name
  {344c36b2-46db-4b96-91be-eb9127e5e062}, !- Source Object
  3,                                      !- Outlet Port
  {fb5a9e5e-b9bf-4c96-b297-eaed4c66fe86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68b3ac13-72d3-4031-b4ff-1b75a9e3c953}, !- Handle
  {60a9ee48-2cba-4df4-927f-501a92c2438f}, !- Name
  {fb5a9e5e-b9bf-4c96-b297-eaed4c66fe86}, !- Source Object
  3,                                      !- Outlet Port
  {eb50aac7-6d3c-43ec-bdd6-e8ebc87ce674}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2f3f08c3-5e61-479b-986f-793c9585ccbe}, !- Handle
  Zone Hospital PatRoom C  - Story Top Air Terminal Inlet Air Node, !- Name
  {0ad86b8f-3c6e-4398-bd2b-34df278211dc}, !- Inlet Port
  {574a55c4-83d0-470d-89bb-60164e7c99de}; !- Outlet Port

OS:Connection,
  {0ad86b8f-3c6e-4398-bd2b-34df278211dc}, !- Handle
  {f053b544-0aef-41ed-88fe-19cfae761683}, !- Name
  {9ea5ebf4-3553-41d8-90f7-c984692695c8}, !- Source Object
  5,                                      !- Outlet Port
  {2f3f08c3-5e61-479b-986f-793c9585ccbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {574a55c4-83d0-470d-89bb-60164e7c99de}, !- Handle
  {fb436063-b2db-412b-a0f8-238e4e77f553}, !- Name
  {2f3f08c3-5e61-479b-986f-793c9585ccbe}, !- Source Object
  3,                                      !- Outlet Port
  {a4e1435d-ade1-4664-94ec-6e1555d2b8b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31353070-f8ce-4a11-999f-d07ae4b6c885}, !- Handle
  {cd80d5dd-114e-44a6-98e2-2e77e8e91f44}, !- Name
  {a4e1435d-ade1-4664-94ec-6e1555d2b8b2}, !- Source Object
  4,                                      !- Outlet Port
  {743b478f-0e46-47dd-9227-baba45b6565e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c7b5b7e1-4b30-4a0a-8abd-e4fc7eb1bc53}, !- Handle
  Zone Hospital PatRoom C end_a - Story Top Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {380b11d6-1f47-4a8b-a030-8680a3c5b928}, !- Air Inlet Node Name
  {999d5b26-33e0-4104-81a1-38ddea5f1c76}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5a230190-a0f1-465d-ae2d-dc29c9a3761d}, !- Handle
  Zone Hospital PatRoom C end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {999d5b26-33e0-4104-81a1-38ddea5f1c76}, !- Inlet Port
  {c5703c84-1972-4b1f-b0a4-06692f6b99f9}; !- Outlet Port

OS:Node,
  {e15c27fd-9776-49ed-a020-9fb202218dea}, !- Handle
  Zone Hospital PatRoom C end_a - Story Top Return Air Node, !- Name
  {89e983d1-296a-4bfd-8faa-39b533aa2929}, !- Inlet Port
  {e9a71bb5-2fa7-4104-b866-d67403fdfcdd}; !- Outlet Port

OS:Connection,
  {c5703c84-1972-4b1f-b0a4-06692f6b99f9}, !- Handle
  {cf65402c-57c6-4c81-9b40-126297712862}, !- Name
  {5a230190-a0f1-465d-ae2d-dc29c9a3761d}, !- Source Object
  3,                                      !- Outlet Port
  {445235bd-c09d-417d-b248-61590d5bc454}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89e983d1-296a-4bfd-8faa-39b533aa2929}, !- Handle
  {52561d41-3c81-4449-8ee6-179ed6247ed0}, !- Name
  {db1602a1-e895-45b3-9495-b24094faa720}, !- Source Object
  3,                                      !- Outlet Port
  {e15c27fd-9776-49ed-a020-9fb202218dea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a71bb5-2fa7-4104-b866-d67403fdfcdd}, !- Handle
  {f9958299-5e81-4a5c-b08f-e978f398f89f}, !- Name
  {e15c27fd-9776-49ed-a020-9fb202218dea}, !- Source Object
  3,                                      !- Outlet Port
  {eb50aac7-6d3c-43ec-bdd6-e8ebc87ce674}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {497a92f5-a29e-4f53-828c-32eeea8366cf}, !- Handle
  Zone Hospital PatRoom C end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {3ca3fcd4-88d3-493b-a6f7-3e87c3998965}, !- Inlet Port
  {380b11d6-1f47-4a8b-a030-8680a3c5b928}; !- Outlet Port

OS:Connection,
  {3ca3fcd4-88d3-493b-a6f7-3e87c3998965}, !- Handle
  {5caa3f2b-efe8-4a7f-b625-9fdbb92f59d6}, !- Name
  {9ea5ebf4-3553-41d8-90f7-c984692695c8}, !- Source Object
  6,                                      !- Outlet Port
  {497a92f5-a29e-4f53-828c-32eeea8366cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {380b11d6-1f47-4a8b-a030-8680a3c5b928}, !- Handle
  {d5002ba1-0a5d-42ab-9190-f57ead4afe2c}, !- Name
  {497a92f5-a29e-4f53-828c-32eeea8366cf}, !- Source Object
  3,                                      !- Outlet Port
  {c7b5b7e1-4b30-4a0a-8abd-e4fc7eb1bc53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {999d5b26-33e0-4104-81a1-38ddea5f1c76}, !- Handle
  {1c4d8e4f-a0ed-423e-b23f-4970ea46efcf}, !- Name
  {c7b5b7e1-4b30-4a0a-8abd-e4fc7eb1bc53}, !- Source Object
  4,                                      !- Outlet Port
  {5a230190-a0f1-465d-ae2d-dc29c9a3761d}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {774a2de6-9393-4050-bb36-52ab05552450}, !- Handle
  Ambient Loop,                           !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {400c3cce-1e7a-4c9d-8bb0-f3afa27fc677}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a7c91dc0-c47e-4b76-a3fa-c5c9a47c663b}, !- Plant Side Inlet Node Name
  {97813e14-3101-4425-85bb-8a223b748209}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b4a18b06-33fb-4abb-87f1-b88e1d89cebb}, !- Demand Side Inlet Node Name
  {623e529c-9c8a-4f03-b46e-726eb31f7326}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1f35d24b-2a95-4445-8dfa-968a8cd8a80d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Demand Mixer Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Demand Splitter Name
  {76f24ead-0a3d-40d6-ad57-c492a286c310}, !- Supply Mixer Name
  {4094cc5d-f97b-4e4e-84f1-c95ae1f2e1fa}; !- Supply Splitter Name

OS:Node,
  {659b9865-c901-4209-856c-65392c32595a}, !- Handle
  Ambient Loop Supply Inlet Node,         !- Name
  {a7c91dc0-c47e-4b76-a3fa-c5c9a47c663b}, !- Inlet Port
  {2249a47c-acf9-41fc-b485-2183baf0a79e}; !- Outlet Port

OS:Node,
  {400c3cce-1e7a-4c9d-8bb0-f3afa27fc677}, !- Handle
  Ambient Loop Supply Outlet Node,        !- Name
  {42158322-b8ff-4a05-acea-6871962be71d}, !- Inlet Port
  {97813e14-3101-4425-85bb-8a223b748209}; !- Outlet Port

OS:Node,
  {cbd117ae-e8c9-4456-93de-9919b7e184ba}, !- Handle
  District Cooling 1 Inlet Water Node,    !- Name
  {73a43ea7-fd57-48f0-8c74-53b15406bf61}, !- Inlet Port
  {d623ed98-4c83-448e-a545-d174c7676345}; !- Outlet Port

OS:Connector:Mixer,
  {76f24ead-0a3d-40d6-ad57-c492a286c310}, !- Handle
  Connector Mixer 11,                     !- Name
  {242866a6-d440-47de-b804-9b408324c3fd}, !- Outlet Branch Name
  {9d53611e-f7f8-4f4c-8c09-e24e6b2e13b6}, !- Inlet Branch Name 1
  {e51e925c-8f6b-4d58-8600-d0592cf3f1cc}, !- Inlet Branch Name 2
  {8716b82c-d592-4515-b16b-1999d5b992f1}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {4094cc5d-f97b-4e4e-84f1-c95ae1f2e1fa}, !- Handle
  Connector Splitter 11,                  !- Name
  {abcdf55b-575f-40d1-b339-bddf8f9a9c59}, !- Inlet Branch Name
  {73a43ea7-fd57-48f0-8c74-53b15406bf61}, !- Outlet Branch Name 1
  {312c605a-e656-4f8f-a1ac-9f00d70753fe}, !- Outlet Branch Name 2
  {47ee0d67-40fe-4a6f-87a9-8e3667d454a8}; !- Outlet Branch Name 3

OS:Connection,
  {a7c91dc0-c47e-4b76-a3fa-c5c9a47c663b}, !- Handle
  {a5939a11-8d36-40bc-b230-5198a9fdbfe5}, !- Name
  {774a2de6-9393-4050-bb36-52ab05552450}, !- Source Object
  14,                                     !- Outlet Port
  {659b9865-c901-4209-856c-65392c32595a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73a43ea7-fd57-48f0-8c74-53b15406bf61}, !- Handle
  {d339b675-4a63-424b-b345-ebead1fa5a88}, !- Name
  {4094cc5d-f97b-4e4e-84f1-c95ae1f2e1fa}, !- Source Object
  3,                                      !- Outlet Port
  {cbd117ae-e8c9-4456-93de-9919b7e184ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97813e14-3101-4425-85bb-8a223b748209}, !- Handle
  {d52ea49b-c2d7-4e8a-a9b5-d4bc9398c711}, !- Name
  {400c3cce-1e7a-4c9d-8bb0-f3afa27fc677}, !- Source Object
  3,                                      !- Outlet Port
  {774a2de6-9393-4050-bb36-52ab05552450}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6e8e9aa0-a7c6-4daf-9550-0354b667e330}, !- Handle
  Ambient Loop Demand Inlet Node,         !- Name
  {b4a18b06-33fb-4abb-87f1-b88e1d89cebb}, !- Inlet Port
  {db4103d2-7f03-4233-bd6f-f3d81903ea3d}; !- Outlet Port

OS:Node,
  {d869c9b9-a827-4db1-aaf1-c0e3341e95bb}, !- Handle
  Ambient Loop Demand Outlet Node,        !- Name
  {570a9103-8d53-4565-a168-114b09d2b8ea}, !- Inlet Port
  {623e529c-9c8a-4f03-b46e-726eb31f7326}; !- Outlet Port

OS:Node,
  {e7f04ac1-9e61-48bd-afb2-e01cd785c0da}, !- Handle
  Ambient Loop Demand Bypass Inlet Water Node, !- Name
  {e365da21-b59e-462b-9305-5d0fd33f6809}, !- Inlet Port
  {aef007b5-c781-4dd9-96f4-bad2e7772304}; !- Outlet Port

OS:Connector:Mixer,
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Handle
  Connector Mixer 12,                     !- Name
  {d92a1576-890d-4632-8f37-f7c250c50cdf}, !- Outlet Branch Name
  {50c7bcee-6a16-4d95-9f36-1cb74c533dbd}, !- Inlet Branch Name 1
  {95ab4a4a-6277-4e5e-8f02-99f6ff6dfdd4}, !- Inlet Branch Name 2
  {effb5f2f-27e4-4890-9675-720d6c24028c}, !- Inlet Branch Name 3
  {fce89ee0-85af-4281-b9cd-abedcb361dc6}, !- Inlet Branch Name 4
  {b9785ff6-a4d6-4d9d-99e5-de5c8f3b4573}, !- Inlet Branch Name 5
  {1ceaad0d-25d1-4f61-b2c5-0f53372a16ae}, !- Inlet Branch Name 6
  {0b4a243a-4cd7-47a8-9570-48eb17e72bda}, !- Inlet Branch Name 7
  {929f03e5-7bbb-45b0-a2d1-890e1ee82e70}, !- Inlet Branch Name 8
  {48377866-5ba0-4798-9b5b-85a7cc2488aa}, !- Inlet Branch Name 9
  {5b82c205-da7f-4936-a082-f116a22a747a}, !- Inlet Branch Name 10
  {dc5601ce-a616-4ef7-a7db-1d9455c06876}, !- Inlet Branch Name 11
  {6edb993e-4acb-4da6-b357-383fd243b3c7}, !- Inlet Branch Name 12
  {05d3cdbb-b250-489c-b4fe-7974a0811184}, !- Inlet Branch Name 13
  {df546b94-8761-4b4d-aeb9-d1a3d6eec525}, !- Inlet Branch Name 14
  {83d7f64a-6a4e-4112-a6bf-fbfc8375e249}, !- Inlet Branch Name 15
  {3ede3064-932a-4487-b057-0562a10580a2}, !- Inlet Branch Name 16
  {3d023633-9f66-41e1-8cbe-ce2ca4f0c3ea}, !- Inlet Branch Name 17
  {129ff113-5f15-46dd-850b-675597ff1117}, !- Inlet Branch Name 18
  {a4d4f0c4-5004-4242-bd2d-31b440880320}, !- Inlet Branch Name 19
  {f6c3bb5c-e345-4326-bde8-6093fa3b4ac6}, !- Inlet Branch Name 20
  {ca99ed54-a201-4912-a0d9-8f7ebbd691e8}, !- Inlet Branch Name 21
  {b4635246-141a-4e19-a21c-17a96acb315f}, !- Inlet Branch Name 22
  {a9feb566-6307-43bd-8d9c-f75be03bc3e0}, !- Inlet Branch Name 23
  {502ed9be-c686-4c33-b4cf-92b2c680ad6d}, !- Inlet Branch Name 24
  {8e98534b-90b7-487d-a6a8-19e3be96ade0}, !- Inlet Branch Name 25
  {376d75a8-9c98-435a-9ed6-dc6819ef46a4}, !- Inlet Branch Name 26
  {4ed7412c-eadd-43a1-b38f-e89ddee514f5}, !- Inlet Branch Name 27
  {7c8742ca-fbcb-433f-9250-1d2fb47f0fef}, !- Inlet Branch Name 28
  {e43f838f-ec2a-48b1-8d2d-788c1694b774}, !- Inlet Branch Name 29
  {f650db8a-da85-4bdb-9278-2266dcdf2c7b}, !- Inlet Branch Name 30
  {c5b221a3-1739-4087-8335-891985e32056}, !- Inlet Branch Name 31
  {332ecb66-0bd2-4e8c-9173-03a560ab9f18}, !- Inlet Branch Name 32
  {9485e06f-8ad3-451b-95bf-8068d64ab42c}, !- Inlet Branch Name 33
  {2ebd24f0-40c1-4ddb-a1b6-e4df993ac1b6}, !- Inlet Branch Name 34
  {f19c7064-d8a7-4576-994a-f7ea699c2a91}, !- Inlet Branch Name 35
  {79bace57-821c-4160-80c1-ffe4dd21f45e}, !- Inlet Branch Name 36
  {6013822a-8249-454d-8118-852f919df584}, !- Inlet Branch Name 37
  {f6e754dc-8916-4ffb-b5c5-6d40aae01c24}, !- Inlet Branch Name 38
  {cc578922-9e26-4530-bb57-f5d7f6622d87}, !- Inlet Branch Name 39
  {19c44be2-f8d9-421d-a282-9196269473e8}, !- Inlet Branch Name 40
  {adc9594a-d0e9-4ca9-b2f3-e74f77c60600}, !- Inlet Branch Name 41
  {b24db5cb-a581-445a-b477-e174faaa421f}, !- Inlet Branch Name 42
  {27a772b7-cb3a-4203-b25b-734386046a3d}, !- Inlet Branch Name 43
  {ea5fe06a-cb12-4256-b161-2babde8d00e1}, !- Inlet Branch Name 44
  {35d1d304-48c9-4928-a9fd-3b2031bcfbed}, !- Inlet Branch Name 45
  {089e0961-decf-4db4-912b-b1c782219a35}, !- Inlet Branch Name 46
  {031d05e2-f3ea-474c-82e1-ca3a4694178a}, !- Inlet Branch Name 47
  {91853cb8-7d1c-4c1e-85eb-956592f96d56}, !- Inlet Branch Name 48
  {556a725d-4894-4b7e-91ce-c3d36ba6a8b9}, !- Inlet Branch Name 49
  {b7e54f8f-60c2-4447-8d6f-bcf1511c0f79}, !- Inlet Branch Name 50
  {14088d44-2fb2-4e43-91ca-83ba45031542}, !- Inlet Branch Name 51
  {a599fa42-a595-4e8e-88af-a1838b3789be}, !- Inlet Branch Name 52
  {23afb90e-e81b-44e0-a63a-95a3f357648b}, !- Inlet Branch Name 53
  {a0d11153-3d15-49fb-a802-38ad4d04fbd4}, !- Inlet Branch Name 54
  {4c17645c-626f-4955-a683-b003717e5c8c}, !- Inlet Branch Name 55
  {b3886ff0-a865-435a-8860-fad47832f094}, !- Inlet Branch Name 56
  {c50ae1bf-f9bc-48d0-94d6-67f8963db999}, !- Inlet Branch Name 57
  {c056d5c1-d4fe-4f35-a422-10e82f269e00}, !- Inlet Branch Name 58
  {e20a2251-2153-45e5-9361-9905aa63328e}, !- Inlet Branch Name 59
  {26d2ed38-f4f4-4927-85e1-d94025abd173}, !- Inlet Branch Name 60
  {13ff2041-6419-4fd3-a0f3-ceafd485efcc}, !- Inlet Branch Name 61
  {b54c0fb3-7e56-484b-ab09-808129b9ce24}, !- Inlet Branch Name 62
  {0d554096-8a2c-4aa8-89f5-272063892594}, !- Inlet Branch Name 63
  {260a5270-5fd6-4062-b544-dc5f0d133f9b}, !- Inlet Branch Name 64
  {9c5bb9ca-c5ec-49be-932c-503bd01595e8}, !- Inlet Branch Name 65
  {5cdef2ca-0bf3-47bd-a829-407b33db3023}, !- Inlet Branch Name 66
  {5fe322d7-64cf-4120-a38c-544a1fc3b137}, !- Inlet Branch Name 67
  {0fa5f677-5040-4ec2-9d60-7d436f88096f}, !- Inlet Branch Name 68
  {8f2973ba-99ae-4b89-99ce-ae2fd60298b1}, !- Inlet Branch Name 69
  {dce321b2-e7e3-4625-95fb-df154e9cff95}, !- Inlet Branch Name 70
  {65cff92d-88e4-4232-88bd-bdf29d9e8ec7}, !- Inlet Branch Name 71
  {64f334e9-3e84-4e4e-b19c-9e30805ab357}, !- Inlet Branch Name 72
  {127b18bc-400b-4e0f-88a5-541a8cfe96e1}, !- Inlet Branch Name 73
  {d77c21c1-e438-4a29-b2ca-df37bfc896e4}, !- Inlet Branch Name 74
  {c566eeeb-ac80-4aea-adba-f946ac4d8cd2}, !- Inlet Branch Name 75
  {6ea93f2e-fb7e-4fdc-87b4-a338bfd40ab8}, !- Inlet Branch Name 76
  {f4ea5173-4821-40b9-bf70-c282c0f883e7}, !- Inlet Branch Name 77
  {d8d72ee1-7e55-4632-ab6c-80785527fff4}, !- Inlet Branch Name 78
  {9aa73ffa-27ad-45ba-bcf5-1a5f4e91f2b5}, !- Inlet Branch Name 79
  {e5e74c6e-26f7-401f-9709-f0e5afdf28bd}, !- Inlet Branch Name 80
  {dddb22e5-7a13-4347-b042-5bd8af42f55c}, !- Inlet Branch Name 81
  {02748a04-0173-4e4a-8b6d-85a94a028109}, !- Inlet Branch Name 82
  {30051959-45a7-4907-bf3f-a9e09bbf2e7e}, !- Inlet Branch Name 83
  {fe727e97-27c5-44ba-8765-af77eda382ea}, !- Inlet Branch Name 84
  {ecdc5128-d6a6-4689-af32-235ee8167e3b}, !- Inlet Branch Name 85
  {d5eb4314-30bb-4b67-bd61-d7a98d128c89}, !- Inlet Branch Name 86
  {f33ea99b-11c9-423b-ac31-2cda35a22209}, !- Inlet Branch Name 87
  {ca9bf20a-8d99-4609-b775-fd78e086a4fd}, !- Inlet Branch Name 88
  {13abaa95-3c1d-4b58-bcf0-3779d805304d}, !- Inlet Branch Name 89
  {f7a4f654-3498-4e56-a560-3cc683312f02}, !- Inlet Branch Name 90
  {57f04243-c119-4469-826a-17a5be22d2df}, !- Inlet Branch Name 91
  {6b17e98a-e947-4d38-bc4c-963f817b570e}, !- Inlet Branch Name 92
  {58b89f2a-dc17-406a-854c-f8bbc943f2d3}, !- Inlet Branch Name 93
  {d53a81ae-cb5d-4132-bdb1-25daa3bdde5e}, !- Inlet Branch Name 94
  {cc297aee-435b-4270-abde-e8e19acf3eca}, !- Inlet Branch Name 95
  {edc78d70-84e0-44e0-9fd4-026bc6c1ac68}, !- Inlet Branch Name 96
  {1930eafb-a909-4add-bbdb-c5e148991e47}, !- Inlet Branch Name 97
  {8df7bf1d-bd64-4bce-a825-908b7496775f}, !- Inlet Branch Name 98
  {d5a16e95-d874-4d54-b5a3-2865a3b59841}, !- Inlet Branch Name 99
  {fa58ea74-2be3-4e5c-a7ee-ef2787a43646}, !- Inlet Branch Name 100
  {9acd4597-0806-4586-bce8-cd48d8c2bab1}, !- Inlet Branch Name 101
  {a8046448-b7e8-4a61-ae57-a8c65cd5bb15}, !- Inlet Branch Name 102
  {3aa5e39a-dd72-4d2d-ac22-5e8969425a35}, !- Inlet Branch Name 103
  {92759e62-0cf9-445e-a0e1-393ac3017554}, !- Inlet Branch Name 104
  {fa22946c-cbd9-4a46-ae9f-c13acc26689f}, !- Inlet Branch Name 105
  {c14cfef0-6a06-41aa-9063-a152b35dcac3}, !- Inlet Branch Name 106
  {49275f9d-4e3d-46d2-a77a-938fc2c77e32}, !- Inlet Branch Name 107
  {32818d0d-c1a9-4806-b8b2-bc06b2342989}, !- Inlet Branch Name 108
  {a5c23140-e85a-4195-b6c6-2ffbcb8a4f1f}, !- Inlet Branch Name 109
  {cd02cfd8-ab02-48dd-89b1-207eedb711f4}, !- Inlet Branch Name 110
  {bcd245c4-4a95-4d47-8d31-afb83194d545}, !- Inlet Branch Name 111
  {19975017-3729-47f4-9930-da5a54854460}, !- Inlet Branch Name 112
  {3b1bc6c0-a294-4e33-9aad-642cfda63464}, !- Inlet Branch Name 113
  {5b8b066d-e3b0-434d-bd3e-8febf83ed610}, !- Inlet Branch Name 114
  {b7c7db36-535e-4d27-b3f4-3180db651e41}, !- Inlet Branch Name 115
  {08654441-1032-4bb6-912e-cfb5a078d542}, !- Inlet Branch Name 116
  {05362795-0e90-43cd-a4cd-61480bb3ea5d}, !- Inlet Branch Name 117
  {c899c6d8-079d-4fa9-bc05-eb1ecb2d951a}, !- Inlet Branch Name 118
  {93216889-c3b5-4080-bf90-98395b05f2bc}, !- Inlet Branch Name 119
  {986bb9f2-2aac-437e-9453-b38adbaa52f8}, !- Inlet Branch Name 120
  {9b0032f7-0760-4c0d-9dbb-0522336298f3}, !- Inlet Branch Name 121
  {f9975304-3576-42f6-873b-a73dbcedba42}, !- Inlet Branch Name 122
  {6e031af0-52bc-4f14-b0b3-c0c2db667264}, !- Inlet Branch Name 123
  {5603c3cd-0c11-46bf-b71c-84dc17058c1a}, !- Inlet Branch Name 124
  {08f2b16f-3b9c-4c8a-ac31-380df21b89e6}, !- Inlet Branch Name 125
  {a1569272-adb2-4281-8ec7-861c85e7a31d}, !- Inlet Branch Name 126
  {52c68685-e6f1-4565-a2be-6929ac6a6b49}; !- Inlet Branch Name 127

OS:Connector:Splitter,
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Handle
  Connector Splitter 12,                  !- Name
  {93454884-d933-45db-bfff-d8c52e6b9ab6}, !- Inlet Branch Name
  {e365da21-b59e-462b-9305-5d0fd33f6809}, !- Outlet Branch Name 1
  {7d00c106-c2c1-4fa6-aa97-1c74e5d1ff73}, !- Outlet Branch Name 2
  {1e2cbe09-7cfe-4072-a20d-e2ec377974ad}, !- Outlet Branch Name 3
  {ef1026e3-116a-44d3-9632-f73edc76e14d}, !- Outlet Branch Name 4
  {5eac2f84-09a1-494d-a3f5-e4aec815e5ae}, !- Outlet Branch Name 5
  {2b9bdabb-b58c-44ed-ad7b-78822481a4da}, !- Outlet Branch Name 6
  {4b558298-5f40-4f65-8953-b9fe30c19827}, !- Outlet Branch Name 7
  {75cd717f-5170-4a0d-9f41-be3dc9318a3c}, !- Outlet Branch Name 8
  {cd6cd96a-53c2-4250-a3da-a0c604b1161b}, !- Outlet Branch Name 9
  {9f453e06-78aa-489f-8d7b-32bc4739eed4}, !- Outlet Branch Name 10
  {bf552a7f-839c-4af0-a560-b0015c0271a9}, !- Outlet Branch Name 11
  {cb528c84-48b1-43fb-8e1b-ed9bcce052b9}, !- Outlet Branch Name 12
  {68656952-d8a1-49ee-9d55-139dde0dbdfa}, !- Outlet Branch Name 13
  {e1d6a245-6332-4bec-a902-8d4df9ed3ba3}, !- Outlet Branch Name 14
  {9accefde-c32b-420e-95ad-cdf92ec7eb64}, !- Outlet Branch Name 15
  {d388f6dd-e365-49fa-843a-d4fb991c9aeb}, !- Outlet Branch Name 16
  {0852c86d-6e96-49b6-a957-ef632b5cd6f2}, !- Outlet Branch Name 17
  {54a91399-8b5f-438e-bf1d-f6969fcdae13}, !- Outlet Branch Name 18
  {44b8d199-cfc2-402a-bd3d-6d59de83532e}, !- Outlet Branch Name 19
  {c5286f55-a022-4ba5-a5c6-a0c392119bb1}, !- Outlet Branch Name 20
  {01513728-6fa5-45c7-a1cd-a2ae591f2650}, !- Outlet Branch Name 21
  {649a842e-e128-4ad8-8ced-06f4f1530dad}, !- Outlet Branch Name 22
  {c3f94b57-da24-4995-b6a3-70b6322f64fb}, !- Outlet Branch Name 23
  {c5371d2c-12df-44a4-ac5d-b7bc0b4cd25b}, !- Outlet Branch Name 24
  {451e7bc6-7417-4d4b-8b3b-aeaac6e4557e}, !- Outlet Branch Name 25
  {417eef5c-c6f3-42e4-93a2-93eb6027f280}, !- Outlet Branch Name 26
  {61f381c0-f5b4-483a-9519-3116b767eb28}, !- Outlet Branch Name 27
  {d3897417-8163-4ade-aa68-54b13a5a262c}, !- Outlet Branch Name 28
  {79295794-07ff-4a9b-a3db-b3a0f522a95d}, !- Outlet Branch Name 29
  {da86ebf2-3642-4e7b-8651-4f73f8ff0bec}, !- Outlet Branch Name 30
  {99f8c3ec-7b71-4e80-a4f9-7529a6946853}, !- Outlet Branch Name 31
  {acce83da-efad-4b12-a47d-300999569ada}, !- Outlet Branch Name 32
  {de8ba269-3721-4e74-af93-e08700ef88f2}, !- Outlet Branch Name 33
  {9dc1f242-9dee-4cb0-be3c-a9dd46698309}, !- Outlet Branch Name 34
  {3ade32ea-6445-4d29-8731-a8980a7b640a}, !- Outlet Branch Name 35
  {09da6a0d-91b7-426f-b098-d363f37eea59}, !- Outlet Branch Name 36
  {86f4ea32-0982-4eb9-a21d-215df5b038fd}, !- Outlet Branch Name 37
  {a45f4556-2dad-4997-a06c-51ce34bc2983}, !- Outlet Branch Name 38
  {8ef9c6e8-04d6-44e0-b85a-f3ef1c12b6ca}, !- Outlet Branch Name 39
  {498408f2-c310-47a9-a00f-d5dbefd4bb45}, !- Outlet Branch Name 40
  {9bcbbf77-5c65-487c-b5d2-338fea092897}, !- Outlet Branch Name 41
  {01887ba2-f96f-48c4-8448-b195db9b7543}, !- Outlet Branch Name 42
  {8924a2a5-e948-457c-aa40-c480df325d24}, !- Outlet Branch Name 43
  {8c11f1cb-7e98-47a3-bc00-def1ad32e5b4}, !- Outlet Branch Name 44
  {41537806-8628-4c15-b139-89b58ca98e2c}, !- Outlet Branch Name 45
  {79dadc1e-a995-470e-ac72-62ed7a6f0b70}, !- Outlet Branch Name 46
  {973957f4-074b-42a0-a56e-32099f4df069}, !- Outlet Branch Name 47
  {defec0a1-e4e5-4129-b7db-d77027bc7e1c}, !- Outlet Branch Name 48
  {b6c68876-10f7-48b0-adaa-42ee2839fbd8}, !- Outlet Branch Name 49
  {1a526771-e29c-428c-9d6b-fde5e672ddba}, !- Outlet Branch Name 50
  {b736284b-3d4e-4ae0-b066-e4cb1afe6fea}, !- Outlet Branch Name 51
  {9447a6c3-db63-4dd5-ae7d-6fa4dffbcb17}, !- Outlet Branch Name 52
  {239cf721-57da-42ce-8d8f-6d933a2b9c74}, !- Outlet Branch Name 53
  {53ac0dba-ba2c-49fd-b172-80cd69dab866}, !- Outlet Branch Name 54
  {30f26b26-aeaf-4788-b0af-9f5f2a8e6963}, !- Outlet Branch Name 55
  {a741eb25-9120-40ff-9801-e6f2c54fcb85}, !- Outlet Branch Name 56
  {0a6c1298-8dca-4c73-b681-f994d77e1425}, !- Outlet Branch Name 57
  {771593bc-74e4-4075-8df5-c290a8728317}, !- Outlet Branch Name 58
  {d184c718-8b2c-4918-a762-f47bfea94760}, !- Outlet Branch Name 59
  {dac4444c-8ce7-4b39-9be1-80e782e4139e}, !- Outlet Branch Name 60
  {4bd5ff24-2d5e-46a4-8fac-28329554ba29}, !- Outlet Branch Name 61
  {77c5ff49-ebdd-4f7b-bf40-eaf19263da34}, !- Outlet Branch Name 62
  {16034ee0-6d31-46e3-b2b5-5f09b3fc2ec6}, !- Outlet Branch Name 63
  {4f5a9b3a-61d7-4acd-bbf3-e608622ca979}, !- Outlet Branch Name 64
  {56a300db-9f7c-40ed-bd68-be1b54abe299}, !- Outlet Branch Name 65
  {44c9979d-4d90-4dda-b48a-66940548dbfd}, !- Outlet Branch Name 66
  {a3abef3c-d3d5-4c77-9aae-8abde8fd20fa}, !- Outlet Branch Name 67
  {72a7227c-4645-4950-aef4-19118100f319}, !- Outlet Branch Name 68
  {e82c6273-3f3f-4ee9-8cce-0c893d336580}, !- Outlet Branch Name 69
  {4631dde7-6c84-4fc6-830e-b848cd4c2f1e}, !- Outlet Branch Name 70
  {6d8589f4-def4-4ef2-8436-43e363bcaf5b}, !- Outlet Branch Name 71
  {99c507b4-d13e-4d89-b965-bb3737c3df7e}, !- Outlet Branch Name 72
  {6b384292-b6d4-4c1b-be39-f80bee339876}, !- Outlet Branch Name 73
  {7ae7bb6d-6f31-4eb7-a184-2a6248ceab98}, !- Outlet Branch Name 74
  {e97db97a-5b96-4849-abfe-d7f3795b938e}, !- Outlet Branch Name 75
  {48ef5a98-7b18-450d-acea-8a35c32a1a19}, !- Outlet Branch Name 76
  {7796601b-3773-43bd-833b-1607374fd3bb}, !- Outlet Branch Name 77
  {f92258f7-1e7c-49ac-b147-901d0d4d2fee}, !- Outlet Branch Name 78
  {a14afaa4-1eee-4a9f-bbd2-b8acb0c44357}, !- Outlet Branch Name 79
  {623bae67-c690-4fd6-b1ae-58cd10d0f316}, !- Outlet Branch Name 80
  {876935f9-fb46-4855-a9c3-ebea292ee3ce}, !- Outlet Branch Name 81
  {9d816a1c-d601-4ff9-bd16-50ce639172f7}, !- Outlet Branch Name 82
  {789578aa-80e9-4f11-ad16-304be4f86be7}, !- Outlet Branch Name 83
  {c72cc2a6-1530-4d90-8c4a-1893c6b1d74b}, !- Outlet Branch Name 84
  {306eadb4-3b4f-4117-9ddb-b5c48391ab26}, !- Outlet Branch Name 85
  {acbd64c9-d86f-4786-a892-2135cb5a19c8}, !- Outlet Branch Name 86
  {de3a898d-c814-4d24-9ca9-cc42256fb722}, !- Outlet Branch Name 87
  {85f5ec69-5c69-4098-ae6c-5f5ae3c8b4e2}, !- Outlet Branch Name 88
  {a00cb206-e75e-47ba-8088-1d2db884964d}, !- Outlet Branch Name 89
  {e70088da-d2b3-41ea-8c2f-9c274a18d16d}, !- Outlet Branch Name 90
  {f8280311-0fd7-4aeb-9f38-3a9a9b1068df}, !- Outlet Branch Name 91
  {b8ff8d9a-16cc-406a-a343-a290e9b31f76}, !- Outlet Branch Name 92
  {69f69676-4296-42e8-96c0-810293767485}, !- Outlet Branch Name 93
  {de4fbe2a-374e-4600-ac51-de76d9ba5b10}, !- Outlet Branch Name 94
  {a146bd00-0422-4074-9285-37ea1811ec80}, !- Outlet Branch Name 95
  {5c5e122c-3445-46a1-a423-c6d534eab59b}, !- Outlet Branch Name 96
  {90bb6847-b12c-4fe3-8d99-dcc1081f32b2}, !- Outlet Branch Name 97
  {7fb3927a-a1be-4620-8727-2ab5eec55034}, !- Outlet Branch Name 98
  {06fc322f-23df-48dc-af69-738ea2cdd25b}, !- Outlet Branch Name 99
  {b07baa28-2412-4850-b9d4-3b204e1ed258}, !- Outlet Branch Name 100
  {d8a56194-5ef4-48b3-82eb-e2cdcf6387a9}, !- Outlet Branch Name 101
  {a30c400f-d793-4c6a-9108-af35e621ebfb}, !- Outlet Branch Name 102
  {e9c5a4af-abee-4296-a095-e2d0635b7ac3}, !- Outlet Branch Name 103
  {6ab428bc-a7f9-4118-8029-2d835504abf9}, !- Outlet Branch Name 104
  {6b3f08f8-dd0a-480c-876a-be3606072464}, !- Outlet Branch Name 105
  {ca7726de-8f56-47e2-a22a-ec602419630d}, !- Outlet Branch Name 106
  {bb1b5936-ae2c-4f16-96ec-67a2eb1888fc}, !- Outlet Branch Name 107
  {f7da6468-cb8f-4bf2-a1df-aa460954c224}, !- Outlet Branch Name 108
  {014a2865-da3a-4b15-8c38-f26c642c28e6}, !- Outlet Branch Name 109
  {57132c0b-1f22-4aa9-8d69-e445d23a622d}, !- Outlet Branch Name 110
  {c55feb86-ade1-44e4-a502-d845e725372c}, !- Outlet Branch Name 111
  {d03a60ef-441b-45c1-9d64-f0be7b898304}, !- Outlet Branch Name 112
  {1451d595-4864-4c08-8aa0-d8db092eb54a}, !- Outlet Branch Name 113
  {f252dd0a-f1cf-46e5-83b6-c9844aabc132}, !- Outlet Branch Name 114
  {a1459781-986f-4902-affe-e902f15a8cb3}, !- Outlet Branch Name 115
  {8dbf1fb2-fb2a-4dd6-b00a-d9bdd5ec2f77}, !- Outlet Branch Name 116
  {cb2116cd-dd47-4389-bea8-bd553b0a5c4f}, !- Outlet Branch Name 117
  {130930b7-9758-412d-871c-36bc0316cb0c}, !- Outlet Branch Name 118
  {edf1dee1-c816-42e2-9d96-b48bc3e925ca}, !- Outlet Branch Name 119
  {96d2e284-ad76-4f57-a27a-c975cac20531}, !- Outlet Branch Name 120
  {21b5c631-cfbc-46c1-a485-1174bcd46427}, !- Outlet Branch Name 121
  {4ffb1afb-edc7-455c-8c34-35bd8433ff68}, !- Outlet Branch Name 122
  {23f8a07d-5383-45ca-bf04-f5f87ac65f87}, !- Outlet Branch Name 123
  {0fe330d9-3752-4078-b5bc-12c6cdfafe89}, !- Outlet Branch Name 124
  {b4adbcca-6dc8-408e-a6b0-fc91cdf1a12e}, !- Outlet Branch Name 125
  {728a5400-2ca7-4d52-980b-79ea137ab999}, !- Outlet Branch Name 126
  {0f0c4168-59c9-44f6-b84d-b50401e2bf63}; !- Outlet Branch Name 127

OS:Connection,
  {b4a18b06-33fb-4abb-87f1-b88e1d89cebb}, !- Handle
  {948efccd-d436-4df3-9971-a448abf36fdb}, !- Name
  {774a2de6-9393-4050-bb36-52ab05552450}, !- Source Object
  17,                                     !- Outlet Port
  {6e8e9aa0-a7c6-4daf-9550-0354b667e330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e365da21-b59e-462b-9305-5d0fd33f6809}, !- Handle
  {1bfe7f56-d797-4c22-8f1f-0b14219cdf9c}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  3,                                      !- Outlet Port
  {e7f04ac1-9e61-48bd-afb2-e01cd785c0da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623e529c-9c8a-4f03-b46e-726eb31f7326}, !- Handle
  {03bdeee2-5256-4bb8-aa2c-81f4d075063e}, !- Name
  {d869c9b9-a827-4db1-aaf1-c0e3341e95bb}, !- Source Object
  3,                                      !- Outlet Port
  {774a2de6-9393-4050-bb36-52ab05552450}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {92b4d327-78ea-47b8-8cfe-ad81fd7a0e6a}, !- Handle
  {774a2de6-9393-4050-bb36-52ab05552450}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  39.0000000000001,                       !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1f35d24b-2a95-4445-8dfa-968a8cd8a80d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Schedule:Ruleset,
  {f3fcea87-a0fa-40ef-b58f-af7ab2e5171f}, !- Handle
  Ambient Loop High Temp - 90F,           !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {31024cdd-d3a9-4c8f-af05-ac166cc3c69b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31024cdd-d3a9-4c8f-af05-ac166cc3c69b}, !- Handle
  Ambient Loop High Temp - 90F Default,   !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  32.2222222222223;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0689402-ed33-4da7-a0ea-f4b4d919ae72}, !- Handle
  Ambient Loop Low Temp - 41F,            !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  {e2f132ee-cc92-4848-8761-26a4e278527b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2f132ee-cc92-4848-8761-26a4e278527b}, !- Handle
  Ambient Loop Low Temp - 41F Default,    !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  5.00000000000006;                       !- Value Until Time 1

OS:SetpointManager:Scheduled:DualSetpoint,
  {a7a41bfc-ecec-46f7-b309-2ff3e77be7cd}, !- Handle
  Ambient Loop Supply Water Setpoint Manager, !- Name
  ,                                       !- Control Variable
  {f3fcea87-a0fa-40ef-b58f-af7ab2e5171f}, !- High Setpoint Schedule Name
  {e0689402-ed33-4da7-a0ea-f4b4d919ae72}, !- Low Setpoint Schedule Name
  {400c3cce-1e7a-4c9d-8bb0-f3afa27fc677}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {37401054-bf86-4506-ac6f-ea6be27ad1cc}, !- Handle
  Ambient Loop Pump,                      !- Name
  {2249a47c-acf9-41fc-b485-2183baf0a79e}, !- Inlet Node Name
  {a96ac1ef-7772-4f38-b07d-83a0ff186b52}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {4e9fd3b2-3d71-43d4-abd1-62139b009709}, !- Handle
  Ambient Loop Pump Outlet Water Node,    !- Name
  {a96ac1ef-7772-4f38-b07d-83a0ff186b52}, !- Inlet Port
  {abcdf55b-575f-40d1-b339-bddf8f9a9c59}; !- Outlet Port

OS:Connection,
  {2249a47c-acf9-41fc-b485-2183baf0a79e}, !- Handle
  {71bec2dd-424c-4257-a4d1-96d02c3c5254}, !- Name
  {659b9865-c901-4209-856c-65392c32595a}, !- Source Object
  3,                                      !- Outlet Port
  {37401054-bf86-4506-ac6f-ea6be27ad1cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a96ac1ef-7772-4f38-b07d-83a0ff186b52}, !- Handle
  {eda07a51-2b37-4432-bd58-e25a54879a29}, !- Name
  {37401054-bf86-4506-ac6f-ea6be27ad1cc}, !- Source Object
  3,                                      !- Outlet Port
  {4e9fd3b2-3d71-43d4-abd1-62139b009709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abcdf55b-575f-40d1-b339-bddf8f9a9c59}, !- Handle
  {11c98e7e-dfdf-437e-8965-6ad10dddad6d}, !- Name
  {4e9fd3b2-3d71-43d4-abd1-62139b009709}, !- Source Object
  3,                                      !- Outlet Port
  {4094cc5d-f97b-4e4e-84f1-c95ae1f2e1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictCooling,
  {166eb130-020b-4602-8d05-e444e31e6e37}, !- Handle
  District Cooling 1,                     !- Name
  {d623ed98-4c83-448e-a545-d174c7676345}, !- Chilled Water Inlet Node Name
  {4aaa7fbc-09ee-4bfb-9514-2239ce6a0fc5}, !- Chilled Water Outlet Node Name
  1000000000000;                          !- Nominal Capacity {W}

OS:Node,
  {792f0dfb-222a-477b-a8eb-292f75490caf}, !- Handle
  District Cooling 1 Outlet Water Node,   !- Name
  {4aaa7fbc-09ee-4bfb-9514-2239ce6a0fc5}, !- Inlet Port
  {9d53611e-f7f8-4f4c-8c09-e24e6b2e13b6}; !- Outlet Port

OS:Connection,
  {d623ed98-4c83-448e-a545-d174c7676345}, !- Handle
  {70c10e80-dbd9-4e7c-a154-eec29d68c632}, !- Name
  {cbd117ae-e8c9-4456-93de-9919b7e184ba}, !- Source Object
  3,                                      !- Outlet Port
  {166eb130-020b-4602-8d05-e444e31e6e37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aaa7fbc-09ee-4bfb-9514-2239ce6a0fc5}, !- Handle
  {c9d86493-3dde-42b8-8125-f537c11a7c6f}, !- Name
  {166eb130-020b-4602-8d05-e444e31e6e37}, !- Source Object
  3,                                      !- Outlet Port
  {792f0dfb-222a-477b-a8eb-292f75490caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d53611e-f7f8-4f4c-8c09-e24e6b2e13b6}, !- Handle
  {db5eee60-7397-488b-abb6-e74a01dceb41}, !- Name
  {792f0dfb-222a-477b-a8eb-292f75490caf}, !- Source Object
  3,                                      !- Outlet Port
  {76f24ead-0a3d-40d6-ad57-c492a286c310}, !- Target Object
  3;                                      !- Inlet Port

OS:DistrictHeating,
  {e22e6691-1539-4cfa-af33-6e349e4e79d3}, !- Handle
  District Heating 1,                     !- Name
  {ddb762c6-829c-47a5-9e69-67556656204b}, !- Hot Water Inlet Node Name
  {f832467c-414d-4db4-9ec3-8217a53bb4cb}, !- Hot Water Outlet Node Name
  1000000000000;                          !- Nominal Capacity {W}

OS:Node,
  {82c831f2-e150-4b16-86d0-6ef46ada4e06}, !- Handle
  District Heating 1 Inlet Water Node,    !- Name
  {312c605a-e656-4f8f-a1ac-9f00d70753fe}, !- Inlet Port
  {ddb762c6-829c-47a5-9e69-67556656204b}; !- Outlet Port

OS:Connection,
  {312c605a-e656-4f8f-a1ac-9f00d70753fe}, !- Handle
  {338b85cf-16d0-4703-92a0-a54a4a2499dd}, !- Name
  {4094cc5d-f97b-4e4e-84f1-c95ae1f2e1fa}, !- Source Object
  4,                                      !- Outlet Port
  {82c831f2-e150-4b16-86d0-6ef46ada4e06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3229e4dc-bc9f-4bb1-824d-7aa1ba3ae542}, !- Handle
  District Heating 1 Outlet Water Node,   !- Name
  {f832467c-414d-4db4-9ec3-8217a53bb4cb}, !- Inlet Port
  {e51e925c-8f6b-4d58-8600-d0592cf3f1cc}; !- Outlet Port

OS:Connection,
  {ddb762c6-829c-47a5-9e69-67556656204b}, !- Handle
  {938f7b39-9bf3-41c4-9c9c-09c72413271b}, !- Name
  {82c831f2-e150-4b16-86d0-6ef46ada4e06}, !- Source Object
  3,                                      !- Outlet Port
  {e22e6691-1539-4cfa-af33-6e349e4e79d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f832467c-414d-4db4-9ec3-8217a53bb4cb}, !- Handle
  {4e77696c-a2ce-47aa-a142-76211934e6e6}, !- Name
  {e22e6691-1539-4cfa-af33-6e349e4e79d3}, !- Source Object
  3,                                      !- Outlet Port
  {3229e4dc-bc9f-4bb1-824d-7aa1ba3ae542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e51e925c-8f6b-4d58-8600-d0592cf3f1cc}, !- Handle
  {0891cf80-a255-4147-92ba-33c51ba1519c}, !- Name
  {3229e4dc-bc9f-4bb1-824d-7aa1ba3ae542}, !- Source Object
  3,                                      !- Outlet Port
  {76f24ead-0a3d-40d6-ad57-c492a286c310}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5069ded1-72c4-4138-9d18-799ce07dd49a}, !- Handle
  Ambient Loop Supply Bypass,             !- Name
  {3ddf7a89-500c-468c-8eb3-ef1439579ca4}, !- Inlet Node Name
  {d5651e5d-f4f2-477c-86dc-3c1d55832555}; !- Outlet Node Name

OS:Node,
  {be3ae4cc-d8e0-4239-82c5-8540d9051622}, !- Handle
  Ambient Loop Supply Bypass Inlet Water Node, !- Name
  {47ee0d67-40fe-4a6f-87a9-8e3667d454a8}, !- Inlet Port
  {3ddf7a89-500c-468c-8eb3-ef1439579ca4}; !- Outlet Port

OS:Connection,
  {47ee0d67-40fe-4a6f-87a9-8e3667d454a8}, !- Handle
  {a08c7133-5cbc-429f-b819-0c0b63626c89}, !- Name
  {4094cc5d-f97b-4e4e-84f1-c95ae1f2e1fa}, !- Source Object
  5,                                      !- Outlet Port
  {be3ae4cc-d8e0-4239-82c5-8540d9051622}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {449ecb79-5ac7-4a00-a208-70f9ce31a83a}, !- Handle
  Ambient Loop Supply Bypass Outlet Water Node, !- Name
  {d5651e5d-f4f2-477c-86dc-3c1d55832555}, !- Inlet Port
  {8716b82c-d592-4515-b16b-1999d5b992f1}; !- Outlet Port

OS:Connection,
  {3ddf7a89-500c-468c-8eb3-ef1439579ca4}, !- Handle
  {5ffabe99-ab3c-4e2b-8797-b056a2e205b2}, !- Name
  {be3ae4cc-d8e0-4239-82c5-8540d9051622}, !- Source Object
  3,                                      !- Outlet Port
  {5069ded1-72c4-4138-9d18-799ce07dd49a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5651e5d-f4f2-477c-86dc-3c1d55832555}, !- Handle
  {46c65c9c-52f9-427a-9dee-5ca7ad8f680e}, !- Name
  {5069ded1-72c4-4138-9d18-799ce07dd49a}, !- Source Object
  3,                                      !- Outlet Port
  {449ecb79-5ac7-4a00-a208-70f9ce31a83a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8716b82c-d592-4515-b16b-1999d5b992f1}, !- Handle
  {c69ea716-65dd-4178-8409-30292b14d67f}, !- Name
  {449ecb79-5ac7-4a00-a208-70f9ce31a83a}, !- Source Object
  3,                                      !- Outlet Port
  {76f24ead-0a3d-40d6-ad57-c492a286c310}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b0bde007-d691-4973-b588-a3f4b107e617}, !- Handle
  Ambient Loop Demand Bypass,             !- Name
  {aef007b5-c781-4dd9-96f4-bad2e7772304}, !- Inlet Node Name
  {7735fbb7-fe6f-4fba-b4b8-85d216e3e636}; !- Outlet Node Name

OS:Node,
  {6b979d4e-a1b8-4051-baf6-363a8d838e95}, !- Handle
  Ambient Loop Demand Bypass Outlet Water Node, !- Name
  {7735fbb7-fe6f-4fba-b4b8-85d216e3e636}, !- Inlet Port
  {50c7bcee-6a16-4d95-9f36-1cb74c533dbd}; !- Outlet Port

OS:Connection,
  {aef007b5-c781-4dd9-96f4-bad2e7772304}, !- Handle
  {c7ec72af-1c84-446d-b495-5ec3a3cb7c63}, !- Name
  {e7f04ac1-9e61-48bd-afb2-e01cd785c0da}, !- Source Object
  3,                                      !- Outlet Port
  {b0bde007-d691-4973-b588-a3f4b107e617}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7735fbb7-fe6f-4fba-b4b8-85d216e3e636}, !- Handle
  {bd4366b7-1741-4d84-a127-8382bf486e26}, !- Name
  {b0bde007-d691-4973-b588-a3f4b107e617}, !- Source Object
  3,                                      !- Outlet Port
  {6b979d4e-a1b8-4051-baf6-363a8d838e95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50c7bcee-6a16-4d95-9f36-1cb74c533dbd}, !- Handle
  {5a536c72-d564-4c57-a117-942270b675e8}, !- Name
  {6b979d4e-a1b8-4051-baf6-363a8d838e95}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e64bf425-f9e6-4656-bdc3-687ab9675f1e}, !- Handle
  Ambient Loop Supply Outlet,             !- Name
  {eb8dc7d1-6fe2-451c-825c-bfb97cf0cef8}, !- Inlet Node Name
  {42158322-b8ff-4a05-acea-6871962be71d}; !- Outlet Node Name

OS:Node,
  {0c78351d-f56e-439b-b72b-f9522ee79341}, !- Handle
  Ambient Loop Supply Outlet Inlet Water Node, !- Name
  {242866a6-d440-47de-b804-9b408324c3fd}, !- Inlet Port
  {eb8dc7d1-6fe2-451c-825c-bfb97cf0cef8}; !- Outlet Port

OS:Connection,
  {242866a6-d440-47de-b804-9b408324c3fd}, !- Handle
  {4ee2f7f6-1c1a-433d-a7c2-481577fc83f2}, !- Name
  {76f24ead-0a3d-40d6-ad57-c492a286c310}, !- Source Object
  2,                                      !- Outlet Port
  {0c78351d-f56e-439b-b72b-f9522ee79341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb8dc7d1-6fe2-451c-825c-bfb97cf0cef8}, !- Handle
  {85f3cd10-9713-49bc-b70d-74c2e6f0becd}, !- Name
  {0c78351d-f56e-439b-b72b-f9522ee79341}, !- Source Object
  3,                                      !- Outlet Port
  {e64bf425-f9e6-4656-bdc3-687ab9675f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42158322-b8ff-4a05-acea-6871962be71d}, !- Handle
  {e3bb9ab9-7d4d-4298-ab31-30dcddcc0361}, !- Name
  {e64bf425-f9e6-4656-bdc3-687ab9675f1e}, !- Source Object
  3,                                      !- Outlet Port
  {400c3cce-1e7a-4c9d-8bb0-f3afa27fc677}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9d286f65-cac2-4720-8796-a736bc04b0e7}, !- Handle
  Ambient Loop Demand Inlet,              !- Name
  {db4103d2-7f03-4233-bd6f-f3d81903ea3d}, !- Inlet Node Name
  {fcebea69-33dd-47d0-b288-07d5c7c7b40c}; !- Outlet Node Name

OS:Node,
  {4fe22858-7b17-49f3-ac50-a1484e64e1b1}, !- Handle
  Ambient Loop Demand Inlet Outlet Water Node, !- Name
  {fcebea69-33dd-47d0-b288-07d5c7c7b40c}, !- Inlet Port
  {93454884-d933-45db-bfff-d8c52e6b9ab6}; !- Outlet Port

OS:Connection,
  {db4103d2-7f03-4233-bd6f-f3d81903ea3d}, !- Handle
  {78791203-39b2-4cdf-a17a-a785203e7b83}, !- Name
  {6e8e9aa0-a7c6-4daf-9550-0354b667e330}, !- Source Object
  3,                                      !- Outlet Port
  {9d286f65-cac2-4720-8796-a736bc04b0e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcebea69-33dd-47d0-b288-07d5c7c7b40c}, !- Handle
  {917eee42-46f8-4ab8-8f0f-3f7d5de32b00}, !- Name
  {9d286f65-cac2-4720-8796-a736bc04b0e7}, !- Source Object
  3,                                      !- Outlet Port
  {4fe22858-7b17-49f3-ac50-a1484e64e1b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93454884-d933-45db-bfff-d8c52e6b9ab6}, !- Handle
  {816dda62-8659-4dfa-84d6-17f3f0abf7b3}, !- Name
  {4fe22858-7b17-49f3-ac50-a1484e64e1b1}, !- Source Object
  3,                                      !- Outlet Port
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {23ac64cf-8a28-4018-9db2-9f9a9da5833e}, !- Handle
  Ambient Loop Demand Outlet,             !- Name
  {7d7983bc-c5f5-4b9d-a3f0-3be6691a3234}, !- Inlet Node Name
  {570a9103-8d53-4565-a168-114b09d2b8ea}; !- Outlet Node Name

OS:Node,
  {fe2f9af1-65c2-4b5f-87ec-c254eab4397c}, !- Handle
  Ambient Loop Demand Outlet Inlet Water Node, !- Name
  {d92a1576-890d-4632-8f37-f7c250c50cdf}, !- Inlet Port
  {7d7983bc-c5f5-4b9d-a3f0-3be6691a3234}; !- Outlet Port

OS:Connection,
  {d92a1576-890d-4632-8f37-f7c250c50cdf}, !- Handle
  {aaa239af-f040-4b8f-a214-4587445f6a82}, !- Name
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Source Object
  2,                                      !- Outlet Port
  {fe2f9af1-65c2-4b5f-87ec-c254eab4397c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d7983bc-c5f5-4b9d-a3f0-3be6691a3234}, !- Handle
  {46684a36-2503-439f-8106-ade0527438d1}, !- Name
  {fe2f9af1-65c2-4b5f-87ec-c254eab4397c}, !- Source Object
  3,                                      !- Outlet Port
  {23ac64cf-8a28-4018-9db2-9f9a9da5833e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {570a9103-8d53-4565-a168-114b09d2b8ea}, !- Handle
  {1de1f8b3-915e-4e7b-922e-0a5b65d4d1bb}, !- Name
  {23ac64cf-8a28-4018-9db2-9f9a9da5833e}, !- Source Object
  3,                                      !- Outlet Port
  {d869c9b9-a827-4db1-aaf1-c0e3341e95bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {685cf12a-332f-4f38-be5e-e97ef7ade31b}, !- Handle
  Zone Hospital PatRoom A  - Story Top Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {f9dd2e2a-9cba-41a7-9ff8-907841a7527a}, !- Handle
  Zone Hospital PatRoom A  - Story Top Water-to-Air HP Htg Coil 582 Clg kBtu/hr 4.2COPH, !- Name
  {f0c61675-9c52-447f-b5e0-bec5e0875868}, !- Water Inlet Node Name
  {0f7c251d-b348-4feb-8224-c38191fb9162}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {e5968eef-89a2-4c84-b1f5-ad99d35b40c8}, !- Handle
  Zone Hospital PatRoom A  - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {7d00c106-c2c1-4fa6-aa97-1c74e5d1ff73}, !- Inlet Port
  {f0c61675-9c52-447f-b5e0-bec5e0875868}; !- Outlet Port

OS:Connection,
  {7d00c106-c2c1-4fa6-aa97-1c74e5d1ff73}, !- Handle
  {08720e11-4b9a-411c-89eb-83851895fd96}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  4,                                      !- Outlet Port
  {e5968eef-89a2-4c84-b1f5-ad99d35b40c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5b0d326-7697-41c5-a0bc-f2466e6dfa38}, !- Handle
  Zone Hospital PatRoom A  - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {0f7c251d-b348-4feb-8224-c38191fb9162}, !- Inlet Port
  {95ab4a4a-6277-4e5e-8f02-99f6ff6dfdd4}; !- Outlet Port

OS:Connection,
  {f0c61675-9c52-447f-b5e0-bec5e0875868}, !- Handle
  {77b10785-9951-48dd-b75d-e8fb32b203a2}, !- Name
  {e5968eef-89a2-4c84-b1f5-ad99d35b40c8}, !- Source Object
  3,                                      !- Outlet Port
  {f9dd2e2a-9cba-41a7-9ff8-907841a7527a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f7c251d-b348-4feb-8224-c38191fb9162}, !- Handle
  {5cf588e7-c08b-42d8-bf8f-f9e1e9d613a8}, !- Name
  {f9dd2e2a-9cba-41a7-9ff8-907841a7527a}, !- Source Object
  3,                                      !- Outlet Port
  {f5b0d326-7697-41c5-a0bc-f2466e6dfa38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95ab4a4a-6277-4e5e-8f02-99f6ff6dfdd4}, !- Handle
  {049c3297-6548-40d4-8145-7343fe89e011}, !- Name
  {f5b0d326-7697-41c5-a0bc-f2466e6dfa38}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  4;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {d54d4914-a1c8-4495-a65f-5acdb657ccdb}, !- Handle
  Zone Hospital PatRoom A  - Story Top Water-to-Air HP Clg Coil, !- Name
  {f995ac55-12fc-443d-9d1f-725e9d274266}, !- Water Inlet Node Name
  {cca2679f-93f6-4364-81ac-347446266a5d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {66555cc5-5648-45ff-a1f0-a967165107cc}, !- Handle
  Zone Hospital PatRoom A  - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {1e2cbe09-7cfe-4072-a20d-e2ec377974ad}, !- Inlet Port
  {f995ac55-12fc-443d-9d1f-725e9d274266}; !- Outlet Port

OS:Connection,
  {1e2cbe09-7cfe-4072-a20d-e2ec377974ad}, !- Handle
  {bcf3d66a-02d8-4b87-9f55-8bef4535e3de}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  5,                                      !- Outlet Port
  {66555cc5-5648-45ff-a1f0-a967165107cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a0b7352-b180-4dc5-b7c5-90a5aa589a76}, !- Handle
  Zone Hospital PatRoom A  - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {cca2679f-93f6-4364-81ac-347446266a5d}, !- Inlet Port
  {effb5f2f-27e4-4890-9675-720d6c24028c}; !- Outlet Port

OS:Connection,
  {f995ac55-12fc-443d-9d1f-725e9d274266}, !- Handle
  {555e5d95-5bc5-49e0-9812-993c7fdbd0f4}, !- Name
  {66555cc5-5648-45ff-a1f0-a967165107cc}, !- Source Object
  3,                                      !- Outlet Port
  {d54d4914-a1c8-4495-a65f-5acdb657ccdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cca2679f-93f6-4364-81ac-347446266a5d}, !- Handle
  {1782d83d-c1ef-4570-83a2-8aa2711e3fff}, !- Name
  {d54d4914-a1c8-4495-a65f-5acdb657ccdb}, !- Source Object
  3,                                      !- Outlet Port
  {3a0b7352-b180-4dc5-b7c5-90a5aa589a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {effb5f2f-27e4-4890-9675-720d6c24028c}, !- Handle
  {539c30d4-7572-4a1f-b8f1-d7b30082e4fa}, !- Name
  {3a0b7352-b180-4dc5-b7c5-90a5aa589a76}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:OnOff,
  {f86adeec-a245-42fe-aafd-b2f42660857a}, !- Handle
  Zone Hospital PatRoom A  - Story Top WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dcc9046-924e-4478-b245-9653a212504e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7b8c9c6a-4994-4385-ad66-302607971977}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9dcc9046-924e-4478-b245-9653a212504e}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7b8c9c6a-4994-4385-ad66-302607971977}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {8552558c-63ef-4f50-8525-d4418b442f41}, !- Handle
  Zone Hospital PatRoom A  - Story Top WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {4e156448-1d8f-44b1-bb2c-2c64fccdf907}, !- Air Inlet Node Name
  {a3bb1bb9-bf59-4b5a-8858-e91334b8e314}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f86adeec-a245-42fe-aafd-b2f42660857a}, !- Supply Air Fan Name
  {f9dd2e2a-9cba-41a7-9ff8-907841a7527a}, !- Heating Coil Name
  {d54d4914-a1c8-4495-a65f-5acdb657ccdb}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {685cf12a-332f-4f38-be5e-e97ef7ade31b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {051cda68-f3af-48a5-aa3f-dbfe24d951f8}, !- Handle
  Zone Hospital PatRoom A  - Story Top WSHP Inlet Air Node, !- Name
  {b0e31623-5aff-47fc-a188-365a3da228ef}, !- Inlet Port
  {4e156448-1d8f-44b1-bb2c-2c64fccdf907}; !- Outlet Port

OS:Connection,
  {b0e31623-5aff-47fc-a188-365a3da228ef}, !- Handle
  {f7026d2e-cf9d-4c34-95ae-0afe013502ce}, !- Name
  {19d5909e-7d65-4ba6-9127-8775fe6b920a}, !- Source Object
  3,                                      !- Outlet Port
  {051cda68-f3af-48a5-aa3f-dbfe24d951f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e156448-1d8f-44b1-bb2c-2c64fccdf907}, !- Handle
  {03c34a4a-91bf-488c-90bb-40a6ff7a09dd}, !- Name
  {051cda68-f3af-48a5-aa3f-dbfe24d951f8}, !- Source Object
  3,                                      !- Outlet Port
  {8552558c-63ef-4f50-8525-d4418b442f41}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d3d3223e-114e-4003-9a1f-74c68cc5de81}, !- Handle
  Zone Hospital PatRoom A  - Story Top WSHP Outlet Air Node, !- Name
  {a3bb1bb9-bf59-4b5a-8858-e91334b8e314}, !- Inlet Port
  {1e8333ff-1f0e-41d7-97f9-478962d3a0a4}; !- Outlet Port

OS:Connection,
  {1e8333ff-1f0e-41d7-97f9-478962d3a0a4}, !- Handle
  {49470286-1d02-40a0-96e8-52df95a980c7}, !- Name
  {d3d3223e-114e-4003-9a1f-74c68cc5de81}, !- Source Object
  3,                                      !- Outlet Port
  {8eabc387-0b6d-4484-97eb-0412d916f853}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a3bb1bb9-bf59-4b5a-8858-e91334b8e314}, !- Handle
  {5ba0c68f-847d-4c2c-a3e0-0be0bd8a85ae}, !- Name
  {8552558c-63ef-4f50-8525-d4418b442f41}, !- Source Object
  4,                                      !- Outlet Port
  {d3d3223e-114e-4003-9a1f-74c68cc5de81}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {532ad9ee-9023-47d5-805a-4d5cb419974d}, !- Handle
  Zone Hospital PatRoom A end_a - Story Top Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {7e38d7ad-3b05-4306-8e9e-6dde159e8236}, !- Handle
  Zone Hospital PatRoom A end_a - Story Top Water-to-Air HP Htg Coil 59 Clg kBtu/hr 4.2COPH, !- Name
  {49dfa557-2606-493b-8be6-f9354e437860}, !- Water Inlet Node Name
  {eef8a8eb-72b0-41ed-a0b7-e0ce0ea68e15}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {36cdd984-7d50-41ce-87e6-e76f98184197}, !- Handle
  Zone Hospital PatRoom A end_a - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {ef1026e3-116a-44d3-9632-f73edc76e14d}, !- Inlet Port
  {49dfa557-2606-493b-8be6-f9354e437860}; !- Outlet Port

OS:Connection,
  {ef1026e3-116a-44d3-9632-f73edc76e14d}, !- Handle
  {1857ef39-860a-423a-9319-21d98d00a526}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  6,                                      !- Outlet Port
  {36cdd984-7d50-41ce-87e6-e76f98184197}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4552d2f-d834-4b37-a7a2-958416b596c1}, !- Handle
  Zone Hospital PatRoom A end_a - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {eef8a8eb-72b0-41ed-a0b7-e0ce0ea68e15}, !- Inlet Port
  {fce89ee0-85af-4281-b9cd-abedcb361dc6}; !- Outlet Port

OS:Connection,
  {49dfa557-2606-493b-8be6-f9354e437860}, !- Handle
  {b308df60-a2bf-4ba5-9143-4ac4477f4ee2}, !- Name
  {36cdd984-7d50-41ce-87e6-e76f98184197}, !- Source Object
  3,                                      !- Outlet Port
  {7e38d7ad-3b05-4306-8e9e-6dde159e8236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eef8a8eb-72b0-41ed-a0b7-e0ce0ea68e15}, !- Handle
  {9e636509-b543-4fcb-94df-672dc3e403aa}, !- Name
  {7e38d7ad-3b05-4306-8e9e-6dde159e8236}, !- Source Object
  3,                                      !- Outlet Port
  {a4552d2f-d834-4b37-a7a2-958416b596c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce89ee0-85af-4281-b9cd-abedcb361dc6}, !- Handle
  {993b095e-0f2d-4dec-a2ac-d6a7fc72bf35}, !- Name
  {a4552d2f-d834-4b37-a7a2-958416b596c1}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {c615ef07-3615-46cc-9231-d21fc2de13af}, !- Handle
  Zone Hospital PatRoom A end_a - Story Top Water-to-Air HP Clg Coil 59kBtu/hr 12.0EER, !- Name
  {75778e29-2af0-481b-bcaf-88f5845af4c9}, !- Water Inlet Node Name
  {d958533d-2b56-4992-a84c-f03956a81401}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {52ccb502-73f9-408b-94a5-8a22dc47855f}, !- Handle
  Zone Hospital PatRoom A end_a - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {5eac2f84-09a1-494d-a3f5-e4aec815e5ae}, !- Inlet Port
  {75778e29-2af0-481b-bcaf-88f5845af4c9}; !- Outlet Port

OS:Connection,
  {5eac2f84-09a1-494d-a3f5-e4aec815e5ae}, !- Handle
  {5b32794f-f0c6-4256-b8d2-5ff08456a702}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  7,                                      !- Outlet Port
  {52ccb502-73f9-408b-94a5-8a22dc47855f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3426fd42-486d-4d27-a2df-0e10a76ca802}, !- Handle
  Zone Hospital PatRoom A end_a - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {d958533d-2b56-4992-a84c-f03956a81401}, !- Inlet Port
  {b9785ff6-a4d6-4d9d-99e5-de5c8f3b4573}; !- Outlet Port

OS:Connection,
  {75778e29-2af0-481b-bcaf-88f5845af4c9}, !- Handle
  {846cf2ae-d497-4a8f-af27-159c3b74717a}, !- Name
  {52ccb502-73f9-408b-94a5-8a22dc47855f}, !- Source Object
  3,                                      !- Outlet Port
  {c615ef07-3615-46cc-9231-d21fc2de13af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d958533d-2b56-4992-a84c-f03956a81401}, !- Handle
  {d5605608-68df-4367-bbcb-c4f957e8b710}, !- Name
  {c615ef07-3615-46cc-9231-d21fc2de13af}, !- Source Object
  3,                                      !- Outlet Port
  {3426fd42-486d-4d27-a2df-0e10a76ca802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9785ff6-a4d6-4d9d-99e5-de5c8f3b4573}, !- Handle
  {171983a5-0e4d-4a84-a94a-b93fb688aaec}, !- Name
  {3426fd42-486d-4d27-a2df-0e10a76ca802}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:OnOff,
  {2ad96363-568f-441f-80cd-80ab8a9d87eb}, !- Handle
  Zone Hospital PatRoom A end_a - Story Top WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {411469b6-6efe-4149-a574-9f4c9fa1fa40}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {992052cb-8cf7-4615-aa5f-919c930d3384}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {411469b6-6efe-4149-a574-9f4c9fa1fa40}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {992052cb-8cf7-4615-aa5f-919c930d3384}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {c44a34f4-2457-43d6-bf67-c4aa8da7923a}, !- Handle
  Zone Hospital PatRoom A end_a - Story Top WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {6599006a-c558-4342-b755-e42ded099345}, !- Air Inlet Node Name
  {5356bcd3-0adf-47d3-82b8-1ea026c73a71}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2ad96363-568f-441f-80cd-80ab8a9d87eb}, !- Supply Air Fan Name
  {7e38d7ad-3b05-4306-8e9e-6dde159e8236}, !- Heating Coil Name
  {c615ef07-3615-46cc-9231-d21fc2de13af}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {532ad9ee-9023-47d5-805a-4d5cb419974d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {fa2f30e4-8ea6-4e48-9984-a9647e66c1ec}, !- Handle
  Zone Hospital PatRoom A end_a - Story Top WSHP Inlet Air Node, !- Name
  {387313e7-301e-498b-b78a-63d91b13680e}, !- Inlet Port
  {6599006a-c558-4342-b755-e42ded099345}; !- Outlet Port

OS:Connection,
  {387313e7-301e-498b-b78a-63d91b13680e}, !- Handle
  {e377744f-0c8a-4ce1-857f-823f5174879c}, !- Name
  {58db7a9f-e417-4ead-8b30-5b00da51ca47}, !- Source Object
  3,                                      !- Outlet Port
  {fa2f30e4-8ea6-4e48-9984-a9647e66c1ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6599006a-c558-4342-b755-e42ded099345}, !- Handle
  {bbb63d29-0d33-44ac-9e88-8404be441756}, !- Name
  {fa2f30e4-8ea6-4e48-9984-a9647e66c1ec}, !- Source Object
  3,                                      !- Outlet Port
  {c44a34f4-2457-43d6-bf67-c4aa8da7923a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7d103be4-c609-41c7-a091-b9ffd8a334a1}, !- Handle
  Zone Hospital PatRoom A end_a - Story Top WSHP Outlet Air Node, !- Name
  {5356bcd3-0adf-47d3-82b8-1ea026c73a71}, !- Inlet Port
  {b5c92714-fa5b-4388-9997-3d276cbf8425}; !- Outlet Port

OS:Connection,
  {b5c92714-fa5b-4388-9997-3d276cbf8425}, !- Handle
  {64fbee79-c8ad-4052-aa26-6ac6e8810eec}, !- Name
  {7d103be4-c609-41c7-a091-b9ffd8a334a1}, !- Source Object
  3,                                      !- Outlet Port
  {2ad14be6-fe5a-4380-abc2-2b268ca96a4a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5356bcd3-0adf-47d3-82b8-1ea026c73a71}, !- Handle
  {712651c7-2633-4d0b-99a6-7b9bb721220a}, !- Name
  {c44a34f4-2457-43d6-bf67-c4aa8da7923a}, !- Source Object
  4,                                      !- Outlet Port
  {7d103be4-c609-41c7-a091-b9ffd8a334a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {454c82c0-f1e1-4733-8691-c467185088c7}, !- Handle
  Zone Hospital PatRoom C  - Story Top Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {c5d8ea9b-c691-46e1-9615-2347486a197f}, !- Handle
  Zone Hospital PatRoom C  - Story Top Water-to-Air HP Htg Coil 630 Clg kBtu/hr 4.2COPH, !- Name
  {40bcc680-6356-4fc1-85b9-399392627a25}, !- Water Inlet Node Name
  {17b573ce-0deb-48e4-870b-aa39fca8fa89}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {8b0ff103-412a-4050-98ea-3a4d5bce855f}, !- Handle
  Zone Hospital PatRoom C  - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {2b9bdabb-b58c-44ed-ad7b-78822481a4da}, !- Inlet Port
  {40bcc680-6356-4fc1-85b9-399392627a25}; !- Outlet Port

OS:Connection,
  {2b9bdabb-b58c-44ed-ad7b-78822481a4da}, !- Handle
  {98e2cece-07ef-4aac-bbe5-fdec4633db5d}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  8,                                      !- Outlet Port
  {8b0ff103-412a-4050-98ea-3a4d5bce855f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd81b7dc-a8ef-4ddb-bf8b-c10fd56db199}, !- Handle
  Zone Hospital PatRoom C  - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {17b573ce-0deb-48e4-870b-aa39fca8fa89}, !- Inlet Port
  {1ceaad0d-25d1-4f61-b2c5-0f53372a16ae}; !- Outlet Port

OS:Connection,
  {40bcc680-6356-4fc1-85b9-399392627a25}, !- Handle
  {248f933b-cae5-416b-b05c-0ca6e73809cb}, !- Name
  {8b0ff103-412a-4050-98ea-3a4d5bce855f}, !- Source Object
  3,                                      !- Outlet Port
  {c5d8ea9b-c691-46e1-9615-2347486a197f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17b573ce-0deb-48e4-870b-aa39fca8fa89}, !- Handle
  {f49c1a68-85d2-4f90-bddd-136aa47fbe4f}, !- Name
  {c5d8ea9b-c691-46e1-9615-2347486a197f}, !- Source Object
  3,                                      !- Outlet Port
  {fd81b7dc-a8ef-4ddb-bf8b-c10fd56db199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ceaad0d-25d1-4f61-b2c5-0f53372a16ae}, !- Handle
  {8a825803-7a21-48e7-ab39-4f9e94cefbc2}, !- Name
  {fd81b7dc-a8ef-4ddb-bf8b-c10fd56db199}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {7b0f13d9-d3e5-4e69-9809-c8bd22874109}, !- Handle
  Zone Hospital PatRoom C  - Story Top Water-to-Air HP Clg Coil, !- Name
  {1036f9ef-c20d-4a39-b0d0-4d4b2447d97a}, !- Water Inlet Node Name
  {15fabd3c-8994-4f99-992c-353a8f75d6ad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {59e9b0c3-407f-4006-9261-6a23bb13b9f0}, !- Handle
  Zone Hospital PatRoom C  - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {4b558298-5f40-4f65-8953-b9fe30c19827}, !- Inlet Port
  {1036f9ef-c20d-4a39-b0d0-4d4b2447d97a}; !- Outlet Port

OS:Connection,
  {4b558298-5f40-4f65-8953-b9fe30c19827}, !- Handle
  {232a47a7-829a-494e-9a7d-b6cc363019d2}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  9,                                      !- Outlet Port
  {59e9b0c3-407f-4006-9261-6a23bb13b9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57391d90-fcc2-408e-a0ca-cbfc6c00f156}, !- Handle
  Zone Hospital PatRoom C  - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {15fabd3c-8994-4f99-992c-353a8f75d6ad}, !- Inlet Port
  {0b4a243a-4cd7-47a8-9570-48eb17e72bda}; !- Outlet Port

OS:Connection,
  {1036f9ef-c20d-4a39-b0d0-4d4b2447d97a}, !- Handle
  {6185e4ca-a07d-4cd8-966e-16e74fdc025c}, !- Name
  {59e9b0c3-407f-4006-9261-6a23bb13b9f0}, !- Source Object
  3,                                      !- Outlet Port
  {7b0f13d9-d3e5-4e69-9809-c8bd22874109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15fabd3c-8994-4f99-992c-353a8f75d6ad}, !- Handle
  {e19b546c-54c4-451a-8476-ba40ca73179d}, !- Name
  {7b0f13d9-d3e5-4e69-9809-c8bd22874109}, !- Source Object
  3,                                      !- Outlet Port
  {57391d90-fcc2-408e-a0ca-cbfc6c00f156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b4a243a-4cd7-47a8-9570-48eb17e72bda}, !- Handle
  {51a528e3-5a67-4735-a71d-022455d79119}, !- Name
  {57391d90-fcc2-408e-a0ca-cbfc6c00f156}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  9;                                      !- Inlet Port

OS:Fan:OnOff,
  {c31f0b85-e7f2-4fb1-8382-6d44f46e71bf}, !- Handle
  Zone Hospital PatRoom C  - Story Top WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9c7e6353-4007-46e2-a23f-6cb57d7056c8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9dc375c2-f0b1-4c5e-b363-7edeb7a6474c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9c7e6353-4007-46e2-a23f-6cb57d7056c8}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9dc375c2-f0b1-4c5e-b363-7edeb7a6474c}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {c6613db9-b7a4-4e6a-b7e7-de16ecd6a787}, !- Handle
  Zone Hospital PatRoom C  - Story Top WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {e35d439a-4263-49fd-8660-25a80e70eca7}, !- Air Inlet Node Name
  {22981747-496e-49d4-8607-228db9db4332}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c31f0b85-e7f2-4fb1-8382-6d44f46e71bf}, !- Supply Air Fan Name
  {c5d8ea9b-c691-46e1-9615-2347486a197f}, !- Heating Coil Name
  {7b0f13d9-d3e5-4e69-9809-c8bd22874109}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {454c82c0-f1e1-4733-8691-c467185088c7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {a99923c2-0477-41a8-867a-5210864f0d9e}, !- Handle
  Zone Hospital PatRoom C  - Story Top WSHP Inlet Air Node, !- Name
  {418f4efc-738f-4224-83aa-3aca3d81bbd8}, !- Inlet Port
  {e35d439a-4263-49fd-8660-25a80e70eca7}; !- Outlet Port

OS:Connection,
  {418f4efc-738f-4224-83aa-3aca3d81bbd8}, !- Handle
  {4a96eafd-0053-425d-afbe-18eaefb348b1}, !- Name
  {01ac8a57-b361-4ac3-a476-882c23d42a8d}, !- Source Object
  3,                                      !- Outlet Port
  {a99923c2-0477-41a8-867a-5210864f0d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e35d439a-4263-49fd-8660-25a80e70eca7}, !- Handle
  {d7335751-50e0-4e2b-af26-dd0ad371bd00}, !- Name
  {a99923c2-0477-41a8-867a-5210864f0d9e}, !- Source Object
  3,                                      !- Outlet Port
  {c6613db9-b7a4-4e6a-b7e7-de16ecd6a787}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d5c81b0e-b5c4-4e28-9d22-ec99ff1d9ecf}, !- Handle
  Zone Hospital PatRoom C  - Story Top WSHP Outlet Air Node, !- Name
  {22981747-496e-49d4-8607-228db9db4332}, !- Inlet Port
  {557c3586-bc0a-48a8-ab78-42e3471bd30b}; !- Outlet Port

OS:Connection,
  {557c3586-bc0a-48a8-ab78-42e3471bd30b}, !- Handle
  {19487d45-1b47-4312-8d56-8a0b4154ab99}, !- Name
  {d5c81b0e-b5c4-4e28-9d22-ec99ff1d9ecf}, !- Source Object
  3,                                      !- Outlet Port
  {6a21b1e6-8039-4bf9-b52f-f62a326985aa}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {22981747-496e-49d4-8607-228db9db4332}, !- Handle
  {84b893c0-4575-44ef-b9b9-8cb70ea30e77}, !- Name
  {c6613db9-b7a4-4e6a-b7e7-de16ecd6a787}, !- Source Object
  4,                                      !- Outlet Port
  {d5c81b0e-b5c4-4e28-9d22-ec99ff1d9ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c7955c5f-16eb-48ed-84fb-f9862a5574f9}, !- Handle
  Zone Hospital PatRoom C end_a - Story Top Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {d320428e-b116-45a0-9bfb-9dfeb9075811}, !- Handle
  Zone Hospital PatRoom C end_a - Story Top Water-to-Air HP Htg Coil 60 Clg kBtu/hr 4.2COPH, !- Name
  {60dd0d06-a62e-49e0-8ed7-35268187056f}, !- Water Inlet Node Name
  {e78ed9ca-aa85-4290-9f72-8b37bb0af580}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {74d334ac-1ffc-4ec7-a102-f10f108058b9}, !- Handle
  Zone Hospital PatRoom C end_a - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {75cd717f-5170-4a0d-9f41-be3dc9318a3c}, !- Inlet Port
  {60dd0d06-a62e-49e0-8ed7-35268187056f}; !- Outlet Port

OS:Connection,
  {75cd717f-5170-4a0d-9f41-be3dc9318a3c}, !- Handle
  {e7aae580-042e-4c05-8c41-1fb8a6855f2f}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  10,                                     !- Outlet Port
  {74d334ac-1ffc-4ec7-a102-f10f108058b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {782687de-0d34-4112-bf5e-e581ca794c05}, !- Handle
  Zone Hospital PatRoom C end_a - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {e78ed9ca-aa85-4290-9f72-8b37bb0af580}, !- Inlet Port
  {929f03e5-7bbb-45b0-a2d1-890e1ee82e70}; !- Outlet Port

OS:Connection,
  {60dd0d06-a62e-49e0-8ed7-35268187056f}, !- Handle
  {a4939c31-47a0-4e0d-be68-46d8f704a937}, !- Name
  {74d334ac-1ffc-4ec7-a102-f10f108058b9}, !- Source Object
  3,                                      !- Outlet Port
  {d320428e-b116-45a0-9bfb-9dfeb9075811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e78ed9ca-aa85-4290-9f72-8b37bb0af580}, !- Handle
  {415d71ff-f062-49bf-a55b-f71af2084906}, !- Name
  {d320428e-b116-45a0-9bfb-9dfeb9075811}, !- Source Object
  3,                                      !- Outlet Port
  {782687de-0d34-4112-bf5e-e581ca794c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {929f03e5-7bbb-45b0-a2d1-890e1ee82e70}, !- Handle
  {268a4424-72c3-428f-a425-f0f3915d2bb8}, !- Name
  {782687de-0d34-4112-bf5e-e581ca794c05}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {8b2adf5d-68f6-4935-92ea-3d3c3650ba47}, !- Handle
  Zone Hospital PatRoom C end_a - Story Top Water-to-Air HP Clg Coil 60kBtu/hr 12.0EER, !- Name
  {cef72cda-a39e-45fd-9946-6b7220e52989}, !- Water Inlet Node Name
  {ba121968-1ae2-4101-924a-077707102c48}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {1a8fdefc-a8ac-4237-a4a0-7a2658e52ec5}, !- Handle
  Zone Hospital PatRoom C end_a - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {cd6cd96a-53c2-4250-a3da-a0c604b1161b}, !- Inlet Port
  {cef72cda-a39e-45fd-9946-6b7220e52989}; !- Outlet Port

OS:Connection,
  {cd6cd96a-53c2-4250-a3da-a0c604b1161b}, !- Handle
  {17d6b93e-b78d-43f6-acbf-c6c1e570410e}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  11,                                     !- Outlet Port
  {1a8fdefc-a8ac-4237-a4a0-7a2658e52ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83c401fc-84e5-4577-867b-7c1f1036b7f4}, !- Handle
  Zone Hospital PatRoom C end_a - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {ba121968-1ae2-4101-924a-077707102c48}, !- Inlet Port
  {48377866-5ba0-4798-9b5b-85a7cc2488aa}; !- Outlet Port

OS:Connection,
  {cef72cda-a39e-45fd-9946-6b7220e52989}, !- Handle
  {3250120f-a261-40fa-9d0e-74d745e5ccbd}, !- Name
  {1a8fdefc-a8ac-4237-a4a0-7a2658e52ec5}, !- Source Object
  3,                                      !- Outlet Port
  {8b2adf5d-68f6-4935-92ea-3d3c3650ba47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba121968-1ae2-4101-924a-077707102c48}, !- Handle
  {17465f43-8572-414a-a54e-8b061a141a02}, !- Name
  {8b2adf5d-68f6-4935-92ea-3d3c3650ba47}, !- Source Object
  3,                                      !- Outlet Port
  {83c401fc-84e5-4577-867b-7c1f1036b7f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48377866-5ba0-4798-9b5b-85a7cc2488aa}, !- Handle
  {08a49ceb-4d8a-4b2c-a1be-0a13410f8ef6}, !- Name
  {83c401fc-84e5-4577-867b-7c1f1036b7f4}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  11;                                     !- Inlet Port

OS:Fan:OnOff,
  {610f8dc2-57d6-4ba6-be8d-13cf12c0869c}, !- Handle
  Zone Hospital PatRoom C end_a - Story Top WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3c697172-d7c5-4f9f-a393-3b99ea74492d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {85f8c926-e87a-4524-8c91-f0c9d27e30a4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3c697172-d7c5-4f9f-a393-3b99ea74492d}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {85f8c926-e87a-4524-8c91-f0c9d27e30a4}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {f1895402-b159-4eba-b1eb-7c751468aa4a}, !- Handle
  Zone Hospital PatRoom C end_a - Story Top WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {8879b85f-8ddc-4e95-a413-2bcbfd1ac599}, !- Air Inlet Node Name
  {805d0246-0cf6-47c3-af52-a82280fb20a1}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {610f8dc2-57d6-4ba6-be8d-13cf12c0869c}, !- Supply Air Fan Name
  {d320428e-b116-45a0-9bfb-9dfeb9075811}, !- Heating Coil Name
  {8b2adf5d-68f6-4935-92ea-3d3c3650ba47}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {c7955c5f-16eb-48ed-84fb-f9862a5574f9}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {1e92b2b6-98fd-46b2-b73b-60f03ddb924e}, !- Handle
  Zone Hospital PatRoom C end_a - Story Top WSHP Inlet Air Node, !- Name
  {98034819-4350-4767-b87e-0854d45eae4f}, !- Inlet Port
  {8879b85f-8ddc-4e95-a413-2bcbfd1ac599}; !- Outlet Port

OS:Connection,
  {98034819-4350-4767-b87e-0854d45eae4f}, !- Handle
  {833831a7-02e6-4412-81b2-639ceb30650f}, !- Name
  {4b639942-65b3-4270-8d47-fca1c3f7e433}, !- Source Object
  3,                                      !- Outlet Port
  {1e92b2b6-98fd-46b2-b73b-60f03ddb924e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8879b85f-8ddc-4e95-a413-2bcbfd1ac599}, !- Handle
  {7d1465d9-5bfb-479b-858c-0a000a39a170}, !- Name
  {1e92b2b6-98fd-46b2-b73b-60f03ddb924e}, !- Source Object
  3,                                      !- Outlet Port
  {f1895402-b159-4eba-b1eb-7c751468aa4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99202ea6-6a19-42f9-9cf2-6f5e6499bf46}, !- Handle
  Zone Hospital PatRoom C end_a - Story Top WSHP Outlet Air Node, !- Name
  {805d0246-0cf6-47c3-af52-a82280fb20a1}, !- Inlet Port
  {550c8715-f072-4f05-947c-77f553430c36}; !- Outlet Port

OS:Connection,
  {550c8715-f072-4f05-947c-77f553430c36}, !- Handle
  {5a2bc44e-dfca-4a37-b745-573708a9fa16}, !- Name
  {99202ea6-6a19-42f9-9cf2-6f5e6499bf46}, !- Source Object
  3,                                      !- Outlet Port
  {445235bd-c09d-417d-b248-61590d5bc454}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {805d0246-0cf6-47c3-af52-a82280fb20a1}, !- Handle
  {d3f65ad3-7741-401f-9c38-65f15bb9dc9d}, !- Name
  {f1895402-b159-4eba-b1eb-7c751468aa4a}, !- Source Object
  4,                                      !- Outlet Port
  {99202ea6-6a19-42f9-9cf2-6f5e6499bf46}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2c99709a-435f-4de9-b52b-85387b408a67}, !- Handle
  51 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {680b2d81-0e9f-4b5f-9a8a-c44a9da62103}, !- Availability Schedule
  {715bdc03-8ed2-428d-a511-a8005a1713e6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {80f1b2aa-3452-4e3d-90d8-7ebdcbb054b7}, !- Supply Side Inlet Node Name
  {0ce3a554-af17-49ef-ab25-11d284abdbe3}, !- Demand Side Outlet Node Name
  {f9200347-3ee7-4033-8033-cdd89233d358}, !- Demand Side Inlet Node A
  {ec9df734-b437-439b-9fdb-273c51bccc6c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Demand Mixer Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c9c0d668-b1c6-4a34-b9cb-f23648ec3469}, !- Handle
  51 Zone DOAS Supply Inlet Node,         !- Name
  {80f1b2aa-3452-4e3d-90d8-7ebdcbb054b7}, !- Inlet Port
  {96f513fc-c7fa-4d36-ba70-ce10e831e601}; !- Outlet Port

OS:Node,
  {0142bf1e-5d9d-4813-aa7f-3673459ab150}, !- Handle
  51 Zone DOAS Supply Outlet Node,        !- Name
  {e06272ac-5d05-48bb-8039-b53b67058bfb}, !- Inlet Port
  {ec9df734-b437-439b-9fdb-273c51bccc6c}; !- Outlet Port

OS:Connection,
  {80f1b2aa-3452-4e3d-90d8-7ebdcbb054b7}, !- Handle
  {84ccc1f0-8b81-4063-bdd0-96b35229f735}, !- Name
  {2c99709a-435f-4de9-b52b-85387b408a67}, !- Source Object
  8,                                      !- Outlet Port
  {c9c0d668-b1c6-4a34-b9cb-f23648ec3469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec9df734-b437-439b-9fdb-273c51bccc6c}, !- Handle
  {5a606e0b-3624-42dd-b583-b85f8fd2271b}, !- Name
  {0142bf1e-5d9d-4813-aa7f-3673459ab150}, !- Source Object
  3,                                      !- Outlet Port
  {2c99709a-435f-4de9-b52b-85387b408a67}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {58e6b42b-0167-447d-9ed4-ffcf2d484932}, !- Handle
  51 Zone DOAS Demand Inlet Node,         !- Name
  {f9200347-3ee7-4033-8033-cdd89233d358}, !- Inlet Port
  {7b38f9fd-dfc7-4b9b-9ba3-6fc757e6f2b0}; !- Outlet Port

OS:Node,
  {ca069d64-b31c-4c59-841d-4d0df278fb27}, !- Handle
  51 Zone DOAS Demand Outlet Node,        !- Name
  {18a8ad45-e98d-4bb8-b544-f2d6629db336}, !- Inlet Port
  {0ce3a554-af17-49ef-ab25-11d284abdbe3}; !- Outlet Port

OS:Node,
  {84569e39-3dd2-436b-a392-700a65880bd5}, !- Handle
  Zone Hospital Dining A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {21da825e-5151-46c8-a8f1-55facf522fe7}, !- Inlet Port
  {86c65c58-de92-453c-a1d2-ecdff40b21ee}; !- Outlet Port

OS:Connection,
  {f9200347-3ee7-4033-8033-cdd89233d358}, !- Handle
  {f844ba22-534b-4a48-b279-4beff66c8c43}, !- Name
  {2c99709a-435f-4de9-b52b-85387b408a67}, !- Source Object
  10,                                     !- Outlet Port
  {58e6b42b-0167-447d-9ed4-ffcf2d484932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ce3a554-af17-49ef-ab25-11d284abdbe3}, !- Handle
  {e9a6c03b-0015-4ede-bb46-403121c07b79}, !- Name
  {ca069d64-b31c-4c59-841d-4d0df278fb27}, !- Source Object
  3,                                      !- Outlet Port
  {2c99709a-435f-4de9-b52b-85387b408a67}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {7b38f9fd-dfc7-4b9b-9ba3-6fc757e6f2b0}, !- Inlet Node Name
  {19c4b74c-981b-4d98-80a9-f04943c669ae}, !- Outlet Node Name 1
  {fd0f2b24-3446-4cdd-b36e-2b4842402e51}, !- Outlet Node Name 2
  {d5e0ccc9-725a-41a9-a183-0ef00d74414b}, !- Outlet Node Name 3
  {0a166f5e-2406-4cc7-88fd-9e6ddad7baec}, !- Outlet Node Name 4
  {76adc8f4-6afb-434a-a6fc-f5f1cdb1fa80}, !- Outlet Node Name 5
  {7a6c694c-f1ee-4c9e-8c80-7ba2b34ae542}, !- Outlet Node Name 6
  {15878b45-ed97-4513-a124-ba0cc0961248}, !- Outlet Node Name 7
  {199a3de4-819a-4589-b6e4-eb83771e99ef}, !- Outlet Node Name 8
  {df8e6d36-ca3d-47ca-8752-04e718abdaee}, !- Outlet Node Name 9
  {a5471627-47f4-4448-9ed8-fa11ecef6bd0}, !- Outlet Node Name 10
  {8624de22-9b3d-4956-84e0-7f9201a6b3cf}, !- Outlet Node Name 11
  {d5360fcb-1c17-4552-a499-ee4544eebd76}, !- Outlet Node Name 12
  {4eb640ac-7dad-4f11-b081-c6361ce7a645}, !- Outlet Node Name 13
  {e682f572-46f0-4e49-b304-06c12a675c4e}, !- Outlet Node Name 14
  {8433ff72-35c5-4962-b8df-ab6518245998}, !- Outlet Node Name 15
  {adc8f193-af0b-4b3a-be1e-52ea464bd388}, !- Outlet Node Name 16
  {67558574-8139-4f90-8329-167169b292a2}, !- Outlet Node Name 17
  {7f3323d1-6588-4d6a-bc9d-1aed154d6f7d}, !- Outlet Node Name 18
  {875e3900-a602-4fc2-ba80-aba432316666}, !- Outlet Node Name 19
  {8f40accb-148c-4e3a-b92f-deb5c310e33b}, !- Outlet Node Name 20
  {5c864688-3e34-4416-9603-4498946965c9}, !- Outlet Node Name 21
  {bb2d21a1-0f26-4200-88e9-ac37a6fa8f6f}, !- Outlet Node Name 22
  {81121d63-f25f-4c5f-bad8-b15615e2e91f}, !- Outlet Node Name 23
  {f505efbf-f92c-4435-ae33-bc4fb31b1823}, !- Outlet Node Name 24
  {52f7b15b-ff60-473d-a23e-27f380b4721b}, !- Outlet Node Name 25
  {cc9a5def-3856-4cdb-a4d0-021c6985c400}, !- Outlet Node Name 26
  {47a161fa-356e-48b5-8e91-d6a980d87efa}, !- Outlet Node Name 27
  {64503dc3-9fa9-4187-8ec3-395357500cb6}, !- Outlet Node Name 28
  {8cd4813c-73bd-4936-94f0-d97093f427f9}, !- Outlet Node Name 29
  {cc4cf55e-0695-427a-9078-7aa50194109a}, !- Outlet Node Name 30
  {f79ca0bb-a64c-49bf-ba13-274bd9f4a644}, !- Outlet Node Name 31
  {44175f82-64bc-4ea9-beda-6a52edbb58bf}, !- Outlet Node Name 32
  {d4a55642-60ab-4519-888e-e09c61ea7a1b}, !- Outlet Node Name 33
  {e01e69ee-281c-45dc-99f8-47bfc8569733}, !- Outlet Node Name 34
  {3eb53bcb-6168-40fa-b598-adbe6e7fb698}, !- Outlet Node Name 35
  {d6a396ff-6b59-44e0-ad60-f9c34bdd1e83}, !- Outlet Node Name 36
  {80a8b4ae-9bca-4fa3-8e6c-86459fe98fa4}, !- Outlet Node Name 37
  {2dcb3a08-01db-45bc-8b32-c73bb2ee4810}, !- Outlet Node Name 38
  {27c23bf3-2acd-4a10-9671-a472304c0160}, !- Outlet Node Name 39
  {dc1e628e-62c4-494c-8286-e46867cec00c}, !- Outlet Node Name 40
  {f5b8449a-dcf3-4750-9a7e-daf2435db703}, !- Outlet Node Name 41
  {5de53a3e-ec6c-43fa-a041-19775aa49711}, !- Outlet Node Name 42
  {4426e6ea-7e9a-41f2-9784-049bab933313}, !- Outlet Node Name 43
  {5f5c7815-5861-4d37-890a-acdf2ebd05e6}, !- Outlet Node Name 44
  {20339edc-1951-4e8a-af3b-03e18b146f1c}, !- Outlet Node Name 45
  {05aaac5a-1a9c-405c-b285-44640b722741}, !- Outlet Node Name 46
  {b4848918-eecb-42c2-833a-d89dca37ca10}, !- Outlet Node Name 47
  {aa0cff54-3a52-412f-b2ef-640e64ab6128}, !- Outlet Node Name 48
  {f89c5610-99b7-4851-b21d-1b0b01014452}, !- Outlet Node Name 49
  {4c520418-d436-400b-bada-41255a6d26ac}, !- Outlet Node Name 50
  {7a4252ff-8f16-410a-8453-7d5d66ea606d}; !- Outlet Node Name 51

OS:AirLoopHVAC:ZoneMixer,
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {18a8ad45-e98d-4bb8-b544-f2d6629db336}, !- Outlet Node Name
  {a97dde76-abb6-4c6b-ad11-1a202b950896}, !- Inlet Node Name 1
  {543264ca-6486-4c89-bace-46d7d781f5c6}, !- Inlet Node Name 2
  {5eeb94d9-75e3-4e19-a614-1342e755c7d5}, !- Inlet Node Name 3
  {4d1b7b69-2a1e-4ae0-9dfe-dceac82eaaf7}, !- Inlet Node Name 4
  {075566c5-0d12-4b25-8245-874c06dfbbf8}, !- Inlet Node Name 5
  {e7eafc79-db27-4e8c-a20b-4a768abefe3d}, !- Inlet Node Name 6
  {3e6dba51-87e6-4110-8253-97ef71743367}, !- Inlet Node Name 7
  {edcf397c-22df-4225-93b3-cd90b72f6157}, !- Inlet Node Name 8
  {0be406aa-7d32-4a59-9e34-96deccbf4469}, !- Inlet Node Name 9
  {0ea777f6-ff78-49b8-b9b7-b328449a596a}, !- Inlet Node Name 10
  {efb4bb83-168e-459a-b9b9-ea718a39c917}, !- Inlet Node Name 11
  {0b57afb8-b264-40c8-8e0b-a4238938aa21}, !- Inlet Node Name 12
  {72c235fc-969d-43c0-b5bc-d0dbf1420281}, !- Inlet Node Name 13
  {dc48d9c8-3f83-4ccf-9a44-dc1a45c04ed5}, !- Inlet Node Name 14
  {11ab90ff-2fb2-4ee9-8850-ec2f086d7b1a}, !- Inlet Node Name 15
  {26150242-2ad6-4791-b465-ede16c4a9139}, !- Inlet Node Name 16
  {5066ed12-7d1e-4e1a-8011-14f8377c671b}, !- Inlet Node Name 17
  {fe7131b5-b435-4c64-b809-daa6372ee795}, !- Inlet Node Name 18
  {f99b8e71-6d9d-4dee-8fef-1c63f4e8599d}, !- Inlet Node Name 19
  {8b1aa6d2-8356-4ab9-aee5-ad329893e966}, !- Inlet Node Name 20
  {454935a8-e001-4c85-a32a-60be2d1607d0}, !- Inlet Node Name 21
  {76316a6a-9b29-46b9-9610-070695dbbeed}, !- Inlet Node Name 22
  {fcf872bd-b18b-4487-885f-3ae7e7084b28}, !- Inlet Node Name 23
  {25bfd961-aadc-41c6-b23d-972185971606}, !- Inlet Node Name 24
  {195742e0-d8fa-41d9-8b2a-77ef682be90c}, !- Inlet Node Name 25
  {d584f6c6-d119-47d5-ae18-d771a097caeb}, !- Inlet Node Name 26
  {788de94b-90fb-4b02-b6fb-c0ac159e743e}, !- Inlet Node Name 27
  {a37dd317-53e8-4151-991e-6afac57af421}, !- Inlet Node Name 28
  {f69a454a-2ee8-4ba5-bd9a-e22caf3fbaf6}, !- Inlet Node Name 29
  {e40ee999-1a2d-4556-b7db-b9797003bfa1}, !- Inlet Node Name 30
  {2bcb1162-23b2-4d9a-b795-c1bb76151bd6}, !- Inlet Node Name 31
  {581f5031-5452-4b74-9a26-3bc80f25ecd4}, !- Inlet Node Name 32
  {32855df8-8729-4c0a-9642-6219fe66c9f2}, !- Inlet Node Name 33
  {679c6dcf-1626-46d8-9e46-4248a9bbd3d1}, !- Inlet Node Name 34
  {3a6d8e56-6458-49c3-ab91-15fe99a83c30}, !- Inlet Node Name 35
  {4f718fe6-70d2-4014-817b-82ab820d5965}, !- Inlet Node Name 36
  {aeeb46af-5106-4e67-bf90-22b561c1461a}, !- Inlet Node Name 37
  {5b3ec987-3840-472e-b28e-4079b96818ca}, !- Inlet Node Name 38
  {615308ca-d521-474f-a77b-aab9d6a89012}, !- Inlet Node Name 39
  {e83a35de-989a-4635-a4e5-441860103a73}, !- Inlet Node Name 40
  {fbf67cc3-3703-4d54-a51a-9e40720e820c}, !- Inlet Node Name 41
  {5d43d1d8-4a8e-4a3c-8c69-615324054131}, !- Inlet Node Name 42
  {3debb216-e688-4f0d-8b6b-03a8532b1dcb}, !- Inlet Node Name 43
  {969769df-aa69-4e54-91eb-2ad8ad9a75f8}, !- Inlet Node Name 44
  {14c5bf04-1558-49e2-b837-b1c9875bbfc8}, !- Inlet Node Name 45
  {ff71bbf1-ac6a-41bd-b478-f0b02cac53a6}, !- Inlet Node Name 46
  {ad7088aa-63db-418f-a0d3-1d7e9454ec91}, !- Inlet Node Name 47
  {1e62f9d3-f1ee-48a4-8cc3-24eb4c44d758}, !- Inlet Node Name 48
  {565a227e-7cc8-49f6-b670-88c5e995456b}, !- Inlet Node Name 49
  {81ddd05d-7c21-439d-ae02-8bc2085b24de}, !- Inlet Node Name 50
  {39f29eb8-700c-4268-8356-be3fdec31c50}; !- Inlet Node Name 51

OS:Connection,
  {7b38f9fd-dfc7-4b9b-9ba3-6fc757e6f2b0}, !- Handle
  {4c8508c6-22a3-4c99-8e53-a6d3379efa0b}, !- Name
  {58e6b42b-0167-447d-9ed4-ffcf2d484932}, !- Source Object
  3,                                      !- Outlet Port
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18a8ad45-e98d-4bb8-b544-f2d6629db336}, !- Handle
  {45c86c30-a0bb-40e2-be1a-a7da49260342}, !- Name
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Source Object
  2,                                      !- Outlet Port
  {ca069d64-b31c-4c59-841d-4d0df278fb27}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e7298f23-d162-40e5-8d6b-3e4d851481b0}, !- Handle
  {2c99709a-435f-4de9-b52b-85387b408a67}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {715bdc03-8ed2-428d-a511-a8005a1713e6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {12948d15-1111-4dda-bcad-69c0039b76fc}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4750fd80-f827-4771-8741-6a18512bcee7}, !- Handle
  DOAS Supply Fan 1,                      !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {d70f129a-85a8-4a62-93cd-7e280a051586}, !- Air Inlet Node Name
  {e06272ac-5d05-48bb-8039-b53b67058bfb}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {e06272ac-5d05-48bb-8039-b53b67058bfb}, !- Handle
  {8f330dd2-5427-43f1-a685-8d0c2e260c5d}, !- Name
  {4750fd80-f827-4771-8741-6a18512bcee7}, !- Source Object
  9,                                      !- Outlet Port
  {0142bf1e-5d9d-4813-aa7f-3673459ab150}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2e5a55b6-fb08-4ff4-9deb-cab3739768a4}, !- Handle
  51 Zone DOAS Htg Coil,                  !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {33622f9c-80de-47eb-ad67-ee074e23e2f9}, !- Water Inlet Node Name
  {345bb577-025f-4aa5-bf1f-b3eb20481761}, !- Water Outlet Node Name
  {ac02ab08-f8c8-4189-90a5-fca15d6567ac}, !- Air Inlet Node Name
  {ef19a799-b271-4f81-bc72-64218c3985a2}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8de04a17-2f2e-4cf1-b47f-62a84bc87caf}, !- Handle
  51 Zone DOAS Htg Coil Inlet Water Node, !- Name
  {182f77a0-0a41-4bc6-b207-53bd14a2fae3}, !- Inlet Port
  {33622f9c-80de-47eb-ad67-ee074e23e2f9}; !- Outlet Port

OS:Connection,
  {182f77a0-0a41-4bc6-b207-53bd14a2fae3}, !- Handle
  {8028503f-d485-4a8a-9806-a6da9bc48384}, !- Name
  {b22f6ac5-7ff6-46bc-b839-24348153b63c}, !- Source Object
  5,                                      !- Outlet Port
  {8de04a17-2f2e-4cf1-b47f-62a84bc87caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1b350d6-1a17-41cd-8c16-20877297360e}, !- Handle
  51 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {345bb577-025f-4aa5-bf1f-b3eb20481761}, !- Inlet Port
  {d53ba52c-b14c-4921-8664-505ff322fad0}; !- Outlet Port

OS:Connection,
  {33622f9c-80de-47eb-ad67-ee074e23e2f9}, !- Handle
  {de9bc744-73c2-43e9-af85-cb8c01340cb1}, !- Name
  {8de04a17-2f2e-4cf1-b47f-62a84bc87caf}, !- Source Object
  3,                                      !- Outlet Port
  {2e5a55b6-fb08-4ff4-9deb-cab3739768a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {345bb577-025f-4aa5-bf1f-b3eb20481761}, !- Handle
  {aa89b45e-a49f-4868-a1d2-21ea68df43ca}, !- Name
  {2e5a55b6-fb08-4ff4-9deb-cab3739768a4}, !- Source Object
  6,                                      !- Outlet Port
  {a1b350d6-1a17-41cd-8c16-20877297360e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d53ba52c-b14c-4921-8664-505ff322fad0}, !- Handle
  {81ada16f-670f-46b1-ad71-ef67042ec6a5}, !- Name
  {a1b350d6-1a17-41cd-8c16-20877297360e}, !- Source Object
  3,                                      !- Outlet Port
  {2cc17ed0-3061-4631-94ba-d892cd96672e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {983cb35a-0313-4580-be17-456895fc59ce}, !- Handle
  51 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {ef19a799-b271-4f81-bc72-64218c3985a2}, !- Inlet Port
  {d70f129a-85a8-4a62-93cd-7e280a051586}; !- Outlet Port

OS:Connection,
  {ef19a799-b271-4f81-bc72-64218c3985a2}, !- Handle
  {bf430a48-bea3-47ad-9575-afe553612d22}, !- Name
  {2e5a55b6-fb08-4ff4-9deb-cab3739768a4}, !- Source Object
  8,                                      !- Outlet Port
  {983cb35a-0313-4580-be17-456895fc59ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d70f129a-85a8-4a62-93cd-7e280a051586}, !- Handle
  {36add091-4da0-43b5-ad49-0a795f15f64d}, !- Name
  {983cb35a-0313-4580-be17-456895fc59ce}, !- Source Object
  3,                                      !- Outlet Port
  {4750fd80-f827-4771-8741-6a18512bcee7}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {da8ad6db-7be8-4d32-8665-8012a34e3863}, !- Handle
  51 Zone DOAS Htg Coil Controller,       !- Name
  {2e5a55b6-fb08-4ff4-9deb-cab3739768a4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {5c838282-23f9-45ac-a249-9ca9b3018567}, !- Handle
  51 Zone DOAS Clg Coil,                  !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {82fa84f8-7e59-455e-804b-d2b381a8d4d1}, !- Water Inlet Node Name
  {2093d9fd-1f71-43fa-8bf1-520899c94247}, !- Water Outlet Node Name
  {c95ef723-4147-4f76-82f0-7eddb912ed50}, !- Air Inlet Node Name
  {8f4d4c2d-9cc3-4a2d-97f9-83c3711b34e5}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {47b04acd-9505-4358-8847-90d593900444}, !- Handle
  51 Zone DOAS Clg Coil Inlet Water Node, !- Name
  {3a79e9ff-f3ef-4ad3-8b61-ca7798293ccf}, !- Inlet Port
  {82fa84f8-7e59-455e-804b-d2b381a8d4d1}; !- Outlet Port

OS:Connection,
  {3a79e9ff-f3ef-4ad3-8b61-ca7798293ccf}, !- Handle
  {a0c9463d-2aed-4f33-b36a-c91579b1be98}, !- Name
  {5df591ca-ffe4-4635-b65c-2668da4f725f}, !- Source Object
  5,                                      !- Outlet Port
  {47b04acd-9505-4358-8847-90d593900444}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41d9857f-c430-4548-9e89-59ed9d97cf19}, !- Handle
  51 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {2093d9fd-1f71-43fa-8bf1-520899c94247}, !- Inlet Port
  {9522797d-d3cc-4f8c-a4a0-e4ccadb7a07a}; !- Outlet Port

OS:Connection,
  {82fa84f8-7e59-455e-804b-d2b381a8d4d1}, !- Handle
  {be0bc790-6fc7-4c1c-80a0-d8e2bd459d23}, !- Name
  {47b04acd-9505-4358-8847-90d593900444}, !- Source Object
  3,                                      !- Outlet Port
  {5c838282-23f9-45ac-a249-9ca9b3018567}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2093d9fd-1f71-43fa-8bf1-520899c94247}, !- Handle
  {21dbde90-a76a-4a65-8344-e474c0ffdc6e}, !- Name
  {5c838282-23f9-45ac-a249-9ca9b3018567}, !- Source Object
  11,                                     !- Outlet Port
  {41d9857f-c430-4548-9e89-59ed9d97cf19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9522797d-d3cc-4f8c-a4a0-e4ccadb7a07a}, !- Handle
  {df57b72e-1b4b-49d3-a6bb-2100e1b2b652}, !- Name
  {41d9857f-c430-4548-9e89-59ed9d97cf19}, !- Source Object
  3,                                      !- Outlet Port
  {df497995-1512-4fbf-af4d-3996f77be264}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {30034bbb-d55a-476f-b58e-fd571965cbdc}, !- Handle
  51 Zone DOAS Clg Coil Outlet Air Node,  !- Name
  {8f4d4c2d-9cc3-4a2d-97f9-83c3711b34e5}, !- Inlet Port
  {ac02ab08-f8c8-4189-90a5-fca15d6567ac}; !- Outlet Port

OS:Connection,
  {8f4d4c2d-9cc3-4a2d-97f9-83c3711b34e5}, !- Handle
  {7e14a936-49a3-4037-9afb-7121e1252ea8}, !- Name
  {5c838282-23f9-45ac-a249-9ca9b3018567}, !- Source Object
  13,                                     !- Outlet Port
  {30034bbb-d55a-476f-b58e-fd571965cbdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac02ab08-f8c8-4189-90a5-fca15d6567ac}, !- Handle
  {2ca9cede-0e8b-4fb7-840c-c63b3c260076}, !- Name
  {30034bbb-d55a-476f-b58e-fd571965cbdc}, !- Source Object
  3,                                      !- Outlet Port
  {2e5a55b6-fb08-4ff4-9deb-cab3739768a4}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {548747ae-66a8-4a6c-9d0c-532fe6eddd20}, !- Handle
  51 Zone DOAS Clg Coil Controller,       !- Name
  {5c838282-23f9-45ac-a249-9ca9b3018567}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {b64f2dba-75d7-41d6-abf6-546cd89e6f36}, !- Handle
  51 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {680b2d81-0e9f-4b5f-9a8a-c44a9da62103}, !- Minimum Outdoor Air Schedule Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {33ad7e83-c272-4c8f-8e2c-cd1514587d67}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {33ad7e83-c272-4c8f-8e2c-cd1514587d67}, !- Handle
  51 Zone DOAS Mechanical Ventilation Controller, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {036fc1cf-2cbd-4290-95be-6dbc9e50e0f7}, !- Handle
  51 Zone DOAS OA System,                 !- Name
  {b64f2dba-75d7-41d6-abf6-546cd89e6f36}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {26b8e548-aefc-4f40-a26a-81ec728d4a2b}, !- Mixed Air Node Name
  {a0e70733-1780-46cb-957b-91ea38441697}, !- Outdoor Air Stream Node Name
  {016ddc3c-8e77-4769-a97f-686c175e7884}, !- Relief Air Stream Node Name
  {ba1f3c02-8df6-4b98-a9b6-f344ec8dd625}; !- Return Air Stream Node Name

OS:Node,
  {78e7eb7b-5684-4ad2-a32e-c960cb928379}, !- Handle
  51 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {a0e70733-1780-46cb-957b-91ea38441697}; !- Outlet Port

OS:Connection,
  {a0e70733-1780-46cb-957b-91ea38441697}, !- Handle
  {54438ad2-c187-4fd6-a0da-947da513935f}, !- Name
  {78e7eb7b-5684-4ad2-a32e-c960cb928379}, !- Source Object
  3,                                      !- Outlet Port
  {036fc1cf-2cbd-4290-95be-6dbc9e50e0f7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0073b3dd-d7ca-4c33-a516-f23718079576}, !- Handle
  51 Zone DOAS Relief Air Node,           !- Name
  {016ddc3c-8e77-4769-a97f-686c175e7884}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {016ddc3c-8e77-4769-a97f-686c175e7884}, !- Handle
  {9a94bd56-fa1e-4ea2-84f2-65b93e42a953}, !- Name
  {036fc1cf-2cbd-4290-95be-6dbc9e50e0f7}, !- Source Object
  7,                                      !- Outlet Port
  {0073b3dd-d7ca-4c33-a516-f23718079576}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3983314c-ea01-403d-844a-e61de2c7d529}, !- Handle
  51 Zone DOAS Mixed Air Node,            !- Name
  {26b8e548-aefc-4f40-a26a-81ec728d4a2b}, !- Inlet Port
  {c95ef723-4147-4f76-82f0-7eddb912ed50}; !- Outlet Port

OS:Connection,
  {26b8e548-aefc-4f40-a26a-81ec728d4a2b}, !- Handle
  {0b658ed1-f615-4543-9f30-87a5de3b4906}, !- Name
  {036fc1cf-2cbd-4290-95be-6dbc9e50e0f7}, !- Source Object
  5,                                      !- Outlet Port
  {3983314c-ea01-403d-844a-e61de2c7d529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c95ef723-4147-4f76-82f0-7eddb912ed50}, !- Handle
  {4c9c31bd-5338-49fa-ab85-32dd7a593487}, !- Name
  {3983314c-ea01-403d-844a-e61de2c7d529}, !- Source Object
  3,                                      !- Outlet Port
  {5c838282-23f9-45ac-a249-9ca9b3018567}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {5d0f3b82-e0e2-41df-85ca-4e9053c77fa9}, !- Handle
  DOAS Exhaust Fan 1,                     !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {96f513fc-c7fa-4d36-ba70-ce10e831e601}, !- Air Inlet Node Name
  {90fc0ec1-45ba-4e24-a997-ba58213da3cf}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {6adeae36-7f71-420e-8e76-8cdb7bfa5149}, !- Handle
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Name
  {90fc0ec1-45ba-4e24-a997-ba58213da3cf}, !- Inlet Port
  {ba1f3c02-8df6-4b98-a9b6-f344ec8dd625}; !- Outlet Port

OS:Connection,
  {96f513fc-c7fa-4d36-ba70-ce10e831e601}, !- Handle
  {05ed18ca-4acf-41be-9f3c-eb88c1f47e41}, !- Name
  {c9c0d668-b1c6-4a34-b9cb-f23648ec3469}, !- Source Object
  3,                                      !- Outlet Port
  {5d0f3b82-e0e2-41df-85ca-4e9053c77fa9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {90fc0ec1-45ba-4e24-a997-ba58213da3cf}, !- Handle
  {77d07b32-9119-4705-b963-a22c7b0eca46}, !- Name
  {5d0f3b82-e0e2-41df-85ca-4e9053c77fa9}, !- Source Object
  9,                                      !- Outlet Port
  {6adeae36-7f71-420e-8e76-8cdb7bfa5149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba1f3c02-8df6-4b98-a9b6-f344ec8dd625}, !- Handle
  {e3fb2714-b92b-4104-a474-2db5036b18c3}, !- Name
  {6adeae36-7f71-420e-8e76-8cdb7bfa5149}, !- Source Object
  3,                                      !- Outlet Port
  {036fc1cf-2cbd-4290-95be-6dbc9e50e0f7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {b3daf4fb-2160-40bd-a995-bb5f1489a73d}, !- Handle
  51 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {0142bf1e-5d9d-4813-aa7f-3673459ab150}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {12948d15-1111-4dda-bcad-69c0039b76fc}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {52111aca-0b24-498d-b66e-3f59c6c960de}, !- Control Zone or Zone List Name
  {061fb0bb-d7c3-41f2-b8c7-3393876512c3}, !- Cooling Control Zone or Zone List Name
  {7978933f-bc1d-4b8e-83b1-762bd9d26530}, !- Heating Control Zone or Zone List Name
  {e1969f18-e0b9-46ba-a336-e24d30c08c6f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {52111aca-0b24-498d-b66e-3f59c6c960de}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {061fb0bb-d7c3-41f2-b8c7-3393876512c3}, !- Handle
  {0eefb5e6-faf9-4b38-a41a-2426d3e59c40}; !- Name

OS:ModelObjectList,
  {7978933f-bc1d-4b8e-83b1-762bd9d26530}, !- Handle
  {3b5ee25d-266a-46e8-8b3f-f51acb9536e8}; !- Name

OS:ModelObjectList,
  {e1969f18-e0b9-46ba-a336-e24d30c08c6f}, !- Handle
  {02c4cefc-f346-410d-9a60-a2a67aafba95}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2b42e435-d6db-4101-94c8-414e668cb2ef}, !- Handle
  Zone Hospital Dining A  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {80ba4730-c32c-42ac-a9cd-cc99c7b934a4}, !- Air Inlet Node Name
  {21da825e-5151-46c8-a8f1-55facf522fe7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {973147bc-c88c-49c2-abc4-88590ecea3a5}, !- Handle
  Zone Hospital Dining A  - Story Ground Return Air Node, !- Name
  {3b00396d-40fa-478c-8952-94a1098983bd}, !- Inlet Port
  {a97dde76-abb6-4c6b-ad11-1a202b950896}; !- Outlet Port

OS:Connection,
  {86c65c58-de92-453c-a1d2-ecdff40b21ee}, !- Handle
  {64f3e696-a584-4488-87e2-88cbf89f2487}, !- Name
  {84569e39-3dd2-436b-a392-700a65880bd5}, !- Source Object
  3,                                      !- Outlet Port
  {aa3de21a-fa20-4852-920e-1c30488264d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b00396d-40fa-478c-8952-94a1098983bd}, !- Handle
  {1134947c-161c-4e44-a374-0254a1adb6f1}, !- Name
  {b78657cb-b0f6-47b7-800d-e15f9d3d3213}, !- Source Object
  3,                                      !- Outlet Port
  {973147bc-c88c-49c2-abc4-88590ecea3a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a97dde76-abb6-4c6b-ad11-1a202b950896}, !- Handle
  {095973ed-7243-4c4e-aaad-0da959f2164f}, !- Name
  {973147bc-c88c-49c2-abc4-88590ecea3a5}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3f3048b3-aab3-42af-89ee-241e4b341d54}, !- Handle
  Zone Hospital Dining A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {19c4b74c-981b-4d98-80a9-f04943c669ae}, !- Inlet Port
  {80ba4730-c32c-42ac-a9cd-cc99c7b934a4}; !- Outlet Port

OS:Connection,
  {19c4b74c-981b-4d98-80a9-f04943c669ae}, !- Handle
  {b4cb44f5-dd91-444f-b076-e0a3cdf71797}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  3,                                      !- Outlet Port
  {3f3048b3-aab3-42af-89ee-241e4b341d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80ba4730-c32c-42ac-a9cd-cc99c7b934a4}, !- Handle
  {73a1d3a2-61b0-484a-8bfb-f4f4ee036329}, !- Name
  {3f3048b3-aab3-42af-89ee-241e4b341d54}, !- Source Object
  3,                                      !- Outlet Port
  {2b42e435-d6db-4101-94c8-414e668cb2ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21da825e-5151-46c8-a8f1-55facf522fe7}, !- Handle
  {100acac8-b66f-4bba-91c1-d225bdb6b464}, !- Name
  {2b42e435-d6db-4101-94c8-414e668cb2ef}, !- Source Object
  4,                                      !- Outlet Port
  {84569e39-3dd2-436b-a392-700a65880bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {03fcaca5-2be8-49a2-adcd-95dd097d3e32}, !- Handle
  Zone Hospital Dining B  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {35819504-0ce4-4449-b7e8-e7569e483acc}, !- Air Inlet Node Name
  {8339a167-de1a-4d49-a0fc-ddc9ed73713f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9ae5cbe8-4808-4d34-8c15-146af88bd901}, !- Handle
  Zone Hospital Dining B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {8339a167-de1a-4d49-a0fc-ddc9ed73713f}, !- Inlet Port
  {955666a0-adc3-47e4-b37a-6af57cbb32af}; !- Outlet Port

OS:Node,
  {277c33ee-fb6f-436d-9a71-f6fb2fec3540}, !- Handle
  Zone Hospital Dining B  - Story Ground Return Air Node, !- Name
  {d6a23b6e-f663-4e2d-8259-925c0d2b7f87}, !- Inlet Port
  {543264ca-6486-4c89-bace-46d7d781f5c6}; !- Outlet Port

OS:Connection,
  {955666a0-adc3-47e4-b37a-6af57cbb32af}, !- Handle
  {ff8565e9-e183-4682-b1cd-0c9c00680f83}, !- Name
  {9ae5cbe8-4808-4d34-8c15-146af88bd901}, !- Source Object
  3,                                      !- Outlet Port
  {ae3698fd-86b7-421c-93d6-770d9e697403}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6a23b6e-f663-4e2d-8259-925c0d2b7f87}, !- Handle
  {3a8580e1-af7b-4615-9b03-6162ed6861fb}, !- Name
  {90b5d0ab-d001-4be6-b680-fde2c9ceadfc}, !- Source Object
  3,                                      !- Outlet Port
  {277c33ee-fb6f-436d-9a71-f6fb2fec3540}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {543264ca-6486-4c89-bace-46d7d781f5c6}, !- Handle
  {28c3da3f-efaf-4b4b-a821-746b99c0acfc}, !- Name
  {277c33ee-fb6f-436d-9a71-f6fb2fec3540}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a232c4ef-c2de-415b-95ad-245b72056d42}, !- Handle
  Zone Hospital Dining B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {fd0f2b24-3446-4cdd-b36e-2b4842402e51}, !- Inlet Port
  {35819504-0ce4-4449-b7e8-e7569e483acc}; !- Outlet Port

OS:Connection,
  {fd0f2b24-3446-4cdd-b36e-2b4842402e51}, !- Handle
  {4a0b0a40-b387-4527-a201-2d1cc98ea6e2}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  4,                                      !- Outlet Port
  {a232c4ef-c2de-415b-95ad-245b72056d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35819504-0ce4-4449-b7e8-e7569e483acc}, !- Handle
  {826fee0e-10c1-4278-b596-e30dfa05ab07}, !- Name
  {a232c4ef-c2de-415b-95ad-245b72056d42}, !- Source Object
  3,                                      !- Outlet Port
  {03fcaca5-2be8-49a2-adcd-95dd097d3e32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8339a167-de1a-4d49-a0fc-ddc9ed73713f}, !- Handle
  {db1a7833-2f55-46f3-a645-4e64e3f5c7d2}, !- Name
  {03fcaca5-2be8-49a2-adcd-95dd097d3e32}, !- Source Object
  4,                                      !- Outlet Port
  {9ae5cbe8-4808-4d34-8c15-146af88bd901}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f683465e-2ed3-499f-ad2b-70afe090c487}, !- Handle
  Zone Hospital Dining C  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {2f78a7bf-31d3-4c16-a0ab-b2556b7d5ade}, !- Air Inlet Node Name
  {bb846d51-3511-46ec-bf14-c1a3206765fb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1811a53e-823a-4976-af59-054cd429cd8d}, !- Handle
  Zone Hospital Dining C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {bb846d51-3511-46ec-bf14-c1a3206765fb}, !- Inlet Port
  {e52c19c4-9415-4a4b-a196-da81fd5de418}; !- Outlet Port

OS:Node,
  {b6e9921f-643c-4585-974f-b0292d96238e}, !- Handle
  Zone Hospital Dining C  - Story Ground Return Air Node, !- Name
  {d03d4e2d-ede2-4649-ba22-becd9e09aea9}, !- Inlet Port
  {5eeb94d9-75e3-4e19-a614-1342e755c7d5}; !- Outlet Port

OS:Connection,
  {e52c19c4-9415-4a4b-a196-da81fd5de418}, !- Handle
  {b7d2c138-1807-4b33-acb3-ba75fa8d48f8}, !- Name
  {1811a53e-823a-4976-af59-054cd429cd8d}, !- Source Object
  3,                                      !- Outlet Port
  {9f942221-d461-444c-89e5-29b1d5984634}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d03d4e2d-ede2-4649-ba22-becd9e09aea9}, !- Handle
  {79e2972a-bd95-44e0-93a7-241b19fa896f}, !- Name
  {8078b053-27ff-4aad-89df-6bd00303588d}, !- Source Object
  3,                                      !- Outlet Port
  {b6e9921f-643c-4585-974f-b0292d96238e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eeb94d9-75e3-4e19-a614-1342e755c7d5}, !- Handle
  {737f852d-a75e-41d5-a487-bd378e548af3}, !- Name
  {b6e9921f-643c-4585-974f-b0292d96238e}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {33f08a45-8a31-41cf-8eae-c5e8d724d4a0}, !- Handle
  Zone Hospital Dining C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {d5e0ccc9-725a-41a9-a183-0ef00d74414b}, !- Inlet Port
  {2f78a7bf-31d3-4c16-a0ab-b2556b7d5ade}; !- Outlet Port

OS:Connection,
  {d5e0ccc9-725a-41a9-a183-0ef00d74414b}, !- Handle
  {6e1d8b5e-9e95-49ab-b630-2453b9733125}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  5,                                      !- Outlet Port
  {33f08a45-8a31-41cf-8eae-c5e8d724d4a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f78a7bf-31d3-4c16-a0ab-b2556b7d5ade}, !- Handle
  {d980ba1a-80a6-48ef-a4be-049a080d1572}, !- Name
  {33f08a45-8a31-41cf-8eae-c5e8d724d4a0}, !- Source Object
  3,                                      !- Outlet Port
  {f683465e-2ed3-499f-ad2b-70afe090c487}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb846d51-3511-46ec-bf14-c1a3206765fb}, !- Handle
  {ebdb9dd4-d5f2-4c9c-91f1-aab1e25386f7}, !- Name
  {f683465e-2ed3-499f-ad2b-70afe090c487}, !- Source Object
  4,                                      !- Outlet Port
  {1811a53e-823a-4976-af59-054cd429cd8d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a71addeb-8f6b-438e-bffa-09ef5ff81ab0}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {693d18a8-5b75-45c2-9f2d-accefd2a3925}, !- Air Inlet Node Name
  {ca471c85-bbf8-4a3f-a8cf-12781e31241f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9dd26e69-4482-44ab-890e-26280543a13e}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {ca471c85-bbf8-4a3f-a8cf-12781e31241f}, !- Inlet Port
  {be4c85ae-7dca-4f9d-9954-9b35b1fd7779}; !- Outlet Port

OS:Node,
  {b069aef0-aa31-401c-bf50-370a5afcc2fa}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground Return Air Node, !- Name
  {217a90b2-fc87-4aa2-90d6-0d3eca38b7f1}, !- Inlet Port
  {4d1b7b69-2a1e-4ae0-9dfe-dceac82eaaf7}; !- Outlet Port

OS:Connection,
  {be4c85ae-7dca-4f9d-9954-9b35b1fd7779}, !- Handle
  {34a30bcd-303f-446a-8730-32e4135d3b1d}, !- Name
  {9dd26e69-4482-44ab-890e-26280543a13e}, !- Source Object
  3,                                      !- Outlet Port
  {db6e0286-502e-44ef-9e41-40c53966af84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {217a90b2-fc87-4aa2-90d6-0d3eca38b7f1}, !- Handle
  {ee0511b6-5bc6-4b81-bc69-ca2dd6b79c78}, !- Name
  {0fb652b9-9973-43c1-a375-34b5aa59cf0b}, !- Source Object
  3,                                      !- Outlet Port
  {b069aef0-aa31-401c-bf50-370a5afcc2fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d1b7b69-2a1e-4ae0-9dfe-dceac82eaaf7}, !- Handle
  {e9774455-ea2b-4852-8ff7-c981f16805c3}, !- Name
  {b069aef0-aa31-401c-bf50-370a5afcc2fa}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4010ad50-0dd2-4b03-a50d-30d9b425993a}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {0a166f5e-2406-4cc7-88fd-9e6ddad7baec}, !- Inlet Port
  {693d18a8-5b75-45c2-9f2d-accefd2a3925}; !- Outlet Port

OS:Connection,
  {0a166f5e-2406-4cc7-88fd-9e6ddad7baec}, !- Handle
  {ba6edf04-19a8-4afe-8412-8bed28d1f579}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  6,                                      !- Outlet Port
  {4010ad50-0dd2-4b03-a50d-30d9b425993a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {693d18a8-5b75-45c2-9f2d-accefd2a3925}, !- Handle
  {51d43e60-6d65-4136-851f-849328e4716f}, !- Name
  {4010ad50-0dd2-4b03-a50d-30d9b425993a}, !- Source Object
  3,                                      !- Outlet Port
  {a71addeb-8f6b-438e-bffa-09ef5ff81ab0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca471c85-bbf8-4a3f-a8cf-12781e31241f}, !- Handle
  {3e847278-5fc2-4723-be8f-3a2de8b8fefd}, !- Name
  {a71addeb-8f6b-438e-bffa-09ef5ff81ab0}, !- Source Object
  4,                                      !- Outlet Port
  {9dd26e69-4482-44ab-890e-26280543a13e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c9704af9-bbfa-4167-9cdb-04ff3a891250}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {f4c8cbef-5347-450f-81ae-7dc197a57add}, !- Air Inlet Node Name
  {ce9837dd-4d84-4d46-a62a-8205d0b8d1bf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0306d8e0-d453-4ae9-b967-56d4779c9b5e}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {ce9837dd-4d84-4d46-a62a-8205d0b8d1bf}, !- Inlet Port
  {3464cc36-dd8f-46f6-9aa7-a8f0ee262dc6}; !- Outlet Port

OS:Node,
  {86ba6e24-76b9-4bb8-966c-280989bb4cd7}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground Return Air Node, !- Name
  {de5452f6-eb5c-451b-82c5-bc16d62415c6}, !- Inlet Port
  {075566c5-0d12-4b25-8245-874c06dfbbf8}; !- Outlet Port

OS:Connection,
  {3464cc36-dd8f-46f6-9aa7-a8f0ee262dc6}, !- Handle
  {b5b1eb99-1b0f-4446-96d8-07c6e79c9096}, !- Name
  {0306d8e0-d453-4ae9-b967-56d4779c9b5e}, !- Source Object
  3,                                      !- Outlet Port
  {a9ad2ace-645c-41f0-bff7-59e9485f8b8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de5452f6-eb5c-451b-82c5-bc16d62415c6}, !- Handle
  {6b45e3c6-8c58-49a9-988b-fef917a2b866}, !- Name
  {682b2fd9-617d-46be-b1b9-b8d15a0d922e}, !- Source Object
  3,                                      !- Outlet Port
  {86ba6e24-76b9-4bb8-966c-280989bb4cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {075566c5-0d12-4b25-8245-874c06dfbbf8}, !- Handle
  {a91219ad-13f0-4386-9415-c0a97bb4130a}, !- Name
  {86ba6e24-76b9-4bb8-966c-280989bb4cd7}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f164309d-5132-4d2b-86b3-d690039cf84d}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {76adc8f4-6afb-434a-a6fc-f5f1cdb1fa80}, !- Inlet Port
  {f4c8cbef-5347-450f-81ae-7dc197a57add}; !- Outlet Port

OS:Connection,
  {76adc8f4-6afb-434a-a6fc-f5f1cdb1fa80}, !- Handle
  {a03c91e6-492e-49f8-b9f5-618761881278}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  7,                                      !- Outlet Port
  {f164309d-5132-4d2b-86b3-d690039cf84d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4c8cbef-5347-450f-81ae-7dc197a57add}, !- Handle
  {269cc10c-3f89-439b-be95-80248e3c645f}, !- Name
  {f164309d-5132-4d2b-86b3-d690039cf84d}, !- Source Object
  3,                                      !- Outlet Port
  {c9704af9-bbfa-4167-9cdb-04ff3a891250}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce9837dd-4d84-4d46-a62a-8205d0b8d1bf}, !- Handle
  {b7f1f7b6-37a7-4e94-b2a3-b0095f53d0a3}, !- Name
  {c9704af9-bbfa-4167-9cdb-04ff3a891250}, !- Source Object
  4,                                      !- Outlet Port
  {0306d8e0-d453-4ae9-b967-56d4779c9b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e98ebf81-d29d-4584-9d2e-1583145f37f4}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {8d43c6e4-5dd4-4620-b88c-bb74cec1e471}, !- Air Inlet Node Name
  {3a768e51-1a65-4e0b-98c8-e9fc7553d43d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0abcabe1-a30e-44e1-a19d-21fa30df1e00}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {3a768e51-1a65-4e0b-98c8-e9fc7553d43d}, !- Inlet Port
  {7810672c-0042-4083-93ec-f8f327899924}; !- Outlet Port

OS:Node,
  {99fdf94f-ac50-4aed-8b4a-1e9c0cf09e7d}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground Return Air Node, !- Name
  {667c2724-4622-4975-b1d5-cc15dd34e889}, !- Inlet Port
  {e7eafc79-db27-4e8c-a20b-4a768abefe3d}; !- Outlet Port

OS:Connection,
  {7810672c-0042-4083-93ec-f8f327899924}, !- Handle
  {0d5f20f2-b1dc-4533-8c38-4c54b8309af4}, !- Name
  {0abcabe1-a30e-44e1-a19d-21fa30df1e00}, !- Source Object
  3,                                      !- Outlet Port
  {80b36cca-599d-4b10-a826-30614d3027f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {667c2724-4622-4975-b1d5-cc15dd34e889}, !- Handle
  {4fe55d75-257f-4348-b0cb-e5022da0b6aa}, !- Name
  {8b20fc9d-1bd3-47e3-aee4-63d2c33b829f}, !- Source Object
  3,                                      !- Outlet Port
  {99fdf94f-ac50-4aed-8b4a-1e9c0cf09e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7eafc79-db27-4e8c-a20b-4a768abefe3d}, !- Handle
  {2231d4d9-8b2f-4485-bf3d-600463461af5}, !- Name
  {99fdf94f-ac50-4aed-8b4a-1e9c0cf09e7d}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a2996954-447d-4b6d-a295-34a7353ed0c4}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {7a6c694c-f1ee-4c9e-8c80-7ba2b34ae542}, !- Inlet Port
  {8d43c6e4-5dd4-4620-b88c-bb74cec1e471}; !- Outlet Port

OS:Connection,
  {7a6c694c-f1ee-4c9e-8c80-7ba2b34ae542}, !- Handle
  {e2b9bb56-2329-4df3-85b1-f9a9d292cdb4}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  8,                                      !- Outlet Port
  {a2996954-447d-4b6d-a295-34a7353ed0c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d43c6e4-5dd4-4620-b88c-bb74cec1e471}, !- Handle
  {f79aec69-6859-4f18-a2ff-ed98acccfdbb}, !- Name
  {a2996954-447d-4b6d-a295-34a7353ed0c4}, !- Source Object
  3,                                      !- Outlet Port
  {e98ebf81-d29d-4584-9d2e-1583145f37f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a768e51-1a65-4e0b-98c8-e9fc7553d43d}, !- Handle
  {46ed16a4-be8f-4b49-91fc-11fb41e2aebb}, !- Name
  {e98ebf81-d29d-4584-9d2e-1583145f37f4}, !- Source Object
  4,                                      !- Outlet Port
  {0abcabe1-a30e-44e1-a19d-21fa30df1e00}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {42d3d4c2-c930-49b9-a6cc-86f34eff15de}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {0c8240d9-c5c4-445c-bfd6-8805c8adecd3}, !- Air Inlet Node Name
  {77978c25-4d16-4cad-9783-474ea204d37e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c7b28089-bc62-44bb-b150-273b6f711f73}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {77978c25-4d16-4cad-9783-474ea204d37e}, !- Inlet Port
  {af9d5be1-1ddf-4217-9b1b-44823add8560}; !- Outlet Port

OS:Node,
  {190aa8e1-f8d6-4c0d-be19-db4d41c72887}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Ground Return Air Node, !- Name
  {2820e808-f115-405e-9c9a-54d19c05e3c3}, !- Inlet Port
  {3e6dba51-87e6-4110-8253-97ef71743367}; !- Outlet Port

OS:Connection,
  {af9d5be1-1ddf-4217-9b1b-44823add8560}, !- Handle
  {d80c0eae-7960-45e1-9186-650d58e08633}, !- Name
  {c7b28089-bc62-44bb-b150-273b6f711f73}, !- Source Object
  3,                                      !- Outlet Port
  {7dac94cf-7d03-439c-88c7-a2b7d639f392}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2820e808-f115-405e-9c9a-54d19c05e3c3}, !- Handle
  {18217776-3fe7-4efb-9444-ac4db8ec183d}, !- Name
  {2cf32679-9f82-42cf-b990-baa5cd8ea4e7}, !- Source Object
  3,                                      !- Outlet Port
  {190aa8e1-f8d6-4c0d-be19-db4d41c72887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e6dba51-87e6-4110-8253-97ef71743367}, !- Handle
  {8a98bd38-5820-448a-87b4-49444f09d17a}, !- Name
  {190aa8e1-f8d6-4c0d-be19-db4d41c72887}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {364d4ced-3342-4a7b-848a-10df3b2291c4}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {15878b45-ed97-4513-a124-ba0cc0961248}, !- Inlet Port
  {0c8240d9-c5c4-445c-bfd6-8805c8adecd3}; !- Outlet Port

OS:Connection,
  {15878b45-ed97-4513-a124-ba0cc0961248}, !- Handle
  {af10c04d-c158-45a7-b4d2-6272567daaa4}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  9,                                      !- Outlet Port
  {364d4ced-3342-4a7b-848a-10df3b2291c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c8240d9-c5c4-445c-bfd6-8805c8adecd3}, !- Handle
  {1433ea3d-b4c0-4f24-a111-03b4ed48d432}, !- Name
  {364d4ced-3342-4a7b-848a-10df3b2291c4}, !- Source Object
  3,                                      !- Outlet Port
  {42d3d4c2-c930-49b9-a6cc-86f34eff15de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77978c25-4d16-4cad-9783-474ea204d37e}, !- Handle
  {3577ecb2-a0c3-4004-84ca-da067f50e025}, !- Name
  {42d3d4c2-c930-49b9-a6cc-86f34eff15de}, !- Source Object
  4,                                      !- Outlet Port
  {c7b28089-bc62-44bb-b150-273b6f711f73}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fdd50903-a850-4cc7-84d7-0deaac3b5323}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {19108372-a40d-4473-b52f-10752bc25ccd}, !- Air Inlet Node Name
  {aa41c305-810e-4946-b9c8-d1c16a3a93b5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc74afe9-81e3-40f0-8f30-cc984699abcb}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {aa41c305-810e-4946-b9c8-d1c16a3a93b5}, !- Inlet Port
  {84aace80-0a1c-4100-a921-0a07cc14f79b}; !- Outlet Port

OS:Node,
  {20e46a5e-0ac3-4391-b0d2-67a4ffc4180b}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story Ground Return Air Node, !- Name
  {0a0eefef-0de1-4275-afdf-9a0be4a69720}, !- Inlet Port
  {edcf397c-22df-4225-93b3-cd90b72f6157}; !- Outlet Port

OS:Connection,
  {84aace80-0a1c-4100-a921-0a07cc14f79b}, !- Handle
  {4e6c50f7-b452-4827-acfb-8c1ac0292f23}, !- Name
  {fc74afe9-81e3-40f0-8f30-cc984699abcb}, !- Source Object
  3,                                      !- Outlet Port
  {9c55d442-3d0f-402b-8b0b-9f7433cbc188}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a0eefef-0de1-4275-afdf-9a0be4a69720}, !- Handle
  {6fd96fb0-edc8-4173-8def-2a5bac939030}, !- Name
  {3f2f3ae2-d3fa-4862-9aff-881511598ee6}, !- Source Object
  3,                                      !- Outlet Port
  {20e46a5e-0ac3-4391-b0d2-67a4ffc4180b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edcf397c-22df-4225-93b3-cd90b72f6157}, !- Handle
  {8315793c-97a5-43ee-b03a-eb43ee0212d8}, !- Name
  {20e46a5e-0ac3-4391-b0d2-67a4ffc4180b}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {a9563c6b-f872-40f0-8b77-d484bb692919}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {199a3de4-819a-4589-b6e4-eb83771e99ef}, !- Inlet Port
  {19108372-a40d-4473-b52f-10752bc25ccd}; !- Outlet Port

OS:Connection,
  {199a3de4-819a-4589-b6e4-eb83771e99ef}, !- Handle
  {12096190-4e46-4caa-ad47-4e8cf8a09a6e}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  10,                                     !- Outlet Port
  {a9563c6b-f872-40f0-8b77-d484bb692919}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19108372-a40d-4473-b52f-10752bc25ccd}, !- Handle
  {8cd6abaa-7d13-4fd4-a9b8-e1f309139c26}, !- Name
  {a9563c6b-f872-40f0-8b77-d484bb692919}, !- Source Object
  3,                                      !- Outlet Port
  {fdd50903-a850-4cc7-84d7-0deaac3b5323}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa41c305-810e-4946-b9c8-d1c16a3a93b5}, !- Handle
  {717ed0e5-f966-4678-82e4-3549b0b287f3}, !- Name
  {fdd50903-a850-4cc7-84d7-0deaac3b5323}, !- Source Object
  4,                                      !- Outlet Port
  {fc74afe9-81e3-40f0-8f30-cc984699abcb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4936ea0c-baa8-4134-bccd-63ace2c39855}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {73ffef92-facb-4362-9b0c-f4eb66b4e746}, !- Air Inlet Node Name
  {d0200a58-fada-42da-86d0-9be6c044a91f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ef4af6a1-b3d5-4c2c-8736-8f8bcd842468}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {d0200a58-fada-42da-86d0-9be6c044a91f}, !- Inlet Port
  {3835a487-1cd4-4d79-b1ac-83becb4cca9f}; !- Outlet Port

OS:Node,
  {3fb6c9ab-3da2-44b4-aa7c-eb5c83c9681b}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Ground Return Air Node, !- Name
  {3491fb13-1efb-4adf-88af-d7460dfe1a1f}, !- Inlet Port
  {0be406aa-7d32-4a59-9e34-96deccbf4469}; !- Outlet Port

OS:Connection,
  {3835a487-1cd4-4d79-b1ac-83becb4cca9f}, !- Handle
  {c1f0d771-b1f3-4f0e-acd4-09c815e75483}, !- Name
  {ef4af6a1-b3d5-4c2c-8736-8f8bcd842468}, !- Source Object
  3,                                      !- Outlet Port
  {1ee0c39e-6f6f-4ba6-81db-61e3023a77ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3491fb13-1efb-4adf-88af-d7460dfe1a1f}, !- Handle
  {1c357806-bd69-48af-8b0b-4485b648aff5}, !- Name
  {905ea966-1220-4e98-b645-94397cc316b4}, !- Source Object
  3,                                      !- Outlet Port
  {3fb6c9ab-3da2-44b4-aa7c-eb5c83c9681b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0be406aa-7d32-4a59-9e34-96deccbf4469}, !- Handle
  {3cbe9dfd-2993-4446-8c28-0cfce7fb3ec4}, !- Name
  {3fb6c9ab-3da2-44b4-aa7c-eb5c83c9681b}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b6ca71b1-ecc9-4635-b1f5-8b6d0ed59ba1}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {df8e6d36-ca3d-47ca-8752-04e718abdaee}, !- Inlet Port
  {73ffef92-facb-4362-9b0c-f4eb66b4e746}; !- Outlet Port

OS:Connection,
  {df8e6d36-ca3d-47ca-8752-04e718abdaee}, !- Handle
  {5729355d-379e-4ef1-87d2-2352053f7e45}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  11,                                     !- Outlet Port
  {b6ca71b1-ecc9-4635-b1f5-8b6d0ed59ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73ffef92-facb-4362-9b0c-f4eb66b4e746}, !- Handle
  {1c0c55b3-1ead-4a7a-a7de-604810008e89}, !- Name
  {b6ca71b1-ecc9-4635-b1f5-8b6d0ed59ba1}, !- Source Object
  3,                                      !- Outlet Port
  {4936ea0c-baa8-4134-bccd-63ace2c39855}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0200a58-fada-42da-86d0-9be6c044a91f}, !- Handle
  {d56db025-77eb-4301-ade1-8b9289efc04e}, !- Name
  {4936ea0c-baa8-4134-bccd-63ace2c39855}, !- Source Object
  4,                                      !- Outlet Port
  {ef4af6a1-b3d5-4c2c-8736-8f8bcd842468}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f61ccf3a-4bc5-40d1-aa2d-6d63cae0b469}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {120f0d71-b4ec-468c-8188-69726d3e9414}, !- Air Inlet Node Name
  {ffe861c9-48dc-402e-abca-100fde5a3caf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d5d02b61-babd-4d1f-b759-1584cb991869}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {ffe861c9-48dc-402e-abca-100fde5a3caf}, !- Inlet Port
  {700c3429-c205-4504-96f1-4b3d4b414c75}; !- Outlet Port

OS:Node,
  {dfcd83a2-dc72-46ed-a7e7-346b276c6b35}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story Ground Return Air Node, !- Name
  {6fa733c1-0972-4c0c-9c14-ba5c6ecd980b}, !- Inlet Port
  {0ea777f6-ff78-49b8-b9b7-b328449a596a}; !- Outlet Port

OS:Connection,
  {700c3429-c205-4504-96f1-4b3d4b414c75}, !- Handle
  {edae1d01-f6db-42d7-a738-a0a7533811eb}, !- Name
  {d5d02b61-babd-4d1f-b759-1584cb991869}, !- Source Object
  3,                                      !- Outlet Port
  {6f776e58-a9dd-4ffc-a20d-a705048a29c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fa733c1-0972-4c0c-9c14-ba5c6ecd980b}, !- Handle
  {dda7d126-5080-46db-94c3-ce5aa9dc57a2}, !- Name
  {409eeed8-ed57-4a1f-84e7-ebaffd97954c}, !- Source Object
  3,                                      !- Outlet Port
  {dfcd83a2-dc72-46ed-a7e7-346b276c6b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ea777f6-ff78-49b8-b9b7-b328449a596a}, !- Handle
  {a95ddd2b-f31f-4c9f-8297-f1f4de20ea7d}, !- Name
  {dfcd83a2-dc72-46ed-a7e7-346b276c6b35}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {409275a9-a88b-43ea-a647-4daebbf9d7d2}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {a5471627-47f4-4448-9ed8-fa11ecef6bd0}, !- Inlet Port
  {120f0d71-b4ec-468c-8188-69726d3e9414}; !- Outlet Port

OS:Connection,
  {a5471627-47f4-4448-9ed8-fa11ecef6bd0}, !- Handle
  {9f534978-c00e-48f2-afb1-31a8213f5d1e}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  12,                                     !- Outlet Port
  {409275a9-a88b-43ea-a647-4daebbf9d7d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {120f0d71-b4ec-468c-8188-69726d3e9414}, !- Handle
  {4aa33f80-6d8c-4517-84c9-0551c00f64ec}, !- Name
  {409275a9-a88b-43ea-a647-4daebbf9d7d2}, !- Source Object
  3,                                      !- Outlet Port
  {f61ccf3a-4bc5-40d1-aa2d-6d63cae0b469}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffe861c9-48dc-402e-abca-100fde5a3caf}, !- Handle
  {858d73b5-aab8-40ed-b2b8-f087862ca22a}, !- Name
  {f61ccf3a-4bc5-40d1-aa2d-6d63cae0b469}, !- Source Object
  4,                                      !- Outlet Port
  {d5d02b61-babd-4d1f-b759-1584cb991869}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ea523fe0-585c-4473-b03c-272c1bbb9cc8}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {24f1791e-e80a-4ea8-acd9-00fbdd71f21a}, !- Air Inlet Node Name
  {234df068-9f5e-45a9-97a8-ced67f5b94a2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f2c0a56f-1f73-49fe-b61f-8ca741b62adf}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {234df068-9f5e-45a9-97a8-ced67f5b94a2}, !- Inlet Port
  {8f1daf94-87de-496e-b8c2-3f0a32b9cea6}; !- Outlet Port

OS:Node,
  {895f065d-2479-4f71-a80f-9ecd564b05c8}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Ground Return Air Node, !- Name
  {2e1ddd83-9ab5-4c0e-9084-56e767a5d864}, !- Inlet Port
  {efb4bb83-168e-459a-b9b9-ea718a39c917}; !- Outlet Port

OS:Connection,
  {8f1daf94-87de-496e-b8c2-3f0a32b9cea6}, !- Handle
  {b2039ab1-d4b5-4f2f-9446-4ed183f31576}, !- Name
  {f2c0a56f-1f73-49fe-b61f-8ca741b62adf}, !- Source Object
  3,                                      !- Outlet Port
  {cae83dca-ce60-46ba-a842-3e25f8cefe44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e1ddd83-9ab5-4c0e-9084-56e767a5d864}, !- Handle
  {0b81ac72-d812-41ac-b1e0-a325629f47e1}, !- Name
  {5c5127b7-7f6a-4f7a-b483-dcf4ce57e664}, !- Source Object
  3,                                      !- Outlet Port
  {895f065d-2479-4f71-a80f-9ecd564b05c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efb4bb83-168e-459a-b9b9-ea718a39c917}, !- Handle
  {deb9f7ca-8fbf-4959-9779-9db4ab2b3464}, !- Name
  {895f065d-2479-4f71-a80f-9ecd564b05c8}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {0c98d9e6-9773-4517-8af4-1b2228305fd7}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {8624de22-9b3d-4956-84e0-7f9201a6b3cf}, !- Inlet Port
  {24f1791e-e80a-4ea8-acd9-00fbdd71f21a}; !- Outlet Port

OS:Connection,
  {8624de22-9b3d-4956-84e0-7f9201a6b3cf}, !- Handle
  {556911ad-c158-4bb2-b075-04553d3d900c}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  13,                                     !- Outlet Port
  {0c98d9e6-9773-4517-8af4-1b2228305fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24f1791e-e80a-4ea8-acd9-00fbdd71f21a}, !- Handle
  {012d3847-372a-4f94-996b-56b29e6be5f0}, !- Name
  {0c98d9e6-9773-4517-8af4-1b2228305fd7}, !- Source Object
  3,                                      !- Outlet Port
  {ea523fe0-585c-4473-b03c-272c1bbb9cc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {234df068-9f5e-45a9-97a8-ced67f5b94a2}, !- Handle
  {5071930b-9b44-402b-a5be-988a12f69fff}, !- Name
  {ea523fe0-585c-4473-b03c-272c1bbb9cc8}, !- Source Object
  4,                                      !- Outlet Port
  {f2c0a56f-1f73-49fe-b61f-8ca741b62adf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {66b04713-9040-4048-bf46-12a898390b16}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {0eb2ce0b-f35b-427a-a3ab-5ab97585e0a3}, !- Air Inlet Node Name
  {b0ec2ab6-523b-42a6-87a3-ea4215e578f6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d0813400-f943-4023-9bb0-6bf1e2da8cf7}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {b0ec2ab6-523b-42a6-87a3-ea4215e578f6}, !- Inlet Port
  {4ea521ea-ee0c-418c-ac4a-cbb285522aa2}; !- Outlet Port

OS:Node,
  {6cb9d290-f0a9-4293-8092-5340cddf455e}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story Ground Return Air Node, !- Name
  {3b5a55c5-f400-4064-9e97-b82bbc49b916}, !- Inlet Port
  {0b57afb8-b264-40c8-8e0b-a4238938aa21}; !- Outlet Port

OS:Connection,
  {4ea521ea-ee0c-418c-ac4a-cbb285522aa2}, !- Handle
  {815d58cc-d7c9-4b8d-84b6-b681a2ecd750}, !- Name
  {d0813400-f943-4023-9bb0-6bf1e2da8cf7}, !- Source Object
  3,                                      !- Outlet Port
  {15ff91bd-3f26-4933-ba30-41ed631004f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b5a55c5-f400-4064-9e97-b82bbc49b916}, !- Handle
  {5f6f7a0f-fd9b-45b5-b922-f985b451a179}, !- Name
  {e75b567d-49fe-456f-9cc7-ce27c0153da9}, !- Source Object
  3,                                      !- Outlet Port
  {6cb9d290-f0a9-4293-8092-5340cddf455e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b57afb8-b264-40c8-8e0b-a4238938aa21}, !- Handle
  {5b7663ba-2be7-4b9f-b51b-8ba4e82e2db3}, !- Name
  {6cb9d290-f0a9-4293-8092-5340cddf455e}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {355c1bc3-a8b6-4d89-9e72-89cc3fa94539}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {d5360fcb-1c17-4552-a499-ee4544eebd76}, !- Inlet Port
  {0eb2ce0b-f35b-427a-a3ab-5ab97585e0a3}; !- Outlet Port

OS:Connection,
  {d5360fcb-1c17-4552-a499-ee4544eebd76}, !- Handle
  {ebdd4e7f-91fc-416e-89a6-23888727055a}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  14,                                     !- Outlet Port
  {355c1bc3-a8b6-4d89-9e72-89cc3fa94539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eb2ce0b-f35b-427a-a3ab-5ab97585e0a3}, !- Handle
  {c2f69145-6c1b-43b6-aaa4-430de94aa52d}, !- Name
  {355c1bc3-a8b6-4d89-9e72-89cc3fa94539}, !- Source Object
  3,                                      !- Outlet Port
  {66b04713-9040-4048-bf46-12a898390b16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0ec2ab6-523b-42a6-87a3-ea4215e578f6}, !- Handle
  {9052c066-2add-4b1a-9c76-140be6e7f35d}, !- Name
  {66b04713-9040-4048-bf46-12a898390b16}, !- Source Object
  4,                                      !- Outlet Port
  {d0813400-f943-4023-9bb0-6bf1e2da8cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cd7fb0d5-1d30-4416-9770-51ad6731e859}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {909afd6d-0f78-4871-82d3-bdc3c38d17c8}, !- Air Inlet Node Name
  {16aa8aee-77f0-4fc7-a5ab-2a8dab3481f1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b7ee6634-4d03-490a-b1e6-85c435c33b8b}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {16aa8aee-77f0-4fc7-a5ab-2a8dab3481f1}, !- Inlet Port
  {83a72adc-4a13-46bd-97ec-d65e0626ca3e}; !- Outlet Port

OS:Node,
  {22382fff-6883-421d-aba1-fec6eacbeac9}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground Return Air Node, !- Name
  {3132e5d2-efeb-4ef7-ab24-b353a8ca8c31}, !- Inlet Port
  {72c235fc-969d-43c0-b5bc-d0dbf1420281}; !- Outlet Port

OS:Connection,
  {83a72adc-4a13-46bd-97ec-d65e0626ca3e}, !- Handle
  {b8e30731-8445-4a6e-b405-97addea8548f}, !- Name
  {b7ee6634-4d03-490a-b1e6-85c435c33b8b}, !- Source Object
  3,                                      !- Outlet Port
  {8230d117-ca1f-4d18-aed7-e59b1f854896}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3132e5d2-efeb-4ef7-ab24-b353a8ca8c31}, !- Handle
  {7415936b-eb4a-4b97-b291-254e42dc6cdf}, !- Name
  {8a267740-3652-4217-a434-a650a810d12a}, !- Source Object
  3,                                      !- Outlet Port
  {22382fff-6883-421d-aba1-fec6eacbeac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c235fc-969d-43c0-b5bc-d0dbf1420281}, !- Handle
  {67bcc982-1e45-4aeb-bf62-656f1ac742b7}, !- Name
  {22382fff-6883-421d-aba1-fec6eacbeac9}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1ddad8a6-49b0-43a1-b642-6af9847eaabf}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {4eb640ac-7dad-4f11-b081-c6361ce7a645}, !- Inlet Port
  {909afd6d-0f78-4871-82d3-bdc3c38d17c8}; !- Outlet Port

OS:Connection,
  {4eb640ac-7dad-4f11-b081-c6361ce7a645}, !- Handle
  {ca0a232b-846b-4558-8bb5-98dafdc14246}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  15,                                     !- Outlet Port
  {1ddad8a6-49b0-43a1-b642-6af9847eaabf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {909afd6d-0f78-4871-82d3-bdc3c38d17c8}, !- Handle
  {533eeb32-e38c-4c46-8618-ac94290a22d6}, !- Name
  {1ddad8a6-49b0-43a1-b642-6af9847eaabf}, !- Source Object
  3,                                      !- Outlet Port
  {cd7fb0d5-1d30-4416-9770-51ad6731e859}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16aa8aee-77f0-4fc7-a5ab-2a8dab3481f1}, !- Handle
  {3005628c-2291-41a4-bacb-e8fadc1e0b0d}, !- Name
  {cd7fb0d5-1d30-4416-9770-51ad6731e859}, !- Source Object
  4,                                      !- Outlet Port
  {b7ee6634-4d03-490a-b1e6-85c435c33b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {953cfbbf-c5c1-45b4-91a6-ab132d21b965}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {24a9f708-3d82-4056-b6fc-d24f0b0d3f40}, !- Air Inlet Node Name
  {cf93f32d-3411-4154-8b2c-d305401b376a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d441ce07-a1c1-48ab-b66f-2ec549bf005d}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {cf93f32d-3411-4154-8b2c-d305401b376a}, !- Inlet Port
  {3b567a5f-5ea7-4a38-85d5-e44018163e6f}; !- Outlet Port

OS:Node,
  {1d304b68-e9df-497e-84df-fd914b4e27b1}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground Return Air Node, !- Name
  {357f1753-ef1f-4f5f-9f38-e451dedff740}, !- Inlet Port
  {dc48d9c8-3f83-4ccf-9a44-dc1a45c04ed5}; !- Outlet Port

OS:Connection,
  {3b567a5f-5ea7-4a38-85d5-e44018163e6f}, !- Handle
  {dc067b28-ab0f-4fed-95f5-6af0b8173084}, !- Name
  {d441ce07-a1c1-48ab-b66f-2ec549bf005d}, !- Source Object
  3,                                      !- Outlet Port
  {d078b06d-221e-4c2b-8677-bc993840dfea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {357f1753-ef1f-4f5f-9f38-e451dedff740}, !- Handle
  {83dde507-4fbd-4494-97a8-43aaff739ba7}, !- Name
  {bec19faf-3f02-4dbe-a684-fe3a0ec731e0}, !- Source Object
  3,                                      !- Outlet Port
  {1d304b68-e9df-497e-84df-fd914b4e27b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc48d9c8-3f83-4ccf-9a44-dc1a45c04ed5}, !- Handle
  {6f91bfa0-59d3-40f5-a23f-932554bfda58}, !- Name
  {1d304b68-e9df-497e-84df-fd914b4e27b1}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {d2cb1476-3227-458c-ba06-f26b3a0fdd45}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {e682f572-46f0-4e49-b304-06c12a675c4e}, !- Inlet Port
  {24a9f708-3d82-4056-b6fc-d24f0b0d3f40}; !- Outlet Port

OS:Connection,
  {e682f572-46f0-4e49-b304-06c12a675c4e}, !- Handle
  {909c7fed-f6ae-41be-bb99-594dbfaa6638}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  16,                                     !- Outlet Port
  {d2cb1476-3227-458c-ba06-f26b3a0fdd45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24a9f708-3d82-4056-b6fc-d24f0b0d3f40}, !- Handle
  {4a7af9db-1a46-4070-bd3d-4e18ed6dbb2f}, !- Name
  {d2cb1476-3227-458c-ba06-f26b3a0fdd45}, !- Source Object
  3,                                      !- Outlet Port
  {953cfbbf-c5c1-45b4-91a6-ab132d21b965}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf93f32d-3411-4154-8b2c-d305401b376a}, !- Handle
  {b82ceb18-fc1e-4e9b-9b73-c696fcafc2b6}, !- Name
  {953cfbbf-c5c1-45b4-91a6-ab132d21b965}, !- Source Object
  4,                                      !- Outlet Port
  {d441ce07-a1c1-48ab-b66f-2ec549bf005d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ab4e2899-54db-4dd0-9c17-ec917f23f7d8}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {aee32d7b-fff7-44e7-a966-4b329ca2b7df}, !- Air Inlet Node Name
  {23a27795-8d34-430a-834b-9b2f1dce7624}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1654a6fb-0b3d-46d2-8d82-c8db9ce90fc6}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {23a27795-8d34-430a-834b-9b2f1dce7624}, !- Inlet Port
  {e8e3c4da-9861-4bb3-b039-6d1732e0fce3}; !- Outlet Port

OS:Node,
  {4c340ec3-3d1c-4bc8-8fbf-0ef1aba80c39}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground Return Air Node, !- Name
  {808d7cb2-6e7a-43d4-8a44-9eab8d96529f}, !- Inlet Port
  {11ab90ff-2fb2-4ee9-8850-ec2f086d7b1a}; !- Outlet Port

OS:Connection,
  {e8e3c4da-9861-4bb3-b039-6d1732e0fce3}, !- Handle
  {2b11c657-8a0f-4eb5-864c-cca6a0b7086d}, !- Name
  {1654a6fb-0b3d-46d2-8d82-c8db9ce90fc6}, !- Source Object
  3,                                      !- Outlet Port
  {e705c65a-e5bf-44bd-aac7-07c744760fc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {808d7cb2-6e7a-43d4-8a44-9eab8d96529f}, !- Handle
  {a3e56033-db98-4bec-9dcd-f8c61ef8f7b9}, !- Name
  {c1d9a28e-fd44-4389-b2c0-507b38e16d09}, !- Source Object
  3,                                      !- Outlet Port
  {4c340ec3-3d1c-4bc8-8fbf-0ef1aba80c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11ab90ff-2fb2-4ee9-8850-ec2f086d7b1a}, !- Handle
  {4b6179f2-b2eb-4143-a94e-81d250cafc7c}, !- Name
  {4c340ec3-3d1c-4bc8-8fbf-0ef1aba80c39}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {50b91df6-426a-406a-a8ea-f94cd5555b59}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {8433ff72-35c5-4962-b8df-ab6518245998}, !- Inlet Port
  {aee32d7b-fff7-44e7-a966-4b329ca2b7df}; !- Outlet Port

OS:Connection,
  {8433ff72-35c5-4962-b8df-ab6518245998}, !- Handle
  {0bea3734-7a82-4505-b389-566632080a30}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  17,                                     !- Outlet Port
  {50b91df6-426a-406a-a8ea-f94cd5555b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aee32d7b-fff7-44e7-a966-4b329ca2b7df}, !- Handle
  {441fea89-d0fa-4d0f-bb06-b0a453c857fa}, !- Name
  {50b91df6-426a-406a-a8ea-f94cd5555b59}, !- Source Object
  3,                                      !- Outlet Port
  {ab4e2899-54db-4dd0-9c17-ec917f23f7d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23a27795-8d34-430a-834b-9b2f1dce7624}, !- Handle
  {b61ac7cf-ea1b-4112-94c2-b7a673cb74fe}, !- Name
  {ab4e2899-54db-4dd0-9c17-ec917f23f7d8}, !- Source Object
  4,                                      !- Outlet Port
  {1654a6fb-0b3d-46d2-8d82-c8db9ce90fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e7fbe832-56b5-4406-9aee-2355575af10b}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {893ea0bb-1845-457d-8a8c-42f812bb9a05}, !- Air Inlet Node Name
  {4ec4d1fa-b97c-4a01-ac32-68f8f7408ff5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2c2998ec-2781-4cdf-b6b2-24e3e9f51b5e}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {4ec4d1fa-b97c-4a01-ac32-68f8f7408ff5}, !- Inlet Port
  {e798c098-21a0-4507-9fa4-f3b0af9b0297}; !- Outlet Port

OS:Node,
  {16c75069-9a01-45e7-971d-db9f6ca5f3eb}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground Return Air Node, !- Name
  {128d880f-7c32-40a0-ab2e-9b85b518cdea}, !- Inlet Port
  {26150242-2ad6-4791-b465-ede16c4a9139}; !- Outlet Port

OS:Connection,
  {e798c098-21a0-4507-9fa4-f3b0af9b0297}, !- Handle
  {bcef3290-725e-444f-9568-8b8a65df225f}, !- Name
  {2c2998ec-2781-4cdf-b6b2-24e3e9f51b5e}, !- Source Object
  3,                                      !- Outlet Port
  {d0c1d141-24ca-4441-bc78-372c9f763963}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {128d880f-7c32-40a0-ab2e-9b85b518cdea}, !- Handle
  {43e403bf-75ff-4d80-8312-a267aa5cb593}, !- Name
  {aeb6d828-bc4d-4611-9edb-ca0b6f697d5a}, !- Source Object
  3,                                      !- Outlet Port
  {16c75069-9a01-45e7-971d-db9f6ca5f3eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26150242-2ad6-4791-b465-ede16c4a9139}, !- Handle
  {06ea6944-a50b-4158-9cd4-bdc0cf15ea25}, !- Name
  {16c75069-9a01-45e7-971d-db9f6ca5f3eb}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {ee6897db-c036-4979-a28f-7ccb0cf48311}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {adc8f193-af0b-4b3a-be1e-52ea464bd388}, !- Inlet Port
  {893ea0bb-1845-457d-8a8c-42f812bb9a05}; !- Outlet Port

OS:Connection,
  {adc8f193-af0b-4b3a-be1e-52ea464bd388}, !- Handle
  {78100f57-b1fb-4525-8c72-c6c3c87597c6}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  18,                                     !- Outlet Port
  {ee6897db-c036-4979-a28f-7ccb0cf48311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {893ea0bb-1845-457d-8a8c-42f812bb9a05}, !- Handle
  {790ea063-f187-44a3-93f4-2e966c62524c}, !- Name
  {ee6897db-c036-4979-a28f-7ccb0cf48311}, !- Source Object
  3,                                      !- Outlet Port
  {e7fbe832-56b5-4406-9aee-2355575af10b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ec4d1fa-b97c-4a01-ac32-68f8f7408ff5}, !- Handle
  {8b402a6e-7939-451b-a09c-aff06c84807d}, !- Name
  {e7fbe832-56b5-4406-9aee-2355575af10b}, !- Source Object
  4,                                      !- Outlet Port
  {2c2998ec-2781-4cdf-b6b2-24e3e9f51b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {81bb499e-8f23-453f-bd75-1aeebcec7356}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {f6e1c203-30eb-4e40-aecb-d2b9dc575ae6}, !- Air Inlet Node Name
  {4a0f2355-57b5-4fe1-badf-1a9a4cc1d181}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f366be00-9077-4072-86ea-e9269fb3333f}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {4a0f2355-57b5-4fe1-badf-1a9a4cc1d181}, !- Inlet Port
  {1ab82aed-ef27-4e41-aa25-1f424315d6b4}; !- Outlet Port

OS:Node,
  {3b8c6dc7-147d-4e5d-a296-f7484a707e6e}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground Return Air Node, !- Name
  {ef7b2aba-ee17-45c6-97d1-78ee4f5b132e}, !- Inlet Port
  {5066ed12-7d1e-4e1a-8011-14f8377c671b}; !- Outlet Port

OS:Connection,
  {1ab82aed-ef27-4e41-aa25-1f424315d6b4}, !- Handle
  {37331b4b-80b5-49e5-af23-e6fe96f9762f}, !- Name
  {f366be00-9077-4072-86ea-e9269fb3333f}, !- Source Object
  3,                                      !- Outlet Port
  {36e6cbbc-9662-49ae-8b71-d94591dafc43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef7b2aba-ee17-45c6-97d1-78ee4f5b132e}, !- Handle
  {5e580517-0695-492f-8a89-bac1429eaf8f}, !- Name
  {e8dbe973-7f56-4432-9587-c84c2c378438}, !- Source Object
  3,                                      !- Outlet Port
  {3b8c6dc7-147d-4e5d-a296-f7484a707e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5066ed12-7d1e-4e1a-8011-14f8377c671b}, !- Handle
  {f34ac29e-6b94-4893-ad25-c252f297664a}, !- Name
  {3b8c6dc7-147d-4e5d-a296-f7484a707e6e}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {b957fd0d-b54e-4994-a4e8-43ac2b68d939}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {67558574-8139-4f90-8329-167169b292a2}, !- Inlet Port
  {f6e1c203-30eb-4e40-aecb-d2b9dc575ae6}; !- Outlet Port

OS:Connection,
  {67558574-8139-4f90-8329-167169b292a2}, !- Handle
  {067a635d-ff80-446b-a7f6-8599229b8949}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  19,                                     !- Outlet Port
  {b957fd0d-b54e-4994-a4e8-43ac2b68d939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6e1c203-30eb-4e40-aecb-d2b9dc575ae6}, !- Handle
  {d714746c-34f1-40eb-b26a-1a40e6b0f6f0}, !- Name
  {b957fd0d-b54e-4994-a4e8-43ac2b68d939}, !- Source Object
  3,                                      !- Outlet Port
  {81bb499e-8f23-453f-bd75-1aeebcec7356}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a0f2355-57b5-4fe1-badf-1a9a4cc1d181}, !- Handle
  {cbfe9705-9c37-447e-9aa0-88e33f08f6cf}, !- Name
  {81bb499e-8f23-453f-bd75-1aeebcec7356}, !- Source Object
  4,                                      !- Outlet Port
  {f366be00-9077-4072-86ea-e9269fb3333f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fe5e765b-ea66-4e71-806b-c8dfc76891b7}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {81a3df1e-7a88-4df9-a2da-b2bc79e34381}, !- Air Inlet Node Name
  {075e0220-4585-485e-9f89-b9c8632b196c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9c05d231-be3a-4f74-a681-2afbef2d8647}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {075e0220-4585-485e-9f89-b9c8632b196c}, !- Inlet Port
  {360d58ee-734b-4800-b120-aa8e5e80fc15}; !- Outlet Port

OS:Node,
  {21c770de-bb66-4213-a601-ba3051381682}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground Return Air Node, !- Name
  {c5e703bf-3855-477e-8839-1b60593852c1}, !- Inlet Port
  {fe7131b5-b435-4c64-b809-daa6372ee795}; !- Outlet Port

OS:Connection,
  {360d58ee-734b-4800-b120-aa8e5e80fc15}, !- Handle
  {de6c8393-db0e-4afc-ac1d-07ab38642def}, !- Name
  {9c05d231-be3a-4f74-a681-2afbef2d8647}, !- Source Object
  3,                                      !- Outlet Port
  {5fc91e40-9868-4ef6-9fc2-329dcaccc389}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5e703bf-3855-477e-8839-1b60593852c1}, !- Handle
  {43532c43-59d8-4ce1-9b5f-b6b7d50272c0}, !- Name
  {a9e7bb37-af7a-450b-934b-ebe8417ee253}, !- Source Object
  3,                                      !- Outlet Port
  {21c770de-bb66-4213-a601-ba3051381682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe7131b5-b435-4c64-b809-daa6372ee795}, !- Handle
  {b7d1c16d-0ba9-48ef-b4f7-6755ac8bf176}, !- Name
  {21c770de-bb66-4213-a601-ba3051381682}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {7a77d0af-9705-4c42-9792-90b4e63d68ca}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {7f3323d1-6588-4d6a-bc9d-1aed154d6f7d}, !- Inlet Port
  {81a3df1e-7a88-4df9-a2da-b2bc79e34381}; !- Outlet Port

OS:Connection,
  {7f3323d1-6588-4d6a-bc9d-1aed154d6f7d}, !- Handle
  {fd441af9-cb89-4ff5-a0cb-5f6371951a87}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  20,                                     !- Outlet Port
  {7a77d0af-9705-4c42-9792-90b4e63d68ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81a3df1e-7a88-4df9-a2da-b2bc79e34381}, !- Handle
  {23f8b123-68a6-4ca4-8cc5-7fa594ed2428}, !- Name
  {7a77d0af-9705-4c42-9792-90b4e63d68ca}, !- Source Object
  3,                                      !- Outlet Port
  {fe5e765b-ea66-4e71-806b-c8dfc76891b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {075e0220-4585-485e-9f89-b9c8632b196c}, !- Handle
  {5747f3cd-d492-4bce-bf21-d19719443648}, !- Name
  {fe5e765b-ea66-4e71-806b-c8dfc76891b7}, !- Source Object
  4,                                      !- Outlet Port
  {9c05d231-be3a-4f74-a681-2afbef2d8647}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {823a4c52-9675-41b5-8306-7a89afef7978}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {1e2d4e60-bf93-443f-84c5-9f1a7d59740e}, !- Air Inlet Node Name
  {18d0b26e-7a3d-4c5a-ab87-1faf7510aa09}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {81c2e3d1-384f-4d51-8f3f-a291d914cc9c}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {18d0b26e-7a3d-4c5a-ab87-1faf7510aa09}, !- Inlet Port
  {dfd14208-1f03-459e-b86a-27c8c81d9f43}; !- Outlet Port

OS:Node,
  {acd3a42f-ba1e-4fe9-9dfe-8f016fab46d2}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Ground Return Air Node, !- Name
  {9fc02f6a-7f85-419d-a08e-a3a4f9d8756c}, !- Inlet Port
  {f99b8e71-6d9d-4dee-8fef-1c63f4e8599d}; !- Outlet Port

OS:Connection,
  {dfd14208-1f03-459e-b86a-27c8c81d9f43}, !- Handle
  {06431d0e-7ddf-4a28-aed5-c6415d04918a}, !- Name
  {81c2e3d1-384f-4d51-8f3f-a291d914cc9c}, !- Source Object
  3,                                      !- Outlet Port
  {6ae2c2e8-a0cd-4cc2-8ee9-c85c7a158d64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fc02f6a-7f85-419d-a08e-a3a4f9d8756c}, !- Handle
  {603979e3-ace7-463a-98d9-4f91cc9e47ac}, !- Name
  {72efae1b-7e38-4e8c-95be-56b06e8d5c18}, !- Source Object
  3,                                      !- Outlet Port
  {acd3a42f-ba1e-4fe9-9dfe-8f016fab46d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f99b8e71-6d9d-4dee-8fef-1c63f4e8599d}, !- Handle
  {e41fe752-be0f-451d-ad97-e86803589d02}, !- Name
  {acd3a42f-ba1e-4fe9-9dfe-8f016fab46d2}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {e8d0a482-c0de-403f-8c01-20d3c9b0d345}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {875e3900-a602-4fc2-ba80-aba432316666}, !- Inlet Port
  {1e2d4e60-bf93-443f-84c5-9f1a7d59740e}; !- Outlet Port

OS:Connection,
  {875e3900-a602-4fc2-ba80-aba432316666}, !- Handle
  {a76f91d5-1d04-46fe-85c4-daff91b93dd4}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  21,                                     !- Outlet Port
  {e8d0a482-c0de-403f-8c01-20d3c9b0d345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e2d4e60-bf93-443f-84c5-9f1a7d59740e}, !- Handle
  {47a9b059-5f80-4fa9-a734-5a6089553579}, !- Name
  {e8d0a482-c0de-403f-8c01-20d3c9b0d345}, !- Source Object
  3,                                      !- Outlet Port
  {823a4c52-9675-41b5-8306-7a89afef7978}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18d0b26e-7a3d-4c5a-ab87-1faf7510aa09}, !- Handle
  {0a15f290-bdb9-4e07-830c-b415c8601266}, !- Name
  {823a4c52-9675-41b5-8306-7a89afef7978}, !- Source Object
  4,                                      !- Outlet Port
  {81c2e3d1-384f-4d51-8f3f-a291d914cc9c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f125f2cf-3267-4595-a13a-e24dfaf19dea}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {5ebc38f1-a1a1-4ea3-8935-56988a17c185}, !- Air Inlet Node Name
  {07939b36-4d04-4c11-ace1-30793ffc6393}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {184e8ac2-ff1e-4a9e-b2a0-c7e8aa2e3ddf}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {07939b36-4d04-4c11-ace1-30793ffc6393}, !- Inlet Port
  {84bf5f3b-3379-4491-879c-ee0b50bdd369}; !- Outlet Port

OS:Node,
  {3e637dd1-0f13-44e8-b755-7717531d802a}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Ground Return Air Node, !- Name
  {0316a4df-3a48-4a3b-acf5-d41646cc6873}, !- Inlet Port
  {8b1aa6d2-8356-4ab9-aee5-ad329893e966}; !- Outlet Port

OS:Connection,
  {84bf5f3b-3379-4491-879c-ee0b50bdd369}, !- Handle
  {1b3590cf-fd14-46aa-9e1d-f2eb8dd07ffd}, !- Name
  {184e8ac2-ff1e-4a9e-b2a0-c7e8aa2e3ddf}, !- Source Object
  3,                                      !- Outlet Port
  {c29150b3-5cdd-482c-b56f-8af4588d8dc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0316a4df-3a48-4a3b-acf5-d41646cc6873}, !- Handle
  {9bb8a2f8-e59a-435c-a996-bc94c7df343f}, !- Name
  {792c5e5d-be29-49a6-b2ad-31d6be0c5f82}, !- Source Object
  3,                                      !- Outlet Port
  {3e637dd1-0f13-44e8-b755-7717531d802a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b1aa6d2-8356-4ab9-aee5-ad329893e966}, !- Handle
  {ca8c74e9-9756-44ed-b60f-13b7d87253c0}, !- Name
  {3e637dd1-0f13-44e8-b755-7717531d802a}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {a8b2a30f-d49a-4c8d-aed5-8cea463ac975}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {8f40accb-148c-4e3a-b92f-deb5c310e33b}, !- Inlet Port
  {5ebc38f1-a1a1-4ea3-8935-56988a17c185}; !- Outlet Port

OS:Connection,
  {8f40accb-148c-4e3a-b92f-deb5c310e33b}, !- Handle
  {0b1433c0-74ed-4529-ae56-e91635564ad4}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  22,                                     !- Outlet Port
  {a8b2a30f-d49a-4c8d-aed5-8cea463ac975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ebc38f1-a1a1-4ea3-8935-56988a17c185}, !- Handle
  {55dd94ca-fe96-40a3-9628-facc637d76b7}, !- Name
  {a8b2a30f-d49a-4c8d-aed5-8cea463ac975}, !- Source Object
  3,                                      !- Outlet Port
  {f125f2cf-3267-4595-a13a-e24dfaf19dea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07939b36-4d04-4c11-ace1-30793ffc6393}, !- Handle
  {ceb193ac-7018-4089-8e0e-f966b38972d9}, !- Name
  {f125f2cf-3267-4595-a13a-e24dfaf19dea}, !- Source Object
  4,                                      !- Outlet Port
  {184e8ac2-ff1e-4a9e-b2a0-c7e8aa2e3ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {33568784-9f49-4b5b-8aa7-fe7a9c79d976}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {413f981a-2c94-438a-be23-a43682639877}, !- Air Inlet Node Name
  {3cd8efa3-b44c-431d-9ade-5107561c66d6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {324d06f1-063c-4497-b444-53af9c9e2243}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {3cd8efa3-b44c-431d-9ade-5107561c66d6}, !- Inlet Port
  {ad3275f1-8fd6-4b81-ae59-9456665ba74e}; !- Outlet Port

OS:Node,
  {67f9e406-8990-4470-bf7c-a0d89d5f2392}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Ground Return Air Node, !- Name
  {68ab99e8-4bfe-40ec-afcf-f23ac2ef38fa}, !- Inlet Port
  {454935a8-e001-4c85-a32a-60be2d1607d0}; !- Outlet Port

OS:Connection,
  {ad3275f1-8fd6-4b81-ae59-9456665ba74e}, !- Handle
  {9382c7e5-3e23-428b-9089-e10d3cd164d2}, !- Name
  {324d06f1-063c-4497-b444-53af9c9e2243}, !- Source Object
  3,                                      !- Outlet Port
  {f453ffcd-4c9e-4614-897a-34435f366f55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68ab99e8-4bfe-40ec-afcf-f23ac2ef38fa}, !- Handle
  {b82d22d6-b370-4e1f-abfb-a19dfa548a71}, !- Name
  {e96eef07-198b-4d0c-a0a5-13af4dbbc3c9}, !- Source Object
  3,                                      !- Outlet Port
  {67f9e406-8990-4470-bf7c-a0d89d5f2392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {454935a8-e001-4c85-a32a-60be2d1607d0}, !- Handle
  {80c5174c-8b39-47ce-963e-62fa0240d3c4}, !- Name
  {67f9e406-8990-4470-bf7c-a0d89d5f2392}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {8a93736a-907b-4d95-9057-0b267f1206b1}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {5c864688-3e34-4416-9603-4498946965c9}, !- Inlet Port
  {413f981a-2c94-438a-be23-a43682639877}; !- Outlet Port

OS:Connection,
  {5c864688-3e34-4416-9603-4498946965c9}, !- Handle
  {35b5503e-d9c7-425a-b9aa-57b4e3e9ae40}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  23,                                     !- Outlet Port
  {8a93736a-907b-4d95-9057-0b267f1206b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {413f981a-2c94-438a-be23-a43682639877}, !- Handle
  {e82db924-13f9-4a26-bae7-41b1c11e72bc}, !- Name
  {8a93736a-907b-4d95-9057-0b267f1206b1}, !- Source Object
  3,                                      !- Outlet Port
  {33568784-9f49-4b5b-8aa7-fe7a9c79d976}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cd8efa3-b44c-431d-9ade-5107561c66d6}, !- Handle
  {4404e95b-030b-4c10-9e4b-169d3a086ab2}, !- Name
  {33568784-9f49-4b5b-8aa7-fe7a9c79d976}, !- Source Object
  4,                                      !- Outlet Port
  {324d06f1-063c-4497-b444-53af9c9e2243}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0e7bd030-ea30-4bb1-8417-44ee0bbf98b0}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {64f3a77c-ef8c-48ba-b44c-39c20e83a1df}, !- Air Inlet Node Name
  {e7b6e6a5-8849-4c5d-a137-074160163f2e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {62005130-d0ab-494b-863e-47031306a157}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {e7b6e6a5-8849-4c5d-a137-074160163f2e}, !- Inlet Port
  {3df5a227-9980-4ec6-a521-8a668f359f5f}; !- Outlet Port

OS:Node,
  {c1149fa7-f726-42ee-a66d-612196b61ef9}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground Return Air Node, !- Name
  {a1f55cbc-9bf4-44b1-9fee-ca8789cd3b90}, !- Inlet Port
  {76316a6a-9b29-46b9-9610-070695dbbeed}; !- Outlet Port

OS:Connection,
  {3df5a227-9980-4ec6-a521-8a668f359f5f}, !- Handle
  {61dd0d0d-c375-4c71-833c-103a83c0191b}, !- Name
  {62005130-d0ab-494b-863e-47031306a157}, !- Source Object
  3,                                      !- Outlet Port
  {acc5e311-3a7d-4b48-9b10-2e2285b64ef7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1f55cbc-9bf4-44b1-9fee-ca8789cd3b90}, !- Handle
  {749cc9da-062b-4a90-97b3-70cd9a03dd29}, !- Name
  {8ab6854b-ddae-4695-aeb6-48d6719673b1}, !- Source Object
  3,                                      !- Outlet Port
  {c1149fa7-f726-42ee-a66d-612196b61ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76316a6a-9b29-46b9-9610-070695dbbeed}, !- Handle
  {a43d0ca6-63e6-4c20-8b29-680b631cf242}, !- Name
  {c1149fa7-f726-42ee-a66d-612196b61ef9}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {79c18e85-806f-4865-a1d4-90c2951b4c8d}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {bb2d21a1-0f26-4200-88e9-ac37a6fa8f6f}, !- Inlet Port
  {64f3a77c-ef8c-48ba-b44c-39c20e83a1df}; !- Outlet Port

OS:Connection,
  {bb2d21a1-0f26-4200-88e9-ac37a6fa8f6f}, !- Handle
  {6c23adc8-aaff-4d5a-a7e7-946296b918c0}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  24,                                     !- Outlet Port
  {79c18e85-806f-4865-a1d4-90c2951b4c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64f3a77c-ef8c-48ba-b44c-39c20e83a1df}, !- Handle
  {99e2cf44-84ef-45e0-9fff-22cc2dc1d65e}, !- Name
  {79c18e85-806f-4865-a1d4-90c2951b4c8d}, !- Source Object
  3,                                      !- Outlet Port
  {0e7bd030-ea30-4bb1-8417-44ee0bbf98b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7b6e6a5-8849-4c5d-a137-074160163f2e}, !- Handle
  {236adfb8-2430-454d-a323-443f69f4073e}, !- Name
  {0e7bd030-ea30-4bb1-8417-44ee0bbf98b0}, !- Source Object
  4,                                      !- Outlet Port
  {62005130-d0ab-494b-863e-47031306a157}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eba833ef-b02c-402a-a83d-ee98fa9960b1}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {e907263e-5489-4390-a327-f2b320e8b589}, !- Air Inlet Node Name
  {762ddcc6-b09a-4beb-8199-7ae8b37b83ec}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3df500d2-c2d7-49ca-8717-5eea7bd249a2}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {762ddcc6-b09a-4beb-8199-7ae8b37b83ec}, !- Inlet Port
  {ba8e494c-19cd-4c5f-980f-33a9c74dc8c1}; !- Outlet Port

OS:Node,
  {57163b87-5c76-45fe-aef4-bd2f475f3e75}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground Return Air Node, !- Name
  {bb970c0b-4d99-4eb8-aedc-ce38174352f7}, !- Inlet Port
  {fcf872bd-b18b-4487-885f-3ae7e7084b28}; !- Outlet Port

OS:Connection,
  {ba8e494c-19cd-4c5f-980f-33a9c74dc8c1}, !- Handle
  {50afedab-b5ef-44ad-8bc4-a25afa090fa9}, !- Name
  {3df500d2-c2d7-49ca-8717-5eea7bd249a2}, !- Source Object
  3,                                      !- Outlet Port
  {5ed00811-ebdd-49cd-a842-eb512b0fff6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb970c0b-4d99-4eb8-aedc-ce38174352f7}, !- Handle
  {25361210-b506-4b2b-9fe6-d572592325de}, !- Name
  {30b4bc77-9103-4140-898c-f9aa9e86d831}, !- Source Object
  3,                                      !- Outlet Port
  {57163b87-5c76-45fe-aef4-bd2f475f3e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf872bd-b18b-4487-885f-3ae7e7084b28}, !- Handle
  {39e42d0c-d1ae-43c2-92a2-d4f185da5d6a}, !- Name
  {57163b87-5c76-45fe-aef4-bd2f475f3e75}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {2f1a838e-57be-4313-a65c-2e6f43e96849}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {81121d63-f25f-4c5f-bad8-b15615e2e91f}, !- Inlet Port
  {e907263e-5489-4390-a327-f2b320e8b589}; !- Outlet Port

OS:Connection,
  {81121d63-f25f-4c5f-bad8-b15615e2e91f}, !- Handle
  {ea55f7d4-55ce-41ea-82bc-6771501d79a5}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  25,                                     !- Outlet Port
  {2f1a838e-57be-4313-a65c-2e6f43e96849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e907263e-5489-4390-a327-f2b320e8b589}, !- Handle
  {1b0e0524-a9da-499d-a43b-d8ace16293ad}, !- Name
  {2f1a838e-57be-4313-a65c-2e6f43e96849}, !- Source Object
  3,                                      !- Outlet Port
  {eba833ef-b02c-402a-a83d-ee98fa9960b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {762ddcc6-b09a-4beb-8199-7ae8b37b83ec}, !- Handle
  {9888cca9-b3f2-492d-adc6-0f2947462d3a}, !- Name
  {eba833ef-b02c-402a-a83d-ee98fa9960b1}, !- Source Object
  4,                                      !- Outlet Port
  {3df500d2-c2d7-49ca-8717-5eea7bd249a2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d162e195-2177-4165-a928-bf9fdec75988}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {e0c1503f-0743-40d9-999e-adcae56f66cc}, !- Air Inlet Node Name
  {bd4aaadd-0c09-44e4-8555-423ab331055d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f506ae7b-208c-4645-bc48-7f471271dfa4}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {bd4aaadd-0c09-44e4-8555-423ab331055d}, !- Inlet Port
  {8ab03ac6-ada3-4471-9f9f-1e8fc2effda9}; !- Outlet Port

OS:Node,
  {17960730-8ea0-4653-99d5-2c1e49c5c5f0}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground Return Air Node, !- Name
  {dbe2cc21-5366-4bbc-80f7-26c9abaac4c9}, !- Inlet Port
  {25bfd961-aadc-41c6-b23d-972185971606}; !- Outlet Port

OS:Connection,
  {8ab03ac6-ada3-4471-9f9f-1e8fc2effda9}, !- Handle
  {3ac436e8-0c53-4993-ab70-8d2066fae8cc}, !- Name
  {f506ae7b-208c-4645-bc48-7f471271dfa4}, !- Source Object
  3,                                      !- Outlet Port
  {d13faa53-5c52-4448-975d-019be4868e1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbe2cc21-5366-4bbc-80f7-26c9abaac4c9}, !- Handle
  {d206c29d-18ee-49e3-aa38-65600e4841fc}, !- Name
  {0e0bfc03-5751-4142-a453-014c777998d7}, !- Source Object
  3,                                      !- Outlet Port
  {17960730-8ea0-4653-99d5-2c1e49c5c5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25bfd961-aadc-41c6-b23d-972185971606}, !- Handle
  {3d864dc0-2fbf-4334-b35a-04e6b8bcea9f}, !- Name
  {17960730-8ea0-4653-99d5-2c1e49c5c5f0}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {77d99b9b-a791-46df-85d0-94665e7d7d38}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {f505efbf-f92c-4435-ae33-bc4fb31b1823}, !- Inlet Port
  {e0c1503f-0743-40d9-999e-adcae56f66cc}; !- Outlet Port

OS:Connection,
  {f505efbf-f92c-4435-ae33-bc4fb31b1823}, !- Handle
  {e0f4cfb7-5794-4869-badf-b00beec16c97}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  26,                                     !- Outlet Port
  {77d99b9b-a791-46df-85d0-94665e7d7d38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0c1503f-0743-40d9-999e-adcae56f66cc}, !- Handle
  {95dbe3e0-5184-4787-a940-9a8ffd240ab0}, !- Name
  {77d99b9b-a791-46df-85d0-94665e7d7d38}, !- Source Object
  3,                                      !- Outlet Port
  {d162e195-2177-4165-a928-bf9fdec75988}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd4aaadd-0c09-44e4-8555-423ab331055d}, !- Handle
  {0e39fef2-9661-4a8d-b970-88f16e929c4a}, !- Name
  {d162e195-2177-4165-a928-bf9fdec75988}, !- Source Object
  4,                                      !- Outlet Port
  {f506ae7b-208c-4645-bc48-7f471271dfa4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {942a4d2c-b817-4641-b8e6-15b4ac558310}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {116b8092-8613-4dd5-8d07-846dbd52e092}, !- Air Inlet Node Name
  {d8fae4bc-ba5f-45f5-a819-f2feafcce066}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f9238358-5129-4f29-8d61-a8de902a25d0}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {d8fae4bc-ba5f-45f5-a819-f2feafcce066}, !- Inlet Port
  {a0e6bfed-3193-42c8-9ad6-7e9537b0eb09}; !- Outlet Port

OS:Node,
  {a51442b8-7566-4872-9eb1-04c885b1b864}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Return Air Node, !- Name
  {8f62553b-746c-427b-9174-ba167f936446}, !- Inlet Port
  {195742e0-d8fa-41d9-8b2a-77ef682be90c}; !- Outlet Port

OS:Connection,
  {a0e6bfed-3193-42c8-9ad6-7e9537b0eb09}, !- Handle
  {0498f880-b5ed-4b8a-854f-fa02685905c7}, !- Name
  {f9238358-5129-4f29-8d61-a8de902a25d0}, !- Source Object
  3,                                      !- Outlet Port
  {f7c9f16d-dbf7-4753-887d-d08c01415a61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f62553b-746c-427b-9174-ba167f936446}, !- Handle
  {2e85605f-8863-4745-bd0c-e4ef6e4c6ef5}, !- Name
  {ed38ed60-b25e-4562-bd3e-b1ccc842a320}, !- Source Object
  3,                                      !- Outlet Port
  {a51442b8-7566-4872-9eb1-04c885b1b864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {195742e0-d8fa-41d9-8b2a-77ef682be90c}, !- Handle
  {5a05f8e9-90d1-43fc-af54-0efd067c5a76}, !- Name
  {a51442b8-7566-4872-9eb1-04c885b1b864}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {10a08514-7573-4eff-9e7b-1b7d339280ec}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {52f7b15b-ff60-473d-a23e-27f380b4721b}, !- Inlet Port
  {116b8092-8613-4dd5-8d07-846dbd52e092}; !- Outlet Port

OS:Connection,
  {52f7b15b-ff60-473d-a23e-27f380b4721b}, !- Handle
  {59a8c344-e822-4322-a9ed-1f2998f656b3}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  27,                                     !- Outlet Port
  {10a08514-7573-4eff-9e7b-1b7d339280ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {116b8092-8613-4dd5-8d07-846dbd52e092}, !- Handle
  {dd4b02f0-a515-445f-933f-44fbb8cfdafd}, !- Name
  {10a08514-7573-4eff-9e7b-1b7d339280ec}, !- Source Object
  3,                                      !- Outlet Port
  {942a4d2c-b817-4641-b8e6-15b4ac558310}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8fae4bc-ba5f-45f5-a819-f2feafcce066}, !- Handle
  {449cf8d5-1031-430d-9b92-81d88a412678}, !- Name
  {942a4d2c-b817-4641-b8e6-15b4ac558310}, !- Source Object
  4,                                      !- Outlet Port
  {f9238358-5129-4f29-8d61-a8de902a25d0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1ab31b9d-45ba-4f3e-b8b4-7c19fc45f152}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {791aaea4-4c6f-4505-b74d-36206a429362}, !- Air Inlet Node Name
  {abbe439b-6265-4bb7-b78d-4b5ba5428c4c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4887d24c-9af8-45b8-a31a-6c451e991934}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {abbe439b-6265-4bb7-b78d-4b5ba5428c4c}, !- Inlet Port
  {df668f8d-c87c-4381-b1fd-a8d8130a017e}; !- Outlet Port

OS:Node,
  {ec4e2812-5d5b-41a9-a246-248bec674d12}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Return Air Node, !- Name
  {0df3284e-62e4-4687-886c-25214bb4397d}, !- Inlet Port
  {d584f6c6-d119-47d5-ae18-d771a097caeb}; !- Outlet Port

OS:Connection,
  {df668f8d-c87c-4381-b1fd-a8d8130a017e}, !- Handle
  {3b1eb6f0-bc34-4a56-aabe-3346ae4d35f0}, !- Name
  {4887d24c-9af8-45b8-a31a-6c451e991934}, !- Source Object
  3,                                      !- Outlet Port
  {05cd2041-f450-4899-ba5a-7d724c376e67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0df3284e-62e4-4687-886c-25214bb4397d}, !- Handle
  {511a3096-e3ac-4522-ba7e-d20b1113e308}, !- Name
  {669609c5-2dd5-4f93-9a3f-b104da67227e}, !- Source Object
  3,                                      !- Outlet Port
  {ec4e2812-5d5b-41a9-a246-248bec674d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d584f6c6-d119-47d5-ae18-d771a097caeb}, !- Handle
  {f5b3807c-04bf-403c-bea8-2d200fabc976}, !- Name
  {ec4e2812-5d5b-41a9-a246-248bec674d12}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {5e40bc6b-3169-4c17-aab8-0f6c08604c4c}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {cc9a5def-3856-4cdb-a4d0-021c6985c400}, !- Inlet Port
  {791aaea4-4c6f-4505-b74d-36206a429362}; !- Outlet Port

OS:Connection,
  {cc9a5def-3856-4cdb-a4d0-021c6985c400}, !- Handle
  {3df438e9-4f52-47ef-9ad7-4d0b959f1ea6}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  28,                                     !- Outlet Port
  {5e40bc6b-3169-4c17-aab8-0f6c08604c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {791aaea4-4c6f-4505-b74d-36206a429362}, !- Handle
  {de5d0176-636d-4489-8f25-96b70d6c000b}, !- Name
  {5e40bc6b-3169-4c17-aab8-0f6c08604c4c}, !- Source Object
  3,                                      !- Outlet Port
  {1ab31b9d-45ba-4f3e-b8b4-7c19fc45f152}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {abbe439b-6265-4bb7-b78d-4b5ba5428c4c}, !- Handle
  {06f6543e-8487-4a7f-9a85-cbc32d1dfb60}, !- Name
  {1ab31b9d-45ba-4f3e-b8b4-7c19fc45f152}, !- Source Object
  4,                                      !- Outlet Port
  {4887d24c-9af8-45b8-a31a-6c451e991934}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {25e73518-0be0-4c6c-93a8-6e95cc630803}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {258b8e76-d402-4946-b4b4-88445c8943b4}, !- Air Inlet Node Name
  {7f8d14f7-2f7b-4a10-bfd2-a6a9e4175033}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ede95c65-049a-4da5-8dba-9a079bf6aee7}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {7f8d14f7-2f7b-4a10-bfd2-a6a9e4175033}, !- Inlet Port
  {df57f6b9-1ecc-4726-aa97-3e1b3a4c457e}; !- Outlet Port

OS:Node,
  {b6623bd5-1d9e-443b-be32-ac80d801583d}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Return Air Node, !- Name
  {b5348a3c-dc14-45f1-82ec-a5f651b58a81}, !- Inlet Port
  {788de94b-90fb-4b02-b6fb-c0ac159e743e}; !- Outlet Port

OS:Connection,
  {df57f6b9-1ecc-4726-aa97-3e1b3a4c457e}, !- Handle
  {849e1c0f-4019-4198-b47d-b0d5b155a1dd}, !- Name
  {ede95c65-049a-4da5-8dba-9a079bf6aee7}, !- Source Object
  3,                                      !- Outlet Port
  {272ded16-27da-4dea-91b7-57ef29787c03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5348a3c-dc14-45f1-82ec-a5f651b58a81}, !- Handle
  {d7d2f3c2-fd5d-42e3-85fd-e0f09a60894f}, !- Name
  {68344e4c-cd94-4256-828b-f353e1929757}, !- Source Object
  3,                                      !- Outlet Port
  {b6623bd5-1d9e-443b-be32-ac80d801583d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {788de94b-90fb-4b02-b6fb-c0ac159e743e}, !- Handle
  {d202a644-3278-42f7-9561-4d6a116a9ac7}, !- Name
  {b6623bd5-1d9e-443b-be32-ac80d801583d}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {f2141b2f-c020-4d0d-a6b1-eaa5383b5f0d}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {47a161fa-356e-48b5-8e91-d6a980d87efa}, !- Inlet Port
  {258b8e76-d402-4946-b4b4-88445c8943b4}; !- Outlet Port

OS:Connection,
  {47a161fa-356e-48b5-8e91-d6a980d87efa}, !- Handle
  {2debded7-e990-4093-92fb-fe63b5df2130}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  29,                                     !- Outlet Port
  {f2141b2f-c020-4d0d-a6b1-eaa5383b5f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {258b8e76-d402-4946-b4b4-88445c8943b4}, !- Handle
  {34515cb1-50dd-4ff9-a2d8-d40943e571ac}, !- Name
  {f2141b2f-c020-4d0d-a6b1-eaa5383b5f0d}, !- Source Object
  3,                                      !- Outlet Port
  {25e73518-0be0-4c6c-93a8-6e95cc630803}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f8d14f7-2f7b-4a10-bfd2-a6a9e4175033}, !- Handle
  {c289591d-2dd0-4a7f-af01-f4a7281cc25e}, !- Name
  {25e73518-0be0-4c6c-93a8-6e95cc630803}, !- Source Object
  4,                                      !- Outlet Port
  {ede95c65-049a-4da5-8dba-9a079bf6aee7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {536663dd-dd4a-4e88-bab8-4515ff05139b}, !- Handle
  Zone Hospital Lab A  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {e674bd5f-9f09-4379-b98e-d60634794e48}, !- Air Inlet Node Name
  {e6a7b61e-a469-42a8-99bf-5fc092a8c69c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {156cf8af-9706-473c-9d6a-187415ecc6e9}, !- Handle
  Zone Hospital Lab A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {e6a7b61e-a469-42a8-99bf-5fc092a8c69c}, !- Inlet Port
  {0e6451fd-e6cc-4443-aba3-60101fd0ded6}; !- Outlet Port

OS:Node,
  {17a2d1b8-e171-442a-a431-0f0e6f588e42}, !- Handle
  Zone Hospital Lab A  - Story Ground Return Air Node, !- Name
  {2cf7a925-ad18-4591-8520-d4d94d9260ec}, !- Inlet Port
  {a37dd317-53e8-4151-991e-6afac57af421}; !- Outlet Port

OS:Connection,
  {0e6451fd-e6cc-4443-aba3-60101fd0ded6}, !- Handle
  {8f2d712c-329c-4a85-9783-9107b91cf488}, !- Name
  {156cf8af-9706-473c-9d6a-187415ecc6e9}, !- Source Object
  3,                                      !- Outlet Port
  {995a008c-33c5-4f54-9c7c-7c735c6d7dda}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
