  {2cf7a925-ad18-4591-8520-d4d94d9260ec}, !- Handle
  {e75931b1-3901-43ee-9f8a-05b927932371}, !- Name
  {f423cdac-2a80-4828-9db8-449d8db1ebde}, !- Source Object
  3,                                      !- Outlet Port
  {17a2d1b8-e171-442a-a431-0f0e6f588e42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a37dd317-53e8-4151-991e-6afac57af421}, !- Handle
  {0f80caa3-7a05-42ed-8532-68f9f80c10f1}, !- Name
  {17a2d1b8-e171-442a-a431-0f0e6f588e42}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {5a286cf3-475c-4246-a078-58b3181c1a8a}, !- Handle
  Zone Hospital Lab A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {64503dc3-9fa9-4187-8ec3-395357500cb6}, !- Inlet Port
  {e674bd5f-9f09-4379-b98e-d60634794e48}; !- Outlet Port

OS:Connection,
  {64503dc3-9fa9-4187-8ec3-395357500cb6}, !- Handle
  {8f074b63-ff2f-4246-bdb1-75d1d28e331a}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  30,                                     !- Outlet Port
  {5a286cf3-475c-4246-a078-58b3181c1a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e674bd5f-9f09-4379-b98e-d60634794e48}, !- Handle
  {56ac19f4-b197-4ed8-b0af-a3f6ff592655}, !- Name
  {5a286cf3-475c-4246-a078-58b3181c1a8a}, !- Source Object
  3,                                      !- Outlet Port
  {536663dd-dd4a-4e88-bab8-4515ff05139b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6a7b61e-a469-42a8-99bf-5fc092a8c69c}, !- Handle
  {dde9c48c-eed6-434a-8168-98ca5c463897}, !- Name
  {536663dd-dd4a-4e88-bab8-4515ff05139b}, !- Source Object
  4,                                      !- Outlet Port
  {156cf8af-9706-473c-9d6a-187415ecc6e9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3889828e-9865-438d-b016-cf07b34d2e00}, !- Handle
  Zone Hospital Lab B  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {cf82c959-2b54-4cef-a825-60e9a15fead6}, !- Air Inlet Node Name
  {8ea89b7e-75b5-4a9d-b2d8-1d72bf0cc790}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ce690fac-baeb-4b08-ac5a-37e593c6e754}, !- Handle
  Zone Hospital Lab B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {8ea89b7e-75b5-4a9d-b2d8-1d72bf0cc790}, !- Inlet Port
  {e4e326c9-d6fa-42f5-909b-94ff1822cbeb}; !- Outlet Port

OS:Node,
  {ce5c9195-f2c7-4bdb-abfe-37b18542bfa4}, !- Handle
  Zone Hospital Lab B  - Story Ground Return Air Node, !- Name
  {00fd83ce-f758-4b1b-9d58-ef50b5c8ade6}, !- Inlet Port
  {f69a454a-2ee8-4ba5-bd9a-e22caf3fbaf6}; !- Outlet Port

OS:Connection,
  {e4e326c9-d6fa-42f5-909b-94ff1822cbeb}, !- Handle
  {f5d9d289-b0d9-4bac-bb16-5fa9bd84786a}, !- Name
  {ce690fac-baeb-4b08-ac5a-37e593c6e754}, !- Source Object
  3,                                      !- Outlet Port
  {278d7b4e-9f4a-45d4-9bc6-51916bc1bef3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00fd83ce-f758-4b1b-9d58-ef50b5c8ade6}, !- Handle
  {8a9e934e-ff18-48c8-a86c-bfd7f89241c8}, !- Name
  {5211eb53-d6d4-40c1-ab12-4e8759d1aa70}, !- Source Object
  3,                                      !- Outlet Port
  {ce5c9195-f2c7-4bdb-abfe-37b18542bfa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f69a454a-2ee8-4ba5-bd9a-e22caf3fbaf6}, !- Handle
  {d9c8ac98-e74c-4e68-b71b-6234d33cc272}, !- Name
  {ce5c9195-f2c7-4bdb-abfe-37b18542bfa4}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {4c7d8655-67cf-4cdb-8e54-7e7c40c92ea8}, !- Handle
  Zone Hospital Lab B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {8cd4813c-73bd-4936-94f0-d97093f427f9}, !- Inlet Port
  {cf82c959-2b54-4cef-a825-60e9a15fead6}; !- Outlet Port

OS:Connection,
  {8cd4813c-73bd-4936-94f0-d97093f427f9}, !- Handle
  {d0e45533-64ea-4934-91c1-5b70463295d9}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  31,                                     !- Outlet Port
  {4c7d8655-67cf-4cdb-8e54-7e7c40c92ea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf82c959-2b54-4cef-a825-60e9a15fead6}, !- Handle
  {04f72074-9bd3-4a10-a4fe-a45544ed2a27}, !- Name
  {4c7d8655-67cf-4cdb-8e54-7e7c40c92ea8}, !- Source Object
  3,                                      !- Outlet Port
  {3889828e-9865-438d-b016-cf07b34d2e00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ea89b7e-75b5-4a9d-b2d8-1d72bf0cc790}, !- Handle
  {72066c88-4a28-4953-af07-6a340ea4dc1b}, !- Name
  {3889828e-9865-438d-b016-cf07b34d2e00}, !- Source Object
  4,                                      !- Outlet Port
  {ce690fac-baeb-4b08-ac5a-37e593c6e754}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0de5d2e3-a449-4ab5-ad7e-0b50f640ed07}, !- Handle
  Zone Hospital Lab C  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {7f9b9345-8166-4946-be94-9273bc9f1fb6}, !- Air Inlet Node Name
  {2d2778cb-dd96-4c1c-878b-ad86cb67aca3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5128fa0f-9c08-40c4-aa96-4396781afe1d}, !- Handle
  Zone Hospital Lab C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {2d2778cb-dd96-4c1c-878b-ad86cb67aca3}, !- Inlet Port
  {818e15f9-3406-4e37-9f43-549e357c9bf8}; !- Outlet Port

OS:Node,
  {8048a256-73f0-4192-b9e9-54978ffd2786}, !- Handle
  Zone Hospital Lab C  - Story Ground Return Air Node, !- Name
  {fe9aa100-bdbb-4284-8980-ccbf8f2dd49a}, !- Inlet Port
  {e40ee999-1a2d-4556-b7db-b9797003bfa1}; !- Outlet Port

OS:Connection,
  {818e15f9-3406-4e37-9f43-549e357c9bf8}, !- Handle
  {01f0c875-0c41-4210-ae09-970d287a16bc}, !- Name
  {5128fa0f-9c08-40c4-aa96-4396781afe1d}, !- Source Object
  3,                                      !- Outlet Port
  {284675f8-ccc4-4896-8d57-a0b51737a605}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe9aa100-bdbb-4284-8980-ccbf8f2dd49a}, !- Handle
  {f880b2d9-65c5-4837-b4d9-7f236f11c68a}, !- Name
  {e9df62a9-a77a-46e2-9cfd-69f33e7076f2}, !- Source Object
  3,                                      !- Outlet Port
  {8048a256-73f0-4192-b9e9-54978ffd2786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e40ee999-1a2d-4556-b7db-b9797003bfa1}, !- Handle
  {bc40b828-9cfd-4173-96f7-594afac65d98}, !- Name
  {8048a256-73f0-4192-b9e9-54978ffd2786}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {0376734c-b318-4179-a538-cb2f1ca17815}, !- Handle
  Zone Hospital Lab C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {cc4cf55e-0695-427a-9078-7aa50194109a}, !- Inlet Port
  {7f9b9345-8166-4946-be94-9273bc9f1fb6}; !- Outlet Port

OS:Connection,
  {cc4cf55e-0695-427a-9078-7aa50194109a}, !- Handle
  {add46450-1382-4eeb-8c93-b71b87c40a13}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  32,                                     !- Outlet Port
  {0376734c-b318-4179-a538-cb2f1ca17815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f9b9345-8166-4946-be94-9273bc9f1fb6}, !- Handle
  {a6c7c3a9-4e8f-4fcd-b7a3-0a07c7bc3633}, !- Name
  {0376734c-b318-4179-a538-cb2f1ca17815}, !- Source Object
  3,                                      !- Outlet Port
  {0de5d2e3-a449-4ab5-ad7e-0b50f640ed07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d2778cb-dd96-4c1c-878b-ad86cb67aca3}, !- Handle
  {5e1672d9-0a27-489f-8650-8a50191b264c}, !- Name
  {0de5d2e3-a449-4ab5-ad7e-0b50f640ed07}, !- Source Object
  4,                                      !- Outlet Port
  {5128fa0f-9c08-40c4-aa96-4396781afe1d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a7b17c4a-a5c6-4ccd-b722-63bc65f9cf53}, !- Handle
  Zone Hospital Lobby A  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {12f52f5f-e9e4-4bb3-a16a-cf52a9678a00}, !- Air Inlet Node Name
  {b4f9902e-bdc4-4dd4-bb82-299d452f9316}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f82fae86-d5dc-4f54-b511-ad55148999e4}, !- Handle
  Zone Hospital Lobby A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {b4f9902e-bdc4-4dd4-bb82-299d452f9316}, !- Inlet Port
  {3c197ba4-3f25-435c-9e37-64d6dbde5682}; !- Outlet Port

OS:Node,
  {010c408d-dd43-4f85-a264-30a0544704d9}, !- Handle
  Zone Hospital Lobby A  - Story Ground Return Air Node, !- Name
  {003cdf37-94f8-4fd1-be7e-fa360022f637}, !- Inlet Port
  {2bcb1162-23b2-4d9a-b795-c1bb76151bd6}; !- Outlet Port

OS:Connection,
  {3c197ba4-3f25-435c-9e37-64d6dbde5682}, !- Handle
  {4611abad-d5d3-4757-84be-1d23adc12211}, !- Name
  {f82fae86-d5dc-4f54-b511-ad55148999e4}, !- Source Object
  3,                                      !- Outlet Port
  {25036ad4-f4cf-464b-b9c7-e47425cf4639}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {003cdf37-94f8-4fd1-be7e-fa360022f637}, !- Handle
  {e020129f-8343-4088-a9e2-80e94cc24efe}, !- Name
  {3da63fea-04e5-485c-a28b-d657ec7ce9ad}, !- Source Object
  3,                                      !- Outlet Port
  {010c408d-dd43-4f85-a264-30a0544704d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bcb1162-23b2-4d9a-b795-c1bb76151bd6}, !- Handle
  {a86800cf-f324-4a1c-9d4c-c90c0396da9f}, !- Name
  {010c408d-dd43-4f85-a264-30a0544704d9}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {1663f24e-b1f9-4c50-bc5d-e507c8ab39e8}, !- Handle
  Zone Hospital Lobby A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {f79ca0bb-a64c-49bf-ba13-274bd9f4a644}, !- Inlet Port
  {12f52f5f-e9e4-4bb3-a16a-cf52a9678a00}; !- Outlet Port

OS:Connection,
  {f79ca0bb-a64c-49bf-ba13-274bd9f4a644}, !- Handle
  {132ddb85-7e70-4dbc-b0bf-652f48326fb3}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  33,                                     !- Outlet Port
  {1663f24e-b1f9-4c50-bc5d-e507c8ab39e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12f52f5f-e9e4-4bb3-a16a-cf52a9678a00}, !- Handle
  {faa02887-157d-41f2-9fa3-aec9ea580b60}, !- Name
  {1663f24e-b1f9-4c50-bc5d-e507c8ab39e8}, !- Source Object
  3,                                      !- Outlet Port
  {a7b17c4a-a5c6-4ccd-b722-63bc65f9cf53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4f9902e-bdc4-4dd4-bb82-299d452f9316}, !- Handle
  {dc20115a-d8d5-481e-967e-548fb6b3db4a}, !- Name
  {a7b17c4a-a5c6-4ccd-b722-63bc65f9cf53}, !- Source Object
  4,                                      !- Outlet Port
  {f82fae86-d5dc-4f54-b511-ad55148999e4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a17b8478-4ba9-4810-b4be-b5c02c272841}, !- Handle
  Zone Hospital Lobby A end_a - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {ef11906b-0a87-4fff-b118-975904df89c8}, !- Air Inlet Node Name
  {28f71208-d714-4f07-a096-3324962841d2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3314a209-6e7a-48f2-91e9-e6d2ae73b478}, !- Handle
  Zone Hospital Lobby A end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {28f71208-d714-4f07-a096-3324962841d2}, !- Inlet Port
  {ba93b9c2-b5ee-4a10-99ad-cee61304c4d0}; !- Outlet Port

OS:Node,
  {5d4c431a-8b38-4215-940c-a37aef81210a}, !- Handle
  Zone Hospital Lobby A end_a - Story Ground Return Air Node, !- Name
  {543f594c-69ea-4948-9d19-e65538686892}, !- Inlet Port
  {581f5031-5452-4b74-9a26-3bc80f25ecd4}; !- Outlet Port

OS:Connection,
  {ba93b9c2-b5ee-4a10-99ad-cee61304c4d0}, !- Handle
  {fc9c14e5-a290-4c40-8bc7-117f2b10be53}, !- Name
  {3314a209-6e7a-48f2-91e9-e6d2ae73b478}, !- Source Object
  3,                                      !- Outlet Port
  {09a3f517-68c4-43cf-9f9b-46629e4fd516}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {543f594c-69ea-4948-9d19-e65538686892}, !- Handle
  {c05c6adb-1bb3-4296-812a-7d710b1b7d2f}, !- Name
  {0f1027cd-fc39-4602-8d68-3a2b28835663}, !- Source Object
  3,                                      !- Outlet Port
  {5d4c431a-8b38-4215-940c-a37aef81210a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {581f5031-5452-4b74-9a26-3bc80f25ecd4}, !- Handle
  {7bad537b-0dae-4e54-8d2d-776eaf4b75a3}, !- Name
  {5d4c431a-8b38-4215-940c-a37aef81210a}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {9f569fc2-b588-40d5-b2ff-9e5e7a950199}, !- Handle
  Zone Hospital Lobby A end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {44175f82-64bc-4ea9-beda-6a52edbb58bf}, !- Inlet Port
  {ef11906b-0a87-4fff-b118-975904df89c8}; !- Outlet Port

OS:Connection,
  {44175f82-64bc-4ea9-beda-6a52edbb58bf}, !- Handle
  {66416d12-e640-4322-a16d-bbd2eb43a812}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  34,                                     !- Outlet Port
  {9f569fc2-b588-40d5-b2ff-9e5e7a950199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef11906b-0a87-4fff-b118-975904df89c8}, !- Handle
  {375bc529-cb3d-40e1-8a65-7fbf052c4f1d}, !- Name
  {9f569fc2-b588-40d5-b2ff-9e5e7a950199}, !- Source Object
  3,                                      !- Outlet Port
  {a17b8478-4ba9-4810-b4be-b5c02c272841}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28f71208-d714-4f07-a096-3324962841d2}, !- Handle
  {1fa490c8-6c8f-4d98-9899-f41ef2099ea8}, !- Name
  {a17b8478-4ba9-4810-b4be-b5c02c272841}, !- Source Object
  4,                                      !- Outlet Port
  {3314a209-6e7a-48f2-91e9-e6d2ae73b478}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b559b1a7-bde6-4dce-9ee3-4a42bec29bd8}, !- Handle
  Zone Hospital Lobby B  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {d0b2df4b-646d-4ccf-b547-330c6815c280}, !- Air Inlet Node Name
  {22416a8f-4f0d-4565-a614-089edd535e8f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e99398d7-d40e-43b9-b176-5fd03ba9d002}, !- Handle
  Zone Hospital Lobby B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {22416a8f-4f0d-4565-a614-089edd535e8f}, !- Inlet Port
  {3d1d184a-c84d-4056-bc5a-cc89f01e909d}; !- Outlet Port

OS:Node,
  {4560f9ae-6724-4519-b341-b063c7a6e83e}, !- Handle
  Zone Hospital Lobby B  - Story Ground Return Air Node, !- Name
  {d6a17d06-5fe0-4efc-a144-6e5f3c63a939}, !- Inlet Port
  {32855df8-8729-4c0a-9642-6219fe66c9f2}; !- Outlet Port

OS:Connection,
  {3d1d184a-c84d-4056-bc5a-cc89f01e909d}, !- Handle
  {bb0b74c1-7a8b-471c-b1ee-8be9b102e80b}, !- Name
  {e99398d7-d40e-43b9-b176-5fd03ba9d002}, !- Source Object
  3,                                      !- Outlet Port
  {c1b00c61-3b16-4edf-ab69-80daa71460d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6a17d06-5fe0-4efc-a144-6e5f3c63a939}, !- Handle
  {c90f4fef-9271-4543-a8cf-d68187c6de75}, !- Name
  {1e6a4ef5-6aee-4386-8cee-ca9431d27da1}, !- Source Object
  3,                                      !- Outlet Port
  {4560f9ae-6724-4519-b341-b063c7a6e83e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32855df8-8729-4c0a-9642-6219fe66c9f2}, !- Handle
  {aaefd665-982b-44dd-912c-b43934b28d72}, !- Name
  {4560f9ae-6724-4519-b341-b063c7a6e83e}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {1cdfd358-16ae-4a38-8e40-0fbb7cb9314e}, !- Handle
  Zone Hospital Lobby B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {d4a55642-60ab-4519-888e-e09c61ea7a1b}, !- Inlet Port
  {d0b2df4b-646d-4ccf-b547-330c6815c280}; !- Outlet Port

OS:Connection,
  {d4a55642-60ab-4519-888e-e09c61ea7a1b}, !- Handle
  {c91b28d5-ed9b-49a3-818b-e8a0a836b11b}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  35,                                     !- Outlet Port
  {1cdfd358-16ae-4a38-8e40-0fbb7cb9314e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0b2df4b-646d-4ccf-b547-330c6815c280}, !- Handle
  {4b0886e0-5415-4736-82e6-02732c1ea6d3}, !- Name
  {1cdfd358-16ae-4a38-8e40-0fbb7cb9314e}, !- Source Object
  3,                                      !- Outlet Port
  {b559b1a7-bde6-4dce-9ee3-4a42bec29bd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22416a8f-4f0d-4565-a614-089edd535e8f}, !- Handle
  {7c7f28c3-4176-4a70-98ec-3100717d86e6}, !- Name
  {b559b1a7-bde6-4dce-9ee3-4a42bec29bd8}, !- Source Object
  4,                                      !- Outlet Port
  {e99398d7-d40e-43b9-b176-5fd03ba9d002}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1fb85092-4b80-4c82-b56b-a37e87cb9fc1}, !- Handle
  Zone Hospital Lobby B end_a - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {888f6bcb-fc93-4fcf-9ae5-9729dade2fc4}, !- Air Inlet Node Name
  {a1a8953c-75bd-44d3-a184-45d509713d87}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e8a82ffa-be41-4bdf-adf7-e6cde8c80acf}, !- Handle
  Zone Hospital Lobby B end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {a1a8953c-75bd-44d3-a184-45d509713d87}, !- Inlet Port
  {5e6c970e-4aa7-4626-80f9-1488e03f8748}; !- Outlet Port

OS:Node,
  {0af244b3-374d-4965-b410-5cb0eac86e84}, !- Handle
  Zone Hospital Lobby B end_a - Story Ground Return Air Node, !- Name
  {4542c1d5-4275-4f99-b40d-90d542061fb3}, !- Inlet Port
  {679c6dcf-1626-46d8-9e46-4248a9bbd3d1}; !- Outlet Port

OS:Connection,
  {5e6c970e-4aa7-4626-80f9-1488e03f8748}, !- Handle
  {cccea12f-806c-488a-8a9a-c7dd5b8fbb43}, !- Name
  {e8a82ffa-be41-4bdf-adf7-e6cde8c80acf}, !- Source Object
  3,                                      !- Outlet Port
  {795ed271-1433-44c6-aa93-9e162587780b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4542c1d5-4275-4f99-b40d-90d542061fb3}, !- Handle
  {949b17a9-ff14-4eca-b868-23d8ef9c3515}, !- Name
  {5f0f8cea-9128-4c8e-9e5a-998c4195339e}, !- Source Object
  3,                                      !- Outlet Port
  {0af244b3-374d-4965-b410-5cb0eac86e84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {679c6dcf-1626-46d8-9e46-4248a9bbd3d1}, !- Handle
  {4ba1cfbc-6dc8-45ad-b61a-1b6cfb71db82}, !- Name
  {0af244b3-374d-4965-b410-5cb0eac86e84}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {e65de996-ce3a-477d-8b53-bc647f122c94}, !- Handle
  Zone Hospital Lobby B end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {e01e69ee-281c-45dc-99f8-47bfc8569733}, !- Inlet Port
  {888f6bcb-fc93-4fcf-9ae5-9729dade2fc4}; !- Outlet Port

OS:Connection,
  {e01e69ee-281c-45dc-99f8-47bfc8569733}, !- Handle
  {48464352-75f7-45ef-99cb-6d4f7db5a8e7}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  36,                                     !- Outlet Port
  {e65de996-ce3a-477d-8b53-bc647f122c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {888f6bcb-fc93-4fcf-9ae5-9729dade2fc4}, !- Handle
  {d6f1d9d2-5c60-44a8-a431-3213dec7db74}, !- Name
  {e65de996-ce3a-477d-8b53-bc647f122c94}, !- Source Object
  3,                                      !- Outlet Port
  {1fb85092-4b80-4c82-b56b-a37e87cb9fc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1a8953c-75bd-44d3-a184-45d509713d87}, !- Handle
  {b5e7292d-5a98-4691-adf1-4bfc171b2520}, !- Name
  {1fb85092-4b80-4c82-b56b-a37e87cb9fc1}, !- Source Object
  4,                                      !- Outlet Port
  {e8a82ffa-be41-4bdf-adf7-e6cde8c80acf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {645812ab-72e6-4078-acb0-82ad302068c3}, !- Handle
  Zone Hospital Lobby C  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {16cd1a42-f199-4410-8b54-7eb520810920}, !- Air Inlet Node Name
  {1394321b-3617-4002-9494-33def831b212}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {16da0429-78ae-4dc1-8288-4372fe455d9c}, !- Handle
  Zone Hospital Lobby C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {1394321b-3617-4002-9494-33def831b212}, !- Inlet Port
  {df866e8a-a08e-4a50-bf35-f8009bcbe90d}; !- Outlet Port

OS:Node,
  {b962b2df-eb8f-4994-9c50-b6931f570d2b}, !- Handle
  Zone Hospital Lobby C  - Story Ground Return Air Node, !- Name
  {29657f3a-1bb5-45aa-88eb-d2dce651a2cf}, !- Inlet Port
  {3a6d8e56-6458-49c3-ab91-15fe99a83c30}; !- Outlet Port

OS:Connection,
  {df866e8a-a08e-4a50-bf35-f8009bcbe90d}, !- Handle
  {fb74f64f-4b42-4235-aa10-ed0ee379b183}, !- Name
  {16da0429-78ae-4dc1-8288-4372fe455d9c}, !- Source Object
  3,                                      !- Outlet Port
  {dfdb1cc5-74b7-4684-aef3-9d8badd96d64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29657f3a-1bb5-45aa-88eb-d2dce651a2cf}, !- Handle
  {90ef077d-0c03-4f3d-a609-d13c89daaca8}, !- Name
  {2b71e420-a0ac-49f3-9bb2-2a79008e3da6}, !- Source Object
  3,                                      !- Outlet Port
  {b962b2df-eb8f-4994-9c50-b6931f570d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a6d8e56-6458-49c3-ab91-15fe99a83c30}, !- Handle
  {6bc63c1d-89af-46c2-8a79-73dc5e6bb959}, !- Name
  {b962b2df-eb8f-4994-9c50-b6931f570d2b}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {c6ae4150-0ba9-4b50-99e5-cb7d303f919a}, !- Handle
  Zone Hospital Lobby C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {3eb53bcb-6168-40fa-b598-adbe6e7fb698}, !- Inlet Port
  {16cd1a42-f199-4410-8b54-7eb520810920}; !- Outlet Port

OS:Connection,
  {3eb53bcb-6168-40fa-b598-adbe6e7fb698}, !- Handle
  {f303bf43-8e7d-4ff9-9059-3a26a24ef637}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  37,                                     !- Outlet Port
  {c6ae4150-0ba9-4b50-99e5-cb7d303f919a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16cd1a42-f199-4410-8b54-7eb520810920}, !- Handle
  {cbd5dd0b-078e-4b9a-93fe-68f2a424e97c}, !- Name
  {c6ae4150-0ba9-4b50-99e5-cb7d303f919a}, !- Source Object
  3,                                      !- Outlet Port
  {645812ab-72e6-4078-acb0-82ad302068c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1394321b-3617-4002-9494-33def831b212}, !- Handle
  {b440baed-ca55-4e88-b7bb-b9f422b2b4f4}, !- Name
  {645812ab-72e6-4078-acb0-82ad302068c3}, !- Source Object
  4,                                      !- Outlet Port
  {16da0429-78ae-4dc1-8288-4372fe455d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {614c24f9-4c3a-4ff6-85e1-fc61581fec2f}, !- Handle
  Zone Hospital Lobby C end_a - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {fd768b18-8c94-407a-8536-e4a173571683}, !- Air Inlet Node Name
  {e1967452-a274-40f9-901f-fb0167e904c7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {902ab8fb-7e47-4915-928e-9802149b4f4c}, !- Handle
  Zone Hospital Lobby C end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {e1967452-a274-40f9-901f-fb0167e904c7}, !- Inlet Port
  {9f8c47ae-a349-48b8-b124-f44958e5e4f7}; !- Outlet Port

OS:Node,
  {53be8e3d-efc1-4e86-b833-3a5f99e0cf91}, !- Handle
  Zone Hospital Lobby C end_a - Story Ground Return Air Node, !- Name
  {9822e44a-d755-4b90-bee3-71699110f894}, !- Inlet Port
  {4f718fe6-70d2-4014-817b-82ab820d5965}; !- Outlet Port

OS:Connection,
  {9f8c47ae-a349-48b8-b124-f44958e5e4f7}, !- Handle
  {a8c51bac-eb17-476b-82fe-87ef21acd833}, !- Name
  {902ab8fb-7e47-4915-928e-9802149b4f4c}, !- Source Object
  3,                                      !- Outlet Port
  {b8f2d6fa-6212-4a8e-860c-95ba11e71f59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9822e44a-d755-4b90-bee3-71699110f894}, !- Handle
  {b9bccc67-c5e8-4192-9a99-421c8dd9a95e}, !- Name
  {aebdf767-2fab-4b29-aa35-9bf79aad2c99}, !- Source Object
  3,                                      !- Outlet Port
  {53be8e3d-efc1-4e86-b833-3a5f99e0cf91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f718fe6-70d2-4014-817b-82ab820d5965}, !- Handle
  {0686e68f-d823-4b09-a432-d208978330b3}, !- Name
  {53be8e3d-efc1-4e86-b833-3a5f99e0cf91}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {4e59f3ee-b531-4c66-b8db-232741c29988}, !- Handle
  Zone Hospital Lobby C end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {d6a396ff-6b59-44e0-ad60-f9c34bdd1e83}, !- Inlet Port
  {fd768b18-8c94-407a-8536-e4a173571683}; !- Outlet Port

OS:Connection,
  {d6a396ff-6b59-44e0-ad60-f9c34bdd1e83}, !- Handle
  {b962439f-a414-443a-a119-88e86d895bae}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  38,                                     !- Outlet Port
  {4e59f3ee-b531-4c66-b8db-232741c29988}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd768b18-8c94-407a-8536-e4a173571683}, !- Handle
  {b5350967-f288-40ac-a5bb-10a326159932}, !- Name
  {4e59f3ee-b531-4c66-b8db-232741c29988}, !- Source Object
  3,                                      !- Outlet Port
  {614c24f9-4c3a-4ff6-85e1-fc61581fec2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1967452-a274-40f9-901f-fb0167e904c7}, !- Handle
  {e8948bda-8723-4bc6-9d79-fe3f996d2e03}, !- Name
  {614c24f9-4c3a-4ff6-85e1-fc61581fec2f}, !- Source Object
  4,                                      !- Outlet Port
  {902ab8fb-7e47-4915-928e-9802149b4f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5585bb96-a409-42fa-8725-e0145c45b831}, !- Handle
  Zone Hospital NurseStn A  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {1b8d77e8-2234-4ef1-98e8-6f41c83ce23e}, !- Air Inlet Node Name
  {6bdf54f5-e1a9-496a-b8c6-95284a1db3e2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {29e519c2-6270-4c15-8d0d-d5ca7f2f32ec}, !- Handle
  Zone Hospital NurseStn A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {6bdf54f5-e1a9-496a-b8c6-95284a1db3e2}, !- Inlet Port
  {df33c548-b2b3-464c-9d7a-721a27e1be7a}; !- Outlet Port

OS:Node,
  {97d0cbf7-964b-40a4-aa02-0cf6bcfe5738}, !- Handle
  Zone Hospital NurseStn A  - Story Ground Return Air Node, !- Name
  {b35f746e-d2b2-49b4-824e-8a84d424e070}, !- Inlet Port
  {aeeb46af-5106-4e67-bf90-22b561c1461a}; !- Outlet Port

OS:Connection,
  {df33c548-b2b3-464c-9d7a-721a27e1be7a}, !- Handle
  {655a8599-47a2-4d4e-b15b-fd92621e7a12}, !- Name
  {29e519c2-6270-4c15-8d0d-d5ca7f2f32ec}, !- Source Object
  3,                                      !- Outlet Port
  {26729cff-ff76-4cb9-a1ea-9927effd03b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b35f746e-d2b2-49b4-824e-8a84d424e070}, !- Handle
  {9e6d968b-2648-42b9-8a58-b12e06075f68}, !- Name
  {a34a1d59-7783-41a1-9b30-5c77689c1e79}, !- Source Object
  3,                                      !- Outlet Port
  {97d0cbf7-964b-40a4-aa02-0cf6bcfe5738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeeb46af-5106-4e67-bf90-22b561c1461a}, !- Handle
  {427678b2-9094-4e14-be83-24855bec4146}, !- Name
  {97d0cbf7-964b-40a4-aa02-0cf6bcfe5738}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {16a8d309-50b1-4357-a153-114e956d96e8}, !- Handle
  Zone Hospital NurseStn A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {80a8b4ae-9bca-4fa3-8e6c-86459fe98fa4}, !- Inlet Port
  {1b8d77e8-2234-4ef1-98e8-6f41c83ce23e}; !- Outlet Port

OS:Connection,
  {80a8b4ae-9bca-4fa3-8e6c-86459fe98fa4}, !- Handle
  {fd230a94-a31a-472c-8862-1af52dd7aabe}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  39,                                     !- Outlet Port
  {16a8d309-50b1-4357-a153-114e956d96e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b8d77e8-2234-4ef1-98e8-6f41c83ce23e}, !- Handle
  {212b880b-58bc-457b-853a-6446a6fba6e1}, !- Name
  {16a8d309-50b1-4357-a153-114e956d96e8}, !- Source Object
  3,                                      !- Outlet Port
  {5585bb96-a409-42fa-8725-e0145c45b831}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bdf54f5-e1a9-496a-b8c6-95284a1db3e2}, !- Handle
  {c9ee0c09-a084-409a-97c4-bb49314e6658}, !- Name
  {5585bb96-a409-42fa-8725-e0145c45b831}, !- Source Object
  4,                                      !- Outlet Port
  {29e519c2-6270-4c15-8d0d-d5ca7f2f32ec}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {535855ca-5259-407f-a681-043ad4ececc8}, !- Handle
  Zone Hospital NurseStn B  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {b472ac52-2b6a-492a-8b3f-6524fdf38c0b}, !- Air Inlet Node Name
  {135b0eb1-3073-494e-bbde-14b8657a411a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fd80b484-9195-4be5-ace0-3ec9a440fe67}, !- Handle
  Zone Hospital NurseStn B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {135b0eb1-3073-494e-bbde-14b8657a411a}, !- Inlet Port
  {bbeb8018-38f9-4969-bd6b-acfc80f552b2}; !- Outlet Port

OS:Node,
  {91cd5c3e-72ed-44df-a71f-e6af3dc91a9c}, !- Handle
  Zone Hospital NurseStn B  - Story Ground Return Air Node, !- Name
  {82bc89e3-40b8-4fd7-9209-d463f62c4571}, !- Inlet Port
  {5b3ec987-3840-472e-b28e-4079b96818ca}; !- Outlet Port

OS:Connection,
  {bbeb8018-38f9-4969-bd6b-acfc80f552b2}, !- Handle
  {de1bdea9-a8e6-461e-a70f-45b61307f2d9}, !- Name
  {fd80b484-9195-4be5-ace0-3ec9a440fe67}, !- Source Object
  3,                                      !- Outlet Port
  {3bf08448-457d-43da-a791-3476a3366dc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82bc89e3-40b8-4fd7-9209-d463f62c4571}, !- Handle
  {448c0c8e-d7bd-4854-b6e7-e1663716e3af}, !- Name
  {0a01fe92-7521-4f32-8ef9-5134ea40b16f}, !- Source Object
  3,                                      !- Outlet Port
  {91cd5c3e-72ed-44df-a71f-e6af3dc91a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b3ec987-3840-472e-b28e-4079b96818ca}, !- Handle
  {2c62af46-094f-483b-9237-6f8da5e5682c}, !- Name
  {91cd5c3e-72ed-44df-a71f-e6af3dc91a9c}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {cbf95364-991f-4600-9975-9f317fb9006e}, !- Handle
  Zone Hospital NurseStn B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {2dcb3a08-01db-45bc-8b32-c73bb2ee4810}, !- Inlet Port
  {b472ac52-2b6a-492a-8b3f-6524fdf38c0b}; !- Outlet Port

OS:Connection,
  {2dcb3a08-01db-45bc-8b32-c73bb2ee4810}, !- Handle
  {0d73e14d-87b3-464a-9c41-7e0804501318}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  40,                                     !- Outlet Port
  {cbf95364-991f-4600-9975-9f317fb9006e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b472ac52-2b6a-492a-8b3f-6524fdf38c0b}, !- Handle
  {02e5d4c2-c3ee-4a48-8748-811f049d7aa9}, !- Name
  {cbf95364-991f-4600-9975-9f317fb9006e}, !- Source Object
  3,                                      !- Outlet Port
  {535855ca-5259-407f-a681-043ad4ececc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {135b0eb1-3073-494e-bbde-14b8657a411a}, !- Handle
  {28eb3b26-323b-4387-919f-61a93eb116b4}, !- Name
  {535855ca-5259-407f-a681-043ad4ececc8}, !- Source Object
  4,                                      !- Outlet Port
  {fd80b484-9195-4be5-ace0-3ec9a440fe67}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {04b3fbdc-ee7a-4eb6-9edc-71da5dabad27}, !- Handle
  Zone Hospital NurseStn C  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {e643b7b1-d428-441f-9e8d-279620269067}, !- Air Inlet Node Name
  {9e02a42e-d39c-459b-bf0b-c4a754e0596b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {365228bc-f3fb-4f08-96d4-3741e6e3c130}, !- Handle
  Zone Hospital NurseStn C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {9e02a42e-d39c-459b-bf0b-c4a754e0596b}, !- Inlet Port
  {e85585a7-1803-47f1-860e-afdb5a631248}; !- Outlet Port

OS:Node,
  {d477a345-8625-4386-999f-d1feabc37f57}, !- Handle
  Zone Hospital NurseStn C  - Story Ground Return Air Node, !- Name
  {2618bd56-4c73-4e8b-aad2-01f3f612d7e3}, !- Inlet Port
  {615308ca-d521-474f-a77b-aab9d6a89012}; !- Outlet Port

OS:Connection,
  {e85585a7-1803-47f1-860e-afdb5a631248}, !- Handle
  {91e98dcf-687b-4b2c-868f-f5276846cec6}, !- Name
  {365228bc-f3fb-4f08-96d4-3741e6e3c130}, !- Source Object
  3,                                      !- Outlet Port
  {5256facf-e2cf-42e5-9faa-9c87e3dd8df4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2618bd56-4c73-4e8b-aad2-01f3f612d7e3}, !- Handle
  {cf2b4f03-8449-4c75-8767-ce0887c4cfc6}, !- Name
  {c969d9c3-ac77-49bd-a524-63b657f6829c}, !- Source Object
  3,                                      !- Outlet Port
  {d477a345-8625-4386-999f-d1feabc37f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {615308ca-d521-474f-a77b-aab9d6a89012}, !- Handle
  {967b7de4-b0e8-407b-84eb-d5216cba0d3b}, !- Name
  {d477a345-8625-4386-999f-d1feabc37f57}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {10178cd1-123d-44f0-bf2c-1422c0becff6}, !- Handle
  Zone Hospital NurseStn C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {27c23bf3-2acd-4a10-9671-a472304c0160}, !- Inlet Port
  {e643b7b1-d428-441f-9e8d-279620269067}; !- Outlet Port

OS:Connection,
  {27c23bf3-2acd-4a10-9671-a472304c0160}, !- Handle
  {cca53dfc-ecbb-4e23-ae55-a51a0505a05a}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  41,                                     !- Outlet Port
  {10178cd1-123d-44f0-bf2c-1422c0becff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e643b7b1-d428-441f-9e8d-279620269067}, !- Handle
  {32297293-4217-4fb5-9f52-49168c29e8ee}, !- Name
  {10178cd1-123d-44f0-bf2c-1422c0becff6}, !- Source Object
  3,                                      !- Outlet Port
  {04b3fbdc-ee7a-4eb6-9edc-71da5dabad27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e02a42e-d39c-459b-bf0b-c4a754e0596b}, !- Handle
  {e684dc0c-dc26-482f-ae34-5649ee719d4c}, !- Name
  {04b3fbdc-ee7a-4eb6-9edc-71da5dabad27}, !- Source Object
  4,                                      !- Outlet Port
  {365228bc-f3fb-4f08-96d4-3741e6e3c130}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4d871a6d-1349-434a-9eb0-595d90fe3188}, !- Handle
  Zone Hospital Office A  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {44dbbdbe-51dd-4463-81af-7a6330204bef}, !- Air Inlet Node Name
  {ebbe83db-c0a7-4650-955a-72c2f940dfa8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4ef5f9ac-8b4b-421a-9ae4-b9a9fe8c9e42}, !- Handle
  Zone Hospital Office A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {ebbe83db-c0a7-4650-955a-72c2f940dfa8}, !- Inlet Port
  {591b7610-2bcb-473d-a0fd-e62fb0eff49b}; !- Outlet Port

OS:Node,
  {82cfe0cd-f5d2-4932-99b8-2e8ec3a1b0f9}, !- Handle
  Zone Hospital Office A  - Story Ground Return Air Node, !- Name
  {62fdedb7-3d88-4da5-9d04-c0a877f2da1b}, !- Inlet Port
  {e83a35de-989a-4635-a4e5-441860103a73}; !- Outlet Port

OS:Connection,
  {591b7610-2bcb-473d-a0fd-e62fb0eff49b}, !- Handle
  {22f3fb4f-5b0b-4977-bc67-1034ecbf8bdd}, !- Name
  {4ef5f9ac-8b4b-421a-9ae4-b9a9fe8c9e42}, !- Source Object
  3,                                      !- Outlet Port
  {455d3dff-18e7-4371-adb3-81a5abe58786}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62fdedb7-3d88-4da5-9d04-c0a877f2da1b}, !- Handle
  {6bab47e3-e878-48a8-80dc-b6156cdf54ef}, !- Name
  {c4e0dfad-422c-4f51-991a-49cdee84301c}, !- Source Object
  3,                                      !- Outlet Port
  {82cfe0cd-f5d2-4932-99b8-2e8ec3a1b0f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e83a35de-989a-4635-a4e5-441860103a73}, !- Handle
  {12c2a576-dcde-42eb-9cc6-4f2158188605}, !- Name
  {82cfe0cd-f5d2-4932-99b8-2e8ec3a1b0f9}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {1a38e189-5c8d-4579-a6f1-25402e8e7f7d}, !- Handle
  Zone Hospital Office A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {dc1e628e-62c4-494c-8286-e46867cec00c}, !- Inlet Port
  {44dbbdbe-51dd-4463-81af-7a6330204bef}; !- Outlet Port

OS:Connection,
  {dc1e628e-62c4-494c-8286-e46867cec00c}, !- Handle
  {4f7d35bc-1965-4366-8300-b895e2310d5a}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  42,                                     !- Outlet Port
  {1a38e189-5c8d-4579-a6f1-25402e8e7f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44dbbdbe-51dd-4463-81af-7a6330204bef}, !- Handle
  {b984dd40-719b-4629-b429-2b4c40cb787b}, !- Name
  {1a38e189-5c8d-4579-a6f1-25402e8e7f7d}, !- Source Object
  3,                                      !- Outlet Port
  {4d871a6d-1349-434a-9eb0-595d90fe3188}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebbe83db-c0a7-4650-955a-72c2f940dfa8}, !- Handle
  {efcbd472-9734-4b71-a063-ff64c074319a}, !- Name
  {4d871a6d-1349-434a-9eb0-595d90fe3188}, !- Source Object
  4,                                      !- Outlet Port
  {4ef5f9ac-8b4b-421a-9ae4-b9a9fe8c9e42}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6ed0539a-4ebd-4b5b-b6e1-1de1f87be8b5}, !- Handle
  Zone Hospital Office B  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {7d1be23a-7630-4399-af9e-b8ff127de32e}, !- Air Inlet Node Name
  {b6938f12-5505-462f-8e98-1973ed1ae38a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8d9558a2-09a2-452c-bca1-b1f00d79feeb}, !- Handle
  Zone Hospital Office B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {b6938f12-5505-462f-8e98-1973ed1ae38a}, !- Inlet Port
  {ee0985a7-303f-45cb-94cf-ff960eeb2d48}; !- Outlet Port

OS:Node,
  {2bf50a55-80d2-43cf-9797-44473e926c1f}, !- Handle
  Zone Hospital Office B  - Story Ground Return Air Node, !- Name
  {6ab6ff8a-be26-418b-a6ca-25ed3946a6d4}, !- Inlet Port
  {fbf67cc3-3703-4d54-a51a-9e40720e820c}; !- Outlet Port

OS:Connection,
  {ee0985a7-303f-45cb-94cf-ff960eeb2d48}, !- Handle
  {11dfef22-06d9-48e0-a818-12c9cfe8b636}, !- Name
  {8d9558a2-09a2-452c-bca1-b1f00d79feeb}, !- Source Object
  3,                                      !- Outlet Port
  {2fb7a0c6-f24c-484d-a0ad-6c7658dd46a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ab6ff8a-be26-418b-a6ca-25ed3946a6d4}, !- Handle
  {309ccf9a-def8-4895-9ac0-9e5f6aa78c37}, !- Name
  {4d3f96a3-a37e-4c84-a19a-f22f5d0baa68}, !- Source Object
  3,                                      !- Outlet Port
  {2bf50a55-80d2-43cf-9797-44473e926c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbf67cc3-3703-4d54-a51a-9e40720e820c}, !- Handle
  {7fb4214a-4dba-42bd-a245-2801ccda5b37}, !- Name
  {2bf50a55-80d2-43cf-9797-44473e926c1f}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {caa91bed-1890-4a89-9ea5-fcb42b0207b8}, !- Handle
  Zone Hospital Office B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {f5b8449a-dcf3-4750-9a7e-daf2435db703}, !- Inlet Port
  {7d1be23a-7630-4399-af9e-b8ff127de32e}; !- Outlet Port

OS:Connection,
  {f5b8449a-dcf3-4750-9a7e-daf2435db703}, !- Handle
  {1ce68b74-5e19-49e4-b856-a0bf6f14f562}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  43,                                     !- Outlet Port
  {caa91bed-1890-4a89-9ea5-fcb42b0207b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d1be23a-7630-4399-af9e-b8ff127de32e}, !- Handle
  {8d7354ec-6902-42b6-bae3-a8e62fd692f2}, !- Name
  {caa91bed-1890-4a89-9ea5-fcb42b0207b8}, !- Source Object
  3,                                      !- Outlet Port
  {6ed0539a-4ebd-4b5b-b6e1-1de1f87be8b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6938f12-5505-462f-8e98-1973ed1ae38a}, !- Handle
  {a8c0b858-9880-4271-9939-24d5ca692865}, !- Name
  {6ed0539a-4ebd-4b5b-b6e1-1de1f87be8b5}, !- Source Object
  4,                                      !- Outlet Port
  {8d9558a2-09a2-452c-bca1-b1f00d79feeb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {61967032-1048-44cf-94fa-f7389163b523}, !- Handle
  Zone Hospital Office C  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {b6a9edfd-22ee-48d6-b9eb-3c9de59972d8}, !- Air Inlet Node Name
  {20d8d4fe-ee4f-4110-a5d9-40f24c4fdcf2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f4dc2041-234f-4416-8052-a4aca9b51d53}, !- Handle
  Zone Hospital Office C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {20d8d4fe-ee4f-4110-a5d9-40f24c4fdcf2}, !- Inlet Port
  {2dda3a39-c1ed-47cc-b769-f6ad5ccb6570}; !- Outlet Port

OS:Node,
  {f968b939-0453-42e6-860d-31906ea6a08a}, !- Handle
  Zone Hospital Office C  - Story Ground Return Air Node, !- Name
  {68041a4a-b29b-4350-ad52-12a8ade7615d}, !- Inlet Port
  {5d43d1d8-4a8e-4a3c-8c69-615324054131}; !- Outlet Port

OS:Connection,
  {2dda3a39-c1ed-47cc-b769-f6ad5ccb6570}, !- Handle
  {dbca06fa-ad7e-44dd-a8e0-e671c7323493}, !- Name
  {f4dc2041-234f-4416-8052-a4aca9b51d53}, !- Source Object
  3,                                      !- Outlet Port
  {723b8d15-89a6-4533-9267-afa427d2d03e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68041a4a-b29b-4350-ad52-12a8ade7615d}, !- Handle
  {aab4415b-9d89-4c2f-a852-22c317760895}, !- Name
  {37770c16-5187-4e49-b7bd-da265d6cb8b9}, !- Source Object
  3,                                      !- Outlet Port
  {f968b939-0453-42e6-860d-31906ea6a08a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d43d1d8-4a8e-4a3c-8c69-615324054131}, !- Handle
  {f5edfd61-1edc-45d9-8e37-a91b7ebf3dd5}, !- Name
  {f968b939-0453-42e6-860d-31906ea6a08a}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {5baadbc8-85c1-44f6-b3e9-b2028958ed7a}, !- Handle
  Zone Hospital Office C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {5de53a3e-ec6c-43fa-a041-19775aa49711}, !- Inlet Port
  {b6a9edfd-22ee-48d6-b9eb-3c9de59972d8}; !- Outlet Port

OS:Connection,
  {5de53a3e-ec6c-43fa-a041-19775aa49711}, !- Handle
  {378f2226-cd99-473e-90f4-bd3b401afb8c}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  44,                                     !- Outlet Port
  {5baadbc8-85c1-44f6-b3e9-b2028958ed7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6a9edfd-22ee-48d6-b9eb-3c9de59972d8}, !- Handle
  {035dd723-f253-495e-8144-5a9419bc5384}, !- Name
  {5baadbc8-85c1-44f6-b3e9-b2028958ed7a}, !- Source Object
  3,                                      !- Outlet Port
  {61967032-1048-44cf-94fa-f7389163b523}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20d8d4fe-ee4f-4110-a5d9-40f24c4fdcf2}, !- Handle
  {e73d97e8-3195-4e37-b9b9-b5b8122eb1dd}, !- Name
  {61967032-1048-44cf-94fa-f7389163b523}, !- Source Object
  4,                                      !- Outlet Port
  {f4dc2041-234f-4416-8052-a4aca9b51d53}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b07bf8f7-4bc3-46f1-a9f9-51f7d37088bb}, !- Handle
  Zone Hospital OR A  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {09180df8-84f2-4588-94b9-858e0905c31b}, !- Air Inlet Node Name
  {7b656ab1-24b9-4131-981b-1725caabe60b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cd0001ec-824d-4a50-aad7-b42bf284a4c4}, !- Handle
  Zone Hospital OR A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {7b656ab1-24b9-4131-981b-1725caabe60b}, !- Inlet Port
  {e5f5441c-5fe7-4a95-b8dd-c1ec6263b527}; !- Outlet Port

OS:Node,
  {73cc0cab-b0f1-410e-a37b-e4ede365fb41}, !- Handle
  Zone Hospital OR A  - Story Ground Return Air Node, !- Name
  {8bd64227-08bc-47fa-ba43-92a0cbbf2745}, !- Inlet Port
  {3debb216-e688-4f0d-8b6b-03a8532b1dcb}; !- Outlet Port

OS:Connection,
  {e5f5441c-5fe7-4a95-b8dd-c1ec6263b527}, !- Handle
  {64ab44dd-18a6-42a2-bd49-d60381b450c6}, !- Name
  {cd0001ec-824d-4a50-aad7-b42bf284a4c4}, !- Source Object
  3,                                      !- Outlet Port
  {53d7ee08-1e11-4d4c-85fa-e8746c3c076b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bd64227-08bc-47fa-ba43-92a0cbbf2745}, !- Handle
  {6338adeb-ded8-4bd8-92b0-5750ab4e6c4d}, !- Name
  {7e640388-36d8-4b3b-ae96-4ca0334c14d1}, !- Source Object
  3,                                      !- Outlet Port
  {73cc0cab-b0f1-410e-a37b-e4ede365fb41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3debb216-e688-4f0d-8b6b-03a8532b1dcb}, !- Handle
  {cf3caaaa-a065-46a5-83f6-84744ac7a10a}, !- Name
  {73cc0cab-b0f1-410e-a37b-e4ede365fb41}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {a222d21c-fbf1-4944-a7ad-cb41d2391874}, !- Handle
  Zone Hospital OR A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {4426e6ea-7e9a-41f2-9784-049bab933313}, !- Inlet Port
  {09180df8-84f2-4588-94b9-858e0905c31b}; !- Outlet Port

OS:Connection,
  {4426e6ea-7e9a-41f2-9784-049bab933313}, !- Handle
  {6160111e-5600-4fec-8c28-58b559c68f9b}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  45,                                     !- Outlet Port
  {a222d21c-fbf1-4944-a7ad-cb41d2391874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09180df8-84f2-4588-94b9-858e0905c31b}, !- Handle
  {d7438c54-9b93-4ec7-be1e-0c952135303b}, !- Name
  {a222d21c-fbf1-4944-a7ad-cb41d2391874}, !- Source Object
  3,                                      !- Outlet Port
  {b07bf8f7-4bc3-46f1-a9f9-51f7d37088bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b656ab1-24b9-4131-981b-1725caabe60b}, !- Handle
  {3f93c921-4bc3-460e-ad3b-476737fed68f}, !- Name
  {b07bf8f7-4bc3-46f1-a9f9-51f7d37088bb}, !- Source Object
  4,                                      !- Outlet Port
  {cd0001ec-824d-4a50-aad7-b42bf284a4c4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0fc4eef7-32f6-451f-acec-c634bea59f92}, !- Handle
  Zone Hospital OR B  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {5ece5277-4ca5-455e-af26-cdb8e04129fe}, !- Air Inlet Node Name
  {2ee5c558-64fe-4367-84c4-b4af0affe9ef}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7eb83d0f-3242-4c3b-99c2-d5fc2ec8e97b}, !- Handle
  Zone Hospital OR B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {2ee5c558-64fe-4367-84c4-b4af0affe9ef}, !- Inlet Port
  {743c0a64-1a71-41c1-bcd7-2aa3b0e94216}; !- Outlet Port

OS:Node,
  {8f76a2a0-7513-4278-944f-d0317113d5d9}, !- Handle
  Zone Hospital OR B  - Story Ground Return Air Node, !- Name
  {33b7149a-2ceb-410c-b8ee-48c32e71378f}, !- Inlet Port
  {969769df-aa69-4e54-91eb-2ad8ad9a75f8}; !- Outlet Port

OS:Connection,
  {743c0a64-1a71-41c1-bcd7-2aa3b0e94216}, !- Handle
  {90f6d55f-a9ba-4360-8741-efa2f7b82de6}, !- Name
  {7eb83d0f-3242-4c3b-99c2-d5fc2ec8e97b}, !- Source Object
  3,                                      !- Outlet Port
  {25474660-687b-488c-925f-d552b02e222c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33b7149a-2ceb-410c-b8ee-48c32e71378f}, !- Handle
  {4a5d6378-98d8-4091-ac4e-7758e8b85607}, !- Name
  {155cf727-61a5-4a84-b152-edf8730b6ba8}, !- Source Object
  3,                                      !- Outlet Port
  {8f76a2a0-7513-4278-944f-d0317113d5d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {969769df-aa69-4e54-91eb-2ad8ad9a75f8}, !- Handle
  {5abba3ed-2f51-4dab-8ddc-f8d6db7214bf}, !- Name
  {8f76a2a0-7513-4278-944f-d0317113d5d9}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {81cff7c2-66a1-4775-9d2f-d819aea14a31}, !- Handle
  Zone Hospital OR B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {5f5c7815-5861-4d37-890a-acdf2ebd05e6}, !- Inlet Port
  {5ece5277-4ca5-455e-af26-cdb8e04129fe}; !- Outlet Port

OS:Connection,
  {5f5c7815-5861-4d37-890a-acdf2ebd05e6}, !- Handle
  {41247d71-b50a-4c3b-9000-2776a8053924}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  46,                                     !- Outlet Port
  {81cff7c2-66a1-4775-9d2f-d819aea14a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ece5277-4ca5-455e-af26-cdb8e04129fe}, !- Handle
  {e4b119cc-53e9-4b83-9b1f-6f0bf03f6331}, !- Name
  {81cff7c2-66a1-4775-9d2f-d819aea14a31}, !- Source Object
  3,                                      !- Outlet Port
  {0fc4eef7-32f6-451f-acec-c634bea59f92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ee5c558-64fe-4367-84c4-b4af0affe9ef}, !- Handle
  {1e5055ba-7b59-43ca-96a9-5c82c897deee}, !- Name
  {0fc4eef7-32f6-451f-acec-c634bea59f92}, !- Source Object
  4,                                      !- Outlet Port
  {7eb83d0f-3242-4c3b-99c2-d5fc2ec8e97b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {21c8a5d7-c892-473e-aa8d-4b0c7f9a2e8d}, !- Handle
  Zone Hospital OR C  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {61d8b871-64f2-44ec-b56f-9cf3b4108adb}, !- Air Inlet Node Name
  {bee5d894-57d0-4b45-bdcb-c226d8e1c5bc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {accb6dff-88df-4de3-9e75-bfde0cbffa74}, !- Handle
  Zone Hospital OR C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {bee5d894-57d0-4b45-bdcb-c226d8e1c5bc}, !- Inlet Port
  {941f3e04-e720-451d-84cd-9434506d49fa}; !- Outlet Port

OS:Node,
  {79a81287-2775-42e9-b2c5-67e74d8dd5f9}, !- Handle
  Zone Hospital OR C  - Story Ground Return Air Node, !- Name
  {02487789-8e9d-4dce-b902-ade49bb45cf7}, !- Inlet Port
  {14c5bf04-1558-49e2-b837-b1c9875bbfc8}; !- Outlet Port

OS:Connection,
  {941f3e04-e720-451d-84cd-9434506d49fa}, !- Handle
  {8cc30f51-8dae-4750-a08f-f7e4b7234b6f}, !- Name
  {accb6dff-88df-4de3-9e75-bfde0cbffa74}, !- Source Object
  3,                                      !- Outlet Port
  {1141c430-5e99-430c-8147-9327d204193f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02487789-8e9d-4dce-b902-ade49bb45cf7}, !- Handle
  {882e4be8-44a0-4959-9d66-65744a41b16d}, !- Name
  {90ad2cc1-d0a2-495e-b377-db2394eab7ad}, !- Source Object
  3,                                      !- Outlet Port
  {79a81287-2775-42e9-b2c5-67e74d8dd5f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14c5bf04-1558-49e2-b837-b1c9875bbfc8}, !- Handle
  {77d9844f-bee1-4322-a4e9-e98a26eace15}, !- Name
  {79a81287-2775-42e9-b2c5-67e74d8dd5f9}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {10b9595c-850c-403e-b993-105df760f641}, !- Handle
  Zone Hospital OR C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {20339edc-1951-4e8a-af3b-03e18b146f1c}, !- Inlet Port
  {61d8b871-64f2-44ec-b56f-9cf3b4108adb}; !- Outlet Port

OS:Connection,
  {20339edc-1951-4e8a-af3b-03e18b146f1c}, !- Handle
  {e170c95c-c7fb-40c9-80a3-2ea996ed2166}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  47,                                     !- Outlet Port
  {10b9595c-850c-403e-b993-105df760f641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61d8b871-64f2-44ec-b56f-9cf3b4108adb}, !- Handle
  {9bd4d6ec-e38e-433f-920a-288bb30eaf0c}, !- Name
  {10b9595c-850c-403e-b993-105df760f641}, !- Source Object
  3,                                      !- Outlet Port
  {21c8a5d7-c892-473e-aa8d-4b0c7f9a2e8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bee5d894-57d0-4b45-bdcb-c226d8e1c5bc}, !- Handle
  {f9e5bfbc-0d0a-440d-b511-d140eccb87fa}, !- Name
  {21c8a5d7-c892-473e-aa8d-4b0c7f9a2e8d}, !- Source Object
  4,                                      !- Outlet Port
  {accb6dff-88df-4de3-9e75-bfde0cbffa74}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2b2ceee7-70d1-4b3f-8996-b65d05a4f8dc}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {c5580b66-c71e-4446-b691-e02c3a215043}, !- Air Inlet Node Name
  {1d800c8f-3d72-459e-95fb-8a5f5a4c36b6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9024d05c-5bec-46e7-a1f7-49ce04093e39}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {1d800c8f-3d72-459e-95fb-8a5f5a4c36b6}, !- Inlet Port
  {5b21f252-528b-4919-92a6-44bd6f3ca237}; !- Outlet Port

OS:Node,
  {59b81995-74ff-45de-8624-5855b26606ec}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground Return Air Node, !- Name
  {5d3c6154-b023-41b8-b92d-bb673247f38c}, !- Inlet Port
  {ff71bbf1-ac6a-41bd-b478-f0b02cac53a6}; !- Outlet Port

OS:Connection,
  {5b21f252-528b-4919-92a6-44bd6f3ca237}, !- Handle
  {24c41b9c-346c-4102-94c2-b26f5f1d2a33}, !- Name
  {9024d05c-5bec-46e7-a1f7-49ce04093e39}, !- Source Object
  3,                                      !- Outlet Port
  {c7a0631d-6ff4-4b6f-b0be-46f92ffe1e57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d3c6154-b023-41b8-b92d-bb673247f38c}, !- Handle
  {832f3894-e5d2-42be-a77b-7ae6f12e7b96}, !- Name
  {679ca820-a937-4b23-8e23-031a68ee523f}, !- Source Object
  3,                                      !- Outlet Port
  {59b81995-74ff-45de-8624-5855b26606ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff71bbf1-ac6a-41bd-b478-f0b02cac53a6}, !- Handle
  {607f322b-f2dd-4a43-8c60-a267bbeb3c30}, !- Name
  {59b81995-74ff-45de-8624-5855b26606ec}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {457e8280-ea18-4161-ba8b-83f1fda3ce21}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {05aaac5a-1a9c-405c-b285-44640b722741}, !- Inlet Port
  {c5580b66-c71e-4446-b691-e02c3a215043}; !- Outlet Port

OS:Connection,
  {05aaac5a-1a9c-405c-b285-44640b722741}, !- Handle
  {83a95447-113b-47c4-bb5f-7821f52ce4c5}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  48,                                     !- Outlet Port
  {457e8280-ea18-4161-ba8b-83f1fda3ce21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5580b66-c71e-4446-b691-e02c3a215043}, !- Handle
  {9281ff24-bd45-43af-8a7a-27f93fe5b856}, !- Name
  {457e8280-ea18-4161-ba8b-83f1fda3ce21}, !- Source Object
  3,                                      !- Outlet Port
  {2b2ceee7-70d1-4b3f-8996-b65d05a4f8dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d800c8f-3d72-459e-95fb-8a5f5a4c36b6}, !- Handle
  {bbbccaad-a44c-476c-ab30-93e0c1f6e683}, !- Name
  {2b2ceee7-70d1-4b3f-8996-b65d05a4f8dc}, !- Source Object
  4,                                      !- Outlet Port
  {9024d05c-5bec-46e7-a1f7-49ce04093e39}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {59d6297a-1d69-4633-9a75-9c8414ef1709}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {283864ba-7e04-4ce7-a7b3-927e778e8ec8}, !- Air Inlet Node Name
  {3e423ad6-2d70-41a7-8f9a-a6b37e1fc0ad}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a1a74660-8a0d-4f46-a3d9-05cc3f6a813a}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {3e423ad6-2d70-41a7-8f9a-a6b37e1fc0ad}, !- Inlet Port
  {5fc4e86d-c0ae-40d5-915f-47eb7811ef94}; !- Outlet Port

OS:Node,
  {8d111967-552a-4658-9fb1-7a0715d0df09}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground Return Air Node, !- Name
  {6d9b490a-b1f0-4094-9003-d8ac0f23df1c}, !- Inlet Port
  {ad7088aa-63db-418f-a0d3-1d7e9454ec91}; !- Outlet Port

OS:Connection,
  {5fc4e86d-c0ae-40d5-915f-47eb7811ef94}, !- Handle
  {b9fd6ef9-eede-4deb-b86b-8dca4d9afabd}, !- Name
  {a1a74660-8a0d-4f46-a3d9-05cc3f6a813a}, !- Source Object
  3,                                      !- Outlet Port
  {0a2e1441-02cd-4a9c-bb7b-f547de3b3c3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d9b490a-b1f0-4094-9003-d8ac0f23df1c}, !- Handle
  {0a8444a9-471b-4089-9c61-cb4de86924ae}, !- Name
  {eaa640e3-ac82-4091-8378-f930af1b2697}, !- Source Object
  3,                                      !- Outlet Port
  {8d111967-552a-4658-9fb1-7a0715d0df09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad7088aa-63db-418f-a0d3-1d7e9454ec91}, !- Handle
  {cfe74655-b46f-4c28-b60a-c3e7b18b02aa}, !- Name
  {8d111967-552a-4658-9fb1-7a0715d0df09}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {59c59674-6c7e-4614-b68e-624d0338b996}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {b4848918-eecb-42c2-833a-d89dca37ca10}, !- Inlet Port
  {283864ba-7e04-4ce7-a7b3-927e778e8ec8}; !- Outlet Port

OS:Connection,
  {b4848918-eecb-42c2-833a-d89dca37ca10}, !- Handle
  {6b2447e3-7080-4b66-89f8-72f4cb2e7100}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  49,                                     !- Outlet Port
  {59c59674-6c7e-4614-b68e-624d0338b996}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {283864ba-7e04-4ce7-a7b3-927e778e8ec8}, !- Handle
  {c1da8448-9f79-49af-9114-1c2c7ecee782}, !- Name
  {59c59674-6c7e-4614-b68e-624d0338b996}, !- Source Object
  3,                                      !- Outlet Port
  {59d6297a-1d69-4633-9a75-9c8414ef1709}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e423ad6-2d70-41a7-8f9a-a6b37e1fc0ad}, !- Handle
  {74769059-26f4-4977-8859-ddfc1081179a}, !- Name
  {59d6297a-1d69-4633-9a75-9c8414ef1709}, !- Source Object
  4,                                      !- Outlet Port
  {a1a74660-8a0d-4f46-a3d9-05cc3f6a813a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {10bf1454-0343-4acd-9290-e133f867e396}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {42b82589-c1c1-4ea0-bea2-76b6bc8d07b9}, !- Air Inlet Node Name
  {b0c2a15b-a9e8-4992-a34a-66f3c1b479e8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b845b303-b095-45ff-9398-5cd118877b3a}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {b0c2a15b-a9e8-4992-a34a-66f3c1b479e8}, !- Inlet Port
  {16aac796-e9ca-407c-9776-2fbc28b1d921}; !- Outlet Port

OS:Node,
  {2d5ce7fd-1103-47fc-8b62-5475310d4332}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground Return Air Node, !- Name
  {9e1ca7fc-3e2b-4b3e-aa21-93cd6bf438fe}, !- Inlet Port
  {1e62f9d3-f1ee-48a4-8cc3-24eb4c44d758}; !- Outlet Port

OS:Connection,
  {16aac796-e9ca-407c-9776-2fbc28b1d921}, !- Handle
  {c8811b10-d037-4ece-bf45-1adc74defe97}, !- Name
  {b845b303-b095-45ff-9398-5cd118877b3a}, !- Source Object
  3,                                      !- Outlet Port
  {a9608e70-d6a6-4829-b1f3-98ba958ae945}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e1ca7fc-3e2b-4b3e-aa21-93cd6bf438fe}, !- Handle
  {3a7e2f9e-bcd9-4bd4-b0a5-3bc6d1971760}, !- Name
  {e6c2c3bf-678e-4528-b087-5d365570ad64}, !- Source Object
  3,                                      !- Outlet Port
  {2d5ce7fd-1103-47fc-8b62-5475310d4332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e62f9d3-f1ee-48a4-8cc3-24eb4c44d758}, !- Handle
  {395ee00f-5be7-46a9-9d22-7cb56c41ce8d}, !- Name
  {2d5ce7fd-1103-47fc-8b62-5475310d4332}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {8065c0b0-a652-47a2-8a53-2f68f5493e74}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {aa0cff54-3a52-412f-b2ef-640e64ab6128}, !- Inlet Port
  {42b82589-c1c1-4ea0-bea2-76b6bc8d07b9}; !- Outlet Port

OS:Connection,
  {aa0cff54-3a52-412f-b2ef-640e64ab6128}, !- Handle
  {5479b476-b219-4f16-9b63-e4285fd3afad}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  50,                                     !- Outlet Port
  {8065c0b0-a652-47a2-8a53-2f68f5493e74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42b82589-c1c1-4ea0-bea2-76b6bc8d07b9}, !- Handle
  {6ebf5b80-b7f1-4e4d-a229-5e2e78d6ee6c}, !- Name
  {8065c0b0-a652-47a2-8a53-2f68f5493e74}, !- Source Object
  3,                                      !- Outlet Port
  {10bf1454-0343-4acd-9290-e133f867e396}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0c2a15b-a9e8-4992-a34a-66f3c1b479e8}, !- Handle
  {d91e36e9-5cec-42b4-984b-f89bc66a5497}, !- Name
  {10bf1454-0343-4acd-9290-e133f867e396}, !- Source Object
  4,                                      !- Outlet Port
  {b845b303-b095-45ff-9398-5cd118877b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {17b8beba-c02f-46a8-83b4-d8b41d18e06f}, !- Handle
  Zone Hospital Radiology A  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {8a8811a2-d5e3-4f0a-a124-1a54df06a904}, !- Air Inlet Node Name
  {b497ec61-d58b-4d4b-9c1c-e9acc8aa2278}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d586f251-c8a0-4146-8cd4-0aab9abc5ee6}, !- Handle
  Zone Hospital Radiology A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {b497ec61-d58b-4d4b-9c1c-e9acc8aa2278}, !- Inlet Port
  {bf0cf86b-77b2-45db-818f-e7d64d35a386}; !- Outlet Port

OS:Node,
  {f4b58d5b-e27f-4254-8bac-9573b1cc3c79}, !- Handle
  Zone Hospital Radiology A  - Story Ground Return Air Node, !- Name
  {833c879b-9db0-43a5-a20f-c8619b354d16}, !- Inlet Port
  {565a227e-7cc8-49f6-b670-88c5e995456b}; !- Outlet Port

OS:Connection,
  {bf0cf86b-77b2-45db-818f-e7d64d35a386}, !- Handle
  {97fa3da9-42bc-435d-bfe7-879b2bcf821c}, !- Name
  {d586f251-c8a0-4146-8cd4-0aab9abc5ee6}, !- Source Object
  3,                                      !- Outlet Port
  {2c66f23f-ffe3-41ec-b9fb-b8d448f9555d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {833c879b-9db0-43a5-a20f-c8619b354d16}, !- Handle
  {1c85467d-b360-4640-9a0b-96e9c7d363b8}, !- Name
  {8a4df49e-228b-45ad-86ae-9b7a715755b7}, !- Source Object
  3,                                      !- Outlet Port
  {f4b58d5b-e27f-4254-8bac-9573b1cc3c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {565a227e-7cc8-49f6-b670-88c5e995456b}, !- Handle
  {be55e700-477a-4081-8b29-8400b07a7daf}, !- Name
  {f4b58d5b-e27f-4254-8bac-9573b1cc3c79}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {bc2db99e-c093-4eb7-b257-ba61fc7a53d9}, !- Handle
  Zone Hospital Radiology A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {f89c5610-99b7-4851-b21d-1b0b01014452}, !- Inlet Port
  {8a8811a2-d5e3-4f0a-a124-1a54df06a904}; !- Outlet Port

OS:Connection,
  {f89c5610-99b7-4851-b21d-1b0b01014452}, !- Handle
  {09b76a9b-d938-473e-b458-197a3fb68147}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  51,                                     !- Outlet Port
  {bc2db99e-c093-4eb7-b257-ba61fc7a53d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a8811a2-d5e3-4f0a-a124-1a54df06a904}, !- Handle
  {4e0a8a9d-1142-4f4c-8f42-675a59c3e880}, !- Name
  {bc2db99e-c093-4eb7-b257-ba61fc7a53d9}, !- Source Object
  3,                                      !- Outlet Port
  {17b8beba-c02f-46a8-83b4-d8b41d18e06f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b497ec61-d58b-4d4b-9c1c-e9acc8aa2278}, !- Handle
  {80075e38-3642-4bf5-a1a1-c54ead2505f6}, !- Name
  {17b8beba-c02f-46a8-83b4-d8b41d18e06f}, !- Source Object
  4,                                      !- Outlet Port
  {d586f251-c8a0-4146-8cd4-0aab9abc5ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f71492ac-4e56-456f-a82f-43434924ae95}, !- Handle
  Zone Hospital Radiology B  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {9ffcd16e-aec5-418c-aaba-d57be12ac18b}, !- Air Inlet Node Name
  {08e4f733-59fc-48c4-90b8-0dca2262e149}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5a7bb6c4-4063-44ed-8599-bcb1da5811ec}, !- Handle
  Zone Hospital Radiology B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {08e4f733-59fc-48c4-90b8-0dca2262e149}, !- Inlet Port
  {71a6c17d-af01-420d-97f9-03482a3c45d5}; !- Outlet Port

OS:Node,
  {31795435-47de-4ce5-ab52-0eda00fd3138}, !- Handle
  Zone Hospital Radiology B  - Story Ground Return Air Node, !- Name
  {62c82d00-2629-428d-a309-fcad78d7b861}, !- Inlet Port
  {81ddd05d-7c21-439d-ae02-8bc2085b24de}; !- Outlet Port

OS:Connection,
  {71a6c17d-af01-420d-97f9-03482a3c45d5}, !- Handle
  {782a354f-8d29-44a7-8941-5a1891832f96}, !- Name
  {5a7bb6c4-4063-44ed-8599-bcb1da5811ec}, !- Source Object
  3,                                      !- Outlet Port
  {d1369912-e9b2-496c-b724-53b30129e507}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62c82d00-2629-428d-a309-fcad78d7b861}, !- Handle
  {69119111-e897-471e-a0d1-bff4f8c590f5}, !- Name
  {45f2622e-5e9e-45f4-b68c-7d7acce90b42}, !- Source Object
  3,                                      !- Outlet Port
  {31795435-47de-4ce5-ab52-0eda00fd3138}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81ddd05d-7c21-439d-ae02-8bc2085b24de}, !- Handle
  {23bfd7f3-d6dd-474e-8ec4-2ee12f94dce4}, !- Name
  {31795435-47de-4ce5-ab52-0eda00fd3138}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {e66bc497-22c8-48ad-bcec-fde80ac8019e}, !- Handle
  Zone Hospital Radiology B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {4c520418-d436-400b-bada-41255a6d26ac}, !- Inlet Port
  {9ffcd16e-aec5-418c-aaba-d57be12ac18b}; !- Outlet Port

OS:Connection,
  {4c520418-d436-400b-bada-41255a6d26ac}, !- Handle
  {51f7f99e-8cc9-4bdf-a8a9-718500153b08}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  52,                                     !- Outlet Port
  {e66bc497-22c8-48ad-bcec-fde80ac8019e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ffcd16e-aec5-418c-aaba-d57be12ac18b}, !- Handle
  {7efec17f-1c0d-4ec8-802c-e6901e71165b}, !- Name
  {e66bc497-22c8-48ad-bcec-fde80ac8019e}, !- Source Object
  3,                                      !- Outlet Port
  {f71492ac-4e56-456f-a82f-43434924ae95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08e4f733-59fc-48c4-90b8-0dca2262e149}, !- Handle
  {406d3c14-415c-47ca-a675-2b0d38b33073}, !- Name
  {f71492ac-4e56-456f-a82f-43434924ae95}, !- Source Object
  4,                                      !- Outlet Port
  {5a7bb6c4-4063-44ed-8599-bcb1da5811ec}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d4c9e978-0cb1-4e94-a347-6ad70ccd7dcf}, !- Handle
  Zone Hospital Radiology C  - Story Ground Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {10d20802-c054-4cbf-98a1-fdfba44ecfc5}, !- Air Inlet Node Name
  {0bb7fea4-6e15-47e9-a5f7-6b4d0b36dc2b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6912aa04-224c-4f5e-89b5-38315720bd83}, !- Handle
  Zone Hospital Radiology C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {0bb7fea4-6e15-47e9-a5f7-6b4d0b36dc2b}, !- Inlet Port
  {b0d0da46-b727-4179-a5a8-7d978a8a1e18}; !- Outlet Port

OS:Node,
  {2644511a-1623-42f3-8352-9a1f599c4762}, !- Handle
  Zone Hospital Radiology C  - Story Ground Return Air Node, !- Name
  {beb98f79-67e1-4e59-97ea-e023f8bc9cc9}, !- Inlet Port
  {39f29eb8-700c-4268-8356-be3fdec31c50}; !- Outlet Port

OS:Connection,
  {b0d0da46-b727-4179-a5a8-7d978a8a1e18}, !- Handle
  {2911ff18-3129-4f4a-aaff-725a0ae305c4}, !- Name
  {6912aa04-224c-4f5e-89b5-38315720bd83}, !- Source Object
  3,                                      !- Outlet Port
  {55e277ce-0ae5-41c4-a2c5-dfe77c6fa214}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {beb98f79-67e1-4e59-97ea-e023f8bc9cc9}, !- Handle
  {37af9700-b6aa-490e-90cb-e66c438234e6}, !- Name
  {cb46c412-4d24-4494-92fa-6b2a1844306c}, !- Source Object
  3,                                      !- Outlet Port
  {2644511a-1623-42f3-8352-9a1f599c4762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39f29eb8-700c-4268-8356-be3fdec31c50}, !- Handle
  {c9c05ea3-97e0-435b-ae5d-6971144f4fae}, !- Name
  {2644511a-1623-42f3-8352-9a1f599c4762}, !- Source Object
  3,                                      !- Outlet Port
  {03a109b5-8065-4ec6-9e81-f37e5bf48381}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {26016b35-869a-4f77-8ad5-552e69cfa22f}, !- Handle
  Zone Hospital Radiology C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {7a4252ff-8f16-410a-8453-7d5d66ea606d}, !- Inlet Port
  {10d20802-c054-4cbf-98a1-fdfba44ecfc5}; !- Outlet Port

OS:Connection,
  {7a4252ff-8f16-410a-8453-7d5d66ea606d}, !- Handle
  {e7cec113-3dae-4582-8bca-f37cb398b18c}, !- Name
  {595d8a5e-8ecc-465c-882a-4991594bc2a7}, !- Source Object
  53,                                     !- Outlet Port
  {26016b35-869a-4f77-8ad5-552e69cfa22f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d20802-c054-4cbf-98a1-fdfba44ecfc5}, !- Handle
  {a24a83db-5810-4505-9891-796510739a22}, !- Name
  {26016b35-869a-4f77-8ad5-552e69cfa22f}, !- Source Object
  3,                                      !- Outlet Port
  {d4c9e978-0cb1-4e94-a347-6ad70ccd7dcf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0bb7fea4-6e15-47e9-a5f7-6b4d0b36dc2b}, !- Handle
  {7652b2c3-9ea1-41c1-9363-c2728649e616}, !- Name
  {d4c9e978-0cb1-4e94-a347-6ad70ccd7dcf}, !- Source Object
  4,                                      !- Outlet Port
  {6912aa04-224c-4f5e-89b5-38315720bd83}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f7658800-674b-4843-8a94-4b110ad51cf2}, !- Handle
  Zone Hospital Dining A  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {7d5d0713-944f-44ab-bffb-4e228afc960a}, !- Handle
  Zone Hospital Dining A  - Story Ground Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {7584f152-5aae-4fe5-8e8c-9beaa9c6394e}, !- Water Inlet Node Name
  {feaa8c99-e845-4ebf-9ee6-15f1da8b0377}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {138154cc-7c2c-442b-b942-14ee43d0d3e3}, !- Handle
  Zone Hospital Dining A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {9f453e06-78aa-489f-8d7b-32bc4739eed4}, !- Inlet Port
  {7584f152-5aae-4fe5-8e8c-9beaa9c6394e}; !- Outlet Port

OS:Connection,
  {9f453e06-78aa-489f-8d7b-32bc4739eed4}, !- Handle
  {8ac29958-d687-4653-b015-cde04e519144}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  12,                                     !- Outlet Port
  {138154cc-7c2c-442b-b942-14ee43d0d3e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e32d2f35-362c-440d-803b-5070bf43b53e}, !- Handle
  Zone Hospital Dining A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {feaa8c99-e845-4ebf-9ee6-15f1da8b0377}, !- Inlet Port
  {5b82c205-da7f-4936-a082-f116a22a747a}; !- Outlet Port

OS:Connection,
  {7584f152-5aae-4fe5-8e8c-9beaa9c6394e}, !- Handle
  {0a7b19fc-d9ec-42df-9110-2b597bbd1337}, !- Name
  {138154cc-7c2c-442b-b942-14ee43d0d3e3}, !- Source Object
  3,                                      !- Outlet Port
  {7d5d0713-944f-44ab-bffb-4e228afc960a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feaa8c99-e845-4ebf-9ee6-15f1da8b0377}, !- Handle
  {2f9f13da-7935-4411-bf6f-ceef999f6570}, !- Name
  {7d5d0713-944f-44ab-bffb-4e228afc960a}, !- Source Object
  3,                                      !- Outlet Port
  {e32d2f35-362c-440d-803b-5070bf43b53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b82c205-da7f-4936-a082-f116a22a747a}, !- Handle
  {66f536cb-023f-49f6-a975-10629ab0fd0b}, !- Name
  {e32d2f35-362c-440d-803b-5070bf43b53e}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {436e3eb7-9d3d-49d2-9efa-9e51f6152c06}, !- Handle
  Zone Hospital Dining A  - Story Ground Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {19e2f15d-865c-44ef-bbf0-612c2a43c72f}, !- Water Inlet Node Name
  {e2b61815-87ed-4cba-a0c1-2eef4bdadc4d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {1d3bc18b-b6d4-41e3-a547-f3bd959f1eaf}, !- Handle
  Zone Hospital Dining A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {bf552a7f-839c-4af0-a560-b0015c0271a9}, !- Inlet Port
  {19e2f15d-865c-44ef-bbf0-612c2a43c72f}; !- Outlet Port

OS:Connection,
  {bf552a7f-839c-4af0-a560-b0015c0271a9}, !- Handle
  {a5564de8-db79-4b6e-821b-d1396f565d75}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  13,                                     !- Outlet Port
  {1d3bc18b-b6d4-41e3-a547-f3bd959f1eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1843069c-e766-4b45-85d9-bf899bb7e247}, !- Handle
  Zone Hospital Dining A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {e2b61815-87ed-4cba-a0c1-2eef4bdadc4d}, !- Inlet Port
  {dc5601ce-a616-4ef7-a7db-1d9455c06876}; !- Outlet Port

OS:Connection,
  {19e2f15d-865c-44ef-bbf0-612c2a43c72f}, !- Handle
  {562f6da2-393d-49cb-a5fa-8915b69b0c84}, !- Name
  {1d3bc18b-b6d4-41e3-a547-f3bd959f1eaf}, !- Source Object
  3,                                      !- Outlet Port
  {436e3eb7-9d3d-49d2-9efa-9e51f6152c06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b61815-87ed-4cba-a0c1-2eef4bdadc4d}, !- Handle
  {1fa8f01f-f708-4f2a-94a6-00dd082886ba}, !- Name
  {436e3eb7-9d3d-49d2-9efa-9e51f6152c06}, !- Source Object
  3,                                      !- Outlet Port
  {1843069c-e766-4b45-85d9-bf899bb7e247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc5601ce-a616-4ef7-a7db-1d9455c06876}, !- Handle
  {3a2c94e7-17e3-4ff4-b50c-172f7b8e4895}, !- Name
  {1843069c-e766-4b45-85d9-bf899bb7e247}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  13;                                     !- Inlet Port

OS:Fan:OnOff,
  {ec59fd96-440a-49f8-8110-8cb89a85692a}, !- Handle
  Zone Hospital Dining A  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {95818f87-36b9-4182-acc8-8861e395cbaf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d33391d2-f097-4225-931e-752e1ffb836c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {95818f87-36b9-4182-acc8-8861e395cbaf}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d33391d2-f097-4225-931e-752e1ffb836c}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {80457989-0035-4584-b3ce-a4be476be5e4}, !- Handle
  Zone Hospital Dining A  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {332c2b88-d508-4f08-8a60-4a039383e05a}, !- Air Inlet Node Name
  {258921b9-4528-4d86-ac76-33a4dd39153a}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ec59fd96-440a-49f8-8110-8cb89a85692a}, !- Supply Air Fan Name
  {7d5d0713-944f-44ab-bffb-4e228afc960a}, !- Heating Coil Name
  {436e3eb7-9d3d-49d2-9efa-9e51f6152c06}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {f7658800-674b-4843-8a94-4b110ad51cf2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {eb4101ef-b7cb-45eb-b111-45da4e46f9a6}, !- Handle
  Zone Hospital Dining A  - Story Ground WSHP Inlet Air Node, !- Name
  {13fea834-ead5-42b8-b4b1-da074144fbb0}, !- Inlet Port
  {332c2b88-d508-4f08-8a60-4a039383e05a}; !- Outlet Port

OS:Connection,
  {13fea834-ead5-42b8-b4b1-da074144fbb0}, !- Handle
  {65c5ee77-857f-40b2-aea2-e4b4345a16a7}, !- Name
  {1509b970-08ca-4d90-a117-2aeb9acc4e87}, !- Source Object
  4,                                      !- Outlet Port
  {eb4101ef-b7cb-45eb-b111-45da4e46f9a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {332c2b88-d508-4f08-8a60-4a039383e05a}, !- Handle
  {0b94978d-90c1-4cf9-9466-67650ae2809e}, !- Name
  {eb4101ef-b7cb-45eb-b111-45da4e46f9a6}, !- Source Object
  3,                                      !- Outlet Port
  {80457989-0035-4584-b3ce-a4be476be5e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5e8f7840-3e20-489d-a49a-8b259fbb08b5}, !- Handle
  Zone Hospital Dining A  - Story Ground WSHP Outlet Air Node, !- Name
  {258921b9-4528-4d86-ac76-33a4dd39153a}, !- Inlet Port
  {57545765-b707-4eec-8b1f-1ae1e5193e64}; !- Outlet Port

OS:Connection,
  {57545765-b707-4eec-8b1f-1ae1e5193e64}, !- Handle
  {e9d65a86-d860-493d-821f-81c528d6e096}, !- Name
  {5e8f7840-3e20-489d-a49a-8b259fbb08b5}, !- Source Object
  3,                                      !- Outlet Port
  {aa3de21a-fa20-4852-920e-1c30488264d3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {258921b9-4528-4d86-ac76-33a4dd39153a}, !- Handle
  {f89b044c-7e1e-43b8-949b-642f803340d0}, !- Name
  {80457989-0035-4584-b3ce-a4be476be5e4}, !- Source Object
  4,                                      !- Outlet Port
  {5e8f7840-3e20-489d-a49a-8b259fbb08b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e67ce20d-6010-4e78-b95f-612feb871b4e}, !- Handle
  Zone Hospital Dining B  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {2fc16bfc-b663-433f-95a8-eeef0e9c5e6a}, !- Handle
  Zone Hospital Dining B  - Story Ground Water-to-Air HP Htg Coil 184 Clg kBtu/hr 4.2COPH, !- Name
  {b4ce6d83-93ad-4b41-bb84-bf3df902e5ed}, !- Water Inlet Node Name
  {bf5340bc-951d-4d55-8a5b-971cc30d978f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {82127872-6e05-4519-84b5-9a90911aae57}, !- Handle
  Zone Hospital Dining B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {cb528c84-48b1-43fb-8e1b-ed9bcce052b9}, !- Inlet Port
  {b4ce6d83-93ad-4b41-bb84-bf3df902e5ed}; !- Outlet Port

OS:Connection,
  {cb528c84-48b1-43fb-8e1b-ed9bcce052b9}, !- Handle
  {c399a2f4-8a15-4875-8548-3ea830350b42}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  14,                                     !- Outlet Port
  {82127872-6e05-4519-84b5-9a90911aae57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2373448f-75d2-4308-b8ac-50a1c00db833}, !- Handle
  Zone Hospital Dining B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {bf5340bc-951d-4d55-8a5b-971cc30d978f}, !- Inlet Port
  {6edb993e-4acb-4da6-b357-383fd243b3c7}; !- Outlet Port

OS:Connection,
  {b4ce6d83-93ad-4b41-bb84-bf3df902e5ed}, !- Handle
  {86affe69-2994-47c9-8b33-8c9740fd7b72}, !- Name
  {82127872-6e05-4519-84b5-9a90911aae57}, !- Source Object
  3,                                      !- Outlet Port
  {2fc16bfc-b663-433f-95a8-eeef0e9c5e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf5340bc-951d-4d55-8a5b-971cc30d978f}, !- Handle
  {901ce6dc-bddd-4aad-8b63-16f9e464aa19}, !- Name
  {2fc16bfc-b663-433f-95a8-eeef0e9c5e6a}, !- Source Object
  3,                                      !- Outlet Port
  {2373448f-75d2-4308-b8ac-50a1c00db833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6edb993e-4acb-4da6-b357-383fd243b3c7}, !- Handle
  {5be5a4cc-5d12-4f99-9042-9c1306496468}, !- Name
  {2373448f-75d2-4308-b8ac-50a1c00db833}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  14;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {65d0ddf6-3f70-47d8-9d4d-b8ca7886557f}, !- Handle
  Zone Hospital Dining B  - Story Ground Water-to-Air HP Clg Coil, !- Name
  {1f787f43-3a83-47fb-873e-86508974dc69}, !- Water Inlet Node Name
  {740e58f9-7bfe-4ff5-ba1f-2a52729992b8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {1a6c4fc6-789a-46b2-85e2-a39494b2021a}, !- Handle
  Zone Hospital Dining B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {68656952-d8a1-49ee-9d55-139dde0dbdfa}, !- Inlet Port
  {1f787f43-3a83-47fb-873e-86508974dc69}; !- Outlet Port

OS:Connection,
  {68656952-d8a1-49ee-9d55-139dde0dbdfa}, !- Handle
  {d461dd74-7b62-4d7c-b1a0-c8f2e3ce3dc9}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  15,                                     !- Outlet Port
  {1a6c4fc6-789a-46b2-85e2-a39494b2021a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8114e1cb-612f-47e4-b6a2-e4c1757fa23d}, !- Handle
  Zone Hospital Dining B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {740e58f9-7bfe-4ff5-ba1f-2a52729992b8}, !- Inlet Port
  {05d3cdbb-b250-489c-b4fe-7974a0811184}; !- Outlet Port

OS:Connection,
  {1f787f43-3a83-47fb-873e-86508974dc69}, !- Handle
  {8f22078b-d36b-4bd9-b1e3-0f3423ea6e44}, !- Name
  {1a6c4fc6-789a-46b2-85e2-a39494b2021a}, !- Source Object
  3,                                      !- Outlet Port
  {65d0ddf6-3f70-47d8-9d4d-b8ca7886557f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {740e58f9-7bfe-4ff5-ba1f-2a52729992b8}, !- Handle
  {660dfa8b-f4a4-488e-b0d1-075f5c4e375c}, !- Name
  {65d0ddf6-3f70-47d8-9d4d-b8ca7886557f}, !- Source Object
  3,                                      !- Outlet Port
  {8114e1cb-612f-47e4-b6a2-e4c1757fa23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d3cdbb-b250-489c-b4fe-7974a0811184}, !- Handle
  {99c1979a-c219-4ab9-9f5f-17b852ef4146}, !- Name
  {8114e1cb-612f-47e4-b6a2-e4c1757fa23d}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  15;                                     !- Inlet Port

OS:Fan:OnOff,
  {e3164fa4-7eb4-4b39-be8a-204fb3104029}, !- Handle
  Zone Hospital Dining B  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3cc57f4d-d01e-4ddc-a5bf-b7ef63339166}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8b0d997e-6977-4ab0-91ef-18292ca9feb0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3cc57f4d-d01e-4ddc-a5bf-b7ef63339166}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8b0d997e-6977-4ab0-91ef-18292ca9feb0}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {b880ba75-38e9-44cc-95bb-7dbdbe4a529a}, !- Handle
  Zone Hospital Dining B  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {0b30032c-756f-4528-b36b-d27fe89791a3}, !- Air Inlet Node Name
  {a26a30f8-7fc9-447a-9e72-6cf584dc2817}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e3164fa4-7eb4-4b39-be8a-204fb3104029}, !- Supply Air Fan Name
  {2fc16bfc-b663-433f-95a8-eeef0e9c5e6a}, !- Heating Coil Name
  {65d0ddf6-3f70-47d8-9d4d-b8ca7886557f}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {e67ce20d-6010-4e78-b95f-612feb871b4e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {56b615bb-6bff-4b36-9c61-0b86578a14d2}, !- Handle
  Zone Hospital Dining B  - Story Ground WSHP Inlet Air Node, !- Name
  {ec02792d-dc68-4862-a49b-6b69076770e5}, !- Inlet Port
  {0b30032c-756f-4528-b36b-d27fe89791a3}; !- Outlet Port

OS:Connection,
  {ec02792d-dc68-4862-a49b-6b69076770e5}, !- Handle
  {e6e14b4e-839e-4b28-a87d-730f67c1a536}, !- Name
  {330cfc4e-57a8-48d8-845b-a2723dd86320}, !- Source Object
  4,                                      !- Outlet Port
  {56b615bb-6bff-4b36-9c61-0b86578a14d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b30032c-756f-4528-b36b-d27fe89791a3}, !- Handle
  {112b7376-c2b8-4e65-bedf-187f84e50024}, !- Name
  {56b615bb-6bff-4b36-9c61-0b86578a14d2}, !- Source Object
  3,                                      !- Outlet Port
  {b880ba75-38e9-44cc-95bb-7dbdbe4a529a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {016ff658-8256-4b34-a655-96114508a97c}, !- Handle
  Zone Hospital Dining B  - Story Ground WSHP Outlet Air Node, !- Name
  {a26a30f8-7fc9-447a-9e72-6cf584dc2817}, !- Inlet Port
  {d30e3fd7-f136-4a7b-8ac0-5b864440a1aa}; !- Outlet Port

OS:Connection,
  {d30e3fd7-f136-4a7b-8ac0-5b864440a1aa}, !- Handle
  {11fcf6fb-410d-499e-ab05-e44d35c302e2}, !- Name
  {016ff658-8256-4b34-a655-96114508a97c}, !- Source Object
  3,                                      !- Outlet Port
  {ae3698fd-86b7-421c-93d6-770d9e697403}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a26a30f8-7fc9-447a-9e72-6cf584dc2817}, !- Handle
  {ad984140-8980-4569-a58a-e8c74f603935}, !- Name
  {b880ba75-38e9-44cc-95bb-7dbdbe4a529a}, !- Source Object
  4,                                      !- Outlet Port
  {016ff658-8256-4b34-a655-96114508a97c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e8c6b969-6c50-4bf5-aebc-b68fa98947b4}, !- Handle
  Zone Hospital Dining C  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {04538df6-2a23-42d2-a486-8007cadcccbd}, !- Handle
  Zone Hospital Dining C  - Story Ground Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH, !- Name
  {459c824f-a971-4419-bb42-a21df2147b5c}, !- Water Inlet Node Name
  {fdf14f08-169a-4ca7-afc3-3b173b4ef15b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {8caa3d97-4806-49c1-bab6-f3629c55d1e1}, !- Handle
  Zone Hospital Dining C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {e1d6a245-6332-4bec-a902-8d4df9ed3ba3}, !- Inlet Port
  {459c824f-a971-4419-bb42-a21df2147b5c}; !- Outlet Port

OS:Connection,
  {e1d6a245-6332-4bec-a902-8d4df9ed3ba3}, !- Handle
  {4e040ac1-3551-4091-be3f-ebef30f067c9}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  16,                                     !- Outlet Port
  {8caa3d97-4806-49c1-bab6-f3629c55d1e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fc3738e-8c2f-4d8e-b87f-0f184a43c330}, !- Handle
  Zone Hospital Dining C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {fdf14f08-169a-4ca7-afc3-3b173b4ef15b}, !- Inlet Port
  {df546b94-8761-4b4d-aeb9-d1a3d6eec525}; !- Outlet Port

OS:Connection,
  {459c824f-a971-4419-bb42-a21df2147b5c}, !- Handle
  {12471540-d11d-4c3d-a7dd-a0e6c8a03b9c}, !- Name
  {8caa3d97-4806-49c1-bab6-f3629c55d1e1}, !- Source Object
  3,                                      !- Outlet Port
  {04538df6-2a23-42d2-a486-8007cadcccbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdf14f08-169a-4ca7-afc3-3b173b4ef15b}, !- Handle
  {c103d9a7-e8ce-47bb-80ef-9e0a44c6e150}, !- Name
  {04538df6-2a23-42d2-a486-8007cadcccbd}, !- Source Object
  3,                                      !- Outlet Port
  {6fc3738e-8c2f-4d8e-b87f-0f184a43c330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df546b94-8761-4b4d-aeb9-d1a3d6eec525}, !- Handle
  {da572691-6285-48c2-88c8-84a316f54bf1}, !- Name
  {6fc3738e-8c2f-4d8e-b87f-0f184a43c330}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {d0ffabeb-93fc-4b4b-9354-cc55b2bedbcc}, !- Handle
  Zone Hospital Dining C  - Story Ground Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER, !- Name
  {35db77e2-1e1c-4a05-b617-8c77806ec5d7}, !- Water Inlet Node Name
  {657d2065-44cc-4e8f-a847-7e76d9bb87a6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {4678d08c-bc5a-4a28-96a5-68d39979dac7}, !- Handle
  Zone Hospital Dining C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {9accefde-c32b-420e-95ad-cdf92ec7eb64}, !- Inlet Port
  {35db77e2-1e1c-4a05-b617-8c77806ec5d7}; !- Outlet Port

OS:Connection,
  {9accefde-c32b-420e-95ad-cdf92ec7eb64}, !- Handle
  {f27b311e-1afc-4e43-9c79-cfedafc8d0f9}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  17,                                     !- Outlet Port
  {4678d08c-bc5a-4a28-96a5-68d39979dac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f30085ab-f309-4c15-aaed-b27ee824cb11}, !- Handle
  Zone Hospital Dining C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {657d2065-44cc-4e8f-a847-7e76d9bb87a6}, !- Inlet Port
  {83d7f64a-6a4e-4112-a6bf-fbfc8375e249}; !- Outlet Port

OS:Connection,
  {35db77e2-1e1c-4a05-b617-8c77806ec5d7}, !- Handle
  {d395eb5b-4852-4215-836e-7b49751c6adb}, !- Name
  {4678d08c-bc5a-4a28-96a5-68d39979dac7}, !- Source Object
  3,                                      !- Outlet Port
  {d0ffabeb-93fc-4b4b-9354-cc55b2bedbcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {657d2065-44cc-4e8f-a847-7e76d9bb87a6}, !- Handle
  {ef9f41eb-2177-4376-b094-a952dbd9f66c}, !- Name
  {d0ffabeb-93fc-4b4b-9354-cc55b2bedbcc}, !- Source Object
  3,                                      !- Outlet Port
  {f30085ab-f309-4c15-aaed-b27ee824cb11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83d7f64a-6a4e-4112-a6bf-fbfc8375e249}, !- Handle
  {8158da39-89ed-462e-9185-73318e5c48e1}, !- Name
  {f30085ab-f309-4c15-aaed-b27ee824cb11}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  17;                                     !- Inlet Port

OS:Fan:OnOff,
  {29722aa1-fda7-422d-8f1c-b87d593eeb42}, !- Handle
  Zone Hospital Dining C  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9a588887-99d4-4f58-8a47-e890ae4bddf8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ddadd25c-7680-4d32-82e9-e45ac1657227}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9a588887-99d4-4f58-8a47-e890ae4bddf8}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ddadd25c-7680-4d32-82e9-e45ac1657227}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {171fe4a9-a142-4d80-9215-4ce85e701d19}, !- Handle
  Zone Hospital Dining C  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {ab80120a-caab-4694-a344-10991fb48ffc}, !- Air Inlet Node Name
  {8e2ce6a4-1c5d-4056-890d-c066d6e2caac}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {29722aa1-fda7-422d-8f1c-b87d593eeb42}, !- Supply Air Fan Name
  {04538df6-2a23-42d2-a486-8007cadcccbd}, !- Heating Coil Name
  {d0ffabeb-93fc-4b4b-9354-cc55b2bedbcc}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {e8c6b969-6c50-4bf5-aebc-b68fa98947b4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {a8aad218-d5a6-475a-9f6f-88a561f8736c}, !- Handle
  Zone Hospital Dining C  - Story Ground WSHP Inlet Air Node, !- Name
  {56ee71df-f6f0-4386-b240-be73e66c8887}, !- Inlet Port
  {ab80120a-caab-4694-a344-10991fb48ffc}; !- Outlet Port

OS:Connection,
  {56ee71df-f6f0-4386-b240-be73e66c8887}, !- Handle
  {eb9b7c1b-e210-4855-ba46-e6d32d6cb0fd}, !- Name
  {c730a4db-e680-4da0-8d22-426703008d26}, !- Source Object
  4,                                      !- Outlet Port
  {a8aad218-d5a6-475a-9f6f-88a561f8736c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab80120a-caab-4694-a344-10991fb48ffc}, !- Handle
  {7ffadd28-840c-4be1-9a7c-43e646fe58d1}, !- Name
  {a8aad218-d5a6-475a-9f6f-88a561f8736c}, !- Source Object
  3,                                      !- Outlet Port
  {171fe4a9-a142-4d80-9215-4ce85e701d19}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {74983d78-4327-4ee5-9580-cf3648c7925c}, !- Handle
  Zone Hospital Dining C  - Story Ground WSHP Outlet Air Node, !- Name
  {8e2ce6a4-1c5d-4056-890d-c066d6e2caac}, !- Inlet Port
  {a28fa885-38c3-4b54-bd35-7d0eaab50db6}; !- Outlet Port

OS:Connection,
  {a28fa885-38c3-4b54-bd35-7d0eaab50db6}, !- Handle
  {95aa21d1-f451-4acb-b755-d9c39ddf2d41}, !- Name
  {74983d78-4327-4ee5-9580-cf3648c7925c}, !- Source Object
  3,                                      !- Outlet Port
  {9f942221-d461-444c-89e5-29b1d5984634}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8e2ce6a4-1c5d-4056-890d-c066d6e2caac}, !- Handle
  {bd02509f-9b1f-4a62-9418-fc310241c719}, !- Name
  {171fe4a9-a142-4d80-9215-4ce85e701d19}, !- Source Object
  4,                                      !- Outlet Port
  {74983d78-4327-4ee5-9580-cf3648c7925c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f6189166-c147-4d4e-9441-3b9a61923848}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {2e76fe3e-d7da-406b-8b76-73c4edfb8b12}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH, !- Name
  {853d1d73-00a4-4076-aef6-0949612e31de}, !- Water Inlet Node Name
  {b509819f-4267-4152-8e2b-1c7f03c397d6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {afeddad9-8d77-4ff1-b23c-be86bd16eea6}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {d388f6dd-e365-49fa-843a-d4fb991c9aeb}, !- Inlet Port
  {853d1d73-00a4-4076-aef6-0949612e31de}; !- Outlet Port

OS:Connection,
  {d388f6dd-e365-49fa-843a-d4fb991c9aeb}, !- Handle
  {29bc1347-e42c-44d8-b3bf-de201106a8d5}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  18,                                     !- Outlet Port
  {afeddad9-8d77-4ff1-b23c-be86bd16eea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6251a1c3-3b0f-47cd-bef1-5289cda3384d}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {b509819f-4267-4152-8e2b-1c7f03c397d6}, !- Inlet Port
  {3ede3064-932a-4487-b057-0562a10580a2}; !- Outlet Port

OS:Connection,
  {853d1d73-00a4-4076-aef6-0949612e31de}, !- Handle
  {e676bab5-c9eb-45c0-8e48-a674a68d031d}, !- Name
  {afeddad9-8d77-4ff1-b23c-be86bd16eea6}, !- Source Object
  3,                                      !- Outlet Port
  {2e76fe3e-d7da-406b-8b76-73c4edfb8b12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b509819f-4267-4152-8e2b-1c7f03c397d6}, !- Handle
  {0d91efd7-11c6-46b0-a382-ffeef6772150}, !- Name
  {2e76fe3e-d7da-406b-8b76-73c4edfb8b12}, !- Source Object
  3,                                      !- Outlet Port
  {6251a1c3-3b0f-47cd-bef1-5289cda3384d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ede3064-932a-4487-b057-0562a10580a2}, !- Handle
  {681cc547-d73a-4d81-9e83-f652c54a351a}, !- Name
  {6251a1c3-3b0f-47cd-bef1-5289cda3384d}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  18;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {c8f97fde-50cf-4425-aa05-6ef993bdd0f2}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER, !- Name
  {c6e29418-e599-4486-860f-bb623fc00b9d}, !- Water Inlet Node Name
  {36226dad-10ba-4dd7-acdb-74db039e2a5e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {8609f4b9-05ca-43c7-84f2-cf824752cc78}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {0852c86d-6e96-49b6-a957-ef632b5cd6f2}, !- Inlet Port
  {c6e29418-e599-4486-860f-bb623fc00b9d}; !- Outlet Port

OS:Connection,
  {0852c86d-6e96-49b6-a957-ef632b5cd6f2}, !- Handle
  {e1c2293a-7cb1-475d-b073-4e9c38f03131}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  19,                                     !- Outlet Port
  {8609f4b9-05ca-43c7-84f2-cf824752cc78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2796bb1e-9902-4150-9b75-a5f4e22e5e70}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {36226dad-10ba-4dd7-acdb-74db039e2a5e}, !- Inlet Port
  {3d023633-9f66-41e1-8cbe-ce2ca4f0c3ea}; !- Outlet Port

OS:Connection,
  {c6e29418-e599-4486-860f-bb623fc00b9d}, !- Handle
  {1d90d231-b0ef-48f2-b05a-821a6ff309f3}, !- Name
  {8609f4b9-05ca-43c7-84f2-cf824752cc78}, !- Source Object
  3,                                      !- Outlet Port
  {c8f97fde-50cf-4425-aa05-6ef993bdd0f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36226dad-10ba-4dd7-acdb-74db039e2a5e}, !- Handle
  {2b5e3762-ba77-4560-bb0f-c4dabf6ca508}, !- Name
  {c8f97fde-50cf-4425-aa05-6ef993bdd0f2}, !- Source Object
  3,                                      !- Outlet Port
  {2796bb1e-9902-4150-9b75-a5f4e22e5e70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d023633-9f66-41e1-8cbe-ce2ca4f0c3ea}, !- Handle
  {db89ba27-65a1-4c0c-bf73-77906b3e7b46}, !- Name
  {2796bb1e-9902-4150-9b75-a5f4e22e5e70}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  19;                                     !- Inlet Port

OS:Fan:OnOff,
  {2a36e182-8e4d-4152-a5a6-df951da747ca}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f1e8bdc-181a-48ab-ab05-b8071d1c0ee2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1a2fab81-4387-4755-9721-ba8c9840405d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2f1e8bdc-181a-48ab-ab05-b8071d1c0ee2}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1a2fab81-4387-4755-9721-ba8c9840405d}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {3ed65f22-f54e-45b5-88cb-375f2f282543}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {6361b8ed-efa0-4855-b2f5-455cea848de2}, !- Air Inlet Node Name
  {3eca9061-75f0-4790-a489-5c0a1fd6b161}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2a36e182-8e4d-4152-a5a6-df951da747ca}, !- Supply Air Fan Name
  {2e76fe3e-d7da-406b-8b76-73c4edfb8b12}, !- Heating Coil Name
  {c8f97fde-50cf-4425-aa05-6ef993bdd0f2}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {f6189166-c147-4d4e-9441-3b9a61923848}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {fcb61d5a-af10-49d5-a502-947496254b24}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground WSHP Inlet Air Node, !- Name
  {599ccecd-c21d-4e9c-aae1-4b67b0dc14ac}, !- Inlet Port
  {6361b8ed-efa0-4855-b2f5-455cea848de2}; !- Outlet Port

OS:Connection,
  {599ccecd-c21d-4e9c-aae1-4b67b0dc14ac}, !- Handle
  {d51622e2-99a8-4960-968f-1eed7b8fac6d}, !- Name
  {743662a2-be57-4a96-a962-cf79853d5419}, !- Source Object
  3,                                      !- Outlet Port
  {fcb61d5a-af10-49d5-a502-947496254b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6361b8ed-efa0-4855-b2f5-455cea848de2}, !- Handle
  {e3fdfde8-d88d-4ae6-a6bc-265b7697d11a}, !- Name
  {fcb61d5a-af10-49d5-a502-947496254b24}, !- Source Object
  3,                                      !- Outlet Port
  {3ed65f22-f54e-45b5-88cb-375f2f282543}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95b29320-5389-4196-bbdc-30984c5f2ce8}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground WSHP Outlet Air Node, !- Name
  {3eca9061-75f0-4790-a489-5c0a1fd6b161}, !- Inlet Port
  {86c1ffb9-d182-4110-82f1-b8e1638df011}; !- Outlet Port

OS:Connection,
  {86c1ffb9-d182-4110-82f1-b8e1638df011}, !- Handle
  {7571eb45-25a8-46c4-94ae-f8d382be9821}, !- Name
  {95b29320-5389-4196-bbdc-30984c5f2ce8}, !- Source Object
  3,                                      !- Outlet Port
  {db6e0286-502e-44ef-9e41-40c53966af84}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3eca9061-75f0-4790-a489-5c0a1fd6b161}, !- Handle
  {91c23029-08a2-4e22-b435-53941a59db60}, !- Name
  {3ed65f22-f54e-45b5-88cb-375f2f282543}, !- Source Object
  4,                                      !- Outlet Port
  {95b29320-5389-4196-bbdc-30984c5f2ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {465baf1f-53ee-4433-9cfa-3e1bba48acd4}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {d395b959-5c1b-480c-a069-e3298a98f4ce}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground Water-to-Air HP Htg Coil 138 Clg kBtu/hr 4.2COPH, !- Name
  {520c4416-0c6c-4f48-84a5-c3621cb80bb4}, !- Water Inlet Node Name
  {833c5dd7-6c50-4006-ba22-4b8b7e77e0cd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {916bfce8-d5bb-4e7d-9d4b-65e73679d73d}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {54a91399-8b5f-438e-bf1d-f6969fcdae13}, !- Inlet Port
  {520c4416-0c6c-4f48-84a5-c3621cb80bb4}; !- Outlet Port

OS:Connection,
  {54a91399-8b5f-438e-bf1d-f6969fcdae13}, !- Handle
  {f2349277-5020-49ee-9785-38c67217dc10}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  20,                                     !- Outlet Port
  {916bfce8-d5bb-4e7d-9d4b-65e73679d73d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6de4831-2756-4d16-8bb0-4a59a7ef6228}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {833c5dd7-6c50-4006-ba22-4b8b7e77e0cd}, !- Inlet Port
  {129ff113-5f15-46dd-850b-675597ff1117}; !- Outlet Port

OS:Connection,
  {520c4416-0c6c-4f48-84a5-c3621cb80bb4}, !- Handle
  {7e680948-eee5-4161-96af-c518863184ff}, !- Name
  {916bfce8-d5bb-4e7d-9d4b-65e73679d73d}, !- Source Object
  3,                                      !- Outlet Port
  {d395b959-5c1b-480c-a069-e3298a98f4ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {833c5dd7-6c50-4006-ba22-4b8b7e77e0cd}, !- Handle
  {6c7851db-ea4e-4c26-8eb2-4013702f860a}, !- Name
  {d395b959-5c1b-480c-a069-e3298a98f4ce}, !- Source Object
  3,                                      !- Outlet Port
  {d6de4831-2756-4d16-8bb0-4a59a7ef6228}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {129ff113-5f15-46dd-850b-675597ff1117}, !- Handle
  {6c41b58c-3a11-4833-a194-902b553f3166}, !- Name
  {d6de4831-2756-4d16-8bb0-4a59a7ef6228}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  20;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {117092ab-a1c1-46d1-b012-7c04052e3614}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground Water-to-Air HP Clg Coil, !- Name
  {ae7bad09-6130-41c3-9162-b466036f8737}, !- Water Inlet Node Name
  {01e3fbe5-a307-444e-9542-751cbd33be44}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {8281f2f1-3a1f-4132-a10a-18715ad23088}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {44b8d199-cfc2-402a-bd3d-6d59de83532e}, !- Inlet Port
  {ae7bad09-6130-41c3-9162-b466036f8737}; !- Outlet Port

OS:Connection,
  {44b8d199-cfc2-402a-bd3d-6d59de83532e}, !- Handle
  {024ec110-3d09-4d36-9411-4295856416c3}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  21,                                     !- Outlet Port
  {8281f2f1-3a1f-4132-a10a-18715ad23088}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {004b83e7-568c-49fe-9239-ba1f57dea3d5}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {01e3fbe5-a307-444e-9542-751cbd33be44}, !- Inlet Port
  {a4d4f0c4-5004-4242-bd2d-31b440880320}; !- Outlet Port

OS:Connection,
  {ae7bad09-6130-41c3-9162-b466036f8737}, !- Handle
  {07737610-8ba6-4ac5-88f4-82a12fb15c47}, !- Name
  {8281f2f1-3a1f-4132-a10a-18715ad23088}, !- Source Object
  3,                                      !- Outlet Port
  {117092ab-a1c1-46d1-b012-7c04052e3614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01e3fbe5-a307-444e-9542-751cbd33be44}, !- Handle
  {c0fb500f-a08f-4c24-99fa-77a2deea53cc}, !- Name
  {117092ab-a1c1-46d1-b012-7c04052e3614}, !- Source Object
  3,                                      !- Outlet Port
  {004b83e7-568c-49fe-9239-ba1f57dea3d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4d4f0c4-5004-4242-bd2d-31b440880320}, !- Handle
  {80a90db1-e790-48cc-857f-6ff3a648b96d}, !- Name
  {004b83e7-568c-49fe-9239-ba1f57dea3d5}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  21;                                     !- Inlet Port

OS:Fan:OnOff,
  {4249406b-c506-4489-b290-368fc0351b89}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73fe821c-7601-4815-b39f-c0ef611e68ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {231807db-d180-4fd3-90b4-a30473148a42}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {73fe821c-7601-4815-b39f-c0ef611e68ca}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {231807db-d180-4fd3-90b4-a30473148a42}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {db632e12-2cfa-4e7c-a1d9-7bd40d1eef38}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {f5a5d331-4127-41c5-ab1e-4b540d7ebfce}, !- Air Inlet Node Name
  {f029a90c-2958-4e3b-b929-2ee06e63cdc6}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4249406b-c506-4489-b290-368fc0351b89}, !- Supply Air Fan Name
  {d395b959-5c1b-480c-a069-e3298a98f4ce}, !- Heating Coil Name
  {117092ab-a1c1-46d1-b012-7c04052e3614}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {465baf1f-53ee-4433-9cfa-3e1bba48acd4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {33c42fb5-4718-46d6-88dd-5a861f3e4eb7}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground WSHP Inlet Air Node, !- Name
  {d85e0cc5-4a1f-4efc-9de3-e7c46a76c02c}, !- Inlet Port
  {f5a5d331-4127-41c5-ab1e-4b540d7ebfce}; !- Outlet Port

OS:Connection,
  {d85e0cc5-4a1f-4efc-9de3-e7c46a76c02c}, !- Handle
  {48f6d675-193d-4cdb-9ea9-f344f964dd7d}, !- Name
  {b60c5e1b-3804-4883-a458-906c2b08e8cb}, !- Source Object
  3,                                      !- Outlet Port
  {33c42fb5-4718-46d6-88dd-5a861f3e4eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a5d331-4127-41c5-ab1e-4b540d7ebfce}, !- Handle
  {b5ab9de8-393b-4b50-9420-f7ed52f74a42}, !- Name
  {33c42fb5-4718-46d6-88dd-5a861f3e4eb7}, !- Source Object
  3,                                      !- Outlet Port
  {db632e12-2cfa-4e7c-a1d9-7bd40d1eef38}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3bdaa869-d789-47eb-8be2-8e8ac2867bd2}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground WSHP Outlet Air Node, !- Name
  {f029a90c-2958-4e3b-b929-2ee06e63cdc6}, !- Inlet Port
  {25665c9d-aae1-492f-bad2-e79f728e4c52}; !- Outlet Port

OS:Connection,
  {25665c9d-aae1-492f-bad2-e79f728e4c52}, !- Handle
  {d0f11fcc-e136-4606-af36-7a65b5974ef3}, !- Name
  {3bdaa869-d789-47eb-8be2-8e8ac2867bd2}, !- Source Object
  3,                                      !- Outlet Port
  {a9ad2ace-645c-41f0-bff7-59e9485f8b8c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f029a90c-2958-4e3b-b929-2ee06e63cdc6}, !- Handle
  {5d5bf543-e13c-4d98-af66-41dc5f4c0cab}, !- Name
  {db632e12-2cfa-4e7c-a1d9-7bd40d1eef38}, !- Source Object
  4,                                      !- Outlet Port
  {3bdaa869-d789-47eb-8be2-8e8ac2867bd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7523f149-5c73-4a84-8276-323e2846a115}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {f13e8af0-8a8a-4424-ac28-937665e222f9}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground Water-to-Air HP Htg Coil 8 Clg kBtu/hr 4.2COPH, !- Name
  {9704db33-8b45-4278-a6be-42fda0259d1c}, !- Water Inlet Node Name
  {08602dec-c152-464d-9bc5-d1ef93c5118d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {0dbb0824-8640-4599-8720-9fe72f19b1da}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {c5286f55-a022-4ba5-a5c6-a0c392119bb1}, !- Inlet Port
  {9704db33-8b45-4278-a6be-42fda0259d1c}; !- Outlet Port

OS:Connection,
  {c5286f55-a022-4ba5-a5c6-a0c392119bb1}, !- Handle
  {962b852c-616d-4cdf-889c-c1f4547d30b4}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  22,                                     !- Outlet Port
  {0dbb0824-8640-4599-8720-9fe72f19b1da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3e21674-e258-4fc5-8f42-c66321aee07b}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {08602dec-c152-464d-9bc5-d1ef93c5118d}, !- Inlet Port
  {f6c3bb5c-e345-4326-bde8-6093fa3b4ac6}; !- Outlet Port

OS:Connection,
  {9704db33-8b45-4278-a6be-42fda0259d1c}, !- Handle
  {375ce9ee-d8da-4c7a-8743-e984bd604894}, !- Name
  {0dbb0824-8640-4599-8720-9fe72f19b1da}, !- Source Object
  3,                                      !- Outlet Port
  {f13e8af0-8a8a-4424-ac28-937665e222f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08602dec-c152-464d-9bc5-d1ef93c5118d}, !- Handle
  {a68175a8-612f-4bdb-ac55-7c0bcc5ce34a}, !- Name
  {f13e8af0-8a8a-4424-ac28-937665e222f9}, !- Source Object
  3,                                      !- Outlet Port
  {e3e21674-e258-4fc5-8f42-c66321aee07b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c3bb5c-e345-4326-bde8-6093fa3b4ac6}, !- Handle
  {90c6178b-b646-45b5-89d1-35fba0b3addb}, !- Name
  {e3e21674-e258-4fc5-8f42-c66321aee07b}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  22;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {353c5f9f-1f0b-4fd7-b0e4-781d356f0d86}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground Water-to-Air HP Clg Coil 8kBtu/hr 11.2EER, !- Name
  {f9d64339-627f-4c5e-a2f4-24afd2fc2df7}, !- Water Inlet Node Name
  {0eccf423-f416-4cdd-9004-57dc9eb97c8c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {b5fc0e95-8e9a-4737-badf-27fc69c4b606}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {01513728-6fa5-45c7-a1cd-a2ae591f2650}, !- Inlet Port
  {f9d64339-627f-4c5e-a2f4-24afd2fc2df7}; !- Outlet Port

OS:Connection,
  {01513728-6fa5-45c7-a1cd-a2ae591f2650}, !- Handle
  {11730aa1-5cdd-41c6-8b23-dc0476daa11d}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  23,                                     !- Outlet Port
  {b5fc0e95-8e9a-4737-badf-27fc69c4b606}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0060e0c0-539b-487e-874a-1c4a1cf93297}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {0eccf423-f416-4cdd-9004-57dc9eb97c8c}, !- Inlet Port
  {ca99ed54-a201-4912-a0d9-8f7ebbd691e8}; !- Outlet Port

OS:Connection,
  {f9d64339-627f-4c5e-a2f4-24afd2fc2df7}, !- Handle
  {f01d2294-c87b-4592-b525-c42736cdfd34}, !- Name
  {b5fc0e95-8e9a-4737-badf-27fc69c4b606}, !- Source Object
  3,                                      !- Outlet Port
  {353c5f9f-1f0b-4fd7-b0e4-781d356f0d86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eccf423-f416-4cdd-9004-57dc9eb97c8c}, !- Handle
  {fb84f6f1-da77-4c71-b871-b9ae0b2e7465}, !- Name
  {353c5f9f-1f0b-4fd7-b0e4-781d356f0d86}, !- Source Object
  3,                                      !- Outlet Port
  {0060e0c0-539b-487e-874a-1c4a1cf93297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca99ed54-a201-4912-a0d9-8f7ebbd691e8}, !- Handle
  {1c5af7af-d1db-4925-8b47-1c8ba89265c0}, !- Name
  {0060e0c0-539b-487e-874a-1c4a1cf93297}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  23;                                     !- Inlet Port

OS:Fan:OnOff,
  {96a1e551-b17a-46ee-b80b-bc3ec3bfa914}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {16a90f5a-3d2b-411c-967d-79dc5d7ba530}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3818d34b-ac8e-4a0e-a84f-d63f050ce855}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {16a90f5a-3d2b-411c-967d-79dc5d7ba530}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3818d34b-ac8e-4a0e-a84f-d63f050ce855}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {86a642b3-81d5-4444-aaa9-c755d1de8127}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {57d0a3bf-c03a-4b38-914c-84ae0002b0a1}, !- Air Inlet Node Name
  {4672dd3a-6671-4696-88fb-fbfc8c185df4}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {96a1e551-b17a-46ee-b80b-bc3ec3bfa914}, !- Supply Air Fan Name
  {f13e8af0-8a8a-4424-ac28-937665e222f9}, !- Heating Coil Name
  {353c5f9f-1f0b-4fd7-b0e4-781d356f0d86}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {7523f149-5c73-4a84-8276-323e2846a115}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {a7c24431-b8f4-499a-b396-f5050973ce03}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground WSHP Inlet Air Node, !- Name
  {ac574eb1-6acf-4686-b100-cda5df70ae1e}, !- Inlet Port
  {57d0a3bf-c03a-4b38-914c-84ae0002b0a1}; !- Outlet Port

OS:Connection,
  {ac574eb1-6acf-4686-b100-cda5df70ae1e}, !- Handle
  {abc62280-1345-4bf2-bc46-0c817ca56db2}, !- Name
  {fad62236-b6b4-4edf-bcb7-09f5be7ab02c}, !- Source Object
  3,                                      !- Outlet Port
  {a7c24431-b8f4-499a-b396-f5050973ce03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57d0a3bf-c03a-4b38-914c-84ae0002b0a1}, !- Handle
  {da1e4926-c1c6-48bc-83e1-17e053b7fef0}, !- Name
  {a7c24431-b8f4-499a-b396-f5050973ce03}, !- Source Object
  3,                                      !- Outlet Port
  {86a642b3-81d5-4444-aaa9-c755d1de8127}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ea3810e-7065-47a6-9431-210ce109f70f}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground WSHP Outlet Air Node, !- Name
  {4672dd3a-6671-4696-88fb-fbfc8c185df4}, !- Inlet Port
  {aa73320b-9444-4c6d-b09a-912d4d876b54}; !- Outlet Port

OS:Connection,
  {aa73320b-9444-4c6d-b09a-912d4d876b54}, !- Handle
  {5341d7fd-1c64-4a32-ad89-1690bf6092e3}, !- Name
  {5ea3810e-7065-47a6-9431-210ce109f70f}, !- Source Object
  3,                                      !- Outlet Port
  {80b36cca-599d-4b10-a826-30614d3027f0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4672dd3a-6671-4696-88fb-fbfc8c185df4}, !- Handle
  {640cf5ac-eba8-4252-bbf6-ad4cb467b681}, !- Name
  {86a642b3-81d5-4444-aaa9-c755d1de8127}, !- Source Object
  4,                                      !- Outlet Port
  {5ea3810e-7065-47a6-9431-210ce109f70f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3ee471cd-9bfd-4f6a-9c36-e7767a50d4a9}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {95f1e86b-c258-44b1-ae04-134e9e9e7b48}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Ground Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH, !- Name
  {ad826027-452f-440c-b1e3-f7323441a296}, !- Water Inlet Node Name
  {8a993058-0709-4f42-9c00-069b4c0b814e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {fb42650a-f8e3-4a35-a95e-947bfc9a886f}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {649a842e-e128-4ad8-8ced-06f4f1530dad}, !- Inlet Port
  {ad826027-452f-440c-b1e3-f7323441a296}; !- Outlet Port

OS:Connection,
  {649a842e-e128-4ad8-8ced-06f4f1530dad}, !- Handle
  {532239dc-8613-472a-b82f-11bfdc6828b3}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  24,                                     !- Outlet Port
  {fb42650a-f8e3-4a35-a95e-947bfc9a886f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4e7cc5b-b680-4fce-afd6-cd3b17a2f7ec}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {8a993058-0709-4f42-9c00-069b4c0b814e}, !- Inlet Port
  {b4635246-141a-4e19-a21c-17a96acb315f}; !- Outlet Port

OS:Connection,
  {ad826027-452f-440c-b1e3-f7323441a296}, !- Handle
  {35bfaaa3-6a7a-46a9-825d-f4be9d9e6632}, !- Name
  {fb42650a-f8e3-4a35-a95e-947bfc9a886f}, !- Source Object
  3,                                      !- Outlet Port
  {95f1e86b-c258-44b1-ae04-134e9e9e7b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a993058-0709-4f42-9c00-069b4c0b814e}, !- Handle
  {5adbed5d-f780-4cce-9c19-4dbb6fdd10e1}, !- Name
  {95f1e86b-c258-44b1-ae04-134e9e9e7b48}, !- Source Object
  3,                                      !- Outlet Port
  {a4e7cc5b-b680-4fce-afd6-cd3b17a2f7ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4635246-141a-4e19-a21c-17a96acb315f}, !- Handle
  {25e70571-1fd4-4989-82e7-e2da16f53559}, !- Name
  {a4e7cc5b-b680-4fce-afd6-cd3b17a2f7ec}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  24;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {baeca8d7-b0e7-49fa-b8ce-0a72226d3552}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Ground Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER, !- Name
  {1f865508-53f4-47ed-904c-266fe976c288}, !- Water Inlet Node Name
  {d08cbf98-24e8-47ca-9bb8-9162d670831c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {aaa0a1b9-b75a-4aa5-a03c-cb8e135f3f69}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {c3f94b57-da24-4995-b6a3-70b6322f64fb}, !- Inlet Port
  {1f865508-53f4-47ed-904c-266fe976c288}; !- Outlet Port

OS:Connection,
  {c3f94b57-da24-4995-b6a3-70b6322f64fb}, !- Handle
  {820d1582-1569-48bf-87d1-8b286ad5d7c7}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  25,                                     !- Outlet Port
  {aaa0a1b9-b75a-4aa5-a03c-cb8e135f3f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45bc04c9-4eda-4a3f-963a-c2ae77320177}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {d08cbf98-24e8-47ca-9bb8-9162d670831c}, !- Inlet Port
  {a9feb566-6307-43bd-8d9c-f75be03bc3e0}; !- Outlet Port

OS:Connection,
  {1f865508-53f4-47ed-904c-266fe976c288}, !- Handle
  {49830de6-7d20-4870-a8db-4d8d0e71d615}, !- Name
  {aaa0a1b9-b75a-4aa5-a03c-cb8e135f3f69}, !- Source Object
  3,                                      !- Outlet Port
  {baeca8d7-b0e7-49fa-b8ce-0a72226d3552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d08cbf98-24e8-47ca-9bb8-9162d670831c}, !- Handle
  {3afb5fca-45d3-4832-949d-3d943b4d71b8}, !- Name
  {baeca8d7-b0e7-49fa-b8ce-0a72226d3552}, !- Source Object
  3,                                      !- Outlet Port
  {45bc04c9-4eda-4a3f-963a-c2ae77320177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9feb566-6307-43bd-8d9c-f75be03bc3e0}, !- Handle
  {892b7dd5-9231-49f2-999c-289925dd690f}, !- Name
  {45bc04c9-4eda-4a3f-963a-c2ae77320177}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  25;                                     !- Inlet Port

OS:Fan:OnOff,
  {8e4fb7d6-309c-4c39-81bc-1468975d4d18}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3bc40398-d336-4045-b439-0275836a95f2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2d6c086a-64e1-4f82-b6f1-875f622a1af1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3bc40398-d336-4045-b439-0275836a95f2}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2d6c086a-64e1-4f82-b6f1-875f622a1af1}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {0a4eca31-f916-47e0-9e30-15f8e960a9e6}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {4637e526-fee3-4c41-803a-a61102c56daf}, !- Air Inlet Node Name
  {7e556bb2-0a58-451f-acf4-3e99e39a8580}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8e4fb7d6-309c-4c39-81bc-1468975d4d18}, !- Supply Air Fan Name
  {95f1e86b-c258-44b1-ae04-134e9e9e7b48}, !- Heating Coil Name
  {baeca8d7-b0e7-49fa-b8ce-0a72226d3552}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {3ee471cd-9bfd-4f6a-9c36-e7767a50d4a9}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {91266854-f4ed-48b5-95c9-bc11995531c8}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Ground WSHP Inlet Air Node, !- Name
  {414c4208-0c74-4f4e-9c4d-ef11f3bc439e}, !- Inlet Port
  {4637e526-fee3-4c41-803a-a61102c56daf}; !- Outlet Port

OS:Connection,
  {414c4208-0c74-4f4e-9c4d-ef11f3bc439e}, !- Handle
  {7481673f-766c-4a74-a400-582f9cfea5a0}, !- Name
  {71e564fd-c55a-4fca-bb00-b497123ce554}, !- Source Object
  3,                                      !- Outlet Port
  {91266854-f4ed-48b5-95c9-bc11995531c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4637e526-fee3-4c41-803a-a61102c56daf}, !- Handle
  {f5d0d638-ed2a-4fdf-bbaf-98b69b5e4755}, !- Name
  {91266854-f4ed-48b5-95c9-bc11995531c8}, !- Source Object
  3,                                      !- Outlet Port
  {0a4eca31-f916-47e0-9e30-15f8e960a9e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {02429764-159d-48fe-b474-a7bd29e9abed}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Ground WSHP Outlet Air Node, !- Name
  {7e556bb2-0a58-451f-acf4-3e99e39a8580}, !- Inlet Port
  {7ce8ced7-9726-4c10-9387-f9565ee748ef}; !- Outlet Port

OS:Connection,
  {7ce8ced7-9726-4c10-9387-f9565ee748ef}, !- Handle
  {83aea105-667d-47dc-a349-5a433d83488c}, !- Name
  {02429764-159d-48fe-b474-a7bd29e9abed}, !- Source Object
  3,                                      !- Outlet Port
  {7dac94cf-7d03-439c-88c7-a2b7d639f392}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7e556bb2-0a58-451f-acf4-3e99e39a8580}, !- Handle
  {7426eb38-ddb8-4329-b9a1-d47be322fa3b}, !- Name
  {0a4eca31-f916-47e0-9e30-15f8e960a9e6}, !- Source Object
  4,                                      !- Outlet Port
  {02429764-159d-48fe-b474-a7bd29e9abed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9311d92b-2fb5-44e6-a00c-ee179f93b888}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {2ac4180a-8060-4b81-a61a-170be786f971}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story Ground Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH, !- Name
  {2089f71a-8c91-4990-ad8a-6ac74c45f474}, !- Water Inlet Node Name
  {c59e1ad5-0320-428b-ac2d-1ecc9bda5991}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {b585867b-6889-4d37-9705-b4652a984cb4}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {c5371d2c-12df-44a4-ac5d-b7bc0b4cd25b}, !- Inlet Port
  {2089f71a-8c91-4990-ad8a-6ac74c45f474}; !- Outlet Port

OS:Connection,
  {c5371d2c-12df-44a4-ac5d-b7bc0b4cd25b}, !- Handle
  {093687b5-0bf1-4608-a5da-02d897235729}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  26,                                     !- Outlet Port
  {b585867b-6889-4d37-9705-b4652a984cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a25d5f62-b16c-4a8d-8674-3a5289ccd69f}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {c59e1ad5-0320-428b-ac2d-1ecc9bda5991}, !- Inlet Port
  {502ed9be-c686-4c33-b4cf-92b2c680ad6d}; !- Outlet Port

OS:Connection,
  {2089f71a-8c91-4990-ad8a-6ac74c45f474}, !- Handle
  {4ac27aad-9e73-409f-b360-73a49b453913}, !- Name
  {b585867b-6889-4d37-9705-b4652a984cb4}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4180a-8060-4b81-a61a-170be786f971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c59e1ad5-0320-428b-ac2d-1ecc9bda5991}, !- Handle
  {db7f7e6b-7098-42d9-b8e5-50dc7790baa7}, !- Name
  {2ac4180a-8060-4b81-a61a-170be786f971}, !- Source Object
  3,                                      !- Outlet Port
  {a25d5f62-b16c-4a8d-8674-3a5289ccd69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {502ed9be-c686-4c33-b4cf-92b2c680ad6d}, !- Handle
  {d5057394-78de-4795-af37-b85e2d2ef702}, !- Name
  {a25d5f62-b16c-4a8d-8674-3a5289ccd69f}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  26;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {20e65a3f-a296-40ba-8752-467ebf26efc7}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story Ground Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER, !- Name
  {d388bbf6-e490-4bcc-99c1-20316fea7417}, !- Water Inlet Node Name
  {9b286a17-f1a4-4d58-83c7-e2b954e86453}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {d79fdcc7-13f8-4f17-b51d-f49c48503e78}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {451e7bc6-7417-4d4b-8b3b-aeaac6e4557e}, !- Inlet Port
  {d388bbf6-e490-4bcc-99c1-20316fea7417}; !- Outlet Port

OS:Connection,
  {451e7bc6-7417-4d4b-8b3b-aeaac6e4557e}, !- Handle
  {e934c65d-40df-4436-9f94-0b510cc0104a}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  27,                                     !- Outlet Port
  {d79fdcc7-13f8-4f17-b51d-f49c48503e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e70c464f-b794-45e9-aaff-afb06972b8d3}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {9b286a17-f1a4-4d58-83c7-e2b954e86453}, !- Inlet Port
  {8e98534b-90b7-487d-a6a8-19e3be96ade0}; !- Outlet Port

OS:Connection,
  {d388bbf6-e490-4bcc-99c1-20316fea7417}, !- Handle
  {a96d4f8c-32ce-4189-8bce-ba233325f1c9}, !- Name
  {d79fdcc7-13f8-4f17-b51d-f49c48503e78}, !- Source Object
  3,                                      !- Outlet Port
  {20e65a3f-a296-40ba-8752-467ebf26efc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b286a17-f1a4-4d58-83c7-e2b954e86453}, !- Handle
  {9bdd81f2-c4ff-4575-aa88-bc7e9933deee}, !- Name
  {20e65a3f-a296-40ba-8752-467ebf26efc7}, !- Source Object
  3,                                      !- Outlet Port
  {e70c464f-b794-45e9-aaff-afb06972b8d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e98534b-90b7-487d-a6a8-19e3be96ade0}, !- Handle
  {58aab895-6d5c-406d-8457-96b769f93f4c}, !- Name
  {e70c464f-b794-45e9-aaff-afb06972b8d3}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  27;                                     !- Inlet Port

OS:Fan:OnOff,
  {d0756380-2b1e-45d1-b5f7-37e82e35a1c5}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {83cf7972-2a91-4ef8-b299-f67ffd55aec9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0e37fe15-45e5-413d-92d1-2a9fc10a96f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {83cf7972-2a91-4ef8-b299-f67ffd55aec9}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0e37fe15-45e5-413d-92d1-2a9fc10a96f0}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {8e13f981-2799-47f6-8624-18bb5ace1b44}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {90566a63-2988-4e8c-a648-5ab4544321b8}, !- Air Inlet Node Name
  {1b58426f-90b1-4944-8727-769c3f668d1e}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d0756380-2b1e-45d1-b5f7-37e82e35a1c5}, !- Supply Air Fan Name
  {2ac4180a-8060-4b81-a61a-170be786f971}, !- Heating Coil Name
  {20e65a3f-a296-40ba-8752-467ebf26efc7}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {9311d92b-2fb5-44e6-a00c-ee179f93b888}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {7ae2b05f-8b67-443e-ab30-add088095c24}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story Ground WSHP Inlet Air Node, !- Name
  {4350af00-94c1-4712-b24d-d3dc05ac1802}, !- Inlet Port
  {90566a63-2988-4e8c-a648-5ab4544321b8}; !- Outlet Port

OS:Connection,
  {4350af00-94c1-4712-b24d-d3dc05ac1802}, !- Handle
  {a213619b-052e-4ff8-824e-9a8a2b43cc6a}, !- Name
  {2be90341-38f2-4605-949f-58399df6bf3a}, !- Source Object
  3,                                      !- Outlet Port
  {7ae2b05f-8b67-443e-ab30-add088095c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90566a63-2988-4e8c-a648-5ab4544321b8}, !- Handle
  {8e4b0a4c-244f-4146-9ee1-d433ef59b781}, !- Name
  {7ae2b05f-8b67-443e-ab30-add088095c24}, !- Source Object
  3,                                      !- Outlet Port
  {8e13f981-2799-47f6-8624-18bb5ace1b44}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f069baae-f585-4b29-850c-d787799752e7}, !- Handle
  Zone Hospital ER_NurseStn A end_b - Story Ground WSHP Outlet Air Node, !- Name
  {1b58426f-90b1-4944-8727-769c3f668d1e}, !- Inlet Port
  {b434fa6a-b204-4207-b72a-4095324c399a}; !- Outlet Port

OS:Connection,
  {b434fa6a-b204-4207-b72a-4095324c399a}, !- Handle
  {8d1f9a4d-f9eb-4e42-9d2b-b63030a4a7ad}, !- Name
  {f069baae-f585-4b29-850c-d787799752e7}, !- Source Object
  3,                                      !- Outlet Port
  {9c55d442-3d0f-402b-8b0b-9f7433cbc188}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1b58426f-90b1-4944-8727-769c3f668d1e}, !- Handle
  {1af4c1e1-5011-4c0d-b81d-67a6304b1d27}, !- Name
  {8e13f981-2799-47f6-8624-18bb5ace1b44}, !- Source Object
  4,                                      !- Outlet Port
  {f069baae-f585-4b29-850c-d787799752e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3e4387d9-0842-4a6a-bbe6-f369164d52f1}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e06b1afe-e517-4ee0-ba3b-084d9b72a72b}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Ground Water-to-Air HP Htg Coil 235 Clg kBtu/hr 4.2COPH, !- Name
  {c04b2ecb-59f7-4c32-903a-4085abd69417}, !- Water Inlet Node Name
  {7415fc91-a948-4bde-b192-36eec32b103d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {e291cb66-60f6-4649-b10c-f745a27be7be}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {417eef5c-c6f3-42e4-93a2-93eb6027f280}, !- Inlet Port
  {c04b2ecb-59f7-4c32-903a-4085abd69417}; !- Outlet Port

OS:Connection,
  {417eef5c-c6f3-42e4-93a2-93eb6027f280}, !- Handle
  {576d6ddf-5b15-4470-9b11-c7d6ace542b8}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  28,                                     !- Outlet Port
  {e291cb66-60f6-4649-b10c-f745a27be7be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3413e974-2eff-4bf9-ae83-93538759ba31}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {7415fc91-a948-4bde-b192-36eec32b103d}, !- Inlet Port
  {376d75a8-9c98-435a-9ed6-dc6819ef46a4}; !- Outlet Port

OS:Connection,
  {c04b2ecb-59f7-4c32-903a-4085abd69417}, !- Handle
  {e6cd2587-65e0-4245-a443-3955bc7cda6f}, !- Name
  {e291cb66-60f6-4649-b10c-f745a27be7be}, !- Source Object
  3,                                      !- Outlet Port
  {e06b1afe-e517-4ee0-ba3b-084d9b72a72b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7415fc91-a948-4bde-b192-36eec32b103d}, !- Handle
  {3f43c6a1-3964-43db-b388-3210ceb3dfaf}, !- Name
  {e06b1afe-e517-4ee0-ba3b-084d9b72a72b}, !- Source Object
  3,                                      !- Outlet Port
  {3413e974-2eff-4bf9-ae83-93538759ba31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {376d75a8-9c98-435a-9ed6-dc6819ef46a4}, !- Handle
  {bc410823-eb4e-4467-8f4f-b9bbd8280c2c}, !- Name
  {3413e974-2eff-4bf9-ae83-93538759ba31}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  28;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {04f7d9bb-14c1-4954-bcef-51a66e0cb2bc}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Ground Water-to-Air HP Clg Coil, !- Name
  {866f5425-c6db-411b-af05-32560538b545}, !- Water Inlet Node Name
  {6f74c71a-f640-450b-821d-19fb09b1d268}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {c5daedfa-0e41-4467-9943-06f7af3f4a73}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {61f381c0-f5b4-483a-9519-3116b767eb28}, !- Inlet Port
  {866f5425-c6db-411b-af05-32560538b545}; !- Outlet Port

OS:Connection,
  {61f381c0-f5b4-483a-9519-3116b767eb28}, !- Handle
  {8dfd9612-0823-49e0-baa5-36f4f6629a4e}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  29,                                     !- Outlet Port
  {c5daedfa-0e41-4467-9943-06f7af3f4a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fee9dd5-80c4-4bce-920e-320a3e39fd08}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {6f74c71a-f640-450b-821d-19fb09b1d268}, !- Inlet Port
  {4ed7412c-eadd-43a1-b38f-e89ddee514f5}; !- Outlet Port

OS:Connection,
  {866f5425-c6db-411b-af05-32560538b545}, !- Handle
  {8b8e93aa-8622-4e4b-a2a9-cd33d2cf6095}, !- Name
  {c5daedfa-0e41-4467-9943-06f7af3f4a73}, !- Source Object
  3,                                      !- Outlet Port
  {04f7d9bb-14c1-4954-bcef-51a66e0cb2bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f74c71a-f640-450b-821d-19fb09b1d268}, !- Handle
  {f994f2d5-a90d-4dec-9d22-dfa703340ba4}, !- Name
  {04f7d9bb-14c1-4954-bcef-51a66e0cb2bc}, !- Source Object
  3,                                      !- Outlet Port
  {0fee9dd5-80c4-4bce-920e-320a3e39fd08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ed7412c-eadd-43a1-b38f-e89ddee514f5}, !- Handle
  {76756cba-8293-4755-aff5-8fca73e045c8}, !- Name
  {0fee9dd5-80c4-4bce-920e-320a3e39fd08}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  29;                                     !- Inlet Port

OS:Fan:OnOff,
  {1fbf66ad-f8c0-4dcb-93fb-f6d0f6289644}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5b980a94-14d7-46dc-90d8-e0c9878b3bca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a6dcd350-8985-4736-b32d-1da3d7beeae3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5b980a94-14d7-46dc-90d8-e0c9878b3bca}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a6dcd350-8985-4736-b32d-1da3d7beeae3}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {6eae9caa-5cc0-4b95-852f-3674ac147e83}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {086f8c6e-3767-4e4b-8a18-c414555e155f}, !- Air Inlet Node Name
  {ccc4dc9a-7700-4fb5-b7e2-5399953077ee}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1fbf66ad-f8c0-4dcb-93fb-f6d0f6289644}, !- Supply Air Fan Name
  {e06b1afe-e517-4ee0-ba3b-084d9b72a72b}, !- Heating Coil Name
  {04f7d9bb-14c1-4954-bcef-51a66e0cb2bc}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {3e4387d9-0842-4a6a-bbe6-f369164d52f1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {672a93b3-aff0-49e7-bfa0-862f06e4aed2}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Ground WSHP Inlet Air Node, !- Name
  {7bad43bc-e61c-4125-8972-a2568e0e6681}, !- Inlet Port
  {086f8c6e-3767-4e4b-8a18-c414555e155f}; !- Outlet Port

OS:Connection,
  {7bad43bc-e61c-4125-8972-a2568e0e6681}, !- Handle
  {994d4262-f8fb-41bd-8e38-aadf6b8c1689}, !- Name
  {c394495d-3138-4b1a-93e4-54d52b8776e3}, !- Source Object
  3,                                      !- Outlet Port
  {672a93b3-aff0-49e7-bfa0-862f06e4aed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {086f8c6e-3767-4e4b-8a18-c414555e155f}, !- Handle
  {be88d1d1-d1aa-45d1-bd1d-50361a6c2783}, !- Name
  {672a93b3-aff0-49e7-bfa0-862f06e4aed2}, !- Source Object
  3,                                      !- Outlet Port
  {6eae9caa-5cc0-4b95-852f-3674ac147e83}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eaf5d06c-8242-4625-8df9-3c2dd5d89dfc}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Ground WSHP Outlet Air Node, !- Name
  {ccc4dc9a-7700-4fb5-b7e2-5399953077ee}, !- Inlet Port
  {ba2dc2d4-d1dc-48d1-8e8f-1d8076e7766f}; !- Outlet Port

OS:Connection,
  {ba2dc2d4-d1dc-48d1-8e8f-1d8076e7766f}, !- Handle
  {edff5adf-5aa4-4182-a5d4-62ffba81e124}, !- Name
  {eaf5d06c-8242-4625-8df9-3c2dd5d89dfc}, !- Source Object
  3,                                      !- Outlet Port
  {1ee0c39e-6f6f-4ba6-81db-61e3023a77ca}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ccc4dc9a-7700-4fb5-b7e2-5399953077ee}, !- Handle
  {27cb17b7-0895-4f65-baf3-8568a83d0df9}, !- Name
  {6eae9caa-5cc0-4b95-852f-3674ac147e83}, !- Source Object
  4,                                      !- Outlet Port
  {eaf5d06c-8242-4625-8df9-3c2dd5d89dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9d5cb0af-9b58-4f1b-a7d9-d429af3cec18}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e1bbac94-30f5-4d8c-aeea-f2bb77c81bbf}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story Ground Water-to-Air HP Htg Coil 193 Clg kBtu/hr 4.2COPH, !- Name
  {d6d08c27-6da5-4ffd-aa43-f28781b11656}, !- Water Inlet Node Name
  {c81c2c4e-b837-401c-bb28-53f438fa96d3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {b38449fa-0bc5-4f84-aa22-b91d43143ca9}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {d3897417-8163-4ade-aa68-54b13a5a262c}, !- Inlet Port
  {d6d08c27-6da5-4ffd-aa43-f28781b11656}; !- Outlet Port

OS:Connection,
  {d3897417-8163-4ade-aa68-54b13a5a262c}, !- Handle
  {2533f215-d2f8-40f4-8540-98f819efcc60}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  30,                                     !- Outlet Port
  {b38449fa-0bc5-4f84-aa22-b91d43143ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf940871-85e3-4a63-ac05-18a8177828f6}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {c81c2c4e-b837-401c-bb28-53f438fa96d3}, !- Inlet Port
  {7c8742ca-fbcb-433f-9250-1d2fb47f0fef}; !- Outlet Port

OS:Connection,
  {d6d08c27-6da5-4ffd-aa43-f28781b11656}, !- Handle
  {e03be7ba-6505-4c2b-ad71-1fac839d3bbb}, !- Name
  {b38449fa-0bc5-4f84-aa22-b91d43143ca9}, !- Source Object
  3,                                      !- Outlet Port
  {e1bbac94-30f5-4d8c-aeea-f2bb77c81bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c81c2c4e-b837-401c-bb28-53f438fa96d3}, !- Handle
  {3862a431-c324-40d8-8daf-1e9306c03786}, !- Name
  {e1bbac94-30f5-4d8c-aeea-f2bb77c81bbf}, !- Source Object
  3,                                      !- Outlet Port
  {cf940871-85e3-4a63-ac05-18a8177828f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c8742ca-fbcb-433f-9250-1d2fb47f0fef}, !- Handle
  {c7119280-39dc-4693-be3f-1a911e7730f5}, !- Name
  {cf940871-85e3-4a63-ac05-18a8177828f6}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  30;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {80776381-c932-4906-8d5d-8ee1945960c1}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story Ground Water-to-Air HP Clg Coil, !- Name
  {18ace462-37b1-4465-825e-aa4843436ab4}, !- Water Inlet Node Name
  {6dfea7ef-9e4d-4db2-bfa6-fecb6ff91252}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {dcfd6b9f-a57e-42aa-89ac-ccf67ddb95f0}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {79295794-07ff-4a9b-a3db-b3a0f522a95d}, !- Inlet Port
  {18ace462-37b1-4465-825e-aa4843436ab4}; !- Outlet Port

OS:Connection,
  {79295794-07ff-4a9b-a3db-b3a0f522a95d}, !- Handle
  {fa486eb2-c7ad-443e-bb28-1517fe7368aa}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  31,                                     !- Outlet Port
  {dcfd6b9f-a57e-42aa-89ac-ccf67ddb95f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ae5f85e-87bf-449e-8354-b6f71a846a55}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {6dfea7ef-9e4d-4db2-bfa6-fecb6ff91252}, !- Inlet Port
  {e43f838f-ec2a-48b1-8d2d-788c1694b774}; !- Outlet Port

OS:Connection,
  {18ace462-37b1-4465-825e-aa4843436ab4}, !- Handle
  {877107bb-5527-4de1-8e6d-d844e2da0a5f}, !- Name
  {dcfd6b9f-a57e-42aa-89ac-ccf67ddb95f0}, !- Source Object
  3,                                      !- Outlet Port
  {80776381-c932-4906-8d5d-8ee1945960c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dfea7ef-9e4d-4db2-bfa6-fecb6ff91252}, !- Handle
  {47d2dad9-8c29-4c7c-b1d1-e6f78f6e813d}, !- Name
  {80776381-c932-4906-8d5d-8ee1945960c1}, !- Source Object
  3,                                      !- Outlet Port
  {1ae5f85e-87bf-449e-8354-b6f71a846a55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e43f838f-ec2a-48b1-8d2d-788c1694b774}, !- Handle
  {c2abfd3f-288e-4b00-8bab-e4a9d4e174d5}, !- Name
  {1ae5f85e-87bf-449e-8354-b6f71a846a55}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  31;                                     !- Inlet Port

OS:Fan:OnOff,
  {93ddc46f-4cc1-43c7-9a5b-48fd3bdab310}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d71ea94c-4c82-44c5-a86a-bb76d32bd3aa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a8ed451a-202b-4343-b62c-21d35c560917}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d71ea94c-4c82-44c5-a86a-bb76d32bd3aa}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a8ed451a-202b-4343-b62c-21d35c560917}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {35fc4776-54be-425b-9f1b-1a42f4f78d3c}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {7562932e-f27f-4f13-b3a4-4ab0e4081c96}, !- Air Inlet Node Name
  {252e0065-0687-4f8c-a645-c50fb617d786}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {93ddc46f-4cc1-43c7-9a5b-48fd3bdab310}, !- Supply Air Fan Name
  {e1bbac94-30f5-4d8c-aeea-f2bb77c81bbf}, !- Heating Coil Name
  {80776381-c932-4906-8d5d-8ee1945960c1}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {9d5cb0af-9b58-4f1b-a7d9-d429af3cec18}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {c80cb4f7-108c-4f9c-9452-4d2200cd40f0}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story Ground WSHP Inlet Air Node, !- Name
  {b0f6bcf0-368d-4f8c-9adc-d6b5c02b3c89}, !- Inlet Port
  {7562932e-f27f-4f13-b3a4-4ab0e4081c96}; !- Outlet Port

OS:Connection,
  {b0f6bcf0-368d-4f8c-9adc-d6b5c02b3c89}, !- Handle
  {3ab11d08-b858-4ef0-8db0-9edb8fa08271}, !- Name
  {ba96b626-4a07-4a82-8918-99ec3c0d63c8}, !- Source Object
  3,                                      !- Outlet Port
  {c80cb4f7-108c-4f9c-9452-4d2200cd40f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7562932e-f27f-4f13-b3a4-4ab0e4081c96}, !- Handle
  {25306fe8-cc9f-457c-bbed-72810e9a4475}, !- Name
  {c80cb4f7-108c-4f9c-9452-4d2200cd40f0}, !- Source Object
  3,                                      !- Outlet Port
  {35fc4776-54be-425b-9f1b-1a42f4f78d3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99355a08-ca86-4b6c-b2fb-89ec2a6f6529}, !- Handle
  Zone Hospital ER_NurseStn B end_b - Story Ground WSHP Outlet Air Node, !- Name
  {252e0065-0687-4f8c-a645-c50fb617d786}, !- Inlet Port
  {8cda04eb-5f70-4de7-895e-8ea9d14ced68}; !- Outlet Port

OS:Connection,
  {8cda04eb-5f70-4de7-895e-8ea9d14ced68}, !- Handle
  {a911992d-dbe9-4f7a-97b8-306b6db046df}, !- Name
  {99355a08-ca86-4b6c-b2fb-89ec2a6f6529}, !- Source Object
  3,                                      !- Outlet Port
  {6f776e58-a9dd-4ffc-a20d-a705048a29c1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {252e0065-0687-4f8c-a645-c50fb617d786}, !- Handle
  {30070004-4e98-47a8-9969-00e226215ce3}, !- Name
  {35fc4776-54be-425b-9f1b-1a42f4f78d3c}, !- Source Object
  4,                                      !- Outlet Port
  {99355a08-ca86-4b6c-b2fb-89ec2a6f6529}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c83f02a0-dea7-4826-95d0-3ceaeba37afe}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {077c056e-f8ad-4e1e-96f4-cd96a1884951}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Ground Water-to-Air HP Htg Coil 19 Clg kBtu/hr 4.2COPH, !- Name
  {3f3df573-bafe-4514-9793-b5106ed0d4e4}, !- Water Inlet Node Name
  {0816ee61-eddf-4d47-873a-4d351a5e648f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {bd9032ec-9df8-4c20-b27b-c23e8a7c5524}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {da86ebf2-3642-4e7b-8651-4f73f8ff0bec}, !- Inlet Port
  {3f3df573-bafe-4514-9793-b5106ed0d4e4}; !- Outlet Port

OS:Connection,
  {da86ebf2-3642-4e7b-8651-4f73f8ff0bec}, !- Handle
  {31833f65-866c-4f35-b452-e8ba4d9beb90}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  32,                                     !- Outlet Port
  {bd9032ec-9df8-4c20-b27b-c23e8a7c5524}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae4bf59a-4c64-4cf8-8809-4af89dbcc9db}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {0816ee61-eddf-4d47-873a-4d351a5e648f}, !- Inlet Port
  {f650db8a-da85-4bdb-9278-2266dcdf2c7b}; !- Outlet Port

OS:Connection,
  {3f3df573-bafe-4514-9793-b5106ed0d4e4}, !- Handle
  {0890edc5-06fd-438f-8a76-f8897434c4ef}, !- Name
  {bd9032ec-9df8-4c20-b27b-c23e8a7c5524}, !- Source Object
  3,                                      !- Outlet Port
  {077c056e-f8ad-4e1e-96f4-cd96a1884951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0816ee61-eddf-4d47-873a-4d351a5e648f}, !- Handle
  {9601b6a7-d94a-482e-b298-5a45089ca09b}, !- Name
  {077c056e-f8ad-4e1e-96f4-cd96a1884951}, !- Source Object
  3,                                      !- Outlet Port
  {ae4bf59a-4c64-4cf8-8809-4af89dbcc9db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f650db8a-da85-4bdb-9278-2266dcdf2c7b}, !- Handle
  {a70201b3-1bbd-4fe8-8d19-af3d91e965be}, !- Name
  {ae4bf59a-4c64-4cf8-8809-4af89dbcc9db}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  32;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {7185a4b3-17f6-4861-9776-7ad61daacc95}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Ground Water-to-Air HP Clg Coil 19kBtu/hr 12.0EER, !- Name
  {42c3f1b3-2e2d-4b4c-88d8-1172c384752f}, !- Water Inlet Node Name
  {a6ad5c8e-82da-4589-93ac-767993b6be41}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {a7a1e84b-f8a1-4587-ba03-81c8f96d74ee}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {99f8c3ec-7b71-4e80-a4f9-7529a6946853}, !- Inlet Port
  {42c3f1b3-2e2d-4b4c-88d8-1172c384752f}; !- Outlet Port

OS:Connection,
  {99f8c3ec-7b71-4e80-a4f9-7529a6946853}, !- Handle
  {5d5affc4-450e-484d-b0ed-e23cdb011921}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  33,                                     !- Outlet Port
  {a7a1e84b-f8a1-4587-ba03-81c8f96d74ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44f09b8b-53e5-4507-84dc-2b0a8f82e271}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {a6ad5c8e-82da-4589-93ac-767993b6be41}, !- Inlet Port
  {c5b221a3-1739-4087-8335-891985e32056}; !- Outlet Port

OS:Connection,
  {42c3f1b3-2e2d-4b4c-88d8-1172c384752f}, !- Handle
  {1e56efd4-a029-490f-9a0f-68db8f9d4b89}, !- Name
  {a7a1e84b-f8a1-4587-ba03-81c8f96d74ee}, !- Source Object
  3,                                      !- Outlet Port
  {7185a4b3-17f6-4861-9776-7ad61daacc95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6ad5c8e-82da-4589-93ac-767993b6be41}, !- Handle
  {1c16a90b-43d8-49e9-b08f-7c5bd7c930fc}, !- Name
  {7185a4b3-17f6-4861-9776-7ad61daacc95}, !- Source Object
  3,                                      !- Outlet Port
  {44f09b8b-53e5-4507-84dc-2b0a8f82e271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5b221a3-1739-4087-8335-891985e32056}, !- Handle
  {99a7264f-df14-4183-8e41-4c186e50446e}, !- Name
  {44f09b8b-53e5-4507-84dc-2b0a8f82e271}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  33;                                     !- Inlet Port

OS:Fan:OnOff,
  {c580843c-bc12-49be-b97e-f575ce549442}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {de926a5f-253e-470b-bff6-b32633b0fde0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d0a1e246-7421-4c0e-b66e-58aeaa15f55a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {de926a5f-253e-470b-bff6-b32633b0fde0}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d0a1e246-7421-4c0e-b66e-58aeaa15f55a}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {6a74b5a6-f4a7-40cd-b0dd-71afc9f9c2e1}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {fa472ab4-161e-4727-80b1-a9bd89d683f7}, !- Air Inlet Node Name
  {a5703115-75f6-4b75-af20-8a7827ab00a7}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c580843c-bc12-49be-b97e-f575ce549442}, !- Supply Air Fan Name
  {077c056e-f8ad-4e1e-96f4-cd96a1884951}, !- Heating Coil Name
  {7185a4b3-17f6-4861-9776-7ad61daacc95}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {c83f02a0-dea7-4826-95d0-3ceaeba37afe}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {90bfe7ec-c3c3-4a1b-bf23-197ee0b6fd0e}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Ground WSHP Inlet Air Node, !- Name
  {cf4cef57-3825-4881-a3ad-b26effde1392}, !- Inlet Port
  {fa472ab4-161e-4727-80b1-a9bd89d683f7}; !- Outlet Port

OS:Connection,
  {cf4cef57-3825-4881-a3ad-b26effde1392}, !- Handle
  {7f9ba115-b367-466a-8c53-8ca6b22927c1}, !- Name
  {bb477265-eb15-4421-820d-9a4a5abd9bd6}, !- Source Object
  3,                                      !- Outlet Port
  {90bfe7ec-c3c3-4a1b-bf23-197ee0b6fd0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa472ab4-161e-4727-80b1-a9bd89d683f7}, !- Handle
  {0785f209-bbbf-4102-b331-7d69e0c291fb}, !- Name
  {90bfe7ec-c3c3-4a1b-bf23-197ee0b6fd0e}, !- Source Object
  3,                                      !- Outlet Port
  {6a74b5a6-f4a7-40cd-b0dd-71afc9f9c2e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a957a782-74f3-49d1-986a-20838afc378e}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Ground WSHP Outlet Air Node, !- Name
  {a5703115-75f6-4b75-af20-8a7827ab00a7}, !- Inlet Port
  {39f2a453-a81c-46b7-be5b-4022c1142e81}; !- Outlet Port

OS:Connection,
  {39f2a453-a81c-46b7-be5b-4022c1142e81}, !- Handle
  {4cb6e1c4-2e4b-4f06-80cc-8430add7c0fe}, !- Name
  {a957a782-74f3-49d1-986a-20838afc378e}, !- Source Object
  3,                                      !- Outlet Port
  {cae83dca-ce60-46ba-a842-3e25f8cefe44}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a5703115-75f6-4b75-af20-8a7827ab00a7}, !- Handle
  {a6f876cc-875a-416d-a77e-25bd63734f98}, !- Name
  {6a74b5a6-f4a7-40cd-b0dd-71afc9f9c2e1}, !- Source Object
  4,                                      !- Outlet Port
  {a957a782-74f3-49d1-986a-20838afc378e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d2a015c1-1c12-4a19-8a13-af6b44875035}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {1bfdc347-1be1-462b-ad05-b8cbbdfe3488}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story Ground Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH, !- Name
  {836fa1c9-d71b-4f67-9f45-1afe4c8e8a24}, !- Water Inlet Node Name
  {0de54db7-eb39-4b4e-aae0-ce8e28bfcb90}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {a541ab9b-5d99-41f8-8b9b-1a4f2ba0b4e2}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {acce83da-efad-4b12-a47d-300999569ada}, !- Inlet Port
  {836fa1c9-d71b-4f67-9f45-1afe4c8e8a24}; !- Outlet Port

OS:Connection,
  {acce83da-efad-4b12-a47d-300999569ada}, !- Handle
  {ca695aca-bb2d-43bd-ab1a-57ae8bce37e4}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  34,                                     !- Outlet Port
  {a541ab9b-5d99-41f8-8b9b-1a4f2ba0b4e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44463621-0dd3-4373-8af8-51b6df9a134f}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {0de54db7-eb39-4b4e-aae0-ce8e28bfcb90}, !- Inlet Port
  {332ecb66-0bd2-4e8c-9173-03a560ab9f18}; !- Outlet Port

OS:Connection,
  {836fa1c9-d71b-4f67-9f45-1afe4c8e8a24}, !- Handle
  {2eba5e66-edc6-40a9-9c67-c103d213e3eb}, !- Name
  {a541ab9b-5d99-41f8-8b9b-1a4f2ba0b4e2}, !- Source Object
  3,                                      !- Outlet Port
  {1bfdc347-1be1-462b-ad05-b8cbbdfe3488}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0de54db7-eb39-4b4e-aae0-ce8e28bfcb90}, !- Handle
  {6e6a7852-0278-492e-a84c-865761c09350}, !- Name
  {1bfdc347-1be1-462b-ad05-b8cbbdfe3488}, !- Source Object
  3,                                      !- Outlet Port
  {44463621-0dd3-4373-8af8-51b6df9a134f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {332ecb66-0bd2-4e8c-9173-03a560ab9f18}, !- Handle
  {ab03c3e5-0daf-4d8e-a31f-bd8641225ed5}, !- Name
  {44463621-0dd3-4373-8af8-51b6df9a134f}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  34;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {0745537c-fc0c-4570-a3f1-e3ac27706ecc}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story Ground Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER, !- Name
  {319bdf53-289f-4dd3-aa00-0dd30d913688}, !- Water Inlet Node Name
  {ab0b6289-213c-43c8-8da7-5ad237fe06ad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {b0fbdbf2-3832-49f2-9462-bdfb0945b0d7}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {de8ba269-3721-4e74-af93-e08700ef88f2}, !- Inlet Port
  {319bdf53-289f-4dd3-aa00-0dd30d913688}; !- Outlet Port

OS:Connection,
  {de8ba269-3721-4e74-af93-e08700ef88f2}, !- Handle
  {dd372a2d-3459-44e9-975f-70e3f57e352d}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  35,                                     !- Outlet Port
  {b0fbdbf2-3832-49f2-9462-bdfb0945b0d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae343592-ac66-479b-8823-8ae109c7712e}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {ab0b6289-213c-43c8-8da7-5ad237fe06ad}, !- Inlet Port
  {9485e06f-8ad3-451b-95bf-8068d64ab42c}; !- Outlet Port

OS:Connection,
  {319bdf53-289f-4dd3-aa00-0dd30d913688}, !- Handle
  {68c4b6e4-71d4-47ff-9bfa-5786a5d1a01d}, !- Name
  {b0fbdbf2-3832-49f2-9462-bdfb0945b0d7}, !- Source Object
  3,                                      !- Outlet Port
  {0745537c-fc0c-4570-a3f1-e3ac27706ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab0b6289-213c-43c8-8da7-5ad237fe06ad}, !- Handle
  {87a16d3d-70b9-489f-a7dd-6e966677d17c}, !- Name
  {0745537c-fc0c-4570-a3f1-e3ac27706ecc}, !- Source Object
  3,                                      !- Outlet Port
  {ae343592-ac66-479b-8823-8ae109c7712e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9485e06f-8ad3-451b-95bf-8068d64ab42c}, !- Handle
  {6bc5586f-35f1-4857-a5d8-209c706d1077}, !- Name
  {ae343592-ac66-479b-8823-8ae109c7712e}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  35;                                     !- Inlet Port

OS:Fan:OnOff,
  {b3235eba-1aca-481c-b723-af12e94016ee}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5270a0d2-eb1e-4e1d-ae77-4602a56a9528}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bed699dc-e321-4776-b4c3-adea808f3c0e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5270a0d2-eb1e-4e1d-ae77-4602a56a9528}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bed699dc-e321-4776-b4c3-adea808f3c0e}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {73ceb3f0-1429-4634-b356-7f850c3fb628}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {bb7b7e40-488d-46b3-a831-838ba19106af}, !- Air Inlet Node Name
  {3e000829-6fb5-442e-b1af-5d5842a3f6f4}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b3235eba-1aca-481c-b723-af12e94016ee}, !- Supply Air Fan Name
  {1bfdc347-1be1-462b-ad05-b8cbbdfe3488}, !- Heating Coil Name
  {0745537c-fc0c-4570-a3f1-e3ac27706ecc}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {d2a015c1-1c12-4a19-8a13-af6b44875035}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {6095c7ff-6957-4112-b035-f596700e4e09}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story Ground WSHP Inlet Air Node, !- Name
  {62e38458-2f39-48d6-9649-a0c344fdb360}, !- Inlet Port
  {bb7b7e40-488d-46b3-a831-838ba19106af}; !- Outlet Port

OS:Connection,
  {62e38458-2f39-48d6-9649-a0c344fdb360}, !- Handle
  {1684e633-2109-47f4-ac36-dfa5be7df68c}, !- Name
  {59f886b0-37d9-48b8-adb7-9d2cb195ae28}, !- Source Object
  3,                                      !- Outlet Port
  {6095c7ff-6957-4112-b035-f596700e4e09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb7b7e40-488d-46b3-a831-838ba19106af}, !- Handle
  {4f821764-d36b-4afc-91e6-beba96454328}, !- Name
  {6095c7ff-6957-4112-b035-f596700e4e09}, !- Source Object
  3,                                      !- Outlet Port
  {73ceb3f0-1429-4634-b356-7f850c3fb628}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1cd4b149-bd33-41bd-bc97-1dda8b9e681a}, !- Handle
  Zone Hospital ER_NurseStn C end_b - Story Ground WSHP Outlet Air Node, !- Name
  {3e000829-6fb5-442e-b1af-5d5842a3f6f4}, !- Inlet Port
  {88d9e407-3b7d-4a63-8e9e-8becd7408e58}; !- Outlet Port

OS:Connection,
  {88d9e407-3b7d-4a63-8e9e-8becd7408e58}, !- Handle
  {a129cf34-56a5-420c-8ce0-baaacff0fb11}, !- Name
  {1cd4b149-bd33-41bd-bc97-1dda8b9e681a}, !- Source Object
  3,                                      !- Outlet Port
  {15ff91bd-3f26-4933-ba30-41ed631004f4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3e000829-6fb5-442e-b1af-5d5842a3f6f4}, !- Handle
  {db043507-1b12-4463-b195-16d817b4b41f}, !- Name
  {73ceb3f0-1429-4634-b356-7f850c3fb628}, !- Source Object
  4,                                      !- Outlet Port
  {1cd4b149-bd33-41bd-bc97-1dda8b9e681a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {64413386-d63e-4f45-a209-6abb9688a445}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {d6bcab85-0ae2-4dae-873c-b2baa6564e16}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground Water-to-Air HP Htg Coil 3 Clg kBtu/hr 4.2COPH, !- Name
  {4eb7781f-5f74-430e-9dde-667ba1dbbac0}, !- Water Inlet Node Name
  {8a0e38d6-0686-4b21-b2f6-4203765f3c78}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {4d48ccad-6927-4811-af4c-018a840725c8}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {9dc1f242-9dee-4cb0-be3c-a9dd46698309}, !- Inlet Port
  {4eb7781f-5f74-430e-9dde-667ba1dbbac0}; !- Outlet Port

OS:Connection,
  {9dc1f242-9dee-4cb0-be3c-a9dd46698309}, !- Handle
  {ceb959b6-f6f1-4e18-ba47-06062c51d3b0}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  36,                                     !- Outlet Port
  {4d48ccad-6927-4811-af4c-018a840725c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d07ad812-d5d3-4c60-a182-903d610729cd}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {8a0e38d6-0686-4b21-b2f6-4203765f3c78}, !- Inlet Port
  {2ebd24f0-40c1-4ddb-a1b6-e4df993ac1b6}; !- Outlet Port

OS:Connection,
  {4eb7781f-5f74-430e-9dde-667ba1dbbac0}, !- Handle
  {3a8ffbbc-8cd2-4ebb-9868-8ed84b107d26}, !- Name
  {4d48ccad-6927-4811-af4c-018a840725c8}, !- Source Object
  3,                                      !- Outlet Port
  {d6bcab85-0ae2-4dae-873c-b2baa6564e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a0e38d6-0686-4b21-b2f6-4203765f3c78}, !- Handle
  {022f839a-6e17-43b1-9889-082b7be0d92f}, !- Name
  {d6bcab85-0ae2-4dae-873c-b2baa6564e16}, !- Source Object
  3,                                      !- Outlet Port
  {d07ad812-d5d3-4c60-a182-903d610729cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ebd24f0-40c1-4ddb-a1b6-e4df993ac1b6}, !- Handle
  {2a3d1195-2d64-4615-92bc-ba045b7bd4fc}, !- Name
  {d07ad812-d5d3-4c60-a182-903d610729cd}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  36;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {b4cf014b-8a5d-4f49-ae2e-8a6cf905b6d1}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground Water-to-Air HP Clg Coil 3kBtu/hr 11.2EER, !- Name
  {00f80f86-603a-403c-9381-3917c0fa94ce}, !- Water Inlet Node Name
  {cab7a81f-af31-4e92-b2c4-71483a4dd774}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {c7091d5a-bcdd-43a7-a889-cde26fc3d196}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {3ade32ea-6445-4d29-8731-a8980a7b640a}, !- Inlet Port
  {00f80f86-603a-403c-9381-3917c0fa94ce}; !- Outlet Port

OS:Connection,
  {3ade32ea-6445-4d29-8731-a8980a7b640a}, !- Handle
  {8587f4b8-8bf3-4175-855c-8fff33240d65}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  37,                                     !- Outlet Port
  {c7091d5a-bcdd-43a7-a889-cde26fc3d196}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26e2cfeb-acae-483b-91a5-03a87e05b7eb}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {cab7a81f-af31-4e92-b2c4-71483a4dd774}, !- Inlet Port
  {f19c7064-d8a7-4576-994a-f7ea699c2a91}; !- Outlet Port

OS:Connection,
  {00f80f86-603a-403c-9381-3917c0fa94ce}, !- Handle
  {4d5cc586-fccb-48ec-a785-0ec30711e96a}, !- Name
  {c7091d5a-bcdd-43a7-a889-cde26fc3d196}, !- Source Object
  3,                                      !- Outlet Port
  {b4cf014b-8a5d-4f49-ae2e-8a6cf905b6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cab7a81f-af31-4e92-b2c4-71483a4dd774}, !- Handle
  {776115ca-0224-4fbf-ad22-3455f5387589}, !- Name
  {b4cf014b-8a5d-4f49-ae2e-8a6cf905b6d1}, !- Source Object
  3,                                      !- Outlet Port
  {26e2cfeb-acae-483b-91a5-03a87e05b7eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f19c7064-d8a7-4576-994a-f7ea699c2a91}, !- Handle
  {4210a239-ac8c-4774-a9f3-22bf2b9464a6}, !- Name
  {26e2cfeb-acae-483b-91a5-03a87e05b7eb}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  37;                                     !- Inlet Port

OS:Fan:OnOff,
  {ffcae29d-7a8a-4b2f-babf-e1634d546c37}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5f3876b0-33fd-4425-bcf5-f1f421b6d3c2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a1edaf34-6b5f-4921-a2f5-ee2b35436796}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5f3876b0-33fd-4425-bcf5-f1f421b6d3c2}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a1edaf34-6b5f-4921-a2f5-ee2b35436796}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {2c8d565f-c545-42a8-8654-a39347290fac}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {ffde0cb5-7598-4834-bee4-75082439246a}, !- Air Inlet Node Name
  {3b7c054b-ddb6-4673-99c5-fe0b7660d331}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ffcae29d-7a8a-4b2f-babf-e1634d546c37}, !- Supply Air Fan Name
  {d6bcab85-0ae2-4dae-873c-b2baa6564e16}, !- Heating Coil Name
  {b4cf014b-8a5d-4f49-ae2e-8a6cf905b6d1}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {64413386-d63e-4f45-a209-6abb9688a445}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {f2be78ac-774b-4ca2-a095-06e7544df493}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground WSHP Inlet Air Node, !- Name
  {83d2ecd6-3ec4-43c4-a610-dc12a701f330}, !- Inlet Port
  {ffde0cb5-7598-4834-bee4-75082439246a}; !- Outlet Port

OS:Connection,
  {83d2ecd6-3ec4-43c4-a610-dc12a701f330}, !- Handle
  {4fd18dc5-086b-44f3-9eee-e26511c8fe6a}, !- Name
  {5f8b31c9-9f11-4d34-90f1-3090a2436dc0}, !- Source Object
  3,                                      !- Outlet Port
  {f2be78ac-774b-4ca2-a095-06e7544df493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffde0cb5-7598-4834-bee4-75082439246a}, !- Handle
  {fa6adfb8-cd73-46c8-9258-e66f36595720}, !- Name
  {f2be78ac-774b-4ca2-a095-06e7544df493}, !- Source Object
  3,                                      !- Outlet Port
  {2c8d565f-c545-42a8-8654-a39347290fac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {96ddaedd-a95d-47fd-b3f9-d8b8ea2ff30b}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground WSHP Outlet Air Node, !- Name
  {3b7c054b-ddb6-4673-99c5-fe0b7660d331}, !- Inlet Port
  {27b03632-0fd0-4c67-aead-de2c79e6ab26}; !- Outlet Port

OS:Connection,
  {27b03632-0fd0-4c67-aead-de2c79e6ab26}, !- Handle
  {0966d6cf-815f-47ab-b693-7a0e1ce7378e}, !- Name
  {96ddaedd-a95d-47fd-b3f9-d8b8ea2ff30b}, !- Source Object
  3,                                      !- Outlet Port
  {8230d117-ca1f-4d18-aed7-e59b1f854896}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3b7c054b-ddb6-4673-99c5-fe0b7660d331}, !- Handle
  {0f2dadfa-7d54-41c6-a1bb-16a2ed53ce27}, !- Name
  {2c8d565f-c545-42a8-8654-a39347290fac}, !- Source Object
  4,                                      !- Outlet Port
  {96ddaedd-a95d-47fd-b3f9-d8b8ea2ff30b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {018744dc-b698-4794-9d2d-2f715fecf186}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {13edfb36-0f96-46e8-bf58-09bd7efe42c1}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground Water-to-Air HP Htg Coil 56 Clg kBtu/hr 4.2COPH, !- Name
  {4d119ca5-63cf-4433-b2b9-4af5981c639d}, !- Water Inlet Node Name
  {03b71966-3856-4778-bd21-2136eec6b8cd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {78abf90c-c771-4c0c-8c58-b1714ab249d0}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {09da6a0d-91b7-426f-b098-d363f37eea59}, !- Inlet Port
  {4d119ca5-63cf-4433-b2b9-4af5981c639d}; !- Outlet Port

OS:Connection,
  {09da6a0d-91b7-426f-b098-d363f37eea59}, !- Handle
  {6eac31c0-2c9c-456f-b5fc-334ac8dc5819}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  38,                                     !- Outlet Port
  {78abf90c-c771-4c0c-8c58-b1714ab249d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afec2615-abd1-4b40-8486-4ee471e045ca}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {03b71966-3856-4778-bd21-2136eec6b8cd}, !- Inlet Port
  {79bace57-821c-4160-80c1-ffe4dd21f45e}; !- Outlet Port

OS:Connection,
  {4d119ca5-63cf-4433-b2b9-4af5981c639d}, !- Handle
  {6ba31099-ccf4-4ff5-9e75-095d55d7c051}, !- Name
  {78abf90c-c771-4c0c-8c58-b1714ab249d0}, !- Source Object
  3,                                      !- Outlet Port
  {13edfb36-0f96-46e8-bf58-09bd7efe42c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03b71966-3856-4778-bd21-2136eec6b8cd}, !- Handle
  {d4594ede-a0ea-4b72-b07e-48913332868b}, !- Name
  {13edfb36-0f96-46e8-bf58-09bd7efe42c1}, !- Source Object
  3,                                      !- Outlet Port
  {afec2615-abd1-4b40-8486-4ee471e045ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79bace57-821c-4160-80c1-ffe4dd21f45e}, !- Handle
  {6f516be0-615f-45f8-ae0f-f92739a8a0a7}, !- Name
  {afec2615-abd1-4b40-8486-4ee471e045ca}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  38;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {f06299da-19a8-42da-b4f5-38c0416b4e06}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground Water-to-Air HP Clg Coil 56kBtu/hr 12.0EER, !- Name
  {cf8c486b-5fb5-4084-9c33-38bc311b2ab6}, !- Water Inlet Node Name
  {ee54f4bc-f780-4bae-9f1d-71a7b7b2476e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {823020c6-fa44-4749-824b-e2f8b0cf4b2d}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {86f4ea32-0982-4eb9-a21d-215df5b038fd}, !- Inlet Port
  {cf8c486b-5fb5-4084-9c33-38bc311b2ab6}; !- Outlet Port

OS:Connection,
  {86f4ea32-0982-4eb9-a21d-215df5b038fd}, !- Handle
  {99b38956-1792-495f-a4e2-6ac121244d21}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  39,                                     !- Outlet Port
  {823020c6-fa44-4749-824b-e2f8b0cf4b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e67f56d6-0184-4822-889e-cf5603f79232}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {ee54f4bc-f780-4bae-9f1d-71a7b7b2476e}, !- Inlet Port
  {6013822a-8249-454d-8118-852f919df584}; !- Outlet Port

OS:Connection,
  {cf8c486b-5fb5-4084-9c33-38bc311b2ab6}, !- Handle
  {395cc691-303b-457f-bf93-773dc4351383}, !- Name
  {823020c6-fa44-4749-824b-e2f8b0cf4b2d}, !- Source Object
  3,                                      !- Outlet Port
  {f06299da-19a8-42da-b4f5-38c0416b4e06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee54f4bc-f780-4bae-9f1d-71a7b7b2476e}, !- Handle
  {1b402342-f2c7-4225-b411-76d309a92673}, !- Name
  {f06299da-19a8-42da-b4f5-38c0416b4e06}, !- Source Object
  3,                                      !- Outlet Port
  {e67f56d6-0184-4822-889e-cf5603f79232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6013822a-8249-454d-8118-852f919df584}, !- Handle
  {dc645ada-892e-416c-9ac1-403d1a267609}, !- Name
  {e67f56d6-0184-4822-889e-cf5603f79232}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  39;                                     !- Inlet Port

OS:Fan:OnOff,
  {fd651f6a-7c8d-401d-99e4-68af5ae87d8d}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {437c4d13-e577-4120-a20c-e722c61ce186}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce593061-2c4b-41ab-a044-76a541669ebc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {437c4d13-e577-4120-a20c-e722c61ce186}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce593061-2c4b-41ab-a044-76a541669ebc}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {9f9775aa-6ab8-41f7-858c-0e5017dd31b8}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {bc96097e-b69a-4913-82f3-b7137d9da4d7}, !- Air Inlet Node Name
  {100a3a7c-2fd7-4129-8eef-628a7d6c769c}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fd651f6a-7c8d-401d-99e4-68af5ae87d8d}, !- Supply Air Fan Name
  {13edfb36-0f96-46e8-bf58-09bd7efe42c1}, !- Heating Coil Name
  {f06299da-19a8-42da-b4f5-38c0416b4e06}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {018744dc-b698-4794-9d2d-2f715fecf186}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {01ca254c-9950-4daa-8e12-5bad3e612e24}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground WSHP Inlet Air Node, !- Name
  {06226b67-a841-46ab-a00b-127454f159db}, !- Inlet Port
  {bc96097e-b69a-4913-82f3-b7137d9da4d7}; !- Outlet Port

OS:Connection,
  {06226b67-a841-46ab-a00b-127454f159db}, !- Handle
  {0d1d0de3-5b95-4615-8a67-c97ce543f58b}, !- Name
  {c7019874-eacb-49d3-b36b-260c7e81de08}, !- Source Object
  3,                                      !- Outlet Port
  {01ca254c-9950-4daa-8e12-5bad3e612e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc96097e-b69a-4913-82f3-b7137d9da4d7}, !- Handle
  {c90b807d-080c-4c80-8a19-72910eb756f5}, !- Name
  {01ca254c-9950-4daa-8e12-5bad3e612e24}, !- Source Object
  3,                                      !- Outlet Port
  {9f9775aa-6ab8-41f7-858c-0e5017dd31b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f541a53d-d1c5-4559-9305-c63388f142ef}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground WSHP Outlet Air Node, !- Name
  {100a3a7c-2fd7-4129-8eef-628a7d6c769c}, !- Inlet Port
  {e485a044-bcb9-4a4e-b423-aea9f08fc664}; !- Outlet Port

OS:Connection,
  {e485a044-bcb9-4a4e-b423-aea9f08fc664}, !- Handle
  {f6949be9-0986-4b34-96a5-0aebf14458a7}, !- Name
  {f541a53d-d1c5-4559-9305-c63388f142ef}, !- Source Object
  3,                                      !- Outlet Port
  {d078b06d-221e-4c2b-8677-bc993840dfea}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {100a3a7c-2fd7-4129-8eef-628a7d6c769c}, !- Handle
  {de3d7006-62f5-42b3-9823-ffa0defa91cc}, !- Name
  {9f9775aa-6ab8-41f7-858c-0e5017dd31b8}, !- Source Object
  4,                                      !- Outlet Port
  {f541a53d-d1c5-4559-9305-c63388f142ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f01e48ca-1d63-4051-984d-af31de862d69}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {adad66d8-68ec-4d55-88ec-8b7d16d51d49}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground Water-to-Air HP Htg Coil 3 Clg kBtu/hr 4.2COPH, !- Name
  {baaae790-e402-4f86-8d8f-0ddc433da773}, !- Water Inlet Node Name
  {ac86f017-84e7-47c4-95e4-4a550ad34aa1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {99163c92-8cc9-4e46-bacd-89379bb027df}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {a45f4556-2dad-4997-a06c-51ce34bc2983}, !- Inlet Port
  {baaae790-e402-4f86-8d8f-0ddc433da773}; !- Outlet Port

OS:Connection,
  {a45f4556-2dad-4997-a06c-51ce34bc2983}, !- Handle
  {3dbf522d-fd74-4e02-9008-0fdf4661ac43}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  40,                                     !- Outlet Port
  {99163c92-8cc9-4e46-bacd-89379bb027df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d33d9cb-b95d-4a13-a5ce-db66beac47f7}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {ac86f017-84e7-47c4-95e4-4a550ad34aa1}, !- Inlet Port
  {f6e754dc-8916-4ffb-b5c5-6d40aae01c24}; !- Outlet Port

OS:Connection,
  {baaae790-e402-4f86-8d8f-0ddc433da773}, !- Handle
  {6822a3c9-1400-4da0-9cd6-bdc7a0d7cccb}, !- Name
  {99163c92-8cc9-4e46-bacd-89379bb027df}, !- Source Object
  3,                                      !- Outlet Port
  {adad66d8-68ec-4d55-88ec-8b7d16d51d49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac86f017-84e7-47c4-95e4-4a550ad34aa1}, !- Handle
  {f44b6038-b302-4f10-8551-29ba2669a1a1}, !- Name
  {adad66d8-68ec-4d55-88ec-8b7d16d51d49}, !- Source Object
  3,                                      !- Outlet Port
  {4d33d9cb-b95d-4a13-a5ce-db66beac47f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6e754dc-8916-4ffb-b5c5-6d40aae01c24}, !- Handle
  {534132ba-14ef-4268-b84a-1d9d281afdfa}, !- Name
  {4d33d9cb-b95d-4a13-a5ce-db66beac47f7}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  40;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {4e608c9b-f5e6-42bd-a4aa-8bf4e4e4ead7}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground Water-to-Air HP Clg Coil 3kBtu/hr 11.2EER, !- Name
  {30ee4f82-655a-4b2d-9364-e40c33bb835b}, !- Water Inlet Node Name
  {3f55f65d-81c5-48d2-b7f6-51a0c560f2ce}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {20bb43cc-2ddf-4d94-a188-807423acd7b2}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {8ef9c6e8-04d6-44e0-b85a-f3ef1c12b6ca}, !- Inlet Port
  {30ee4f82-655a-4b2d-9364-e40c33bb835b}; !- Outlet Port

OS:Connection,
  {8ef9c6e8-04d6-44e0-b85a-f3ef1c12b6ca}, !- Handle
  {2cbc85e9-060a-42aa-b0b1-abb68534c3ea}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  41,                                     !- Outlet Port
  {20bb43cc-2ddf-4d94-a188-807423acd7b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65a60090-002d-490a-bbce-0dbc33d81ee9}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {3f55f65d-81c5-48d2-b7f6-51a0c560f2ce}, !- Inlet Port
  {cc578922-9e26-4530-bb57-f5d7f6622d87}; !- Outlet Port

OS:Connection,
  {30ee4f82-655a-4b2d-9364-e40c33bb835b}, !- Handle
  {75b12486-2c76-45ce-8ed1-f8363251ed2e}, !- Name
  {20bb43cc-2ddf-4d94-a188-807423acd7b2}, !- Source Object
  3,                                      !- Outlet Port
  {4e608c9b-f5e6-42bd-a4aa-8bf4e4e4ead7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f55f65d-81c5-48d2-b7f6-51a0c560f2ce}, !- Handle
  {a77e2bd5-506e-4f6e-b519-a4155b5cadf8}, !- Name
  {4e608c9b-f5e6-42bd-a4aa-8bf4e4e4ead7}, !- Source Object
  3,                                      !- Outlet Port
  {65a60090-002d-490a-bbce-0dbc33d81ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc578922-9e26-4530-bb57-f5d7f6622d87}, !- Handle
  {02190005-9bdb-4ace-b498-564e86ebbcb2}, !- Name
  {65a60090-002d-490a-bbce-0dbc33d81ee9}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  41;                                     !- Inlet Port

OS:Fan:OnOff,
  {bebd87ca-1c4b-448e-aaf5-8a50e044f0a1}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2e3cc819-7105-4ffe-a5d0-205ad749f2b5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {464abba9-f160-4eb9-9e5b-ddbdbf21433e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2e3cc819-7105-4ffe-a5d0-205ad749f2b5}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {464abba9-f160-4eb9-9e5b-ddbdbf21433e}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {3faf5aeb-fed4-4db3-990b-a89e84199e52}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {315f4dbc-3630-4ca3-b5d1-4d4cc0dc925d}, !- Air Inlet Node Name
  {53e3709c-9489-4829-bf3f-b62867b517b9}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bebd87ca-1c4b-448e-aaf5-8a50e044f0a1}, !- Supply Air Fan Name
  {adad66d8-68ec-4d55-88ec-8b7d16d51d49}, !- Heating Coil Name
  {4e608c9b-f5e6-42bd-a4aa-8bf4e4e4ead7}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {f01e48ca-1d63-4051-984d-af31de862d69}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {94fb4b3b-6aa2-4f06-9322-3e1f2650edab}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground WSHP Inlet Air Node, !- Name
  {c38f8549-7520-432e-b5b1-2dcbff842486}, !- Inlet Port
  {315f4dbc-3630-4ca3-b5d1-4d4cc0dc925d}; !- Outlet Port

OS:Connection,
  {c38f8549-7520-432e-b5b1-2dcbff842486}, !- Handle
  {1a541fb7-3690-40d3-a49b-4c12110ee036}, !- Name
  {8303861b-6112-48ce-ae4f-fdfc9c79d35b}, !- Source Object
  3,                                      !- Outlet Port
  {94fb4b3b-6aa2-4f06-9322-3e1f2650edab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {315f4dbc-3630-4ca3-b5d1-4d4cc0dc925d}, !- Handle
  {69afa8cc-6e9d-4c01-80b7-fb159adf4fbe}, !- Name
  {94fb4b3b-6aa2-4f06-9322-3e1f2650edab}, !- Source Object
  3,                                      !- Outlet Port
  {3faf5aeb-fed4-4db3-990b-a89e84199e52}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {834c2e91-6b9b-449d-9ac3-34a2e6fcb070}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground WSHP Outlet Air Node, !- Name
  {53e3709c-9489-4829-bf3f-b62867b517b9}, !- Inlet Port
  {f26facc4-8caf-4776-88ef-71446d456fe1}; !- Outlet Port

OS:Connection,
  {f26facc4-8caf-4776-88ef-71446d456fe1}, !- Handle
  {91dbd6d4-2b43-49d4-a765-198bf5dc6a7b}, !- Name
  {834c2e91-6b9b-449d-9ac3-34a2e6fcb070}, !- Source Object
  3,                                      !- Outlet Port
  {e705c65a-e5bf-44bd-aac7-07c744760fc5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {53e3709c-9489-4829-bf3f-b62867b517b9}, !- Handle
  {bd737a74-ac63-4701-977b-2c9ad4bc19b5}, !- Name
  {3faf5aeb-fed4-4db3-990b-a89e84199e52}, !- Source Object
  4,                                      !- Outlet Port
  {834c2e91-6b9b-449d-9ac3-34a2e6fcb070}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {93f08aa1-bd24-46ec-813d-e733eba36662}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e7cc0a0c-152f-443e-ae05-3d8853c97c72}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground Water-to-Air HP Htg Coil 4 Clg kBtu/hr 4.2COPH, !- Name
  {c9b8d1ed-dadc-4668-9825-ee0f4d785be6}, !- Water Inlet Node Name
  {039b640e-35dc-4ac5-8b43-c87efccd558e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {baa15b4d-1312-43c7-a57d-6f812188deb4}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {498408f2-c310-47a9-a00f-d5dbefd4bb45}, !- Inlet Port
  {c9b8d1ed-dadc-4668-9825-ee0f4d785be6}; !- Outlet Port

OS:Connection,
  {498408f2-c310-47a9-a00f-d5dbefd4bb45}, !- Handle
  {16bfc769-78ae-46da-9c00-17068c4325a8}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  42,                                     !- Outlet Port
  {baa15b4d-1312-43c7-a57d-6f812188deb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08610c93-f772-492a-a039-d4ed9f1d4de7}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {039b640e-35dc-4ac5-8b43-c87efccd558e}, !- Inlet Port
  {19c44be2-f8d9-421d-a282-9196269473e8}; !- Outlet Port

OS:Connection,
  {c9b8d1ed-dadc-4668-9825-ee0f4d785be6}, !- Handle
  {0b0c4672-5c35-4296-886b-58362ff6f416}, !- Name
  {baa15b4d-1312-43c7-a57d-6f812188deb4}, !- Source Object
  3,                                      !- Outlet Port
  {e7cc0a0c-152f-443e-ae05-3d8853c97c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {039b640e-35dc-4ac5-8b43-c87efccd558e}, !- Handle
  {752960a7-6065-4953-9f1e-865ac5b19c17}, !- Name
  {e7cc0a0c-152f-443e-ae05-3d8853c97c72}, !- Source Object
  3,                                      !- Outlet Port
  {08610c93-f772-492a-a039-d4ed9f1d4de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19c44be2-f8d9-421d-a282-9196269473e8}, !- Handle
  {c1272596-e782-4da7-97b1-04cc5a2e0ac8}, !- Name
  {08610c93-f772-492a-a039-d4ed9f1d4de7}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  42;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {05f564f4-5f78-46fa-8bc2-f35793413353}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground Water-to-Air HP Clg Coil 4kBtu/hr 11.2EER, !- Name
  {2d73b413-5185-40c3-8efc-410e30bcc83e}, !- Water Inlet Node Name
  {dc56fc4e-9715-4f95-bd39-a2c66f74c5d7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {065d2d47-1dcf-48ef-8447-aadbe9a5235b}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {9bcbbf77-5c65-487c-b5d2-338fea092897}, !- Inlet Port
  {2d73b413-5185-40c3-8efc-410e30bcc83e}; !- Outlet Port

OS:Connection,
  {9bcbbf77-5c65-487c-b5d2-338fea092897}, !- Handle
  {d8e272b4-abd5-44a0-8c45-e24e1b6216d2}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  43,                                     !- Outlet Port
  {065d2d47-1dcf-48ef-8447-aadbe9a5235b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {656271eb-21f6-422d-b22a-f8d772e71ab5}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {dc56fc4e-9715-4f95-bd39-a2c66f74c5d7}, !- Inlet Port
  {adc9594a-d0e9-4ca9-b2f3-e74f77c60600}; !- Outlet Port

OS:Connection,
  {2d73b413-5185-40c3-8efc-410e30bcc83e}, !- Handle
  {7ee97b3a-7879-42c2-9965-6ee637bc2f81}, !- Name
  {065d2d47-1dcf-48ef-8447-aadbe9a5235b}, !- Source Object
  3,                                      !- Outlet Port
  {05f564f4-5f78-46fa-8bc2-f35793413353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc56fc4e-9715-4f95-bd39-a2c66f74c5d7}, !- Handle
  {0f720eea-775c-48da-be04-a87ed43e711a}, !- Name
  {05f564f4-5f78-46fa-8bc2-f35793413353}, !- Source Object
  3,                                      !- Outlet Port
  {656271eb-21f6-422d-b22a-f8d772e71ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adc9594a-d0e9-4ca9-b2f3-e74f77c60600}, !- Handle
  {9bcb185f-2605-41d2-a4b6-006ba1ced9b7}, !- Name
  {656271eb-21f6-422d-b22a-f8d772e71ab5}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  43;                                     !- Inlet Port

OS:Fan:OnOff,
  {afb5286f-0e74-4b30-a1c4-cbcc711fec23}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6227cd9a-666d-495b-a5a0-c8830e53e226}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7c53aa84-b42e-4ae3-8030-6e70258fc636}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6227cd9a-666d-495b-a5a0-c8830e53e226}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7c53aa84-b42e-4ae3-8030-6e70258fc636}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {17ec45e9-7736-4886-a48c-6b9709767ee4}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {5178e74f-0727-494e-a759-9ebf4fae0e22}, !- Air Inlet Node Name
  {bcd67825-a5bc-4e6e-94cb-7f657e3faf0d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {afb5286f-0e74-4b30-a1c4-cbcc711fec23}, !- Supply Air Fan Name
  {e7cc0a0c-152f-443e-ae05-3d8853c97c72}, !- Heating Coil Name
  {05f564f4-5f78-46fa-8bc2-f35793413353}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {93f08aa1-bd24-46ec-813d-e733eba36662}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {cd34b59c-2385-4257-a731-60cf18fb3e7e}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground WSHP Inlet Air Node, !- Name
  {eacf4c69-d835-48cc-a756-161e4ad57480}, !- Inlet Port
  {5178e74f-0727-494e-a759-9ebf4fae0e22}; !- Outlet Port

OS:Connection,
  {eacf4c69-d835-48cc-a756-161e4ad57480}, !- Handle
  {ef1d95f0-18d6-4ff1-9d8f-6677a9fd0957}, !- Name
  {19d8bbfa-afcc-48dc-b103-1a9d0957f130}, !- Source Object
  3,                                      !- Outlet Port
  {cd34b59c-2385-4257-a731-60cf18fb3e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5178e74f-0727-494e-a759-9ebf4fae0e22}, !- Handle
  {d48aa867-30f2-4b8f-ad26-17320478e7c8}, !- Name
  {cd34b59c-2385-4257-a731-60cf18fb3e7e}, !- Source Object
  3,                                      !- Outlet Port
  {17ec45e9-7736-4886-a48c-6b9709767ee4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3b36ec7c-6579-4c04-9da3-e8e8cc6b31d7}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground WSHP Outlet Air Node, !- Name
  {bcd67825-a5bc-4e6e-94cb-7f657e3faf0d}, !- Inlet Port
  {ce257aea-3618-4b14-9b80-ad52aebc46c8}; !- Outlet Port

OS:Connection,
  {ce257aea-3618-4b14-9b80-ad52aebc46c8}, !- Handle
  {565315e9-959b-4352-bf93-69375214fc65}, !- Name
  {3b36ec7c-6579-4c04-9da3-e8e8cc6b31d7}, !- Source Object
  3,                                      !- Outlet Port
  {d0c1d141-24ca-4441-bc78-372c9f763963}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bcd67825-a5bc-4e6e-94cb-7f657e3faf0d}, !- Handle
  {90eb340e-c294-4ec7-90e8-61cadff31358}, !- Name
  {17ec45e9-7736-4886-a48c-6b9709767ee4}, !- Source Object
  4,                                      !- Outlet Port
  {3b36ec7c-6579-4c04-9da3-e8e8cc6b31d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {418c771d-4e00-4de9-b466-50d4ec4498c2}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {2327ff02-7dfc-45d5-b194-ee0ea777f8bc}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground Water-to-Air HP Htg Coil 87 Clg kBtu/hr 4.2COPH, !- Name
  {82504d5f-2548-4bf0-8009-9305a340714d}, !- Water Inlet Node Name
  {42b0254a-dce8-4b3c-9fd9-1b029a37a913}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {6f8ca89d-dc1a-4a05-b162-c3eaab7ddd5b}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {01887ba2-f96f-48c4-8448-b195db9b7543}, !- Inlet Port
  {82504d5f-2548-4bf0-8009-9305a340714d}; !- Outlet Port

OS:Connection,
  {01887ba2-f96f-48c4-8448-b195db9b7543}, !- Handle
  {740b3ed9-bf7d-43c2-9c84-ed4643bdf961}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  44,                                     !- Outlet Port
  {6f8ca89d-dc1a-4a05-b162-c3eaab7ddd5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7ce1d23-b24b-4596-ba3f-246e844325f4}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {42b0254a-dce8-4b3c-9fd9-1b029a37a913}, !- Inlet Port
  {b24db5cb-a581-445a-b477-e174faaa421f}; !- Outlet Port

OS:Connection,
  {82504d5f-2548-4bf0-8009-9305a340714d}, !- Handle
  {e54d2f51-4aa0-4f7b-af2f-535b1b5acb1b}, !- Name
  {6f8ca89d-dc1a-4a05-b162-c3eaab7ddd5b}, !- Source Object
  3,                                      !- Outlet Port
  {2327ff02-7dfc-45d5-b194-ee0ea777f8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42b0254a-dce8-4b3c-9fd9-1b029a37a913}, !- Handle
  {1d4fe2c0-23cc-4011-9692-2e991ea8f250}, !- Name
  {2327ff02-7dfc-45d5-b194-ee0ea777f8bc}, !- Source Object
  3,                                      !- Outlet Port
  {f7ce1d23-b24b-4596-ba3f-246e844325f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b24db5cb-a581-445a-b477-e174faaa421f}, !- Handle
  {94e896dc-6a7e-4528-b99d-b3d643d61ec3}, !- Name
  {f7ce1d23-b24b-4596-ba3f-246e844325f4}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  44;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {50bd5b1c-d68c-435e-a479-d5f963f4203c}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground Water-to-Air HP Clg Coil 87kBtu/hr 12.0EER, !- Name
  {428c42cf-6645-4fb1-b91a-3d884c01b3a3}, !- Water Inlet Node Name
  {51a9dc64-4dd6-47e9-ab82-46bee42b9909}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {95b0eee9-c736-4406-a8f1-4b9f0023a9b4}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {8924a2a5-e948-457c-aa40-c480df325d24}, !- Inlet Port
  {428c42cf-6645-4fb1-b91a-3d884c01b3a3}; !- Outlet Port

OS:Connection,
  {8924a2a5-e948-457c-aa40-c480df325d24}, !- Handle
  {9d4f91b2-a9c7-4ffa-9bfa-b2c70b508bff}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  45,                                     !- Outlet Port
  {95b0eee9-c736-4406-a8f1-4b9f0023a9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {656301f4-d21a-4f65-978b-f15d87e90eda}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {51a9dc64-4dd6-47e9-ab82-46bee42b9909}, !- Inlet Port
  {27a772b7-cb3a-4203-b25b-734386046a3d}; !- Outlet Port

OS:Connection,
  {428c42cf-6645-4fb1-b91a-3d884c01b3a3}, !- Handle
  {8e7ec9c4-7761-4d70-bd40-5edf3c2b9347}, !- Name
  {95b0eee9-c736-4406-a8f1-4b9f0023a9b4}, !- Source Object
  3,                                      !- Outlet Port
  {50bd5b1c-d68c-435e-a479-d5f963f4203c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51a9dc64-4dd6-47e9-ab82-46bee42b9909}, !- Handle
  {933102ed-85ac-479d-b5a6-e5f6a35ced27}, !- Name
  {50bd5b1c-d68c-435e-a479-d5f963f4203c}, !- Source Object
  3,                                      !- Outlet Port
  {656301f4-d21a-4f65-978b-f15d87e90eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27a772b7-cb3a-4203-b25b-734386046a3d}, !- Handle
  {b9c56116-8fa4-4fd5-a502-b43ba1256311}, !- Name
  {656301f4-d21a-4f65-978b-f15d87e90eda}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  45;                                     !- Inlet Port

OS:Fan:OnOff,
  {18beb079-901b-4533-a638-cb500564b28d}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5bfdb77b-bc8d-45ff-a873-d287e57e8bc9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f0d6e8a7-844a-439a-a0c8-ef1de25b37e3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5bfdb77b-bc8d-45ff-a873-d287e57e8bc9}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f0d6e8a7-844a-439a-a0c8-ef1de25b37e3}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {a462eb0b-4d7a-4d35-a103-addb6dd2a7bc}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {1533c767-fa45-47f5-a4e7-063ca4c5431b}, !- Air Inlet Node Name
  {a4a234bd-9add-413d-8961-21ba29eccd7d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {18beb079-901b-4533-a638-cb500564b28d}, !- Supply Air Fan Name
  {2327ff02-7dfc-45d5-b194-ee0ea777f8bc}, !- Heating Coil Name
  {50bd5b1c-d68c-435e-a479-d5f963f4203c}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {418c771d-4e00-4de9-b466-50d4ec4498c2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {2dd416db-c188-49de-ae0e-2aca0a1b4863}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground WSHP Inlet Air Node, !- Name
  {92a5d7c5-9eae-457b-aba3-ebcb23358d60}, !- Inlet Port
  {1533c767-fa45-47f5-a4e7-063ca4c5431b}; !- Outlet Port

OS:Connection,
  {92a5d7c5-9eae-457b-aba3-ebcb23358d60}, !- Handle
  {7ef3fe54-9be2-4d83-a044-5d5f6f4ee8c6}, !- Name
  {1b1bfc80-a454-4c97-ade7-13873fe537bb}, !- Source Object
  3,                                      !- Outlet Port
  {2dd416db-c188-49de-ae0e-2aca0a1b4863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1533c767-fa45-47f5-a4e7-063ca4c5431b}, !- Handle
  {8cfc83ef-453c-41f1-829f-956f8cfbff8d}, !- Name
  {2dd416db-c188-49de-ae0e-2aca0a1b4863}, !- Source Object
  3,                                      !- Outlet Port
  {a462eb0b-4d7a-4d35-a103-addb6dd2a7bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {867ba8fb-d684-4df6-a5fc-55145079f56e}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground WSHP Outlet Air Node, !- Name
  {a4a234bd-9add-413d-8961-21ba29eccd7d}, !- Inlet Port
  {96ecfcc8-e84a-4ea9-8061-d6b6e13ac7e0}; !- Outlet Port

OS:Connection,
  {96ecfcc8-e84a-4ea9-8061-d6b6e13ac7e0}, !- Handle
  {83e09649-0713-4e6d-952a-0415198a43ce}, !- Name
  {867ba8fb-d684-4df6-a5fc-55145079f56e}, !- Source Object
  3,                                      !- Outlet Port
  {36e6cbbc-9662-49ae-8b71-d94591dafc43}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a4a234bd-9add-413d-8961-21ba29eccd7d}, !- Handle
  {c6274ea4-7d7f-4e6c-a770-9ecd0e7398da}, !- Name
  {a462eb0b-4d7a-4d35-a103-addb6dd2a7bc}, !- Source Object
  4,                                      !- Outlet Port
  {867ba8fb-d684-4df6-a5fc-55145079f56e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1852f756-6658-49e3-b324-fc16e45387d4}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {3f32e281-529c-4a6f-acf8-e3a783decb56}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground Water-to-Air HP Htg Coil 5 Clg kBtu/hr 4.2COPH, !- Name
  {4c379ede-d452-423f-b3de-dce3dc83ff21}, !- Water Inlet Node Name
  {bd9d98f0-cbd3-40f7-ac34-73de90643d88}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {b0d40c84-8a47-4162-bfe9-b84bb0b37eae}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {8c11f1cb-7e98-47a3-bc00-def1ad32e5b4}, !- Inlet Port
  {4c379ede-d452-423f-b3de-dce3dc83ff21}; !- Outlet Port

OS:Connection,
  {8c11f1cb-7e98-47a3-bc00-def1ad32e5b4}, !- Handle
  {c15f0b90-d567-48d2-b025-3d163533bdde}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  46,                                     !- Outlet Port
  {b0d40c84-8a47-4162-bfe9-b84bb0b37eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d708b461-7062-48d6-ac41-afbf2876df3f}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {bd9d98f0-cbd3-40f7-ac34-73de90643d88}, !- Inlet Port
  {ea5fe06a-cb12-4256-b161-2babde8d00e1}; !- Outlet Port

OS:Connection,
  {4c379ede-d452-423f-b3de-dce3dc83ff21}, !- Handle
  {be7a370f-f5dd-4854-8245-fd0c2e45e553}, !- Name
  {b0d40c84-8a47-4162-bfe9-b84bb0b37eae}, !- Source Object
  3,                                      !- Outlet Port
  {3f32e281-529c-4a6f-acf8-e3a783decb56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd9d98f0-cbd3-40f7-ac34-73de90643d88}, !- Handle
  {3c7be570-e8fc-42c8-8e6f-1ab603e6f507}, !- Name
  {3f32e281-529c-4a6f-acf8-e3a783decb56}, !- Source Object
  3,                                      !- Outlet Port
  {d708b461-7062-48d6-ac41-afbf2876df3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea5fe06a-cb12-4256-b161-2babde8d00e1}, !- Handle
  {4fb01bd9-7865-43bb-a819-4aefb58f5a97}, !- Name
  {d708b461-7062-48d6-ac41-afbf2876df3f}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  46;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {8994191f-f080-476a-8e1b-b5adb787f5a1}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground Water-to-Air HP Clg Coil 5kBtu/hr 11.2EER, !- Name
  {e96aadb3-2186-4f76-8ad1-662c2e20ee0d}, !- Water Inlet Node Name
  {738ddafa-c3ce-4fd1-88e4-efe61f304673}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {83eb522b-4247-4d03-97df-2a51dbef8c83}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {41537806-8628-4c15-b139-89b58ca98e2c}, !- Inlet Port
  {e96aadb3-2186-4f76-8ad1-662c2e20ee0d}; !- Outlet Port

OS:Connection,
  {41537806-8628-4c15-b139-89b58ca98e2c}, !- Handle
  {581b4f91-0eb2-4755-b2ef-a863802fc242}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  47,                                     !- Outlet Port
  {83eb522b-4247-4d03-97df-2a51dbef8c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ccd585c-5e10-4198-90e3-7bea337edcdf}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {738ddafa-c3ce-4fd1-88e4-efe61f304673}, !- Inlet Port
  {35d1d304-48c9-4928-a9fd-3b2031bcfbed}; !- Outlet Port

OS:Connection,
  {e96aadb3-2186-4f76-8ad1-662c2e20ee0d}, !- Handle
  {892e78ec-727e-4d5d-9262-c53d31d97e94}, !- Name
  {83eb522b-4247-4d03-97df-2a51dbef8c83}, !- Source Object
  3,                                      !- Outlet Port
  {8994191f-f080-476a-8e1b-b5adb787f5a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {738ddafa-c3ce-4fd1-88e4-efe61f304673}, !- Handle
  {01ed492b-4bbd-4ce1-ac78-d4a52c5c15da}, !- Name
  {8994191f-f080-476a-8e1b-b5adb787f5a1}, !- Source Object
  3,                                      !- Outlet Port
  {3ccd585c-5e10-4198-90e3-7bea337edcdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d1d304-48c9-4928-a9fd-3b2031bcfbed}, !- Handle
  {731adcf8-856a-4cc7-a2da-9f0b367c94a8}, !- Name
  {3ccd585c-5e10-4198-90e3-7bea337edcdf}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  47;                                     !- Inlet Port

OS:Fan:OnOff,
  {cbfb55dc-f74f-467b-aed3-60c1cea73e93}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e867cb58-589d-424c-bac9-9a5af7f6e27e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {29a3009a-7942-477a-a719-ec5ff1860b18}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e867cb58-589d-424c-bac9-9a5af7f6e27e}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {29a3009a-7942-477a-a719-ec5ff1860b18}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {482acf63-57b3-4c5a-96fa-b8817c6e8a63}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {54043acf-2ce6-46fc-8eab-6363c37bd4cf}, !- Air Inlet Node Name
  {fa7ec6b9-ebb4-476b-80c9-551a9bef463e}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cbfb55dc-f74f-467b-aed3-60c1cea73e93}, !- Supply Air Fan Name
  {3f32e281-529c-4a6f-acf8-e3a783decb56}, !- Heating Coil Name
  {8994191f-f080-476a-8e1b-b5adb787f5a1}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {1852f756-6658-49e3-b324-fc16e45387d4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {6d4c5884-53a9-48e3-889c-240346ed86be}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground WSHP Inlet Air Node, !- Name
  {cfbe3ff7-f372-4c4d-b5e7-624ae52c790a}, !- Inlet Port
  {54043acf-2ce6-46fc-8eab-6363c37bd4cf}; !- Outlet Port

OS:Connection,
  {cfbe3ff7-f372-4c4d-b5e7-624ae52c790a}, !- Handle
  {144fd1d5-2c76-404f-980c-e4043b128950}, !- Name
  {a6e027a8-7d81-45cc-9163-7cdc168848c9}, !- Source Object
  3,                                      !- Outlet Port
  {6d4c5884-53a9-48e3-889c-240346ed86be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54043acf-2ce6-46fc-8eab-6363c37bd4cf}, !- Handle
  {eaad38e7-7043-4b57-b865-921f1b8e4b91}, !- Name
  {6d4c5884-53a9-48e3-889c-240346ed86be}, !- Source Object
  3,                                      !- Outlet Port
  {482acf63-57b3-4c5a-96fa-b8817c6e8a63}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {439360cc-7a45-4def-bc08-adffb6b3af75}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground WSHP Outlet Air Node, !- Name
  {fa7ec6b9-ebb4-476b-80c9-551a9bef463e}, !- Inlet Port
  {4c771a90-06eb-4155-8459-ee6d5752567d}; !- Outlet Port

OS:Connection,
  {4c771a90-06eb-4155-8459-ee6d5752567d}, !- Handle
  {7f9a548e-d848-4914-973a-bb1fed91b39f}, !- Name
  {439360cc-7a45-4def-bc08-adffb6b3af75}, !- Source Object
  3,                                      !- Outlet Port
  {5fc91e40-9868-4ef6-9fc2-329dcaccc389}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fa7ec6b9-ebb4-476b-80c9-551a9bef463e}, !- Handle
  {96041090-b0a2-47b7-b0e8-40e8c55ec512}, !- Name
  {482acf63-57b3-4c5a-96fa-b8817c6e8a63}, !- Source Object
  4,                                      !- Outlet Port
  {439360cc-7a45-4def-bc08-adffb6b3af75}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1ecab13a-b454-4167-8ec8-984b30992aed}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {f3ba906b-b740-4906-a26f-7131fbedcfde}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Ground Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {3c655656-39c2-4588-adde-371fa5777e1c}, !- Water Inlet Node Name
  {42ad26fd-e0d6-49e7-bc5c-907ecad00450}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {77171b4b-b530-4e3f-a7f9-3d1703362ae9}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {79dadc1e-a995-470e-ac72-62ed7a6f0b70}, !- Inlet Port
  {3c655656-39c2-4588-adde-371fa5777e1c}; !- Outlet Port

OS:Connection,
  {79dadc1e-a995-470e-ac72-62ed7a6f0b70}, !- Handle
  {1d062324-262a-4042-8d15-1bf8e370b58a}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  48,                                     !- Outlet Port
  {77171b4b-b530-4e3f-a7f9-3d1703362ae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5a1576c-503a-423e-b9dc-e827d21d02b3}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {42ad26fd-e0d6-49e7-bc5c-907ecad00450}, !- Inlet Port
  {089e0961-decf-4db4-912b-b1c782219a35}; !- Outlet Port

OS:Connection,
  {3c655656-39c2-4588-adde-371fa5777e1c}, !- Handle
  {ca05d0e7-083c-4d85-9a6b-f67ac5ee6efa}, !- Name
  {77171b4b-b530-4e3f-a7f9-3d1703362ae9}, !- Source Object
  3,                                      !- Outlet Port
  {f3ba906b-b740-4906-a26f-7131fbedcfde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ad26fd-e0d6-49e7-bc5c-907ecad00450}, !- Handle
  {e5c29422-3521-4cf4-960d-5327e17da023}, !- Name
  {f3ba906b-b740-4906-a26f-7131fbedcfde}, !- Source Object
  3,                                      !- Outlet Port
  {d5a1576c-503a-423e-b9dc-e827d21d02b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {089e0961-decf-4db4-912b-b1c782219a35}, !- Handle
  {4157f62e-ec0c-426b-9357-4c67ad484c66}, !- Name
  {d5a1576c-503a-423e-b9dc-e827d21d02b3}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  48;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {be36037a-2e8d-49c3-88d7-443330339749}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Ground Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {9b8da912-431e-4fdf-91dd-b23f6b2d65ad}, !- Water Inlet Node Name
  {aa16c918-a2a7-4107-bcfd-0b13f890b615}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {197368b9-16f0-4cea-b727-8e7ca0e9cb8a}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {973957f4-074b-42a0-a56e-32099f4df069}, !- Inlet Port
  {9b8da912-431e-4fdf-91dd-b23f6b2d65ad}; !- Outlet Port

OS:Connection,
  {973957f4-074b-42a0-a56e-32099f4df069}, !- Handle
  {eba57a5d-6650-49ab-9bdd-c4cf924804a0}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  49,                                     !- Outlet Port
  {197368b9-16f0-4cea-b727-8e7ca0e9cb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9d74d0c-080b-4d7f-a1ae-8acec9ca3dca}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {aa16c918-a2a7-4107-bcfd-0b13f890b615}, !- Inlet Port
  {031d05e2-f3ea-474c-82e1-ca3a4694178a}; !- Outlet Port

OS:Connection,
  {9b8da912-431e-4fdf-91dd-b23f6b2d65ad}, !- Handle
  {390fc37e-3460-484b-97de-b859317db044}, !- Name
  {197368b9-16f0-4cea-b727-8e7ca0e9cb8a}, !- Source Object
  3,                                      !- Outlet Port
  {be36037a-2e8d-49c3-88d7-443330339749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa16c918-a2a7-4107-bcfd-0b13f890b615}, !- Handle
  {9d96e27b-d69c-4fb3-8ee9-000b99a589f1}, !- Name
  {be36037a-2e8d-49c3-88d7-443330339749}, !- Source Object
  3,                                      !- Outlet Port
  {f9d74d0c-080b-4d7f-a1ae-8acec9ca3dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {031d05e2-f3ea-474c-82e1-ca3a4694178a}, !- Handle
  {267b80c5-7607-47fd-83ce-c54b3619e93f}, !- Name
  {f9d74d0c-080b-4d7f-a1ae-8acec9ca3dca}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  49;                                     !- Inlet Port

OS:Fan:OnOff,
  {63d3f7e8-5e5a-422b-a94c-f3c7a22b1cf1}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c942e1ee-a8b9-4908-bbe2-f41e770be1d1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {27222784-eb0b-4245-ae8d-df7a782d9998}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c942e1ee-a8b9-4908-bbe2-f41e770be1d1}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {27222784-eb0b-4245-ae8d-df7a782d9998}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {9f02a34f-dcfa-4c89-a6c8-5d80ed77e1c2}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {b9bb2ccf-90ab-45be-92e1-de3bef390834}, !- Air Inlet Node Name
  {af687c8c-87cf-4592-a40b-87d16019d437}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {63d3f7e8-5e5a-422b-a94c-f3c7a22b1cf1}, !- Supply Air Fan Name
  {f3ba906b-b740-4906-a26f-7131fbedcfde}, !- Heating Coil Name
  {be36037a-2e8d-49c3-88d7-443330339749}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {1ecab13a-b454-4167-8ec8-984b30992aed}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {6ff9a787-192a-412f-afe5-8e9f017144fa}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Ground WSHP Inlet Air Node, !- Name
  {3987685b-86af-4acf-aa5a-314d2a1237ec}, !- Inlet Port
  {b9bb2ccf-90ab-45be-92e1-de3bef390834}; !- Outlet Port

OS:Connection,
  {3987685b-86af-4acf-aa5a-314d2a1237ec}, !- Handle
  {5dfcca65-d17f-42c2-81da-5088d84b1213}, !- Name
  {2a3504b5-ce6c-4655-b4b5-a78f69cecef7}, !- Source Object
  3,                                      !- Outlet Port
  {6ff9a787-192a-412f-afe5-8e9f017144fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9bb2ccf-90ab-45be-92e1-de3bef390834}, !- Handle
  {a608930d-6ec2-48e1-8405-1ee0c31e40a7}, !- Name
  {6ff9a787-192a-412f-afe5-8e9f017144fa}, !- Source Object
  3,                                      !- Outlet Port
  {9f02a34f-dcfa-4c89-a6c8-5d80ed77e1c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {631ae146-289c-4c25-8ab1-747e61ed0382}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Ground WSHP Outlet Air Node, !- Name
  {af687c8c-87cf-4592-a40b-87d16019d437}, !- Inlet Port
  {90725268-21c3-4670-9e29-98757ca821e2}; !- Outlet Port

OS:Connection,
  {90725268-21c3-4670-9e29-98757ca821e2}, !- Handle
  {871c1def-12a7-4ae2-b9e5-dd4a48c553d1}, !- Name
  {631ae146-289c-4c25-8ab1-747e61ed0382}, !- Source Object
  3,                                      !- Outlet Port
  {6ae2c2e8-a0cd-4cc2-8ee9-c85c7a158d64}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {af687c8c-87cf-4592-a40b-87d16019d437}, !- Handle
  {62b77eab-6001-458d-bc64-a6308f53e440}, !- Name
  {9f02a34f-dcfa-4c89-a6c8-5d80ed77e1c2}, !- Source Object
  4,                                      !- Outlet Port
  {631ae146-289c-4c25-8ab1-747e61ed0382}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {63a6b5d5-6b56-439d-b9c0-a02a42d29165}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {c459ce35-2a00-409a-8d57-e1730def3f80}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Ground Water-to-Air HP Htg Coil 191 Clg kBtu/hr 4.2COPH, !- Name
  {404d5608-9264-47fc-836f-f9f6288a8254}, !- Water Inlet Node Name
  {f250db4d-a915-492c-909c-12c0543e0848}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {857f03c3-142b-4e83-af35-e6c059c2d589}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {defec0a1-e4e5-4129-b7db-d77027bc7e1c}, !- Inlet Port
  {404d5608-9264-47fc-836f-f9f6288a8254}; !- Outlet Port

OS:Connection,
  {defec0a1-e4e5-4129-b7db-d77027bc7e1c}, !- Handle
  {98016dc7-1715-4f83-9b32-e3b7d7bf9bac}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  50,                                     !- Outlet Port
  {857f03c3-142b-4e83-af35-e6c059c2d589}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27c14331-156e-4017-ba79-43965737f59d}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {f250db4d-a915-492c-909c-12c0543e0848}, !- Inlet Port
  {91853cb8-7d1c-4c1e-85eb-956592f96d56}; !- Outlet Port

OS:Connection,
  {404d5608-9264-47fc-836f-f9f6288a8254}, !- Handle
  {1b08e72b-b287-44e2-8e76-60877e4fec81}, !- Name
  {857f03c3-142b-4e83-af35-e6c059c2d589}, !- Source Object
  3,                                      !- Outlet Port
  {c459ce35-2a00-409a-8d57-e1730def3f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f250db4d-a915-492c-909c-12c0543e0848}, !- Handle
  {23af3beb-1238-4d94-beee-039b2d10bdda}, !- Name
  {c459ce35-2a00-409a-8d57-e1730def3f80}, !- Source Object
  3,                                      !- Outlet Port
  {27c14331-156e-4017-ba79-43965737f59d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91853cb8-7d1c-4c1e-85eb-956592f96d56}, !- Handle
  {5d14129c-2587-4115-a6a7-16ccf0c330fa}, !- Name
  {27c14331-156e-4017-ba79-43965737f59d}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  50;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {4c52e7f3-e70d-4062-93e9-f0fff41391d5}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Ground Water-to-Air HP Clg Coil, !- Name
  {b66b5838-a7b7-480b-ace3-a05ebbf45c95}, !- Water Inlet Node Name
  {b7410f1a-e4d8-4af8-b0ad-8aeaf502dc48}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {7c86dab4-ae23-4e2b-99cb-2b73c2362d3a}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {b6c68876-10f7-48b0-adaa-42ee2839fbd8}, !- Inlet Port
  {b66b5838-a7b7-480b-ace3-a05ebbf45c95}; !- Outlet Port

OS:Connection,
  {b6c68876-10f7-48b0-adaa-42ee2839fbd8}, !- Handle
  {f5917a94-0a37-429c-acaa-53318c20dd06}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  51,                                     !- Outlet Port
  {7c86dab4-ae23-4e2b-99cb-2b73c2362d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {999d25fc-c575-4af3-a1f4-f9fa8f45cc44}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {b7410f1a-e4d8-4af8-b0ad-8aeaf502dc48}, !- Inlet Port
  {556a725d-4894-4b7e-91ce-c3d36ba6a8b9}; !- Outlet Port

OS:Connection,
  {b66b5838-a7b7-480b-ace3-a05ebbf45c95}, !- Handle
  {493210dc-028b-4bf0-a9bb-dc256879fcd1}, !- Name
  {7c86dab4-ae23-4e2b-99cb-2b73c2362d3a}, !- Source Object
  3,                                      !- Outlet Port
  {4c52e7f3-e70d-4062-93e9-f0fff41391d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7410f1a-e4d8-4af8-b0ad-8aeaf502dc48}, !- Handle
  {b985e8f6-0e6e-4ba6-9cfa-a2fc99d7ba0a}, !- Name
  {4c52e7f3-e70d-4062-93e9-f0fff41391d5}, !- Source Object
  3,                                      !- Outlet Port
  {999d25fc-c575-4af3-a1f4-f9fa8f45cc44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {556a725d-4894-4b7e-91ce-c3d36ba6a8b9}, !- Handle
  {097904be-e4e9-421e-95b6-0e4da514b418}, !- Name
  {999d25fc-c575-4af3-a1f4-f9fa8f45cc44}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  51;                                     !- Inlet Port

OS:Fan:OnOff,
  {b9fb8c83-c60a-446d-b5df-e3f7920e6dcc}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b2c6552b-7b9c-41fa-b889-d06b4fa2c600}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {09ec965c-5475-4683-af6a-fa21af8db1c6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b2c6552b-7b9c-41fa-b889-d06b4fa2c600}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {09ec965c-5475-4683-af6a-fa21af8db1c6}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {79744ba2-3359-4c28-a221-4d92b21e5afd}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {00105313-b88a-426f-9f9e-6167f18db512}, !- Air Inlet Node Name
  {a6ec54f8-a297-4ff3-ad3d-cb4b3b5d4030}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9fb8c83-c60a-446d-b5df-e3f7920e6dcc}, !- Supply Air Fan Name
  {c459ce35-2a00-409a-8d57-e1730def3f80}, !- Heating Coil Name
  {4c52e7f3-e70d-4062-93e9-f0fff41391d5}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {63a6b5d5-6b56-439d-b9c0-a02a42d29165}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {4b7cb302-cdad-47e0-b529-4738e501a306}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Ground WSHP Inlet Air Node, !- Name
  {d2c01fad-71ce-477d-844e-18b6ccc7647b}, !- Inlet Port
  {00105313-b88a-426f-9f9e-6167f18db512}; !- Outlet Port

OS:Connection,
  {d2c01fad-71ce-477d-844e-18b6ccc7647b}, !- Handle
  {455c4c0d-bbf3-473d-846b-2f635ec8b266}, !- Name
  {3393dadf-6948-4e98-b2e8-4db65153b52b}, !- Source Object
  3,                                      !- Outlet Port
  {4b7cb302-cdad-47e0-b529-4738e501a306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00105313-b88a-426f-9f9e-6167f18db512}, !- Handle
  {d53270ac-e4dd-4edc-80c8-2e61cbf49186}, !- Name
  {4b7cb302-cdad-47e0-b529-4738e501a306}, !- Source Object
  3,                                      !- Outlet Port
  {79744ba2-3359-4c28-a221-4d92b21e5afd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e0222e82-befc-4bc8-a4b1-3efe929df312}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Ground WSHP Outlet Air Node, !- Name
  {a6ec54f8-a297-4ff3-ad3d-cb4b3b5d4030}, !- Inlet Port
  {e9b33e57-d8c8-4ac5-bcad-a8bf86ca3a6a}; !- Outlet Port

OS:Connection,
  {e9b33e57-d8c8-4ac5-bcad-a8bf86ca3a6a}, !- Handle
  {d97f2258-d50f-43a6-961b-47825a015466}, !- Name
  {e0222e82-befc-4bc8-a4b1-3efe929df312}, !- Source Object
  3,                                      !- Outlet Port
  {c29150b3-5cdd-482c-b56f-8af4588d8dc5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a6ec54f8-a297-4ff3-ad3d-cb4b3b5d4030}, !- Handle
  {8d44a666-2120-4def-9ee4-fb2cc459379f}, !- Name
  {79744ba2-3359-4c28-a221-4d92b21e5afd}, !- Source Object
  4,                                      !- Outlet Port
  {e0222e82-befc-4bc8-a4b1-3efe929df312}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cc097a36-edc2-4360-b095-076854038b78}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {2824e363-fc4e-4656-af2b-42a2ec8e97e7}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Ground Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH, !- Name
  {3b9f7d9d-b7df-438d-abe4-f84af1db88b8}, !- Water Inlet Node Name
  {6376a182-d3c8-4ed3-b652-31b24f87a7b8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {97938d53-6b11-49b5-bdc7-18801b1fb23a}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {1a526771-e29c-428c-9d6b-fde5e672ddba}, !- Inlet Port
  {3b9f7d9d-b7df-438d-abe4-f84af1db88b8}; !- Outlet Port

OS:Connection,
  {1a526771-e29c-428c-9d6b-fde5e672ddba}, !- Handle
  {4f53e006-9a47-44d1-9967-7acd7fc6ec11}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  52,                                     !- Outlet Port
  {97938d53-6b11-49b5-bdc7-18801b1fb23a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b97b4626-36ca-4c9d-a011-5e80a94781de}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {6376a182-d3c8-4ed3-b652-31b24f87a7b8}, !- Inlet Port
  {b7e54f8f-60c2-4447-8d6f-bcf1511c0f79}; !- Outlet Port

OS:Connection,
  {3b9f7d9d-b7df-438d-abe4-f84af1db88b8}, !- Handle
  {7413aee0-b712-409c-b606-db4107bbb998}, !- Name
  {97938d53-6b11-49b5-bdc7-18801b1fb23a}, !- Source Object
  3,                                      !- Outlet Port
  {2824e363-fc4e-4656-af2b-42a2ec8e97e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6376a182-d3c8-4ed3-b652-31b24f87a7b8}, !- Handle
  {65617d06-d7e0-4a82-8d99-869b4f0f9e3c}, !- Name
  {2824e363-fc4e-4656-af2b-42a2ec8e97e7}, !- Source Object
  3,                                      !- Outlet Port
  {b97b4626-36ca-4c9d-a011-5e80a94781de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7e54f8f-60c2-4447-8d6f-bcf1511c0f79}, !- Handle
  {88a49c59-2757-4358-a99b-391c3dbc02b3}, !- Name
  {b97b4626-36ca-4c9d-a011-5e80a94781de}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  52;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {25241662-962d-4e15-8c14-a0981bd8394f}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Ground Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER, !- Name
  {6e4e0240-fa72-4e82-a78a-c0669950712f}, !- Water Inlet Node Name
  {fb88d147-65e1-4a59-99a5-5dd9c4d5de74}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {b6e69249-b14a-4e6e-a5cd-7477fb5ad5b6}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {b736284b-3d4e-4ae0-b066-e4cb1afe6fea}, !- Inlet Port
  {6e4e0240-fa72-4e82-a78a-c0669950712f}; !- Outlet Port

OS:Connection,
  {b736284b-3d4e-4ae0-b066-e4cb1afe6fea}, !- Handle
  {f28d7825-cd5a-4b4d-8100-2bc3cd31596c}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  53,                                     !- Outlet Port
  {b6e69249-b14a-4e6e-a5cd-7477fb5ad5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38c90c8f-9a72-4def-9c4d-6bb658b649bb}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {fb88d147-65e1-4a59-99a5-5dd9c4d5de74}, !- Inlet Port
  {14088d44-2fb2-4e43-91ca-83ba45031542}; !- Outlet Port

OS:Connection,
  {6e4e0240-fa72-4e82-a78a-c0669950712f}, !- Handle
  {478d040b-ac16-4104-a682-15d2c70ee4cc}, !- Name
  {b6e69249-b14a-4e6e-a5cd-7477fb5ad5b6}, !- Source Object
  3,                                      !- Outlet Port
  {25241662-962d-4e15-8c14-a0981bd8394f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb88d147-65e1-4a59-99a5-5dd9c4d5de74}, !- Handle
  {d734c8bd-d7e5-4d94-9e7a-2256de6fed3a}, !- Name
  {25241662-962d-4e15-8c14-a0981bd8394f}, !- Source Object
  3,                                      !- Outlet Port
  {38c90c8f-9a72-4def-9c4d-6bb658b649bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14088d44-2fb2-4e43-91ca-83ba45031542}, !- Handle
  {c8ad0611-b892-4815-8a1d-d5c942c65759}, !- Name
  {38c90c8f-9a72-4def-9c4d-6bb658b649bb}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  53;                                     !- Inlet Port

OS:Fan:OnOff,
  {d7f6487f-faf6-41ee-bfba-048add61aeb5}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c4e6a04e-2db2-4518-a03e-30a37aa6f4cf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {41761f2a-60ea-44f2-bec2-1073130c1c14}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c4e6a04e-2db2-4518-a03e-30a37aa6f4cf}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {41761f2a-60ea-44f2-bec2-1073130c1c14}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {819d9a8a-c0ee-4bc2-844f-c1f6f26bd528}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {5be76906-f208-4158-b3be-a2d1b08bb36c}, !- Air Inlet Node Name
  {fd345da0-b209-44ca-ab36-fe724578454d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d7f6487f-faf6-41ee-bfba-048add61aeb5}, !- Supply Air Fan Name
  {2824e363-fc4e-4656-af2b-42a2ec8e97e7}, !- Heating Coil Name
  {25241662-962d-4e15-8c14-a0981bd8394f}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {cc097a36-edc2-4360-b095-076854038b78}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {b74f1652-b5c6-4f58-8458-b5afa9bd4ad2}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Ground WSHP Inlet Air Node, !- Name
  {60933ac3-4f6b-4131-a050-17487c268266}, !- Inlet Port
  {5be76906-f208-4158-b3be-a2d1b08bb36c}; !- Outlet Port

OS:Connection,
  {60933ac3-4f6b-4131-a050-17487c268266}, !- Handle
  {baf428ee-9ec7-4f8a-a561-f0547e91027a}, !- Name
  {c68365ca-7352-4c93-baa7-64bef9c50a52}, !- Source Object
  3,                                      !- Outlet Port
  {b74f1652-b5c6-4f58-8458-b5afa9bd4ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5be76906-f208-4158-b3be-a2d1b08bb36c}, !- Handle
  {243ce300-afc4-4fe0-9709-ece1175d380a}, !- Name
  {b74f1652-b5c6-4f58-8458-b5afa9bd4ad2}, !- Source Object
  3,                                      !- Outlet Port
  {819d9a8a-c0ee-4bc2-844f-c1f6f26bd528}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {61d218dc-1824-47f4-bfb5-77993e728152}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Ground WSHP Outlet Air Node, !- Name
  {fd345da0-b209-44ca-ab36-fe724578454d}, !- Inlet Port
  {518b187d-3e74-49b5-8f22-8addd6f7eb62}; !- Outlet Port

OS:Connection,
  {518b187d-3e74-49b5-8f22-8addd6f7eb62}, !- Handle
  {58456d3f-3df3-444a-bcfe-0216fadf29f3}, !- Name
  {61d218dc-1824-47f4-bfb5-77993e728152}, !- Source Object
  3,                                      !- Outlet Port
  {f453ffcd-4c9e-4614-897a-34435f366f55}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fd345da0-b209-44ca-ab36-fe724578454d}, !- Handle
  {931488c7-47d2-4151-afdb-69162e2c5dc0}, !- Name
  {819d9a8a-c0ee-4bc2-844f-c1f6f26bd528}, !- Source Object
  4,                                      !- Outlet Port
  {61d218dc-1824-47f4-bfb5-77993e728152}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {85a7d361-1656-48a9-b328-379c03b57cf2}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {d0db8db2-56d4-46e8-8e94-486328d167b6}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground Water-to-Air HP Htg Coil 8 Clg kBtu/hr 4.2COPH, !- Name
  {a5532d25-aa17-413f-ac48-c86bca4a2a22}, !- Water Inlet Node Name
  {c4edc221-861b-43f3-ae75-3d5cb296822e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {9fd024c6-72a2-46d3-9660-130da7d68b76}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {9447a6c3-db63-4dd5-ae7d-6fa4dffbcb17}, !- Inlet Port
  {a5532d25-aa17-413f-ac48-c86bca4a2a22}; !- Outlet Port

OS:Connection,
  {9447a6c3-db63-4dd5-ae7d-6fa4dffbcb17}, !- Handle
  {31460f37-2a09-46e8-aa89-17f941adcafb}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  54,                                     !- Outlet Port
  {9fd024c6-72a2-46d3-9660-130da7d68b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f11953b-7aa5-42c3-a1b6-355be419ff10}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {c4edc221-861b-43f3-ae75-3d5cb296822e}, !- Inlet Port
  {a599fa42-a595-4e8e-88af-a1838b3789be}; !- Outlet Port

OS:Connection,
  {a5532d25-aa17-413f-ac48-c86bca4a2a22}, !- Handle
  {5f4965ee-6b70-43ea-9c0d-56498c8d9abe}, !- Name
  {9fd024c6-72a2-46d3-9660-130da7d68b76}, !- Source Object
  3,                                      !- Outlet Port
  {d0db8db2-56d4-46e8-8e94-486328d167b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4edc221-861b-43f3-ae75-3d5cb296822e}, !- Handle
  {cae5c4ba-cdab-4f2f-8497-787f09d51bbf}, !- Name
  {d0db8db2-56d4-46e8-8e94-486328d167b6}, !- Source Object
  3,                                      !- Outlet Port
  {5f11953b-7aa5-42c3-a1b6-355be419ff10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a599fa42-a595-4e8e-88af-a1838b3789be}, !- Handle
  {4181fd7b-8f7e-45d6-b7cc-55cd71fb8e08}, !- Name
  {5f11953b-7aa5-42c3-a1b6-355be419ff10}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  54;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {2ca84574-ba50-4e65-90a7-a422a54d0653}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground Water-to-Air HP Clg Coil 8kBtu/hr 11.2EER, !- Name
  {e12c3eb6-7f9e-4832-931c-3fdb70e70320}, !- Water Inlet Node Name
  {d0b0c569-d3ee-4db6-a4b8-626afee41705}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {24cd3b6d-09d7-4108-89d0-721dab0656b4}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {239cf721-57da-42ce-8d8f-6d933a2b9c74}, !- Inlet Port
  {e12c3eb6-7f9e-4832-931c-3fdb70e70320}; !- Outlet Port

OS:Connection,
  {239cf721-57da-42ce-8d8f-6d933a2b9c74}, !- Handle
  {08a63481-d535-4eb1-a443-74cd60fd3ad8}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  55,                                     !- Outlet Port
  {24cd3b6d-09d7-4108-89d0-721dab0656b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da68239a-6289-49e4-b8ab-ca7dc508a578}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {d0b0c569-d3ee-4db6-a4b8-626afee41705}, !- Inlet Port
  {23afb90e-e81b-44e0-a63a-95a3f357648b}; !- Outlet Port

OS:Connection,
  {e12c3eb6-7f9e-4832-931c-3fdb70e70320}, !- Handle
  {b5be8eff-c2a6-4191-aa41-803933a3db61}, !- Name
  {24cd3b6d-09d7-4108-89d0-721dab0656b4}, !- Source Object
  3,                                      !- Outlet Port
  {2ca84574-ba50-4e65-90a7-a422a54d0653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0b0c569-d3ee-4db6-a4b8-626afee41705}, !- Handle
  {8a47203e-89ca-418f-8cc3-c123d59db350}, !- Name
  {2ca84574-ba50-4e65-90a7-a422a54d0653}, !- Source Object
  3,                                      !- Outlet Port
  {da68239a-6289-49e4-b8ab-ca7dc508a578}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23afb90e-e81b-44e0-a63a-95a3f357648b}, !- Handle
  {568bf7aa-48b0-4788-8689-c10c14351ffb}, !- Name
  {da68239a-6289-49e4-b8ab-ca7dc508a578}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  55;                                     !- Inlet Port

OS:Fan:OnOff,
  {91f1fbe3-c98d-4484-af4d-f544b765a7e3}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b1247d82-050a-436b-a675-f24a7f4c0bf5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {968357b6-48bb-4598-9b1b-ecb0d0fe9631}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b1247d82-050a-436b-a675-f24a7f4c0bf5}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {968357b6-48bb-4598-9b1b-ecb0d0fe9631}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {fdbb55e2-0b37-4f67-b483-bfc03138e3a6}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {6bc8f6d3-bf54-428d-bb3b-08fdee2b1fc8}, !- Air Inlet Node Name
  {73e04e8c-7338-4068-acdf-393691fbea3d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {91f1fbe3-c98d-4484-af4d-f544b765a7e3}, !- Supply Air Fan Name
  {d0db8db2-56d4-46e8-8e94-486328d167b6}, !- Heating Coil Name
  {2ca84574-ba50-4e65-90a7-a422a54d0653}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {85a7d361-1656-48a9-b328-379c03b57cf2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {cd41d805-32e8-47dd-bedd-dca352b25b91}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground WSHP Inlet Air Node, !- Name
  {1ba6881e-68b2-4a44-8cc3-6bfbdeeb38f0}, !- Inlet Port
  {6bc8f6d3-bf54-428d-bb3b-08fdee2b1fc8}; !- Outlet Port

OS:Connection,
  {1ba6881e-68b2-4a44-8cc3-6bfbdeeb38f0}, !- Handle
  {4d73ed61-6db0-4a67-8e62-57fd31acd359}, !- Name
  {2867ce0e-edd3-4328-9c65-052993a37b38}, !- Source Object
  3,                                      !- Outlet Port
  {cd41d805-32e8-47dd-bedd-dca352b25b91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc8f6d3-bf54-428d-bb3b-08fdee2b1fc8}, !- Handle
  {b89d1bdc-87c4-43d0-b6ba-44db287c19fa}, !- Name
  {cd41d805-32e8-47dd-bedd-dca352b25b91}, !- Source Object
  3,                                      !- Outlet Port
  {fdbb55e2-0b37-4f67-b483-bfc03138e3a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {08d2d83f-2a2f-485c-9733-0c0b7f369125}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground WSHP Outlet Air Node, !- Name
  {73e04e8c-7338-4068-acdf-393691fbea3d}, !- Inlet Port
  {82d0db8e-9a80-40c3-9d8b-23a9fbbb8983}; !- Outlet Port

OS:Connection,
  {82d0db8e-9a80-40c3-9d8b-23a9fbbb8983}, !- Handle
  {68142480-2c40-437a-882e-97c6b146098d}, !- Name
  {08d2d83f-2a2f-485c-9733-0c0b7f369125}, !- Source Object
  3,                                      !- Outlet Port
  {acc5e311-3a7d-4b48-9b10-2e2285b64ef7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {73e04e8c-7338-4068-acdf-393691fbea3d}, !- Handle
  {111ac743-706a-499f-9f26-82edf03be705}, !- Name
  {fdbb55e2-0b37-4f67-b483-bfc03138e3a6}, !- Source Object
  4,                                      !- Outlet Port
  {08d2d83f-2a2f-485c-9733-0c0b7f369125}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b572b41b-c4d9-4c43-8423-22c320aeabcb}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {d760b877-df5e-4690-824e-084363c91c37}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground Water-to-Air HP Htg Coil 152 Clg kBtu/hr 4.2COPH, !- Name
  {fbe5a624-9817-46b3-8706-c4dc71e04de9}, !- Water Inlet Node Name
  {919257a5-3e50-4c7b-af5d-a53e4b6a10f5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {a9a69e20-da9f-4adc-b222-7512b3c10328}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {53ac0dba-ba2c-49fd-b172-80cd69dab866}, !- Inlet Port
