  {fbe5a624-9817-46b3-8706-c4dc71e04de9}; !- Outlet Port

OS:Connection,
  {53ac0dba-ba2c-49fd-b172-80cd69dab866}, !- Handle
  {236fc237-5849-46e6-bb3c-111c24b94de5}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  56,                                     !- Outlet Port
  {a9a69e20-da9f-4adc-b222-7512b3c10328}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29589f2b-5e38-4e36-94e7-9ceeaa2e25d0}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {919257a5-3e50-4c7b-af5d-a53e4b6a10f5}, !- Inlet Port
  {a0d11153-3d15-49fb-a802-38ad4d04fbd4}; !- Outlet Port

OS:Connection,
  {fbe5a624-9817-46b3-8706-c4dc71e04de9}, !- Handle
  {2896dae0-f8fa-4d50-9e05-1fcc7c9679dc}, !- Name
  {a9a69e20-da9f-4adc-b222-7512b3c10328}, !- Source Object
  3,                                      !- Outlet Port
  {d760b877-df5e-4690-824e-084363c91c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {919257a5-3e50-4c7b-af5d-a53e4b6a10f5}, !- Handle
  {9b142600-6ef3-450a-ba91-8de079cbb842}, !- Name
  {d760b877-df5e-4690-824e-084363c91c37}, !- Source Object
  3,                                      !- Outlet Port
  {29589f2b-5e38-4e36-94e7-9ceeaa2e25d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0d11153-3d15-49fb-a802-38ad4d04fbd4}, !- Handle
  {e5b3290a-85f6-471d-9919-3d0c3e7994c3}, !- Name
  {29589f2b-5e38-4e36-94e7-9ceeaa2e25d0}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  56;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {7c65dc2b-50c9-48ee-8b5b-f5b1b7116d39}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground Water-to-Air HP Clg Coil, !- Name
  {70d26d74-4347-434f-8837-f3dc3f2a0523}, !- Water Inlet Node Name
  {98d5c95e-ff1a-4b7a-8cac-1e3fb3b4d41d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {65ea4685-e2bd-47d1-a3b9-d13b97096514}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {30f26b26-aeaf-4788-b0af-9f5f2a8e6963}, !- Inlet Port
  {70d26d74-4347-434f-8837-f3dc3f2a0523}; !- Outlet Port

OS:Connection,
  {30f26b26-aeaf-4788-b0af-9f5f2a8e6963}, !- Handle
  {8ce9e2be-5858-470a-8bf8-4cf9c70ac008}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  57,                                     !- Outlet Port
  {65ea4685-e2bd-47d1-a3b9-d13b97096514}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7544d46-fc19-4ad4-b20d-79d51d865dce}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {98d5c95e-ff1a-4b7a-8cac-1e3fb3b4d41d}, !- Inlet Port
  {4c17645c-626f-4955-a683-b003717e5c8c}; !- Outlet Port

OS:Connection,
  {70d26d74-4347-434f-8837-f3dc3f2a0523}, !- Handle
  {2ad881bd-1adf-4c4f-924c-1b4f21acf1cc}, !- Name
  {65ea4685-e2bd-47d1-a3b9-d13b97096514}, !- Source Object
  3,                                      !- Outlet Port
  {7c65dc2b-50c9-48ee-8b5b-f5b1b7116d39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98d5c95e-ff1a-4b7a-8cac-1e3fb3b4d41d}, !- Handle
  {f0c44ef1-774c-4e24-af30-87747c1be801}, !- Name
  {7c65dc2b-50c9-48ee-8b5b-f5b1b7116d39}, !- Source Object
  3,                                      !- Outlet Port
  {e7544d46-fc19-4ad4-b20d-79d51d865dce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c17645c-626f-4955-a683-b003717e5c8c}, !- Handle
  {2922b732-acbd-42e4-8919-102809caae88}, !- Name
  {e7544d46-fc19-4ad4-b20d-79d51d865dce}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  57;                                     !- Inlet Port

OS:Fan:OnOff,
  {891de91a-d6fd-4353-92dc-1615c253a40a}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e0b9f1f4-6fb6-45fc-9748-bd68d6a65bc4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c393150a-14e2-43f0-a962-abc102ee4f55}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e0b9f1f4-6fb6-45fc-9748-bd68d6a65bc4}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c393150a-14e2-43f0-a962-abc102ee4f55}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {bbabb07c-65fc-41f2-8db1-eb53ed56ed1e}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {34f33a03-3fc8-4cc2-9056-fe0f1832bcdc}, !- Air Inlet Node Name
  {ffafc71c-d056-4e3a-89e6-ca39a24717bc}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {891de91a-d6fd-4353-92dc-1615c253a40a}, !- Supply Air Fan Name
  {d760b877-df5e-4690-824e-084363c91c37}, !- Heating Coil Name
  {7c65dc2b-50c9-48ee-8b5b-f5b1b7116d39}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {b572b41b-c4d9-4c43-8423-22c320aeabcb}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {aac3a33b-82e6-41b8-9419-c941059190ed}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground WSHP Inlet Air Node, !- Name
  {68def54b-6d01-4b02-8363-78865e7941b7}, !- Inlet Port
  {34f33a03-3fc8-4cc2-9056-fe0f1832bcdc}; !- Outlet Port

OS:Connection,
  {68def54b-6d01-4b02-8363-78865e7941b7}, !- Handle
  {4d8aae99-8541-45fa-b4d8-81e846ea973d}, !- Name
  {0323adc4-c514-43c9-a1bf-e256201509ae}, !- Source Object
  3,                                      !- Outlet Port
  {aac3a33b-82e6-41b8-9419-c941059190ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34f33a03-3fc8-4cc2-9056-fe0f1832bcdc}, !- Handle
  {16340524-a26b-4402-acb6-670fecdfb7a9}, !- Name
  {aac3a33b-82e6-41b8-9419-c941059190ed}, !- Source Object
  3,                                      !- Outlet Port
  {bbabb07c-65fc-41f2-8db1-eb53ed56ed1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {297a80d8-af02-4ee1-a182-51b78165082b}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground WSHP Outlet Air Node, !- Name
  {ffafc71c-d056-4e3a-89e6-ca39a24717bc}, !- Inlet Port
  {df8379c5-56ab-4451-8574-f7aa5c471d14}; !- Outlet Port

OS:Connection,
  {df8379c5-56ab-4451-8574-f7aa5c471d14}, !- Handle
  {dcd2c506-db03-4b8a-bda2-90becd1d701b}, !- Name
  {297a80d8-af02-4ee1-a182-51b78165082b}, !- Source Object
  3,                                      !- Outlet Port
  {5ed00811-ebdd-49cd-a842-eb512b0fff6d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ffafc71c-d056-4e3a-89e6-ca39a24717bc}, !- Handle
  {7855186a-75eb-4e70-a168-cb89c9fd6f92}, !- Name
  {bbabb07c-65fc-41f2-8db1-eb53ed56ed1e}, !- Source Object
  4,                                      !- Outlet Port
  {297a80d8-af02-4ee1-a182-51b78165082b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bdd546fe-0b31-406e-a2e8-839779e0503c}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {2b35b1d8-10e0-46ec-8257-8f031c891065}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH, !- Name
  {bfb67308-0614-4627-9c8c-00a13b9536a5}, !- Water Inlet Node Name
  {32339a1a-14de-4dd0-af4b-62270d3545b8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {5d2a4b26-a904-4985-b425-0908abad93c4}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {a741eb25-9120-40ff-9801-e6f2c54fcb85}, !- Inlet Port
  {bfb67308-0614-4627-9c8c-00a13b9536a5}; !- Outlet Port

OS:Connection,
  {a741eb25-9120-40ff-9801-e6f2c54fcb85}, !- Handle
  {24b1390d-696a-46e1-b1f0-66473b778487}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  58,                                     !- Outlet Port
  {5d2a4b26-a904-4985-b425-0908abad93c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16fc26dd-80d0-4e18-9f45-d765a817de07}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {32339a1a-14de-4dd0-af4b-62270d3545b8}, !- Inlet Port
  {b3886ff0-a865-435a-8860-fad47832f094}; !- Outlet Port

OS:Connection,
  {bfb67308-0614-4627-9c8c-00a13b9536a5}, !- Handle
  {53511f61-de4c-4838-a794-c59714c383f9}, !- Name
  {5d2a4b26-a904-4985-b425-0908abad93c4}, !- Source Object
  3,                                      !- Outlet Port
  {2b35b1d8-10e0-46ec-8257-8f031c891065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32339a1a-14de-4dd0-af4b-62270d3545b8}, !- Handle
  {fbb9008b-626a-4cc1-96ea-ce2cbe712a29}, !- Name
  {2b35b1d8-10e0-46ec-8257-8f031c891065}, !- Source Object
  3,                                      !- Outlet Port
  {16fc26dd-80d0-4e18-9f45-d765a817de07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3886ff0-a865-435a-8860-fad47832f094}, !- Handle
  {b52c100f-c23c-4f4b-8692-e8433b3583a3}, !- Name
  {16fc26dd-80d0-4e18-9f45-d765a817de07}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  58;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {daabf48c-6a11-4c6a-8bda-34f53aebeea5}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER, !- Name
  {ac4537af-4f82-4d84-81de-f27d534c8644}, !- Water Inlet Node Name
  {f623249c-d6da-42b8-80e0-8ac7473564e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {18852023-886e-4553-8ae3-8ad7a80da863}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {0a6c1298-8dca-4c73-b681-f994d77e1425}, !- Inlet Port
  {ac4537af-4f82-4d84-81de-f27d534c8644}; !- Outlet Port

OS:Connection,
  {0a6c1298-8dca-4c73-b681-f994d77e1425}, !- Handle
  {d0e8a09b-d982-45a3-9737-39bebfbf6924}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  59,                                     !- Outlet Port
  {18852023-886e-4553-8ae3-8ad7a80da863}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07654c47-f358-4a6c-8b36-668324bd1455}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {f623249c-d6da-42b8-80e0-8ac7473564e4}, !- Inlet Port
  {c50ae1bf-f9bc-48d0-94d6-67f8963db999}; !- Outlet Port

OS:Connection,
  {ac4537af-4f82-4d84-81de-f27d534c8644}, !- Handle
  {e93652b8-1893-4be0-9584-d68b98939bdd}, !- Name
  {18852023-886e-4553-8ae3-8ad7a80da863}, !- Source Object
  3,                                      !- Outlet Port
  {daabf48c-6a11-4c6a-8bda-34f53aebeea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f623249c-d6da-42b8-80e0-8ac7473564e4}, !- Handle
  {0292f9e5-a38e-40e4-a384-12ab5b1f06f1}, !- Name
  {daabf48c-6a11-4c6a-8bda-34f53aebeea5}, !- Source Object
  3,                                      !- Outlet Port
  {07654c47-f358-4a6c-8b36-668324bd1455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c50ae1bf-f9bc-48d0-94d6-67f8963db999}, !- Handle
  {a8ae57f2-54b9-4b3f-8403-c63491a9957f}, !- Name
  {07654c47-f358-4a6c-8b36-668324bd1455}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  59;                                     !- Inlet Port

OS:Fan:OnOff,
  {6009cd0a-cc28-44aa-ae3f-c8f137c6f5c9}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c86c14b4-c4b3-4c75-8e2a-d9bcd06906f4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6835f6bf-a906-4cea-9652-92dc3d55f860}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c86c14b4-c4b3-4c75-8e2a-d9bcd06906f4}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6835f6bf-a906-4cea-9652-92dc3d55f860}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {d5decb91-1611-4389-a305-c5625342dc79}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {62d6e7b2-f069-4b82-bfef-2f5283f751a6}, !- Air Inlet Node Name
  {790f3992-7c91-4cc4-97f2-3505ecb5fd68}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6009cd0a-cc28-44aa-ae3f-c8f137c6f5c9}, !- Supply Air Fan Name
  {2b35b1d8-10e0-46ec-8257-8f031c891065}, !- Heating Coil Name
  {daabf48c-6a11-4c6a-8bda-34f53aebeea5}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {bdd546fe-0b31-406e-a2e8-839779e0503c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {411bf68f-289b-4147-a1c9-5afaefe13b8b}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground WSHP Inlet Air Node, !- Name
  {a4a1fa70-a452-4f63-bb10-de07261effa2}, !- Inlet Port
  {62d6e7b2-f069-4b82-bfef-2f5283f751a6}; !- Outlet Port

OS:Connection,
  {a4a1fa70-a452-4f63-bb10-de07261effa2}, !- Handle
  {080eaee4-750a-4d74-8266-df5c5c9fe58a}, !- Name
  {d31fc63a-7803-4cdc-85d9-623de768182f}, !- Source Object
  3,                                      !- Outlet Port
  {411bf68f-289b-4147-a1c9-5afaefe13b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d6e7b2-f069-4b82-bfef-2f5283f751a6}, !- Handle
  {10c4f5db-b03a-4294-931d-f17e85b91044}, !- Name
  {411bf68f-289b-4147-a1c9-5afaefe13b8b}, !- Source Object
  3,                                      !- Outlet Port
  {d5decb91-1611-4389-a305-c5625342dc79}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ad41d51f-e4fe-44e4-a16d-53a16a5567af}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground WSHP Outlet Air Node, !- Name
  {790f3992-7c91-4cc4-97f2-3505ecb5fd68}, !- Inlet Port
  {8e38b095-d548-4909-9130-e3337b116246}; !- Outlet Port

OS:Connection,
  {8e38b095-d548-4909-9130-e3337b116246}, !- Handle
  {eb88738b-1788-45df-a447-ee294f0d7eeb}, !- Name
  {ad41d51f-e4fe-44e4-a16d-53a16a5567af}, !- Source Object
  3,                                      !- Outlet Port
  {d13faa53-5c52-4448-975d-019be4868e1a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {790f3992-7c91-4cc4-97f2-3505ecb5fd68}, !- Handle
  {d929d3f6-bac8-4494-b01a-c573d673520a}, !- Name
  {d5decb91-1611-4389-a305-c5625342dc79}, !- Source Object
  4,                                      !- Outlet Port
  {ad41d51f-e4fe-44e4-a16d-53a16a5567af}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bde7e9b7-f8b7-430e-b5f3-78d848605f20}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ebcebe7d-7fb6-44b3-8b53-cc82ebd91e54}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH, !- Name
  {462cbe45-784a-4e5e-85ec-75bba59e792f}, !- Water Inlet Node Name
  {ed2c63b1-fbf8-4299-8e3e-0dd9ee49496b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {e68a9331-4b47-4932-9683-ad830238b8c2}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {771593bc-74e4-4075-8df5-c290a8728317}, !- Inlet Port
  {462cbe45-784a-4e5e-85ec-75bba59e792f}; !- Outlet Port

OS:Connection,
  {771593bc-74e4-4075-8df5-c290a8728317}, !- Handle
  {6775cfdd-2c01-436b-a669-e7acbe12daee}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  60,                                     !- Outlet Port
  {e68a9331-4b47-4932-9683-ad830238b8c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe2df7dc-a141-4079-902f-705b7de2cf0d}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {ed2c63b1-fbf8-4299-8e3e-0dd9ee49496b}, !- Inlet Port
  {c056d5c1-d4fe-4f35-a422-10e82f269e00}; !- Outlet Port

OS:Connection,
  {462cbe45-784a-4e5e-85ec-75bba59e792f}, !- Handle
  {1b248d01-6ad8-4537-afcb-50c33617119d}, !- Name
  {e68a9331-4b47-4932-9683-ad830238b8c2}, !- Source Object
  3,                                      !- Outlet Port
  {ebcebe7d-7fb6-44b3-8b53-cc82ebd91e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed2c63b1-fbf8-4299-8e3e-0dd9ee49496b}, !- Handle
  {c1d14476-0c08-48ea-85d1-4dec04f0f54c}, !- Name
  {ebcebe7d-7fb6-44b3-8b53-cc82ebd91e54}, !- Source Object
  3,                                      !- Outlet Port
  {fe2df7dc-a141-4079-902f-705b7de2cf0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c056d5c1-d4fe-4f35-a422-10e82f269e00}, !- Handle
  {f6d57359-5cef-4c21-989e-c5bcd8492e6c}, !- Name
  {fe2df7dc-a141-4079-902f-705b7de2cf0d}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  60;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {b654f88b-9458-4375-adf0-1491cb72c673}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER, !- Name
  {a26021c6-5c1e-4f6c-a1aa-6c3a34e58610}, !- Water Inlet Node Name
  {d176462a-2e5d-4986-a3e2-faa1affc4e93}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {4bdc5440-33f0-4ba8-a4e3-b8ca4ae12e5c}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {d184c718-8b2c-4918-a762-f47bfea94760}, !- Inlet Port
  {a26021c6-5c1e-4f6c-a1aa-6c3a34e58610}; !- Outlet Port

OS:Connection,
  {d184c718-8b2c-4918-a762-f47bfea94760}, !- Handle
  {707accf0-d6e1-46af-bb29-0be8e1fb2dc4}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  61,                                     !- Outlet Port
  {4bdc5440-33f0-4ba8-a4e3-b8ca4ae12e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a834705-fa73-45d1-8d1e-086e8b516dc4}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {d176462a-2e5d-4986-a3e2-faa1affc4e93}, !- Inlet Port
  {e20a2251-2153-45e5-9361-9905aa63328e}; !- Outlet Port

OS:Connection,
  {a26021c6-5c1e-4f6c-a1aa-6c3a34e58610}, !- Handle
  {420fcb61-10b2-499f-b490-d2869f6e9d05}, !- Name
  {4bdc5440-33f0-4ba8-a4e3-b8ca4ae12e5c}, !- Source Object
  3,                                      !- Outlet Port
  {b654f88b-9458-4375-adf0-1491cb72c673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d176462a-2e5d-4986-a3e2-faa1affc4e93}, !- Handle
  {5767c669-c54c-41db-b55b-e09809840811}, !- Name
  {b654f88b-9458-4375-adf0-1491cb72c673}, !- Source Object
  3,                                      !- Outlet Port
  {8a834705-fa73-45d1-8d1e-086e8b516dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e20a2251-2153-45e5-9361-9905aa63328e}, !- Handle
  {8392dc30-e951-42bb-be22-9a158383436b}, !- Name
  {8a834705-fa73-45d1-8d1e-086e8b516dc4}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  61;                                     !- Inlet Port

OS:Fan:OnOff,
  {844ce22c-65e2-4a67-b240-665de849eee9}, !- Handle
  Zone Hospital Kitchen A  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {82c0b35d-69f8-44f5-9b50-1a016745bc13}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {73a5df57-13fc-47ae-b580-938b15daa701}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {82c0b35d-69f8-44f5-9b50-1a016745bc13}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {73a5df57-13fc-47ae-b580-938b15daa701}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {2fc2d00c-2c03-442b-ad37-32c554dfe047}, !- Handle
  Zone Hospital Kitchen A  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {8182725c-0a73-4402-a270-1c1515e6352d}, !- Air Inlet Node Name
  {cc62006a-9528-44a3-969c-71754f359c6e}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {844ce22c-65e2-4a67-b240-665de849eee9}, !- Supply Air Fan Name
  {ebcebe7d-7fb6-44b3-8b53-cc82ebd91e54}, !- Heating Coil Name
  {b654f88b-9458-4375-adf0-1491cb72c673}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {bde7e9b7-f8b7-430e-b5f3-78d848605f20}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {97ea3f2b-ab5b-4b7f-9967-7f78ab7d5d9d}, !- Handle
  Zone Hospital Kitchen A  - Story Ground WSHP Inlet Air Node, !- Name
  {1a03b310-b7f7-48ef-9ff1-2d84cb56ad16}, !- Inlet Port
  {8182725c-0a73-4402-a270-1c1515e6352d}; !- Outlet Port

OS:Connection,
  {1a03b310-b7f7-48ef-9ff1-2d84cb56ad16}, !- Handle
  {6bebde00-9674-45e2-a6be-8cfc308e893b}, !- Name
  {d25230bd-f2ee-4d8a-a581-ae4c2f91a7e9}, !- Source Object
  4,                                      !- Outlet Port
  {97ea3f2b-ab5b-4b7f-9967-7f78ab7d5d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8182725c-0a73-4402-a270-1c1515e6352d}, !- Handle
  {52467716-1a2d-4676-ae0c-aa1be827bb5a}, !- Name
  {97ea3f2b-ab5b-4b7f-9967-7f78ab7d5d9d}, !- Source Object
  3,                                      !- Outlet Port
  {2fc2d00c-2c03-442b-ad37-32c554dfe047}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2f97516f-5c98-4c08-8763-65f2dc2c7370}, !- Handle
  Zone Hospital Kitchen A  - Story Ground WSHP Outlet Air Node, !- Name
  {cc62006a-9528-44a3-969c-71754f359c6e}, !- Inlet Port
  {299031a0-d13d-40b0-9d34-d147c8312efe}; !- Outlet Port

OS:Connection,
  {299031a0-d13d-40b0-9d34-d147c8312efe}, !- Handle
  {0aae5476-f535-43d0-a41a-dc392200fa40}, !- Name
  {2f97516f-5c98-4c08-8763-65f2dc2c7370}, !- Source Object
  3,                                      !- Outlet Port
  {f7c9f16d-dbf7-4753-887d-d08c01415a61}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cc62006a-9528-44a3-969c-71754f359c6e}, !- Handle
  {d90de20b-f58d-4eb2-aff2-6f2a422f9a1e}, !- Name
  {2fc2d00c-2c03-442b-ad37-32c554dfe047}, !- Source Object
  4,                                      !- Outlet Port
  {2f97516f-5c98-4c08-8763-65f2dc2c7370}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c0728285-10c9-4946-a73a-5ea385777ffc}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {c7a8d072-1651-4057-8972-0982d0483204}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Water-to-Air HP Htg Coil 250 Clg kBtu/hr 4.2COPH, !- Name
  {22f18372-0154-412c-93d6-a977f32e66fd}, !- Water Inlet Node Name
  {b5fdf7e0-3891-480e-9a42-2676e912a690}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {444b1628-5f16-4226-a9ef-8b5ef10b6293}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {dac4444c-8ce7-4b39-9be1-80e782e4139e}, !- Inlet Port
  {22f18372-0154-412c-93d6-a977f32e66fd}; !- Outlet Port

OS:Connection,
  {dac4444c-8ce7-4b39-9be1-80e782e4139e}, !- Handle
  {49ce3539-b0d0-47ec-b399-49d71ce28e06}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  62,                                     !- Outlet Port
  {444b1628-5f16-4226-a9ef-8b5ef10b6293}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af4c1e90-bc98-4c8d-9b2d-0011a8ab34a7}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {b5fdf7e0-3891-480e-9a42-2676e912a690}, !- Inlet Port
  {26d2ed38-f4f4-4927-85e1-d94025abd173}; !- Outlet Port

OS:Connection,
  {22f18372-0154-412c-93d6-a977f32e66fd}, !- Handle
  {781d269e-7702-4151-875c-1f5a10fd43af}, !- Name
  {444b1628-5f16-4226-a9ef-8b5ef10b6293}, !- Source Object
  3,                                      !- Outlet Port
  {c7a8d072-1651-4057-8972-0982d0483204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5fdf7e0-3891-480e-9a42-2676e912a690}, !- Handle
  {cc284b91-0af4-47e6-a719-8643c19a59bd}, !- Name
  {c7a8d072-1651-4057-8972-0982d0483204}, !- Source Object
  3,                                      !- Outlet Port
  {af4c1e90-bc98-4c8d-9b2d-0011a8ab34a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26d2ed38-f4f4-4927-85e1-d94025abd173}, !- Handle
  {8432ced2-d57b-42ea-8342-1e3b49795ffd}, !- Name
  {af4c1e90-bc98-4c8d-9b2d-0011a8ab34a7}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  62;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {d6b4cada-2b08-42c4-8fd8-8e08ba19906f}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Water-to-Air HP Clg Coil, !- Name
  {27222e6a-9af1-4c22-a4f0-f51cd1ad21f0}, !- Water Inlet Node Name
  {fdee42af-0938-4f0e-be36-54c46ea47347}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {bf2fd40c-0f4c-4711-bf2a-2d3a007ed38a}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {4bd5ff24-2d5e-46a4-8fac-28329554ba29}, !- Inlet Port
  {27222e6a-9af1-4c22-a4f0-f51cd1ad21f0}; !- Outlet Port

OS:Connection,
  {4bd5ff24-2d5e-46a4-8fac-28329554ba29}, !- Handle
  {481a7e4a-333a-4905-9409-12cc2c6a5e04}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  63,                                     !- Outlet Port
  {bf2fd40c-0f4c-4711-bf2a-2d3a007ed38a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d25c0fc1-ce6c-4694-a3ba-8f9aae785dca}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {fdee42af-0938-4f0e-be36-54c46ea47347}, !- Inlet Port
  {13ff2041-6419-4fd3-a0f3-ceafd485efcc}; !- Outlet Port

OS:Connection,
  {27222e6a-9af1-4c22-a4f0-f51cd1ad21f0}, !- Handle
  {3e6f2aa5-bc00-4f1e-afd8-573df53e4408}, !- Name
  {bf2fd40c-0f4c-4711-bf2a-2d3a007ed38a}, !- Source Object
  3,                                      !- Outlet Port
  {d6b4cada-2b08-42c4-8fd8-8e08ba19906f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdee42af-0938-4f0e-be36-54c46ea47347}, !- Handle
  {b3cd1c6b-c565-4a5b-b557-d9db6551b14a}, !- Name
  {d6b4cada-2b08-42c4-8fd8-8e08ba19906f}, !- Source Object
  3,                                      !- Outlet Port
  {d25c0fc1-ce6c-4694-a3ba-8f9aae785dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13ff2041-6419-4fd3-a0f3-ceafd485efcc}, !- Handle
  {db8733ec-0614-4fea-bbd1-b313c22ddebb}, !- Name
  {d25c0fc1-ce6c-4694-a3ba-8f9aae785dca}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  63;                                     !- Inlet Port

OS:Fan:OnOff,
  {035d37d1-65cc-4e45-a710-b8ba943dd51a}, !- Handle
  Zone Hospital Kitchen B  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4982a4ac-f917-480e-ba31-fc960a040bbf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c7d4d3a4-db0b-4134-9665-e59a12b20271}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4982a4ac-f917-480e-ba31-fc960a040bbf}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c7d4d3a4-db0b-4134-9665-e59a12b20271}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {94c881af-d063-466e-9bd0-2e11583ea17f}, !- Handle
  Zone Hospital Kitchen B  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {ead3de9c-f811-4e68-8b7f-443ae5b3a760}, !- Air Inlet Node Name
  {10b79559-002d-4dae-8283-ac2c234d7bba}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {035d37d1-65cc-4e45-a710-b8ba943dd51a}, !- Supply Air Fan Name
  {c7a8d072-1651-4057-8972-0982d0483204}, !- Heating Coil Name
  {d6b4cada-2b08-42c4-8fd8-8e08ba19906f}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {c0728285-10c9-4946-a73a-5ea385777ffc}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {0b1a5a92-12c7-41a9-a14e-b194ab5ab947}, !- Handle
  Zone Hospital Kitchen B  - Story Ground WSHP Inlet Air Node, !- Name
  {ce5da143-78c6-4ab3-9a0f-136df32cdeed}, !- Inlet Port
  {ead3de9c-f811-4e68-8b7f-443ae5b3a760}; !- Outlet Port

OS:Connection,
  {ce5da143-78c6-4ab3-9a0f-136df32cdeed}, !- Handle
  {90485e6a-63d8-48cc-8ce8-d3d451678e38}, !- Name
  {0b009e93-df77-4fc2-9ead-cfee07d36489}, !- Source Object
  4,                                      !- Outlet Port
  {0b1a5a92-12c7-41a9-a14e-b194ab5ab947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ead3de9c-f811-4e68-8b7f-443ae5b3a760}, !- Handle
  {8126b465-1f50-40bb-ac82-2cdbf1f31993}, !- Name
  {0b1a5a92-12c7-41a9-a14e-b194ab5ab947}, !- Source Object
  3,                                      !- Outlet Port
  {94c881af-d063-466e-9bd0-2e11583ea17f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {20e20c9a-c2de-4775-a92c-09abff9580c3}, !- Handle
  Zone Hospital Kitchen B  - Story Ground WSHP Outlet Air Node, !- Name
  {10b79559-002d-4dae-8283-ac2c234d7bba}, !- Inlet Port
  {c66ddfeb-f82d-4209-9b0e-d0cdb32e44a1}; !- Outlet Port

OS:Connection,
  {c66ddfeb-f82d-4209-9b0e-d0cdb32e44a1}, !- Handle
  {9ae30784-711d-4e10-b7a9-05782eec2405}, !- Name
  {20e20c9a-c2de-4775-a92c-09abff9580c3}, !- Source Object
  3,                                      !- Outlet Port
  {05cd2041-f450-4899-ba5a-7d724c376e67}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {10b79559-002d-4dae-8283-ac2c234d7bba}, !- Handle
  {2b2f819d-0122-4543-80c2-4a9e37d96f6b}, !- Name
  {94c881af-d063-466e-9bd0-2e11583ea17f}, !- Source Object
  4,                                      !- Outlet Port
  {20e20c9a-c2de-4775-a92c-09abff9580c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {89d09838-1ccd-4d22-80e5-131a4dd99252}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {76894d3b-56d6-48cc-827f-e211dbb10963}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Water-to-Air HP Htg Coil 23 Clg kBtu/hr 4.2COPH, !- Name
  {fbf033f6-ffde-474d-823c-caf42085c350}, !- Water Inlet Node Name
  {a8719f90-dd03-4115-811d-3110d82ea8b8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {be74083e-1ac7-412a-8250-c4768497ccc6}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {77c5ff49-ebdd-4f7b-bf40-eaf19263da34}, !- Inlet Port
  {fbf033f6-ffde-474d-823c-caf42085c350}; !- Outlet Port

OS:Connection,
  {77c5ff49-ebdd-4f7b-bf40-eaf19263da34}, !- Handle
  {612ee4f7-8510-43a6-ad35-201cbc39c34c}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  64,                                     !- Outlet Port
  {be74083e-1ac7-412a-8250-c4768497ccc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72e683f6-5c2b-4af8-b088-dde6b5d002de}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {a8719f90-dd03-4115-811d-3110d82ea8b8}, !- Inlet Port
  {b54c0fb3-7e56-484b-ab09-808129b9ce24}; !- Outlet Port

OS:Connection,
  {fbf033f6-ffde-474d-823c-caf42085c350}, !- Handle
  {3e1340a5-92af-4275-8a37-d850026ee9b2}, !- Name
  {be74083e-1ac7-412a-8250-c4768497ccc6}, !- Source Object
  3,                                      !- Outlet Port
  {76894d3b-56d6-48cc-827f-e211dbb10963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8719f90-dd03-4115-811d-3110d82ea8b8}, !- Handle
  {89afa5ff-33d9-4dfc-a4cf-dcb0960b164b}, !- Name
  {76894d3b-56d6-48cc-827f-e211dbb10963}, !- Source Object
  3,                                      !- Outlet Port
  {72e683f6-5c2b-4af8-b088-dde6b5d002de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b54c0fb3-7e56-484b-ab09-808129b9ce24}, !- Handle
  {7e7dfa7e-1486-4ab7-abea-51858946dbc7}, !- Name
  {72e683f6-5c2b-4af8-b088-dde6b5d002de}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  64;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {130b49f2-e57f-432b-a875-b3ae1765ac57}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Water-to-Air HP Clg Coil 23kBtu/hr 12.0EER, !- Name
  {29c9aeea-4588-4ae4-a22c-b944a8bbcfd1}, !- Water Inlet Node Name
  {744cf882-ef91-4f11-8585-30a3ac961ca6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {80ccf285-6117-4d5a-b148-e18218894f8e}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {16034ee0-6d31-46e3-b2b5-5f09b3fc2ec6}, !- Inlet Port
  {29c9aeea-4588-4ae4-a22c-b944a8bbcfd1}; !- Outlet Port

OS:Connection,
  {16034ee0-6d31-46e3-b2b5-5f09b3fc2ec6}, !- Handle
  {9c9fd221-7896-421e-9595-e0f615bbfd82}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  65,                                     !- Outlet Port
  {80ccf285-6117-4d5a-b148-e18218894f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {317e2bb4-8cbf-4c9f-9771-2eeb949d9924}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {744cf882-ef91-4f11-8585-30a3ac961ca6}, !- Inlet Port
  {0d554096-8a2c-4aa8-89f5-272063892594}; !- Outlet Port

OS:Connection,
  {29c9aeea-4588-4ae4-a22c-b944a8bbcfd1}, !- Handle
  {548707f5-b9d5-4251-85a8-c3d59ab19a20}, !- Name
  {80ccf285-6117-4d5a-b148-e18218894f8e}, !- Source Object
  3,                                      !- Outlet Port
  {130b49f2-e57f-432b-a875-b3ae1765ac57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {744cf882-ef91-4f11-8585-30a3ac961ca6}, !- Handle
  {daa35477-5ce2-4c84-93be-2e8601e0a486}, !- Name
  {130b49f2-e57f-432b-a875-b3ae1765ac57}, !- Source Object
  3,                                      !- Outlet Port
  {317e2bb4-8cbf-4c9f-9771-2eeb949d9924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d554096-8a2c-4aa8-89f5-272063892594}, !- Handle
  {4d576a1c-bdbf-4457-9c5a-76099ca5d8b1}, !- Name
  {317e2bb4-8cbf-4c9f-9771-2eeb949d9924}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  65;                                     !- Inlet Port

OS:Fan:OnOff,
  {b07707fb-ca17-4a4c-9be2-bf3ad0dc1ed4}, !- Handle
  Zone Hospital Kitchen C  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3da1fcc4-b6dc-44d8-923d-0b3fc2ecf82f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {54ca7312-8467-4b1d-aa0d-b5435fd883c8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3da1fcc4-b6dc-44d8-923d-0b3fc2ecf82f}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {54ca7312-8467-4b1d-aa0d-b5435fd883c8}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {e1bbd169-3090-4531-9f0a-8e61992483c5}, !- Handle
  Zone Hospital Kitchen C  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {96355474-3fae-4489-8c49-46e7b892f4ec}, !- Air Inlet Node Name
  {e6e0c599-053a-4595-b7b9-29658070113d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b07707fb-ca17-4a4c-9be2-bf3ad0dc1ed4}, !- Supply Air Fan Name
  {76894d3b-56d6-48cc-827f-e211dbb10963}, !- Heating Coil Name
  {130b49f2-e57f-432b-a875-b3ae1765ac57}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {89d09838-1ccd-4d22-80e5-131a4dd99252}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {e49be50b-0761-417b-9db6-c80e1836e7e8}, !- Handle
  Zone Hospital Kitchen C  - Story Ground WSHP Inlet Air Node, !- Name
  {de8fd1cc-bc7c-42a7-a5be-935bbe9ce2d1}, !- Inlet Port
  {96355474-3fae-4489-8c49-46e7b892f4ec}; !- Outlet Port

OS:Connection,
  {de8fd1cc-bc7c-42a7-a5be-935bbe9ce2d1}, !- Handle
  {7d9acee3-abcd-491f-b52c-2e9d7c8b63e3}, !- Name
  {6f1c0cda-ef86-4217-8564-98fab700b272}, !- Source Object
  4,                                      !- Outlet Port
  {e49be50b-0761-417b-9db6-c80e1836e7e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96355474-3fae-4489-8c49-46e7b892f4ec}, !- Handle
  {9fe7ad95-b08b-4103-bc58-204458a34b4f}, !- Name
  {e49be50b-0761-417b-9db6-c80e1836e7e8}, !- Source Object
  3,                                      !- Outlet Port
  {e1bbd169-3090-4531-9f0a-8e61992483c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b8c00105-0c59-4b11-9864-0de016fbe6dc}, !- Handle
  Zone Hospital Kitchen C  - Story Ground WSHP Outlet Air Node, !- Name
  {e6e0c599-053a-4595-b7b9-29658070113d}, !- Inlet Port
  {fe073212-04c1-41a2-8c22-a2455ea223ee}; !- Outlet Port

OS:Connection,
  {fe073212-04c1-41a2-8c22-a2455ea223ee}, !- Handle
  {e529a251-9d17-412e-b1aa-93a76be3057f}, !- Name
  {b8c00105-0c59-4b11-9864-0de016fbe6dc}, !- Source Object
  3,                                      !- Outlet Port
  {272ded16-27da-4dea-91b7-57ef29787c03}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e6e0c599-053a-4595-b7b9-29658070113d}, !- Handle
  {51efe1ea-b0b1-4566-90cb-6979929ce885}, !- Name
  {e1bbd169-3090-4531-9f0a-8e61992483c5}, !- Source Object
  4,                                      !- Outlet Port
  {b8c00105-0c59-4b11-9864-0de016fbe6dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b7c09c15-5d8d-47f7-a2f5-50c01d2f7173}, !- Handle
  Zone Hospital Lab A  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ae2a4a0f-f481-4238-9d83-6965facac43c}, !- Handle
  Zone Hospital Lab A  - Story Ground Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH, !- Name
  {0f54128e-d500-4892-ad48-4605b26c1197}, !- Water Inlet Node Name
  {43407e96-4984-44ce-b130-b125e3c43007}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {4945a77e-7a09-4142-90db-dd3daad408ad}, !- Handle
  Zone Hospital Lab A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {4f5a9b3a-61d7-4acd-bbf3-e608622ca979}, !- Inlet Port
  {0f54128e-d500-4892-ad48-4605b26c1197}; !- Outlet Port

OS:Connection,
  {4f5a9b3a-61d7-4acd-bbf3-e608622ca979}, !- Handle
  {06b89a36-77ed-4b3d-b724-11709484037c}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  66,                                     !- Outlet Port
  {4945a77e-7a09-4142-90db-dd3daad408ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39e7f0ca-3c64-49d4-97f3-2dadce7ae92a}, !- Handle
  Zone Hospital Lab A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {43407e96-4984-44ce-b130-b125e3c43007}, !- Inlet Port
  {260a5270-5fd6-4062-b544-dc5f0d133f9b}; !- Outlet Port

OS:Connection,
  {0f54128e-d500-4892-ad48-4605b26c1197}, !- Handle
  {dd154b67-d655-4b4d-8673-2807b666aac0}, !- Name
  {4945a77e-7a09-4142-90db-dd3daad408ad}, !- Source Object
  3,                                      !- Outlet Port
  {ae2a4a0f-f481-4238-9d83-6965facac43c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43407e96-4984-44ce-b130-b125e3c43007}, !- Handle
  {83c9ee75-e861-4fdc-bee6-d0187b73771f}, !- Name
  {ae2a4a0f-f481-4238-9d83-6965facac43c}, !- Source Object
  3,                                      !- Outlet Port
  {39e7f0ca-3c64-49d4-97f3-2dadce7ae92a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {260a5270-5fd6-4062-b544-dc5f0d133f9b}, !- Handle
  {9cc42d4a-5676-41cf-bac6-eb4b1e561ce7}, !- Name
  {39e7f0ca-3c64-49d4-97f3-2dadce7ae92a}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  66;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {7851aa50-cffc-49bf-addd-e6773a061be6}, !- Handle
  Zone Hospital Lab A  - Story Ground Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER, !- Name
  {8933c3a4-632d-4c70-afa9-bfce63a1b664}, !- Water Inlet Node Name
  {5ab703a0-f187-4f27-b83a-8759aad5db76}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {e56f2c64-a8cd-4a07-8a2c-5083e8fb3b83}, !- Handle
  Zone Hospital Lab A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {56a300db-9f7c-40ed-bd68-be1b54abe299}, !- Inlet Port
  {8933c3a4-632d-4c70-afa9-bfce63a1b664}; !- Outlet Port

OS:Connection,
  {56a300db-9f7c-40ed-bd68-be1b54abe299}, !- Handle
  {2840ab3c-a51a-4781-be7e-547d7c1760e7}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  67,                                     !- Outlet Port
  {e56f2c64-a8cd-4a07-8a2c-5083e8fb3b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66940861-697b-49b2-8c67-3f222016f731}, !- Handle
  Zone Hospital Lab A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {5ab703a0-f187-4f27-b83a-8759aad5db76}, !- Inlet Port
  {9c5bb9ca-c5ec-49be-932c-503bd01595e8}; !- Outlet Port

OS:Connection,
  {8933c3a4-632d-4c70-afa9-bfce63a1b664}, !- Handle
  {19e0e454-724b-4e54-87ba-bbf5f9b69b74}, !- Name
  {e56f2c64-a8cd-4a07-8a2c-5083e8fb3b83}, !- Source Object
  3,                                      !- Outlet Port
  {7851aa50-cffc-49bf-addd-e6773a061be6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ab703a0-f187-4f27-b83a-8759aad5db76}, !- Handle
  {36075c89-c9fe-4a39-8d18-188e97197ff8}, !- Name
  {7851aa50-cffc-49bf-addd-e6773a061be6}, !- Source Object
  3,                                      !- Outlet Port
  {66940861-697b-49b2-8c67-3f222016f731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5bb9ca-c5ec-49be-932c-503bd01595e8}, !- Handle
  {8c0b6568-2433-480a-a555-940fcc7a7d18}, !- Name
  {66940861-697b-49b2-8c67-3f222016f731}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  67;                                     !- Inlet Port

OS:Fan:OnOff,
  {73b77985-58ef-4ac0-bafe-b24a379cf52b}, !- Handle
  Zone Hospital Lab A  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a350352b-7a2b-45ab-8d37-28d1491e849d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a4470aba-a47c-4342-aae3-19b133de6cd6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a350352b-7a2b-45ab-8d37-28d1491e849d}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a4470aba-a47c-4342-aae3-19b133de6cd6}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {802628c4-47b8-4986-9ba9-c0e63c80e1a3}, !- Handle
  Zone Hospital Lab A  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {eb9205c6-8628-4329-b14f-70fb782d4a3f}, !- Air Inlet Node Name
  {7717e16a-b66f-473e-9364-1bef63d85eef}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {73b77985-58ef-4ac0-bafe-b24a379cf52b}, !- Supply Air Fan Name
  {ae2a4a0f-f481-4238-9d83-6965facac43c}, !- Heating Coil Name
  {7851aa50-cffc-49bf-addd-e6773a061be6}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {b7c09c15-5d8d-47f7-a2f5-50c01d2f7173}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {d3d3b1df-7bfb-4608-a2a3-d6fceb46b90b}, !- Handle
  Zone Hospital Lab A  - Story Ground WSHP Inlet Air Node, !- Name
  {021c49c5-b3e9-49af-9abc-97c7fdb6b901}, !- Inlet Port
  {eb9205c6-8628-4329-b14f-70fb782d4a3f}; !- Outlet Port

OS:Connection,
  {021c49c5-b3e9-49af-9abc-97c7fdb6b901}, !- Handle
  {30f62ad8-d249-4921-8387-e429defccd11}, !- Name
  {2f6c5dc2-c921-48c4-9b8c-5d9bcbeebbc2}, !- Source Object
  3,                                      !- Outlet Port
  {d3d3b1df-7bfb-4608-a2a3-d6fceb46b90b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb9205c6-8628-4329-b14f-70fb782d4a3f}, !- Handle
  {a190e01e-a42a-450c-af09-f21edecc37d1}, !- Name
  {d3d3b1df-7bfb-4608-a2a3-d6fceb46b90b}, !- Source Object
  3,                                      !- Outlet Port
  {802628c4-47b8-4986-9ba9-c0e63c80e1a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {adb1fbc5-69fa-49cc-a837-d55af94cee23}, !- Handle
  Zone Hospital Lab A  - Story Ground WSHP Outlet Air Node, !- Name
  {7717e16a-b66f-473e-9364-1bef63d85eef}, !- Inlet Port
  {bf60f5eb-8429-4a54-b12e-8c32d6424499}; !- Outlet Port

OS:Connection,
  {bf60f5eb-8429-4a54-b12e-8c32d6424499}, !- Handle
  {a932c0ca-f937-4762-a586-5484b56e3825}, !- Name
  {adb1fbc5-69fa-49cc-a837-d55af94cee23}, !- Source Object
  3,                                      !- Outlet Port
  {995a008c-33c5-4f54-9c7c-7c735c6d7dda}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7717e16a-b66f-473e-9364-1bef63d85eef}, !- Handle
  {1d3c81c8-3396-444b-b37b-7c5fcf8a21f4}, !- Name
  {802628c4-47b8-4986-9ba9-c0e63c80e1a3}, !- Source Object
  4,                                      !- Outlet Port
  {adb1fbc5-69fa-49cc-a837-d55af94cee23}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {06acc910-cb80-4f7b-8b78-5f0c8c58454e}, !- Handle
  Zone Hospital Lab B  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ddeda183-4597-420f-b518-7955b06b27d1}, !- Handle
  Zone Hospital Lab B  - Story Ground Water-to-Air HP Htg Coil 458 Clg kBtu/hr 4.2COPH, !- Name
  {3c8280e4-bff2-4e1f-8a49-638a0e319cf1}, !- Water Inlet Node Name
  {84d9ac36-6618-443f-baaa-fa7ce960ac82}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {af50b80a-7fa0-45f7-a7ae-cecf0818845a}, !- Handle
  Zone Hospital Lab B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {44c9979d-4d90-4dda-b48a-66940548dbfd}, !- Inlet Port
  {3c8280e4-bff2-4e1f-8a49-638a0e319cf1}; !- Outlet Port

OS:Connection,
  {44c9979d-4d90-4dda-b48a-66940548dbfd}, !- Handle
  {9359e80e-f555-4f1c-88cb-790b1c606afe}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  68,                                     !- Outlet Port
  {af50b80a-7fa0-45f7-a7ae-cecf0818845a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {587a4221-8146-4237-b4f8-3996d1dec0fc}, !- Handle
  Zone Hospital Lab B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {84d9ac36-6618-443f-baaa-fa7ce960ac82}, !- Inlet Port
  {5cdef2ca-0bf3-47bd-a829-407b33db3023}; !- Outlet Port

OS:Connection,
  {3c8280e4-bff2-4e1f-8a49-638a0e319cf1}, !- Handle
  {4f5f7459-2aac-4f98-a7e8-caf3fada33f8}, !- Name
  {af50b80a-7fa0-45f7-a7ae-cecf0818845a}, !- Source Object
  3,                                      !- Outlet Port
  {ddeda183-4597-420f-b518-7955b06b27d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84d9ac36-6618-443f-baaa-fa7ce960ac82}, !- Handle
  {10f00e4a-0c42-4fe8-ad00-dc54326a6fd2}, !- Name
  {ddeda183-4597-420f-b518-7955b06b27d1}, !- Source Object
  3,                                      !- Outlet Port
  {587a4221-8146-4237-b4f8-3996d1dec0fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cdef2ca-0bf3-47bd-a829-407b33db3023}, !- Handle
  {047a6370-1814-49c7-90f2-c9f71f3288ef}, !- Name
  {587a4221-8146-4237-b4f8-3996d1dec0fc}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  68;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {c3db20b8-52ea-4f1d-956b-70b1af6360cd}, !- Handle
  Zone Hospital Lab B  - Story Ground Water-to-Air HP Clg Coil, !- Name
  {d934f667-b32c-47c8-988d-41b828bbf808}, !- Water Inlet Node Name
  {b54c630c-977f-4d04-809b-456f39f8a12c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {fa737216-4261-416e-b183-d76a4ba68005}, !- Handle
  Zone Hospital Lab B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {a3abef3c-d3d5-4c77-9aae-8abde8fd20fa}, !- Inlet Port
  {d934f667-b32c-47c8-988d-41b828bbf808}; !- Outlet Port

OS:Connection,
  {a3abef3c-d3d5-4c77-9aae-8abde8fd20fa}, !- Handle
  {ff860f1e-1e1e-4e6b-9acd-26859d42238c}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  69,                                     !- Outlet Port
  {fa737216-4261-416e-b183-d76a4ba68005}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bfd239e-0092-417d-b864-fbd8ae15f133}, !- Handle
  Zone Hospital Lab B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {b54c630c-977f-4d04-809b-456f39f8a12c}, !- Inlet Port
  {5fe322d7-64cf-4120-a38c-544a1fc3b137}; !- Outlet Port

OS:Connection,
  {d934f667-b32c-47c8-988d-41b828bbf808}, !- Handle
  {1b53b306-437f-4101-9c4e-d6bbc4585c65}, !- Name
  {fa737216-4261-416e-b183-d76a4ba68005}, !- Source Object
  3,                                      !- Outlet Port
  {c3db20b8-52ea-4f1d-956b-70b1af6360cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b54c630c-977f-4d04-809b-456f39f8a12c}, !- Handle
  {16eb3e4b-6722-454b-86f0-14b9bca4a5f0}, !- Name
  {c3db20b8-52ea-4f1d-956b-70b1af6360cd}, !- Source Object
  3,                                      !- Outlet Port
  {9bfd239e-0092-417d-b864-fbd8ae15f133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fe322d7-64cf-4120-a38c-544a1fc3b137}, !- Handle
  {e32e5816-c101-4b32-aad3-ad79a3dcd4ac}, !- Name
  {9bfd239e-0092-417d-b864-fbd8ae15f133}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  69;                                     !- Inlet Port

OS:Fan:OnOff,
  {4fe5e4d1-3690-45b3-b1e4-a7d84473a37a}, !- Handle
  Zone Hospital Lab B  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26c8aa45-0888-4fc2-80a9-52fb41be7cbb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0e74d512-6f0e-48a8-91a4-f5bbf55c0828}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {26c8aa45-0888-4fc2-80a9-52fb41be7cbb}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0e74d512-6f0e-48a8-91a4-f5bbf55c0828}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {6ba89980-a80f-4306-972c-d8bf31ac64ff}, !- Handle
  Zone Hospital Lab B  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {0a16e208-5a0e-47cc-ba27-90111115202e}, !- Air Inlet Node Name
  {71ea4507-3b42-445b-9843-6910b64ff8a0}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4fe5e4d1-3690-45b3-b1e4-a7d84473a37a}, !- Supply Air Fan Name
  {ddeda183-4597-420f-b518-7955b06b27d1}, !- Heating Coil Name
  {c3db20b8-52ea-4f1d-956b-70b1af6360cd}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {06acc910-cb80-4f7b-8b78-5f0c8c58454e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {b9e8277c-b610-46a2-b675-a0f2abe005da}, !- Handle
  Zone Hospital Lab B  - Story Ground WSHP Inlet Air Node, !- Name
  {22982157-52d5-4526-8bf3-8487e14135d1}, !- Inlet Port
  {0a16e208-5a0e-47cc-ba27-90111115202e}; !- Outlet Port

OS:Connection,
  {22982157-52d5-4526-8bf3-8487e14135d1}, !- Handle
  {df6019e1-acce-4e49-85e3-450db0e2d55c}, !- Name
  {44d9de07-da67-4985-9069-642e11d1d1fb}, !- Source Object
  3,                                      !- Outlet Port
  {b9e8277c-b610-46a2-b675-a0f2abe005da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a16e208-5a0e-47cc-ba27-90111115202e}, !- Handle
  {d1218f17-781d-4c7b-b26c-7b86c81c008e}, !- Name
  {b9e8277c-b610-46a2-b675-a0f2abe005da}, !- Source Object
  3,                                      !- Outlet Port
  {6ba89980-a80f-4306-972c-d8bf31ac64ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {813a9c94-b4ac-41b2-b2d6-67d67a5d404a}, !- Handle
  Zone Hospital Lab B  - Story Ground WSHP Outlet Air Node, !- Name
  {71ea4507-3b42-445b-9843-6910b64ff8a0}, !- Inlet Port
  {d4d7100e-5479-4500-b979-2237ff109a98}; !- Outlet Port

OS:Connection,
  {d4d7100e-5479-4500-b979-2237ff109a98}, !- Handle
  {7969a9ab-7f8e-4a66-befa-e7f606818d4b}, !- Name
  {813a9c94-b4ac-41b2-b2d6-67d67a5d404a}, !- Source Object
  3,                                      !- Outlet Port
  {278d7b4e-9f4a-45d4-9bc6-51916bc1bef3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {71ea4507-3b42-445b-9843-6910b64ff8a0}, !- Handle
  {9bf61d48-c99f-4de9-a247-f8ce2fdd9b8f}, !- Name
  {6ba89980-a80f-4306-972c-d8bf31ac64ff}, !- Source Object
  4,                                      !- Outlet Port
  {813a9c94-b4ac-41b2-b2d6-67d67a5d404a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e118c953-b063-401b-aafc-5a6cb1bb362a}, !- Handle
  Zone Hospital Lab C  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {b386d9bb-2a90-42e2-ba6a-96bd994b86d5}, !- Handle
  Zone Hospital Lab C  - Story Ground Water-to-Air HP Htg Coil 19 Clg kBtu/hr 4.2COPH, !- Name
  {3ef17183-1c76-4840-97dd-42fd9c550951}, !- Water Inlet Node Name
  {4c59a138-15c6-417f-bee3-fc62eef728d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {a31ac813-da98-4994-8a7d-ea2df0d06cb6}, !- Handle
  Zone Hospital Lab C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {72a7227c-4645-4950-aef4-19118100f319}, !- Inlet Port
  {3ef17183-1c76-4840-97dd-42fd9c550951}; !- Outlet Port

OS:Connection,
  {72a7227c-4645-4950-aef4-19118100f319}, !- Handle
  {7e780b15-68bb-438f-a8fc-4f4b11ed092a}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  70,                                     !- Outlet Port
  {a31ac813-da98-4994-8a7d-ea2df0d06cb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23008c7c-0a14-4ff0-b2ed-6f9e6f88a176}, !- Handle
  Zone Hospital Lab C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {4c59a138-15c6-417f-bee3-fc62eef728d2}, !- Inlet Port
  {0fa5f677-5040-4ec2-9d60-7d436f88096f}; !- Outlet Port

OS:Connection,
  {3ef17183-1c76-4840-97dd-42fd9c550951}, !- Handle
  {e604ad10-08f1-4c65-ac6c-4877002b39e9}, !- Name
  {a31ac813-da98-4994-8a7d-ea2df0d06cb6}, !- Source Object
  3,                                      !- Outlet Port
  {b386d9bb-2a90-42e2-ba6a-96bd994b86d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c59a138-15c6-417f-bee3-fc62eef728d2}, !- Handle
  {c43af90e-c205-4e78-8b18-59a0eb3d6256}, !- Name
  {b386d9bb-2a90-42e2-ba6a-96bd994b86d5}, !- Source Object
  3,                                      !- Outlet Port
  {23008c7c-0a14-4ff0-b2ed-6f9e6f88a176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fa5f677-5040-4ec2-9d60-7d436f88096f}, !- Handle
  {cf7755a8-a0ca-4928-87d8-20cfa17a9ab7}, !- Name
  {23008c7c-0a14-4ff0-b2ed-6f9e6f88a176}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  70;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {4cfab86a-02df-49d3-bc85-119295db4a71}, !- Handle
  Zone Hospital Lab C  - Story Ground Water-to-Air HP Clg Coil 19kBtu/hr 12.0EER, !- Name
  {2c5d714b-fb2b-4d11-9d10-dacaec3aae70}, !- Water Inlet Node Name
  {4c2fcf42-a8a4-4734-b49c-a01c62843e7c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {201b8cf7-8364-4dba-9448-976194807991}, !- Handle
  Zone Hospital Lab C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {e82c6273-3f3f-4ee9-8cce-0c893d336580}, !- Inlet Port
  {2c5d714b-fb2b-4d11-9d10-dacaec3aae70}; !- Outlet Port

OS:Connection,
  {e82c6273-3f3f-4ee9-8cce-0c893d336580}, !- Handle
  {c1bda60f-6b1a-40e4-8f30-79c5fe81c31c}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  71,                                     !- Outlet Port
  {201b8cf7-8364-4dba-9448-976194807991}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a92a0861-f710-4dee-88ac-c1a953892abd}, !- Handle
  Zone Hospital Lab C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {4c2fcf42-a8a4-4734-b49c-a01c62843e7c}, !- Inlet Port
  {8f2973ba-99ae-4b89-99ce-ae2fd60298b1}; !- Outlet Port

OS:Connection,
  {2c5d714b-fb2b-4d11-9d10-dacaec3aae70}, !- Handle
  {b6951a1b-71da-4ed0-a3a1-3c771745614f}, !- Name
  {201b8cf7-8364-4dba-9448-976194807991}, !- Source Object
  3,                                      !- Outlet Port
  {4cfab86a-02df-49d3-bc85-119295db4a71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c2fcf42-a8a4-4734-b49c-a01c62843e7c}, !- Handle
  {69591865-0f2f-4f86-b02c-b6478bc086a8}, !- Name
  {4cfab86a-02df-49d3-bc85-119295db4a71}, !- Source Object
  3,                                      !- Outlet Port
  {a92a0861-f710-4dee-88ac-c1a953892abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f2973ba-99ae-4b89-99ce-ae2fd60298b1}, !- Handle
  {0d4c750a-f4d5-4982-bfdf-f5d8e38fd120}, !- Name
  {a92a0861-f710-4dee-88ac-c1a953892abd}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  71;                                     !- Inlet Port

OS:Fan:OnOff,
  {8c6dc862-f74c-40a8-931e-bd2910fab56f}, !- Handle
  Zone Hospital Lab C  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {018a4500-455d-4fb6-b37b-0f068401fa9f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c67c7a75-ffbc-4d8a-99ec-b3779cbadfca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {018a4500-455d-4fb6-b37b-0f068401fa9f}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c67c7a75-ffbc-4d8a-99ec-b3779cbadfca}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {526cb469-134c-4d90-bac5-76e3bc0a8e29}, !- Handle
  Zone Hospital Lab C  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {43b62693-0d5c-47ff-ad6b-7e2c4be9a93d}, !- Air Inlet Node Name
  {837c1899-d9a4-4817-8561-e561bbe9ccb5}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8c6dc862-f74c-40a8-931e-bd2910fab56f}, !- Supply Air Fan Name
  {b386d9bb-2a90-42e2-ba6a-96bd994b86d5}, !- Heating Coil Name
  {4cfab86a-02df-49d3-bc85-119295db4a71}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {e118c953-b063-401b-aafc-5a6cb1bb362a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {05ff97fe-da54-46c4-b685-6ce57fffff93}, !- Handle
  Zone Hospital Lab C  - Story Ground WSHP Inlet Air Node, !- Name
  {8c96f705-5b17-43f9-9726-e55058d63165}, !- Inlet Port
  {43b62693-0d5c-47ff-ad6b-7e2c4be9a93d}; !- Outlet Port

OS:Connection,
  {8c96f705-5b17-43f9-9726-e55058d63165}, !- Handle
  {689ace7c-24e3-41cc-b562-74bcdd02903a}, !- Name
  {9169348a-2893-4a6f-aa9c-609670539d56}, !- Source Object
  3,                                      !- Outlet Port
  {05ff97fe-da54-46c4-b685-6ce57fffff93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43b62693-0d5c-47ff-ad6b-7e2c4be9a93d}, !- Handle
  {1afdf154-2607-4175-8281-a20f06ed925a}, !- Name
  {05ff97fe-da54-46c4-b685-6ce57fffff93}, !- Source Object
  3,                                      !- Outlet Port
  {526cb469-134c-4d90-bac5-76e3bc0a8e29}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a0a31093-dd27-402d-9f76-27d880084838}, !- Handle
  Zone Hospital Lab C  - Story Ground WSHP Outlet Air Node, !- Name
  {837c1899-d9a4-4817-8561-e561bbe9ccb5}, !- Inlet Port
  {05e6f444-acf3-48ba-9a91-292d4740af69}; !- Outlet Port

OS:Connection,
  {05e6f444-acf3-48ba-9a91-292d4740af69}, !- Handle
  {abf01041-6393-4357-959f-ca4b9d74183d}, !- Name
  {a0a31093-dd27-402d-9f76-27d880084838}, !- Source Object
  3,                                      !- Outlet Port
  {284675f8-ccc4-4896-8d57-a0b51737a605}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {837c1899-d9a4-4817-8561-e561bbe9ccb5}, !- Handle
  {ec6fb428-ceb4-4d97-a034-2b100e20b7a7}, !- Name
  {526cb469-134c-4d90-bac5-76e3bc0a8e29}, !- Source Object
  4,                                      !- Outlet Port
  {a0a31093-dd27-402d-9f76-27d880084838}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f317fb6b-c8af-49a5-8775-9005bbd31024}, !- Handle
  Zone Hospital Lobby A  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {f8ad21e1-3bbc-47c2-b8f8-ebd07a483f37}, !- Handle
  Zone Hospital Lobby A  - Story Ground Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.2COPH, !- Name
  {7def677e-678c-4e27-84a1-8f32a4b869f5}, !- Water Inlet Node Name
  {7c694da4-2408-4e7c-8a69-87122d5c97c9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {70918a08-1767-49ed-8519-4338d2ae1ee9}, !- Handle
  Zone Hospital Lobby A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {4631dde7-6c84-4fc6-830e-b848cd4c2f1e}, !- Inlet Port
  {7def677e-678c-4e27-84a1-8f32a4b869f5}; !- Outlet Port

OS:Connection,
  {4631dde7-6c84-4fc6-830e-b848cd4c2f1e}, !- Handle
  {0e3e19f1-b13b-4505-82ed-9fc10ebf0bab}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  72,                                     !- Outlet Port
  {70918a08-1767-49ed-8519-4338d2ae1ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e5c0f8e-cf77-46cd-b137-fa1d0d2df66a}, !- Handle
  Zone Hospital Lobby A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {7c694da4-2408-4e7c-8a69-87122d5c97c9}, !- Inlet Port
  {dce321b2-e7e3-4625-95fb-df154e9cff95}; !- Outlet Port

OS:Connection,
  {7def677e-678c-4e27-84a1-8f32a4b869f5}, !- Handle
  {5d83143b-2383-4e64-91c2-992436a9eaed}, !- Name
  {70918a08-1767-49ed-8519-4338d2ae1ee9}, !- Source Object
  3,                                      !- Outlet Port
  {f8ad21e1-3bbc-47c2-b8f8-ebd07a483f37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c694da4-2408-4e7c-8a69-87122d5c97c9}, !- Handle
  {5da4772a-d1da-4167-88ab-3cc8bf047c98}, !- Name
  {f8ad21e1-3bbc-47c2-b8f8-ebd07a483f37}, !- Source Object
  3,                                      !- Outlet Port
  {2e5c0f8e-cf77-46cd-b137-fa1d0d2df66a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dce321b2-e7e3-4625-95fb-df154e9cff95}, !- Handle
  {457722e0-579a-419f-9c7e-d0086798b482}, !- Name
  {2e5c0f8e-cf77-46cd-b137-fa1d0d2df66a}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  72;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {82b2fc67-ce64-4465-8d0e-3f384d43d130}, !- Handle
  Zone Hospital Lobby A  - Story Ground Water-to-Air HP Clg Coil 14kBtu/hr 11.2EER, !- Name
  {394c5013-62e0-4dca-b89f-4adf7b13a91d}, !- Water Inlet Node Name
  {d9a93b78-e4fc-4efd-bf86-2bf0fee1a411}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {ef1b594b-b181-4d31-8b44-4482efa8f4dd}, !- Handle
  Zone Hospital Lobby A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {6d8589f4-def4-4ef2-8436-43e363bcaf5b}, !- Inlet Port
  {394c5013-62e0-4dca-b89f-4adf7b13a91d}; !- Outlet Port

OS:Connection,
  {6d8589f4-def4-4ef2-8436-43e363bcaf5b}, !- Handle
  {7ecafdac-2a18-46ae-b810-aff6aa4f3c00}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  73,                                     !- Outlet Port
  {ef1b594b-b181-4d31-8b44-4482efa8f4dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b957fba3-055d-4ed9-8378-3ca3dd4d8023}, !- Handle
  Zone Hospital Lobby A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {d9a93b78-e4fc-4efd-bf86-2bf0fee1a411}, !- Inlet Port
  {65cff92d-88e4-4232-88bd-bdf29d9e8ec7}; !- Outlet Port

OS:Connection,
  {394c5013-62e0-4dca-b89f-4adf7b13a91d}, !- Handle
  {37446449-615f-4786-875a-260a5c8b17c8}, !- Name
  {ef1b594b-b181-4d31-8b44-4482efa8f4dd}, !- Source Object
  3,                                      !- Outlet Port
  {82b2fc67-ce64-4465-8d0e-3f384d43d130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9a93b78-e4fc-4efd-bf86-2bf0fee1a411}, !- Handle
  {a795ae6a-8579-4788-8df3-f6b034e5267f}, !- Name
  {82b2fc67-ce64-4465-8d0e-3f384d43d130}, !- Source Object
  3,                                      !- Outlet Port
  {b957fba3-055d-4ed9-8378-3ca3dd4d8023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65cff92d-88e4-4232-88bd-bdf29d9e8ec7}, !- Handle
  {20921211-aff5-48bb-b1c5-3aa9e9d1238b}, !- Name
  {b957fba3-055d-4ed9-8378-3ca3dd4d8023}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  73;                                     !- Inlet Port

OS:Fan:OnOff,
  {a22e85df-c808-4046-a7dd-7c4420455591}, !- Handle
  Zone Hospital Lobby A  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {23116ed4-6d42-4988-a8b6-732695038432}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {897aac81-0578-4a79-a1af-9b5738e5138f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {23116ed4-6d42-4988-a8b6-732695038432}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {897aac81-0578-4a79-a1af-9b5738e5138f}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {6bf798f1-d5cf-433a-9e4d-20469c5a65ff}, !- Handle
  Zone Hospital Lobby A  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {206ea98c-0125-48a0-b2ec-0b0c4c6eab55}, !- Air Inlet Node Name
  {331c5262-707b-44fc-9766-7fe99f8b651f}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a22e85df-c808-4046-a7dd-7c4420455591}, !- Supply Air Fan Name
  {f8ad21e1-3bbc-47c2-b8f8-ebd07a483f37}, !- Heating Coil Name
  {82b2fc67-ce64-4465-8d0e-3f384d43d130}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {f317fb6b-c8af-49a5-8775-9005bbd31024}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {710bda1b-278b-4163-9528-8ff94f5c1aaa}, !- Handle
  Zone Hospital Lobby A  - Story Ground WSHP Inlet Air Node, !- Name
  {c7872887-cba0-4990-a877-8108ab5cf2b4}, !- Inlet Port
  {206ea98c-0125-48a0-b2ec-0b0c4c6eab55}; !- Outlet Port

OS:Connection,
  {c7872887-cba0-4990-a877-8108ab5cf2b4}, !- Handle
  {d6611dea-0a59-4c96-95b8-f3d173e9b45c}, !- Name
  {d21e3b11-be14-469b-ab0b-8e7a3b456643}, !- Source Object
  3,                                      !- Outlet Port
  {710bda1b-278b-4163-9528-8ff94f5c1aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {206ea98c-0125-48a0-b2ec-0b0c4c6eab55}, !- Handle
  {a7e11c27-c1d9-48d2-8d17-3872b1acc32a}, !- Name
  {710bda1b-278b-4163-9528-8ff94f5c1aaa}, !- Source Object
  3,                                      !- Outlet Port
  {6bf798f1-d5cf-433a-9e4d-20469c5a65ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f81c3718-8da9-47cd-9ac9-960a6a1c2eca}, !- Handle
  Zone Hospital Lobby A  - Story Ground WSHP Outlet Air Node, !- Name
  {331c5262-707b-44fc-9766-7fe99f8b651f}, !- Inlet Port
  {5909a286-454b-459b-8672-b16c50cdcdd6}; !- Outlet Port

OS:Connection,
  {5909a286-454b-459b-8672-b16c50cdcdd6}, !- Handle
  {72852035-669c-4b4c-976c-015d0515fe17}, !- Name
  {f81c3718-8da9-47cd-9ac9-960a6a1c2eca}, !- Source Object
  3,                                      !- Outlet Port
  {25036ad4-f4cf-464b-b9c7-e47425cf4639}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {331c5262-707b-44fc-9766-7fe99f8b651f}, !- Handle
  {e4ad87a4-3d3d-4c84-8d0a-03936ae84566}, !- Name
  {6bf798f1-d5cf-433a-9e4d-20469c5a65ff}, !- Source Object
  4,                                      !- Outlet Port
  {f81c3718-8da9-47cd-9ac9-960a6a1c2eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bf22f0ae-4751-4879-a2df-6f220c16e68e}, !- Handle
  Zone Hospital Lobby A end_a - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {450eb249-782b-485d-af16-5296ee2c23b6}, !- Handle
  Zone Hospital Lobby A end_a - Story Ground Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH, !- Name
  {0f88c162-478f-4f30-b59a-982a98f8f5e2}, !- Water Inlet Node Name
  {47403b37-220b-4539-9aba-f51beecd1a99}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {49aae37c-a628-4fc7-af44-13883a492b03}, !- Handle
  Zone Hospital Lobby A end_a - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {99c507b4-d13e-4d89-b965-bb3737c3df7e}, !- Inlet Port
  {0f88c162-478f-4f30-b59a-982a98f8f5e2}; !- Outlet Port

OS:Connection,
  {99c507b4-d13e-4d89-b965-bb3737c3df7e}, !- Handle
  {30b7d01a-ab94-4cf7-8f51-907779c28ff1}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  74,                                     !- Outlet Port
  {49aae37c-a628-4fc7-af44-13883a492b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {326d0317-0e48-4393-86f1-0cd153e801d1}, !- Handle
  Zone Hospital Lobby A end_a - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {47403b37-220b-4539-9aba-f51beecd1a99}, !- Inlet Port
  {64f334e9-3e84-4e4e-b19c-9e30805ab357}; !- Outlet Port

OS:Connection,
  {0f88c162-478f-4f30-b59a-982a98f8f5e2}, !- Handle
  {2fbce4b9-ee0d-493a-ae3f-3bc3d43a3bea}, !- Name
  {49aae37c-a628-4fc7-af44-13883a492b03}, !- Source Object
  3,                                      !- Outlet Port
  {450eb249-782b-485d-af16-5296ee2c23b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47403b37-220b-4539-9aba-f51beecd1a99}, !- Handle
  {40b7de44-be14-4257-bc89-67662ca870fa}, !- Name
  {450eb249-782b-485d-af16-5296ee2c23b6}, !- Source Object
  3,                                      !- Outlet Port
  {326d0317-0e48-4393-86f1-0cd153e801d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64f334e9-3e84-4e4e-b19c-9e30805ab357}, !- Handle
  {861f604a-6785-471c-b868-7c4306f8c613}, !- Name
  {326d0317-0e48-4393-86f1-0cd153e801d1}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  74;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {87033e3c-95e9-43d4-b7a2-935e0f9101a5}, !- Handle
  Zone Hospital Lobby A end_a - Story Ground Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER, !- Name
  {ea8da026-3ba6-420f-a583-f13978969e32}, !- Water Inlet Node Name
  {a27c3271-a92c-4adb-b9b5-3da4f74f8ac4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {406a658b-7ed3-4af5-bc7a-1cc9d0d43e87}, !- Handle
  Zone Hospital Lobby A end_a - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {6b384292-b6d4-4c1b-be39-f80bee339876}, !- Inlet Port
  {ea8da026-3ba6-420f-a583-f13978969e32}; !- Outlet Port

OS:Connection,
  {6b384292-b6d4-4c1b-be39-f80bee339876}, !- Handle
  {a0ac6a1a-34ca-4501-b3a0-e54478bd3ba9}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  75,                                     !- Outlet Port
  {406a658b-7ed3-4af5-bc7a-1cc9d0d43e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28b48dd8-81aa-42db-af7c-1ff90a04b87b}, !- Handle
  Zone Hospital Lobby A end_a - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {a27c3271-a92c-4adb-b9b5-3da4f74f8ac4}, !- Inlet Port
  {127b18bc-400b-4e0f-88a5-541a8cfe96e1}; !- Outlet Port

OS:Connection,
  {ea8da026-3ba6-420f-a583-f13978969e32}, !- Handle
  {19a8ea9a-3927-4cb6-ae1c-f24d4df62aae}, !- Name
  {406a658b-7ed3-4af5-bc7a-1cc9d0d43e87}, !- Source Object
  3,                                      !- Outlet Port
  {87033e3c-95e9-43d4-b7a2-935e0f9101a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a27c3271-a92c-4adb-b9b5-3da4f74f8ac4}, !- Handle
  {07646b55-36d2-472d-8cd9-ccb0d1d42710}, !- Name
  {87033e3c-95e9-43d4-b7a2-935e0f9101a5}, !- Source Object
  3,                                      !- Outlet Port
  {28b48dd8-81aa-42db-af7c-1ff90a04b87b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {127b18bc-400b-4e0f-88a5-541a8cfe96e1}, !- Handle
  {328f2bc5-c351-46ab-b8cc-9fead2a7b2d4}, !- Name
  {28b48dd8-81aa-42db-af7c-1ff90a04b87b}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  75;                                     !- Inlet Port

OS:Fan:OnOff,
  {a8edf684-515c-49cc-805b-6473fccb8088}, !- Handle
  Zone Hospital Lobby A end_a - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c98e48b3-d9a3-4d76-934c-915844f04ffc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0983c005-ff75-41bc-9163-61eecc7bce3d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c98e48b3-d9a3-4d76-934c-915844f04ffc}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0983c005-ff75-41bc-9163-61eecc7bce3d}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {638d119f-2cf0-4b12-8429-a5e81035f79d}, !- Handle
  Zone Hospital Lobby A end_a - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {406bc50d-3147-4a68-bfb9-b4265acc3249}, !- Air Inlet Node Name
  {9a05b52b-ffb4-405e-99d8-a57861be836d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a8edf684-515c-49cc-805b-6473fccb8088}, !- Supply Air Fan Name
  {450eb249-782b-485d-af16-5296ee2c23b6}, !- Heating Coil Name
  {87033e3c-95e9-43d4-b7a2-935e0f9101a5}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {bf22f0ae-4751-4879-a2df-6f220c16e68e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {6597bba9-79be-40bd-9995-bd7fab7c7a3d}, !- Handle
  Zone Hospital Lobby A end_a - Story Ground WSHP Inlet Air Node, !- Name
  {b60fb991-023b-4201-a4e4-331dfbc07a6b}, !- Inlet Port
  {406bc50d-3147-4a68-bfb9-b4265acc3249}; !- Outlet Port

OS:Connection,
  {b60fb991-023b-4201-a4e4-331dfbc07a6b}, !- Handle
  {8c8fd22c-282a-4204-8a20-54c1c1117b03}, !- Name
  {1979d37e-4ef8-4201-a4c0-5902a1459349}, !- Source Object
  3,                                      !- Outlet Port
  {6597bba9-79be-40bd-9995-bd7fab7c7a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {406bc50d-3147-4a68-bfb9-b4265acc3249}, !- Handle
  {aadde8a0-3b18-44c5-bee0-b44221e02029}, !- Name
  {6597bba9-79be-40bd-9995-bd7fab7c7a3d}, !- Source Object
  3,                                      !- Outlet Port
  {638d119f-2cf0-4b12-8429-a5e81035f79d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {503a1d12-e05a-482a-ba86-daac2ad668d5}, !- Handle
  Zone Hospital Lobby A end_a - Story Ground WSHP Outlet Air Node, !- Name
  {9a05b52b-ffb4-405e-99d8-a57861be836d}, !- Inlet Port
  {e925486e-3983-4fe0-9a9d-08ef667ea1d2}; !- Outlet Port

OS:Connection,
  {e925486e-3983-4fe0-9a9d-08ef667ea1d2}, !- Handle
  {b7b12a44-2c30-4dfb-b7e0-a821827cd417}, !- Name
  {503a1d12-e05a-482a-ba86-daac2ad668d5}, !- Source Object
  3,                                      !- Outlet Port
  {09a3f517-68c4-43cf-9f9b-46629e4fd516}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9a05b52b-ffb4-405e-99d8-a57861be836d}, !- Handle
  {58db53c2-085c-4ae1-ad70-3eb0b938ff04}, !- Name
  {638d119f-2cf0-4b12-8429-a5e81035f79d}, !- Source Object
  4,                                      !- Outlet Port
  {503a1d12-e05a-482a-ba86-daac2ad668d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4514400a-b698-4bbe-80c1-cbd548255064}, !- Handle
  Zone Hospital Lobby B  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e08cb82f-ed24-4767-abd4-d3b65da4a850}, !- Handle
  Zone Hospital Lobby B  - Story Ground Water-to-Air HP Htg Coil 121 Clg kBtu/hr 4.2COPH, !- Name
  {e136d791-5218-419b-a056-1df5b7133698}, !- Water Inlet Node Name
  {9178c810-ed09-4e4a-8b12-b2186a6599a9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {57f87874-8ec3-4d13-ab91-1f2556a41d3a}, !- Handle
  Zone Hospital Lobby B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {7ae7bb6d-6f31-4eb7-a184-2a6248ceab98}, !- Inlet Port
  {e136d791-5218-419b-a056-1df5b7133698}; !- Outlet Port

OS:Connection,
  {7ae7bb6d-6f31-4eb7-a184-2a6248ceab98}, !- Handle
  {8f1ac18a-a0c8-47db-8587-26af4c26d3a4}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  76,                                     !- Outlet Port
  {57f87874-8ec3-4d13-ab91-1f2556a41d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c139b27-edd6-42cf-9090-593df6998da5}, !- Handle
  Zone Hospital Lobby B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {9178c810-ed09-4e4a-8b12-b2186a6599a9}, !- Inlet Port
  {d77c21c1-e438-4a29-b2ca-df37bfc896e4}; !- Outlet Port

OS:Connection,
  {e136d791-5218-419b-a056-1df5b7133698}, !- Handle
  {90ed4961-6665-4a89-af49-5301818c6a12}, !- Name
  {57f87874-8ec3-4d13-ab91-1f2556a41d3a}, !- Source Object
  3,                                      !- Outlet Port
  {e08cb82f-ed24-4767-abd4-d3b65da4a850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9178c810-ed09-4e4a-8b12-b2186a6599a9}, !- Handle
  {1c676f62-dc44-422a-bd1e-36e5211ef7cd}, !- Name
  {e08cb82f-ed24-4767-abd4-d3b65da4a850}, !- Source Object
  3,                                      !- Outlet Port
  {1c139b27-edd6-42cf-9090-593df6998da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d77c21c1-e438-4a29-b2ca-df37bfc896e4}, !- Handle
  {c56f2570-4c81-4769-bf48-93b762592939}, !- Name
  {1c139b27-edd6-42cf-9090-593df6998da5}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  76;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {0bb686ba-8683-43aa-9124-8881989e4b34}, !- Handle
  Zone Hospital Lobby B  - Story Ground Water-to-Air HP Clg Coil 121kBtu/hr 12.0EER, !- Name
  {d98627d5-ad66-4511-a5fc-8aa8efbafe2a}, !- Water Inlet Node Name
  {ed2c72d3-20b8-4787-a92e-7b38417a9021}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {bf4d7c23-91d3-408e-b7e1-6f2288a98619}, !- Handle
  Zone Hospital Lobby B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {e97db97a-5b96-4849-abfe-d7f3795b938e}, !- Inlet Port
  {d98627d5-ad66-4511-a5fc-8aa8efbafe2a}; !- Outlet Port

OS:Connection,
  {e97db97a-5b96-4849-abfe-d7f3795b938e}, !- Handle
  {5dbf32d1-4b2b-4c70-ade6-7c5fb69bb412}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  77,                                     !- Outlet Port
  {bf4d7c23-91d3-408e-b7e1-6f2288a98619}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9fa4198-1dea-419b-b119-8e957393eb14}, !- Handle
  Zone Hospital Lobby B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {ed2c72d3-20b8-4787-a92e-7b38417a9021}, !- Inlet Port
  {c566eeeb-ac80-4aea-adba-f946ac4d8cd2}; !- Outlet Port

OS:Connection,
  {d98627d5-ad66-4511-a5fc-8aa8efbafe2a}, !- Handle
  {205b9d6b-adef-4529-814b-a6ed39f6291c}, !- Name
  {bf4d7c23-91d3-408e-b7e1-6f2288a98619}, !- Source Object
  3,                                      !- Outlet Port
  {0bb686ba-8683-43aa-9124-8881989e4b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed2c72d3-20b8-4787-a92e-7b38417a9021}, !- Handle
  {9daf5dc6-bf21-4dd6-8c12-76695a8f12cd}, !- Name
  {0bb686ba-8683-43aa-9124-8881989e4b34}, !- Source Object
  3,                                      !- Outlet Port
  {f9fa4198-1dea-419b-b119-8e957393eb14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c566eeeb-ac80-4aea-adba-f946ac4d8cd2}, !- Handle
  {972fdac8-afac-4791-8f1b-ac356fd7382d}, !- Name
  {f9fa4198-1dea-419b-b119-8e957393eb14}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  77;                                     !- Inlet Port

OS:Fan:OnOff,
  {1fa95a2a-ebb3-4aca-8462-14f1bce80125}, !- Handle
  Zone Hospital Lobby B  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {470e9a98-9891-40a4-83b0-70f5f5f69378}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9967e040-f287-41c1-87b7-8f132b0087b3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {470e9a98-9891-40a4-83b0-70f5f5f69378}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9967e040-f287-41c1-87b7-8f132b0087b3}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {7b1ad25f-07ce-4f1c-a78f-e32feae45dfa}, !- Handle
  Zone Hospital Lobby B  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {9f0ffff5-6aed-4685-8ec5-5e0c7f3168e1}, !- Air Inlet Node Name
  {e4bf2d48-ea67-4b33-baf9-324f5c7a5889}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1fa95a2a-ebb3-4aca-8462-14f1bce80125}, !- Supply Air Fan Name
  {e08cb82f-ed24-4767-abd4-d3b65da4a850}, !- Heating Coil Name
  {0bb686ba-8683-43aa-9124-8881989e4b34}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {4514400a-b698-4bbe-80c1-cbd548255064}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {66068cf9-7c52-4a3b-ba85-bf6ff70de897}, !- Handle
  Zone Hospital Lobby B  - Story Ground WSHP Inlet Air Node, !- Name
  {0af99231-22f4-45fe-a226-3eaca9634d8e}, !- Inlet Port
  {9f0ffff5-6aed-4685-8ec5-5e0c7f3168e1}; !- Outlet Port

OS:Connection,
  {0af99231-22f4-45fe-a226-3eaca9634d8e}, !- Handle
  {efcd2eaa-dc93-41da-99c8-d01ff9c7c1bd}, !- Name
  {395a8c0e-4547-4e25-8371-e34d76b2f6ba}, !- Source Object
  3,                                      !- Outlet Port
  {66068cf9-7c52-4a3b-ba85-bf6ff70de897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f0ffff5-6aed-4685-8ec5-5e0c7f3168e1}, !- Handle
  {89304591-4d79-468b-b3c2-1d45887dfe64}, !- Name
  {66068cf9-7c52-4a3b-ba85-bf6ff70de897}, !- Source Object
  3,                                      !- Outlet Port
  {7b1ad25f-07ce-4f1c-a78f-e32feae45dfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b2dce46-934d-4a59-bf5f-56ed6f8b50f0}, !- Handle
  Zone Hospital Lobby B  - Story Ground WSHP Outlet Air Node, !- Name
  {e4bf2d48-ea67-4b33-baf9-324f5c7a5889}, !- Inlet Port
  {89546939-2cf1-45ad-99b5-8abd7d2b23ac}; !- Outlet Port

OS:Connection,
  {89546939-2cf1-45ad-99b5-8abd7d2b23ac}, !- Handle
  {1ec1b893-9b4f-4ff4-9270-fafc96322e7b}, !- Name
  {5b2dce46-934d-4a59-bf5f-56ed6f8b50f0}, !- Source Object
  3,                                      !- Outlet Port
  {c1b00c61-3b16-4edf-ab69-80daa71460d3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e4bf2d48-ea67-4b33-baf9-324f5c7a5889}, !- Handle
  {12602e9a-125e-40ef-ba4f-f725160ef61f}, !- Name
  {7b1ad25f-07ce-4f1c-a78f-e32feae45dfa}, !- Source Object
  4,                                      !- Outlet Port
  {5b2dce46-934d-4a59-bf5f-56ed6f8b50f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {af4091fd-83dd-4ff4-8e16-0c2f7b7dc60f}, !- Handle
  Zone Hospital Lobby B end_a - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {436be85f-9bbd-4771-8fde-0ff2a2dd4666}, !- Handle
  Zone Hospital Lobby B end_a - Story Ground Water-to-Air HP Htg Coil 122 Clg kBtu/hr 4.2COPH, !- Name
  {954ffff7-e98e-4915-910b-9759c899e5ef}, !- Water Inlet Node Name
  {db99f3ee-4b6f-4ec1-a237-9fb3c8c51951}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {fc495afc-b923-40ae-bc1c-8b08194807d9}, !- Handle
  Zone Hospital Lobby B end_a - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {48ef5a98-7b18-450d-acea-8a35c32a1a19}, !- Inlet Port
  {954ffff7-e98e-4915-910b-9759c899e5ef}; !- Outlet Port

OS:Connection,
  {48ef5a98-7b18-450d-acea-8a35c32a1a19}, !- Handle
  {fb803997-5514-4221-ab91-450c10c2f266}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  78,                                     !- Outlet Port
  {fc495afc-b923-40ae-bc1c-8b08194807d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ba3a1b9-65cc-4397-ab47-613b6a8f9e28}, !- Handle
  Zone Hospital Lobby B end_a - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {db99f3ee-4b6f-4ec1-a237-9fb3c8c51951}, !- Inlet Port
  {6ea93f2e-fb7e-4fdc-87b4-a338bfd40ab8}; !- Outlet Port

OS:Connection,
  {954ffff7-e98e-4915-910b-9759c899e5ef}, !- Handle
  {a6add87d-cd1d-48b1-b79c-8d1e305d2268}, !- Name
  {fc495afc-b923-40ae-bc1c-8b08194807d9}, !- Source Object
  3,                                      !- Outlet Port
  {436be85f-9bbd-4771-8fde-0ff2a2dd4666}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db99f3ee-4b6f-4ec1-a237-9fb3c8c51951}, !- Handle
  {f87ebeb0-2b84-4a54-b525-72b1c1872a7b}, !- Name
  {436be85f-9bbd-4771-8fde-0ff2a2dd4666}, !- Source Object
  3,                                      !- Outlet Port
  {4ba3a1b9-65cc-4397-ab47-613b6a8f9e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ea93f2e-fb7e-4fdc-87b4-a338bfd40ab8}, !- Handle
  {c766479a-29bb-41fc-9f7f-d1991df6c68a}, !- Name
  {4ba3a1b9-65cc-4397-ab47-613b6a8f9e28}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  78;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {e2b276cb-8c56-472a-ae8f-f420ebef5023}, !- Handle
  Zone Hospital Lobby B end_a - Story Ground Water-to-Air HP Clg Coil 122kBtu/hr 12.0EER, !- Name
  {f98a895c-24a7-49b0-88ac-369204257af1}, !- Water Inlet Node Name
  {369bc3d7-225f-4d9e-958a-87921be207de}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {01acd9a0-2d46-47bd-af50-d1776e022be7}, !- Handle
  Zone Hospital Lobby B end_a - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {7796601b-3773-43bd-833b-1607374fd3bb}, !- Inlet Port
  {f98a895c-24a7-49b0-88ac-369204257af1}; !- Outlet Port

OS:Connection,
  {7796601b-3773-43bd-833b-1607374fd3bb}, !- Handle
  {888e2cc5-c36f-434d-8d90-68dc5faecdb4}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  79,                                     !- Outlet Port
  {01acd9a0-2d46-47bd-af50-d1776e022be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d184200-0f28-4a08-b617-4b31f50ac10d}, !- Handle
  Zone Hospital Lobby B end_a - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {369bc3d7-225f-4d9e-958a-87921be207de}, !- Inlet Port
  {f4ea5173-4821-40b9-bf70-c282c0f883e7}; !- Outlet Port

OS:Connection,
  {f98a895c-24a7-49b0-88ac-369204257af1}, !- Handle
  {531446d1-c801-4f94-b323-c00a2c4f40be}, !- Name
  {01acd9a0-2d46-47bd-af50-d1776e022be7}, !- Source Object
  3,                                      !- Outlet Port
  {e2b276cb-8c56-472a-ae8f-f420ebef5023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {369bc3d7-225f-4d9e-958a-87921be207de}, !- Handle
  {59bad418-6a85-43fb-809f-04b8eb0b7d6c}, !- Name
  {e2b276cb-8c56-472a-ae8f-f420ebef5023}, !- Source Object
  3,                                      !- Outlet Port
  {7d184200-0f28-4a08-b617-4b31f50ac10d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4ea5173-4821-40b9-bf70-c282c0f883e7}, !- Handle
  {4051f02d-5903-4ad6-bd0d-3d381f1c5455}, !- Name
  {7d184200-0f28-4a08-b617-4b31f50ac10d}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  79;                                     !- Inlet Port

OS:Fan:OnOff,
  {d5a976ab-27d9-4437-858d-414fad1fe2fe}, !- Handle
  Zone Hospital Lobby B end_a - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3228885-6b2e-4ca7-ae91-b047f45224e6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aa8e08ac-8a24-4e6d-8563-8deaa0e44c5e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c3228885-6b2e-4ca7-ae91-b047f45224e6}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aa8e08ac-8a24-4e6d-8563-8deaa0e44c5e}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {15bc3d0d-7955-416a-9ef3-dfcf04053e06}, !- Handle
  Zone Hospital Lobby B end_a - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {5c364e09-1434-41d1-a349-4e188686079a}, !- Air Inlet Node Name
  {94272aa7-eef8-40a5-8a01-efe7e9e9d621}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d5a976ab-27d9-4437-858d-414fad1fe2fe}, !- Supply Air Fan Name
  {436be85f-9bbd-4771-8fde-0ff2a2dd4666}, !- Heating Coil Name
  {e2b276cb-8c56-472a-ae8f-f420ebef5023}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {af4091fd-83dd-4ff4-8e16-0c2f7b7dc60f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {fca9b8b1-6183-41a5-b610-269a418c8b92}, !- Handle
  Zone Hospital Lobby B end_a - Story Ground WSHP Inlet Air Node, !- Name
  {ab55e279-fcaf-4d1a-a2b0-090902cc57b6}, !- Inlet Port
  {5c364e09-1434-41d1-a349-4e188686079a}; !- Outlet Port

OS:Connection,
  {ab55e279-fcaf-4d1a-a2b0-090902cc57b6}, !- Handle
  {bff763bd-c986-4999-819a-1eb35ad392c4}, !- Name
  {a08f5943-d68d-4e0b-abf9-3621119b8a5e}, !- Source Object
  3,                                      !- Outlet Port
  {fca9b8b1-6183-41a5-b610-269a418c8b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c364e09-1434-41d1-a349-4e188686079a}, !- Handle
  {be171978-a5e6-4adc-9cc4-ff2d6c3f1786}, !- Name
  {fca9b8b1-6183-41a5-b610-269a418c8b92}, !- Source Object
  3,                                      !- Outlet Port
  {15bc3d0d-7955-416a-9ef3-dfcf04053e06}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {41b41325-f2eb-46e6-85d5-0190a078fe60}, !- Handle
  Zone Hospital Lobby B end_a - Story Ground WSHP Outlet Air Node, !- Name
  {94272aa7-eef8-40a5-8a01-efe7e9e9d621}, !- Inlet Port
  {e37537e6-9848-416e-8757-504a79b8b648}; !- Outlet Port

OS:Connection,
  {e37537e6-9848-416e-8757-504a79b8b648}, !- Handle
  {a6022904-1875-41c4-96f8-3497465a03ea}, !- Name
  {41b41325-f2eb-46e6-85d5-0190a078fe60}, !- Source Object
  3,                                      !- Outlet Port
  {795ed271-1433-44c6-aa93-9e162587780b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {94272aa7-eef8-40a5-8a01-efe7e9e9d621}, !- Handle
  {2d3d3beb-72ea-49ff-9669-07404dd461f3}, !- Name
  {15bc3d0d-7955-416a-9ef3-dfcf04053e06}, !- Source Object
  4,                                      !- Outlet Port
  {41b41325-f2eb-46e6-85d5-0190a078fe60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f7c88e4b-0903-4390-8735-202a13e0e84b}, !- Handle
  Zone Hospital Lobby C  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {9eb4df25-518c-4468-9f5c-77d11fafb97d}, !- Handle
  Zone Hospital Lobby C  - Story Ground Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH, !- Name
  {6cdbd651-f178-41ad-9bc6-eb72654ad517}, !- Water Inlet Node Name
  {aadb5b2b-a490-4b68-b10e-cc875ec9b5b6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {f66efb57-aa34-4192-9e1d-723b579cbcb1}, !- Handle
  Zone Hospital Lobby C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {f92258f7-1e7c-49ac-b147-901d0d4d2fee}, !- Inlet Port
  {6cdbd651-f178-41ad-9bc6-eb72654ad517}; !- Outlet Port

OS:Connection,
  {f92258f7-1e7c-49ac-b147-901d0d4d2fee}, !- Handle
  {9cca8c2c-a5fa-4aaf-9647-4acd0f661196}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  80,                                     !- Outlet Port
  {f66efb57-aa34-4192-9e1d-723b579cbcb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c59fb98c-396d-4522-9d3b-4f918254cf38}, !- Handle
  Zone Hospital Lobby C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {aadb5b2b-a490-4b68-b10e-cc875ec9b5b6}, !- Inlet Port
  {d8d72ee1-7e55-4632-ab6c-80785527fff4}; !- Outlet Port

OS:Connection,
  {6cdbd651-f178-41ad-9bc6-eb72654ad517}, !- Handle
  {cd026da1-9dee-455d-90a2-1934754ec356}, !- Name
  {f66efb57-aa34-4192-9e1d-723b579cbcb1}, !- Source Object
  3,                                      !- Outlet Port
  {9eb4df25-518c-4468-9f5c-77d11fafb97d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aadb5b2b-a490-4b68-b10e-cc875ec9b5b6}, !- Handle
  {0549eedf-aff7-44bb-bb43-c82b6481a512}, !- Name
  {9eb4df25-518c-4468-9f5c-77d11fafb97d}, !- Source Object
  3,                                      !- Outlet Port
  {c59fb98c-396d-4522-9d3b-4f918254cf38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8d72ee1-7e55-4632-ab6c-80785527fff4}, !- Handle
  {8fa407c4-0f1a-4a6b-95c2-0765e8919797}, !- Name
  {c59fb98c-396d-4522-9d3b-4f918254cf38}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  80;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {219bde38-15ec-42cd-ab8b-3d72f0215a0c}, !- Handle
  Zone Hospital Lobby C  - Story Ground Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER, !- Name
  {4fa74277-80fe-4b25-bc1b-e559da62c4e5}, !- Water Inlet Node Name
  {c5bcd160-43a9-424d-919e-bed85a496834}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {375d5ae4-0de6-4947-b63e-a3f8a2964c66}, !- Handle
  Zone Hospital Lobby C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {a14afaa4-1eee-4a9f-bbd2-b8acb0c44357}, !- Inlet Port
  {4fa74277-80fe-4b25-bc1b-e559da62c4e5}; !- Outlet Port

OS:Connection,
  {a14afaa4-1eee-4a9f-bbd2-b8acb0c44357}, !- Handle
  {9e623598-8cd6-4347-9d2b-450ba02421da}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  81,                                     !- Outlet Port
  {375d5ae4-0de6-4947-b63e-a3f8a2964c66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41f1e2ce-baa2-421c-bf70-f526ecbd3e07}, !- Handle
  Zone Hospital Lobby C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {c5bcd160-43a9-424d-919e-bed85a496834}, !- Inlet Port
  {9aa73ffa-27ad-45ba-bcf5-1a5f4e91f2b5}; !- Outlet Port

OS:Connection,
  {4fa74277-80fe-4b25-bc1b-e559da62c4e5}, !- Handle
  {b06a911e-2eb3-4a6b-bed3-5c6ed21b71d2}, !- Name
  {375d5ae4-0de6-4947-b63e-a3f8a2964c66}, !- Source Object
  3,                                      !- Outlet Port
  {219bde38-15ec-42cd-ab8b-3d72f0215a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5bcd160-43a9-424d-919e-bed85a496834}, !- Handle
  {088c81eb-ca4b-4967-abff-9eab02ac94f7}, !- Name
  {219bde38-15ec-42cd-ab8b-3d72f0215a0c}, !- Source Object
  3,                                      !- Outlet Port
  {41f1e2ce-baa2-421c-bf70-f526ecbd3e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa73ffa-27ad-45ba-bcf5-1a5f4e91f2b5}, !- Handle
  {43728bd3-c78e-48aa-834d-93b26dbef8d2}, !- Name
  {41f1e2ce-baa2-421c-bf70-f526ecbd3e07}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  81;                                     !- Inlet Port

OS:Fan:OnOff,
  {ddc04e8b-e2ce-4092-8675-e01199ebb849}, !- Handle
  Zone Hospital Lobby C  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2d386649-ec31-4392-b2b3-e5815f356182}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {47ad65ec-9e17-4234-bfe7-f88b85b8869d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2d386649-ec31-4392-b2b3-e5815f356182}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {47ad65ec-9e17-4234-bfe7-f88b85b8869d}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {fb93c9c6-0621-4963-8c8f-007b3f2bda70}, !- Handle
  Zone Hospital Lobby C  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {58ad06fb-45ae-48ad-a79f-51aea3706fe1}, !- Air Inlet Node Name
  {9e5b9138-7772-4436-92ed-0cdfec8e8b2b}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ddc04e8b-e2ce-4092-8675-e01199ebb849}, !- Supply Air Fan Name
  {9eb4df25-518c-4468-9f5c-77d11fafb97d}, !- Heating Coil Name
  {219bde38-15ec-42cd-ab8b-3d72f0215a0c}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {f7c88e4b-0903-4390-8735-202a13e0e84b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {1b382fcb-8e3a-49bb-b518-b96338356d4d}, !- Handle
  Zone Hospital Lobby C  - Story Ground WSHP Inlet Air Node, !- Name
  {16955c68-8c0b-440d-829b-39ed1d48e4fd}, !- Inlet Port
  {58ad06fb-45ae-48ad-a79f-51aea3706fe1}; !- Outlet Port

OS:Connection,
  {16955c68-8c0b-440d-829b-39ed1d48e4fd}, !- Handle
  {2112b3a9-eba0-4301-a7b6-185c18d195b9}, !- Name
  {4dc83f0b-7740-4b27-b07c-36cdd77ddb58}, !- Source Object
  3,                                      !- Outlet Port
  {1b382fcb-8e3a-49bb-b518-b96338356d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58ad06fb-45ae-48ad-a79f-51aea3706fe1}, !- Handle
  {fabc1e53-3743-4f0c-8c02-517825c33fb1}, !- Name
  {1b382fcb-8e3a-49bb-b518-b96338356d4d}, !- Source Object
  3,                                      !- Outlet Port
  {fb93c9c6-0621-4963-8c8f-007b3f2bda70}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7d47aa5c-61bb-4a18-af07-d37b97393c10}, !- Handle
  Zone Hospital Lobby C  - Story Ground WSHP Outlet Air Node, !- Name
  {9e5b9138-7772-4436-92ed-0cdfec8e8b2b}, !- Inlet Port
  {5656ee14-4d2d-41f9-933a-417038d66a37}; !- Outlet Port

OS:Connection,
  {5656ee14-4d2d-41f9-933a-417038d66a37}, !- Handle
  {ee4ddeb9-a399-4a91-9f5d-4ef3ab947232}, !- Name
  {7d47aa5c-61bb-4a18-af07-d37b97393c10}, !- Source Object
  3,                                      !- Outlet Port
  {dfdb1cc5-74b7-4684-aef3-9d8badd96d64}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9e5b9138-7772-4436-92ed-0cdfec8e8b2b}, !- Handle
  {72db9f7c-4086-40d9-8d5e-8e6721ed7625}, !- Name
  {fb93c9c6-0621-4963-8c8f-007b3f2bda70}, !- Source Object
  4,                                      !- Outlet Port
  {7d47aa5c-61bb-4a18-af07-d37b97393c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cd3ac8d0-4ca9-4c31-9471-b122ef87a43c}, !- Handle
  Zone Hospital Lobby C end_a - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {6be8cb62-2520-4e0a-abc9-d75707ae4b7f}, !- Handle
  Zone Hospital Lobby C end_a - Story Ground Water-to-Air HP Htg Coil 8 Clg kBtu/hr 4.2COPH, !- Name
  {40d04387-52d5-4e2c-90d1-32af9116d797}, !- Water Inlet Node Name
  {3d413ed3-7e23-4b32-8fd1-6bbf25603994}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {5b874019-2b33-434f-b481-adb8d9217224}, !- Handle
  Zone Hospital Lobby C end_a - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {623bae67-c690-4fd6-b1ae-58cd10d0f316}, !- Inlet Port
  {40d04387-52d5-4e2c-90d1-32af9116d797}; !- Outlet Port

OS:Connection,
  {623bae67-c690-4fd6-b1ae-58cd10d0f316}, !- Handle
  {a5a8c29c-d353-43d2-9e74-5f14d1c36bc6}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  82,                                     !- Outlet Port
  {5b874019-2b33-434f-b481-adb8d9217224}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70ad851e-0e45-49f4-9a34-06c7d6d2e760}, !- Handle
  Zone Hospital Lobby C end_a - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {3d413ed3-7e23-4b32-8fd1-6bbf25603994}, !- Inlet Port
  {e5e74c6e-26f7-401f-9709-f0e5afdf28bd}; !- Outlet Port

OS:Connection,
  {40d04387-52d5-4e2c-90d1-32af9116d797}, !- Handle
  {686ea727-b975-452e-8cbb-4c5e3909fa45}, !- Name
  {5b874019-2b33-434f-b481-adb8d9217224}, !- Source Object
  3,                                      !- Outlet Port
  {6be8cb62-2520-4e0a-abc9-d75707ae4b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d413ed3-7e23-4b32-8fd1-6bbf25603994}, !- Handle
  {8d9c5b58-76a8-45d9-8181-5233388ade49}, !- Name
  {6be8cb62-2520-4e0a-abc9-d75707ae4b7f}, !- Source Object
  3,                                      !- Outlet Port
  {70ad851e-0e45-49f4-9a34-06c7d6d2e760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5e74c6e-26f7-401f-9709-f0e5afdf28bd}, !- Handle
  {40c19cab-fe06-45be-87f0-9c651c00e969}, !- Name
  {70ad851e-0e45-49f4-9a34-06c7d6d2e760}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  82;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {47429abb-e3d2-480d-9ea2-dcdf36625c33}, !- Handle
  Zone Hospital Lobby C end_a - Story Ground Water-to-Air HP Clg Coil 8kBtu/hr 11.2EER, !- Name
  {9c1f01cf-79d3-4728-ae91-78a70484c7bb}, !- Water Inlet Node Name
  {17fc9447-0b79-454a-bc8a-53441fbbc4d4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {ba320184-c85b-4667-beb8-8a25719b0185}, !- Handle
  Zone Hospital Lobby C end_a - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {876935f9-fb46-4855-a9c3-ebea292ee3ce}, !- Inlet Port
  {9c1f01cf-79d3-4728-ae91-78a70484c7bb}; !- Outlet Port

OS:Connection,
  {876935f9-fb46-4855-a9c3-ebea292ee3ce}, !- Handle
  {2782c954-81e6-4a46-a775-2d9abbe9d4b6}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  83,                                     !- Outlet Port
  {ba320184-c85b-4667-beb8-8a25719b0185}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a789e43c-168f-4a8e-a13b-310cf89c702e}, !- Handle
  Zone Hospital Lobby C end_a - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {17fc9447-0b79-454a-bc8a-53441fbbc4d4}, !- Inlet Port
  {dddb22e5-7a13-4347-b042-5bd8af42f55c}; !- Outlet Port

OS:Connection,
  {9c1f01cf-79d3-4728-ae91-78a70484c7bb}, !- Handle
  {49ba41b8-1565-4117-b4f2-af68895cc5f9}, !- Name
  {ba320184-c85b-4667-beb8-8a25719b0185}, !- Source Object
  3,                                      !- Outlet Port
  {47429abb-e3d2-480d-9ea2-dcdf36625c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17fc9447-0b79-454a-bc8a-53441fbbc4d4}, !- Handle
  {c4f52b1e-b226-45c1-bdb8-6d8bb2fa2d85}, !- Name
  {47429abb-e3d2-480d-9ea2-dcdf36625c33}, !- Source Object
  3,                                      !- Outlet Port
  {a789e43c-168f-4a8e-a13b-310cf89c702e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dddb22e5-7a13-4347-b042-5bd8af42f55c}, !- Handle
  {b5017a55-4824-44d5-acab-60a3bda17df9}, !- Name
  {a789e43c-168f-4a8e-a13b-310cf89c702e}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  83;                                     !- Inlet Port

OS:Fan:OnOff,
  {f9c87c9c-f136-451c-ac0f-17a12dc4dcfe}, !- Handle
  Zone Hospital Lobby C end_a - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8bf7dd3f-68e8-4cf3-a8cd-8453227c4dd7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {944a8911-0c6d-4792-9981-7efd193b55e4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8bf7dd3f-68e8-4cf3-a8cd-8453227c4dd7}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {944a8911-0c6d-4792-9981-7efd193b55e4}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {bc5a3974-0583-41c5-83ba-d5a280058500}, !- Handle
  Zone Hospital Lobby C end_a - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {f0f7ab22-468c-47b4-9d37-046beafe66f6}, !- Air Inlet Node Name
  {fb2b668d-30d9-4dc9-8211-7c5e7716dc9b}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f9c87c9c-f136-451c-ac0f-17a12dc4dcfe}, !- Supply Air Fan Name
  {6be8cb62-2520-4e0a-abc9-d75707ae4b7f}, !- Heating Coil Name
  {47429abb-e3d2-480d-9ea2-dcdf36625c33}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {cd3ac8d0-4ca9-4c31-9471-b122ef87a43c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {f118821c-7123-4857-aec5-afbddf6506fd}, !- Handle
  Zone Hospital Lobby C end_a - Story Ground WSHP Inlet Air Node, !- Name
  {06353940-fd7c-438c-b193-8629f3a72107}, !- Inlet Port
  {f0f7ab22-468c-47b4-9d37-046beafe66f6}; !- Outlet Port

OS:Connection,
  {06353940-fd7c-438c-b193-8629f3a72107}, !- Handle
  {9e71332f-307d-45d7-8b3a-966aa99d6d37}, !- Name
  {41bfe9c8-7dd7-4462-9deb-5b34f9665105}, !- Source Object
  3,                                      !- Outlet Port
  {f118821c-7123-4857-aec5-afbddf6506fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0f7ab22-468c-47b4-9d37-046beafe66f6}, !- Handle
  {e4a9100b-b081-46e7-9dda-40ba6e9592a9}, !- Name
  {f118821c-7123-4857-aec5-afbddf6506fd}, !- Source Object
  3,                                      !- Outlet Port
  {bc5a3974-0583-41c5-83ba-d5a280058500}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d68b00bc-111b-45f7-bdc6-39e97e93afc9}, !- Handle
  Zone Hospital Lobby C end_a - Story Ground WSHP Outlet Air Node, !- Name
  {fb2b668d-30d9-4dc9-8211-7c5e7716dc9b}, !- Inlet Port
  {40af3427-3e19-43cf-bafc-d4bf4ec82af8}; !- Outlet Port

OS:Connection,
  {40af3427-3e19-43cf-bafc-d4bf4ec82af8}, !- Handle
  {a46733fe-a0b0-425e-90d2-31ba8bbe7d24}, !- Name
  {d68b00bc-111b-45f7-bdc6-39e97e93afc9}, !- Source Object
  3,                                      !- Outlet Port
  {b8f2d6fa-6212-4a8e-860c-95ba11e71f59}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fb2b668d-30d9-4dc9-8211-7c5e7716dc9b}, !- Handle
  {ba3817ee-ca81-42e7-98e7-97a7a832aefc}, !- Name
  {bc5a3974-0583-41c5-83ba-d5a280058500}, !- Source Object
  4,                                      !- Outlet Port
  {d68b00bc-111b-45f7-bdc6-39e97e93afc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b4425dbe-efc4-44c2-875a-d6a44e630b06}, !- Handle
  Zone Hospital NurseStn A  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {c88d28d7-cec6-4851-af95-eaa01a26b2d2}, !- Handle
  Zone Hospital NurseStn A  - Story Ground Water-to-Air HP Htg Coil 5 Clg kBtu/hr 4.2COPH, !- Name
  {37c8b9a6-6b50-4936-a806-30539e5e8351}, !- Water Inlet Node Name
  {f49e694c-27ec-4c84-9e10-cf8368c46476}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {2c3f5470-b0c3-4cbc-ad26-c731532bd94f}, !- Handle
  Zone Hospital NurseStn A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {9d816a1c-d601-4ff9-bd16-50ce639172f7}, !- Inlet Port
  {37c8b9a6-6b50-4936-a806-30539e5e8351}; !- Outlet Port

OS:Connection,
  {9d816a1c-d601-4ff9-bd16-50ce639172f7}, !- Handle
  {2fb74ba7-9902-4bc1-a8fa-623ad7103150}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  84,                                     !- Outlet Port
  {2c3f5470-b0c3-4cbc-ad26-c731532bd94f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22a442b5-f8ec-4ad7-b7a6-41a1585c1af4}, !- Handle
  Zone Hospital NurseStn A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {f49e694c-27ec-4c84-9e10-cf8368c46476}, !- Inlet Port
  {02748a04-0173-4e4a-8b6d-85a94a028109}; !- Outlet Port

OS:Connection,
  {37c8b9a6-6b50-4936-a806-30539e5e8351}, !- Handle
  {2c1368bd-eebf-4e53-84cd-7e8e5389305d}, !- Name
  {2c3f5470-b0c3-4cbc-ad26-c731532bd94f}, !- Source Object
  3,                                      !- Outlet Port
  {c88d28d7-cec6-4851-af95-eaa01a26b2d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f49e694c-27ec-4c84-9e10-cf8368c46476}, !- Handle
  {af251fb6-d11c-47f2-8ad6-44e8de774c5f}, !- Name
  {c88d28d7-cec6-4851-af95-eaa01a26b2d2}, !- Source Object
  3,                                      !- Outlet Port
  {22a442b5-f8ec-4ad7-b7a6-41a1585c1af4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02748a04-0173-4e4a-8b6d-85a94a028109}, !- Handle
  {0b7fab7e-8881-42b0-ab0b-6e80248fb86d}, !- Name
  {22a442b5-f8ec-4ad7-b7a6-41a1585c1af4}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  84;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {50c0feaf-fe21-484b-a7f8-c6f116462ebf}, !- Handle
  Zone Hospital NurseStn A  - Story Ground Water-to-Air HP Clg Coil 5kBtu/hr 11.2EER, !- Name
  {017bf442-2a3a-43c1-a228-d87e01bc0695}, !- Water Inlet Node Name
  {18bec48f-37b1-4539-9541-f5ff20238791}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {1a7e5bf9-2291-4339-9324-8c40fd15301a}, !- Handle
  Zone Hospital NurseStn A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {789578aa-80e9-4f11-ad16-304be4f86be7}, !- Inlet Port
  {017bf442-2a3a-43c1-a228-d87e01bc0695}; !- Outlet Port

OS:Connection,
  {789578aa-80e9-4f11-ad16-304be4f86be7}, !- Handle
  {7af1c520-8aaf-4843-a094-4c01896c395d}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  85,                                     !- Outlet Port
  {1a7e5bf9-2291-4339-9324-8c40fd15301a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93bdec76-6749-47fa-b4a8-cd0a1e449387}, !- Handle
  Zone Hospital NurseStn A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {18bec48f-37b1-4539-9541-f5ff20238791}, !- Inlet Port
  {30051959-45a7-4907-bf3f-a9e09bbf2e7e}; !- Outlet Port

OS:Connection,
  {017bf442-2a3a-43c1-a228-d87e01bc0695}, !- Handle
  {5f0970c1-8332-4b39-b55b-16106031016f}, !- Name
  {1a7e5bf9-2291-4339-9324-8c40fd15301a}, !- Source Object
  3,                                      !- Outlet Port
  {50c0feaf-fe21-484b-a7f8-c6f116462ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18bec48f-37b1-4539-9541-f5ff20238791}, !- Handle
  {f222d620-4fab-48c0-935e-a3e20774174d}, !- Name
  {50c0feaf-fe21-484b-a7f8-c6f116462ebf}, !- Source Object
  3,                                      !- Outlet Port
  {93bdec76-6749-47fa-b4a8-cd0a1e449387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30051959-45a7-4907-bf3f-a9e09bbf2e7e}, !- Handle
  {df9c4b18-e7f0-4f8e-87d8-b35c87fffe43}, !- Name
  {93bdec76-6749-47fa-b4a8-cd0a1e449387}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  85;                                     !- Inlet Port

OS:Fan:OnOff,
  {87dff788-64e2-4f05-9979-a5b6e98efce9}, !- Handle
  Zone Hospital NurseStn A  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {732fe0f1-61dd-4300-ad8f-e417a262c5ed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c8f8e7cd-4316-4701-97c5-0ee7eb14b1a0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {732fe0f1-61dd-4300-ad8f-e417a262c5ed}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c8f8e7cd-4316-4701-97c5-0ee7eb14b1a0}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {43b0a063-115e-4b0e-9874-c15dedbb4802}, !- Handle
  Zone Hospital NurseStn A  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {5c763adb-4d5a-4137-b3d0-31730584db9d}, !- Air Inlet Node Name
  {06a07566-8bff-453b-a6f0-f4e7fc9099b7}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {87dff788-64e2-4f05-9979-a5b6e98efce9}, !- Supply Air Fan Name
  {c88d28d7-cec6-4851-af95-eaa01a26b2d2}, !- Heating Coil Name
  {50c0feaf-fe21-484b-a7f8-c6f116462ebf}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {b4425dbe-efc4-44c2-875a-d6a44e630b06}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {e30abd18-d36d-44c6-a10d-b0f5ef773294}, !- Handle
  Zone Hospital NurseStn A  - Story Ground WSHP Inlet Air Node, !- Name
  {6c167922-9989-471a-8ce6-af42f56d4caa}, !- Inlet Port
  {5c763adb-4d5a-4137-b3d0-31730584db9d}; !- Outlet Port

OS:Connection,
  {6c167922-9989-471a-8ce6-af42f56d4caa}, !- Handle
  {09f69e15-283f-42bc-b634-03d98a1eaec3}, !- Name
  {a57d5782-167b-4a42-8dfe-b78f10aed6fb}, !- Source Object
  3,                                      !- Outlet Port
  {e30abd18-d36d-44c6-a10d-b0f5ef773294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c763adb-4d5a-4137-b3d0-31730584db9d}, !- Handle
  {b3216ff9-e450-43fa-b19e-a2ae1d62e87f}, !- Name
  {e30abd18-d36d-44c6-a10d-b0f5ef773294}, !- Source Object
  3,                                      !- Outlet Port
  {43b0a063-115e-4b0e-9874-c15dedbb4802}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f882e086-adf0-46a5-b4d4-1ebf61bf21dd}, !- Handle
  Zone Hospital NurseStn A  - Story Ground WSHP Outlet Air Node, !- Name
  {06a07566-8bff-453b-a6f0-f4e7fc9099b7}, !- Inlet Port
  {2c6eb3d4-47d6-4cfa-9e86-85872128a32d}; !- Outlet Port

OS:Connection,
  {2c6eb3d4-47d6-4cfa-9e86-85872128a32d}, !- Handle
  {b209d8d1-e7fc-4f94-ba2a-2e1ed681b2de}, !- Name
  {f882e086-adf0-46a5-b4d4-1ebf61bf21dd}, !- Source Object
  3,                                      !- Outlet Port
  {26729cff-ff76-4cb9-a1ea-9927effd03b4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {06a07566-8bff-453b-a6f0-f4e7fc9099b7}, !- Handle
  {5aca5278-8527-4f6f-98ab-a7f6af11ec43}, !- Name
  {43b0a063-115e-4b0e-9874-c15dedbb4802}, !- Source Object
  4,                                      !- Outlet Port
  {f882e086-adf0-46a5-b4d4-1ebf61bf21dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b7f8dfd9-ee81-49f2-afc9-f8b0bc6fb422}, !- Handle
  Zone Hospital NurseStn B  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {bd865d90-b9bd-4273-b066-46cc9dc035ea}, !- Handle
  Zone Hospital NurseStn B  - Story Ground Water-to-Air HP Htg Coil 74 Clg kBtu/hr 4.2COPH, !- Name
  {3b85e694-178c-4b27-80bc-a3f703c345e8}, !- Water Inlet Node Name
  {8b5a1ab1-51a6-441d-85b2-b5c420955281}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {2ccfe523-e9b9-40ff-96c8-65a6badd8a54}, !- Handle
  Zone Hospital NurseStn B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {c72cc2a6-1530-4d90-8c4a-1893c6b1d74b}, !- Inlet Port
  {3b85e694-178c-4b27-80bc-a3f703c345e8}; !- Outlet Port

OS:Connection,
  {c72cc2a6-1530-4d90-8c4a-1893c6b1d74b}, !- Handle
  {16ea2e6b-1907-4f58-9bee-a1305f62e274}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  86,                                     !- Outlet Port
  {2ccfe523-e9b9-40ff-96c8-65a6badd8a54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2052f62-a9eb-4e0a-9001-06481261628b}, !- Handle
  Zone Hospital NurseStn B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {8b5a1ab1-51a6-441d-85b2-b5c420955281}, !- Inlet Port
  {fe727e97-27c5-44ba-8765-af77eda382ea}; !- Outlet Port

OS:Connection,
  {3b85e694-178c-4b27-80bc-a3f703c345e8}, !- Handle
  {7d5a427f-7647-42cb-b9bd-696a600cf647}, !- Name
  {2ccfe523-e9b9-40ff-96c8-65a6badd8a54}, !- Source Object
  3,                                      !- Outlet Port
  {bd865d90-b9bd-4273-b066-46cc9dc035ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b5a1ab1-51a6-441d-85b2-b5c420955281}, !- Handle
  {0543cc9e-ff7d-464c-b559-f28b14a25ced}, !- Name
  {bd865d90-b9bd-4273-b066-46cc9dc035ea}, !- Source Object
  3,                                      !- Outlet Port
  {f2052f62-a9eb-4e0a-9001-06481261628b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe727e97-27c5-44ba-8765-af77eda382ea}, !- Handle
  {9671d09b-9b8d-4c48-9f98-3003be5f3ca8}, !- Name
  {f2052f62-a9eb-4e0a-9001-06481261628b}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  86;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {7fdc5a35-4ae8-4536-a012-f5916e36a0bc}, !- Handle
  Zone Hospital NurseStn B  - Story Ground Water-to-Air HP Clg Coil 74kBtu/hr 12.0EER, !- Name
  {588e1bce-0acf-469f-a95d-46557d030425}, !- Water Inlet Node Name
  {e07187ae-f978-41ea-b80c-bd148e005444}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {47696c29-e561-4357-a658-24bf7778ac09}, !- Handle
  Zone Hospital NurseStn B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {306eadb4-3b4f-4117-9ddb-b5c48391ab26}, !- Inlet Port
  {588e1bce-0acf-469f-a95d-46557d030425}; !- Outlet Port

OS:Connection,
  {306eadb4-3b4f-4117-9ddb-b5c48391ab26}, !- Handle
  {c102aad9-9996-4309-aff8-ef73e716be3d}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  87,                                     !- Outlet Port
  {47696c29-e561-4357-a658-24bf7778ac09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d9ded91-a95c-4e88-851d-6c497362c5df}, !- Handle
  Zone Hospital NurseStn B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {e07187ae-f978-41ea-b80c-bd148e005444}, !- Inlet Port
  {ecdc5128-d6a6-4689-af32-235ee8167e3b}; !- Outlet Port

OS:Connection,
  {588e1bce-0acf-469f-a95d-46557d030425}, !- Handle
  {8e468063-462e-4526-a666-38a99d385ce2}, !- Name
  {47696c29-e561-4357-a658-24bf7778ac09}, !- Source Object
  3,                                      !- Outlet Port
  {7fdc5a35-4ae8-4536-a012-f5916e36a0bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e07187ae-f978-41ea-b80c-bd148e005444}, !- Handle
  {e2b784f2-4bb7-4305-9508-163cafc444d9}, !- Name
  {7fdc5a35-4ae8-4536-a012-f5916e36a0bc}, !- Source Object
  3,                                      !- Outlet Port
  {5d9ded91-a95c-4e88-851d-6c497362c5df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecdc5128-d6a6-4689-af32-235ee8167e3b}, !- Handle
  {fefc73f4-defb-4f78-bc31-b70890a69cf7}, !- Name
  {5d9ded91-a95c-4e88-851d-6c497362c5df}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  87;                                     !- Inlet Port

OS:Fan:OnOff,
  {2d91791b-9514-4e89-b179-abd7391d8a3a}, !- Handle
  Zone Hospital NurseStn B  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {afaaebac-1616-4332-8b10-1ba880cf6387}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {adb2cede-dcaf-4d5c-b572-59b2cf03e8ae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {afaaebac-1616-4332-8b10-1ba880cf6387}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {adb2cede-dcaf-4d5c-b572-59b2cf03e8ae}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {ad6e95ab-71a2-49f2-a46a-184d9a445b95}, !- Handle
  Zone Hospital NurseStn B  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {976356c6-0165-40af-968d-f693278cd193}, !- Air Inlet Node Name
  {4cced615-5a36-45c6-91b6-15d88f8e85c8}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2d91791b-9514-4e89-b179-abd7391d8a3a}, !- Supply Air Fan Name
  {bd865d90-b9bd-4273-b066-46cc9dc035ea}, !- Heating Coil Name
  {7fdc5a35-4ae8-4536-a012-f5916e36a0bc}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {b7f8dfd9-ee81-49f2-afc9-f8b0bc6fb422}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {2876341f-f51e-43d7-aba7-4ddb53f84c43}, !- Handle
  Zone Hospital NurseStn B  - Story Ground WSHP Inlet Air Node, !- Name
  {4e60a1f4-25f5-4360-b116-5f9b614b054e}, !- Inlet Port
  {976356c6-0165-40af-968d-f693278cd193}; !- Outlet Port

OS:Connection,
  {4e60a1f4-25f5-4360-b116-5f9b614b054e}, !- Handle
  {a9b50ea7-24fa-47ae-b6d8-be0f2d7e69e7}, !- Name
  {ded8c7bd-469f-4199-acaf-9088863f345e}, !- Source Object
  3,                                      !- Outlet Port
  {2876341f-f51e-43d7-aba7-4ddb53f84c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {976356c6-0165-40af-968d-f693278cd193}, !- Handle
  {bbdb2009-cea0-4b06-912b-4f7e730b541e}, !- Name
  {2876341f-f51e-43d7-aba7-4ddb53f84c43}, !- Source Object
  3,                                      !- Outlet Port
  {ad6e95ab-71a2-49f2-a46a-184d9a445b95}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de136dc3-1f06-4be5-bc97-d32d202f27bc}, !- Handle
  Zone Hospital NurseStn B  - Story Ground WSHP Outlet Air Node, !- Name
  {4cced615-5a36-45c6-91b6-15d88f8e85c8}, !- Inlet Port
  {476ac4c1-103e-4ec6-aa6a-0786c5d62022}; !- Outlet Port

OS:Connection,
  {476ac4c1-103e-4ec6-aa6a-0786c5d62022}, !- Handle
  {912cfed6-5539-4c0d-9764-433fa782f1b0}, !- Name
  {de136dc3-1f06-4be5-bc97-d32d202f27bc}, !- Source Object
  3,                                      !- Outlet Port
  {3bf08448-457d-43da-a791-3476a3366dc4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4cced615-5a36-45c6-91b6-15d88f8e85c8}, !- Handle
  {294237f6-5b9f-4524-9ce7-07b83eef303e}, !- Name
  {ad6e95ab-71a2-49f2-a46a-184d9a445b95}, !- Source Object
  4,                                      !- Outlet Port
  {de136dc3-1f06-4be5-bc97-d32d202f27bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {80a9d105-5e40-48cd-9179-4d3def0033dd}, !- Handle
  Zone Hospital NurseStn C  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {515ea8da-bb45-48b0-a43e-f550bfcbf358}, !- Handle
  Zone Hospital NurseStn C  - Story Ground Water-to-Air HP Htg Coil 6 Clg kBtu/hr 4.2COPH, !- Name
  {242d70a6-cc6e-48cc-a279-0da1bc9c5696}, !- Water Inlet Node Name
  {0e3fc2b4-e345-4596-ae91-86b22ed3b718}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {5b5cd179-5fb4-4011-97c5-29d33a4ddbe3}, !- Handle
  Zone Hospital NurseStn C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {acbd64c9-d86f-4786-a892-2135cb5a19c8}, !- Inlet Port
  {242d70a6-cc6e-48cc-a279-0da1bc9c5696}; !- Outlet Port

OS:Connection,
  {acbd64c9-d86f-4786-a892-2135cb5a19c8}, !- Handle
  {29f4febb-60b1-4f9a-b5ad-19d5c8bb067e}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  88,                                     !- Outlet Port
  {5b5cd179-5fb4-4011-97c5-29d33a4ddbe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1bfeca1-a7e9-4f74-926a-5d4fb037d313}, !- Handle
  Zone Hospital NurseStn C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {0e3fc2b4-e345-4596-ae91-86b22ed3b718}, !- Inlet Port
  {d5eb4314-30bb-4b67-bd61-d7a98d128c89}; !- Outlet Port

OS:Connection,
  {242d70a6-cc6e-48cc-a279-0da1bc9c5696}, !- Handle
  {f28870fc-cdb4-4322-b5c8-8f301e957079}, !- Name
  {5b5cd179-5fb4-4011-97c5-29d33a4ddbe3}, !- Source Object
  3,                                      !- Outlet Port
  {515ea8da-bb45-48b0-a43e-f550bfcbf358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e3fc2b4-e345-4596-ae91-86b22ed3b718}, !- Handle
  {48e76d91-da11-41c6-833e-89d413cf7132}, !- Name
  {515ea8da-bb45-48b0-a43e-f550bfcbf358}, !- Source Object
  3,                                      !- Outlet Port
  {a1bfeca1-a7e9-4f74-926a-5d4fb037d313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5eb4314-30bb-4b67-bd61-d7a98d128c89}, !- Handle
  {c215a87b-d9f6-47a0-88c4-f93fb61949ff}, !- Name
  {a1bfeca1-a7e9-4f74-926a-5d4fb037d313}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  88;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {2b0876c6-6fac-482a-9f9a-53c35f2ab627}, !- Handle
  Zone Hospital NurseStn C  - Story Ground Water-to-Air HP Clg Coil 6kBtu/hr 11.2EER, !- Name
  {803485a3-d0ca-4c4f-ad09-23adf4c2dc7a}, !- Water Inlet Node Name
  {f1762e22-dd0f-490f-bd48-4639bbbe28e7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {02e38329-9c9b-42ac-a41a-15c8912a0831}, !- Handle
  Zone Hospital NurseStn C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {de3a898d-c814-4d24-9ca9-cc42256fb722}, !- Inlet Port
  {803485a3-d0ca-4c4f-ad09-23adf4c2dc7a}; !- Outlet Port

OS:Connection,
  {de3a898d-c814-4d24-9ca9-cc42256fb722}, !- Handle
  {48443793-ef67-4e28-af83-3aaab09f1141}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  89,                                     !- Outlet Port
  {02e38329-9c9b-42ac-a41a-15c8912a0831}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a6fdabd-f47b-4faa-b988-c0970db675ea}, !- Handle
  Zone Hospital NurseStn C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {f1762e22-dd0f-490f-bd48-4639bbbe28e7}, !- Inlet Port
  {f33ea99b-11c9-423b-ac31-2cda35a22209}; !- Outlet Port

OS:Connection,
  {803485a3-d0ca-4c4f-ad09-23adf4c2dc7a}, !- Handle
  {2edc78d4-5dd4-4d6f-b65e-45a37bb8c2fe}, !- Name
  {02e38329-9c9b-42ac-a41a-15c8912a0831}, !- Source Object
  3,                                      !- Outlet Port
  {2b0876c6-6fac-482a-9f9a-53c35f2ab627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1762e22-dd0f-490f-bd48-4639bbbe28e7}, !- Handle
  {66c901ad-f7cb-47e2-b1e4-30f4058d93c4}, !- Name
  {2b0876c6-6fac-482a-9f9a-53c35f2ab627}, !- Source Object
  3,                                      !- Outlet Port
  {2a6fdabd-f47b-4faa-b988-c0970db675ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f33ea99b-11c9-423b-ac31-2cda35a22209}, !- Handle
  {63befb61-d865-477d-a660-cc00fee7fcd0}, !- Name
  {2a6fdabd-f47b-4faa-b988-c0970db675ea}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  89;                                     !- Inlet Port

OS:Fan:OnOff,
  {11e9cdc5-e47f-46e2-b156-dbfe9f7a46dd}, !- Handle
  Zone Hospital NurseStn C  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f500478a-b868-4d79-bb3a-f25cdc09c90b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7163f464-9495-4cec-b1b5-c347780a7e33}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f500478a-b868-4d79-bb3a-f25cdc09c90b}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7163f464-9495-4cec-b1b5-c347780a7e33}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {35c614d5-a29b-4e47-a8e0-a2fb3d10edc1}, !- Handle
  Zone Hospital NurseStn C  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {1fd02b48-46c1-44b3-9446-ab1e5d4248f0}, !- Air Inlet Node Name
  {ce9e690a-022c-429b-9bf1-de8058167f53}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {11e9cdc5-e47f-46e2-b156-dbfe9f7a46dd}, !- Supply Air Fan Name
  {515ea8da-bb45-48b0-a43e-f550bfcbf358}, !- Heating Coil Name
  {2b0876c6-6fac-482a-9f9a-53c35f2ab627}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {80a9d105-5e40-48cd-9179-4d3def0033dd}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {861e8b81-ed1a-4d91-b3f8-977e0e5006a6}, !- Handle
  Zone Hospital NurseStn C  - Story Ground WSHP Inlet Air Node, !- Name
  {f2aa169c-e033-4754-b308-3724147c3375}, !- Inlet Port
  {1fd02b48-46c1-44b3-9446-ab1e5d4248f0}; !- Outlet Port

OS:Connection,
  {f2aa169c-e033-4754-b308-3724147c3375}, !- Handle
  {4d3b35b4-8d86-4b73-86a3-0674195ea3f0}, !- Name
  {2a9f3a0d-13ac-470b-9f15-c97b8ca3ed74}, !- Source Object
  3,                                      !- Outlet Port
  {861e8b81-ed1a-4d91-b3f8-977e0e5006a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fd02b48-46c1-44b3-9446-ab1e5d4248f0}, !- Handle
  {0ae239e7-3f85-4519-a598-9da22f2c53a8}, !- Name
  {861e8b81-ed1a-4d91-b3f8-977e0e5006a6}, !- Source Object
  3,                                      !- Outlet Port
  {35c614d5-a29b-4e47-a8e0-a2fb3d10edc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99e53dda-e368-405b-8338-a2ba56807f79}, !- Handle
  Zone Hospital NurseStn C  - Story Ground WSHP Outlet Air Node, !- Name
  {ce9e690a-022c-429b-9bf1-de8058167f53}, !- Inlet Port
  {651ac678-ee92-400c-a042-5787f2da4e48}; !- Outlet Port

OS:Connection,
  {651ac678-ee92-400c-a042-5787f2da4e48}, !- Handle
  {dde97f4a-0a2c-4332-b549-af1431e14bde}, !- Name
  {99e53dda-e368-405b-8338-a2ba56807f79}, !- Source Object
  3,                                      !- Outlet Port
  {5256facf-e2cf-42e5-9faa-9c87e3dd8df4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ce9e690a-022c-429b-9bf1-de8058167f53}, !- Handle
  {d5b8bd12-225b-485a-ac14-46c0039a7932}, !- Name
  {35c614d5-a29b-4e47-a8e0-a2fb3d10edc1}, !- Source Object
  4,                                      !- Outlet Port
  {99e53dda-e368-405b-8338-a2ba56807f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cc7790b1-3a8a-4275-ac37-343a7b43d92d}, !- Handle
  Zone Hospital Office A  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {d501c579-620f-4ba8-98ea-bc371ce149eb}, !- Handle
  Zone Hospital Office A  - Story Ground Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH, !- Name
  {13bac295-a553-42d0-a80b-318d1044ee1c}, !- Water Inlet Node Name
  {1276e06d-725f-41be-94fe-808e3491bc8c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {717b1164-7a87-43ea-b79c-bf50d499dff6}, !- Handle
  Zone Hospital Office A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {85f5ec69-5c69-4098-ae6c-5f5ae3c8b4e2}, !- Inlet Port
  {13bac295-a553-42d0-a80b-318d1044ee1c}; !- Outlet Port

OS:Connection,
  {85f5ec69-5c69-4098-ae6c-5f5ae3c8b4e2}, !- Handle
  {6e37405c-6966-4a52-b0c9-3c9709711f16}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  90,                                     !- Outlet Port
  {717b1164-7a87-43ea-b79c-bf50d499dff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99bf7812-fe91-42e8-a1dd-1c4ba7d10c71}, !- Handle
  Zone Hospital Office A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {1276e06d-725f-41be-94fe-808e3491bc8c}, !- Inlet Port
  {ca9bf20a-8d99-4609-b775-fd78e086a4fd}; !- Outlet Port

OS:Connection,
  {13bac295-a553-42d0-a80b-318d1044ee1c}, !- Handle
  {a0e52d66-fc87-4383-8157-bdd93dbdf36d}, !- Name
  {717b1164-7a87-43ea-b79c-bf50d499dff6}, !- Source Object
  3,                                      !- Outlet Port
  {d501c579-620f-4ba8-98ea-bc371ce149eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1276e06d-725f-41be-94fe-808e3491bc8c}, !- Handle
  {946546aa-1147-4ba6-9fd6-d3c4da59e6de}, !- Name
  {d501c579-620f-4ba8-98ea-bc371ce149eb}, !- Source Object
  3,                                      !- Outlet Port
  {99bf7812-fe91-42e8-a1dd-1c4ba7d10c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca9bf20a-8d99-4609-b775-fd78e086a4fd}, !- Handle
  {7d6f9dd1-c727-4660-a962-c345e764d20a}, !- Name
  {99bf7812-fe91-42e8-a1dd-1c4ba7d10c71}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  90;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {2d67b1bd-3934-47bd-b43c-57f7d1ba08c0}, !- Handle
  Zone Hospital Office A  - Story Ground Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER, !- Name
  {ac4589c3-73ae-4819-a23e-02cea858fff4}, !- Water Inlet Node Name
  {475fb92a-3abd-4b9c-9a77-8bed6ea38afa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {89ada4f2-4c8a-46ca-afab-0886fb759890}, !- Handle
  Zone Hospital Office A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {a00cb206-e75e-47ba-8088-1d2db884964d}, !- Inlet Port
  {ac4589c3-73ae-4819-a23e-02cea858fff4}; !- Outlet Port

OS:Connection,
  {a00cb206-e75e-47ba-8088-1d2db884964d}, !- Handle
  {43855687-ef3c-491d-9b37-8cd8a7ce67c2}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  91,                                     !- Outlet Port
  {89ada4f2-4c8a-46ca-afab-0886fb759890}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18c99217-68bd-4e25-8e9c-118651d958ec}, !- Handle
  Zone Hospital Office A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {475fb92a-3abd-4b9c-9a77-8bed6ea38afa}, !- Inlet Port
  {13abaa95-3c1d-4b58-bcf0-3779d805304d}; !- Outlet Port

OS:Connection,
  {ac4589c3-73ae-4819-a23e-02cea858fff4}, !- Handle
  {50ccec90-91a6-4b4c-82a6-95578317b5d3}, !- Name
  {89ada4f2-4c8a-46ca-afab-0886fb759890}, !- Source Object
  3,                                      !- Outlet Port
  {2d67b1bd-3934-47bd-b43c-57f7d1ba08c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {475fb92a-3abd-4b9c-9a77-8bed6ea38afa}, !- Handle
  {9142e6c2-b014-48d2-9e3c-ca89f5e4fe5a}, !- Name
  {2d67b1bd-3934-47bd-b43c-57f7d1ba08c0}, !- Source Object
  3,                                      !- Outlet Port
  {18c99217-68bd-4e25-8e9c-118651d958ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13abaa95-3c1d-4b58-bcf0-3779d805304d}, !- Handle
  {43e1df4b-1853-43c6-964b-fc3d0f78f41c}, !- Name
  {18c99217-68bd-4e25-8e9c-118651d958ec}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  91;                                     !- Inlet Port

OS:Fan:OnOff,
  {b4c00fca-5efe-4423-8cd0-fa44b2a16bca}, !- Handle
  Zone Hospital Office A  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0c1f595-00bf-46d4-8c06-7e6345de163b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {243293bb-88d7-4c03-ac02-fb4ef046b5b4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c0c1f595-00bf-46d4-8c06-7e6345de163b}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {243293bb-88d7-4c03-ac02-fb4ef046b5b4}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {182fd0ef-c99f-40f3-bcf2-a8859d46f7b4}, !- Handle
  Zone Hospital Office A  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {c1db212b-a4c0-49e5-8831-0cefc58f0434}, !- Air Inlet Node Name
  {08a2787c-6529-4785-83cc-aa4215dc3763}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b4c00fca-5efe-4423-8cd0-fa44b2a16bca}, !- Supply Air Fan Name
  {d501c579-620f-4ba8-98ea-bc371ce149eb}, !- Heating Coil Name
  {2d67b1bd-3934-47bd-b43c-57f7d1ba08c0}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {cc7790b1-3a8a-4275-ac37-343a7b43d92d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {be1d2f1d-9d04-4a18-a250-d1af67419819}, !- Handle
  Zone Hospital Office A  - Story Ground WSHP Inlet Air Node, !- Name
  {d40c2b51-8015-47fe-a8d5-8e0a36a5ffa2}, !- Inlet Port
  {c1db212b-a4c0-49e5-8831-0cefc58f0434}; !- Outlet Port

OS:Connection,
  {d40c2b51-8015-47fe-a8d5-8e0a36a5ffa2}, !- Handle
  {788a81ec-3062-4b85-a81f-5179f1796d19}, !- Name
  {acea7e4b-533d-4d4e-b85e-b7cbb75b4949}, !- Source Object
  3,                                      !- Outlet Port
  {be1d2f1d-9d04-4a18-a250-d1af67419819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1db212b-a4c0-49e5-8831-0cefc58f0434}, !- Handle
  {26155e8a-fd99-461e-806b-2db18e4c51c3}, !- Name
  {be1d2f1d-9d04-4a18-a250-d1af67419819}, !- Source Object
  3,                                      !- Outlet Port
  {182fd0ef-c99f-40f3-bcf2-a8859d46f7b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e15b2cfe-0372-43ff-a003-33be3cd3e0a4}, !- Handle
  Zone Hospital Office A  - Story Ground WSHP Outlet Air Node, !- Name
  {08a2787c-6529-4785-83cc-aa4215dc3763}, !- Inlet Port
  {2a42b38a-d445-4a22-9f56-16912c918bf2}; !- Outlet Port

OS:Connection,
  {2a42b38a-d445-4a22-9f56-16912c918bf2}, !- Handle
  {f6e6564f-7061-4f86-9d20-acde90b078f1}, !- Name
  {e15b2cfe-0372-43ff-a003-33be3cd3e0a4}, !- Source Object
  3,                                      !- Outlet Port
  {455d3dff-18e7-4371-adb3-81a5abe58786}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {08a2787c-6529-4785-83cc-aa4215dc3763}, !- Handle
  {4dee8883-3cb1-48db-8091-77a356205e11}, !- Name
  {182fd0ef-c99f-40f3-bcf2-a8859d46f7b4}, !- Source Object
  4,                                      !- Outlet Port
  {e15b2cfe-0372-43ff-a003-33be3cd3e0a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {452671c6-2b5a-4650-bd0c-4575cf882e07}, !- Handle
  Zone Hospital Office B  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {8aaf8762-76cb-431a-9caa-cfe323cfc606}, !- Handle
  Zone Hospital Office B  - Story Ground Water-to-Air HP Htg Coil 137 Clg kBtu/hr 4.2COPH, !- Name
  {e89fde11-cc59-4270-9ad1-8649a178794b}, !- Water Inlet Node Name
  {448d12f5-e05b-4723-bcc1-01fe8e85a719}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {15794ffc-da9c-4b40-97c4-d5196e01bf16}, !- Handle
  Zone Hospital Office B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {e70088da-d2b3-41ea-8c2f-9c274a18d16d}, !- Inlet Port
  {e89fde11-cc59-4270-9ad1-8649a178794b}; !- Outlet Port

OS:Connection,
  {e70088da-d2b3-41ea-8c2f-9c274a18d16d}, !- Handle
  {482132fc-afc1-42fc-bd6e-b0ad0d6a7494}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  92,                                     !- Outlet Port
  {15794ffc-da9c-4b40-97c4-d5196e01bf16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53f2152f-c0f0-44bf-89de-1ca6855c5c63}, !- Handle
  Zone Hospital Office B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {448d12f5-e05b-4723-bcc1-01fe8e85a719}, !- Inlet Port
  {f7a4f654-3498-4e56-a560-3cc683312f02}; !- Outlet Port

OS:Connection,
  {e89fde11-cc59-4270-9ad1-8649a178794b}, !- Handle
  {7681fa90-98a9-4d8a-bb82-ae02012eb0de}, !- Name
  {15794ffc-da9c-4b40-97c4-d5196e01bf16}, !- Source Object
  3,                                      !- Outlet Port
  {8aaf8762-76cb-431a-9caa-cfe323cfc606}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {448d12f5-e05b-4723-bcc1-01fe8e85a719}, !- Handle
  {11af5923-e7ce-4ea4-9816-5520b988d9e3}, !- Name
  {8aaf8762-76cb-431a-9caa-cfe323cfc606}, !- Source Object
  3,                                      !- Outlet Port
  {53f2152f-c0f0-44bf-89de-1ca6855c5c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7a4f654-3498-4e56-a560-3cc683312f02}, !- Handle
  {fd451888-3806-4ea1-8b87-7faa44c32bde}, !- Name
  {53f2152f-c0f0-44bf-89de-1ca6855c5c63}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  92;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {54c2fe8d-3c96-4227-ab65-fd616f6b4d2f}, !- Handle
  Zone Hospital Office B  - Story Ground Water-to-Air HP Clg Coil, !- Name
  {630b24f6-150c-44af-a5d0-65dc19ad41d2}, !- Water Inlet Node Name
  {2cef6cb9-fd19-49a6-8f0d-04dede56ac4a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {a2a7434b-eda3-4124-bdbd-21531b35d773}, !- Handle
  Zone Hospital Office B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {f8280311-0fd7-4aeb-9f38-3a9a9b1068df}, !- Inlet Port
  {630b24f6-150c-44af-a5d0-65dc19ad41d2}; !- Outlet Port

OS:Connection,
  {f8280311-0fd7-4aeb-9f38-3a9a9b1068df}, !- Handle
  {905b5ee6-ccb3-406a-b282-5e029db7f12a}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  93,                                     !- Outlet Port
  {a2a7434b-eda3-4124-bdbd-21531b35d773}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {897019ec-a7ab-468a-9b88-4f8aac8e2541}, !- Handle
  Zone Hospital Office B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {2cef6cb9-fd19-49a6-8f0d-04dede56ac4a}, !- Inlet Port
  {57f04243-c119-4469-826a-17a5be22d2df}; !- Outlet Port

OS:Connection,
  {630b24f6-150c-44af-a5d0-65dc19ad41d2}, !- Handle
  {d3388bf7-d1f9-485c-9b1c-18b71de59ffb}, !- Name
  {a2a7434b-eda3-4124-bdbd-21531b35d773}, !- Source Object
  3,                                      !- Outlet Port
  {54c2fe8d-3c96-4227-ab65-fd616f6b4d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cef6cb9-fd19-49a6-8f0d-04dede56ac4a}, !- Handle
  {72a5fac6-4ea8-4ee9-a841-d450e7d508bb}, !- Name
  {54c2fe8d-3c96-4227-ab65-fd616f6b4d2f}, !- Source Object
  3,                                      !- Outlet Port
  {897019ec-a7ab-468a-9b88-4f8aac8e2541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f04243-c119-4469-826a-17a5be22d2df}, !- Handle
  {5c339501-d856-4ff4-93be-b0350bd6fe06}, !- Name
  {897019ec-a7ab-468a-9b88-4f8aac8e2541}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  93;                                     !- Inlet Port

OS:Fan:OnOff,
  {1114fa58-de7a-478c-8753-cabe6258dc34}, !- Handle
  Zone Hospital Office B  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {239efa61-6ecc-414c-bcdb-88a4cb4a03ab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8ecfbd2e-f241-4d59-881f-cde7bb0c9829}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {239efa61-6ecc-414c-bcdb-88a4cb4a03ab}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8ecfbd2e-f241-4d59-881f-cde7bb0c9829}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {2fe51433-278c-49f4-8922-ab1f17c7f21a}, !- Handle
  Zone Hospital Office B  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {f10cd56d-3d00-41b3-ac12-a709eb56d15c}, !- Air Inlet Node Name
  {1c65b60c-e939-495c-a790-39e5a57fec14}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1114fa58-de7a-478c-8753-cabe6258dc34}, !- Supply Air Fan Name
  {8aaf8762-76cb-431a-9caa-cfe323cfc606}, !- Heating Coil Name
  {54c2fe8d-3c96-4227-ab65-fd616f6b4d2f}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {452671c6-2b5a-4650-bd0c-4575cf882e07}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {e45e7f78-f419-46d8-9511-04b31b6b43da}, !- Handle
  Zone Hospital Office B  - Story Ground WSHP Inlet Air Node, !- Name
  {d88f2e16-88a6-4e74-b410-014b1b81b2cf}, !- Inlet Port
  {f10cd56d-3d00-41b3-ac12-a709eb56d15c}; !- Outlet Port

OS:Connection,
  {d88f2e16-88a6-4e74-b410-014b1b81b2cf}, !- Handle
  {5fd628d4-9f91-4672-850c-040fd29a727d}, !- Name
  {854595aa-42f6-40a8-9c2c-50834c4d564e}, !- Source Object
  3,                                      !- Outlet Port
  {e45e7f78-f419-46d8-9511-04b31b6b43da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f10cd56d-3d00-41b3-ac12-a709eb56d15c}, !- Handle
  {042460c3-5411-4394-8da3-5780bd2e85e2}, !- Name
  {e45e7f78-f419-46d8-9511-04b31b6b43da}, !- Source Object
  3,                                      !- Outlet Port
  {2fe51433-278c-49f4-8922-ab1f17c7f21a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c4f3af57-ba6c-41ee-8b3e-80f009b40711}, !- Handle
  Zone Hospital Office B  - Story Ground WSHP Outlet Air Node, !- Name
  {1c65b60c-e939-495c-a790-39e5a57fec14}, !- Inlet Port
  {76c8d44e-8cb7-4069-bc3f-9d9571ee14b2}; !- Outlet Port

OS:Connection,
  {76c8d44e-8cb7-4069-bc3f-9d9571ee14b2}, !- Handle
  {26924671-97a7-4823-8d79-0f376ac7cbcd}, !- Name
  {c4f3af57-ba6c-41ee-8b3e-80f009b40711}, !- Source Object
  3,                                      !- Outlet Port
  {2fb7a0c6-f24c-484d-a0ad-6c7658dd46a2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1c65b60c-e939-495c-a790-39e5a57fec14}, !- Handle
  {0f9763ca-7c77-48ad-b08c-66423ce8b628}, !- Name
  {2fe51433-278c-49f4-8922-ab1f17c7f21a}, !- Source Object
  4,                                      !- Outlet Port
  {c4f3af57-ba6c-41ee-8b3e-80f009b40711}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {605a83bb-fa19-4124-ac76-d7453115f150}, !- Handle
  Zone Hospital Office C  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {7345621b-4793-4b7f-9399-3867964a137c}, !- Handle
  Zone Hospital Office C  - Story Ground Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH, !- Name
  {e7c4142b-6829-4150-9b18-e632a796a464}, !- Water Inlet Node Name
  {109f865c-9504-44b7-9790-2643d5ea2b80}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {a4dbe6a6-fcaa-47eb-b6c0-1e0941851980}, !- Handle
  Zone Hospital Office C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {b8ff8d9a-16cc-406a-a343-a290e9b31f76}, !- Inlet Port
  {e7c4142b-6829-4150-9b18-e632a796a464}; !- Outlet Port

OS:Connection,
  {b8ff8d9a-16cc-406a-a343-a290e9b31f76}, !- Handle
  {9d173812-2588-4a36-b8d7-9bbd225141bd}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  94,                                     !- Outlet Port
  {a4dbe6a6-fcaa-47eb-b6c0-1e0941851980}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {326edbfd-1099-430b-8664-dff8d4ecf9e3}, !- Handle
  Zone Hospital Office C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {109f865c-9504-44b7-9790-2643d5ea2b80}, !- Inlet Port
  {6b17e98a-e947-4d38-bc4c-963f817b570e}; !- Outlet Port

OS:Connection,
  {e7c4142b-6829-4150-9b18-e632a796a464}, !- Handle
  {bad8765b-1ec0-463e-9913-bd3075a3635b}, !- Name
  {a4dbe6a6-fcaa-47eb-b6c0-1e0941851980}, !- Source Object
  3,                                      !- Outlet Port
  {7345621b-4793-4b7f-9399-3867964a137c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {109f865c-9504-44b7-9790-2643d5ea2b80}, !- Handle
  {fb4046ce-aee4-4380-b712-c6bbff0917ab}, !- Name
  {7345621b-4793-4b7f-9399-3867964a137c}, !- Source Object
  3,                                      !- Outlet Port
  {326edbfd-1099-430b-8664-dff8d4ecf9e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b17e98a-e947-4d38-bc4c-963f817b570e}, !- Handle
  {c27f7ee7-c215-4c5a-85a2-d9b6a20f1110}, !- Name
  {326edbfd-1099-430b-8664-dff8d4ecf9e3}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  94;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {adcd4a77-b41e-4233-a996-b997c47719af}, !- Handle
  Zone Hospital Office C  - Story Ground Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER, !- Name
  {d7bd18d7-40fc-46a2-9aa5-d98dca7f82a1}, !- Water Inlet Node Name
  {c9b1add5-2525-486b-9aea-b7da25f73f3f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {d9db8556-30ae-4ea1-a3e9-c676536080cc}, !- Handle
  Zone Hospital Office C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {69f69676-4296-42e8-96c0-810293767485}, !- Inlet Port
  {d7bd18d7-40fc-46a2-9aa5-d98dca7f82a1}; !- Outlet Port

OS:Connection,
  {69f69676-4296-42e8-96c0-810293767485}, !- Handle
  {892d1e61-1020-4286-8aa5-23dc5a9d7e9d}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  95,                                     !- Outlet Port
  {d9db8556-30ae-4ea1-a3e9-c676536080cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76d2fa79-571f-49da-9f5e-9e9ec16db281}, !- Handle
  Zone Hospital Office C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {c9b1add5-2525-486b-9aea-b7da25f73f3f}, !- Inlet Port
  {58b89f2a-dc17-406a-854c-f8bbc943f2d3}; !- Outlet Port

OS:Connection,
  {d7bd18d7-40fc-46a2-9aa5-d98dca7f82a1}, !- Handle
  {929e19cd-e69e-4c93-b329-b401d617d2ee}, !- Name
  {d9db8556-30ae-4ea1-a3e9-c676536080cc}, !- Source Object
  3,                                      !- Outlet Port
  {adcd4a77-b41e-4233-a996-b997c47719af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b1add5-2525-486b-9aea-b7da25f73f3f}, !- Handle
  {4ae3e7ae-93f1-42a1-a361-41af995793e0}, !- Name
  {adcd4a77-b41e-4233-a996-b997c47719af}, !- Source Object
  3,                                      !- Outlet Port
  {76d2fa79-571f-49da-9f5e-9e9ec16db281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58b89f2a-dc17-406a-854c-f8bbc943f2d3}, !- Handle
  {5403e765-8ae0-48a0-859c-0c21b11273eb}, !- Name
  {76d2fa79-571f-49da-9f5e-9e9ec16db281}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  95;                                     !- Inlet Port

OS:Fan:OnOff,
  {f55dfee3-e3b8-4061-9f5a-bc501cb85fda}, !- Handle
  Zone Hospital Office C  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {09edc24e-ed19-4057-88b7-e86a2568ab21}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {80f8bc00-8d6b-41ea-a2af-f195d1464c88}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {09edc24e-ed19-4057-88b7-e86a2568ab21}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {80f8bc00-8d6b-41ea-a2af-f195d1464c88}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {d0d9562e-9e26-42a3-987d-6e0b3b18d608}, !- Handle
  Zone Hospital Office C  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {d15f454c-9a8b-45e9-9a2f-27b75ea80665}, !- Air Inlet Node Name
  {c011f4d6-3997-488a-9123-457a33c791d5}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f55dfee3-e3b8-4061-9f5a-bc501cb85fda}, !- Supply Air Fan Name
  {7345621b-4793-4b7f-9399-3867964a137c}, !- Heating Coil Name
  {adcd4a77-b41e-4233-a996-b997c47719af}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {605a83bb-fa19-4124-ac76-d7453115f150}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {30f8a1d1-7796-4522-8c0c-eb566eb8c1f2}, !- Handle
  Zone Hospital Office C  - Story Ground WSHP Inlet Air Node, !- Name
  {50a8a842-f4db-4d5d-b4a5-775fb269a26f}, !- Inlet Port
  {d15f454c-9a8b-45e9-9a2f-27b75ea80665}; !- Outlet Port

OS:Connection,
  {50a8a842-f4db-4d5d-b4a5-775fb269a26f}, !- Handle
  {4aed2920-600d-4288-a65c-861240c135fb}, !- Name
  {17e9e660-55f2-4c6f-88c0-bf174a4387e3}, !- Source Object
  3,                                      !- Outlet Port
  {30f8a1d1-7796-4522-8c0c-eb566eb8c1f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d15f454c-9a8b-45e9-9a2f-27b75ea80665}, !- Handle
  {05a3c512-f519-4977-9b35-5f17f138e463}, !- Name
  {30f8a1d1-7796-4522-8c0c-eb566eb8c1f2}, !- Source Object
  3,                                      !- Outlet Port
  {d0d9562e-9e26-42a3-987d-6e0b3b18d608}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7ad90fc2-ecc7-4251-8397-f63064788c7a}, !- Handle
  Zone Hospital Office C  - Story Ground WSHP Outlet Air Node, !- Name
  {c011f4d6-3997-488a-9123-457a33c791d5}, !- Inlet Port
  {0af7c19f-4b1d-4293-8cff-4c8fb5eff0dc}; !- Outlet Port

OS:Connection,
  {0af7c19f-4b1d-4293-8cff-4c8fb5eff0dc}, !- Handle
  {a44f2fc4-01b2-4e03-bac9-793a51220ec1}, !- Name
  {7ad90fc2-ecc7-4251-8397-f63064788c7a}, !- Source Object
  3,                                      !- Outlet Port
  {723b8d15-89a6-4533-9267-afa427d2d03e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c011f4d6-3997-488a-9123-457a33c791d5}, !- Handle
  {b5e97998-4552-4138-ada5-3886f5ab79ef}, !- Name
  {d0d9562e-9e26-42a3-987d-6e0b3b18d608}, !- Source Object
  4,                                      !- Outlet Port
  {7ad90fc2-ecc7-4251-8397-f63064788c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c724837e-6466-45ec-9e4d-67d42b364d68}, !- Handle
  Zone Hospital OR A  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {b2d043cf-13b2-4cb6-ba05-c0547ecc1144}, !- Handle
  Zone Hospital OR A  - Story Ground Water-to-Air HP Htg Coil 25 Clg kBtu/hr 4.2COPH, !- Name
  {d33640c3-fa12-49c9-aff2-4a38cc21d3cf}, !- Water Inlet Node Name
  {23b1bd92-eb6a-4bba-af1f-442e184ada60}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {9d1ab089-9fec-4940-ba01-f760af406688}, !- Handle
  Zone Hospital OR A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {de4fbe2a-374e-4600-ac51-de76d9ba5b10}, !- Inlet Port
  {d33640c3-fa12-49c9-aff2-4a38cc21d3cf}; !- Outlet Port

OS:Connection,
  {de4fbe2a-374e-4600-ac51-de76d9ba5b10}, !- Handle
  {aeedd811-4cc8-4366-b118-5ce64539ec62}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  96,                                     !- Outlet Port
  {9d1ab089-9fec-4940-ba01-f760af406688}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {caccbdb2-372b-4bde-962c-5a323fd82463}, !- Handle
  Zone Hospital OR A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {23b1bd92-eb6a-4bba-af1f-442e184ada60}, !- Inlet Port
  {d53a81ae-cb5d-4132-bdb1-25daa3bdde5e}; !- Outlet Port

OS:Connection,
  {d33640c3-fa12-49c9-aff2-4a38cc21d3cf}, !- Handle
  {b520646d-de42-4a16-a3e1-f8402d76d4b9}, !- Name
  {9d1ab089-9fec-4940-ba01-f760af406688}, !- Source Object
  3,                                      !- Outlet Port
  {b2d043cf-13b2-4cb6-ba05-c0547ecc1144}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23b1bd92-eb6a-4bba-af1f-442e184ada60}, !- Handle
  {4aacc6ed-9577-45ba-9c51-4bd2f60f121d}, !- Name
  {b2d043cf-13b2-4cb6-ba05-c0547ecc1144}, !- Source Object
  3,                                      !- Outlet Port
  {caccbdb2-372b-4bde-962c-5a323fd82463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d53a81ae-cb5d-4132-bdb1-25daa3bdde5e}, !- Handle
  {9da52f91-4c9f-4936-9a14-1d91209d9c5b}, !- Name
  {caccbdb2-372b-4bde-962c-5a323fd82463}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  96;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {f28db600-6e54-4b43-baaf-dc8282e870ca}, !- Handle
  Zone Hospital OR A  - Story Ground Water-to-Air HP Clg Coil 25kBtu/hr 12.0EER, !- Name
  {1108776c-3f88-4d49-ade4-f323b6acce0d}, !- Water Inlet Node Name
  {c2eed8a1-4f10-4cb6-ab6b-3308fb143591}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {24812777-55db-458a-8bcc-51d281c6d5f6}, !- Handle
  Zone Hospital OR A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {a146bd00-0422-4074-9285-37ea1811ec80}, !- Inlet Port
  {1108776c-3f88-4d49-ade4-f323b6acce0d}; !- Outlet Port

OS:Connection,
  {a146bd00-0422-4074-9285-37ea1811ec80}, !- Handle
  {e267a9ac-1db4-4802-8141-a9ddf0366501}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  97,                                     !- Outlet Port
  {24812777-55db-458a-8bcc-51d281c6d5f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad4d72a8-bbec-4622-b02d-a5c730b58c1c}, !- Handle
  Zone Hospital OR A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {c2eed8a1-4f10-4cb6-ab6b-3308fb143591}, !- Inlet Port
  {cc297aee-435b-4270-abde-e8e19acf3eca}; !- Outlet Port

OS:Connection,
  {1108776c-3f88-4d49-ade4-f323b6acce0d}, !- Handle
  {8f84e738-f275-4000-8803-c7f8f1840d72}, !- Name
  {24812777-55db-458a-8bcc-51d281c6d5f6}, !- Source Object
  3,                                      !- Outlet Port
  {f28db600-6e54-4b43-baaf-dc8282e870ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2eed8a1-4f10-4cb6-ab6b-3308fb143591}, !- Handle
  {57a5e715-9605-466f-8886-d5115e15682e}, !- Name
  {f28db600-6e54-4b43-baaf-dc8282e870ca}, !- Source Object
  3,                                      !- Outlet Port
  {ad4d72a8-bbec-4622-b02d-a5c730b58c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc297aee-435b-4270-abde-e8e19acf3eca}, !- Handle
  {ddaba8ec-aa4b-458b-8f6b-56dfebca0d0f}, !- Name
  {ad4d72a8-bbec-4622-b02d-a5c730b58c1c}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  97;                                     !- Inlet Port

OS:Fan:OnOff,
  {f611221c-a3ae-4e74-b8af-5dc25ae03adb}, !- Handle
  Zone Hospital OR A  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {22aa4dce-a0d6-49c0-a445-b0832970abb0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {15272958-6fa0-4911-8aeb-23ae305b207e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {22aa4dce-a0d6-49c0-a445-b0832970abb0}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {15272958-6fa0-4911-8aeb-23ae305b207e}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {bbf08e2d-53aa-4c71-8f21-4a9aa236f04e}, !- Handle
  Zone Hospital OR A  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {a06ebc57-dc5d-4ecc-aa34-0d4a3fe09878}, !- Air Inlet Node Name
  {31289e29-93f1-4ef0-9425-10201f39b1ae}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f611221c-a3ae-4e74-b8af-5dc25ae03adb}, !- Supply Air Fan Name
  {b2d043cf-13b2-4cb6-ba05-c0547ecc1144}, !- Heating Coil Name
  {f28db600-6e54-4b43-baaf-dc8282e870ca}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {c724837e-6466-45ec-9e4d-67d42b364d68}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {0b41139c-d395-40f6-8a86-bed69ab6079f}, !- Handle
  Zone Hospital OR A  - Story Ground WSHP Inlet Air Node, !- Name
  {45d71e35-57a8-43f4-8c52-98c59d7d9fd0}, !- Inlet Port
  {a06ebc57-dc5d-4ecc-aa34-0d4a3fe09878}; !- Outlet Port

OS:Connection,
  {45d71e35-57a8-43f4-8c52-98c59d7d9fd0}, !- Handle
  {25e056f5-76b8-4e86-bd70-9b77a02232f5}, !- Name
  {c2cc5576-46c7-40dd-84c9-bb23e930280a}, !- Source Object
  3,                                      !- Outlet Port
  {0b41139c-d395-40f6-8a86-bed69ab6079f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a06ebc57-dc5d-4ecc-aa34-0d4a3fe09878}, !- Handle
  {305d66ae-e5fb-4c22-a335-14b2d301810c}, !- Name
  {0b41139c-d395-40f6-8a86-bed69ab6079f}, !- Source Object
  3,                                      !- Outlet Port
  {bbf08e2d-53aa-4c71-8f21-4a9aa236f04e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fbd602e4-9dfc-4469-bc8a-3dfe180ef159}, !- Handle
  Zone Hospital OR A  - Story Ground WSHP Outlet Air Node, !- Name
  {31289e29-93f1-4ef0-9425-10201f39b1ae}, !- Inlet Port
  {10627583-c4b2-4e52-bd72-f3d862791253}; !- Outlet Port

OS:Connection,
  {10627583-c4b2-4e52-bd72-f3d862791253}, !- Handle
  {2ab68cee-a51f-4ba2-8f5c-94b36eab604c}, !- Name
  {fbd602e4-9dfc-4469-bc8a-3dfe180ef159}, !- Source Object
  3,                                      !- Outlet Port
  {53d7ee08-1e11-4d4c-85fa-e8746c3c076b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {31289e29-93f1-4ef0-9425-10201f39b1ae}, !- Handle
  {3126c474-ab7c-4785-b7cb-21ac87f9bf0f}, !- Name
  {bbf08e2d-53aa-4c71-8f21-4a9aa236f04e}, !- Source Object
  4,                                      !- Outlet Port
  {fbd602e4-9dfc-4469-bc8a-3dfe180ef159}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e9cf8188-9769-42b3-9de9-e515c8022a06}, !- Handle
  Zone Hospital OR B  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {710dd56b-4bff-4ad4-8b37-f8581ab2a25d}, !- Handle
  Zone Hospital OR B  - Story Ground Water-to-Air HP Htg Coil 466 Clg kBtu/hr 4.2COPH, !- Name
  {34bac409-0672-4b94-86bb-b51723efec90}, !- Water Inlet Node Name
  {f42e8ef0-3c89-4d6c-959d-72bd6b022f97}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {45bd332c-aa7f-4037-bde8-00504f98d204}, !- Handle
  Zone Hospital OR B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {5c5e122c-3445-46a1-a423-c6d534eab59b}, !- Inlet Port
  {34bac409-0672-4b94-86bb-b51723efec90}; !- Outlet Port

OS:Connection,
  {5c5e122c-3445-46a1-a423-c6d534eab59b}, !- Handle
  {0fa09f99-320a-4a25-ab1b-7ac230d154d5}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  98,                                     !- Outlet Port
  {45bd332c-aa7f-4037-bde8-00504f98d204}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6ba5f45-0572-4307-ae13-5304f009dee4}, !- Handle
  Zone Hospital OR B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {f42e8ef0-3c89-4d6c-959d-72bd6b022f97}, !- Inlet Port
  {edc78d70-84e0-44e0-9fd4-026bc6c1ac68}; !- Outlet Port

OS:Connection,
  {34bac409-0672-4b94-86bb-b51723efec90}, !- Handle
  {51fdb7bd-9bbb-4877-b7c9-1b657f366934}, !- Name
  {45bd332c-aa7f-4037-bde8-00504f98d204}, !- Source Object
  3,                                      !- Outlet Port
  {710dd56b-4bff-4ad4-8b37-f8581ab2a25d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f42e8ef0-3c89-4d6c-959d-72bd6b022f97}, !- Handle
  {83ca4d09-4825-49a4-839c-84b549554f1c}, !- Name
  {710dd56b-4bff-4ad4-8b37-f8581ab2a25d}, !- Source Object
  3,                                      !- Outlet Port
  {e6ba5f45-0572-4307-ae13-5304f009dee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edc78d70-84e0-44e0-9fd4-026bc6c1ac68}, !- Handle
  {2e69f3dc-8329-4b42-852d-3b37ae6f6c10}, !- Name
  {e6ba5f45-0572-4307-ae13-5304f009dee4}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  98;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {5b028841-3b6c-4d32-896f-022c36fe39a3}, !- Handle
  Zone Hospital OR B  - Story Ground Water-to-Air HP Clg Coil, !- Name
  {2a14e14d-9a87-43cd-b097-6eb330ad4da1}, !- Water Inlet Node Name
  {771e84eb-1290-457e-b920-f326c6034f69}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {ae29d428-ee2a-4878-b425-0835072a5e76}, !- Handle
  Zone Hospital OR B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {90bb6847-b12c-4fe3-8d99-dcc1081f32b2}, !- Inlet Port
  {2a14e14d-9a87-43cd-b097-6eb330ad4da1}; !- Outlet Port

OS:Connection,
  {90bb6847-b12c-4fe3-8d99-dcc1081f32b2}, !- Handle
  {cf46a64d-6731-4b96-be3f-13ea1e686e67}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  99,                                     !- Outlet Port
  {ae29d428-ee2a-4878-b425-0835072a5e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdc4b1e4-b30c-473a-94d2-a7f066b7bb09}, !- Handle
  Zone Hospital OR B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {771e84eb-1290-457e-b920-f326c6034f69}, !- Inlet Port
  {1930eafb-a909-4add-bbdb-c5e148991e47}; !- Outlet Port

OS:Connection,
  {2a14e14d-9a87-43cd-b097-6eb330ad4da1}, !- Handle
  {9702ee9e-9741-4b1b-ac47-a2f7dbf2ab52}, !- Name
  {ae29d428-ee2a-4878-b425-0835072a5e76}, !- Source Object
  3,                                      !- Outlet Port
  {5b028841-3b6c-4d32-896f-022c36fe39a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {771e84eb-1290-457e-b920-f326c6034f69}, !- Handle
  {8e9518d1-c086-48e9-bdb5-81e9f66c1b25}, !- Name
  {5b028841-3b6c-4d32-896f-022c36fe39a3}, !- Source Object
  3,                                      !- Outlet Port
  {fdc4b1e4-b30c-473a-94d2-a7f066b7bb09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1930eafb-a909-4add-bbdb-c5e148991e47}, !- Handle
  {7d5d7c85-79ee-41a3-bd2c-b3104e65171c}, !- Name
  {fdc4b1e4-b30c-473a-94d2-a7f066b7bb09}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  99;                                     !- Inlet Port

OS:Fan:OnOff,
  {6e06073f-13d8-4758-acde-ef5f213f4542}, !- Handle
  Zone Hospital OR B  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {35da0055-b651-41b8-a192-9a7234ce552d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7686dda6-0a31-47fb-bb13-e59f4be39571}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {35da0055-b651-41b8-a192-9a7234ce552d}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7686dda6-0a31-47fb-bb13-e59f4be39571}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {c3d1b188-235b-4d6b-b19f-8ebc92b7f378}, !- Handle
  Zone Hospital OR B  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {4ee78dc8-2f34-4d06-b47e-5bdcad22c42a}, !- Air Inlet Node Name
  {644ec3b0-62fa-4e02-adbe-d146f9bfdfdc}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6e06073f-13d8-4758-acde-ef5f213f4542}, !- Supply Air Fan Name
  {710dd56b-4bff-4ad4-8b37-f8581ab2a25d}, !- Heating Coil Name
  {5b028841-3b6c-4d32-896f-022c36fe39a3}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {e9cf8188-9769-42b3-9de9-e515c8022a06}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {887f7be0-30ff-4cb6-9764-f8b0b1d49106}, !- Handle
  Zone Hospital OR B  - Story Ground WSHP Inlet Air Node, !- Name
  {ae8d23f1-f2a6-427d-861f-120e99bfc1d9}, !- Inlet Port
  {4ee78dc8-2f34-4d06-b47e-5bdcad22c42a}; !- Outlet Port

OS:Connection,
  {ae8d23f1-f2a6-427d-861f-120e99bfc1d9}, !- Handle
  {87629304-8c8e-45da-98c6-09de3d8f053a}, !- Name
  {50ca8389-bd7a-4a57-9f01-bd733f460582}, !- Source Object
  3,                                      !- Outlet Port
  {887f7be0-30ff-4cb6-9764-f8b0b1d49106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ee78dc8-2f34-4d06-b47e-5bdcad22c42a}, !- Handle
  {a0837493-10b6-4936-a4ea-6f410b9b0e3b}, !- Name
  {887f7be0-30ff-4cb6-9764-f8b0b1d49106}, !- Source Object
  3,                                      !- Outlet Port
  {c3d1b188-235b-4d6b-b19f-8ebc92b7f378}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d5abde42-e5b2-46c4-84b6-4c0425ebccb1}, !- Handle
  Zone Hospital OR B  - Story Ground WSHP Outlet Air Node, !- Name
  {644ec3b0-62fa-4e02-adbe-d146f9bfdfdc}, !- Inlet Port
  {91a0dc15-baef-4075-83c0-02777ee1aa4d}; !- Outlet Port

OS:Connection,
  {91a0dc15-baef-4075-83c0-02777ee1aa4d}, !- Handle
  {a6292deb-67a5-4c03-8722-14ca4627b7b3}, !- Name
  {d5abde42-e5b2-46c4-84b6-4c0425ebccb1}, !- Source Object
  3,                                      !- Outlet Port
  {25474660-687b-488c-925f-d552b02e222c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {644ec3b0-62fa-4e02-adbe-d146f9bfdfdc}, !- Handle
  {1c7f6a47-57d1-4fc9-b05f-1b7464677206}, !- Name
  {c3d1b188-235b-4d6b-b19f-8ebc92b7f378}, !- Source Object
  4,                                      !- Outlet Port
  {d5abde42-e5b2-46c4-84b6-4c0425ebccb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5f6bfb7c-4e82-4cdc-b487-511efad5b526}, !- Handle
  Zone Hospital OR C  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {a7ec4ae1-7284-43d9-8930-443ec219ef93}, !- Handle
  Zone Hospital OR C  - Story Ground Water-to-Air HP Htg Coil 28 Clg kBtu/hr 4.2COPH, !- Name
  {c2fe637c-bd41-4ba5-8c61-ad9757b3ec4e}, !- Water Inlet Node Name
  {6d3a62f5-e5e1-42ac-966d-444bce3f92af}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {47696c73-935e-4fc5-8134-d9227b54e45c}, !- Handle
  Zone Hospital OR C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {7fb3927a-a1be-4620-8727-2ab5eec55034}, !- Inlet Port
  {c2fe637c-bd41-4ba5-8c61-ad9757b3ec4e}; !- Outlet Port

OS:Connection,
  {7fb3927a-a1be-4620-8727-2ab5eec55034}, !- Handle
  {f4b834bd-e06b-43c8-8135-513049728c01}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  100,                                    !- Outlet Port
  {47696c73-935e-4fc5-8134-d9227b54e45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41b4a301-b174-4e43-98e2-0e5929f49e65}, !- Handle
  Zone Hospital OR C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {6d3a62f5-e5e1-42ac-966d-444bce3f92af}, !- Inlet Port
  {8df7bf1d-bd64-4bce-a825-908b7496775f}; !- Outlet Port

OS:Connection,
  {c2fe637c-bd41-4ba5-8c61-ad9757b3ec4e}, !- Handle
  {74b440d0-8997-4594-9c1e-159110093fdf}, !- Name
  {47696c73-935e-4fc5-8134-d9227b54e45c}, !- Source Object
  3,                                      !- Outlet Port
  {a7ec4ae1-7284-43d9-8930-443ec219ef93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d3a62f5-e5e1-42ac-966d-444bce3f92af}, !- Handle
  {be70468f-6bd4-409e-aed7-fe1224cbf577}, !- Name
  {a7ec4ae1-7284-43d9-8930-443ec219ef93}, !- Source Object
  3,                                      !- Outlet Port
  {41b4a301-b174-4e43-98e2-0e5929f49e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8df7bf1d-bd64-4bce-a825-908b7496775f}, !- Handle
  {24240611-836e-4117-b171-240dfe0c929a}, !- Name
  {41b4a301-b174-4e43-98e2-0e5929f49e65}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  100;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {b12003d4-ace5-4908-9394-491bbcfd8737}, !- Handle
  Zone Hospital OR C  - Story Ground Water-to-Air HP Clg Coil 28kBtu/hr 12.0EER, !- Name
  {369c9801-045d-442f-a131-d6bc2ea1caa6}, !- Water Inlet Node Name
  {cff91f79-1bc5-4894-8cc1-f9174d88ad8d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {32f08002-3ab7-45f4-8590-176cde55d3eb}, !- Handle
  Zone Hospital OR C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {06fc322f-23df-48dc-af69-738ea2cdd25b}, !- Inlet Port
  {369c9801-045d-442f-a131-d6bc2ea1caa6}; !- Outlet Port

OS:Connection,
  {06fc322f-23df-48dc-af69-738ea2cdd25b}, !- Handle
  {8053ca47-9460-47a1-aa81-f5a90988fe29}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  101,                                    !- Outlet Port
  {32f08002-3ab7-45f4-8590-176cde55d3eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f37bed90-9774-49a3-a999-1397aae3b3db}, !- Handle
  Zone Hospital OR C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {cff91f79-1bc5-4894-8cc1-f9174d88ad8d}, !- Inlet Port
  {d5a16e95-d874-4d54-b5a3-2865a3b59841}; !- Outlet Port

OS:Connection,
  {369c9801-045d-442f-a131-d6bc2ea1caa6}, !- Handle
  {87c39c15-51c1-40f2-9dbc-a7a7e4b31720}, !- Name
  {32f08002-3ab7-45f4-8590-176cde55d3eb}, !- Source Object
  3,                                      !- Outlet Port
  {b12003d4-ace5-4908-9394-491bbcfd8737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cff91f79-1bc5-4894-8cc1-f9174d88ad8d}, !- Handle
  {f0c2c050-91ac-4b25-9f3f-5cb0b10a52af}, !- Name
  {b12003d4-ace5-4908-9394-491bbcfd8737}, !- Source Object
  3,                                      !- Outlet Port
  {f37bed90-9774-49a3-a999-1397aae3b3db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5a16e95-d874-4d54-b5a3-2865a3b59841}, !- Handle
  {29e50bea-22db-4734-89a8-59b5b53ba9b1}, !- Name
  {f37bed90-9774-49a3-a999-1397aae3b3db}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  101;                                    !- Inlet Port

OS:Fan:OnOff,
  {d5bca4ed-1734-45cb-b529-840220cd4ab2}, !- Handle
  Zone Hospital OR C  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9889d7e6-6da7-4b82-a0ad-37093746fb14}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7379d104-aece-4b15-b7f9-70576f7ba3f3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9889d7e6-6da7-4b82-a0ad-37093746fb14}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7379d104-aece-4b15-b7f9-70576f7ba3f3}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {81ee4258-98b7-484a-b344-72177f1e0fb3}, !- Handle
  Zone Hospital OR C  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {1fe62922-b766-45da-aa83-445a47a3a3e7}, !- Air Inlet Node Name
  {0581a2aa-2c1d-46d1-8709-857de3dec1e9}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d5bca4ed-1734-45cb-b529-840220cd4ab2}, !- Supply Air Fan Name
  {a7ec4ae1-7284-43d9-8930-443ec219ef93}, !- Heating Coil Name
  {b12003d4-ace5-4908-9394-491bbcfd8737}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {5f6bfb7c-4e82-4cdc-b487-511efad5b526}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {d93cedc4-4f75-4a63-b2dc-59812f520675}, !- Handle
  Zone Hospital OR C  - Story Ground WSHP Inlet Air Node, !- Name
  {03b52732-e27a-4c5d-b4a8-2897e87711ed}, !- Inlet Port
  {1fe62922-b766-45da-aa83-445a47a3a3e7}; !- Outlet Port

OS:Connection,
  {03b52732-e27a-4c5d-b4a8-2897e87711ed}, !- Handle
  {1e15f52e-bd29-4e7f-b30b-42ec7a5af016}, !- Name
  {dd4be48d-564b-4b05-bba0-1d818e190bf8}, !- Source Object
  3,                                      !- Outlet Port
  {d93cedc4-4f75-4a63-b2dc-59812f520675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe62922-b766-45da-aa83-445a47a3a3e7}, !- Handle
  {74381747-5edb-4585-8bee-cef07153b8be}, !- Name
  {d93cedc4-4f75-4a63-b2dc-59812f520675}, !- Source Object
  3,                                      !- Outlet Port
  {81ee4258-98b7-484a-b344-72177f1e0fb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bc4970a9-f159-4844-b716-020e7a07759d}, !- Handle
  Zone Hospital OR C  - Story Ground WSHP Outlet Air Node, !- Name
  {0581a2aa-2c1d-46d1-8709-857de3dec1e9}, !- Inlet Port
  {37cf25d8-021f-4a0c-b002-c8d1174ae911}; !- Outlet Port

OS:Connection,
  {37cf25d8-021f-4a0c-b002-c8d1174ae911}, !- Handle
  {2a3749ec-50fb-42f2-8c5d-d9b056a6055c}, !- Name
  {bc4970a9-f159-4844-b716-020e7a07759d}, !- Source Object
  3,                                      !- Outlet Port
  {1141c430-5e99-430c-8147-9327d204193f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0581a2aa-2c1d-46d1-8709-857de3dec1e9}, !- Handle
  {2baae9bc-c364-4278-8ec9-2f4710fa6dc4}, !- Name
  {81ee4258-98b7-484a-b344-72177f1e0fb3}, !- Source Object
  4,                                      !- Outlet Port
  {bc4970a9-f159-4844-b716-020e7a07759d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {50f2ce10-bdcd-4a8c-92ba-2d398d69e041}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {347327f7-4593-4558-80d4-0d594c6714f0}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH, !- Name
  {07781408-f756-4810-a755-3683be5611a4}, !- Water Inlet Node Name
  {fe5842a5-ad2d-464e-8846-90509d944d37}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {24d5f735-8b9a-4ced-8bfc-0cd708817d87}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {b07baa28-2412-4850-b9d4-3b204e1ed258}, !- Inlet Port
  {07781408-f756-4810-a755-3683be5611a4}; !- Outlet Port

OS:Connection,
  {b07baa28-2412-4850-b9d4-3b204e1ed258}, !- Handle
  {72d375f0-6134-45d5-988c-dfb19f8f88c1}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  102,                                    !- Outlet Port
  {24d5f735-8b9a-4ced-8bfc-0cd708817d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf74d005-de12-4b59-b255-74c207919600}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {fe5842a5-ad2d-464e-8846-90509d944d37}, !- Inlet Port
  {fa58ea74-2be3-4e5c-a7ee-ef2787a43646}; !- Outlet Port

OS:Connection,
  {07781408-f756-4810-a755-3683be5611a4}, !- Handle
  {f0895fb7-544f-4207-b039-845eae36b240}, !- Name
  {24d5f735-8b9a-4ced-8bfc-0cd708817d87}, !- Source Object
  3,                                      !- Outlet Port
  {347327f7-4593-4558-80d4-0d594c6714f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe5842a5-ad2d-464e-8846-90509d944d37}, !- Handle
  {8c0301f7-21a3-4651-a1c7-28b1511842d9}, !- Name
  {347327f7-4593-4558-80d4-0d594c6714f0}, !- Source Object
  3,                                      !- Outlet Port
  {cf74d005-de12-4b59-b255-74c207919600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa58ea74-2be3-4e5c-a7ee-ef2787a43646}, !- Handle
  {e95864ac-5df4-40ac-b531-2da56a69ed47}, !- Name
  {cf74d005-de12-4b59-b255-74c207919600}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  102;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {9cfdea0d-97e5-4151-a347-965365d6a2ba}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER, !- Name
  {8526ab62-b30c-4914-b935-6107df54e6a6}, !- Water Inlet Node Name
  {9229e033-ea07-4d27-9091-c342fb303b10}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {5ef91046-b45b-42b7-8582-5637c6daf3ef}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {d8a56194-5ef4-48b3-82eb-e2cdcf6387a9}, !- Inlet Port
  {8526ab62-b30c-4914-b935-6107df54e6a6}; !- Outlet Port

OS:Connection,
  {d8a56194-5ef4-48b3-82eb-e2cdcf6387a9}, !- Handle
  {47351c28-2af0-45e1-8213-0957128c8d96}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  103,                                    !- Outlet Port
  {5ef91046-b45b-42b7-8582-5637c6daf3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84721403-30e5-4b48-a781-e9309eac72f2}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {9229e033-ea07-4d27-9091-c342fb303b10}, !- Inlet Port
  {9acd4597-0806-4586-bce8-cd48d8c2bab1}; !- Outlet Port

OS:Connection,
  {8526ab62-b30c-4914-b935-6107df54e6a6}, !- Handle
  {c87b577a-dd87-40e9-a97c-b379113dd9a0}, !- Name
  {5ef91046-b45b-42b7-8582-5637c6daf3ef}, !- Source Object
  3,                                      !- Outlet Port
  {9cfdea0d-97e5-4151-a347-965365d6a2ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9229e033-ea07-4d27-9091-c342fb303b10}, !- Handle
  {ca81e848-26f1-4cc4-801c-252fae54ec56}, !- Name
  {9cfdea0d-97e5-4151-a347-965365d6a2ba}, !- Source Object
  3,                                      !- Outlet Port
  {84721403-30e5-4b48-a781-e9309eac72f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9acd4597-0806-4586-bce8-cd48d8c2bab1}, !- Handle
  {67cff46a-c459-4848-a4aa-d4100e841345}, !- Name
  {84721403-30e5-4b48-a781-e9309eac72f2}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  103;                                    !- Inlet Port

OS:Fan:OnOff,
  {decb3d32-6a7e-4141-8ec0-e5be7b737e93}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8e1274d7-151b-4d3e-a01c-1e676e6e845b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {058e2a5c-d36f-47e9-a2d7-b357249d797a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8e1274d7-151b-4d3e-a01c-1e676e6e845b}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {058e2a5c-d36f-47e9-a2d7-b357249d797a}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {b5c53c64-2d5d-4f33-bf12-0f1b3bbb21ca}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {a063d786-4c29-45bd-8d28-cc1ebc950fe7}, !- Air Inlet Node Name
  {7e1c9df1-2032-4718-9d09-a0be6b261f95}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {decb3d32-6a7e-4141-8ec0-e5be7b737e93}, !- Supply Air Fan Name
  {347327f7-4593-4558-80d4-0d594c6714f0}, !- Heating Coil Name
  {9cfdea0d-97e5-4151-a347-965365d6a2ba}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {50f2ce10-bdcd-4a8c-92ba-2d398d69e041}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {b3498ec7-a44a-470c-b004-72c96f0106b6}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground WSHP Inlet Air Node, !- Name
  {280ce09f-99e4-402f-89d4-afa8562a274d}, !- Inlet Port
  {a063d786-4c29-45bd-8d28-cc1ebc950fe7}; !- Outlet Port

OS:Connection,
  {280ce09f-99e4-402f-89d4-afa8562a274d}, !- Handle
  {da92f76d-ad45-4a4f-8a66-f344802ccb27}, !- Name
  {a835bca6-5802-4676-a155-af9a628573ae}, !- Source Object
  3,                                      !- Outlet Port
  {b3498ec7-a44a-470c-b004-72c96f0106b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a063d786-4c29-45bd-8d28-cc1ebc950fe7}, !- Handle
  {365a65ed-cf17-419a-b429-c7f7f1bcdb1e}, !- Name
  {b3498ec7-a44a-470c-b004-72c96f0106b6}, !- Source Object
  3,                                      !- Outlet Port
  {b5c53c64-2d5d-4f33-bf12-0f1b3bbb21ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e43da5c-8307-43bb-a01a-2aba8cc013b9}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground WSHP Outlet Air Node, !- Name
  {7e1c9df1-2032-4718-9d09-a0be6b261f95}, !- Inlet Port
  {d31c4e8d-2dfe-44c1-8fd6-03ea53665d3e}; !- Outlet Port

OS:Connection,
  {d31c4e8d-2dfe-44c1-8fd6-03ea53665d3e}, !- Handle
  {f836cff3-b6c8-4dfc-b9c4-80d50644cbf7}, !- Name
  {7e43da5c-8307-43bb-a01a-2aba8cc013b9}, !- Source Object
  3,                                      !- Outlet Port
  {c7a0631d-6ff4-4b6f-b0be-46f92ffe1e57}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7e1c9df1-2032-4718-9d09-a0be6b261f95}, !- Handle
  {6df2ff0b-e620-4820-bc62-2674fc413961}, !- Name
  {b5c53c64-2d5d-4f33-bf12-0f1b3bbb21ca}, !- Source Object
  4,                                      !- Outlet Port
  {7e43da5c-8307-43bb-a01a-2aba8cc013b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6ce26563-05b3-45ff-82a8-6583533b8233}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {8e27b1af-47bd-4551-985e-6654f3bc58f1}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground Water-to-Air HP Htg Coil 147 Clg kBtu/hr 4.2COPH, !- Name
  {9cc7c044-3842-4702-abd4-35032e24c791}, !- Water Inlet Node Name
  {c36f5490-b921-4a40-aa32-ed4ffeab8eb7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {17c660a4-e06a-48cf-811e-e3ed09cc856f}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {a30c400f-d793-4c6a-9108-af35e621ebfb}, !- Inlet Port
  {9cc7c044-3842-4702-abd4-35032e24c791}; !- Outlet Port

OS:Connection,
  {a30c400f-d793-4c6a-9108-af35e621ebfb}, !- Handle
  {44b4ec9c-705f-4821-a645-c24e71019513}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  104,                                    !- Outlet Port
  {17c660a4-e06a-48cf-811e-e3ed09cc856f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad30c4b3-3e77-4d6a-8606-a675458e5530}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {c36f5490-b921-4a40-aa32-ed4ffeab8eb7}, !- Inlet Port
  {a8046448-b7e8-4a61-ae57-a8c65cd5bb15}; !- Outlet Port

OS:Connection,
  {9cc7c044-3842-4702-abd4-35032e24c791}, !- Handle
  {2fbd32b7-34b0-449d-b1f6-5d3f84447535}, !- Name
  {17c660a4-e06a-48cf-811e-e3ed09cc856f}, !- Source Object
  3,                                      !- Outlet Port
  {8e27b1af-47bd-4551-985e-6654f3bc58f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c36f5490-b921-4a40-aa32-ed4ffeab8eb7}, !- Handle
  {1a5e12e8-af5c-4aa1-9649-123fedfbf087}, !- Name
  {8e27b1af-47bd-4551-985e-6654f3bc58f1}, !- Source Object
  3,                                      !- Outlet Port
  {ad30c4b3-3e77-4d6a-8606-a675458e5530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8046448-b7e8-4a61-ae57-a8c65cd5bb15}, !- Handle
  {9648ba4f-fe4f-4899-a65f-f9ab6d41c098}, !- Name
  {ad30c4b3-3e77-4d6a-8606-a675458e5530}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  104;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {df79ca1c-6d64-4e82-a076-feb2e215c4bd}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground Water-to-Air HP Clg Coil, !- Name
  {d50a19e7-51ac-4980-b2d3-c2c3a8f540f3}, !- Water Inlet Node Name
  {a1526bd7-224e-48f6-97bd-7fa9b40c0313}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {0c6dc5f5-6792-464a-8dc1-4c560fa84c9e}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {e9c5a4af-abee-4296-a095-e2d0635b7ac3}, !- Inlet Port
  {d50a19e7-51ac-4980-b2d3-c2c3a8f540f3}; !- Outlet Port

OS:Connection,
  {e9c5a4af-abee-4296-a095-e2d0635b7ac3}, !- Handle
  {11b93a1d-c72e-4377-a6f6-1deaa948b5ab}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  105,                                    !- Outlet Port
  {0c6dc5f5-6792-464a-8dc1-4c560fa84c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a5dce98-9f4f-47d7-a139-bbabb62b6156}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {a1526bd7-224e-48f6-97bd-7fa9b40c0313}, !- Inlet Port
  {3aa5e39a-dd72-4d2d-ac22-5e8969425a35}; !- Outlet Port

OS:Connection,
  {d50a19e7-51ac-4980-b2d3-c2c3a8f540f3}, !- Handle
  {186ca915-1a58-4e4f-810e-e37c93a79083}, !- Name
  {0c6dc5f5-6792-464a-8dc1-4c560fa84c9e}, !- Source Object
  3,                                      !- Outlet Port
  {df79ca1c-6d64-4e82-a076-feb2e215c4bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1526bd7-224e-48f6-97bd-7fa9b40c0313}, !- Handle
  {161bf03b-d156-4e4a-a75d-79339483081f}, !- Name
  {df79ca1c-6d64-4e82-a076-feb2e215c4bd}, !- Source Object
  3,                                      !- Outlet Port
  {9a5dce98-9f4f-47d7-a139-bbabb62b6156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa5e39a-dd72-4d2d-ac22-5e8969425a35}, !- Handle
  {4a81030a-26b0-44c7-9b70-a205821bdf19}, !- Name
  {9a5dce98-9f4f-47d7-a139-bbabb62b6156}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  105;                                    !- Inlet Port

OS:Fan:OnOff,
  {d943cf70-8fdc-448a-ac68-9b12816f64ba}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bac13b9f-a3ac-4678-8c62-f897b9af7115}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4248fddf-4c14-4bfc-a041-4d47519e178a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bac13b9f-a3ac-4678-8c62-f897b9af7115}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4248fddf-4c14-4bfc-a041-4d47519e178a}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {675e93e4-1dfc-45fa-af60-def024ea92cc}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {e618c985-52dd-4959-a0cf-9f1b274b2107}, !- Air Inlet Node Name
  {148d6e08-1b07-45fb-80dd-ef7d4872ab97}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d943cf70-8fdc-448a-ac68-9b12816f64ba}, !- Supply Air Fan Name
  {8e27b1af-47bd-4551-985e-6654f3bc58f1}, !- Heating Coil Name
  {df79ca1c-6d64-4e82-a076-feb2e215c4bd}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {6ce26563-05b3-45ff-82a8-6583533b8233}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {9e6d7128-b63c-4dfb-9427-285a4cdf83f5}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground WSHP Inlet Air Node, !- Name
  {21f536fb-5a83-468a-9760-09cf5850e3ce}, !- Inlet Port
  {e618c985-52dd-4959-a0cf-9f1b274b2107}; !- Outlet Port

OS:Connection,
  {21f536fb-5a83-468a-9760-09cf5850e3ce}, !- Handle
  {9caec1f0-54f7-4b91-94fa-d5b4139dcccc}, !- Name
  {0d34834f-28f0-4917-828c-78ed39bfdb47}, !- Source Object
  3,                                      !- Outlet Port
  {9e6d7128-b63c-4dfb-9427-285a4cdf83f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e618c985-52dd-4959-a0cf-9f1b274b2107}, !- Handle
  {26cf9751-ff67-4a30-ae6d-4b9ac24f3a02}, !- Name
  {9e6d7128-b63c-4dfb-9427-285a4cdf83f5}, !- Source Object
  3,                                      !- Outlet Port
  {675e93e4-1dfc-45fa-af60-def024ea92cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {374ea1eb-c72d-43cd-b195-8e991bbf2089}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground WSHP Outlet Air Node, !- Name
  {148d6e08-1b07-45fb-80dd-ef7d4872ab97}, !- Inlet Port
  {76130f54-83a6-46f4-8151-619a22d918b7}; !- Outlet Port

OS:Connection,
  {76130f54-83a6-46f4-8151-619a22d918b7}, !- Handle
  {764e57e3-bc6a-4c26-a2d6-7549b96ece7a}, !- Name
  {374ea1eb-c72d-43cd-b195-8e991bbf2089}, !- Source Object
  3,                                      !- Outlet Port
  {0a2e1441-02cd-4a9c-bb7b-f547de3b3c3b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {148d6e08-1b07-45fb-80dd-ef7d4872ab97}, !- Handle
  {eca677ae-9fdf-4d78-84c1-22f2a08eb163}, !- Name
  {675e93e4-1dfc-45fa-af60-def024ea92cc}, !- Source Object
  4,                                      !- Outlet Port
  {374ea1eb-c72d-43cd-b195-8e991bbf2089}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {454e10b2-ef3e-4762-8709-4f43b2b35e7b}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {c81aaebb-046e-4786-998a-ad98446040dd}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {7bde32ae-37f8-4996-8d3f-98c39c4a10f2}, !- Water Inlet Node Name
  {24b170ab-20a6-42d7-bb86-42fc7ec0a02f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {b232750e-5e21-4a08-a191-00ea6721047e}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {6ab428bc-a7f9-4118-8029-2d835504abf9}, !- Inlet Port
  {7bde32ae-37f8-4996-8d3f-98c39c4a10f2}; !- Outlet Port

OS:Connection,
  {6ab428bc-a7f9-4118-8029-2d835504abf9}, !- Handle
  {425d309c-7953-4b95-a463-7cc934cb9df2}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  106,                                    !- Outlet Port
  {b232750e-5e21-4a08-a191-00ea6721047e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26ac9314-a2f3-4d6d-8998-276cfb1e4fb1}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {24b170ab-20a6-42d7-bb86-42fc7ec0a02f}, !- Inlet Port
  {92759e62-0cf9-445e-a0e1-393ac3017554}; !- Outlet Port

OS:Connection,
  {7bde32ae-37f8-4996-8d3f-98c39c4a10f2}, !- Handle
  {2f898e4c-d00c-4c33-97dc-a4affe75dbc7}, !- Name
  {b232750e-5e21-4a08-a191-00ea6721047e}, !- Source Object
  3,                                      !- Outlet Port
  {c81aaebb-046e-4786-998a-ad98446040dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24b170ab-20a6-42d7-bb86-42fc7ec0a02f}, !- Handle
  {da2f0f54-6d75-4e67-9d25-b1787e8f4af8}, !- Name
  {c81aaebb-046e-4786-998a-ad98446040dd}, !- Source Object
  3,                                      !- Outlet Port
  {26ac9314-a2f3-4d6d-8998-276cfb1e4fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92759e62-0cf9-445e-a0e1-393ac3017554}, !- Handle
  {be86d65a-ee46-4882-ac14-1bb38d2c539a}, !- Name
  {26ac9314-a2f3-4d6d-8998-276cfb1e4fb1}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  106;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {d7960ab1-eb1c-4881-99e0-36174f7a6378}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {9ea792ff-a7ba-49be-b58a-c46eea02e198}, !- Water Inlet Node Name
  {6f94a12c-cff4-42a6-b723-0f7259394548}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {a64a138c-5a80-4fc1-bad5-83b0bf1ec9e4}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {6b3f08f8-dd0a-480c-876a-be3606072464}, !- Inlet Port
  {9ea792ff-a7ba-49be-b58a-c46eea02e198}; !- Outlet Port

OS:Connection,
  {6b3f08f8-dd0a-480c-876a-be3606072464}, !- Handle
  {be85214c-62ad-43be-82a7-a7efd34ad899}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  107,                                    !- Outlet Port
  {a64a138c-5a80-4fc1-bad5-83b0bf1ec9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca3ecf61-b483-4215-9288-94b59be902c3}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {6f94a12c-cff4-42a6-b723-0f7259394548}, !- Inlet Port
  {fa22946c-cbd9-4a46-ae9f-c13acc26689f}; !- Outlet Port

OS:Connection,
  {9ea792ff-a7ba-49be-b58a-c46eea02e198}, !- Handle
  {7a4b6c52-cb3e-432e-bd53-17a9b45ce515}, !- Name
  {a64a138c-5a80-4fc1-bad5-83b0bf1ec9e4}, !- Source Object
  3,                                      !- Outlet Port
  {d7960ab1-eb1c-4881-99e0-36174f7a6378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f94a12c-cff4-42a6-b723-0f7259394548}, !- Handle
  {b7e58237-27e2-4d29-b46f-36094d1cf91f}, !- Name
  {d7960ab1-eb1c-4881-99e0-36174f7a6378}, !- Source Object
  3,                                      !- Outlet Port
  {ca3ecf61-b483-4215-9288-94b59be902c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa22946c-cbd9-4a46-ae9f-c13acc26689f}, !- Handle
  {0f7b9309-46aa-4a35-b5f7-703c4989958e}, !- Name
  {ca3ecf61-b483-4215-9288-94b59be902c3}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  107;                                    !- Inlet Port

OS:Fan:OnOff,
  {80d46a3b-3d37-4e2e-8692-5e21c38a8652}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76b0c2c0-4212-4626-9580-bf08ab805a8f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4c20feb7-1dbb-4d09-b7b7-294e69211927}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {76b0c2c0-4212-4626-9580-bf08ab805a8f}, !- Handle
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4c20feb7-1dbb-4d09-b7b7-294e69211927}, !- Handle
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {4a4ebf2f-9c8b-4259-ba1d-634079d6c921}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {aa7fce4d-b840-4412-bc7d-6ec0bfa1812b}, !- Air Inlet Node Name
  {f68f4c15-6c30-451f-89e4-d6f6604b50cc}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {80d46a3b-3d37-4e2e-8692-5e21c38a8652}, !- Supply Air Fan Name
  {c81aaebb-046e-4786-998a-ad98446040dd}, !- Heating Coil Name
  {d7960ab1-eb1c-4881-99e0-36174f7a6378}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {454e10b2-ef3e-4762-8709-4f43b2b35e7b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {8b6bde81-36f5-4f99-a887-e933eee45b29}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground WSHP Inlet Air Node, !- Name
  {18c54ccc-d871-470d-9498-96b13e71bef3}, !- Inlet Port
  {aa7fce4d-b840-4412-bc7d-6ec0bfa1812b}; !- Outlet Port

OS:Connection,
  {18c54ccc-d871-470d-9498-96b13e71bef3}, !- Handle
  {c3d7a0ea-4738-43c5-8ff9-25fd134dc817}, !- Name
  {1d35f1f9-06bb-45a1-a80f-e31c63155821}, !- Source Object
  3,                                      !- Outlet Port
  {8b6bde81-36f5-4f99-a887-e933eee45b29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa7fce4d-b840-4412-bc7d-6ec0bfa1812b}, !- Handle
  {f69dc3f0-1508-45af-9be4-6cac159cce05}, !- Name
  {8b6bde81-36f5-4f99-a887-e933eee45b29}, !- Source Object
  3,                                      !- Outlet Port
  {4a4ebf2f-9c8b-4259-ba1d-634079d6c921}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c6be9951-10f1-4380-9229-3520902f4b03}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground WSHP Outlet Air Node, !- Name
  {f68f4c15-6c30-451f-89e4-d6f6604b50cc}, !- Inlet Port
  {a693af0b-fe90-41cf-bbc1-460d62c08d66}; !- Outlet Port

OS:Connection,
  {a693af0b-fe90-41cf-bbc1-460d62c08d66}, !- Handle
  {efb562ea-dd20-4ab4-90b3-1028e34d2ee7}, !- Name
  {c6be9951-10f1-4380-9229-3520902f4b03}, !- Source Object
  3,                                      !- Outlet Port
  {a9608e70-d6a6-4829-b1f3-98ba958ae945}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f68f4c15-6c30-451f-89e4-d6f6604b50cc}, !- Handle
  {7f869ed7-9792-4f99-a369-de4a1af84a9c}, !- Name
  {4a4ebf2f-9c8b-4259-ba1d-634079d6c921}, !- Source Object
  4,                                      !- Outlet Port
  {c6be9951-10f1-4380-9229-3520902f4b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1db253b3-4336-4da2-8cb3-32a4e2fa58b8}, !- Handle
  Zone Hospital Radiology A  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {d4c2aef9-8bc4-4846-b889-263b4d29bfb7}, !- Handle
  Zone Hospital Radiology A  - Story Ground Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.2COPH, !- Name
  {d609938f-2dab-4de6-94b7-44edb2d113cc}, !- Water Inlet Node Name
  {0d0e281d-c401-4175-8d70-1affa5137b53}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {a5fe1e4f-dbeb-4fcc-9576-e8be1036ec28}, !- Handle
  Zone Hospital Radiology A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {ca7726de-8f56-47e2-a22a-ec602419630d}, !- Inlet Port
  {d609938f-2dab-4de6-94b7-44edb2d113cc}; !- Outlet Port

OS:Connection,
  {ca7726de-8f56-47e2-a22a-ec602419630d}, !- Handle
  {27831da0-e3c4-45a4-a393-fce7130129b9}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  108,                                    !- Outlet Port
  {a5fe1e4f-dbeb-4fcc-9576-e8be1036ec28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {313519d6-d9d5-43c9-a9ab-682014e0bc06}, !- Handle
  Zone Hospital Radiology A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {0d0e281d-c401-4175-8d70-1affa5137b53}, !- Inlet Port
  {c14cfef0-6a06-41aa-9063-a152b35dcac3}; !- Outlet Port

OS:Connection,
  {d609938f-2dab-4de6-94b7-44edb2d113cc}, !- Handle
  {c61abd55-e336-4019-b907-1cd0085482c7}, !- Name
  {a5fe1e4f-dbeb-4fcc-9576-e8be1036ec28}, !- Source Object
  3,                                      !- Outlet Port
  {d4c2aef9-8bc4-4846-b889-263b4d29bfb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d0e281d-c401-4175-8d70-1affa5137b53}, !- Handle
  {cdfcf424-9ac7-451c-a3c3-d67561c072c6}, !- Name
  {d4c2aef9-8bc4-4846-b889-263b4d29bfb7}, !- Source Object
  3,                                      !- Outlet Port
  {313519d6-d9d5-43c9-a9ab-682014e0bc06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c14cfef0-6a06-41aa-9063-a152b35dcac3}, !- Handle
  {07e362d3-9415-40fa-ae20-2456f2e65da1}, !- Name
  {313519d6-d9d5-43c9-a9ab-682014e0bc06}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  108;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {de05e191-419c-4cfe-9cb0-371447a9a0d6}, !- Handle
  Zone Hospital Radiology A  - Story Ground Water-to-Air HP Clg Coil 14kBtu/hr 11.2EER, !- Name
  {3791ba32-7295-4e45-9c58-4d80362c2a58}, !- Water Inlet Node Name
  {e853b931-5f57-4274-b770-9638d606ca18}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {3c04e480-f221-463d-94d2-87d40b2ce2c6}, !- Handle
  Zone Hospital Radiology A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {bb1b5936-ae2c-4f16-96ec-67a2eb1888fc}, !- Inlet Port
  {3791ba32-7295-4e45-9c58-4d80362c2a58}; !- Outlet Port

OS:Connection,
  {bb1b5936-ae2c-4f16-96ec-67a2eb1888fc}, !- Handle
  {c6fcc024-2d72-42d3-9dd4-8314f042f74f}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  109,                                    !- Outlet Port
  {3c04e480-f221-463d-94d2-87d40b2ce2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cd8b1a5-e78a-47e2-98a6-219ccca94d5c}, !- Handle
  Zone Hospital Radiology A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {e853b931-5f57-4274-b770-9638d606ca18}, !- Inlet Port
  {49275f9d-4e3d-46d2-a77a-938fc2c77e32}; !- Outlet Port

OS:Connection,
  {3791ba32-7295-4e45-9c58-4d80362c2a58}, !- Handle
  {1e651b0e-de45-4cd0-8931-6c9d677d6821}, !- Name
  {3c04e480-f221-463d-94d2-87d40b2ce2c6}, !- Source Object
  3,                                      !- Outlet Port
  {de05e191-419c-4cfe-9cb0-371447a9a0d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e853b931-5f57-4274-b770-9638d606ca18}, !- Handle
  {abfec8a8-3bc8-4be7-bbd2-667d0657105e}, !- Name
  {de05e191-419c-4cfe-9cb0-371447a9a0d6}, !- Source Object
  3,                                      !- Outlet Port
  {0cd8b1a5-e78a-47e2-98a6-219ccca94d5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49275f9d-4e3d-46d2-a77a-938fc2c77e32}, !- Handle
  {a76ea406-d999-44c2-bd27-72b71c25847f}, !- Name
  {0cd8b1a5-e78a-47e2-98a6-219ccca94d5c}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  109;                                    !- Inlet Port

OS:Fan:OnOff,
  {2d6f2e82-c387-4569-9c0f-9c41bd54b58c}, !- Handle
  Zone Hospital Radiology A  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {93bb0ab8-00c3-4ccf-aa89-1b4d5d36acc1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3802a66b-47d7-458e-8979-bd54afcb7f13}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {93bb0ab8-00c3-4ccf-aa89-1b4d5d36acc1}, !- Handle
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3802a66b-47d7-458e-8979-bd54afcb7f13}, !- Handle
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {eafdf052-766d-402b-8466-2d5dc9f9fdab}, !- Handle
  Zone Hospital Radiology A  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {99b672c3-bb95-468c-a2ee-1f35b53fdf31}, !- Air Inlet Node Name
  {fb1e7d87-18d9-4d01-bd2e-c32f874d05f6}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2d6f2e82-c387-4569-9c0f-9c41bd54b58c}, !- Supply Air Fan Name
  {d4c2aef9-8bc4-4846-b889-263b4d29bfb7}, !- Heating Coil Name
  {de05e191-419c-4cfe-9cb0-371447a9a0d6}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {1db253b3-4336-4da2-8cb3-32a4e2fa58b8}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {c2858a95-0801-4158-8e3f-4f82a438fa04}, !- Handle
  Zone Hospital Radiology A  - Story Ground WSHP Inlet Air Node, !- Name
  {a0891a6f-acee-44d9-98b4-7a9fcf5d3112}, !- Inlet Port
  {99b672c3-bb95-468c-a2ee-1f35b53fdf31}; !- Outlet Port

OS:Connection,
  {a0891a6f-acee-44d9-98b4-7a9fcf5d3112}, !- Handle
  {ed39dae6-d04e-4f6d-8f6c-63be438359d2}, !- Name
  {4a19bd6d-a8eb-43a7-b3ec-3507a41c4f1b}, !- Source Object
  3,                                      !- Outlet Port
  {c2858a95-0801-4158-8e3f-4f82a438fa04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99b672c3-bb95-468c-a2ee-1f35b53fdf31}, !- Handle
  {81c93d11-fd48-4e1b-96b7-e774e2dee24b}, !- Name
  {c2858a95-0801-4158-8e3f-4f82a438fa04}, !- Source Object
  3,                                      !- Outlet Port
  {eafdf052-766d-402b-8466-2d5dc9f9fdab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6baa6e09-41c0-4909-b641-511c1abb50c9}, !- Handle
  Zone Hospital Radiology A  - Story Ground WSHP Outlet Air Node, !- Name
  {fb1e7d87-18d9-4d01-bd2e-c32f874d05f6}, !- Inlet Port
  {38aeb6af-2beb-46ab-901a-7db3b24b3427}; !- Outlet Port

OS:Connection,
  {38aeb6af-2beb-46ab-901a-7db3b24b3427}, !- Handle
  {9a952a7e-5bd7-4dd0-ac28-c2020ea8ecac}, !- Name
  {6baa6e09-41c0-4909-b641-511c1abb50c9}, !- Source Object
  3,                                      !- Outlet Port
  {2c66f23f-ffe3-41ec-b9fb-b8d448f9555d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fb1e7d87-18d9-4d01-bd2e-c32f874d05f6}, !- Handle
  {9fcece2d-40f2-4cc5-9e55-1d058187afcb}, !- Name
  {eafdf052-766d-402b-8466-2d5dc9f9fdab}, !- Source Object
  4,                                      !- Outlet Port
  {6baa6e09-41c0-4909-b641-511c1abb50c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {37fe8435-c819-4d4e-adb0-fc39e6d92936}, !- Handle
  Zone Hospital Radiology B  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {0a76e4e9-7bd9-41ce-90ec-dd33b27129c0}, !- Handle
  Zone Hospital Radiology B  - Story Ground Water-to-Air HP Htg Coil 274 Clg kBtu/hr 4.2COPH, !- Name
  {ee62ef7a-2fcd-4f16-a2f5-f99461395813}, !- Water Inlet Node Name
  {917a7f8f-5494-43c3-b466-95a213c51a6a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {300a2283-0d27-4a4d-b821-63edf1dc147d}, !- Handle
  Zone Hospital Radiology B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {f7da6468-cb8f-4bf2-a1df-aa460954c224}, !- Inlet Port
  {ee62ef7a-2fcd-4f16-a2f5-f99461395813}; !- Outlet Port

OS:Connection,
  {f7da6468-cb8f-4bf2-a1df-aa460954c224}, !- Handle
  {a096168d-83b0-4360-a0a0-36387f37388b}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  110,                                    !- Outlet Port
  {300a2283-0d27-4a4d-b821-63edf1dc147d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b268a1f-df58-4b55-97b8-467b94437950}, !- Handle
  Zone Hospital Radiology B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {917a7f8f-5494-43c3-b466-95a213c51a6a}, !- Inlet Port
  {32818d0d-c1a9-4806-b8b2-bc06b2342989}; !- Outlet Port

OS:Connection,
  {ee62ef7a-2fcd-4f16-a2f5-f99461395813}, !- Handle
  {53adb32f-3cc9-4f12-8de3-ca4db8bddcb0}, !- Name
  {300a2283-0d27-4a4d-b821-63edf1dc147d}, !- Source Object
  3,                                      !- Outlet Port
  {0a76e4e9-7bd9-41ce-90ec-dd33b27129c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {917a7f8f-5494-43c3-b466-95a213c51a6a}, !- Handle
  {2386e09b-d4e4-45bd-b1ed-79429d058d24}, !- Name
  {0a76e4e9-7bd9-41ce-90ec-dd33b27129c0}, !- Source Object
  3,                                      !- Outlet Port
  {9b268a1f-df58-4b55-97b8-467b94437950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32818d0d-c1a9-4806-b8b2-bc06b2342989}, !- Handle
  {b6858bb9-de98-4375-a956-aa448fd3353d}, !- Name
  {9b268a1f-df58-4b55-97b8-467b94437950}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  110;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {958018bb-187e-417c-b7ae-928a939b7031}, !- Handle
  Zone Hospital Radiology B  - Story Ground Water-to-Air HP Clg Coil, !- Name
  {b9adb4e0-a0c1-43ed-b249-084c924f982c}, !- Water Inlet Node Name
  {720bc804-a031-4a6c-8b52-1182b61f4aa3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {2c4344d6-4723-45ba-a729-728eff7d8c7d}, !- Handle
  Zone Hospital Radiology B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {014a2865-da3a-4b15-8c38-f26c642c28e6}, !- Inlet Port
  {b9adb4e0-a0c1-43ed-b249-084c924f982c}; !- Outlet Port

OS:Connection,
  {014a2865-da3a-4b15-8c38-f26c642c28e6}, !- Handle
  {10845f7a-af0c-42d7-99ea-126a7df7e86e}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  111,                                    !- Outlet Port
  {2c4344d6-4723-45ba-a729-728eff7d8c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de1386ff-af87-4f1a-b74b-7bf0d332667c}, !- Handle
  Zone Hospital Radiology B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {720bc804-a031-4a6c-8b52-1182b61f4aa3}, !- Inlet Port
  {a5c23140-e85a-4195-b6c6-2ffbcb8a4f1f}; !- Outlet Port

OS:Connection,
  {b9adb4e0-a0c1-43ed-b249-084c924f982c}, !- Handle
  {df4b9b72-f839-42e6-9610-b0a57b1a9f36}, !- Name
  {2c4344d6-4723-45ba-a729-728eff7d8c7d}, !- Source Object
  3,                                      !- Outlet Port
  {958018bb-187e-417c-b7ae-928a939b7031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {720bc804-a031-4a6c-8b52-1182b61f4aa3}, !- Handle
  {18e6380b-341b-4d03-93dc-a7bf0028aaea}, !- Name
  {958018bb-187e-417c-b7ae-928a939b7031}, !- Source Object
  3,                                      !- Outlet Port
  {de1386ff-af87-4f1a-b74b-7bf0d332667c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5c23140-e85a-4195-b6c6-2ffbcb8a4f1f}, !- Handle
  {c957dceb-2e8e-407f-9a8e-bd22cd7a9e10}, !- Name
  {de1386ff-af87-4f1a-b74b-7bf0d332667c}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  111;                                    !- Inlet Port

OS:Fan:OnOff,
  {4a323635-437e-4adb-8981-13019afcb347}, !- Handle
  Zone Hospital Radiology B  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3d617d1c-280d-48ea-955e-c5c3bda7a849}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {41415ee2-df2b-4922-b4d4-2f85598a720d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3d617d1c-280d-48ea-955e-c5c3bda7a849}, !- Handle
  Fan On Off Power Curve 53,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {41415ee2-df2b-4922-b4d4-2f85598a720d}, !- Handle
  Fan On Off Efficiency Curve 53,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
