  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {f2e0a600-b007-40d2-a7a2-0e699990e65f}, !- Handle
  Zone Hospital Radiology B  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {a0b6726b-ec8d-4679-99e2-b3e721c7c7d4}, !- Air Inlet Node Name
  {295fe02a-4a8a-47ea-a964-aa536a6268f6}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4a323635-437e-4adb-8981-13019afcb347}, !- Supply Air Fan Name
  {0a76e4e9-7bd9-41ce-90ec-dd33b27129c0}, !- Heating Coil Name
  {958018bb-187e-417c-b7ae-928a939b7031}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {37fe8435-c819-4d4e-adb0-fc39e6d92936}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {e8831993-267b-4b95-a5a8-ef9ef57c16a8}, !- Handle
  Zone Hospital Radiology B  - Story Ground WSHP Inlet Air Node, !- Name
  {67dc7acc-aad1-4e90-938d-cc034e2954c5}, !- Inlet Port
  {a0b6726b-ec8d-4679-99e2-b3e721c7c7d4}; !- Outlet Port

OS:Connection,
  {67dc7acc-aad1-4e90-938d-cc034e2954c5}, !- Handle
  {c24554e7-b8e1-45fb-8079-f5cd8a7c79d0}, !- Name
  {5980c78c-58c5-4418-8c55-0ba49faa8d20}, !- Source Object
  3,                                      !- Outlet Port
  {e8831993-267b-4b95-a5a8-ef9ef57c16a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0b6726b-ec8d-4679-99e2-b3e721c7c7d4}, !- Handle
  {34d11310-b6d3-4d09-a076-f0af7266d203}, !- Name
  {e8831993-267b-4b95-a5a8-ef9ef57c16a8}, !- Source Object
  3,                                      !- Outlet Port
  {f2e0a600-b007-40d2-a7a2-0e699990e65f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d578366e-3f01-4ce3-b58f-ddd247f32977}, !- Handle
  Zone Hospital Radiology B  - Story Ground WSHP Outlet Air Node, !- Name
  {295fe02a-4a8a-47ea-a964-aa536a6268f6}, !- Inlet Port
  {15817d10-8ee6-449f-b01a-c67a88a72f7b}; !- Outlet Port

OS:Connection,
  {15817d10-8ee6-449f-b01a-c67a88a72f7b}, !- Handle
  {d9c72b68-7630-4e7e-9c93-e358c5080abb}, !- Name
  {d578366e-3f01-4ce3-b58f-ddd247f32977}, !- Source Object
  3,                                      !- Outlet Port
  {d1369912-e9b2-496c-b724-53b30129e507}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {295fe02a-4a8a-47ea-a964-aa536a6268f6}, !- Handle
  {c3f904aa-f972-4bfd-9bd9-9c0a68e79894}, !- Name
  {f2e0a600-b007-40d2-a7a2-0e699990e65f}, !- Source Object
  4,                                      !- Outlet Port
  {d578366e-3f01-4ce3-b58f-ddd247f32977}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ffde86bb-a83a-4168-9af2-34d0c70decfd}, !- Handle
  Zone Hospital Radiology C  - Story Ground Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {4a7fa60f-cff3-4843-9f66-39f8ba241384}, !- Handle
  Zone Hospital Radiology C  - Story Ground Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH, !- Name
  {12aba57e-e8fc-4070-a16c-a246ebc388ae}, !- Water Inlet Node Name
  {5c20c3ed-abe8-47d3-b8b8-b72127c8a8b5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {1c74e0b5-6f4c-4b34-9b0b-e4e39255ce84}, !- Handle
  Zone Hospital Radiology C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {57132c0b-1f22-4aa9-8d69-e445d23a622d}, !- Inlet Port
  {12aba57e-e8fc-4070-a16c-a246ebc388ae}; !- Outlet Port

OS:Connection,
  {57132c0b-1f22-4aa9-8d69-e445d23a622d}, !- Handle
  {2ccb15d6-a8db-45c7-980c-5bf2c51b3965}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  112,                                    !- Outlet Port
  {1c74e0b5-6f4c-4b34-9b0b-e4e39255ce84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfde1548-259d-4286-a960-1fc3231949e8}, !- Handle
  Zone Hospital Radiology C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {5c20c3ed-abe8-47d3-b8b8-b72127c8a8b5}, !- Inlet Port
  {cd02cfd8-ab02-48dd-89b1-207eedb711f4}; !- Outlet Port

OS:Connection,
  {12aba57e-e8fc-4070-a16c-a246ebc388ae}, !- Handle
  {d3501b08-a8f7-4285-a874-8390b69d1730}, !- Name
  {1c74e0b5-6f4c-4b34-9b0b-e4e39255ce84}, !- Source Object
  3,                                      !- Outlet Port
  {4a7fa60f-cff3-4843-9f66-39f8ba241384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c20c3ed-abe8-47d3-b8b8-b72127c8a8b5}, !- Handle
  {f5e37ddc-ba73-42a3-8518-bf889b4d3463}, !- Name
  {4a7fa60f-cff3-4843-9f66-39f8ba241384}, !- Source Object
  3,                                      !- Outlet Port
  {bfde1548-259d-4286-a960-1fc3231949e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd02cfd8-ab02-48dd-89b1-207eedb711f4}, !- Handle
  {651fd6dc-8321-4671-bd21-9c86b04522e1}, !- Name
  {bfde1548-259d-4286-a960-1fc3231949e8}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  112;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {7c46762a-0142-4a1a-9d67-d487dfab791f}, !- Handle
  Zone Hospital Radiology C  - Story Ground Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER, !- Name
  {51810e96-6701-41fc-974f-42f0e67f2003}, !- Water Inlet Node Name
  {97c1a7f3-fe6f-4e5d-bc5a-84b336b8d2e5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {c6033595-986b-487f-ab02-cce2916c385c}, !- Handle
  Zone Hospital Radiology C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {c55feb86-ade1-44e4-a502-d845e725372c}, !- Inlet Port
  {51810e96-6701-41fc-974f-42f0e67f2003}; !- Outlet Port

OS:Connection,
  {c55feb86-ade1-44e4-a502-d845e725372c}, !- Handle
  {849fc8ff-4736-4277-b3be-9cf2601d8bc6}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  113,                                    !- Outlet Port
  {c6033595-986b-487f-ab02-cce2916c385c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {635efea7-5db6-4301-a5f0-3735b5aed1f0}, !- Handle
  Zone Hospital Radiology C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {97c1a7f3-fe6f-4e5d-bc5a-84b336b8d2e5}, !- Inlet Port
  {bcd245c4-4a95-4d47-8d31-afb83194d545}; !- Outlet Port

OS:Connection,
  {51810e96-6701-41fc-974f-42f0e67f2003}, !- Handle
  {c4063033-7dc9-4b17-bb9b-fb9dc4404c49}, !- Name
  {c6033595-986b-487f-ab02-cce2916c385c}, !- Source Object
  3,                                      !- Outlet Port
  {7c46762a-0142-4a1a-9d67-d487dfab791f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97c1a7f3-fe6f-4e5d-bc5a-84b336b8d2e5}, !- Handle
  {028dc13d-22ce-4c1a-abc0-a8859e0f6b6c}, !- Name
  {7c46762a-0142-4a1a-9d67-d487dfab791f}, !- Source Object
  3,                                      !- Outlet Port
  {635efea7-5db6-4301-a5f0-3735b5aed1f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcd245c4-4a95-4d47-8d31-afb83194d545}, !- Handle
  {cfddd995-4a58-43c0-a0f1-e6d0ee3bd4da}, !- Name
  {635efea7-5db6-4301-a5f0-3735b5aed1f0}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  113;                                    !- Inlet Port

OS:Fan:OnOff,
  {903be907-d119-414a-8e59-ec42b6c239ab}, !- Handle
  Zone Hospital Radiology C  - Story Ground WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e54c3a1-1e21-4ae6-8ce9-e654d2b9574b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {77e0b85a-cf64-43cc-a329-b1bc7a82cc9e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0e54c3a1-1e21-4ae6-8ce9-e654d2b9574b}, !- Handle
  Fan On Off Power Curve 54,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {77e0b85a-cf64-43cc-a329-b1bc7a82cc9e}, !- Handle
  Fan On Off Efficiency Curve 54,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {87762d2a-0bfe-4995-ae9c-1c053af4a915}, !- Handle
  Zone Hospital Radiology C  - Story Ground WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {c997dbd2-b4d9-46d9-82ef-1f2866af1976}, !- Air Inlet Node Name
  {1eeb8e7f-4ecc-405b-b7a9-471dec64906e}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {903be907-d119-414a-8e59-ec42b6c239ab}, !- Supply Air Fan Name
  {4a7fa60f-cff3-4843-9f66-39f8ba241384}, !- Heating Coil Name
  {7c46762a-0142-4a1a-9d67-d487dfab791f}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {ffde86bb-a83a-4168-9af2-34d0c70decfd}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {c028086c-5461-4367-bb13-6157e217a3df}, !- Handle
  Zone Hospital Radiology C  - Story Ground WSHP Inlet Air Node, !- Name
  {071e764c-d078-489e-982b-d98fbca40736}, !- Inlet Port
  {c997dbd2-b4d9-46d9-82ef-1f2866af1976}; !- Outlet Port

OS:Connection,
  {071e764c-d078-489e-982b-d98fbca40736}, !- Handle
  {528b7ba4-e6c7-4f25-bb19-f5f92101d65a}, !- Name
  {74701a58-e21a-480d-8c7a-0c81be7a4c0d}, !- Source Object
  3,                                      !- Outlet Port
  {c028086c-5461-4367-bb13-6157e217a3df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c997dbd2-b4d9-46d9-82ef-1f2866af1976}, !- Handle
  {3d4fca73-33b0-4d14-85da-9093efdd427c}, !- Name
  {c028086c-5461-4367-bb13-6157e217a3df}, !- Source Object
  3,                                      !- Outlet Port
  {87762d2a-0bfe-4995-ae9c-1c053af4a915}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {89365209-b80c-431f-9141-94d675c67ef1}, !- Handle
  Zone Hospital Radiology C  - Story Ground WSHP Outlet Air Node, !- Name
  {1eeb8e7f-4ecc-405b-b7a9-471dec64906e}, !- Inlet Port
  {c01dc583-6d8d-4a60-b76d-1da37954d82e}; !- Outlet Port

OS:Connection,
  {c01dc583-6d8d-4a60-b76d-1da37954d82e}, !- Handle
  {c63c2b1c-cb6d-4055-bc5e-d5d68a977a3c}, !- Name
  {89365209-b80c-431f-9141-94d675c67ef1}, !- Source Object
  3,                                      !- Outlet Port
  {55e277ce-0ae5-41c4-a2c5-dfe77c6fa214}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1eeb8e7f-4ecc-405b-b7a9-471dec64906e}, !- Handle
  {f0840201-366a-48ae-94ca-79fd7068412e}, !- Name
  {87762d2a-0bfe-4995-ae9c-1c053af4a915}, !- Source Object
  4,                                      !- Outlet Port
  {89365209-b80c-431f-9141-94d675c67ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {02b5a06d-fb07-456f-88e3-cf2da91a8998}, !- Handle
  8 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {027f77e2-9889-457d-af91-8c18ae9f50df}, !- Availability Schedule
  {f9c88527-3261-4947-ae39-3865a162822b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9577c80a-6266-446c-9038-f207d079cd2c}, !- Supply Side Inlet Node Name
  {934409ac-466d-4d9c-b468-0084b7fbf5df}, !- Demand Side Outlet Node Name
  {f6468071-15e1-4f83-8b88-7e0df653d1ed}, !- Demand Side Inlet Node A
  {a41559a0-7c0f-4777-8ff2-cb488ea71155}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4e482fd8-1ef4-4171-9b8d-d1f20c4d73d3}, !- Demand Mixer Name
  {c783eeff-6365-48da-95ab-13a2925a9ee3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {db07a062-da61-4c46-9fd3-09ee95914193}, !- Handle
  8 Zone DOAS Supply Inlet Node,          !- Name
  {9577c80a-6266-446c-9038-f207d079cd2c}, !- Inlet Port
  {3fc34bbe-bf5a-49d0-9d0c-84eb3fd33b6e}; !- Outlet Port

OS:Node,
  {6c3c0978-0fae-4264-aa6b-9cb86171f75e}, !- Handle
  8 Zone DOAS Supply Outlet Node,         !- Name
  {e6427800-b03d-4981-a9cf-59d10ff985fd}, !- Inlet Port
  {a41559a0-7c0f-4777-8ff2-cb488ea71155}; !- Outlet Port

OS:Connection,
  {9577c80a-6266-446c-9038-f207d079cd2c}, !- Handle
  {ed8979f2-73f3-4b35-970a-8a12b45eaf54}, !- Name
  {02b5a06d-fb07-456f-88e3-cf2da91a8998}, !- Source Object
  8,                                      !- Outlet Port
  {db07a062-da61-4c46-9fd3-09ee95914193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a41559a0-7c0f-4777-8ff2-cb488ea71155}, !- Handle
  {7a9e825c-9c17-43fd-8898-ba87b3cc4ae7}, !- Name
  {6c3c0978-0fae-4264-aa6b-9cb86171f75e}, !- Source Object
  3,                                      !- Outlet Port
  {02b5a06d-fb07-456f-88e3-cf2da91a8998}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ca4ec360-937b-4505-85f4-347265ad0628}, !- Handle
  8 Zone DOAS Demand Inlet Node,          !- Name
  {f6468071-15e1-4f83-8b88-7e0df653d1ed}, !- Inlet Port
  {41e99609-ca82-4fe9-89d2-0154d6ca6a77}; !- Outlet Port

OS:Node,
  {b917454c-c58d-4ac1-9d97-08ef7df738a1}, !- Handle
  8 Zone DOAS Demand Outlet Node,         !- Name
  {ea141426-56de-4dc5-9a7c-94f8bb1971fe}, !- Inlet Port
  {934409ac-466d-4d9c-b468-0084b7fbf5df}; !- Outlet Port

OS:Node,
  {dff1a6ff-c93d-4db3-a31b-14540acf73e5}, !- Handle
  Zone Hospital Corridor B  - Story Top Air Terminal Outlet Air Node, !- Name
  {a9b350d8-8813-4a54-83d8-a7b8580aee93}, !- Inlet Port
  {624aeaf6-5943-4664-ba66-afcf029870f8}; !- Outlet Port

OS:Connection,
  {f6468071-15e1-4f83-8b88-7e0df653d1ed}, !- Handle
  {a9441688-17d0-48cf-be36-b52b5b80dde1}, !- Name
  {02b5a06d-fb07-456f-88e3-cf2da91a8998}, !- Source Object
  10,                                     !- Outlet Port
  {ca4ec360-937b-4505-85f4-347265ad0628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {934409ac-466d-4d9c-b468-0084b7fbf5df}, !- Handle
  {610959c9-45e9-4794-9190-546c690b7481}, !- Name
  {b917454c-c58d-4ac1-9d97-08ef7df738a1}, !- Source Object
  3,                                      !- Outlet Port
  {02b5a06d-fb07-456f-88e3-cf2da91a8998}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c783eeff-6365-48da-95ab-13a2925a9ee3}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {41e99609-ca82-4fe9-89d2-0154d6ca6a77}, !- Inlet Node Name
  {ba63f1f8-9ed8-448c-963f-1f7fad644e9d}, !- Outlet Node Name 1
  {4e7fd9d6-577b-4169-bd71-7dacbefb412c}, !- Outlet Node Name 2
  {f2284646-bb9c-4387-b789-507ebef629b0}, !- Outlet Node Name 3
  {b052c192-f113-4878-8f81-590e110d9d70}, !- Outlet Node Name 4
  {b4982d87-cdb4-491a-beb3-110bdd21558f}, !- Outlet Node Name 5
  {38abc1c9-d79c-45eb-865c-0718ef22758b}, !- Outlet Node Name 6
  {4c5a9cd5-6d3f-4e07-ac16-89ecf38a5c34}, !- Outlet Node Name 7
  {2b1075d0-feec-4bb7-b7f4-ad99e162ce59}; !- Outlet Node Name 8

OS:AirLoopHVAC:ZoneMixer,
  {4e482fd8-1ef4-4171-9b8d-d1f20c4d73d3}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {ea141426-56de-4dc5-9a7c-94f8bb1971fe}, !- Outlet Node Name
  {c2d7124c-71e1-4b9a-b9b0-1187c7b6b5ee}, !- Inlet Node Name 1
  {8a726dca-843e-4f25-971f-8026ff0e647f}, !- Inlet Node Name 2
  {a59636ab-2154-4bc2-b050-56c200c4114e}, !- Inlet Node Name 3
  {e925912f-ef5c-421e-b5bc-977d4fbe2341}, !- Inlet Node Name 4
  {52d33b16-d6d0-4fb5-b5e7-7a44f3f91de6}, !- Inlet Node Name 5
  {8f1662e6-ca25-4017-a607-1e1d88eab2fb}, !- Inlet Node Name 6
  {94ccf50a-a95a-4b75-96c1-0cd40669e19d}, !- Inlet Node Name 7
  {067fab87-0940-42cf-8ad1-57fa87fd5e4e}; !- Inlet Node Name 8

OS:Connection,
  {41e99609-ca82-4fe9-89d2-0154d6ca6a77}, !- Handle
  {216e68b0-0069-40ae-bc31-d61aa48c6259}, !- Name
  {ca4ec360-937b-4505-85f4-347265ad0628}, !- Source Object
  3,                                      !- Outlet Port
  {c783eeff-6365-48da-95ab-13a2925a9ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea141426-56de-4dc5-9a7c-94f8bb1971fe}, !- Handle
  {aaee5982-f21e-4670-8ffe-884aba2565d9}, !- Name
  {4e482fd8-1ef4-4171-9b8d-d1f20c4d73d3}, !- Source Object
  2,                                      !- Outlet Port
  {b917454c-c58d-4ac1-9d97-08ef7df738a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ed3b5327-ff85-45d5-96fc-b093b86b6e13}, !- Handle
  {02b5a06d-fb07-456f-88e3-cf2da91a8998}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f9c88527-3261-4947-ae39-3865a162822b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {e2729341-cc91-4fb4-985a-9ca8064cce0d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d596fc51-6961-4c72-8ce0-3ed6ed43fdd0}, !- Handle
  DOAS Supply Fan 2,                      !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {b8950e76-4ba6-4ffc-9248-cfaae1325635}, !- Air Inlet Node Name
  {e6427800-b03d-4981-a9cf-59d10ff985fd}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {e6427800-b03d-4981-a9cf-59d10ff985fd}, !- Handle
  {f4498d33-47ac-4b8d-b035-8639dd40a435}, !- Name
  {d596fc51-6961-4c72-8ce0-3ed6ed43fdd0}, !- Source Object
  9,                                      !- Outlet Port
  {6c3c0978-0fae-4264-aa6b-9cb86171f75e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {91ce1d20-631c-46df-9068-fdf1769f3bfc}, !- Handle
  8 Zone DOAS Htg Coil,                   !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8350093d-cdf5-4f44-8cfb-fa7dba8c3f29}, !- Water Inlet Node Name
  {1cb00fcd-678d-4fb5-91c4-24f4e4fd26c4}, !- Water Outlet Node Name
  {7aa44d5e-3d57-4792-8f31-1448578105d6}, !- Air Inlet Node Name
  {87b259b7-4c8c-47c3-be1e-d8585a48b226}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f416048d-dabb-4a7d-8522-94449e0cd03c}, !- Handle
  8 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {f0502e68-3d6f-45c2-b026-bc7bdf71b8a2}, !- Inlet Port
  {8350093d-cdf5-4f44-8cfb-fa7dba8c3f29}; !- Outlet Port

OS:Connection,
  {f0502e68-3d6f-45c2-b026-bc7bdf71b8a2}, !- Handle
  {f6679ba9-646b-48ac-8231-f24efffc72a9}, !- Name
  {b22f6ac5-7ff6-46bc-b839-24348153b63c}, !- Source Object
  6,                                      !- Outlet Port
  {f416048d-dabb-4a7d-8522-94449e0cd03c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6204f412-2a2e-4bb4-a650-392ced6c7345}, !- Handle
  8 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {1cb00fcd-678d-4fb5-91c4-24f4e4fd26c4}, !- Inlet Port
  {d21fd6c6-72de-4afe-9db2-b4e6f49c8c1c}; !- Outlet Port

OS:Connection,
  {8350093d-cdf5-4f44-8cfb-fa7dba8c3f29}, !- Handle
  {e63a41f6-ee61-48c0-ad00-4d600166a0a5}, !- Name
  {f416048d-dabb-4a7d-8522-94449e0cd03c}, !- Source Object
  3,                                      !- Outlet Port
  {91ce1d20-631c-46df-9068-fdf1769f3bfc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1cb00fcd-678d-4fb5-91c4-24f4e4fd26c4}, !- Handle
  {e563a3b3-7842-4888-8662-d57be6898ee5}, !- Name
  {91ce1d20-631c-46df-9068-fdf1769f3bfc}, !- Source Object
  6,                                      !- Outlet Port
  {6204f412-2a2e-4bb4-a650-392ced6c7345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d21fd6c6-72de-4afe-9db2-b4e6f49c8c1c}, !- Handle
  {bd32e553-b04f-440d-83ff-356b65c93f0d}, !- Name
  {6204f412-2a2e-4bb4-a650-392ced6c7345}, !- Source Object
  3,                                      !- Outlet Port
  {2cc17ed0-3061-4631-94ba-d892cd96672e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c1e36306-9958-4445-88af-95fc1af43084}, !- Handle
  8 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {87b259b7-4c8c-47c3-be1e-d8585a48b226}, !- Inlet Port
  {b8950e76-4ba6-4ffc-9248-cfaae1325635}; !- Outlet Port

OS:Connection,
  {87b259b7-4c8c-47c3-be1e-d8585a48b226}, !- Handle
  {2f312b5a-a9e6-439b-9154-d78e44489762}, !- Name
  {91ce1d20-631c-46df-9068-fdf1769f3bfc}, !- Source Object
  8,                                      !- Outlet Port
  {c1e36306-9958-4445-88af-95fc1af43084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8950e76-4ba6-4ffc-9248-cfaae1325635}, !- Handle
  {e4e7007d-d1bd-4cd3-9cf5-f62baecb9390}, !- Name
  {c1e36306-9958-4445-88af-95fc1af43084}, !- Source Object
  3,                                      !- Outlet Port
  {d596fc51-6961-4c72-8ce0-3ed6ed43fdd0}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {048495dd-df96-4d40-8ac8-83d8dbef7c31}, !- Handle
  8 Zone DOAS Htg Coil Controller,        !- Name
  {91ce1d20-631c-46df-9068-fdf1769f3bfc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {02809e61-c12e-434f-9efe-ef270c756630}, !- Handle
  8 Zone DOAS Clg Coil,                   !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c0f8eb63-8863-4f5f-af8d-4f0eda896a88}, !- Water Inlet Node Name
  {98035a41-b8f1-4235-b067-9ebc1a30e15f}, !- Water Outlet Node Name
  {5d41f409-7f95-45b6-91f6-7e738c54ec46}, !- Air Inlet Node Name
  {5b9a2fad-7c4a-45ea-aa75-b00d9bd78711}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {ec5f9db9-6bc5-43f9-8ed9-b6545fd6b439}, !- Handle
  8 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {3dd56eac-24d4-41d8-8fa0-545980a92324}, !- Inlet Port
  {c0f8eb63-8863-4f5f-af8d-4f0eda896a88}; !- Outlet Port

OS:Connection,
  {3dd56eac-24d4-41d8-8fa0-545980a92324}, !- Handle
  {da3b98cd-afc3-4bc0-9f54-a2462a55b7fd}, !- Name
  {5df591ca-ffe4-4635-b65c-2668da4f725f}, !- Source Object
  6,                                      !- Outlet Port
  {ec5f9db9-6bc5-43f9-8ed9-b6545fd6b439}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2dd3dda3-059a-4af0-9778-97fd7d673d69}, !- Handle
  8 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {98035a41-b8f1-4235-b067-9ebc1a30e15f}, !- Inlet Port
  {5d9c5e2c-412a-49e6-ae11-841ece2aee74}; !- Outlet Port

OS:Connection,
  {c0f8eb63-8863-4f5f-af8d-4f0eda896a88}, !- Handle
  {d9647e93-4d10-49f8-8e11-59ea4fc851bf}, !- Name
  {ec5f9db9-6bc5-43f9-8ed9-b6545fd6b439}, !- Source Object
  3,                                      !- Outlet Port
  {02809e61-c12e-434f-9efe-ef270c756630}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {98035a41-b8f1-4235-b067-9ebc1a30e15f}, !- Handle
  {1a158750-7c2d-4d2d-b4cc-246632af5d6b}, !- Name
  {02809e61-c12e-434f-9efe-ef270c756630}, !- Source Object
  11,                                     !- Outlet Port
  {2dd3dda3-059a-4af0-9778-97fd7d673d69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d9c5e2c-412a-49e6-ae11-841ece2aee74}, !- Handle
  {370bd57b-7a83-4ba9-877e-39ef4d5e86fe}, !- Name
  {2dd3dda3-059a-4af0-9778-97fd7d673d69}, !- Source Object
  3,                                      !- Outlet Port
  {df497995-1512-4fbf-af4d-3996f77be264}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2db56185-40fe-427d-b1be-b495bd7ded6b}, !- Handle
  8 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {5b9a2fad-7c4a-45ea-aa75-b00d9bd78711}, !- Inlet Port
  {7aa44d5e-3d57-4792-8f31-1448578105d6}; !- Outlet Port

OS:Connection,
  {5b9a2fad-7c4a-45ea-aa75-b00d9bd78711}, !- Handle
  {f6d8a8b2-8e0b-4aa2-9d3c-8f2cadd98212}, !- Name
  {02809e61-c12e-434f-9efe-ef270c756630}, !- Source Object
  13,                                     !- Outlet Port
  {2db56185-40fe-427d-b1be-b495bd7ded6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aa44d5e-3d57-4792-8f31-1448578105d6}, !- Handle
  {e788ba6e-559c-4387-b832-e4cdcc989baf}, !- Name
  {2db56185-40fe-427d-b1be-b495bd7ded6b}, !- Source Object
  3,                                      !- Outlet Port
  {91ce1d20-631c-46df-9068-fdf1769f3bfc}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0555f54c-a9f1-4f03-8258-a54fbdf7b502}, !- Handle
  8 Zone DOAS Clg Coil Controller,        !- Name
  {02809e61-c12e-434f-9efe-ef270c756630}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {a96224ff-b569-42ae-ab50-18956f09c157}, !- Handle
  8 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {027f77e2-9889-457d-af91-8c18ae9f50df}, !- Minimum Outdoor Air Schedule Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d1ce1fe3-4141-41cb-8de8-9170cb464135}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d1ce1fe3-4141-41cb-8de8-9170cb464135}, !- Handle
  8 Zone DOAS Mechanical Ventilation Controller, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cd535941-494e-40e3-990e-214911a03c2b}, !- Handle
  8 Zone DOAS OA System,                  !- Name
  {a96224ff-b569-42ae-ab50-18956f09c157}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2abae869-abdd-4ce8-98de-6d19a1ac33c7}, !- Mixed Air Node Name
  {9a56d1e3-c137-465e-b75b-f84aa44b3781}, !- Outdoor Air Stream Node Name
  {e851e6a9-bf9f-4545-9e9a-ddd34cc0e2ee}, !- Relief Air Stream Node Name
  {3c308f03-8a48-4bcc-b36a-5539d1be4524}; !- Return Air Stream Node Name

OS:Node,
  {0be2d235-9a8d-47af-ac5e-c8379053c5c3}, !- Handle
  8 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {9a56d1e3-c137-465e-b75b-f84aa44b3781}; !- Outlet Port

OS:Connection,
  {9a56d1e3-c137-465e-b75b-f84aa44b3781}, !- Handle
  {c84c6620-8860-4862-80bb-f796ae3a78c0}, !- Name
  {0be2d235-9a8d-47af-ac5e-c8379053c5c3}, !- Source Object
  3,                                      !- Outlet Port
  {cd535941-494e-40e3-990e-214911a03c2b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {08ca06fe-fa1f-4b7c-b6a0-bd31201606be}, !- Handle
  8 Zone DOAS Relief Air Node,            !- Name
  {e851e6a9-bf9f-4545-9e9a-ddd34cc0e2ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e851e6a9-bf9f-4545-9e9a-ddd34cc0e2ee}, !- Handle
  {459a174c-f8f0-47b3-85d0-86400e80e89e}, !- Name
  {cd535941-494e-40e3-990e-214911a03c2b}, !- Source Object
  7,                                      !- Outlet Port
  {08ca06fe-fa1f-4b7c-b6a0-bd31201606be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fda92b0-e06c-4978-9d4e-27624369b45f}, !- Handle
  8 Zone DOAS Mixed Air Node,             !- Name
  {2abae869-abdd-4ce8-98de-6d19a1ac33c7}, !- Inlet Port
  {5d41f409-7f95-45b6-91f6-7e738c54ec46}; !- Outlet Port

OS:Connection,
  {2abae869-abdd-4ce8-98de-6d19a1ac33c7}, !- Handle
  {52146b96-b1f6-489b-882d-23877d4c5fab}, !- Name
  {cd535941-494e-40e3-990e-214911a03c2b}, !- Source Object
  5,                                      !- Outlet Port
  {2fda92b0-e06c-4978-9d4e-27624369b45f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d41f409-7f95-45b6-91f6-7e738c54ec46}, !- Handle
  {5289e823-0474-4949-ad67-97cfe6d79b27}, !- Name
  {2fda92b0-e06c-4978-9d4e-27624369b45f}, !- Source Object
  3,                                      !- Outlet Port
  {02809e61-c12e-434f-9efe-ef270c756630}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {0cf91ef4-9365-4182-8bb1-beea392cdd76}, !- Handle
  DOAS Exhaust Fan 2,                     !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {3fc34bbe-bf5a-49d0-9d0c-84eb3fd33b6e}, !- Air Inlet Node Name
  {7cfa2d69-e185-4c66-a3c8-50b9806da2ff}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {aa2465cf-bf6c-4b73-8389-aee811c524b8}, !- Handle
  DOAS Exhaust Fan 2 Outlet Air Node,     !- Name
  {7cfa2d69-e185-4c66-a3c8-50b9806da2ff}, !- Inlet Port
  {3c308f03-8a48-4bcc-b36a-5539d1be4524}; !- Outlet Port

OS:Connection,
  {3fc34bbe-bf5a-49d0-9d0c-84eb3fd33b6e}, !- Handle
  {e8abcc16-d16f-4370-bbe3-acd650765eef}, !- Name
  {db07a062-da61-4c46-9fd3-09ee95914193}, !- Source Object
  3,                                      !- Outlet Port
  {0cf91ef4-9365-4182-8bb1-beea392cdd76}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7cfa2d69-e185-4c66-a3c8-50b9806da2ff}, !- Handle
  {2c20d06f-742d-4671-99c5-69fe9971828a}, !- Name
  {0cf91ef4-9365-4182-8bb1-beea392cdd76}, !- Source Object
  9,                                      !- Outlet Port
  {aa2465cf-bf6c-4b73-8389-aee811c524b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c308f03-8a48-4bcc-b36a-5539d1be4524}, !- Handle
  {071d7a96-c98f-43f5-9e9e-9f2d0daa3767}, !- Name
  {aa2465cf-bf6c-4b73-8389-aee811c524b8}, !- Source Object
  3,                                      !- Outlet Port
  {cd535941-494e-40e3-990e-214911a03c2b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {c9303f51-54a4-4334-bb5b-eebe36b90a7a}, !- Handle
  8 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {6c3c0978-0fae-4264-aa6b-9cb86171f75e}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {e2729341-cc91-4fb4-985a-9ca8064cce0d}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0351b149-890c-4eb0-90db-c8cc8d7ac012}, !- Control Zone or Zone List Name
  {70b5e968-1887-41bb-afaa-ecf110639961}, !- Cooling Control Zone or Zone List Name
  {ab0d1e8f-bcf6-4fe6-881d-69ce70be7783}, !- Heating Control Zone or Zone List Name
  {750106c4-3b6b-4cef-a9cd-e3aafd55a003}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0351b149-890c-4eb0-90db-c8cc8d7ac012}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {70b5e968-1887-41bb-afaa-ecf110639961}, !- Handle
  {dc3ec138-a6db-4b7b-8478-b5649027b8de}; !- Name

OS:ModelObjectList,
  {ab0d1e8f-bcf6-4fe6-881d-69ce70be7783}, !- Handle
  {1fa58e84-c0c9-4c14-bc39-42fe5499bab9}; !- Name

OS:ModelObjectList,
  {750106c4-3b6b-4cef-a9cd-e3aafd55a003}, !- Handle
  {70850b17-0f14-4dce-a0f6-b06a21ded73b}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dafeab92-8085-401d-b9e7-c51f477f332e}, !- Handle
  Zone Hospital Corridor B  - Story Top Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {f63ce07e-273e-4e3f-aed8-3935ddd40271}, !- Air Inlet Node Name
  {a9b350d8-8813-4a54-83d8-a7b8580aee93}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6de29d05-ed4d-4901-8610-c4f102c8bfdf}, !- Handle
  Zone Hospital Corridor B  - Story Top Return Air Node, !- Name
  {34b7ffb7-77ee-413a-b17d-17c9bc3ef7ca}, !- Inlet Port
  {c2d7124c-71e1-4b9a-b9b0-1187c7b6b5ee}; !- Outlet Port

OS:Connection,
  {624aeaf6-5943-4664-ba66-afcf029870f8}, !- Handle
  {dd28c148-c1f2-4057-b23f-3e012f8bbe85}, !- Name
  {dff1a6ff-c93d-4db3-a31b-14540acf73e5}, !- Source Object
  3,                                      !- Outlet Port
  {4f9c079c-5bec-47e3-a699-b0aa22d5f01b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34b7ffb7-77ee-413a-b17d-17c9bc3ef7ca}, !- Handle
  {3450a1c6-eb1d-4095-81b9-1dadd1f401c3}, !- Name
  {bbfbf70d-a439-4ef2-94e2-66001756cf13}, !- Source Object
  3,                                      !- Outlet Port
  {6de29d05-ed4d-4901-8610-c4f102c8bfdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2d7124c-71e1-4b9a-b9b0-1187c7b6b5ee}, !- Handle
  {601f314f-d0e7-49b3-9a1d-39733724d1ff}, !- Name
  {6de29d05-ed4d-4901-8610-c4f102c8bfdf}, !- Source Object
  3,                                      !- Outlet Port
  {4e482fd8-1ef4-4171-9b8d-d1f20c4d73d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2702fbb5-16ab-4110-9699-8d19a6c346f6}, !- Handle
  Zone Hospital Corridor B  - Story Top Air Terminal Inlet Air Node, !- Name
  {ba63f1f8-9ed8-448c-963f-1f7fad644e9d}, !- Inlet Port
  {f63ce07e-273e-4e3f-aed8-3935ddd40271}; !- Outlet Port

OS:Connection,
  {ba63f1f8-9ed8-448c-963f-1f7fad644e9d}, !- Handle
  {00abafef-1684-4112-895e-bf32d2a75207}, !- Name
  {c783eeff-6365-48da-95ab-13a2925a9ee3}, !- Source Object
  3,                                      !- Outlet Port
  {2702fbb5-16ab-4110-9699-8d19a6c346f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f63ce07e-273e-4e3f-aed8-3935ddd40271}, !- Handle
  {9bf3e77d-750a-49d2-8a86-e70137df2783}, !- Name
  {2702fbb5-16ab-4110-9699-8d19a6c346f6}, !- Source Object
  3,                                      !- Outlet Port
  {dafeab92-8085-401d-b9e7-c51f477f332e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9b350d8-8813-4a54-83d8-a7b8580aee93}, !- Handle
  {13961453-dae8-4b97-84af-52ad5a37a386}, !- Name
  {dafeab92-8085-401d-b9e7-c51f477f332e}, !- Source Object
  4,                                      !- Outlet Port
  {dff1a6ff-c93d-4db3-a31b-14540acf73e5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cb0a069a-6b9c-4378-8639-759dd58efc75}, !- Handle
  Zone Hospital Corridor B end_a - Story Top Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {68613bb0-780e-4eb2-86ab-dfcf0497bcef}, !- Air Inlet Node Name
  {5f7d2068-6365-4f48-95ab-c2c8851180cb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f8618689-d0bc-424d-97a6-5f665065106c}, !- Handle
  Zone Hospital Corridor B end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {5f7d2068-6365-4f48-95ab-c2c8851180cb}, !- Inlet Port
  {78760a61-a6c6-4c16-aad4-5ff281e3fa6f}; !- Outlet Port

OS:Node,
  {3391ee5a-4b31-4a21-a4ef-52e9fbb50e28}, !- Handle
  Zone Hospital Corridor B end_a - Story Top Return Air Node, !- Name
  {354e222b-b4d2-4430-9d41-1b4268081e18}, !- Inlet Port
  {8a726dca-843e-4f25-971f-8026ff0e647f}; !- Outlet Port

OS:Connection,
  {78760a61-a6c6-4c16-aad4-5ff281e3fa6f}, !- Handle
  {13c60728-107d-4584-8fc7-727138108eae}, !- Name
  {f8618689-d0bc-424d-97a6-5f665065106c}, !- Source Object
  3,                                      !- Outlet Port
  {ede8de35-df4d-40b6-9a8f-e50c6c07ac3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {354e222b-b4d2-4430-9d41-1b4268081e18}, !- Handle
  {ca02807e-be28-4d94-b307-78e032482103}, !- Name
  {cb3c9867-f943-4374-9b13-44806b2b081b}, !- Source Object
  3,                                      !- Outlet Port
  {3391ee5a-4b31-4a21-a4ef-52e9fbb50e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a726dca-843e-4f25-971f-8026ff0e647f}, !- Handle
  {767091af-ac14-40fa-bb07-644170aec128}, !- Name
  {3391ee5a-4b31-4a21-a4ef-52e9fbb50e28}, !- Source Object
  3,                                      !- Outlet Port
  {4e482fd8-1ef4-4171-9b8d-d1f20c4d73d3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {50717e42-27cb-42d1-aa6d-eedaf307dd4f}, !- Handle
  Zone Hospital Corridor B end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {4e7fd9d6-577b-4169-bd71-7dacbefb412c}, !- Inlet Port
  {68613bb0-780e-4eb2-86ab-dfcf0497bcef}; !- Outlet Port

OS:Connection,
  {4e7fd9d6-577b-4169-bd71-7dacbefb412c}, !- Handle
  {98c972bb-988c-4800-814e-3cc1cc7656a5}, !- Name
  {c783eeff-6365-48da-95ab-13a2925a9ee3}, !- Source Object
  4,                                      !- Outlet Port
  {50717e42-27cb-42d1-aa6d-eedaf307dd4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68613bb0-780e-4eb2-86ab-dfcf0497bcef}, !- Handle
  {b5706025-b7dc-4e60-be11-e07656711bc0}, !- Name
  {50717e42-27cb-42d1-aa6d-eedaf307dd4f}, !- Source Object
  3,                                      !- Outlet Port
  {cb0a069a-6b9c-4378-8639-759dd58efc75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f7d2068-6365-4f48-95ab-c2c8851180cb}, !- Handle
  {06275c23-7112-4551-9b68-f9f3c26b46f6}, !- Name
  {cb0a069a-6b9c-4378-8639-759dd58efc75}, !- Source Object
  4,                                      !- Outlet Port
  {f8618689-d0bc-424d-97a6-5f665065106c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f551ab04-80d4-4662-a3d6-5347f8b7a60c}, !- Handle
  Zone Hospital NurseStn A  - Story Top Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {059ceceb-5857-4b1d-b2ef-5509ad4aed8a}, !- Air Inlet Node Name
  {6af18653-abc9-45aa-90ec-9d6002215930}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {44912d7b-0698-4ad4-927a-8d89dd9b16b6}, !- Handle
  Zone Hospital NurseStn A  - Story Top Air Terminal Outlet Air Node, !- Name
  {6af18653-abc9-45aa-90ec-9d6002215930}, !- Inlet Port
  {cc0fbef2-0232-4f12-95ad-515c58bcccde}; !- Outlet Port

OS:Node,
  {513f7ab3-f28b-45c4-ae1b-9c137d077723}, !- Handle
  Zone Hospital NurseStn A  - Story Top Return Air Node, !- Name
  {ff08abb1-190a-4594-8342-de863eead98d}, !- Inlet Port
  {a59636ab-2154-4bc2-b050-56c200c4114e}; !- Outlet Port

OS:Connection,
  {cc0fbef2-0232-4f12-95ad-515c58bcccde}, !- Handle
  {6db8f479-89cf-4dc4-a029-a58035d6a348}, !- Name
  {44912d7b-0698-4ad4-927a-8d89dd9b16b6}, !- Source Object
  3,                                      !- Outlet Port
  {6a206991-c373-4f86-91a1-db5f25573688}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff08abb1-190a-4594-8342-de863eead98d}, !- Handle
  {4035a23f-a51a-42d4-b117-1539d32c216c}, !- Name
  {08366589-d938-4cc5-b024-12e4e2bf2a95}, !- Source Object
  3,                                      !- Outlet Port
  {513f7ab3-f28b-45c4-ae1b-9c137d077723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a59636ab-2154-4bc2-b050-56c200c4114e}, !- Handle
  {7f966278-285c-447c-9bce-becebb632983}, !- Name
  {513f7ab3-f28b-45c4-ae1b-9c137d077723}, !- Source Object
  3,                                      !- Outlet Port
  {4e482fd8-1ef4-4171-9b8d-d1f20c4d73d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c5bfe4a6-16b5-4d2a-a952-c69d0966da6c}, !- Handle
  Zone Hospital NurseStn A  - Story Top Air Terminal Inlet Air Node, !- Name
  {f2284646-bb9c-4387-b789-507ebef629b0}, !- Inlet Port
  {059ceceb-5857-4b1d-b2ef-5509ad4aed8a}; !- Outlet Port

OS:Connection,
  {f2284646-bb9c-4387-b789-507ebef629b0}, !- Handle
  {cd5116f3-1edb-4829-af47-deff195601e4}, !- Name
  {c783eeff-6365-48da-95ab-13a2925a9ee3}, !- Source Object
  5,                                      !- Outlet Port
  {c5bfe4a6-16b5-4d2a-a952-c69d0966da6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {059ceceb-5857-4b1d-b2ef-5509ad4aed8a}, !- Handle
  {687d7637-0e66-4205-85cf-9935808ad61d}, !- Name
  {c5bfe4a6-16b5-4d2a-a952-c69d0966da6c}, !- Source Object
  3,                                      !- Outlet Port
  {f551ab04-80d4-4662-a3d6-5347f8b7a60c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6af18653-abc9-45aa-90ec-9d6002215930}, !- Handle
  {c567e210-9bfd-49a3-98dd-f931293cb0b5}, !- Name
  {f551ab04-80d4-4662-a3d6-5347f8b7a60c}, !- Source Object
  4,                                      !- Outlet Port
  {44912d7b-0698-4ad4-927a-8d89dd9b16b6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a23453ee-906f-4cb0-a190-a0b59cd82543}, !- Handle
  Zone Hospital NurseStn A end_b - Story Top Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {e3dd364e-44ac-4c94-9458-62ed1cf672e0}, !- Air Inlet Node Name
  {4dbb44b9-61d3-4f14-9212-d539a8a91b24}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7f24406a-5647-42bb-8d32-6d1a8122fc2f}, !- Handle
  Zone Hospital NurseStn A end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {4dbb44b9-61d3-4f14-9212-d539a8a91b24}, !- Inlet Port
  {f40716fc-ee64-4f62-ae03-9f6d47950c28}; !- Outlet Port

OS:Node,
  {46645f0c-b9bd-4825-98f9-8335e1707d34}, !- Handle
  Zone Hospital NurseStn A end_b - Story Top Return Air Node, !- Name
  {708961ff-a801-4dc2-9116-9fa55f394ba6}, !- Inlet Port
  {e925912f-ef5c-421e-b5bc-977d4fbe2341}; !- Outlet Port

OS:Connection,
  {f40716fc-ee64-4f62-ae03-9f6d47950c28}, !- Handle
  {93f8ac59-0e76-4d0f-91af-e3d4330b7dc4}, !- Name
  {7f24406a-5647-42bb-8d32-6d1a8122fc2f}, !- Source Object
  3,                                      !- Outlet Port
  {022a6883-ceb0-4d75-a604-60a85630a6a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {708961ff-a801-4dc2-9116-9fa55f394ba6}, !- Handle
  {5e350503-6390-4902-85a7-ad020fc23d54}, !- Name
  {9f31aa16-36b0-4f89-b7a7-19ea35f6b1fe}, !- Source Object
  3,                                      !- Outlet Port
  {46645f0c-b9bd-4825-98f9-8335e1707d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e925912f-ef5c-421e-b5bc-977d4fbe2341}, !- Handle
  {f2bb5c63-eb9b-4407-b3ac-9e954a5e2cb5}, !- Name
  {46645f0c-b9bd-4825-98f9-8335e1707d34}, !- Source Object
  3,                                      !- Outlet Port
  {4e482fd8-1ef4-4171-9b8d-d1f20c4d73d3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aed1bcff-92d2-41af-a9fd-89b75b73a3c5}, !- Handle
  Zone Hospital NurseStn A end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {b052c192-f113-4878-8f81-590e110d9d70}, !- Inlet Port
  {e3dd364e-44ac-4c94-9458-62ed1cf672e0}; !- Outlet Port

OS:Connection,
  {b052c192-f113-4878-8f81-590e110d9d70}, !- Handle
  {9d2bc8d3-836e-4a55-93a7-be16ecbdac3a}, !- Name
  {c783eeff-6365-48da-95ab-13a2925a9ee3}, !- Source Object
  6,                                      !- Outlet Port
  {aed1bcff-92d2-41af-a9fd-89b75b73a3c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3dd364e-44ac-4c94-9458-62ed1cf672e0}, !- Handle
  {23d1dc3f-90ec-43a9-9aa4-7ed1d9b9c9f8}, !- Name
  {aed1bcff-92d2-41af-a9fd-89b75b73a3c5}, !- Source Object
  3,                                      !- Outlet Port
  {a23453ee-906f-4cb0-a190-a0b59cd82543}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4dbb44b9-61d3-4f14-9212-d539a8a91b24}, !- Handle
  {97ceb416-1c84-4b8c-ae5a-f4eb532a4aeb}, !- Name
  {a23453ee-906f-4cb0-a190-a0b59cd82543}, !- Source Object
  4,                                      !- Outlet Port
  {7f24406a-5647-42bb-8d32-6d1a8122fc2f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5db13543-211a-4ff9-8ebd-8722c7f05c18}, !- Handle
  Zone Hospital NurseStn B  - Story Top Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {c6263492-e103-48e8-9a3c-ed417715fcc3}, !- Air Inlet Node Name
  {767621d6-7a60-4e86-bc39-a85a46662962}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {af0729e2-3de9-4cda-8594-c0e94b966f36}, !- Handle
  Zone Hospital NurseStn B  - Story Top Air Terminal Outlet Air Node, !- Name
  {767621d6-7a60-4e86-bc39-a85a46662962}, !- Inlet Port
  {9f6a8782-865d-476b-a9d7-f8dd3208ad8b}; !- Outlet Port

OS:Node,
  {538cb3ca-fb93-4796-953d-5a75fa18e598}, !- Handle
  Zone Hospital NurseStn B  - Story Top Return Air Node, !- Name
  {5d85f3f3-7179-4d13-a7d7-70089a30d547}, !- Inlet Port
  {52d33b16-d6d0-4fb5-b5e7-7a44f3f91de6}; !- Outlet Port

OS:Connection,
  {9f6a8782-865d-476b-a9d7-f8dd3208ad8b}, !- Handle
  {32d7e532-5f79-413d-96da-0dc011b663c3}, !- Name
  {af0729e2-3de9-4cda-8594-c0e94b966f36}, !- Source Object
  3,                                      !- Outlet Port
  {4f746187-8bfb-4cc4-9aea-e736dd1805c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d85f3f3-7179-4d13-a7d7-70089a30d547}, !- Handle
  {17f89dcb-2cda-451f-9bae-198cb8bec1af}, !- Name
  {6ca47955-a727-4b3c-a433-7daf3d670d18}, !- Source Object
  3,                                      !- Outlet Port
  {538cb3ca-fb93-4796-953d-5a75fa18e598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52d33b16-d6d0-4fb5-b5e7-7a44f3f91de6}, !- Handle
  {64062c23-af34-4f83-a2ab-f6cd9ca6b75f}, !- Name
  {538cb3ca-fb93-4796-953d-5a75fa18e598}, !- Source Object
  3,                                      !- Outlet Port
  {4e482fd8-1ef4-4171-9b8d-d1f20c4d73d3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {3c9cd3a4-8093-43b0-afcd-669be21755c6}, !- Handle
  Zone Hospital NurseStn B  - Story Top Air Terminal Inlet Air Node, !- Name
  {b4982d87-cdb4-491a-beb3-110bdd21558f}, !- Inlet Port
  {c6263492-e103-48e8-9a3c-ed417715fcc3}; !- Outlet Port

OS:Connection,
  {b4982d87-cdb4-491a-beb3-110bdd21558f}, !- Handle
  {646c972e-337b-4271-947c-13c1ea8e3f21}, !- Name
  {c783eeff-6365-48da-95ab-13a2925a9ee3}, !- Source Object
  7,                                      !- Outlet Port
  {3c9cd3a4-8093-43b0-afcd-669be21755c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6263492-e103-48e8-9a3c-ed417715fcc3}, !- Handle
  {3a955b72-a278-4c34-9392-f9ba5da211f7}, !- Name
  {3c9cd3a4-8093-43b0-afcd-669be21755c6}, !- Source Object
  3,                                      !- Outlet Port
  {5db13543-211a-4ff9-8ebd-8722c7f05c18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {767621d6-7a60-4e86-bc39-a85a46662962}, !- Handle
  {d8714f68-3105-44a2-8157-7265079281b4}, !- Name
  {5db13543-211a-4ff9-8ebd-8722c7f05c18}, !- Source Object
  4,                                      !- Outlet Port
  {af0729e2-3de9-4cda-8594-c0e94b966f36}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3bc5dc05-7edf-4be1-93b5-e5ac8426ba6c}, !- Handle
  Zone Hospital NurseStn B end_b - Story Top Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {e46630e7-8958-4a14-8e36-7a8888ae30a0}, !- Air Inlet Node Name
  {db8a41c4-a1ca-4aad-83ec-e3227f3c0d36}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {78c50e2d-2e44-4fe1-bb92-8356dda80e46}, !- Handle
  Zone Hospital NurseStn B end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {db8a41c4-a1ca-4aad-83ec-e3227f3c0d36}, !- Inlet Port
  {42510e77-3f64-4e23-b0ef-61a19252174e}; !- Outlet Port

OS:Node,
  {59f00d43-4ff7-41db-87d8-9675cf86b695}, !- Handle
  Zone Hospital NurseStn B end_b - Story Top Return Air Node, !- Name
  {42d8cfe9-ba1c-4510-a903-a0fb28513546}, !- Inlet Port
  {8f1662e6-ca25-4017-a607-1e1d88eab2fb}; !- Outlet Port

OS:Connection,
  {42510e77-3f64-4e23-b0ef-61a19252174e}, !- Handle
  {c1bfb704-6446-4bbd-9bce-554e7f01b2bc}, !- Name
  {78c50e2d-2e44-4fe1-bb92-8356dda80e46}, !- Source Object
  3,                                      !- Outlet Port
  {bf315cce-1a27-493d-97e6-d1707e28b8dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42d8cfe9-ba1c-4510-a903-a0fb28513546}, !- Handle
  {3b875bc9-c93a-48ec-a811-1c1f63ca2eb7}, !- Name
  {0ba714b3-e9aa-4cc2-986a-db3663ed7280}, !- Source Object
  3,                                      !- Outlet Port
  {59f00d43-4ff7-41db-87d8-9675cf86b695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f1662e6-ca25-4017-a607-1e1d88eab2fb}, !- Handle
  {ebcd5c0f-2d7b-4419-bee2-77bdd31bcb56}, !- Name
  {59f00d43-4ff7-41db-87d8-9675cf86b695}, !- Source Object
  3,                                      !- Outlet Port
  {4e482fd8-1ef4-4171-9b8d-d1f20c4d73d3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3d518b43-a5e8-43b1-8a8a-447e86f11284}, !- Handle
  Zone Hospital NurseStn B end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {38abc1c9-d79c-45eb-865c-0718ef22758b}, !- Inlet Port
  {e46630e7-8958-4a14-8e36-7a8888ae30a0}; !- Outlet Port

OS:Connection,
  {38abc1c9-d79c-45eb-865c-0718ef22758b}, !- Handle
  {b27abe41-6b46-4677-8d2d-92e4d97b310d}, !- Name
  {c783eeff-6365-48da-95ab-13a2925a9ee3}, !- Source Object
  8,                                      !- Outlet Port
  {3d518b43-a5e8-43b1-8a8a-447e86f11284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e46630e7-8958-4a14-8e36-7a8888ae30a0}, !- Handle
  {29f4d8f4-8671-426b-bb66-cbf7c5205972}, !- Name
  {3d518b43-a5e8-43b1-8a8a-447e86f11284}, !- Source Object
  3,                                      !- Outlet Port
  {3bc5dc05-7edf-4be1-93b5-e5ac8426ba6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db8a41c4-a1ca-4aad-83ec-e3227f3c0d36}, !- Handle
  {9dd4f67c-27d9-4ec2-9c29-ec2430508eaf}, !- Name
  {3bc5dc05-7edf-4be1-93b5-e5ac8426ba6c}, !- Source Object
  4,                                      !- Outlet Port
  {78c50e2d-2e44-4fe1-bb92-8356dda80e46}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c2ea9d9e-e1f8-4df3-8b59-4a3024d5954b}, !- Handle
  Zone Hospital NurseStn C  - Story Top Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {713950a1-a387-48d2-aa3e-cb4206072a60}, !- Air Inlet Node Name
  {36bad335-b1e2-40a7-99c1-071f229cf20c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9c58b7e2-b699-4244-a927-e0c770357c60}, !- Handle
  Zone Hospital NurseStn C  - Story Top Air Terminal Outlet Air Node, !- Name
  {36bad335-b1e2-40a7-99c1-071f229cf20c}, !- Inlet Port
  {7dca8818-81fe-4d81-98b4-fff7dc797516}; !- Outlet Port

OS:Node,
  {16585931-9cf8-45a8-9046-b8e57fafb18a}, !- Handle
  Zone Hospital NurseStn C  - Story Top Return Air Node, !- Name
  {1c974047-e0ea-4dbc-88c3-f15f8c2674ae}, !- Inlet Port
  {94ccf50a-a95a-4b75-96c1-0cd40669e19d}; !- Outlet Port

OS:Connection,
  {7dca8818-81fe-4d81-98b4-fff7dc797516}, !- Handle
  {088df77e-e418-4b4a-b1e6-c96318420ff1}, !- Name
  {9c58b7e2-b699-4244-a927-e0c770357c60}, !- Source Object
  3,                                      !- Outlet Port
  {be9e6127-81cf-480f-be36-0d6f521c10bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c974047-e0ea-4dbc-88c3-f15f8c2674ae}, !- Handle
  {f3f953eb-774c-4dc4-9dde-325e85e0c9fb}, !- Name
  {02e01a71-307f-4eeb-bd07-9d83608a63cc}, !- Source Object
  3,                                      !- Outlet Port
  {16585931-9cf8-45a8-9046-b8e57fafb18a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94ccf50a-a95a-4b75-96c1-0cd40669e19d}, !- Handle
  {376cc09a-0f06-44c9-964b-cb153442ccf1}, !- Name
  {16585931-9cf8-45a8-9046-b8e57fafb18a}, !- Source Object
  3,                                      !- Outlet Port
  {4e482fd8-1ef4-4171-9b8d-d1f20c4d73d3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f5bedde2-1734-410b-b922-431fcc3dc4ce}, !- Handle
  Zone Hospital NurseStn C  - Story Top Air Terminal Inlet Air Node, !- Name
  {4c5a9cd5-6d3f-4e07-ac16-89ecf38a5c34}, !- Inlet Port
  {713950a1-a387-48d2-aa3e-cb4206072a60}; !- Outlet Port

OS:Connection,
  {4c5a9cd5-6d3f-4e07-ac16-89ecf38a5c34}, !- Handle
  {ff663d8a-1c3e-4e93-baca-2abec850d27c}, !- Name
  {c783eeff-6365-48da-95ab-13a2925a9ee3}, !- Source Object
  9,                                      !- Outlet Port
  {f5bedde2-1734-410b-b922-431fcc3dc4ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {713950a1-a387-48d2-aa3e-cb4206072a60}, !- Handle
  {c8c269e0-03ed-42bd-a56b-9c68499ce2ab}, !- Name
  {f5bedde2-1734-410b-b922-431fcc3dc4ce}, !- Source Object
  3,                                      !- Outlet Port
  {c2ea9d9e-e1f8-4df3-8b59-4a3024d5954b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36bad335-b1e2-40a7-99c1-071f229cf20c}, !- Handle
  {a8043a5b-9fe5-4e6e-a5f5-6c8dcd9320da}, !- Name
  {c2ea9d9e-e1f8-4df3-8b59-4a3024d5954b}, !- Source Object
  4,                                      !- Outlet Port
  {9c58b7e2-b699-4244-a927-e0c770357c60}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9303be86-af3b-4fb0-b420-244a7494816d}, !- Handle
  Zone Hospital NurseStn C end_b - Story Top Air Terminal, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {28686cd4-f26e-444d-8849-fafe74b8a7cc}, !- Air Inlet Node Name
  {8fb6abb4-2236-4be0-b12b-d12d21b73727}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4ad42f68-db68-4b56-881e-07e8868f37b9}, !- Handle
  Zone Hospital NurseStn C end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {8fb6abb4-2236-4be0-b12b-d12d21b73727}, !- Inlet Port
  {66000379-f07f-4ad2-b80c-5812d2cede9e}; !- Outlet Port

OS:Node,
  {30022919-c6eb-48de-9a51-31a767f93f08}, !- Handle
  Zone Hospital NurseStn C end_b - Story Top Return Air Node, !- Name
  {68ba36d5-0dc8-4077-95c9-db45bf2401fa}, !- Inlet Port
  {067fab87-0940-42cf-8ad1-57fa87fd5e4e}; !- Outlet Port

OS:Connection,
  {66000379-f07f-4ad2-b80c-5812d2cede9e}, !- Handle
  {ab147acd-0ca8-4b47-9944-649384f30e22}, !- Name
  {4ad42f68-db68-4b56-881e-07e8868f37b9}, !- Source Object
  3,                                      !- Outlet Port
  {89cff337-d649-4232-ad0d-a1bf519977a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68ba36d5-0dc8-4077-95c9-db45bf2401fa}, !- Handle
  {173c4b92-4382-4c27-a453-7432142476b6}, !- Name
  {971d05f6-aee8-4d8a-9a0e-d08f23e3644c}, !- Source Object
  3,                                      !- Outlet Port
  {30022919-c6eb-48de-9a51-31a767f93f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {067fab87-0940-42cf-8ad1-57fa87fd5e4e}, !- Handle
  {7554f4cb-55f8-468a-af22-f9db45585eca}, !- Name
  {30022919-c6eb-48de-9a51-31a767f93f08}, !- Source Object
  3,                                      !- Outlet Port
  {4e482fd8-1ef4-4171-9b8d-d1f20c4d73d3}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {09bed919-1b40-4e3c-a879-7587682b6f02}, !- Handle
  Zone Hospital NurseStn C end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {2b1075d0-feec-4bb7-b7f4-ad99e162ce59}, !- Inlet Port
  {28686cd4-f26e-444d-8849-fafe74b8a7cc}; !- Outlet Port

OS:Connection,
  {2b1075d0-feec-4bb7-b7f4-ad99e162ce59}, !- Handle
  {9593111a-6e4c-4a5c-be8e-243bcacb03b3}, !- Name
  {c783eeff-6365-48da-95ab-13a2925a9ee3}, !- Source Object
  10,                                     !- Outlet Port
  {09bed919-1b40-4e3c-a879-7587682b6f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28686cd4-f26e-444d-8849-fafe74b8a7cc}, !- Handle
  {b7489704-ae05-47e6-b9ef-95da2dbd92bd}, !- Name
  {09bed919-1b40-4e3c-a879-7587682b6f02}, !- Source Object
  3,                                      !- Outlet Port
  {9303be86-af3b-4fb0-b420-244a7494816d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fb6abb4-2236-4be0-b12b-d12d21b73727}, !- Handle
  {c06f2a61-47d4-4564-94b5-e07c831cc9b7}, !- Name
  {9303be86-af3b-4fb0-b420-244a7494816d}, !- Source Object
  4,                                      !- Outlet Port
  {4ad42f68-db68-4b56-881e-07e8868f37b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1063b354-c192-4933-900d-92a55e8d6c3a}, !- Handle
  Zone Hospital Corridor B  - Story Top Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {beecbf18-117b-420a-ade3-0ea2f8f4372b}, !- Handle
  Zone Hospital Corridor B  - Story Top Water-to-Air HP Htg Coil 877 Clg kBtu/hr 4.2COPH, !- Name
  {6b39d2f7-d83c-481f-8386-1264bbf83ba3}, !- Water Inlet Node Name
  {48b6ea5b-8e11-4947-9dfb-e93cbe7b4989}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {8af25e8d-e473-4688-bf1b-3c9c36752cda}, !- Handle
  Zone Hospital Corridor B  - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {d03a60ef-441b-45c1-9d64-f0be7b898304}, !- Inlet Port
  {6b39d2f7-d83c-481f-8386-1264bbf83ba3}; !- Outlet Port

OS:Connection,
  {d03a60ef-441b-45c1-9d64-f0be7b898304}, !- Handle
  {4e808540-3b51-42fa-995a-bbc35db14291}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  114,                                    !- Outlet Port
  {8af25e8d-e473-4688-bf1b-3c9c36752cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c55363c0-43c5-4398-ad2c-f2b9dc2a1f21}, !- Handle
  Zone Hospital Corridor B  - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {48b6ea5b-8e11-4947-9dfb-e93cbe7b4989}, !- Inlet Port
  {19975017-3729-47f4-9930-da5a54854460}; !- Outlet Port

OS:Connection,
  {6b39d2f7-d83c-481f-8386-1264bbf83ba3}, !- Handle
  {7b684c58-870e-4369-8587-c517faf7099d}, !- Name
  {8af25e8d-e473-4688-bf1b-3c9c36752cda}, !- Source Object
  3,                                      !- Outlet Port
  {beecbf18-117b-420a-ade3-0ea2f8f4372b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48b6ea5b-8e11-4947-9dfb-e93cbe7b4989}, !- Handle
  {1754875f-ecca-4d7e-83c0-de7c6d176cda}, !- Name
  {beecbf18-117b-420a-ade3-0ea2f8f4372b}, !- Source Object
  3,                                      !- Outlet Port
  {c55363c0-43c5-4398-ad2c-f2b9dc2a1f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19975017-3729-47f4-9930-da5a54854460}, !- Handle
  {83cc3782-e2ff-4bd0-9ff5-21bdb6c03949}, !- Name
  {c55363c0-43c5-4398-ad2c-f2b9dc2a1f21}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  114;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {e0042eae-9b4f-40f2-80e7-797d9edb46d8}, !- Handle
  Zone Hospital Corridor B  - Story Top Water-to-Air HP Clg Coil, !- Name
  {c5cd19e6-f0d0-4992-8413-bdec4ca4a553}, !- Water Inlet Node Name
  {a0b28b7d-bc99-4c69-bc14-682f98ba633c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {1a86671e-b2c4-4d5e-9b7a-1ba2f688f92d}, !- Handle
  Zone Hospital Corridor B  - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {1451d595-4864-4c08-8aa0-d8db092eb54a}, !- Inlet Port
  {c5cd19e6-f0d0-4992-8413-bdec4ca4a553}; !- Outlet Port

OS:Connection,
  {1451d595-4864-4c08-8aa0-d8db092eb54a}, !- Handle
  {de91dfee-f509-4851-b34f-39520e49aac1}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  115,                                    !- Outlet Port
  {1a86671e-b2c4-4d5e-9b7a-1ba2f688f92d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5a2b454-3a16-4d8b-be86-ec6456c8d963}, !- Handle
  Zone Hospital Corridor B  - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {a0b28b7d-bc99-4c69-bc14-682f98ba633c}, !- Inlet Port
  {3b1bc6c0-a294-4e33-9aad-642cfda63464}; !- Outlet Port

OS:Connection,
  {c5cd19e6-f0d0-4992-8413-bdec4ca4a553}, !- Handle
  {7758cde5-93f5-4557-b887-ff2ceff71a5f}, !- Name
  {1a86671e-b2c4-4d5e-9b7a-1ba2f688f92d}, !- Source Object
  3,                                      !- Outlet Port
  {e0042eae-9b4f-40f2-80e7-797d9edb46d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0b28b7d-bc99-4c69-bc14-682f98ba633c}, !- Handle
  {59706eb7-a4c8-4a54-b773-ce54b787df76}, !- Name
  {e0042eae-9b4f-40f2-80e7-797d9edb46d8}, !- Source Object
  3,                                      !- Outlet Port
  {c5a2b454-3a16-4d8b-be86-ec6456c8d963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b1bc6c0-a294-4e33-9aad-642cfda63464}, !- Handle
  {10dab407-587a-4509-836b-66945c4666d7}, !- Name
  {c5a2b454-3a16-4d8b-be86-ec6456c8d963}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  115;                                    !- Inlet Port

OS:Fan:OnOff,
  {a8a21b28-0232-44fb-9e00-e51f2ab7987f}, !- Handle
  Zone Hospital Corridor B  - Story Top WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2cd9b834-cae6-460a-a776-97b09f50ca25}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1b7e021d-0f53-4f1a-afe2-ba0a317b2b43}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2cd9b834-cae6-460a-a776-97b09f50ca25}, !- Handle
  Fan On Off Power Curve 55,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1b7e021d-0f53-4f1a-afe2-ba0a317b2b43}, !- Handle
  Fan On Off Efficiency Curve 55,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {bee0d696-d27d-48c4-9e79-4d66a9976cf6}, !- Handle
  Zone Hospital Corridor B  - Story Top WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {e6c26338-fb55-45e4-bee7-7439d4715032}, !- Air Inlet Node Name
  {e4b826ff-7b0b-43dc-848c-a241a7fac3ab}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a8a21b28-0232-44fb-9e00-e51f2ab7987f}, !- Supply Air Fan Name
  {beecbf18-117b-420a-ade3-0ea2f8f4372b}, !- Heating Coil Name
  {e0042eae-9b4f-40f2-80e7-797d9edb46d8}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {1063b354-c192-4933-900d-92a55e8d6c3a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {a47e96fa-cee4-4658-b6e6-9ae56f708a03}, !- Handle
  Zone Hospital Corridor B  - Story Top WSHP Inlet Air Node, !- Name
  {e6909a1e-b48d-458d-94c7-f12cd65a9106}, !- Inlet Port
  {e6c26338-fb55-45e4-bee7-7439d4715032}; !- Outlet Port

OS:Connection,
  {e6909a1e-b48d-458d-94c7-f12cd65a9106}, !- Handle
  {f550d1fd-bf88-4001-827e-d846d44d76cb}, !- Name
  {d95249a9-dc55-4301-81c8-de8df2b53329}, !- Source Object
  3,                                      !- Outlet Port
  {a47e96fa-cee4-4658-b6e6-9ae56f708a03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6c26338-fb55-45e4-bee7-7439d4715032}, !- Handle
  {7b1946b3-5fca-43a7-8326-574db3eb429f}, !- Name
  {a47e96fa-cee4-4658-b6e6-9ae56f708a03}, !- Source Object
  3,                                      !- Outlet Port
  {bee0d696-d27d-48c4-9e79-4d66a9976cf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {00736a44-b26a-4952-a69e-d3e769401833}, !- Handle
  Zone Hospital Corridor B  - Story Top WSHP Outlet Air Node, !- Name
  {e4b826ff-7b0b-43dc-848c-a241a7fac3ab}, !- Inlet Port
  {4113e73c-beba-4f52-8a57-051ebb2b2f42}; !- Outlet Port

OS:Connection,
  {4113e73c-beba-4f52-8a57-051ebb2b2f42}, !- Handle
  {2f025723-8116-4c95-84c7-5441dffa84cc}, !- Name
  {00736a44-b26a-4952-a69e-d3e769401833}, !- Source Object
  3,                                      !- Outlet Port
  {4f9c079c-5bec-47e3-a699-b0aa22d5f01b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e4b826ff-7b0b-43dc-848c-a241a7fac3ab}, !- Handle
  {8fa61612-3110-4b6a-8a49-358eb2505a41}, !- Name
  {bee0d696-d27d-48c4-9e79-4d66a9976cf6}, !- Source Object
  4,                                      !- Outlet Port
  {00736a44-b26a-4952-a69e-d3e769401833}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {29d3d92f-f02a-4d93-9ef7-21c802cfeb1e}, !- Handle
  Zone Hospital Corridor B end_a - Story Top Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {f6df1f74-18a2-484f-bf6b-dee5d6ab6727}, !- Handle
  Zone Hospital Corridor B end_a - Story Top Water-to-Air HP Htg Coil 145 Clg kBtu/hr 4.2COPH, !- Name
  {902ac543-21e5-4f28-8825-3aeeca0a1df0}, !- Water Inlet Node Name
  {d532f2e7-e5fe-4735-8999-39d0de434056}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {301b4805-5218-4ba0-b1dd-b4ba6836f252}, !- Handle
  Zone Hospital Corridor B end_a - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {f252dd0a-f1cf-46e5-83b6-c9844aabc132}, !- Inlet Port
  {902ac543-21e5-4f28-8825-3aeeca0a1df0}; !- Outlet Port

OS:Connection,
  {f252dd0a-f1cf-46e5-83b6-c9844aabc132}, !- Handle
  {b74d96dd-5b83-4f09-8258-900e7920f68c}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  116,                                    !- Outlet Port
  {301b4805-5218-4ba0-b1dd-b4ba6836f252}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3226baab-8848-4344-a469-07d63db7d5b1}, !- Handle
  Zone Hospital Corridor B end_a - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {d532f2e7-e5fe-4735-8999-39d0de434056}, !- Inlet Port
  {5b8b066d-e3b0-434d-bd3e-8febf83ed610}; !- Outlet Port

OS:Connection,
  {902ac543-21e5-4f28-8825-3aeeca0a1df0}, !- Handle
  {2528c28e-dff2-4204-ad41-572d1c20f0e0}, !- Name
  {301b4805-5218-4ba0-b1dd-b4ba6836f252}, !- Source Object
  3,                                      !- Outlet Port
  {f6df1f74-18a2-484f-bf6b-dee5d6ab6727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d532f2e7-e5fe-4735-8999-39d0de434056}, !- Handle
  {8ba4ab5f-1021-44c3-b243-f46a69423ed5}, !- Name
  {f6df1f74-18a2-484f-bf6b-dee5d6ab6727}, !- Source Object
  3,                                      !- Outlet Port
  {3226baab-8848-4344-a469-07d63db7d5b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b8b066d-e3b0-434d-bd3e-8febf83ed610}, !- Handle
  {852d0074-047c-4468-9987-8cad4dd02531}, !- Name
  {3226baab-8848-4344-a469-07d63db7d5b1}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  116;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {e8e257d7-e146-4d73-83eb-770a5eeba056}, !- Handle
  Zone Hospital Corridor B end_a - Story Top Water-to-Air HP Clg Coil, !- Name
  {7f7c2678-56da-4737-94de-3d1bfc382149}, !- Water Inlet Node Name
  {ed835d82-b9b2-45dc-9e83-78b80d382ed0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {9440c356-e96b-4d35-8ea6-81d89db59c45}, !- Handle
  Zone Hospital Corridor B end_a - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {a1459781-986f-4902-affe-e902f15a8cb3}, !- Inlet Port
  {7f7c2678-56da-4737-94de-3d1bfc382149}; !- Outlet Port

OS:Connection,
  {a1459781-986f-4902-affe-e902f15a8cb3}, !- Handle
  {c9e78eb9-8373-4e31-96bf-094c5b296692}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  117,                                    !- Outlet Port
  {9440c356-e96b-4d35-8ea6-81d89db59c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74428338-d4fc-4a81-8215-56ba4ea8e5d6}, !- Handle
  Zone Hospital Corridor B end_a - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {ed835d82-b9b2-45dc-9e83-78b80d382ed0}, !- Inlet Port
  {b7c7db36-535e-4d27-b3f4-3180db651e41}; !- Outlet Port

OS:Connection,
  {7f7c2678-56da-4737-94de-3d1bfc382149}, !- Handle
  {a6170453-0878-470b-9cd5-0302e191d7f8}, !- Name
  {9440c356-e96b-4d35-8ea6-81d89db59c45}, !- Source Object
  3,                                      !- Outlet Port
  {e8e257d7-e146-4d73-83eb-770a5eeba056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed835d82-b9b2-45dc-9e83-78b80d382ed0}, !- Handle
  {5780cc5d-e9a8-4dbe-ad20-6c933f5c9e45}, !- Name
  {e8e257d7-e146-4d73-83eb-770a5eeba056}, !- Source Object
  3,                                      !- Outlet Port
  {74428338-d4fc-4a81-8215-56ba4ea8e5d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7c7db36-535e-4d27-b3f4-3180db651e41}, !- Handle
  {9053af93-6067-469a-9619-bfd4afe08ef7}, !- Name
  {74428338-d4fc-4a81-8215-56ba4ea8e5d6}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  117;                                    !- Inlet Port

OS:Fan:OnOff,
  {99ee7436-1fff-45a6-86b9-dc48dccae6b4}, !- Handle
  Zone Hospital Corridor B end_a - Story Top WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bef76f40-3785-4f07-bb7a-4ed85e7b6126}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c75ae1b9-ed92-436d-840f-93d4ca8ea520}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bef76f40-3785-4f07-bb7a-4ed85e7b6126}, !- Handle
  Fan On Off Power Curve 56,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c75ae1b9-ed92-436d-840f-93d4ca8ea520}, !- Handle
  Fan On Off Efficiency Curve 56,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {f56c31da-f26a-49ed-9461-eaf6d14be683}, !- Handle
  Zone Hospital Corridor B end_a - Story Top WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {4b66b42b-4afc-40f4-ba49-037275bafee3}, !- Air Inlet Node Name
  {5239f3ad-b650-48c5-92bf-f3de42d1db36}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {99ee7436-1fff-45a6-86b9-dc48dccae6b4}, !- Supply Air Fan Name
  {f6df1f74-18a2-484f-bf6b-dee5d6ab6727}, !- Heating Coil Name
  {e8e257d7-e146-4d73-83eb-770a5eeba056}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {29d3d92f-f02a-4d93-9ef7-21c802cfeb1e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {3cc5fc27-d625-4f7f-8119-705a02d76555}, !- Handle
  Zone Hospital Corridor B end_a - Story Top WSHP Inlet Air Node, !- Name
  {18190646-2d41-4b79-ad1c-0ffae7218a3a}, !- Inlet Port
  {4b66b42b-4afc-40f4-ba49-037275bafee3}; !- Outlet Port

OS:Connection,
  {18190646-2d41-4b79-ad1c-0ffae7218a3a}, !- Handle
  {cde027af-0b45-45b5-9876-ccf36d801d8d}, !- Name
  {f1bb603a-741b-47fe-b7ed-a5e68ab45c23}, !- Source Object
  3,                                      !- Outlet Port
  {3cc5fc27-d625-4f7f-8119-705a02d76555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b66b42b-4afc-40f4-ba49-037275bafee3}, !- Handle
  {5494f3c1-273d-4b69-9340-84148a65fd2d}, !- Name
  {3cc5fc27-d625-4f7f-8119-705a02d76555}, !- Source Object
  3,                                      !- Outlet Port
  {f56c31da-f26a-49ed-9461-eaf6d14be683}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0ae34d92-5c50-48d7-9e1c-0b8514a1b010}, !- Handle
  Zone Hospital Corridor B end_a - Story Top WSHP Outlet Air Node, !- Name
  {5239f3ad-b650-48c5-92bf-f3de42d1db36}, !- Inlet Port
  {e7e7f569-910d-426e-8c4a-7a6ff2c0effc}; !- Outlet Port

OS:Connection,
  {e7e7f569-910d-426e-8c4a-7a6ff2c0effc}, !- Handle
  {e2a1eb80-6bd3-46dd-b3f4-98cb71704a2b}, !- Name
  {0ae34d92-5c50-48d7-9e1c-0b8514a1b010}, !- Source Object
  3,                                      !- Outlet Port
  {ede8de35-df4d-40b6-9a8f-e50c6c07ac3e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5239f3ad-b650-48c5-92bf-f3de42d1db36}, !- Handle
  {bece86c5-5822-4afb-abe8-159c003357a5}, !- Name
  {f56c31da-f26a-49ed-9461-eaf6d14be683}, !- Source Object
  4,                                      !- Outlet Port
  {0ae34d92-5c50-48d7-9e1c-0b8514a1b010}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b975e77a-7b7c-464e-9f15-e5931d646fec}, !- Handle
  Zone Hospital NurseStn A  - Story Top Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {9f71e6dc-17a1-4b88-b06e-123904864c02}, !- Handle
  Zone Hospital NurseStn A  - Story Top Water-to-Air HP Htg Coil 75 Clg kBtu/hr 4.2COPH, !- Name
  {474eeecf-0fad-4860-9fc2-642d2d9fbf41}, !- Water Inlet Node Name
  {49d35770-643c-421f-9192-2bbdd729b7fa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {e1ebf6fd-b4ef-4d17-82a5-42cfb78442ed}, !- Handle
  Zone Hospital NurseStn A  - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {8dbf1fb2-fb2a-4dd6-b00a-d9bdd5ec2f77}, !- Inlet Port
  {474eeecf-0fad-4860-9fc2-642d2d9fbf41}; !- Outlet Port

OS:Connection,
  {8dbf1fb2-fb2a-4dd6-b00a-d9bdd5ec2f77}, !- Handle
  {b6883a65-403e-4bb3-9cb4-685efca68cee}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  118,                                    !- Outlet Port
  {e1ebf6fd-b4ef-4d17-82a5-42cfb78442ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31e0cc5a-f7ed-4b36-97e9-a325d6b5a383}, !- Handle
  Zone Hospital NurseStn A  - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {49d35770-643c-421f-9192-2bbdd729b7fa}, !- Inlet Port
  {08654441-1032-4bb6-912e-cfb5a078d542}; !- Outlet Port

OS:Connection,
  {474eeecf-0fad-4860-9fc2-642d2d9fbf41}, !- Handle
  {4aea84c8-33e2-4b3a-8912-7a6a500e795e}, !- Name
  {e1ebf6fd-b4ef-4d17-82a5-42cfb78442ed}, !- Source Object
  3,                                      !- Outlet Port
  {9f71e6dc-17a1-4b88-b06e-123904864c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49d35770-643c-421f-9192-2bbdd729b7fa}, !- Handle
  {a6fb359a-6d47-4d00-b584-7c588ef9ea29}, !- Name
  {9f71e6dc-17a1-4b88-b06e-123904864c02}, !- Source Object
  3,                                      !- Outlet Port
  {31e0cc5a-f7ed-4b36-97e9-a325d6b5a383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08654441-1032-4bb6-912e-cfb5a078d542}, !- Handle
  {e088943d-1ec7-4681-9489-e958b6d4258d}, !- Name
  {31e0cc5a-f7ed-4b36-97e9-a325d6b5a383}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  118;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {cb530ce5-7d85-40e4-87a0-9ae7e8dea1d5}, !- Handle
  Zone Hospital NurseStn A  - Story Top Water-to-Air HP Clg Coil 75kBtu/hr 12.0EER, !- Name
  {910ea2a9-faba-46b2-a8be-63dad94c50c5}, !- Water Inlet Node Name
  {469eb29b-8e39-4512-b968-b9c00e1c1be3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {63ef281f-79b8-47d6-9429-c87bc89eafc0}, !- Handle
  Zone Hospital NurseStn A  - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {cb2116cd-dd47-4389-bea8-bd553b0a5c4f}, !- Inlet Port
  {910ea2a9-faba-46b2-a8be-63dad94c50c5}; !- Outlet Port

OS:Connection,
  {cb2116cd-dd47-4389-bea8-bd553b0a5c4f}, !- Handle
  {4d4fbdf7-0fa9-41d5-bf9e-298df42ff1f9}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  119,                                    !- Outlet Port
  {63ef281f-79b8-47d6-9429-c87bc89eafc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97ec06eb-4051-4eb6-966c-ca96d72a641c}, !- Handle
  Zone Hospital NurseStn A  - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {469eb29b-8e39-4512-b968-b9c00e1c1be3}, !- Inlet Port
  {05362795-0e90-43cd-a4cd-61480bb3ea5d}; !- Outlet Port

OS:Connection,
  {910ea2a9-faba-46b2-a8be-63dad94c50c5}, !- Handle
  {4bdc1032-e672-4401-8667-ce5581985f40}, !- Name
  {63ef281f-79b8-47d6-9429-c87bc89eafc0}, !- Source Object
  3,                                      !- Outlet Port
  {cb530ce5-7d85-40e4-87a0-9ae7e8dea1d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {469eb29b-8e39-4512-b968-b9c00e1c1be3}, !- Handle
  {dea275f0-01f5-4d8d-a940-3756ee531a71}, !- Name
  {cb530ce5-7d85-40e4-87a0-9ae7e8dea1d5}, !- Source Object
  3,                                      !- Outlet Port
  {97ec06eb-4051-4eb6-966c-ca96d72a641c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05362795-0e90-43cd-a4cd-61480bb3ea5d}, !- Handle
  {7cace043-9b2d-4422-8810-e3e100ecda0d}, !- Name
  {97ec06eb-4051-4eb6-966c-ca96d72a641c}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  119;                                    !- Inlet Port

OS:Fan:OnOff,
  {4c03aec2-9323-49ba-b233-29fa7385de76}, !- Handle
  Zone Hospital NurseStn A  - Story Top WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c11c4d47-b6ba-4252-8475-cd8e6468fef3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {10e21d18-cc0b-4b0c-b98c-16a605df3004}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c11c4d47-b6ba-4252-8475-cd8e6468fef3}, !- Handle
  Fan On Off Power Curve 57,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {10e21d18-cc0b-4b0c-b98c-16a605df3004}, !- Handle
  Fan On Off Efficiency Curve 57,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {675a9901-dfc1-4821-b44c-dcf7c20fb9fe}, !- Handle
  Zone Hospital NurseStn A  - Story Top WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {aa4cee08-c147-4019-9ca4-ebfbb9d4f9d1}, !- Air Inlet Node Name
  {5c4e9674-6977-422a-bc41-d6f650202bc4}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4c03aec2-9323-49ba-b233-29fa7385de76}, !- Supply Air Fan Name
  {9f71e6dc-17a1-4b88-b06e-123904864c02}, !- Heating Coil Name
  {cb530ce5-7d85-40e4-87a0-9ae7e8dea1d5}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {b975e77a-7b7c-464e-9f15-e5931d646fec}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {d1588ed2-ff6b-4282-bd1b-ac568b1df94f}, !- Handle
  Zone Hospital NurseStn A  - Story Top WSHP Inlet Air Node, !- Name
  {4f403455-9e93-48a4-b17e-61be9c19c8fb}, !- Inlet Port
  {aa4cee08-c147-4019-9ca4-ebfbb9d4f9d1}; !- Outlet Port

OS:Connection,
  {4f403455-9e93-48a4-b17e-61be9c19c8fb}, !- Handle
  {c690fcf1-27cf-4043-ae7e-cc6e410593ce}, !- Name
  {e57f309c-b13a-4b2a-9edb-1112a9631225}, !- Source Object
  3,                                      !- Outlet Port
  {d1588ed2-ff6b-4282-bd1b-ac568b1df94f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa4cee08-c147-4019-9ca4-ebfbb9d4f9d1}, !- Handle
  {b9f6f518-159a-4fef-9a2d-d009d1611c38}, !- Name
  {d1588ed2-ff6b-4282-bd1b-ac568b1df94f}, !- Source Object
  3,                                      !- Outlet Port
  {675a9901-dfc1-4821-b44c-dcf7c20fb9fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {96fb5b1b-f7e1-415b-80e4-2b57823ba42b}, !- Handle
  Zone Hospital NurseStn A  - Story Top WSHP Outlet Air Node, !- Name
  {5c4e9674-6977-422a-bc41-d6f650202bc4}, !- Inlet Port
  {9d7bc763-79b9-46c3-b5df-53e96d51c1fe}; !- Outlet Port

OS:Connection,
  {9d7bc763-79b9-46c3-b5df-53e96d51c1fe}, !- Handle
  {0b10572b-570a-4753-80ab-75a293932f89}, !- Name
  {96fb5b1b-f7e1-415b-80e4-2b57823ba42b}, !- Source Object
  3,                                      !- Outlet Port
  {6a206991-c373-4f86-91a1-db5f25573688}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5c4e9674-6977-422a-bc41-d6f650202bc4}, !- Handle
  {4c0fbf5b-bef7-4813-b9f7-692b2544459c}, !- Name
  {675a9901-dfc1-4821-b44c-dcf7c20fb9fe}, !- Source Object
  4,                                      !- Outlet Port
  {96fb5b1b-f7e1-415b-80e4-2b57823ba42b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0897cf61-d8a7-4663-8b99-43e106857ff1}, !- Handle
  Zone Hospital NurseStn A end_b - Story Top Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {23b3cd7f-4218-4101-b9c8-36136194cef9}, !- Handle
  Zone Hospital NurseStn A end_b - Story Top Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.2COPH, !- Name
  {fc536e66-8041-4b4e-8133-e5d6d351329d}, !- Water Inlet Node Name
  {306fe826-5fee-466f-ab1d-be4c7703170b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {1eefbbce-6503-48d2-b685-cbcdf7d299dd}, !- Handle
  Zone Hospital NurseStn A end_b - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {130930b7-9758-412d-871c-36bc0316cb0c}, !- Inlet Port
  {fc536e66-8041-4b4e-8133-e5d6d351329d}; !- Outlet Port

OS:Connection,
  {130930b7-9758-412d-871c-36bc0316cb0c}, !- Handle
  {4df35ce7-d102-407e-aa6f-4c5912e1bad7}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  120,                                    !- Outlet Port
  {1eefbbce-6503-48d2-b685-cbcdf7d299dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6002af00-e3ff-4890-ae2d-c1f24d9b0070}, !- Handle
  Zone Hospital NurseStn A end_b - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {306fe826-5fee-466f-ab1d-be4c7703170b}, !- Inlet Port
  {c899c6d8-079d-4fa9-bc05-eb1ecb2d951a}; !- Outlet Port

OS:Connection,
  {fc536e66-8041-4b4e-8133-e5d6d351329d}, !- Handle
  {24deb5fa-3dcb-4958-b6a5-aa4b3c665bfd}, !- Name
  {1eefbbce-6503-48d2-b685-cbcdf7d299dd}, !- Source Object
  3,                                      !- Outlet Port
  {23b3cd7f-4218-4101-b9c8-36136194cef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {306fe826-5fee-466f-ab1d-be4c7703170b}, !- Handle
  {3fd74cfc-8b28-4446-881d-58770d37d861}, !- Name
  {23b3cd7f-4218-4101-b9c8-36136194cef9}, !- Source Object
  3,                                      !- Outlet Port
  {6002af00-e3ff-4890-ae2d-c1f24d9b0070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c899c6d8-079d-4fa9-bc05-eb1ecb2d951a}, !- Handle
  {ba8fda7a-b503-424a-ba51-6a1bf9b8f867}, !- Name
  {6002af00-e3ff-4890-ae2d-c1f24d9b0070}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  120;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {d79ee7eb-4933-4ce9-8c49-6d5583cef62f}, !- Handle
  Zone Hospital NurseStn A end_b - Story Top Water-to-Air HP Clg Coil 14kBtu/hr 11.2EER, !- Name
  {d00f2d30-76b2-47f5-a85a-388655aaefeb}, !- Water Inlet Node Name
  {85300bb1-4f09-41d2-80c6-d1de475bdce2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {e881a231-4f31-4d55-a803-1ce34fc83f3c}, !- Handle
  Zone Hospital NurseStn A end_b - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {edf1dee1-c816-42e2-9d96-b48bc3e925ca}, !- Inlet Port
  {d00f2d30-76b2-47f5-a85a-388655aaefeb}; !- Outlet Port

OS:Connection,
  {edf1dee1-c816-42e2-9d96-b48bc3e925ca}, !- Handle
  {f647c54e-87c9-4fac-9ef2-2e49bd5bf253}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  121,                                    !- Outlet Port
  {e881a231-4f31-4d55-a803-1ce34fc83f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c8ec041-60d2-401a-9627-aa0c4779c6f0}, !- Handle
  Zone Hospital NurseStn A end_b - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {85300bb1-4f09-41d2-80c6-d1de475bdce2}, !- Inlet Port
  {93216889-c3b5-4080-bf90-98395b05f2bc}; !- Outlet Port

OS:Connection,
  {d00f2d30-76b2-47f5-a85a-388655aaefeb}, !- Handle
  {5b2feaed-1c40-43a0-8bf8-d99bfa8e56f3}, !- Name
  {e881a231-4f31-4d55-a803-1ce34fc83f3c}, !- Source Object
  3,                                      !- Outlet Port
  {d79ee7eb-4933-4ce9-8c49-6d5583cef62f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85300bb1-4f09-41d2-80c6-d1de475bdce2}, !- Handle
  {6976b826-bca8-473c-8516-94c3adc0e956}, !- Name
  {d79ee7eb-4933-4ce9-8c49-6d5583cef62f}, !- Source Object
  3,                                      !- Outlet Port
  {6c8ec041-60d2-401a-9627-aa0c4779c6f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93216889-c3b5-4080-bf90-98395b05f2bc}, !- Handle
  {d12ef8b7-f05c-41c1-9d03-39042c6065f4}, !- Name
  {6c8ec041-60d2-401a-9627-aa0c4779c6f0}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  121;                                    !- Inlet Port

OS:Fan:OnOff,
  {dc56641c-addb-46da-8b22-f8534270a7fa}, !- Handle
  Zone Hospital NurseStn A end_b - Story Top WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {030371e8-4704-492f-bc31-7a68bc6fe3b5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {64332c5d-fe21-490a-9e85-ff6186c56055}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {030371e8-4704-492f-bc31-7a68bc6fe3b5}, !- Handle
  Fan On Off Power Curve 58,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {64332c5d-fe21-490a-9e85-ff6186c56055}, !- Handle
  Fan On Off Efficiency Curve 58,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {d075ae86-58a2-4460-b4d1-8b7bb96e55e2}, !- Handle
  Zone Hospital NurseStn A end_b - Story Top WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {f3b12e7a-8ede-460f-8441-0f2620e81072}, !- Air Inlet Node Name
  {987f63f2-42a8-437c-91ed-747ab215a732}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dc56641c-addb-46da-8b22-f8534270a7fa}, !- Supply Air Fan Name
  {23b3cd7f-4218-4101-b9c8-36136194cef9}, !- Heating Coil Name
  {d79ee7eb-4933-4ce9-8c49-6d5583cef62f}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {0897cf61-d8a7-4663-8b99-43e106857ff1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {cd700605-6e51-4204-801d-51183fbfa337}, !- Handle
  Zone Hospital NurseStn A end_b - Story Top WSHP Inlet Air Node, !- Name
  {2f105552-ff2c-4528-ab4f-48a4563401d7}, !- Inlet Port
  {f3b12e7a-8ede-460f-8441-0f2620e81072}; !- Outlet Port

OS:Connection,
  {2f105552-ff2c-4528-ab4f-48a4563401d7}, !- Handle
  {1e783cce-17d4-40ae-b895-b51977cdd2cc}, !- Name
  {9fb1607e-a9ea-4e6b-9c45-861ceb22b436}, !- Source Object
  3,                                      !- Outlet Port
  {cd700605-6e51-4204-801d-51183fbfa337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3b12e7a-8ede-460f-8441-0f2620e81072}, !- Handle
  {3b2b68cd-804d-4e56-8dda-ddad5687286f}, !- Name
  {cd700605-6e51-4204-801d-51183fbfa337}, !- Source Object
  3,                                      !- Outlet Port
  {d075ae86-58a2-4460-b4d1-8b7bb96e55e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb7a6340-87a9-44af-9279-7829cbfc3fc9}, !- Handle
  Zone Hospital NurseStn A end_b - Story Top WSHP Outlet Air Node, !- Name
  {987f63f2-42a8-437c-91ed-747ab215a732}, !- Inlet Port
  {5dc9d8f9-59ed-4d6d-8476-0a8cfddfa47b}; !- Outlet Port

OS:Connection,
  {5dc9d8f9-59ed-4d6d-8476-0a8cfddfa47b}, !- Handle
  {811ed150-74fe-4643-b8ba-52691d38b8ef}, !- Name
  {bb7a6340-87a9-44af-9279-7829cbfc3fc9}, !- Source Object
  3,                                      !- Outlet Port
  {022a6883-ceb0-4d75-a604-60a85630a6a0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {987f63f2-42a8-437c-91ed-747ab215a732}, !- Handle
  {453aaf2b-a666-405f-b844-2e31510ae2df}, !- Name
  {d075ae86-58a2-4460-b4d1-8b7bb96e55e2}, !- Source Object
  4,                                      !- Outlet Port
  {bb7a6340-87a9-44af-9279-7829cbfc3fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ba2db4f4-ca44-432e-a54e-607f4267de8c}, !- Handle
  Zone Hospital NurseStn B  - Story Top Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {a08f9d7c-8c93-4f9b-a9cc-83d7343bdd31}, !- Handle
  Zone Hospital NurseStn B  - Story Top Water-to-Air HP Htg Coil 1235 Clg kBtu/hr 4.2COPH, !- Name
  {7b7d9e86-481f-4d31-b894-f7f3362f55dc}, !- Water Inlet Node Name
  {213637e0-aa52-42d8-b7f4-2a04fcb60fcb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {cef4527e-e840-4a51-899d-ecf904e00768}, !- Handle
  Zone Hospital NurseStn B  - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {96d2e284-ad76-4f57-a27a-c975cac20531}, !- Inlet Port
  {7b7d9e86-481f-4d31-b894-f7f3362f55dc}; !- Outlet Port

OS:Connection,
  {96d2e284-ad76-4f57-a27a-c975cac20531}, !- Handle
  {f67cf3f0-d819-4c93-a3a5-364ffb88d2ec}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  122,                                    !- Outlet Port
  {cef4527e-e840-4a51-899d-ecf904e00768}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2975357-4e51-484f-80e8-8ace36fdce58}, !- Handle
  Zone Hospital NurseStn B  - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {213637e0-aa52-42d8-b7f4-2a04fcb60fcb}, !- Inlet Port
  {986bb9f2-2aac-437e-9453-b38adbaa52f8}; !- Outlet Port

OS:Connection,
  {7b7d9e86-481f-4d31-b894-f7f3362f55dc}, !- Handle
  {467e57a7-d44c-4546-8bfe-683242ce1a12}, !- Name
  {cef4527e-e840-4a51-899d-ecf904e00768}, !- Source Object
  3,                                      !- Outlet Port
  {a08f9d7c-8c93-4f9b-a9cc-83d7343bdd31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {213637e0-aa52-42d8-b7f4-2a04fcb60fcb}, !- Handle
  {1b2ea08e-7810-4dea-8aa9-8e7edbe5504b}, !- Name
  {a08f9d7c-8c93-4f9b-a9cc-83d7343bdd31}, !- Source Object
  3,                                      !- Outlet Port
  {d2975357-4e51-484f-80e8-8ace36fdce58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {986bb9f2-2aac-437e-9453-b38adbaa52f8}, !- Handle
  {24eca0ac-2e44-4d2f-b500-a1d32d21ca65}, !- Name
  {d2975357-4e51-484f-80e8-8ace36fdce58}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  122;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {08eca972-9b4f-4deb-b31a-23d0885a9c07}, !- Handle
  Zone Hospital NurseStn B  - Story Top Water-to-Air HP Clg Coil, !- Name
  {2dc46fd6-af9a-463c-a60b-c4282fab5425}, !- Water Inlet Node Name
  {a324bb33-00ab-42a7-89bd-47b36e96128b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {482f5099-19a2-485d-8748-ee86f046718d}, !- Handle
  Zone Hospital NurseStn B  - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {21b5c631-cfbc-46c1-a485-1174bcd46427}, !- Inlet Port
  {2dc46fd6-af9a-463c-a60b-c4282fab5425}; !- Outlet Port

OS:Connection,
  {21b5c631-cfbc-46c1-a485-1174bcd46427}, !- Handle
  {83621b6a-e135-4e15-b84d-8397cb3f171a}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  123,                                    !- Outlet Port
  {482f5099-19a2-485d-8748-ee86f046718d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6fad5c3-3bf9-4e18-955a-219fe3a18341}, !- Handle
  Zone Hospital NurseStn B  - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {a324bb33-00ab-42a7-89bd-47b36e96128b}, !- Inlet Port
  {9b0032f7-0760-4c0d-9dbb-0522336298f3}; !- Outlet Port

OS:Connection,
  {2dc46fd6-af9a-463c-a60b-c4282fab5425}, !- Handle
  {0d387821-8d28-439a-be00-49013856e77c}, !- Name
  {482f5099-19a2-485d-8748-ee86f046718d}, !- Source Object
  3,                                      !- Outlet Port
  {08eca972-9b4f-4deb-b31a-23d0885a9c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a324bb33-00ab-42a7-89bd-47b36e96128b}, !- Handle
  {0fe8c02f-e461-41f8-9adb-8c78dc7d548d}, !- Name
  {08eca972-9b4f-4deb-b31a-23d0885a9c07}, !- Source Object
  3,                                      !- Outlet Port
  {c6fad5c3-3bf9-4e18-955a-219fe3a18341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b0032f7-0760-4c0d-9dbb-0522336298f3}, !- Handle
  {347bfa45-b6d8-4eeb-82cf-59e6813b5cd9}, !- Name
  {c6fad5c3-3bf9-4e18-955a-219fe3a18341}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  123;                                    !- Inlet Port

OS:Fan:OnOff,
  {822caa49-42b9-4def-9462-47aa18984a4e}, !- Handle
  Zone Hospital NurseStn B  - Story Top WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6a3b175c-59ea-4cdd-9bc3-ea4ee3f70f70}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1fdcfa37-cb15-4acb-9ec4-6eb5c6b55c38}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6a3b175c-59ea-4cdd-9bc3-ea4ee3f70f70}, !- Handle
  Fan On Off Power Curve 59,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1fdcfa37-cb15-4acb-9ec4-6eb5c6b55c38}, !- Handle
  Fan On Off Efficiency Curve 59,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {38789a74-a26a-4393-ab3f-7dcf4e166f45}, !- Handle
  Zone Hospital NurseStn B  - Story Top WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {11809bb1-0bb2-45e3-afd1-859e35ef9e2d}, !- Air Inlet Node Name
  {08ba1d73-2279-4547-964f-e3126477af19}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {822caa49-42b9-4def-9462-47aa18984a4e}, !- Supply Air Fan Name
  {a08f9d7c-8c93-4f9b-a9cc-83d7343bdd31}, !- Heating Coil Name
  {08eca972-9b4f-4deb-b31a-23d0885a9c07}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {ba2db4f4-ca44-432e-a54e-607f4267de8c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {2e43e9b6-94b1-4dee-b875-c49dbcd67cc4}, !- Handle
  Zone Hospital NurseStn B  - Story Top WSHP Inlet Air Node, !- Name
  {6d824932-912c-49bb-a907-c0a805b15c1e}, !- Inlet Port
  {11809bb1-0bb2-45e3-afd1-859e35ef9e2d}; !- Outlet Port

OS:Connection,
  {6d824932-912c-49bb-a907-c0a805b15c1e}, !- Handle
  {644cf7f5-03ce-420d-ab6c-cccda9123aa0}, !- Name
  {27bb27f4-bfe7-4a16-8ecc-48f9ebbcc0a2}, !- Source Object
  3,                                      !- Outlet Port
  {2e43e9b6-94b1-4dee-b875-c49dbcd67cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11809bb1-0bb2-45e3-afd1-859e35ef9e2d}, !- Handle
  {9dd3d831-3ab6-4a8d-8a56-92ad0997c033}, !- Name
  {2e43e9b6-94b1-4dee-b875-c49dbcd67cc4}, !- Source Object
  3,                                      !- Outlet Port
  {38789a74-a26a-4393-ab3f-7dcf4e166f45}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b578b51-8c1b-46eb-b070-8214da4b2e2a}, !- Handle
  Zone Hospital NurseStn B  - Story Top WSHP Outlet Air Node, !- Name
  {08ba1d73-2279-4547-964f-e3126477af19}, !- Inlet Port
  {63a9ea53-e749-4d73-920a-17b40ab75c12}; !- Outlet Port

OS:Connection,
  {63a9ea53-e749-4d73-920a-17b40ab75c12}, !- Handle
  {701a3da4-b87a-47a3-b3c0-b2dd0902c9fc}, !- Name
  {5b578b51-8c1b-46eb-b070-8214da4b2e2a}, !- Source Object
  3,                                      !- Outlet Port
  {4f746187-8bfb-4cc4-9aea-e736dd1805c1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {08ba1d73-2279-4547-964f-e3126477af19}, !- Handle
  {ed94a41d-c354-4cdd-bbbe-1a515dc010b7}, !- Name
  {38789a74-a26a-4393-ab3f-7dcf4e166f45}, !- Source Object
  4,                                      !- Outlet Port
  {5b578b51-8c1b-46eb-b070-8214da4b2e2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c8a99c1c-7e8a-4b87-b1a6-78fc04cdc910}, !- Handle
  Zone Hospital NurseStn B end_b - Story Top Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e0573800-5cc8-409c-9d81-1ee49539d8ea}, !- Handle
  Zone Hospital NurseStn B end_b - Story Top Water-to-Air HP Htg Coil 280 Clg kBtu/hr 4.2COPH, !- Name
  {469d5e87-67cb-4f1e-ae78-08b2a429ef5b}, !- Water Inlet Node Name
  {5caff9da-ee44-4bcd-a3a7-a747efa57061}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {44487a08-5947-49e2-9a41-29dac7289e23}, !- Handle
  Zone Hospital NurseStn B end_b - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {4ffb1afb-edc7-455c-8c34-35bd8433ff68}, !- Inlet Port
  {469d5e87-67cb-4f1e-ae78-08b2a429ef5b}; !- Outlet Port

OS:Connection,
  {4ffb1afb-edc7-455c-8c34-35bd8433ff68}, !- Handle
  {fe2403f4-7c16-4a0b-916b-b078526afd39}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  124,                                    !- Outlet Port
  {44487a08-5947-49e2-9a41-29dac7289e23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {151f4f85-6fb7-4686-b3ec-81083d8294bb}, !- Handle
  Zone Hospital NurseStn B end_b - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {5caff9da-ee44-4bcd-a3a7-a747efa57061}, !- Inlet Port
  {f9975304-3576-42f6-873b-a73dbcedba42}; !- Outlet Port

OS:Connection,
  {469d5e87-67cb-4f1e-ae78-08b2a429ef5b}, !- Handle
  {20c5be0b-ca28-4603-b23d-ed85aaad41f5}, !- Name
  {44487a08-5947-49e2-9a41-29dac7289e23}, !- Source Object
  3,                                      !- Outlet Port
  {e0573800-5cc8-409c-9d81-1ee49539d8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5caff9da-ee44-4bcd-a3a7-a747efa57061}, !- Handle
  {9dae6e3e-ce29-4f1e-85fa-cc3a89a45b5d}, !- Name
  {e0573800-5cc8-409c-9d81-1ee49539d8ea}, !- Source Object
  3,                                      !- Outlet Port
  {151f4f85-6fb7-4686-b3ec-81083d8294bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9975304-3576-42f6-873b-a73dbcedba42}, !- Handle
  {b9bb911c-5c1c-47d4-8a6f-40fc5d46c26b}, !- Name
  {151f4f85-6fb7-4686-b3ec-81083d8294bb}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  124;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {6719649e-c25f-4cb0-8513-7b81e3d2a383}, !- Handle
  Zone Hospital NurseStn B end_b - Story Top Water-to-Air HP Clg Coil, !- Name
  {dca8d403-1179-44fa-a5a6-59a5cc9cefc0}, !- Water Inlet Node Name
  {c66080d8-f220-4659-b842-4ca2a0d644e6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {f6bf61ec-0bf3-47d9-bc0e-4dc4456700ae}, !- Handle
  Zone Hospital NurseStn B end_b - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {23f8a07d-5383-45ca-bf04-f5f87ac65f87}, !- Inlet Port
  {dca8d403-1179-44fa-a5a6-59a5cc9cefc0}; !- Outlet Port

OS:Connection,
  {23f8a07d-5383-45ca-bf04-f5f87ac65f87}, !- Handle
  {5d598faf-e9ae-47c8-ba96-adbbc54730aa}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  125,                                    !- Outlet Port
  {f6bf61ec-0bf3-47d9-bc0e-4dc4456700ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57f783f5-464e-48b8-85cd-0687c87e885a}, !- Handle
  Zone Hospital NurseStn B end_b - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {c66080d8-f220-4659-b842-4ca2a0d644e6}, !- Inlet Port
  {6e031af0-52bc-4f14-b0b3-c0c2db667264}; !- Outlet Port

OS:Connection,
  {dca8d403-1179-44fa-a5a6-59a5cc9cefc0}, !- Handle
  {4284eb82-74b8-43cb-b5f8-6bb71f6d9634}, !- Name
  {f6bf61ec-0bf3-47d9-bc0e-4dc4456700ae}, !- Source Object
  3,                                      !- Outlet Port
  {6719649e-c25f-4cb0-8513-7b81e3d2a383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c66080d8-f220-4659-b842-4ca2a0d644e6}, !- Handle
  {6d887b1c-e419-40d0-902d-66a5c105c181}, !- Name
  {6719649e-c25f-4cb0-8513-7b81e3d2a383}, !- Source Object
  3,                                      !- Outlet Port
  {57f783f5-464e-48b8-85cd-0687c87e885a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e031af0-52bc-4f14-b0b3-c0c2db667264}, !- Handle
  {3f17ab5e-3af4-4058-a5eb-e25453c84bff}, !- Name
  {57f783f5-464e-48b8-85cd-0687c87e885a}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  125;                                    !- Inlet Port

OS:Fan:OnOff,
  {bed5c70e-03ec-42ab-941c-f3b773b36b35}, !- Handle
  Zone Hospital NurseStn B end_b - Story Top WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {54002648-a425-47ba-b0d7-651df831b019}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce6d638b-34d1-4ec9-a1a2-4ba02177e791}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {54002648-a425-47ba-b0d7-651df831b019}, !- Handle
  Fan On Off Power Curve 60,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce6d638b-34d1-4ec9-a1a2-4ba02177e791}, !- Handle
  Fan On Off Efficiency Curve 60,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {83c79f3d-ef52-4224-ae4c-769ff2c59e89}, !- Handle
  Zone Hospital NurseStn B end_b - Story Top WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {a277c51c-8016-4d9a-8ccf-a55bf413c13b}, !- Air Inlet Node Name
  {a243373c-3213-4cd0-96cd-28a466beae4c}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bed5c70e-03ec-42ab-941c-f3b773b36b35}, !- Supply Air Fan Name
  {e0573800-5cc8-409c-9d81-1ee49539d8ea}, !- Heating Coil Name
  {6719649e-c25f-4cb0-8513-7b81e3d2a383}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {c8a99c1c-7e8a-4b87-b1a6-78fc04cdc910}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {f3b7925a-7860-4284-82ec-7b113306b077}, !- Handle
  Zone Hospital NurseStn B end_b - Story Top WSHP Inlet Air Node, !- Name
  {2521a4b6-349a-40cf-a73e-fdfc9fff4aa3}, !- Inlet Port
  {a277c51c-8016-4d9a-8ccf-a55bf413c13b}; !- Outlet Port

OS:Connection,
  {2521a4b6-349a-40cf-a73e-fdfc9fff4aa3}, !- Handle
  {080c02af-fd4c-4607-bc99-c38941807813}, !- Name
  {1f0dadee-21b0-4c14-905a-2f4b96c97fac}, !- Source Object
  3,                                      !- Outlet Port
  {f3b7925a-7860-4284-82ec-7b113306b077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a277c51c-8016-4d9a-8ccf-a55bf413c13b}, !- Handle
  {e9a595ce-e9e8-4d8f-a3ca-ae45ed27e93f}, !- Name
  {f3b7925a-7860-4284-82ec-7b113306b077}, !- Source Object
  3,                                      !- Outlet Port
  {83c79f3d-ef52-4224-ae4c-769ff2c59e89}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {370c040e-d4c4-478f-9ed1-12a8b82bd726}, !- Handle
  Zone Hospital NurseStn B end_b - Story Top WSHP Outlet Air Node, !- Name
  {a243373c-3213-4cd0-96cd-28a466beae4c}, !- Inlet Port
  {db9b9553-5966-4fb3-b33f-9cf8434486b4}; !- Outlet Port

OS:Connection,
  {db9b9553-5966-4fb3-b33f-9cf8434486b4}, !- Handle
  {7aefe669-c305-412a-8e8c-6d8a45ee3511}, !- Name
  {370c040e-d4c4-478f-9ed1-12a8b82bd726}, !- Source Object
  3,                                      !- Outlet Port
  {bf315cce-1a27-493d-97e6-d1707e28b8dd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a243373c-3213-4cd0-96cd-28a466beae4c}, !- Handle
  {1ad5f49c-595d-46e1-9cd5-9fc9ead0524d}, !- Name
  {83c79f3d-ef52-4224-ae4c-769ff2c59e89}, !- Source Object
  4,                                      !- Outlet Port
  {370c040e-d4c4-478f-9ed1-12a8b82bd726}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {89429598-77db-4cba-bd09-43298cc6b05b}, !- Handle
  Zone Hospital NurseStn C  - Story Top Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {7c744ab4-82ad-45ca-a82f-37f08ace613c}, !- Handle
  Zone Hospital NurseStn C  - Story Top Water-to-Air HP Htg Coil 99 Clg kBtu/hr 4.2COPH, !- Name
  {06463e85-d8df-4126-aefb-d2e91d9abbc5}, !- Water Inlet Node Name
  {acd31b13-c3d8-4aec-b3ca-13accd650bae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {e6e5d742-ad8e-4f4b-88c7-f3d032cfd71c}, !- Handle
  Zone Hospital NurseStn C  - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {0fe330d9-3752-4078-b5bc-12c6cdfafe89}, !- Inlet Port
  {06463e85-d8df-4126-aefb-d2e91d9abbc5}; !- Outlet Port

OS:Connection,
  {0fe330d9-3752-4078-b5bc-12c6cdfafe89}, !- Handle
  {d31d8d32-d85b-43cf-a609-4782d60aa7f7}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  126,                                    !- Outlet Port
  {e6e5d742-ad8e-4f4b-88c7-f3d032cfd71c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b19a7eb-2461-4628-a43c-b7215bf62e96}, !- Handle
  Zone Hospital NurseStn C  - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {acd31b13-c3d8-4aec-b3ca-13accd650bae}, !- Inlet Port
  {5603c3cd-0c11-46bf-b71c-84dc17058c1a}; !- Outlet Port

OS:Connection,
  {06463e85-d8df-4126-aefb-d2e91d9abbc5}, !- Handle
  {7870a449-c4b6-4215-9208-b86769bd53c1}, !- Name
  {e6e5d742-ad8e-4f4b-88c7-f3d032cfd71c}, !- Source Object
  3,                                      !- Outlet Port
  {7c744ab4-82ad-45ca-a82f-37f08ace613c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acd31b13-c3d8-4aec-b3ca-13accd650bae}, !- Handle
  {b92e1eb8-102c-4c3a-bab1-0c0048d8dcad}, !- Name
  {7c744ab4-82ad-45ca-a82f-37f08ace613c}, !- Source Object
  3,                                      !- Outlet Port
  {9b19a7eb-2461-4628-a43c-b7215bf62e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5603c3cd-0c11-46bf-b71c-84dc17058c1a}, !- Handle
  {1cedc717-40a9-400d-a33c-6f0d10ac24e3}, !- Name
  {9b19a7eb-2461-4628-a43c-b7215bf62e96}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  126;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {22f81f46-7198-4b40-8122-f9f718b334db}, !- Handle
  Zone Hospital NurseStn C  - Story Top Water-to-Air HP Clg Coil 99kBtu/hr 12.0EER, !- Name
  {604c239d-bc07-4256-8e13-aa8db4c0ca43}, !- Water Inlet Node Name
  {c1635d0b-7282-4f3d-8fbc-c15696c39347}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {204f8a73-8e30-4639-b317-ddb91eda6ff7}, !- Handle
  Zone Hospital NurseStn C  - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {b4adbcca-6dc8-408e-a6b0-fc91cdf1a12e}, !- Inlet Port
  {604c239d-bc07-4256-8e13-aa8db4c0ca43}; !- Outlet Port

OS:Connection,
  {b4adbcca-6dc8-408e-a6b0-fc91cdf1a12e}, !- Handle
  {e904d465-2817-4185-9c2e-86e692156f01}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  127,                                    !- Outlet Port
  {204f8a73-8e30-4639-b317-ddb91eda6ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3454188-4de2-43e7-af68-c14d238a9426}, !- Handle
  Zone Hospital NurseStn C  - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {c1635d0b-7282-4f3d-8fbc-c15696c39347}, !- Inlet Port
  {08f2b16f-3b9c-4c8a-ac31-380df21b89e6}; !- Outlet Port

OS:Connection,
  {604c239d-bc07-4256-8e13-aa8db4c0ca43}, !- Handle
  {fa01a7ff-ccf1-4a06-9970-57d9d3571fbf}, !- Name
  {204f8a73-8e30-4639-b317-ddb91eda6ff7}, !- Source Object
  3,                                      !- Outlet Port
  {22f81f46-7198-4b40-8122-f9f718b334db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1635d0b-7282-4f3d-8fbc-c15696c39347}, !- Handle
  {919e0f77-dad7-48e5-86c9-f67325cd6452}, !- Name
  {22f81f46-7198-4b40-8122-f9f718b334db}, !- Source Object
  3,                                      !- Outlet Port
  {c3454188-4de2-43e7-af68-c14d238a9426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08f2b16f-3b9c-4c8a-ac31-380df21b89e6}, !- Handle
  {1ae04654-8dc9-4181-828a-cf7e9c604c84}, !- Name
  {c3454188-4de2-43e7-af68-c14d238a9426}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  127;                                    !- Inlet Port

OS:Fan:OnOff,
  {06f20747-666e-42c2-9f9f-fe653f2edfbc}, !- Handle
  Zone Hospital NurseStn C  - Story Top WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a90b9eeb-e313-4afa-94d3-8ac3c3d04bf4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6f8dc4e8-eb66-47a5-ac4d-d81290d04d78}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a90b9eeb-e313-4afa-94d3-8ac3c3d04bf4}, !- Handle
  Fan On Off Power Curve 61,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6f8dc4e8-eb66-47a5-ac4d-d81290d04d78}, !- Handle
  Fan On Off Efficiency Curve 61,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {2a52673b-09bb-433c-a269-4f2182f93e7d}, !- Handle
  Zone Hospital NurseStn C  - Story Top WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {1eb2fcab-57e8-415c-9138-0d3dc9f6042b}, !- Air Inlet Node Name
  {c01ccdff-d680-4349-94fa-f0fc6dd4cee7}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {06f20747-666e-42c2-9f9f-fe653f2edfbc}, !- Supply Air Fan Name
  {7c744ab4-82ad-45ca-a82f-37f08ace613c}, !- Heating Coil Name
  {22f81f46-7198-4b40-8122-f9f718b334db}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {89429598-77db-4cba-bd09-43298cc6b05b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {92c89271-a993-4912-b72b-ce3d2f1c91ea}, !- Handle
  Zone Hospital NurseStn C  - Story Top WSHP Inlet Air Node, !- Name
  {d29f9f5e-6754-4565-b4b6-c0281d0b5825}, !- Inlet Port
  {1eb2fcab-57e8-415c-9138-0d3dc9f6042b}; !- Outlet Port

OS:Connection,
  {d29f9f5e-6754-4565-b4b6-c0281d0b5825}, !- Handle
  {ac90b17f-042d-44bb-9df1-9f36f16edf3a}, !- Name
  {82b7355b-62c7-4447-b329-ea737f6323a9}, !- Source Object
  3,                                      !- Outlet Port
  {92c89271-a993-4912-b72b-ce3d2f1c91ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eb2fcab-57e8-415c-9138-0d3dc9f6042b}, !- Handle
  {8d22cf10-8378-4261-8b88-4f4cb654a963}, !- Name
  {92c89271-a993-4912-b72b-ce3d2f1c91ea}, !- Source Object
  3,                                      !- Outlet Port
  {2a52673b-09bb-433c-a269-4f2182f93e7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f93b8851-d360-4b3b-8da8-aa2a4af8f0a2}, !- Handle
  Zone Hospital NurseStn C  - Story Top WSHP Outlet Air Node, !- Name
  {c01ccdff-d680-4349-94fa-f0fc6dd4cee7}, !- Inlet Port
  {db152322-35a5-4ab0-b9e0-96e1e0d85fab}; !- Outlet Port

OS:Connection,
  {db152322-35a5-4ab0-b9e0-96e1e0d85fab}, !- Handle
  {68ee0f7f-6e9d-4537-8bf8-bd0b606a3996}, !- Name
  {f93b8851-d360-4b3b-8da8-aa2a4af8f0a2}, !- Source Object
  3,                                      !- Outlet Port
  {be9e6127-81cf-480f-be36-0d6f521c10bd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c01ccdff-d680-4349-94fa-f0fc6dd4cee7}, !- Handle
  {14334a81-77bc-4f3a-b017-72074079f9a9}, !- Name
  {2a52673b-09bb-433c-a269-4f2182f93e7d}, !- Source Object
  4,                                      !- Outlet Port
  {f93b8851-d360-4b3b-8da8-aa2a4af8f0a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3c051b4a-abdb-4256-a68c-871b93f00c44}, !- Handle
  Zone Hospital NurseStn C end_b - Story Top Supplemental Htg Coil, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {c20b6f73-936b-4ee5-bdde-0cd25771c189}, !- Handle
  Zone Hospital NurseStn C end_b - Story Top Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH, !- Name
  {8a4436c0-9d29-4f95-bc78-7fba2d0540c5}, !- Water Inlet Node Name
  {2c9fca71-b975-4d71-83a9-b179e2ab17d9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {4d0bc1d3-523d-4743-bb7d-42e0cd2995a0}, !- Handle
  Zone Hospital NurseStn C end_b - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {728a5400-2ca7-4d52-980b-79ea137ab999}, !- Inlet Port
  {8a4436c0-9d29-4f95-bc78-7fba2d0540c5}; !- Outlet Port

OS:Connection,
  {728a5400-2ca7-4d52-980b-79ea137ab999}, !- Handle
  {c4df7ce9-4826-4367-8834-b518c93d70c0}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  128,                                    !- Outlet Port
  {4d0bc1d3-523d-4743-bb7d-42e0cd2995a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2f58445-be40-4485-b816-304948c06d34}, !- Handle
  Zone Hospital NurseStn C end_b - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {2c9fca71-b975-4d71-83a9-b179e2ab17d9}, !- Inlet Port
  {a1569272-adb2-4281-8ec7-861c85e7a31d}; !- Outlet Port

OS:Connection,
  {8a4436c0-9d29-4f95-bc78-7fba2d0540c5}, !- Handle
  {b2971ce4-7f09-413a-a3e3-ca8f6155ef80}, !- Name
  {4d0bc1d3-523d-4743-bb7d-42e0cd2995a0}, !- Source Object
  3,                                      !- Outlet Port
  {c20b6f73-936b-4ee5-bdde-0cd25771c189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c9fca71-b975-4d71-83a9-b179e2ab17d9}, !- Handle
  {684228b0-d4d3-4ebf-8825-a0e16fe1f6ec}, !- Name
  {c20b6f73-936b-4ee5-bdde-0cd25771c189}, !- Source Object
  3,                                      !- Outlet Port
  {d2f58445-be40-4485-b816-304948c06d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1569272-adb2-4281-8ec7-861c85e7a31d}, !- Handle
  {e1818c9f-74cf-434d-9419-7ea36691ebe6}, !- Name
  {d2f58445-be40-4485-b816-304948c06d34}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  128;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {6aa84155-325f-4b6b-ad0b-23686d134c73}, !- Handle
  Zone Hospital NurseStn C end_b - Story Top Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER, !- Name
  {825577c3-5a89-4528-9b6a-7b6fb54e85f6}, !- Water Inlet Node Name
  {0ae975b9-2648-4692-9817-21377e8221b5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {1a273c7d-5957-4db6-ba4b-88b010a8cdfa}, !- Handle
  Zone Hospital NurseStn C end_b - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {0f0c4168-59c9-44f6-b84d-b50401e2bf63}, !- Inlet Port
  {825577c3-5a89-4528-9b6a-7b6fb54e85f6}; !- Outlet Port

OS:Connection,
  {0f0c4168-59c9-44f6-b84d-b50401e2bf63}, !- Handle
  {00ec853e-c638-4643-9c23-f589d5c946d9}, !- Name
  {615821da-1d85-48fa-9af3-04c57f6b9ecc}, !- Source Object
  129,                                    !- Outlet Port
  {1a273c7d-5957-4db6-ba4b-88b010a8cdfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64fb4c97-5870-43b2-857f-65d42f8fdcea}, !- Handle
  Zone Hospital NurseStn C end_b - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {0ae975b9-2648-4692-9817-21377e8221b5}, !- Inlet Port
  {52c68685-e6f1-4565-a2be-6929ac6a6b49}; !- Outlet Port

OS:Connection,
  {825577c3-5a89-4528-9b6a-7b6fb54e85f6}, !- Handle
  {1f06bc91-070f-48ab-88c6-fc50ef8f7743}, !- Name
  {1a273c7d-5957-4db6-ba4b-88b010a8cdfa}, !- Source Object
  3,                                      !- Outlet Port
  {6aa84155-325f-4b6b-ad0b-23686d134c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ae975b9-2648-4692-9817-21377e8221b5}, !- Handle
  {401f15d4-330f-47fc-926f-0969e122ccef}, !- Name
  {6aa84155-325f-4b6b-ad0b-23686d134c73}, !- Source Object
  3,                                      !- Outlet Port
  {64fb4c97-5870-43b2-857f-65d42f8fdcea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52c68685-e6f1-4565-a2be-6929ac6a6b49}, !- Handle
  {1fdc9b9e-e650-4309-a0eb-ad8a74018307}, !- Name
  {64fb4c97-5870-43b2-857f-65d42f8fdcea}, !- Source Object
  3,                                      !- Outlet Port
  {54c590a3-bb83-4adf-bf82-dcf5407dc12b}, !- Target Object
  129;                                    !- Inlet Port

OS:Fan:OnOff,
  {63c70c04-3dde-4220-b035-1c9f6eb141d7}, !- Handle
  Zone Hospital NurseStn C end_b - Story Top WSHP Fan, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a29c5563-b22c-4640-b6b2-0b63e5eb49ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {74dbc5e4-8ae6-4734-91f9-1b2e6d22344e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a29c5563-b22c-4640-b6b2-0b63e5eb49ca}, !- Handle
  Fan On Off Power Curve 62,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {74dbc5e4-8ae6-4734-91f9-1b2e6d22344e}, !- Handle
  Fan On Off Efficiency Curve 62,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {b6cb88d1-212e-4faf-aa73-8164bfe02c6f}, !- Handle
  Zone Hospital NurseStn C end_b - Story Top WSHP, !- Name
  {7e92dd6f-e8a6-4683-af53-ce720aac800d}, !- Availability Schedule Name
  {34ee1632-cf88-4c0e-8ca9-4176d5ebd9ed}, !- Air Inlet Node Name
  {aa712325-8550-4016-be46-83d80165fe81}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {63c70c04-3dde-4220-b035-1c9f6eb141d7}, !- Supply Air Fan Name
  {c20b6f73-936b-4ee5-bdde-0cd25771c189}, !- Heating Coil Name
  {6aa84155-325f-4b6b-ad0b-23686d134c73}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {3c051b4a-abdb-4256-a68c-871b93f00c44}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {9eca4eac-822e-498e-97ce-93106bb3329b}, !- Handle
  Zone Hospital NurseStn C end_b - Story Top WSHP Inlet Air Node, !- Name
  {8b452dfd-b475-4c8c-95d9-5921dc8e1a92}, !- Inlet Port
  {34ee1632-cf88-4c0e-8ca9-4176d5ebd9ed}; !- Outlet Port

OS:Connection,
  {8b452dfd-b475-4c8c-95d9-5921dc8e1a92}, !- Handle
  {230b2ccc-7094-4a7a-acaa-c52e04c22c3d}, !- Name
  {0a187877-1ab1-47c2-8258-400301d87ffe}, !- Source Object
  3,                                      !- Outlet Port
  {9eca4eac-822e-498e-97ce-93106bb3329b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34ee1632-cf88-4c0e-8ca9-4176d5ebd9ed}, !- Handle
  {c83eeb98-7fae-4da9-b17f-841242b071ff}, !- Name
  {9eca4eac-822e-498e-97ce-93106bb3329b}, !- Source Object
  3,                                      !- Outlet Port
  {b6cb88d1-212e-4faf-aa73-8164bfe02c6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e940e578-01bf-423c-857c-6c98b9b03928}, !- Handle
  Zone Hospital NurseStn C end_b - Story Top WSHP Outlet Air Node, !- Name
  {aa712325-8550-4016-be46-83d80165fe81}, !- Inlet Port
  {70734663-73ff-48c6-b219-8115d740de01}; !- Outlet Port

OS:Connection,
  {70734663-73ff-48c6-b219-8115d740de01}, !- Handle
  {94a1a2c6-2de0-4c44-bb98-abab8935d85d}, !- Name
  {e940e578-01bf-423c-857c-6c98b9b03928}, !- Source Object
  3,                                      !- Outlet Port
  {89cff337-d649-4232-ad0d-a1bf519977a8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {aa712325-8550-4016-be46-83d80165fe81}, !- Handle
  {774de6b9-b41b-43f0-a602-7c45957928b0}, !- Name
  {b6cb88d1-212e-4faf-aa73-8164bfe02c6f}, !- Source Object
  4,                                      !- Outlet Port
  {e940e578-01bf-423c-857c-6c98b9b03928}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0653eba9-509a-45b6-83b6-603ce5684a94}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {54b93f08-5f85-483a-88dc-bd4d1f37a724}, !- Schedule Type Limits Name
  {e37714f0-5c7a-4d79-b26e-989af29aabfb}, !- Default Day Schedule Name
  {e8349058-59ae-4fd1-bb00-a8c601ea2231}, !- Summer Design Day Schedule Name
  {247dd5fd-befe-4761-a926-1cfb4bf99e8c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e37714f0-5c7a-4d79-b26e-989af29aabfb}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {54b93f08-5f85-483a-88dc-bd4d1f37a724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a0e77471-854e-4027-8655-2a689d60e772}, !- Handle
  {0653eba9-509a-45b6-83b6-603ce5684a94}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1663.9843393735766,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  62,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-11-16 01:52:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-11-16 01:52:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {247dd5fd-befe-4761-a926-1cfb4bf99e8c}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {54b93f08-5f85-483a-88dc-bd4d1f37a724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8349058-59ae-4fd1-bb00-a8c601ea2231}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {54b93f08-5f85-483a-88dc-bd4d1f37a724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {011dd48d-7ccc-48be-b12f-4321103ccd9a}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {0653eba9-509a-45b6-83b6-603ce5684a94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02381dd1-35f5-422c-acd7-d94495c74518}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02381dd1-35f5-422c-acd7-d94495c74518}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {54b93f08-5f85-483a-88dc-bd4d1f37a724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {2832f18d-dd4d-42d5-b1e4-425909fa8605}, !- Handle
  Building Default Schedule Set,          !- Name
  {0653eba9-509a-45b6-83b6-603ce5684a94}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {e90dd71c-ee54-4416-bda9-f88ee4f76caa}, !- Handle
  {c63acef6-0416-4ada-a481-942cd0b2c719}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0338334055237211 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0338334055237208 | hoo_start + 2.5 ~ 0.0 | hoo_start + 3.5 ~ 0.00850193748249929 | hoo_start + 4.5 ~ 0.0 | mid + 2.5 ~ 0.0 | mid + 3.5 ~ 0.00850193748249929 | mid + 4.5 ~ 0.0338334055237208 | hoo_end - 3.5 ~ 0.0 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0338334055237211 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e645176d-f69b-4461-b955-b11d795b5a64}, !- Handle
  {31b8a3ef-5c51-4538-a194-82c1c8836265}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0338334055237211 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0338334055237208 | hoo_start + 2.5 ~ 0.0255058124474978 | hoo_start + 3.5 ~ 0.0 | hoo_start + 4.5 ~ 0.0170038749649989 | mid - 3.5 ~ 0.0 | mid + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0170038749649989 | mid + 2.5 ~ 0.0 | mid + 3.5 ~ 0.0 | mid + 4.5 ~ 0.0338334055237208 | hoo_end - 3.5 ~ 0.0 | hoo_end - 2.5 ~ 0.0255058124474979 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0338334055237211 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {77928c79-e32b-478a-b6ea-6f7ba97e9c80}, !- Handle
  {9339805c-7a4e-4a7c-97c8-76e1e673b0cb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  2.5 ~ 0.0 | 3.5 ~ 0.059339217971219 | 4.5 ~ 0.0 | 5.5 ~ 0.0848450304187168 | 6.5 ~ 0.0680154998599946 | 7.5 ~ 0.0 | 16.5 ~ 0.0 | 17.5 ~ 0.101848905383716 | 18.5 ~ 0.0 | 19.5 ~ 0.0510116248949957 | 20.5 ~ 0.0 | 21.5 ~ 0.059339217971219 | 22.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {962557ae-4617-4a7c-af28-b640a2a8383a}, !- Handle
  {4ad5a9b4-0d7e-4455-bda4-575d249be8e6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {64d0236e-bbf0-4d7f-8544-f13212d9c949}, !- Handle
  {8fcceae7-c04c-41a1-85b7-a523d4201301}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 4.0 ~ val_flr ~ 0.1 | mid + 4.0 ~ 0.1 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7e9036ba-d474-4fad-88ca-545b1efebeb5}, !- Handle
  {65dff787-fe94-4bce-b89c-b9c90885fb28}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.5 ~ 0.1 | hoo_start + 4.5 ~ 0.3 | mid - 1.5 ~ 0.4 | mid ~ 0.4 | mid + 4.0 ~ 0.3 | hoo_end - 4.0 ~ 0.3 | hoo_end ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0a53ce74-3b8d-40b4-ba1e-1e7cb0bc8b4f}, !- Handle
  {5028f235-8a5b-4996-b3c7-65cfc77e56c2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.3 | hoo_start + 1.5 ~ 0.3 | hoo_start + 2.5 ~ 0.6 | hoo_start + 3.5 ~ 0.9 | mid + 3.5 ~ 0.9 | hoo_end - 2.5 ~ 0.6 | hoo_end - 2.0 ~ 0.6 | hoo_end ~ 0.3 | hoo_end + 0.5 ~ 0.3 | hoo_end + 1.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d84e1d8b-5695-417f-ac53-0741fc4b6b58}, !- Handle
  {bd5cb996-8d30-41cf-9180-dc87d694dd5f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.3 | hoo_start + 1.5 ~ 0.3 | hoo_start + 2.5 ~ 0.6 | hoo_start + 3.5 ~ 0.9 | mid + 3.5 ~ 0.9 | hoo_end - 2.5 ~ 0.6 | hoo_end - 2.0 ~ 0.6 | hoo_end ~ 0.3 | hoo_end + 0.5 ~ 0.3 | hoo_end + 1.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9c20843e-9326-4731-9191-6778633cf50f}, !- Handle
  {ddafd4e7-94a3-4cf2-a901-972e624b2bcb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {9edff5d0-5509-4248-9619-04c931491f9c}, !- Handle
  {723f643c-d835-415d-8a19-b2dae0426431}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  3.0 ~ 0.4 | 5.0 ~ 0.65 | 7.0 ~ 0.9 | 16.0 ~ 0.9 | 20.0 ~ 0.65 | 21.0 ~ 0.65 | 23.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5da9484f-c79b-4a8b-b0a2-8a5fe7751f77}, !- Handle
  {54128a49-9728-403d-b41f-0d7767758c41}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.4 | hoo_start + 1.0 ~ 0.65 | hoo_start + 3.0 ~ 0.9 | mid + 3.0 ~ 0.9 | hoo_end - 2.0 ~ 0.65 | hoo_end - 1.0 ~ 0.65 | hoo_end + 1.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5f1a62d8-f109-49c3-96ad-92e1c39382a3}, !- Handle
  {350551e1-be98-4a35-96e4-f6d242df4e38}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {11db1508-e35e-493c-84b9-32de41282373}, !- Handle
  {db2d1df2-7a55-4000-bc27-a25004293c62}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {63fa7f85-a9f5-413f-9f1d-074ef2658bc6}, !- Handle
  {81a8a675-7cac-4097-9ad2-311f0a6fc805}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.5,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {52ab85b4-e8e5-41a1-8702-baf67c9e2120}, !- Handle
  {882c6a72-14bb-42cb-a93e-60041f449eb8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  3.0 ~ 0.5 | 5.0 ~ 0.7 | 7.0 ~ 0.9 | 16.0 ~ 0.9 | 20.0 ~ 0.7 | 21.0 ~ 0.7 | 23.0 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ff99d585-96a3-4a5f-b4d3-1addfa2ec70e}, !- Handle
  {4685041a-d434-4333-a7ef-feaf12cd5942}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.5 | hoo_start + 1.0 ~ 0.7 | hoo_start + 3.0 ~ 0.9 | mid + 3.0 ~ 0.9 | hoo_end - 2.0 ~ 0.7 | hoo_end - 1.0 ~ 0.7 | hoo_end + 1.0 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d1b514e6-f72f-4ae5-9282-6f6548011dad}, !- Handle
  {f9258a8d-9db1-4964-a02e-db4be64c1b28}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.5,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {28afa1c8-cafc-440b-b45a-9d44f9afaaf3}, !- Handle
  {aa9eb00b-4f38-4682-a4f4-2862067796b6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4.0 ~ 0.5 | 8.0 ~ 1.0 | 17.0 ~ 1.0 | 19.0 ~ 0.8 | 21.0 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8e6ba70f-149a-4c4a-a0e7-cda7b436f6d0}, !- Handle
  {42de4d5c-0dd3-4b38-9e92-621c2579676e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.5 | hoo_start + 4.0 ~ 1.0 | mid + 4.0 ~ 1.0 | hoo_end - 3.0 ~ 0.8 | hoo_end - 1.0 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d725d065-d873-4ce4-9c39-09ff0fd4def9}, !- Handle
  {ce965610-7efd-405c-ab9f-8533fd4a4bbf}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.29999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {94d585d0-e64e-4c8c-8006-e6a47079f54b}, !- Handle
  {5194fe6c-7a08-43bb-a16e-3fd1991dbf71}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 4.0 ~ val_flr ~ 0.5 | mid + 4.0 ~ 0.5 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {64bb6837-54f2-4987-8afd-409568247bf9}, !- Handle
  {7bf9962c-6090-427c-a5ad-0d0b31cba4f1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 2.0 ~ 0.3 | hoo_start + 4.0 ~ 0.5 | mid - 3.0 ~ 0.8 | mid ~ 0.8 | mid + 4.0 ~ 0.5 | hoo_end - 4.0 ~ 0.5 | hoo_end ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {586170da-22b8-41c5-bd84-20e0ce2c2e48}, !- Handle
  {467f2d5a-bb98-44c3-99d8-2e8e0faabaa0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.3 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 1.0 | mid + 4.0 ~ 1.0 | hoo_end - 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {aad89288-5fe5-49fd-9c2c-62508c6fbc60}, !- Handle
  {00ae74be-64a0-4f00-992c-6d0171298d9c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.3 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 1.0 | mid + 4.0 ~ 1.0 | hoo_end - 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {21a386f8-4a81-4fee-afff-f901b8df1869}, !- Handle
  {0f419ffb-0e9b-4291-a901-97788141ea33}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {39763c15-00d9-4876-a1fc-5dd65ce710d8}, !- Handle
  {b3feed2a-050b-4568-bc76-a59fcc67c448}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 2.0 ~ 0.05 | hoo_start + 4.0 ~ 0.2 | mid - 3.0 ~ 0.3 | mid ~ 0.3 | mid + 4.0 ~ 0.2 | hoo_end - 4.0 ~ 0.2 | hoo_end ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {77f70d7e-8dfc-4100-82de-43d84eb4bacd}, !- Handle
  {61885cb8-9e75-415f-9ce5-bc1f82a27ec0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 4.0 ~ val_flr ~ 0.05 | mid + 4.0 ~ 0.05 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0f2298cf-3688-4f6f-8800-aedde5170a26}, !- Handle
  {fdf24112-2b65-4ea2-b506-5ff63306e3b6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.05 | hoo_start + 1.0 ~ 0.2 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.9 | mid + 4.0 ~ 0.9 | hoo_end - 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.2 | hoo_end + 1.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a9947f82-ce28-469e-9d87-d073c918feac}, !- Handle
  {1a45ea01-17bf-45dd-b0df-c59ab5a9612f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.34999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {705514b2-e4c4-4ccb-b98d-85e16a673749}, !- Handle
  {b2f5e44a-bf6a-40ff-a161-aec23de0ddc6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  2.0 ~ 0.1 | 5.5 ~ 0.1 | 6.5 ~ 0.25 | 7.5 ~ 0.35 | 8.5 ~ 0.35 | 9.5 ~ 0.25 | 10.5 ~ 0.35 | 11.5 ~ 0.35 | 14.5 ~ 0.25 | 17.5 ~ 0.35 | 20.5 ~ 0.25 | 22.0 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ce18d5a9-7ebc-433a-8755-d8619f3b5cc9}, !- Handle
  {91426206-f100-42e6-839b-d433e2fba0ad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.1 | hoo_start + 1.5 ~ 0.1 | hoo_start + 2.5 ~ 0.25 | hoo_start + 3.5 ~ 0.35 | hoo_start + 4.5 ~ 0.35 | mid - 3.5 ~ 0.25 | mid - 2.5 ~ 0.35 | mid - 1.5 ~ 0.35 | mid + 1.5 ~ 0.25 | mid + 4.5 ~ 0.35 | hoo_end - 1.5 ~ 0.25 | hoo_end ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {486d3a4b-b34c-49e2-8c77-8b45230aeb57}, !- Handle
  {0f33427e-4e8d-48cf-8d24-f6d0f7a52bf8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {fc998609-0f03-4af1-8fbc-7b0bad416f4f}, !- Handle
  {d186ade3-d2c9-4e75-ae24-24c2b68636a9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.02 | hoo_start + 0.5 ~ 0.02 | hoo_start + 1.5 ~ 0.05 | hoo_start + 2.5 ~ 0.1 | hoo_start + 3.5 ~ 0.15 | hoo_start + 4.5 ~ 0.2 | mid - 3.5 ~ 0.15 | mid - 2.5 ~ 0.25 | mid - 0.5 ~ 0.25 | mid + 0.5 ~ 0.2 | mid + 1.5 ~ 0.15 | mid + 2.5 ~ 0.2 | mid + 3.5 ~ 0.3 | hoo_end - 4.0 ~ 0.3 | hoo_end - 2.0 ~ 0.2 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ea5d44be-b33d-44d2-98db-c359b91a647d}, !- Handle
  {0a1fe7ba-b78a-4c92-9887-dc14352c1b34}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {63874fb8-7e31-4661-90bc-11cf2998586b}, !- Handle
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {f8e505f9-2359-4296-8f0f-62b63ab5d542}, !- Handle
  {8e05f5dc-087f-4342-831b-21e8279e71e4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5fba90c3-956b-4f06-988c-9b7a7db55a77}, !- Handle
  {0bbb2ea0-873a-4ca6-8edc-4626dd58686b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_end - 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3b3d3393-b9b0-45fd-a99a-5a20b2a5552a}, !- Handle
  {86b97e74-371a-4ca9-bcea-b77bec10f164}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  22.199999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  25;                                     !- Feature Value 3

OS:AdditionalProperties,
  {0d88d964-875b-44d8-b50b-bf7f633ed546}, !- Handle
  {0344d9d3-7448-4f36-be5a-e50ee50af413}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_clg ~ val_clg,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {46f70a3b-e9ab-4296-8033-8f90c21d33cb}, !- Handle
  {ec5c4e06-f8d6-408f-b8d5-441038ad0611}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ val_clg ~ val_flr | hoo_end - 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a6bbe6f0-2723-4539-865f-865f790591fc}, !- Handle
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {ef22710b-b6b0-4f60-bf47-f9008dc2249e}, !- Handle
  {9fa99ce3-0613-444f-8f55-dd1026a40187}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {50a1b2a7-5a30-4b52-b739-28a603d5164a}, !- Handle
  {05e2ecbc-8975-4e73-935e-5ac748a33f34}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  22.199999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  22.199999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {99c143d1-57ea-45b9-bbc3-a435526e42e8}, !- Handle
  {c84223c6-41cb-4f87-9c5f-0a18c6dfa6c3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2730cd64-11e9-4d4a-9d84-8b5d7db78f37}, !- Handle
  {4d9620d9-d5b0-4558-bf0a-4f00191fe1aa}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {310ce7d3-fa70-4f01-ac3f-1af4b5c1c47d}, !- Handle
  {95e90b30-841c-4294-bdb0-2f5028be325c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {84a2b1c7-4ed9-4bc5-9f64-71b872e1f525}, !- Handle
  {ede78d41-5632-4a62-b6e0-c72049cb51d3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_end - 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bd1decc8-e19a-4172-9420-d8dd30de54d7}, !- Handle
  {2c4172f6-9f16-4910-b236-c255e8e330aa}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.44579999999999997;                    !- Feature Value 3

OS:AdditionalProperties,
  {feed0953-6802-4f03-bfd3-3421e0cdfdad}, !- Handle
  {a004cdca-74ea-42ed-8fae-a43f06846dc3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8adb321f-84d6-4855-a592-35d4e4538a97}, !- Handle
  {6c119ed1-83bd-457c-94f4-607e04de90d5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.29999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.81999999999999995;                    !- Feature Value 3

OS:Schedule:Rule,
  {eb43d606-556c-4df8-b1b1-512768d355f6}, !- Handle
  Schedule Rule 23,                       !- Name
  {6c119ed1-83bd-457c-94f4-607e04de90d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {954e5824-3a2c-4906-86c2-0a42eebdeab2}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {954e5824-3a2c-4906-86c2-0a42eebdeab2}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Default 1,   !- Name
  {73343159-5539-4d16-8d02-db57689938d3}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  11,                                     !- Minute 1
  0.445756457564576,                      !- Value Until Time 1
  0,                                      !- Hour 2
  26,                                     !- Minute 2
  0.447232472324724,                      !- Value Until Time 2
  0,                                      !- Hour 3
  41,                                     !- Minute 3
  0.448708487084871,                      !- Value Until Time 3
  0,                                      !- Hour 4
  56,                                     !- Minute 4
  0.450184501845019,                      !- Value Until Time 4
  1,                                      !- Hour 5
  11,                                     !- Minute 5
  0.451660516605166,                      !- Value Until Time 5
  1,                                      !- Hour 6
  26,                                     !- Minute 6
  0.453136531365314,                      !- Value Until Time 6
  1,                                      !- Hour 7
  41,                                     !- Minute 7
  0.454612546125462,                      !- Value Until Time 7
  1,                                      !- Hour 8
  56,                                     !- Minute 8
  0.456088560885609,                      !- Value Until Time 8
  2,                                      !- Hour 9
  11,                                     !- Minute 9
  0.457564575645757,                      !- Value Until Time 9
  2,                                      !- Hour 10
  26,                                     !- Minute 10
  0.459040590405904,                      !- Value Until Time 10
  2,                                      !- Hour 11
  41,                                     !- Minute 11
  0.460516605166052,                      !- Value Until Time 11
  2,                                      !- Hour 12
  56,                                     !- Minute 12
  0.4619926199262,                        !- Value Until Time 12
  3,                                      !- Hour 13
  11,                                     !- Minute 13
  0.463468634686347,                      !- Value Until Time 13
  3,                                      !- Hour 14
  26,                                     !- Minute 14
  0.464944649446495,                      !- Value Until Time 14
  3,                                      !- Hour 15
  41,                                     !- Minute 15
  0.466420664206642,                      !- Value Until Time 15
  3,                                      !- Hour 16
  56,                                     !- Minute 16
  0.46789667896679,                       !- Value Until Time 16
  4,                                      !- Hour 17
  11,                                     !- Minute 17
  0.469372693726937,                      !- Value Until Time 17
  4,                                      !- Hour 18
  26,                                     !- Minute 18
  0.470848708487085,                      !- Value Until Time 18
  4,                                      !- Hour 19
  41,                                     !- Minute 19
  0.472324723247233,                      !- Value Until Time 19
  4,                                      !- Hour 20
  56,                                     !- Minute 20
  0.47380073800738,                       !- Value Until Time 20
  5,                                      !- Hour 21
  11,                                     !- Minute 21
  0.475276752767528,                      !- Value Until Time 21
  5,                                      !- Hour 22
  26,                                     !- Minute 22
  0.476752767527676,                      !- Value Until Time 22
  5,                                      !- Hour 23
  41,                                     !- Minute 23
  0.478228782287823,                      !- Value Until Time 23
  5,                                      !- Hour 24
  56,                                     !- Minute 24
  0.479704797047971,                      !- Value Until Time 24
  6,                                      !- Hour 25
  11,                                     !- Minute 25
  0.481180811808118,                      !- Value Until Time 25
  6,                                      !- Hour 26
  26,                                     !- Minute 26
  0.482656826568266,                      !- Value Until Time 26
  6,                                      !- Hour 27
  41,                                     !- Minute 27
  0.484132841328413,                      !- Value Until Time 27
  6,                                      !- Hour 28
  56,                                     !- Minute 28
  0.485608856088561,                      !- Value Until Time 28
  7,                                      !- Hour 29
  11,                                     !- Minute 29
  0.487084870848709,                      !- Value Until Time 29
  7,                                      !- Hour 30
  26,                                     !- Minute 30
  0.488560885608856,                      !- Value Until Time 30
  7,                                      !- Hour 31
  41,                                     !- Minute 31
  0.490036900369004,                      !- Value Until Time 31
  7,                                      !- Hour 32
  56,                                     !- Minute 32
  0.491512915129151,                      !- Value Until Time 32
  8,                                      !- Hour 33
  11,                                     !- Minute 33
  0.492988929889299,                      !- Value Until Time 33
  8,                                      !- Hour 34
  26,                                     !- Minute 34
  0.494464944649447,                      !- Value Until Time 34
  8,                                      !- Hour 35
  41,                                     !- Minute 35
  0.495940959409594,                      !- Value Until Time 35
  8,                                      !- Hour 36
  56,                                     !- Minute 36
  0.497416974169742,                      !- Value Until Time 36
  9,                                      !- Hour 37
  11,                                     !- Minute 37
  0.498892988929889,                      !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.5,                                    !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.525,                                  !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.55,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.575,                                  !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.6,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  22,                                     !- Minute 43
  0.6,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  26,                                     !- Minute 44
  0.5,                                    !- Value Until Time 44
  16,                                     !- Hour 45
  41,                                     !- Minute 45
  0.401476014760148,                      !- Value Until Time 45
  16,                                     !- Hour 46
  56,                                     !- Minute 46
  0.402952029520295,                      !- Value Until Time 46
  17,                                     !- Hour 47
  11,                                     !- Minute 47
  0.404428044280443,                      !- Value Until Time 47
  17,                                     !- Hour 48
  26,                                     !- Minute 48
  0.405904059040591,                      !- Value Until Time 48
  17,                                     !- Hour 49
  41,                                     !- Minute 49
  0.407380073800738,                      !- Value Until Time 49
  17,                                     !- Hour 50
  56,                                     !- Minute 50
  0.408856088560886,                      !- Value Until Time 50
  18,                                     !- Hour 51
  11,                                     !- Minute 51
  0.410332103321033,                      !- Value Until Time 51
  18,                                     !- Hour 52
  26,                                     !- Minute 52
  0.411808118081181,                      !- Value Until Time 52
  18,                                     !- Hour 53
  41,                                     !- Minute 53
  0.413284132841329,                      !- Value Until Time 53
  18,                                     !- Hour 54
  56,                                     !- Minute 54
  0.414760147601476,                      !- Value Until Time 54
  19,                                     !- Hour 55
  11,                                     !- Minute 55
  0.416236162361624,                      !- Value Until Time 55
  19,                                     !- Hour 56
  26,                                     !- Minute 56
  0.417712177121771,                      !- Value Until Time 56
  19,                                     !- Hour 57
  41,                                     !- Minute 57
  0.419188191881919,                      !- Value Until Time 57
  19,                                     !- Hour 58
  56,                                     !- Minute 58
  0.420664206642067,                      !- Value Until Time 58
  20,                                     !- Hour 59
  11,                                     !- Minute 59
  0.422140221402214,                      !- Value Until Time 59
  20,                                     !- Hour 60
  26,                                     !- Minute 60
  0.423616236162362,                      !- Value Until Time 60
  20,                                     !- Hour 61
  41,                                     !- Minute 61
  0.42509225092251,                       !- Value Until Time 61
  20,                                     !- Hour 62
  56,                                     !- Minute 62
  0.426568265682657,                      !- Value Until Time 62
  21,                                     !- Hour 63
  11,                                     !- Minute 63
  0.428044280442805,                      !- Value Until Time 63
  21,                                     !- Hour 64
  26,                                     !- Minute 64
  0.429520295202952,                      !- Value Until Time 64
  21,                                     !- Hour 65
  41,                                     !- Minute 65
  0.4309963099631,                        !- Value Until Time 65
  21,                                     !- Hour 66
  56,                                     !- Minute 66
  0.432472324723248,                      !- Value Until Time 66
  22,                                     !- Hour 67
  11,                                     !- Minute 67
  0.433948339483395,                      !- Value Until Time 67
  22,                                     !- Hour 68
  26,                                     !- Minute 68
  0.435424354243543,                      !- Value Until Time 68
  22,                                     !- Hour 69
  41,                                     !- Minute 69
  0.43690036900369,                       !- Value Until Time 69
  22,                                     !- Hour 70
  56,                                     !- Minute 70
  0.438376383763838,                      !- Value Until Time 70
  23,                                     !- Hour 71
  11,                                     !- Minute 71
  0.439852398523986,                      !- Value Until Time 71
  23,                                     !- Hour 72
  26,                                     !- Minute 72
  0.441328413284133,                      !- Value Until Time 72
  23,                                     !- Hour 73
  41,                                     !- Minute 73
  0.442804428044281,                      !- Value Until Time 73
  23,                                     !- Hour 74
  56,                                     !- Minute 74
  0.444280442804428,                      !- Value Until Time 74
  24,                                     !- Hour 75
  0,                                      !- Minute 75
  0.445756457564576;                      !- Value Until Time 75

OS:AdditionalProperties,
  {3405bb03-d52e-4290-974e-fbc3b0b7ad81}, !- Handle
  {954e5824-3a2c-4906-86c2-0a42eebdeab2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 3.5 ~ 0.3 | hoo_start + 4.5 ~ 0.4 | mid - 3.5 ~ 0.5 | mid - 2.5 ~ 0.6 | mid + 3.5 ~ 0.6 | mid + 4.5 ~ 0.5 | hoo_end - 3.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {63dbf234-31d7-470e-9baa-0a8505ccaca3}, !- Handle
  {b15a3148-55a4-4d4e-be1e-41cfd3b2e77f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 3.5 ~ 0.3 | hoo_start + 4.5 ~ 0.4 | mid - 3.5 ~ 0.5 | mid - 2.5 ~ 0.6 | mid + 3.5 ~ 0.6 | mid + 4.5 ~ 0.5 | hoo_end - 3.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {34efaadd-c33d-400c-9da9-949bd4c56c7f}, !- Handle
  {e1c5c1ab-890d-4faf-9a61-abc3998a5e27}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 2.5 ~ 0.3 | hoo_start + 3.5 ~ 0.5 | hoo_start + 4.5 ~ 0.58 | mid - 3.5 ~ 0.66 | mid - 2.5 ~ 0.78 | mid - 1.5 ~ 0.82 | mid - 0.5 ~ 0.71 | mid + 0.5 ~ 0.82 | mid + 1.5 ~ 0.78 | mid + 2.5 ~ 0.74 | mid + 3.5 ~ 0.63 | mid + 4.5 ~ 0.41 | hoo_end - 3.5 ~ 0.35 | hoo_end - 2.5 ~ 0.35 | hoo_end + 0.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e75805a0-da56-4bc0-99e7-6068a55afa20}, !- Handle
  {2b8a8ff2-312a-4889-8295-3b7c12a55031}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.81999999999999995;                    !- Feature Value 3

OS:Schedule:Rule,
  {a04fc99a-7b5b-42e2-9f62-f18e1374dba8}, !- Handle
  Schedule Rule 18,                       !- Name
  {2b8a8ff2-312a-4889-8295-3b7c12a55031}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b968a40-31cc-4a0c-b1aa-f2361ffea6ad}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {3b968a40-31cc-4a0c-b1aa-f2361ffea6ad}, !- Handle
  Hospital BLDG_SWH_SCH Default 1,        !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  52,                                     !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {13de0dc6-6ede-4c27-9975-f3cdbfe1fcfb}, !- Handle
  {3b968a40-31cc-4a0c-b1aa-f2361ffea6ad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 4.0 ~ val_flr ~ 0.01 | mid + 3.0 ~ 0.01 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {807036a8-b8de-46f6-9562-0ea8e1f33773}, !- Handle
  {dc46adbe-6bf1-47a9-b261-4e5926939511}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 2.5 ~ 0.0 | hoo_start + 3.5 ~ 0.01 | hoo_start + 4.5 ~ 0.2 | mid - 3.5 ~ 0.28 | mid - 2.5 ~ 0.3 | mid - 2.0 ~ 0.3 | mid ~ 0.24 | mid + 2.0 ~ 0.23 | mid + 3.0 ~ 0.23 | hoo_end - 4.0 ~ 0.1 | hoo_end - 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {6759af69-87fd-438c-8cfb-95b17aa26035}, !- Handle
  {117685a5-0fdd-407a-8600-7996ef775a20}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 2.5 ~ 0.0 | hoo_start + 3.5 ~ 0.17 | hoo_start + 4.5 ~ 0.58 | mid - 3.5 ~ 0.66 | mid - 2.5 ~ 0.78 | mid - 1.5 ~ 0.82 | mid - 0.5 ~ 0.71 | mid + 0.5 ~ 0.82 | mid + 1.5 ~ 0.78 | mid + 2.5 ~ 0.74 | mid + 3.5 ~ 0.63 | mid + 4.5 ~ 0.41 | hoo_end - 3.5 ~ 0.18 | hoo_end - 1.5 ~ 0.18 | hoo_end - 0.5 ~ 0.1 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {69a11641-4bfe-4038-adab-e95f9122aa18}, !- Handle
  autogen Elevator Schedule 1 2,          !- Name
  {e4f442c4-1df7-4a93-84d4-85ee80e3458e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {90e55c76-e1e8-437c-8ea9-15f12cf14966}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {90e55c76-e1e8-437c-8ea9-15f12cf14966}, !- Handle
  autogen Elevator Schedule 1 2_day_sch,  !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0148348044928048,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0296696089856095,                     !- Value Until Time 3
  3,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0445044134784143,                     !- Value Until Time 4
  3,                                      !- Hour 5
  30,                                     !- Minute 5
  0.059339217971219,                      !- Value Until Time 5
  3,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0445044134784143,                     !- Value Until Time 6
  4,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0296696089856095,                     !- Value Until Time 7
  4,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0148348044928048,                     !- Value Until Time 8
  4,                                      !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0212112576046792,                     !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0424225152093584,                     !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0636337728140376,                     !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0848450304187168,                     !- Value Until Time 13
  5,                                      !- Hour 14
  45,                                     !- Minute 14
  0.0806376477790362,                     !- Value Until Time 14
  6,                                      !- Hour 15
  0,                                      !- Minute 15
  0.0764302651393557,                     !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.0722228824996752,                     !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  0.0680154998599946,                     !- Value Until Time 17
  6,                                      !- Hour 18
  45,                                     !- Minute 18
  0.0510116248949959,                     !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.0340077499299973,                     !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.0170038749649986,                     !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.025462226345929,                      !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.050924452691858,                      !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.076386679037787,                      !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.101848905383716,                      !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.076386679037787,                      !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.050924452691858,                      !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.025462226345929,                      !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.0127529062237489,                     !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0255058124474978,                     !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.0382587186712468,                     !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0510116248949957,                     !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0382587186712468,                     !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0255058124474979,                     !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.0127529062237489,                     !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.0148348044928048,                     !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0296696089856095,                     !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0445044134784143,                     !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.059339217971219,                      !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0445044134784143,                     !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0296696089856095,                     !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0148348044928048,                     !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0;                                      !- Value Until Time 47

OS:AdditionalProperties,
  {c4247784-0246-4c00-a21a-f6fcf80a0297}, !- Handle
  {90e55c76-e1e8-437c-8ea9-15f12cf14966}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  2.5 ~ 0.0 | 3.5 ~ 0.059339217971219 | 4.5 ~ 0.0 | 5.5 ~ 0.0848450304187168 | 6.5 ~ 0.0680154998599946 | 7.5 ~ 0.0 | 16.5 ~ 0.0 | 17.5 ~ 0.101848905383716 | 18.5 ~ 0.0 | 19.5 ~ 0.0510116248949957 | 20.5 ~ 0.0 | 21.5 ~ 0.059339217971219 | 22.5 ~ 0.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {6f0a000b-af75-4c41-bcad-a28598433971}, !- Handle
  autogen Hospital Activity 0,            !- Name
  {350551e1-be98-4a35-96e4-f6d242df4e38}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef07b2e4-b39a-4b7c-a192-ac1a68691b4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {ef07b2e4-b39a-4b7c-a192-ac1a68691b4f}, !- Handle
  autogen Hospital Activity 0_day_sch,    !- Name
  {c761ae54-9f69-4616-b1b2-743d11e69ddf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {8eb57282-9bee-4c13-8175-48cf31efefd9}, !- Handle
  {ef07b2e4-b39a-4b7c-a192-ac1a68691b4f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {150b21a7-dbdc-4fa7-9458-1434d88e1652}, !- Handle
  autogen Schedule Rule 22 1,             !- Name
  {86b97e74-371a-4ca9-bcea-b77bec10f164}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c455169c-2e0f-4ade-8a8d-62b647d4171f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {c455169c-2e0f-4ade-8a8d-62b647d4171f}, !- Handle
  autogen Schedule Rule 22 1_day_sch,     !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {1ba521c7-84c9-422c-8eb5-1e46cc0b0fb1}, !- Handle
  {c455169c-2e0f-4ade-8a8d-62b647d4171f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_clg ~ val_clg,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {50509e5c-7c70-4695-84ea-4b499e3e1350}, !- Handle
  autogen Schedule Rule 21 1,             !- Name
  {09414852-76c9-48e9-8cb8-a55cc0423c39}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ff9b725-1212-49bf-9e18-487ca8f41fb8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {2ff9b725-1212-49bf-9e18-487ca8f41fb8}, !- Handle
  autogen Schedule Rule 21 1_day_sch,     !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {03fab512-582f-430d-8850-3022bb6df2a4}, !- Handle
  {2ff9b725-1212-49bf-9e18-487ca8f41fb8}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {31418882-b271-445f-9282-a751b6222562}, !- Handle
  autogen Hospital Critical ClgSetp 0,    !- Name
  {05e2ecbc-8975-4e73-935e-5ac748a33f34}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35864a4d-51af-4eb0-9379-9d23dab3fc34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {35864a4d-51af-4eb0-9379-9d23dab3fc34}, !- Handle
  autogen Hospital Critical ClgSetp 0_day_sch, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {6a5a7690-f712-4106-8b2f-8c087c6db75b}, !- Handle
  {35864a4d-51af-4eb0-9379-9d23dab3fc34}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {405c0c0f-9db9-48ba-933b-3f31c7dbbc89}, !- Handle
  autogen Schedule Rule 11 1,             !- Name
  {f9258a8d-9db1-4964-a02e-db4be64c1b28}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8a391adf-dffc-43a3-8b53-f18980bbaf43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {8a391adf-dffc-43a3-8b53-f18980bbaf43}, !- Handle
  autogen Schedule Rule 11 1_day_sch,     !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.53125,                                !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5625,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.59375,                                !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.625,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.65625,                                !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.6875,                                 !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.71875,                                !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.75,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.78125,                                !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.8125,                                 !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.84375,                                !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.875,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.90625,                                !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.9375,                                 !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.96875,                                !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  17,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  17,                                     !- Hour 19
  15,                                     !- Minute 19
  0.975,                                  !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.95,                                   !- Value Until Time 20
  17,                                     !- Hour 21
  45,                                     !- Minute 21
  0.925,                                  !- Value Until Time 21
  18,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  15,                                     !- Minute 23
  0.875,                                  !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.85,                                   !- Value Until Time 24
  18,                                     !- Hour 25
  45,                                     !- Minute 25
  0.825,                                  !- Value Until Time 25
  19,                                     !- Hour 26
  0,                                      !- Minute 26
  0.8,                                    !- Value Until Time 26
  19,                                     !- Hour 27
  15,                                     !- Minute 27
  0.7625,                                 !- Value Until Time 27
  19,                                     !- Hour 28
  30,                                     !- Minute 28
  0.725,                                  !- Value Until Time 28
  19,                                     !- Hour 29
  45,                                     !- Minute 29
  0.6875,                                 !- Value Until Time 29
  20,                                     !- Hour 30
  0,                                      !- Minute 30
  0.65,                                   !- Value Until Time 30
  20,                                     !- Hour 31
  15,                                     !- Minute 31
  0.6125,                                 !- Value Until Time 31
  20,                                     !- Hour 32
  30,                                     !- Minute 32
  0.575,                                  !- Value Until Time 32
  20,                                     !- Hour 33
  45,                                     !- Minute 33
  0.5375,                                 !- Value Until Time 33
  21,                                     !- Hour 34
  0,                                      !- Minute 34
  0.5,                                    !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.5;                                    !- Value Until Time 35

OS:AdditionalProperties,
  {a8edd1a6-a74b-44a1-95cc-fcf7cabe3022}, !- Handle
  {8a391adf-dffc-43a3-8b53-f18980bbaf43}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  4.0 ~ 0.5 | 8.0 ~ 1.0 | 17.0 ~ 1.0 | 19.0 ~ 0.8 | 21.0 ~ 0.5, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4ee47561-3dda-46ec-be5a-9e0228a21da2}, !- Handle
  autogen Hospital Critical HtgSetp 0,    !- Name
  {10f588a3-bc74-4b6d-b1ea-ff11e5aaa6ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c10b7ed-f526-4655-80a8-3ef900f52170}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {5c10b7ed-f526-4655-80a8-3ef900f52170}, !- Handle
  autogen Hospital Critical HtgSetp 0_day_sch, !- Name
  {a93bfe5a-781d-4365-a476-a8e23401c9cf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {055abdb1-9a9f-4e4b-9a57-5e077e81cda3}, !- Handle
  {5c10b7ed-f526-4655-80a8-3ef900f52170}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a4b800db-9c0a-4a9c-9b89-2a204da34546}, !- Handle
  autogen Schedule Rule 10 1,             !- Name
  {81a8a675-7cac-4097-9ad2-311f0a6fc805}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dffa740f-d6e5-47ee-a6e2-16d65efcfe07}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {dffa740f-d6e5-47ee-a6e2-16d65efcfe07}, !- Handle
  autogen Schedule Rule 10 1_day_sch,     !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  15,                                     !- Minute 2
  0.525,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  30,                                     !- Minute 3
  0.55,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  45,                                     !- Minute 4
  0.575,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  4,                                      !- Hour 6
  15,                                     !- Minute 6
  0.625,                                  !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.675,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.725,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.75,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.775,                                  !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.825,                                  !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.85,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.875,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  16,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  16,                                     !- Hour 19
  15,                                     !- Minute 19
  0.8875,                                 !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.875,                                  !- Value Until Time 20
  16,                                     !- Hour 21
  45,                                     !- Minute 21
  0.8625,                                 !- Value Until Time 21
  17,                                     !- Hour 22
  0,                                      !- Minute 22
  0.85,                                   !- Value Until Time 22
  17,                                     !- Hour 23
  15,                                     !- Minute 23
  0.8375,                                 !- Value Until Time 23
  17,                                     !- Hour 24
  30,                                     !- Minute 24
  0.825,                                  !- Value Until Time 24
  17,                                     !- Hour 25
  45,                                     !- Minute 25
  0.8125,                                 !- Value Until Time 25
  18,                                     !- Hour 26
  0,                                      !- Minute 26
  0.8,                                    !- Value Until Time 26
  18,                                     !- Hour 27
  15,                                     !- Minute 27
  0.7875,                                 !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.775,                                  !- Value Until Time 28
  18,                                     !- Hour 29
  45,                                     !- Minute 29
  0.7625,                                 !- Value Until Time 29
  19,                                     !- Hour 30
  0,                                      !- Minute 30
  0.75,                                   !- Value Until Time 30
  19,                                     !- Hour 31
  15,                                     !- Minute 31
  0.7375,                                 !- Value Until Time 31
  19,                                     !- Hour 32
  30,                                     !- Minute 32
  0.725,                                  !- Value Until Time 32
  19,                                     !- Hour 33
  45,                                     !- Minute 33
  0.7125,                                 !- Value Until Time 33
  20,                                     !- Hour 34
  0,                                      !- Minute 34
  0.7,                                    !- Value Until Time 34
  21,                                     !- Hour 35
  0,                                      !- Minute 35
  0.7,                                    !- Value Until Time 35
  21,                                     !- Hour 36
  15,                                     !- Minute 36
  0.675,                                  !- Value Until Time 36
  21,                                     !- Hour 37
  30,                                     !- Minute 37
  0.65,                                   !- Value Until Time 37
  21,                                     !- Hour 38
  45,                                     !- Minute 38
  0.625,                                  !- Value Until Time 38
  22,                                     !- Hour 39
  0,                                      !- Minute 39
  0.6,                                    !- Value Until Time 39
  22,                                     !- Hour 40
  15,                                     !- Minute 40
  0.575,                                  !- Value Until Time 40
  22,                                     !- Hour 41
  30,                                     !- Minute 41
  0.55,                                   !- Value Until Time 41
  22,                                     !- Hour 42
  45,                                     !- Minute 42
  0.525,                                  !- Value Until Time 42
  23,                                     !- Hour 43
  0,                                      !- Minute 43
  0.5,                                    !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5;                                    !- Value Until Time 44

OS:AdditionalProperties,
  {e25a1b03-5697-4562-b809-3e528957ccce}, !- Handle
  {dffa740f-d6e5-47ee-a6e2-16d65efcfe07}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  3.0 ~ 0.5 | 5.0 ~ 0.7 | 7.0 ~ 0.9 | 16.0 ~ 0.9 | 20.0 ~ 0.7 | 21.0 ~ 0.7 | 23.0 ~ 0.5, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {49229299-4e9a-4cff-8bcb-f2c7208fcaf1}, !- Handle
  autogen Schedule Rule 2 1,              !- Name
  {ddafd4e7-94a3-4cf2-a901-972e624b2bcb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1620a49c-0640-42e2-8d69-90f2ee1d4440}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {1620a49c-0640-42e2-8d69-90f2ee1d4440}, !- Handle
  autogen Schedule Rule 2 1_day_sch,      !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  15,                                     !- Minute 2
  0.43125,                                !- Value Until Time 2
  3,                                      !- Hour 3
  30,                                     !- Minute 3
  0.4625,                                 !- Value Until Time 3
  3,                                      !- Hour 4
  45,                                     !- Minute 4
  0.49375,                                !- Value Until Time 4
  4,                                      !- Hour 5
  0,                                      !- Minute 5
  0.525,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  15,                                     !- Minute 6
  0.55625,                                !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.5875,                                 !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.61875,                                !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.68125,                                !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.7125,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.74375,                                !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.775,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.80625,                                !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.8375,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.86875,                                !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  16,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  16,                                     !- Hour 19
  15,                                     !- Minute 19
  0.884375,                               !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.86875,                                !- Value Until Time 20
  16,                                     !- Hour 21
  45,                                     !- Minute 21
  0.853125,                               !- Value Until Time 21
  17,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8375,                                 !- Value Until Time 22
  17,                                     !- Hour 23
  15,                                     !- Minute 23
  0.821875,                               !- Value Until Time 23
  17,                                     !- Hour 24
  30,                                     !- Minute 24
  0.80625,                                !- Value Until Time 24
  17,                                     !- Hour 25
  45,                                     !- Minute 25
  0.790625,                               !- Value Until Time 25
  18,                                     !- Hour 26
  0,                                      !- Minute 26
  0.775,                                  !- Value Until Time 26
  18,                                     !- Hour 27
  15,                                     !- Minute 27
  0.759375,                               !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.74375,                                !- Value Until Time 28
  18,                                     !- Hour 29
  45,                                     !- Minute 29
  0.728125,                               !- Value Until Time 29
  19,                                     !- Hour 30
  0,                                      !- Minute 30
  0.7125,                                 !- Value Until Time 30
  19,                                     !- Hour 31
  15,                                     !- Minute 31
  0.696875,                               !- Value Until Time 31
  19,                                     !- Hour 32
  30,                                     !- Minute 32
  0.68125,                                !- Value Until Time 32
  19,                                     !- Hour 33
  45,                                     !- Minute 33
  0.665625,                               !- Value Until Time 33
  20,                                     !- Hour 34
  0,                                      !- Minute 34
  0.65,                                   !- Value Until Time 34
  21,                                     !- Hour 35
  0,                                      !- Minute 35
  0.65,                                   !- Value Until Time 35
  21,                                     !- Hour 36
  15,                                     !- Minute 36
  0.61875,                                !- Value Until Time 36
  21,                                     !- Hour 37
  30,                                     !- Minute 37
  0.5875,                                 !- Value Until Time 37
  21,                                     !- Hour 38
  45,                                     !- Minute 38
  0.55625,                                !- Value Until Time 38
  22,                                     !- Hour 39
  0,                                      !- Minute 39
  0.525,                                  !- Value Until Time 39
  22,                                     !- Hour 40
  15,                                     !- Minute 40
  0.49375,                                !- Value Until Time 40
  22,                                     !- Hour 41
  30,                                     !- Minute 41
  0.4625,                                 !- Value Until Time 41
  22,                                     !- Hour 42
  45,                                     !- Minute 42
  0.43125,                                !- Value Until Time 42
  23,                                     !- Hour 43
  0,                                      !- Minute 43
  0.4,                                    !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.4;                                    !- Value Until Time 44

OS:AdditionalProperties,
  {0ef4f9ed-8ea3-4190-bb3a-80f9581ccce0}, !- Handle
  {1620a49c-0640-42e2-8d69-90f2ee1d4440}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  3.0 ~ 0.4 | 5.0 ~ 0.65 | 7.0 ~ 0.9 | 16.0 ~ 0.9 | 20.0 ~ 0.65 | 21.0 ~ 0.65 | 23.0 ~ 0.4, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {891e9759-8517-4adb-9525-7609b8a1dbee}, !- Handle
  autogen Schedule Rule 16 1,             !- Name
  {4d9620d9-d5b0-4558-bf0a-4f00191fe1aa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a68762b1-ae0f-48aa-b7aa-06d183ed81ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {a68762b1-ae0f-48aa-b7aa-06d183ed81ab}, !- Handle
  autogen Schedule Rule 16 1_day_sch,     !- Name
  {54b93f08-5f85-483a-88dc-bd4d1f37a724}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0f6624c0-442c-4c85-83d2-b51fcd1fa7c8}, !- Handle
  {a68762b1-ae0f-48aa-b7aa-06d183ed81ab}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1518b429-cece-4cb1-8b7d-f7321d34243f}, !- Handle
  autogen Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule 0, !- Name
  {2c4172f6-9f16-4910-b236-c255e8e330aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd2edb14-2249-41b1-9810-f87a9b93ad01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {fd2edb14-2249-41b1-9810-f87a9b93ad01}, !- Handle
  autogen Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule 0_day_sch, !- Name
  {2e27ce2a-f8cb-4f86-8e27-6c1f9f44122f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:AdditionalProperties,
  {c14287e0-c7dc-41a6-a390-2f7107fd8f50}, !- Handle
  {fd2edb14-2249-41b1-9810-f87a9b93ad01}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {57f79fbd-4e65-4c93-853a-57b9a27522fd}, !- Handle
  autogen Hospital Kitchen Gas 1,         !- Name
  {0f33427e-4e8d-48cf-8d24-f6d0f7a52bf8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {400c7c5e-bc5c-413d-b48f-ed2414bc6944}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {400c7c5e-bc5c-413d-b48f-ed2414bc6944}, !- Handle
  autogen Hospital Kitchen Gas 1_day_sch, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0275,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0425,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0625,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0875,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.175,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.2,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.175,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.175,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2875,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.275,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2625,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.175,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1375,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.125,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1125,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0875,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.075,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0625,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0425,                                 !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.035;                                  !- Value Until Time 68

OS:AdditionalProperties,
  {56b31767-8058-4715-89c3-2232dc589163}, !- Handle
  {400c7c5e-bc5c-413d-b48f-ed2414bc6944}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f6e58cac-889a-4e06-bd05-5cfacfb87b15}, !- Handle
  autogen Schedule Rule 14 1,             !- Name
  {1a45ea01-17bf-45dd-b0df-c59ab5a9612f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0ef3b286-1d93-4185-951c-fd22df898afb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {0ef3b286-1d93-4185-951c-fd22df898afb}, !- Handle
  autogen Schedule Rule 14 1_day_sch,     !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.165625,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15625,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.146875,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1375,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.128125,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.11875,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.109375,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1375,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.175,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.275,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.325,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.325,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.275,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.25,                                   !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.275,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3,                                    !- Value Until Time 24
  10,                                     !- Hour 25
  15,                                     !- Minute 25
  0.325,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  30,                                     !- Minute 26
  0.35,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.35,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  45,                                     !- Minute 28
  0.341666666666667,                      !- Value Until Time 28
  12,                                     !- Hour 29
  0,                                      !- Minute 29
  0.333333333333333,                      !- Value Until Time 29
  12,                                     !- Hour 30
  15,                                     !- Minute 30
  0.325,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  30,                                     !- Minute 31
  0.316666666666667,                      !- Value Until Time 31
  12,                                     !- Hour 32
  45,                                     !- Minute 32
  0.308333333333333,                      !- Value Until Time 32
  13,                                     !- Hour 33
  0,                                      !- Minute 33
  0.3,                                    !- Value Until Time 33
  13,                                     !- Hour 34
  15,                                     !- Minute 34
  0.291666666666667,                      !- Value Until Time 34
  13,                                     !- Hour 35
  30,                                     !- Minute 35
  0.283333333333333,                      !- Value Until Time 35
  13,                                     !- Hour 36
  45,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  14,                                     !- Hour 37
  0,                                      !- Minute 37
  0.266666666666667,                      !- Value Until Time 37
  14,                                     !- Hour 38
  15,                                     !- Minute 38
  0.258333333333333,                      !- Value Until Time 38
  14,                                     !- Hour 39
  30,                                     !- Minute 39
  0.25,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  45,                                     !- Minute 40
  0.258333333333333,                      !- Value Until Time 40
  15,                                     !- Hour 41
  0,                                      !- Minute 41
  0.266666666666667,                      !- Value Until Time 41
  15,                                     !- Hour 42
  15,                                     !- Minute 42
  0.275,                                  !- Value Until Time 42
  15,                                     !- Hour 43
  30,                                     !- Minute 43
  0.283333333333333,                      !- Value Until Time 43
  15,                                     !- Hour 44
  45,                                     !- Minute 44
  0.291666666666667,                      !- Value Until Time 44
  16,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  16,                                     !- Hour 46
  15,                                     !- Minute 46
  0.308333333333333,                      !- Value Until Time 46
  16,                                     !- Hour 47
  30,                                     !- Minute 47
  0.316666666666667,                      !- Value Until Time 47
  16,                                     !- Hour 48
  45,                                     !- Minute 48
  0.325,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  0,                                      !- Minute 49
  0.333333333333333,                      !- Value Until Time 49
  17,                                     !- Hour 50
  15,                                     !- Minute 50
  0.341666666666667,                      !- Value Until Time 50
  17,                                     !- Hour 51
  30,                                     !- Minute 51
  0.35,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  45,                                     !- Minute 52
  0.341666666666667,                      !- Value Until Time 52
  18,                                     !- Hour 53
  0,                                      !- Minute 53
  0.333333333333333,                      !- Value Until Time 53
  18,                                     !- Hour 54
  15,                                     !- Minute 54
  0.325,                                  !- Value Until Time 54
  18,                                     !- Hour 55
  30,                                     !- Minute 55
  0.316666666666667,                      !- Value Until Time 55
  18,                                     !- Hour 56
  45,                                     !- Minute 56
  0.308333333333333,                      !- Value Until Time 56
  19,                                     !- Hour 57
  0,                                      !- Minute 57
  0.3,                                    !- Value Until Time 57
  19,                                     !- Hour 58
  15,                                     !- Minute 58
  0.291666666666667,                      !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.283333333333333,                      !- Value Until Time 59
  19,                                     !- Hour 60
  45,                                     !- Minute 60
  0.275,                                  !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.266666666666667,                      !- Value Until Time 61
  20,                                     !- Hour 62
  15,                                     !- Minute 62
  0.258333333333333,                      !- Value Until Time 62
  20,                                     !- Hour 63
  30,                                     !- Minute 63
  0.25,                                   !- Value Until Time 63
  22,                                     !- Hour 64
  0,                                      !- Minute 64
  0.25,                                   !- Value Until Time 64
  22,                                     !- Hour 65
  15,                                     !- Minute 65
  0.240625,                               !- Value Until Time 65
  22,                                     !- Hour 66
  30,                                     !- Minute 66
  0.23125,                                !- Value Until Time 66
  22,                                     !- Hour 67
  45,                                     !- Minute 67
  0.221875,                               !- Value Until Time 67
  23,                                     !- Hour 68
  0,                                      !- Minute 68
  0.2125,                                 !- Value Until Time 68
  23,                                     !- Hour 69
  15,                                     !- Minute 69
  0.203125,                               !- Value Until Time 69
  23,                                     !- Hour 70
  30,                                     !- Minute 70
  0.19375,                                !- Value Until Time 70
  23,                                     !- Hour 71
  45,                                     !- Minute 71
  0.184375,                               !- Value Until Time 71
  24,                                     !- Hour 72
  0,                                      !- Minute 72
  0.175;                                  !- Value Until Time 72

OS:AdditionalProperties,
  {835c1046-f758-4a39-9bcf-6bae22c26131}, !- Handle
  {0ef3b286-1d93-4185-951c-fd22df898afb}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  2.0 ~ 0.1 | 5.5 ~ 0.1 | 6.5 ~ 0.25 | 7.5 ~ 0.35 | 8.5 ~ 0.35 | 9.5 ~ 0.25 | 10.5 ~ 0.35 | 11.5 ~ 0.35 | 14.5 ~ 0.25 | 17.5 ~ 0.35 | 20.5 ~ 0.25 | 22.0 ~ 0.25, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {d76a9a08-3706-4240-b040-75fcdcf5ef69}, !- Handle
  {eb2345d0-c210-4f6c-9f1f-0631d696e5ab}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DOAS with water source heat pumps district chilled water with district hot water, !- Feature Value 1
  envelope_as_constructed_template,       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ComStock DOE Ref Pre-1980,              !- Feature Value 2
  envelope_template,                      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock 90.1-2004,                     !- Feature Value 5
  exterior_lighting_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_template,             !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock 90.1-2007,                     !- Feature Value 7
  interior_equipment_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref Pre-1980,              !- Feature Value 8
  interior_equipment_template,            !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock 90.1-2007,                     !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref Pre-1980,              !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock 90.1-2007,                     !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref Pre-1980,              !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref 1980-2004;             !- Feature Value 13

OS:Schedule:Ruleset,
  {aea8871c-19eb-4214-a590-2353264ceb0b}, !- Handle
  4 Zone DOAS Occ Sch,                    !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {a4866344-227b-43a4-937b-648957d54854}, !- Default Day Schedule Name
  {94a225c2-7429-47a1-83ed-3d6cc511a0b5}, !- Summer Design Day Schedule Name
  {2cb7aa10-454a-4c2f-9161-2ed80625a5e8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4866344-227b-43a4-937b-648957d54854}, !- Handle
  4 Zone DOAS Occ Sch Default,            !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {fe77af4f-ecdf-4663-a17e-236398a61a24}, !- Handle
  {aea8871c-19eb-4214-a590-2353264ceb0b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  177.45709828393205,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-11-16 01:55:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-11-16 01:55:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2cb7aa10-454a-4c2f-9161-2ed80625a5e8}, !- Handle
  4 Zone DOAS Occ Sch Winter Design Day,  !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {94a225c2-7429-47a1-83ed-3d6cc511a0b5}, !- Handle
  4 Zone DOAS Occ Sch Summer Design Day,  !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb3ead1f-e464-4fba-a9d0-e87ec07bddae}, !- Handle
  4 Zone DOAS Occ Sch Sunday Rule,        !- Name
  {aea8871c-19eb-4214-a590-2353264ceb0b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1923e4a1-aac3-47de-89e9-b75ba7d6df61}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1923e4a1-aac3-47de-89e9-b75ba7d6df61}, !- Handle
  4 Zone DOAS Occ Sch Sunday,             !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {680b2d81-0e9f-4b5f-9a8a-c44a9da62103}, !- Handle
  51 Zone DOAS Occ Sch,                   !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {d6d1eacd-a989-446a-9331-4a110ba8853b}, !- Default Day Schedule Name
  {5c3b258e-3cf0-427f-90d9-19e2272c2b6f}, !- Summer Design Day Schedule Name
  {986105f8-1da8-4918-af70-3b73f05f5b31}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6d1eacd-a989-446a-9331-4a110ba8853b}, !- Handle
  51 Zone DOAS Occ Sch Default,           !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b59fa524-e988-4c92-a71c-4e95535a6bdd}, !- Handle
  {680b2d81-0e9f-4b5f-9a8a-c44a9da62103}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1116.8801152046085,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  51,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-11-16 01:55:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-11-16 01:55:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {986105f8-1da8-4918-af70-3b73f05f5b31}, !- Handle
  51 Zone DOAS Occ Sch Winter Design Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c3b258e-3cf0-427f-90d9-19e2272c2b6f}, !- Handle
  51 Zone DOAS Occ Sch Summer Design Day, !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0461c4e-1dd3-452d-a588-e6ad21629d77}, !- Handle
  51 Zone DOAS Occ Sch Sunday Rule,       !- Name
  {680b2d81-0e9f-4b5f-9a8a-c44a9da62103}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38d67162-8c64-40f4-8c8b-4885e3a6f72e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38d67162-8c64-40f4-8c8b-4885e3a6f72e}, !- Handle
  51 Zone DOAS Occ Sch Sunday,            !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {027f77e2-9889-457d-af91-8c18ae9f50df}, !- Handle
  8 Zone DOAS Occ Sch,                    !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  {1ebd89c7-e114-490e-8302-e533fd155f2f}, !- Default Day Schedule Name
  {c0d3fc44-f8da-4eb5-aefa-dba5be9a773b}, !- Summer Design Day Schedule Name
  {8719e4d3-e320-4c9f-9dbb-b3889292013e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ebd89c7-e114-490e-8302-e533fd155f2f}, !- Handle
  8 Zone DOAS Occ Sch Default,            !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ed488cc0-b4ba-447b-b978-4ed0fb703648}, !- Handle
  {027f77e2-9889-457d-af91-8c18ae9f50df}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  547.10422416896768,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  8,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-11-16 01:55:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-11-16 01:55:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8719e4d3-e320-4c9f-9dbb-b3889292013e}, !- Handle
  8 Zone DOAS Occ Sch Winter Design Day,  !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0d3fc44-f8da-4eb5-aefa-dba5be9a773b}, !- Handle
  8 Zone DOAS Occ Sch Summer Design Day,  !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d886907-d0e2-44fc-b007-f6379e02e819}, !- Handle
  8 Zone DOAS Occ Sch Saturday Rule,      !- Name
  {027f77e2-9889-457d-af91-8c18ae9f50df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f23cc7b-6178-4c38-ade0-aa080c89534c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {9f23cc7b-6178-4c38-ade0-aa080c89534c}, !- Handle
  8 Zone DOAS Occ Sch Saturday,           !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f9c0f709-1de4-497a-9611-30fc9271c487}, !- Handle
  8 Zone DOAS Occ Sch Sunday Rule,        !- Name
  {027f77e2-9889-457d-af91-8c18ae9f50df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d7ef7e3-121d-42f1-9ddd-79835d71553d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d7ef7e3-121d-42f1-9ddd-79835d71553d}, !- Handle
  8 Zone DOAS Occ Sch Sunday,             !- Name
  {da0d64c7-2c8e-4ee3-91e6-9fbe4e4a34b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4344deb7-7368-4031-8533-96b910400bc3}, !- Handle
  {721ad1cb-9aaf-46dd-b9c2-231e1e049f1a}; !- Object Name

OS:Material,
  {66962caa-8eb0-417e-a8f4-95aa6927d49f}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c9748b12-f433-4002-a31f-f06bf1247cdb}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {66962caa-8eb0-417e-a8f4-95aa6927d49f}; !- Layer 1

OS:InternalMass:Definition,
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Handle
  Internal Mass Definition 2,             !- Name
  {c9748b12-f433-4002-a31f-f06bf1247cdb}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d498142f-a799-4aaa-b5dd-6bbaea979919}, !- Handle
  Hospital NurseStn C end_b - Story Top Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {b82ab66b-7865-4d20-b1de-6bada2a3ef5d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {22cbdd2b-e765-4e03-94e0-2517b2790115}, !- Handle
  Hospital NurseStn A end_b - Story Top Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {6a79558d-5535-4369-8826-4f39eed0e4de}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {83832046-8000-4ebe-9437-9ce848554916}, !- Handle
  Hospital NurseStn C  - Story Top Mass,  !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {fedaeb96-8b4e-497b-b783-7f41cfd6cdbd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fc09428a-4e3b-4a04-8d44-a15350a0c187}, !- Handle
  Hospital PatRoom C  - Story Top Mass,   !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {a525d458-c833-4cd3-9c97-8ee8416c37d8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f6f5eecc-5a26-4293-9900-0e630fd992e0}, !- Handle
  Hospital Corridor B  - Story Top Mass,  !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {43a29c99-c2ef-4ef1-a096-628ecc0adab0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6ab5e186-6578-4d8f-9525-b27facb94b94}, !- Handle
  Hospital PatRoom A  - Story Top Mass,   !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {3c23e121-61d6-4410-97ff-632e546ac769}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d6a898f8-141a-4f1f-abdc-549f3b3cda11}, !- Handle
  Hospital PatRoom A end_a - Story Top Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {1a4721b8-c208-4ea2-80a8-f2ef20519341}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8471dcfb-7f8d-4fc1-93ec-3522419248f4}, !- Handle
  Hospital PatRoom C end_a - Story Top Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {51adca0a-4452-4f9a-af9d-77fdcd0ab60f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2e11d972-df53-4ae4-9019-eba15a5bf6cf}, !- Handle
  Hospital ER_NurseStn B end_b - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {ee3a6703-4989-4e61-ad26-705eb247c21c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {89bd1b1e-098e-4ac6-aa04-19573635411b}, !- Handle
  Hospital ER_NurseStn C  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {634cf4d5-6555-40ac-b8a1-d23d77028414}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a82963a9-198e-4638-9c91-558f302d40ac}, !- Handle
  Hospital ER_NurseStn B  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {57750868-e363-4d53-9f6f-b3e32eff4f8b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fd013cf3-9145-44c9-a0e8-6dbf0700c92b}, !- Handle
  Hospital ER_NurseStn A  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {d22ab105-bd76-47ac-a473-be3cd3be4c8f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8c3e5940-9464-4e69-8c4c-34de16e93571}, !- Handle
  Hospital NurseStn B end_b - Story Top Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {2d5771a5-a763-4a5a-ace1-a9e1b791a011}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e853e13e-b231-4fa6-80f1-c0222e62d7f5}, !- Handle
  Hospital ER_NurseStn C end_b - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {96e0008e-2ad5-47ec-9f48-3fe4a73b21ad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ea544209-1ff5-4ba9-9cc7-7e1674392266}, !- Handle
  Hospital Kitchen C  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {1b3dd954-bfb2-471d-9158-921c0c5e6e10}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5d7d1b8e-1632-454a-ad5b-bcabd15ab119}, !- Handle
  Hospital Kitchen B  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {763fb2e4-605a-455b-8a79-0e0e655c781d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b5e7fdf5-6556-40d3-9648-6dfddd7bbbd3}, !- Handle
  Hospital NurseStn A  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {ef315a88-cdd8-41e4-9378-277544031429}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b5b5945e-5eda-4b7c-a826-fd7ba8b73004}, !- Handle
  Hospital Lobby C  - Story Ground Mass,  !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {991d6dd7-172f-4241-a6fa-63cedde8b85b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0c3c375e-1d8c-4b61-bde7-5ef814f73f84}, !- Handle
  Hospital ICU_PatRm C  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {4a85c7cd-95fc-4f97-bc01-1fe1a619b1f3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b47faf52-565d-43f8-a5ee-141d69d4d9c8}, !- Handle
  Hospital ER_Trauma C  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {64a1b621-17c4-4c3b-a70d-a614e70ebc60}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b93c0bd4-1c32-4630-867f-45af26e3c5da}, !- Handle
  Hospital Radiology C  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {8c6bb8fc-ac33-48aa-afcb-d0a606019f8c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2f1bc51c-d671-4262-83dd-373d48bf1a39}, !- Handle
  Hospital NurseStn B  - Story Top Mass,  !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {b20e3e95-de5e-43f6-bbe0-487fd8a8df4b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {599d48a3-af06-4e59-a800-36d149a820c5}, !- Handle
  Hospital ER_Exam A  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {2216ceda-d2bf-440b-b1df-7236326ccfa7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9b3383b6-ec10-474e-986a-359c99a48b9e}, !- Handle
  Hospital ER_Exam B  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {6c924444-f19b-4789-9664-7632a298ce14}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {50b5c12e-2730-4342-ba59-b41278f13605}, !- Handle
  Hospital ICU_PatRm A  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {b8593f56-df3d-49ee-9466-6054d901f218}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b23aecf2-47b6-40f4-ad5c-1a4c55601ab9}, !- Handle
  Hospital Lobby C end_a - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {90df674c-54c4-4b18-9dee-3d49b0ab80d9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1d8ca3e3-3c4a-4f16-a684-cdd361b54990}, !- Handle
  Hospital Dining C  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {390cb9ad-f8d2-4314-af66-9156588ff037}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a1e77f8b-47a4-4e44-9581-4c1a51967d30}, !- Handle
  Hospital Lobby B end_a - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {94c2cab8-7791-4f11-afa4-243880b94ab2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2c8cbf31-bcc2-4007-a84a-883d6d9a2ff2}, !- Handle
  Hospital Corridor B end_a - Story Top Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {37877506-6cb9-4588-8eb2-b766ea8a9a17}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5c4aa66c-4b25-4cfc-82a4-4679341c3167}, !- Handle
  Hospital NurseStn B  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {15617838-8709-4517-8af5-d2717c00c986}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7f3a4b29-280e-4b60-a2ec-1b9e06454412}, !- Handle
  Hospital ER_NurseStn A end_b - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {f8323320-26f1-4fc9-b3ec-7da185497a66}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2874213b-1129-4b5b-8044-6696b673ce4d}, !- Handle
  Hospital PhysTherapy A  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {5395facd-204f-465b-93db-2344010bae12}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f90005fd-8d1b-40e3-98d2-a228a5e64898}, !- Handle
  Hospital Lobby A end_a - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {16145bee-6ef6-4400-a591-9592c4e75d36}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bc9477ed-dced-4070-a913-5449fe483acb}, !- Handle
  Hospital Radiology B  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {4600218d-4af5-42fa-bcbf-97d749aa80c1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6c029d8b-c4e8-43bf-9c49-04be030bdfdd}, !- Handle
  Hospital NurseStn C  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {49fbfd1d-1709-471d-a505-203b956b7a0a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5b7c83b2-511d-4d98-bd1f-9eae9e688e9f}, !- Handle
  Hospital ER_Trauma B  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {0076e40e-1968-4063-9ae1-25166c72b0c0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a153c59c-1b04-4584-9436-3b644f1a3a55}, !- Handle
  Hospital ER_Triage B  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {319e88b6-f755-4017-9242-dc0ca45e1390}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5e6b96c8-efdc-410b-b293-c84db8121d19}, !- Handle
  Hospital Radiology A  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {b03dc56b-217e-4467-8a88-ca4066987527}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {34b61770-d3ae-4f81-b798-58c3feef3f2a}, !- Handle
  Hospital ICU_NurseStn A  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {d9740f40-f9e5-4e92-9866-51605562cfbe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {783b73b0-e394-4c73-984d-fc796bf3aed4}, !- Handle
  Hospital Lobby A  - Story Ground Mass,  !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {0a09b1f8-2a6f-48f7-93d2-f7936c558a45}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {62f11c21-854b-4f0f-80ba-07e9ad2274bf}, !- Handle
  Hospital PhysTherapy C  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {0f8a2fcf-8cb2-4fb5-b3a9-1b09900ba94e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f8cb51a1-eb4d-466e-adf7-0b4afc8ff22b}, !- Handle
  Hospital NurseStn A  - Story Top Mass,  !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {52e43a72-a27a-45cb-979e-ee931ddef46c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b64efd38-4eb4-466e-b9c0-864f45f8ba79}, !- Handle
  Hospital ER_Triage C  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {c6180451-08e9-47ad-a08e-2f70f5bfccea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b080f4ed-a9d7-4961-816b-e61660b9a151}, !- Handle
  Hospital Lab A  - Story Ground Mass,    !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {cf8c6153-b032-4f8a-9ade-41b6c5ddb251}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {67dfcd36-885d-43d1-b02f-d418161f1dfe}, !- Handle
  Hospital Lab B  - Story Ground Mass,    !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {89da102d-a39b-416e-ad44-3e98ca8836e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6a49dd75-67bb-4a33-9b14-6bd654d3afbe}, !- Handle
  Hospital PhysTherapy B  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {56b5fb6d-4ac9-4f5a-9a7a-30bf6cddfc0a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6b5b3d3f-916c-4eeb-a14a-a763b80332b4}, !- Handle
  Hospital ER_Trauma A  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {cab68d69-8f25-44bf-9941-de6af4eb2865}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {886f8aa6-1ab6-43df-b6ef-0b5642dd5b9d}, !- Handle
  Hospital Kitchen A  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {1d48d93c-12cd-43dd-8147-7571bd24ea56}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d842b0b0-52ad-41af-92d6-88e6d86419c4}, !- Handle
  Hospital OR B  - Story Ground Mass,     !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {5c497185-2a34-4852-a3ed-524ade60e43d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0dad86b0-f02b-4f92-bdee-f585b01bc35a}, !- Handle
  Hospital OR A  - Story Ground Mass,     !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {2febd75b-1d9e-4363-883f-c83dfbb6c0b9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dde6875c-d76e-4ba7-b1a2-06ac916f1cdb}, !- Handle
  Hospital OR C  - Story Ground Mass,     !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {e9f5774f-1f75-4977-a533-c28ef3633e6b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4c72294e-4040-493b-8277-70e9788f2315}, !- Handle
  Hospital ICU_PatRm B  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {9cf96357-eabf-4ff5-8b87-8c5307b2b700}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ac44d64c-7839-449f-82e3-491c99809ddd}, !- Handle
  Hospital Lobby B  - Story Ground Mass,  !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {7d3a0536-6ded-42e5-8453-baac1a50a67e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {746ed36d-2ad1-485f-898a-909d30083538}, !- Handle
  Hospital Office A  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {d7766543-7cc3-4048-ad58-c655d96459f2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5c8c8173-0016-4b60-a374-9fb07613d8d8}, !- Handle
  Hospital Office B  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {63926722-711c-4912-89b6-985f722cb294}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {21b11a4b-02c1-4747-ad5c-1be1534df342}, !- Handle
  Hospital Office C  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {3d08ddbc-ae43-4aab-868c-97933db29adb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {81d010fc-821c-43a2-be1b-3d4268a260ab}, !- Handle
  Hospital ICU_NurseStn B  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {057b280b-e9b6-4ad0-9dd6-02914c7eda3b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {035621d0-997f-4519-95c4-dfb5553b5f7e}, !- Handle
  Hospital ICU_NurseStn C  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {95dff3d4-9529-4b54-a88f-501aa3ad5b5f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a09d53d0-ea62-4a16-9100-beb9f4e7fc4a}, !- Handle
  Hospital ER_Exam C  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {25052b6e-4ae3-480f-8ad4-944655473561}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8ff0c034-19ad-4748-bd2b-dc20c7f81337}, !- Handle
  Hospital ER_Triage A  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {1928bcf4-f0c9-411a-9698-d2b1915911f9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f3b3b269-e06e-46d1-8654-f7b110ee6085}, !- Handle
  Hospital Dining A  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {54c8d530-badf-4b90-afb0-f11eef4dbf03}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a359145f-b3ee-4d54-a9d1-1fd8571f470d}, !- Handle
  Hospital Lab C  - Story Ground Mass,    !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {297cf229-daa9-4a61-9d15-10e4a281cb40}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {35ce6d6e-8fe4-45ab-851f-c594830b4370}, !- Handle
  Hospital Dining B  - Story Ground Mass, !- Name
  {0a22b67e-e172-4f73-a54f-a952f5bfab26}, !- Internal Mass Definition Name
  {3244a922-9b42-442f-a1dc-02b83824cff6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {7d0ca2f9-bd18-4f1a-bbb8-9d210bde95dd}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

