
OS:Version,
  {0f8931e2-3871-4b5d-af47-31ad722bfa4d}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:Facility,
  {9336ecfa-9ba5-4ce0-b9eb-973afdd3103c}; !- Handle

OS:Site,
  {d895863a-b650-4f15-9fb1-b0c42123a6bd}, !- Handle
  Newark Intl Airport_NJ_USA,             !- Name
  40.68,                                  !- Latitude {deg}
  -74.17,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  9,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {01f00829-8369-4f3a-8694-d2884401d26d}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {09c8b5f8-d33f-4590-a31d-89853554aa9e}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {6b3e22af-5089-455b-bc77-3c1189693363}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {260111d7-f026-4ac0-b676-287cf0b06b07}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {2729f863-6860-4030-a3ab-8c6428b851a2}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {f48f975c-8403-4108-8e63-4d28028eb276}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {2200f02c-81d6-4d74-85ba-19b094a14d75}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {58701397-ab26-405e-846c-9c3d16b70520}, !- Handle
  Newark Intl Airport,                    !- City
  NJ,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  725020,                                 !- WMO Number
  40.68,                                  !- Latitude {deg}
  -74.17,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  9,                                      !- Elevation {m}
  file:////weather/USA_NJ_Newark.Intl.Airport.725020_2016.epw, !- Url
  226BE93E;                               !- Checksum

OS:RunPeriodControl:DaylightSavingTime,
  {8e9f823d-ee06-44b2-93f2-ca1d2341ae47}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {aba72106-7a18-4403-bfd2-3f6cffa6ca3a}, !- Handle
  2016,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site:WaterMainsTemperature,
  {f755113d-8fdb-4d8e-88fc-26e013cc7e1f}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  13.965,                                 !- Annual Average Outdoor Air Temperature {C}
  25.57;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {d4df5b1f-293d-4995-a450-e78e94244225}, !- Handle
  Newark Intl Airport Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Taub {dimensionless}
  2.128;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a464f465-f9db-4ec8-b0a0-6a6b57c2fab1}, !- Handle
  Newark Intl Airport Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  25.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Taub {dimensionless}
  2.128;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3815a221-a123-483f-b870-db4dbee84c17}, !- Handle
  Newark Intl Airport Ann Clg 1% Condns DB=>MWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  22.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Taub {dimensionless}
  2.128;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fcee17de-d0ab-43bb-86f3-cf9f319559f5}, !- Handle
  Newark Intl Airport Ann Clg 2% Condns DP=>MDB 1, !- Name
  26.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  22.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Taub {dimensionless}
  2.128;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a69a1e19-4acc-4e84-9d0f-1bbc5663a02b}, !- Handle
  Newark Intl Airport Ann Htg 99% Condns DB 1, !- Name
  -8.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -8.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  6.2,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {81fc022d-ff28-41ff-8515-8f2c0686c408}, !- Handle
  Newark Intl Airport Ann Htg 99.6% Condns DB 1, !- Name
  -10.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.9,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  6.2,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {37952bce-48af-4387-8971-c8eac15e4eaf}, !- Handle
  Newark Intl Airport Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  0.5,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  0.5,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  11.7,                                   !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9805e96d-f7ee-44c8-aab9-65d782f207cb}, !- Handle
  Newark Intl Airport April .4% Condns DB=>MCWB 1, !- Name
  30.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.386,                                  !- ASHRAE Taub {dimensionless}
  2.312;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d7ba8132-d1fd-4ec2-be9a-f91733047100}, !- Handle
  Newark Intl Airport April .4% Condns WB=>MCDB 1, !- Name
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  19.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.386,                                  !- ASHRAE Taub {dimensionless}
  2.312;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {18d957d7-3ed1-4349-aa57-b3a573d4abdf}, !- Handle
  Newark Intl Airport August .4% Condns DB=>MCWB 1, !- Name
  36.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  24.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.439,                                  !- ASHRAE Taub {dimensionless}
  2.191;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {002365e0-fced-4a7e-bce9-41ef804516b6}, !- Handle
  Newark Intl Airport August .4% Condns WB=>MCDB 1, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  26.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.439,                                  !- ASHRAE Taub {dimensionless}
  2.191;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a2181639-e93a-4032-851e-238c6b1bc795}, !- Handle
  Newark Intl Airport December .4% Condns DB=>MCWB 1, !- Name
  18.6,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  15.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.324,                                  !- ASHRAE Taub {dimensionless}
  2.56;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {817aa8b9-0e0b-460f-aef5-98b569df8a20}, !- Handle
  Newark Intl Airport December .4% Condns WB=>MCDB 1, !- Name
  17.5,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  15.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.324,                                  !- ASHRAE Taub {dimensionless}
  2.56;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {829246dc-ea90-49d3-8dd6-b9fabec05971}, !- Handle
  Newark Intl Airport February .4% Condns DB=>MCWB 1, !- Name
  17.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  12.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Taub {dimensionless}
  2.461;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b2391f65-7695-40ed-bbfe-1f59dccc7d4f}, !- Handle
  Newark Intl Airport February .4% Condns WB=>MCDB 1, !- Name
  16.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  14.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Taub {dimensionless}
  2.461;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {19e41524-7e20-4c12-b249-0ba093d9b760}, !- Handle
  Newark Intl Airport January .4% Condns DB=>MCWB 1, !- Name
  17.4,                                   !- Maximum Dry-Bulb Temperature {C}
  7.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  13.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.319,                                  !- ASHRAE Taub {dimensionless}
  2.492;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7311043f-54ff-4bba-8aae-1cb237c54bb7}, !- Handle
  Newark Intl Airport January .4% Condns WB=>MCDB 1, !- Name
  16.6,                                   !- Maximum Dry-Bulb Temperature {C}
  7.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  15.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.319,                                  !- ASHRAE Taub {dimensionless}
  2.492;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {dda51ca7-388c-4e02-a01f-cbe74dafb32a}, !- Handle
  Newark Intl Airport July .4% Condns DB=>MCWB 1, !- Name
  37.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  24.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Taub {dimensionless}
  2.128;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b839df67-143a-44a5-9bb5-11a061b0ba9b}, !- Handle
  Newark Intl Airport July .4% Condns WB=>MCDB 1, !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  26.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Taub {dimensionless}
  2.128;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {67e91a31-c3a1-44fd-ba85-aa1bddf89901}, !- Handle
  Newark Intl Airport June .4% Condns DB=>MCWB 1, !- Name
  35.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.468,                                  !- ASHRAE Taub {dimensionless}
  2.042;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ebde9717-069b-4e39-ae7a-0fc62351b8d5}, !- Handle
  Newark Intl Airport June .4% Condns WB=>MCDB 1, !- Name
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.468,                                  !- ASHRAE Taub {dimensionless}
  2.042;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {24377e55-702a-41c9-b682-a27a02c2a464}, !- Handle
  Newark Intl Airport March .4% Condns DB=>MCWB 1, !- Name
  25.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  16.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.362,                                  !- ASHRAE Taub {dimensionless}
  2.395;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2ab37067-015b-46b4-8cfe-0c92b42d1210}, !- Handle
  Newark Intl Airport March .4% Condns WB=>MCDB 1, !- Name
  23.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  17.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.362,                                  !- ASHRAE Taub {dimensionless}
  2.395;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a0913694-c773-4332-a7e5-a6b6fb7103aa}, !- Handle
  Newark Intl Airport May .4% Condns DB=>MCWB 1, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  20.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.418,                                  !- ASHRAE Taub {dimensionless}
  2.179;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ae35b5ef-301c-4ae9-9f6d-88ea4bdf0e6b}, !- Handle
  Newark Intl Airport May .4% Condns WB=>MCDB 1, !- Name
  30.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.418,                                  !- ASHRAE Taub {dimensionless}
  2.179;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {067db898-158d-4fe6-9839-325e843f8f73}, !- Handle
  Newark Intl Airport November .4% Condns DB=>MCWB 1, !- Name
  22.4,                                   !- Maximum Dry-Bulb Temperature {C}
  8.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  16,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.33,                                   !- ASHRAE Taub {dimensionless}
  2.551;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {27c3b092-d189-4db0-ade4-57cc8c0d3f01}, !- Handle
  Newark Intl Airport November .4% Condns WB=>MCDB 1, !- Name
  20.8,                                   !- Maximum Dry-Bulb Temperature {C}
  8.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.33,                                   !- ASHRAE Taub {dimensionless}
  2.551;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {328a1210-adc5-4200-b380-613fc058c3ed}, !- Handle
  Newark Intl Airport October .4% Condns DB=>MCWB 1, !- Name
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  19.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Taub {dimensionless}
  2.498;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d139016c-c82e-462f-8a2a-7e56656cbcff}, !- Handle
  Newark Intl Airport October .4% Condns WB=>MCDB 1, !- Name
  24.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  21.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Taub {dimensionless}
  2.498;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c5211205-6b3e-4e6a-b2ac-8e9f16b013d0}, !- Handle
  Newark Intl Airport September .4% Condns DB=>MCWB 1, !- Name
  32.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.403,                                  !- ASHRAE Taub {dimensionless}
  2.325;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9b1ba726-e6a6-40c6-9181-ec6be334ca37}, !- Handle
  Newark Intl Airport September .4% Condns WB=>MCDB 1, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217,                                 !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.403,                                  !- ASHRAE Taub {dimensionless}
  2.325;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {07f6e2fe-bf2d-47cb-86a2-d07469e49497}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4A;                     !- Climate Zone Value 1

OS:Building,
  {b8ea4fc7-6913-483b-8a13-b3d5cb1b61a1}, !- Handle
  ComStock DOE Ref Pre-1980|SmallOffice,  !- Name
  ,                                       !- Building Sector Type
  225,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {0e3c3e75-135e-427b-a8c9-44e24776a8e8}, !- Default Construction Set Name
  {463b0095-c6c0-4901-85df-835a0f857efe}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:SpaceType,
  {ad48a4d8-fe6a-4707-88a8-1e32cc14fa3b}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {c2dd0a3c-2408-4b0f-aedd-c9a1b4ce4595}, !- Default Schedule Set Name
  {4fc0284a-567a-4773-b266-bdf8940e1bc9}, !- Group Rendering Name
  {58fead1f-fae2-4b9b-86fe-b878baffcd39}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {4fc0284a-567a-4773-b266-bdf8940e1bc9}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {94547448-799f-49d7-a99d-dc9efefa4f2d}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {44a391e4-dfc9-4681-8229-fc9500cfb6fe}, !- Handle
  Office WholeBuilding - Sm Office  - Story Ground, !- Name
  {ad48a4d8-fe6a-4707-88a8-1e32cc14fa3b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.81553519541936,                      !- X Origin {m}
  -3.40776759770968,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {94547448-799f-49d7-a99d-dc9efefa4f2d}, !- Building Story Name
  {da733c87-d389-4c9b-be8d-3bd11c549a90}; !- Thermal Zone Name

OS:Surface,
  {ddf4acfc-38b8-4445-b96f-ae027b2a79e1}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {94b102e9-0f87-4bd0-9b98-d627329bfc52}, !- Construction Name
  {44a391e4-dfc9-4681-8229-fc9500cfb6fe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 6.81553519541936, 0, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, -4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e93f0964-30d0-4d50-bb16-161613457fb6}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {af88638d-d76f-4584-84d8-4870d78107b7}, !- Construction Name
  {44a391e4-dfc9-4681-8229-fc9500cfb6fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 6.81553519541936, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 6.81553519541936, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f172feef-5773-40b0-b614-2871f2785040}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {af88638d-d76f-4584-84d8-4870d78107b7}, !- Construction Name
  {44a391e4-dfc9-4681-8229-fc9500cfb6fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 6.81553519541936, 3.048, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 6.81553519541936, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 6.81553519541936, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e6db501-d809-495b-ae1a-b5589462358e}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {af88638d-d76f-4584-84d8-4870d78107b7}, !- Construction Name
  {44a391e4-dfc9-4681-8229-fc9500cfb6fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 6.81553519541936, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19a60e7f-7e74-4d99-adca-e5fc101fdb8b}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {af88638d-d76f-4584-84d8-4870d78107b7}, !- Construction Name
  {44a391e4-dfc9-4681-8229-fc9500cfb6fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  13.6310703908387, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e00d698f-474a-46c5-8923-e3135dcfa7f7}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {10e18981-6eee-4abb-9ccf-294578105405}, !- Construction Name
  {44a391e4-dfc9-4681-8229-fc9500cfb6fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 6.81553519541936, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {da733c87-d389-4c9b-be8d-3bd11c549a90}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77ec3986-a332-4aec-b4f2-8b213025ed2d}, !- Zone Air Inlet Port List
  {572de14e-98c9-40a9-a71a-c113413c04d1}, !- Zone Air Exhaust Port List
  {e08c7da7-bdc8-4d23-9aed-421865eee187}, !- Zone Air Node Name
  {74d9ea05-47b3-428a-bcf5-53d551669ddd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5268b240-1573-4e69-a162-a70603939286}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ffd2783-13a7-4d7a-8542-28a0961169cc}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground Zone Air Node, !- Name
  {e08c7da7-bdc8-4d23-9aed-421865eee187}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e08c7da7-bdc8-4d23-9aed-421865eee187}, !- Handle
  {e22de21f-42e7-4aed-acfb-b49000c8329c}, !- Name
  {da733c87-d389-4c9b-be8d-3bd11c549a90}, !- Source Object
  11,                                     !- Outlet Port
  {7ffd2783-13a7-4d7a-8542-28a0961169cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77ec3986-a332-4aec-b4f2-8b213025ed2d}, !- Handle
  {015baf8c-c3b3-4406-884a-654377afe91c}, !- Name
  {da733c87-d389-4c9b-be8d-3bd11c549a90}, !- HVAC Component
  {2f3e1078-ed2b-4fa9-add9-d86aca9c3bab}, !- Port 1
  {6be34362-8179-437e-aa8c-de7c5c57d0db}; !- Port 2

OS:PortList,
  {572de14e-98c9-40a9-a71a-c113413c04d1}, !- Handle
  {cc789986-3277-4ec6-b451-c2e9e973cd5f}, !- Name
  {da733c87-d389-4c9b-be8d-3bd11c549a90}, !- HVAC Component
  {2b937904-0137-4a8c-a680-9348da204ddf}; !- Port 1

OS:PortList,
  {74d9ea05-47b3-428a-bcf5-53d551669ddd}, !- Handle
  {2359d48f-4b08-4c9a-8451-ea46c5463e19}, !- Name
  {da733c87-d389-4c9b-be8d-3bd11c549a90}, !- HVAC Component
  {f36c00a0-6071-416b-b075-1c683ff5d7f2}; !- Port 1

OS:Sizing:Zone,
  {dac80b38-fbf2-4853-b592-a4131d55540e}, !- Handle
  {da733c87-d389-4c9b-be8d-3bd11c549a90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {701825bb-95c0-492c-b819-e69ddd2c25da}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground Zone HVAC Equipment List, !- Name
  {da733c87-d389-4c9b-be8d-3bd11c549a90}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30e9c05b-37d3-4817-8a92-8630d83bf27e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {5b6374b0-67e1-4991-8112-1c1ec0f4d10a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:SubSurface,
  {2e14ab69-9843-45a4-b381-0b57ee1d71f1}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f129c3be-c2af-4078-a5d7-be9905b2644f}, !- Construction Name
  {e93f0964-30d0-4d50-bb16-161613457fb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 6.79013519541936, 1.22263335833984, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 6.79013519541936, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0253999999999985, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0253999999999985, 1.22263335833984; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee389fc5-042a-4dad-967d-4e25df944dc5}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f129c3be-c2af-4078-a5d7-be9905b2644f}, !- Construction Name
  {1e6db501-d809-495b-ae1a-b5589462358e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6310703908387, 0.0253999999999996, 1.22263335833984, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0.0253999999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.79013519541936, 0.762, !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 6.79013519541936, 1.22263335833984; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1745247c-9853-41e4-b2fd-2bbae0b687dd}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f129c3be-c2af-4078-a5d7-be9905b2644f}, !- Construction Name
  {f172feef-5773-40b0-b614-2871f2785040}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6056703908387, 6.81553519541936, 1.22091025755243, !- X,Y,Z Vertex 1 {m}
  13.6056703908387, 6.81553519541936, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 6.81553519541936, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 6.81553519541936, 1.22091025755243; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc507def-ce76-4fa4-a821-0b2a313a8164}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f129c3be-c2af-4078-a5d7-be9905b2644f}, !- Construction Name
  {19a60e7f-7e74-4d99-adca-e5fc101fdb8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, -4.44089209850063e-16, 1.22091025755243, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, -4.44089209850063e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  13.6056703908387, -4.44089209850063e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  13.6056703908387, -4.44089209850063e-16, 1.22091025755243; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {78097371-35e0-4092-9031-fc68e173309d}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b958d699-5059-40b9-80ff-c577ab3f520f}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {78097371-35e0-4092-9031-fc68e173309d}, !- People Definition Name
  {ad48a4d8-fe6a-4707-88a8-1e32cc14fa3b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d2077f7f-0fd3-48c7-84e4-c92d210077d2}, !- Work Efficiency Schedule Name
  {622e1b10-e76f-4da5-80cb-090823c1a766}, !- Clothing Insulation Schedule Name
  {5c8d9498-df88-43ac-bee2-ab15797b71ba}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {622e1b10-e76f-4da5-80cb-090823c1a766}, !- Handle
  Clothing Schedule,                      !- Name
  {23907e7b-2a12-40e3-b0a2-572cfad82c9b}, !- Schedule Type Limits Name
  {8c9d71ed-ef3f-4173-8304-d1095b87ffa8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c9d71ed-ef3f-4173-8304-d1095b87ffa8}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {23907e7b-2a12-40e3-b0a2-572cfad82c9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {507b92a9-0822-425c-99d8-fb4985da5ede}, !- Handle
  Schedule Rule 1,                        !- Name
  {622e1b10-e76f-4da5-80cb-090823c1a766}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6ba4806-63b4-4a3a-8628-ea157c24aa75}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a6ba4806-63b4-4a3a-8628-ea157c24aa75}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {23907e7b-2a12-40e3-b0a2-572cfad82c9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {23907e7b-2a12-40e3-b0a2-572cfad82c9b}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {5c8d9498-df88-43ac-bee2-ab15797b71ba}, !- Handle
  Air Velocity Schedule,                  !- Name
  {acb94494-0b9e-4868-a036-1bb4ff7b2b23}, !- Schedule Type Limits Name
  {4a53a4f0-7f3a-44d3-bca6-b471d55d5658}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a53a4f0-7f3a-44d3-bca6-b471d55d5658}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {acb94494-0b9e-4868-a036-1bb4ff7b2b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {acb94494-0b9e-4868-a036-1bb4ff7b2b23}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {d2077f7f-0fd3-48c7-84e4-c92d210077d2}, !- Handle
  Work Efficiency Schedule,               !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  {b921b0e9-b727-440e-9377-166690789a25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b921b0e9-b727-440e-9377-166690789a25}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {0ccfa011-e1b0-4706-8767-1faebef8f3ea}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {51439cdd-973a-4489-905d-0070ad9aed70}, !- Handle
  Office WholeBuilding - Sm Office Lights, !- Name
  {0ccfa011-e1b0-4706-8767-1faebef8f3ea}, !- Lights Definition Name
  {ad48a4d8-fe6a-4707-88a8-1e32cc14fa3b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {75a82ff2-85bf-43ff-a600-5d684dca488e}, !- Handle
  {0ccfa011-e1b0-4706-8767-1faebef8f3ea}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e938cb67-e37a-4102-84d0-224164197491}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7f01c2b3-29c8-460b-9d88-df34a360b9f2}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {e938cb67-e37a-4102-84d0-224164197491}, !- Electric Equipment Definition Name
  {ad48a4d8-fe6a-4707-88a8-1e32cc14fa3b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {58fead1f-fae2-4b9b-86fe-b878baffcd39}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c2dd0a3c-2408-4b0f-aedd-c9a1b4ce4595}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2b636fa7-8f1f-489f-8065-797741014156}, !- Number of People Schedule Name
  {acacb13f-5e00-40da-8108-f76c4965367f}, !- People Activity Level Schedule Name
  {24dcda11-571e-45b1-8697-f467f02d1444}, !- Lighting Schedule Name
  {d35941bd-5f68-40ca-892d-411cf6ff956e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c00f314-ea23-46f3-9d73-15155a84341c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2b636fa7-8f1f-489f-8065-797741014156}, !- Handle
  Small Office Bldg Occ,                  !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  {c0b5ad1f-1ffd-4f72-886a-0e3f3f2645ca}, !- Default Day Schedule Name
  {72cee330-84c6-4f12-9407-352486ca5ff3}, !- Summer Design Day Schedule Name
  {b32f3462-3681-4af5-a056-72eb78340e7f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0b5ad1f-1ffd-4f72-886a-0e3f3f2645ca}, !- Handle
  Small Office Bldg Occ Default,          !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0321428571428571,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0285714285714286,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0214285714285714,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0178571428571429,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0142857142857143,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0107142857142857,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00714285714285714,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00357142857142857,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.025,                                  !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.05,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.075,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.1,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.125,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  7,                                      !- Hour 18
  45,                                     !- Minute 18
  0.175,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.3875,                                 !- Value Until Time 20
  8,                                      !- Hour 21
  30,                                     !- Minute 21
  0.575,                                  !- Value Until Time 21
  8,                                      !- Hour 22
  45,                                     !- Minute 22
  0.7625,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  0,                                      !- Minute 23
  0.95,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.95,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.8375,                                 !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.725,                                  !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.6125,                                 !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.5,                                    !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.6125,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.725,                                  !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.8375,                                 !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.95,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.95,                                   !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.7875,                                 !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.625,                                  !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4625,                                 !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.3,                                    !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.2,                                    !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.15,                                   !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.1,                                    !- Value Until Time 41
  20,                                     !- Hour 42
  0,                                      !- Minute 42
  0.1,                                    !- Value Until Time 42
  20,                                     !- Hour 43
  15,                                     !- Minute 43
  0.09375,                                !- Value Until Time 43
  20,                                     !- Hour 44
  30,                                     !- Minute 44
  0.0875,                                 !- Value Until Time 44
  20,                                     !- Hour 45
  45,                                     !- Minute 45
  0.08125,                                !- Value Until Time 45
  21,                                     !- Hour 46
  0,                                      !- Minute 46
  0.075,                                  !- Value Until Time 46
  21,                                     !- Hour 47
  15,                                     !- Minute 47
  0.06875,                                !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0.0625,                                 !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.05625,                                !- Value Until Time 49
  22,                                     !- Hour 50
  0,                                      !- Minute 50
  0.05,                                   !- Value Until Time 50
  23,                                     !- Hour 51
  0,                                      !- Minute 51
  0.05,                                   !- Value Until Time 51
  23,                                     !- Hour 52
  15,                                     !- Minute 52
  0.0464285714285714,                     !- Value Until Time 52
  23,                                     !- Hour 53
  30,                                     !- Minute 53
  0.0428571428571429,                     !- Value Until Time 53
  23,                                     !- Hour 54
  45,                                     !- Minute 54
  0.0392857142857143,                     !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.0357142857142857;                     !- Value Until Time 55

OS:Schedule:Rule,
  {bcf6d228-0678-46b6-82a4-48c3b4c64762}, !- Handle
  Schedule Rule 2,                        !- Name
  {2b636fa7-8f1f-489f-8065-797741014156}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee56f8ea-56aa-4da9-8f2d-6bb7f82f6095}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee56f8ea-56aa-4da9-8f2d-6bb7f82f6095}, !- Handle
  Small Office Bldg Occ Sat Day,          !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.125,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.175,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.225,                                  !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.2875,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.275,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.2625,                                 !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.2375,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.225,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.2125,                                 !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.2,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.1875,                                 !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.175,                                  !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.1625,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.15,                                   !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.1375,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.125,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1125,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.1,                                    !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.1,                                    !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.09375,                                !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.0875,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.08125,                                !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.075,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.06875,                                !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.0625,                                 !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.05625,                                !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.05,                                   !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.04375,                                !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.0375,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.03125,                                !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.025,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.01875,                                !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0125,                                 !- Value Until Time 49
  18,                                     !- Hour 50
  45,                                     !- Minute 50
  0.00625,                                !- Value Until Time 50
  19,                                     !- Hour 51
  0,                                      !- Minute 51
  0,                                      !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0;                                      !- Value Until Time 52

OS:Schedule:Day,
  {72cee330-84c6-4f12-9407-352486ca5ff3}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {b32f3462-3681-4af5-a056-72eb78340e7f}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {160febbf-280d-4bec-9691-1af9a3315380}, !- Handle
  Schedule Rule 3,                        !- Name
  {2b636fa7-8f1f-489f-8065-797741014156}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e35e169e-3161-4833-a5b4-4bdfbd35a4b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e35e169e-3161-4833-a5b4-4bdfbd35a4b4}, !- Handle
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {acacb13f-5e00-40da-8108-f76c4965367f}, !- Handle
  Small Office Activity,                  !- Name
  {ffcf2d85-6677-45f8-9cdd-b603cbce4f84}, !- Schedule Type Limits Name
  {ce8d1f81-c7a5-49c9-b181-5390f6156311}, !- Default Day Schedule Name
  {89775aca-635e-45f4-88bb-5bd52888fa95}, !- Summer Design Day Schedule Name
  {feff7aa9-ab79-4690-98c1-5ee613a3c8be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ce8d1f81-c7a5-49c9-b181-5390f6156311}, !- Handle
  Small Office Activity Default,          !- Name
  {ffcf2d85-6677-45f8-9cdd-b603cbce4f84}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {feff7aa9-ab79-4690-98c1-5ee613a3c8be}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {ffcf2d85-6677-45f8-9cdd-b603cbce4f84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {89775aca-635e-45f4-88bb-5bd52888fa95}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {ffcf2d85-6677-45f8-9cdd-b603cbce4f84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ffcf2d85-6677-45f8-9cdd-b603cbce4f84}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {24dcda11-571e-45b1-8697-f467f02d1444}, !- Handle
  Office Bldg Light,                      !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  {f432b957-59c0-4a92-835c-c8e8c92a4817}, !- Default Day Schedule Name
  {d650911f-0a7c-4fc9-8574-da5b61069a18}, !- Summer Design Day Schedule Name
  {01b41d14-3e4a-4342-aa58-011d7af52995}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f432b957-59c0-4a92-835c-c8e8c92a4817}, !- Handle
  Office Bldg Light Default,              !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0625,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.05625,                                !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0625,                                 !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.06875,                                !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.08125,                                !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0875,                                 !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.09375,                                !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  7,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.45,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.6,                                    !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.75,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  17,                                     !- Hour 21
  30,                                     !- Minute 21
  0.9,                                    !- Value Until Time 21
  17,                                     !- Hour 22
  45,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  18,                                     !- Hour 24
  15,                                     !- Minute 24
  0.6,                                    !- Value Until Time 24
  18,                                     !- Hour 25
  30,                                     !- Minute 25
  0.5,                                    !- Value Until Time 25
  18,                                     !- Hour 26
  45,                                     !- Minute 26
  0.45,                                   !- Value Until Time 26
  19,                                     !- Hour 27
  0,                                      !- Minute 27
  0.4,                                    !- Value Until Time 27
  19,                                     !- Hour 28
  15,                                     !- Minute 28
  0.35,                                   !- Value Until Time 28
  19,                                     !- Hour 29
  30,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  20,                                     !- Hour 30
  0,                                      !- Minute 30
  0.3,                                    !- Value Until Time 30
  20,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2875,                                 !- Value Until Time 31
  20,                                     !- Hour 32
  30,                                     !- Minute 32
  0.275,                                  !- Value Until Time 32
  20,                                     !- Hour 33
  45,                                     !- Minute 33
  0.2625,                                 !- Value Until Time 33
  21,                                     !- Hour 34
  0,                                      !- Minute 34
  0.25,                                   !- Value Until Time 34
  21,                                     !- Hour 35
  15,                                     !- Minute 35
  0.2375,                                 !- Value Until Time 35
  21,                                     !- Hour 36
  30,                                     !- Minute 36
  0.225,                                  !- Value Until Time 36
  21,                                     !- Hour 37
  45,                                     !- Minute 37
  0.2125,                                 !- Value Until Time 37
  22,                                     !- Hour 38
  0,                                      !- Minute 38
  0.2,                                    !- Value Until Time 38
  22,                                     !- Hour 39
  30,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  22,                                     !- Hour 40
  45,                                     !- Minute 40
  0.175,                                  !- Value Until Time 40
  23,                                     !- Hour 41
  0,                                      !- Minute 41
  0.15,                                   !- Value Until Time 41
  23,                                     !- Hour 42
  15,                                     !- Minute 42
  0.125,                                  !- Value Until Time 42
  23,                                     !- Hour 43
  30,                                     !- Minute 43
  0.1,                                    !- Value Until Time 43
  23,                                     !- Hour 44
  45,                                     !- Minute 44
  0.0875,                                 !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  0.075;                                  !- Value Until Time 45

OS:Schedule:Rule,
  {ccb44837-b64b-4645-9691-8459f5496d9c}, !- Handle
  Schedule Rule 4,                        !- Name
  {24dcda11-571e-45b1-8697-f467f02d1444}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {78341328-85ea-4b75-8bf8-76271fff1b0d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78341328-85ea-4b75-8bf8-76271fff1b0d}, !- Handle
  Office Bldg Light Sat Day,              !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.05625,                                !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0625,                                 !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.06875,                                !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.075,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.08125,                                !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0875,                                 !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.09375,                                !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.125,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.175,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.225,                                  !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.290625,                               !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.28125,                                !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.271875,                               !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2625,                                 !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.253125,                               !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.24375,                                !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.234375,                               !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.225,                                  !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.215625,                               !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.20625,                                !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.196875,                               !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1875,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.178125,                               !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.16875,                                !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.159375,                               !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.15,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.15,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.14375,                                !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.1375,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.13125,                                !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.125,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.11875,                                !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.1125,                                 !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.10625,                                !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.1,                                    !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.09375,                                !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.0875,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.08125,                                !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.075,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.06875,                                !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0625,                                 !- Value Until Time 49
  18,                                     !- Hour 50
  45,                                     !- Minute 50
  0.05625,                                !- Value Until Time 50
  19,                                     !- Hour 51
  0,                                      !- Minute 51
  0.05,                                   !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.05;                                   !- Value Until Time 52

OS:Schedule:Day,
  {d650911f-0a7c-4fc9-8574-da5b61069a18}, !- Handle
  Office Bldg Light Summer Design Day,    !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e2af992-22d4-4c7d-90ba-4ed885c6c06c}, !- Handle
  Schedule Rule 5,                        !- Name
  {24dcda11-571e-45b1-8697-f467f02d1444}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f215167f-347a-4f08-b5b9-9981d8e7b028}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f215167f-347a-4f08-b5b9-9981d8e7b028}, !- Handle
  Office Bldg Light Sun Day,              !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {01b41d14-3e4a-4342-aa58-011d7af52995}, !- Handle
  Office Bldg Light Winter Design Day,    !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d35941bd-5f68-40ca-892d-411cf6ff956e}, !- Handle
  Small Office Bldg Equip,                !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  {5ca21542-80e1-46ec-b66a-8b291fdcf101}, !- Default Day Schedule Name
  {7907c1b1-17de-4323-b4a0-6e9828e0526f}, !- Summer Design Day Schedule Name
  {8e0d6316-c6c5-4688-a3ed-ac97217cf4e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ca21542-80e1-46ec-b66a-8b291fdcf101}, !- Handle
  Small Office Bldg Equip Default,        !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.43125,                                !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4625,                                 !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.49375,                                !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.525,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.55625,                                !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5875,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.61875,                                !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.65,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.68125,                                !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.7125,                                 !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.74375,                                !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.775,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.80625,                                !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8375,                                 !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.86875,                                !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  15,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  30,                                     !- Minute 19
  0.875,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  45,                                     !- Minute 20
  0.85,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.825,                                  !- Value Until Time 21
  13,                                     !- Hour 22
  15,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  13,                                     !- Hour 23
  30,                                     !- Minute 23
  0.825,                                  !- Value Until Time 23
  13,                                     !- Hour 24
  45,                                     !- Minute 24
  0.85,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  0,                                      !- Minute 25
  0.875,                                  !- Value Until Time 25
  14,                                     !- Hour 26
  15,                                     !- Minute 26
  0.9,                                    !- Value Until Time 26
  17,                                     !- Hour 27
  30,                                     !- Minute 27
  0.9,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  45,                                     !- Minute 28
  0.8,                                    !- Value Until Time 28
  18,                                     !- Hour 29
  0,                                      !- Minute 29
  0.7,                                    !- Value Until Time 29
  18,                                     !- Hour 30
  15,                                     !- Minute 30
  0.6,                                    !- Value Until Time 30
  18,                                     !- Hour 31
  30,                                     !- Minute 31
  0.5,                                    !- Value Until Time 31
  18,                                     !- Hour 32
  45,                                     !- Minute 32
  0.475,                                  !- Value Until Time 32
  19,                                     !- Hour 33
  0,                                      !- Minute 33
  0.45,                                   !- Value Until Time 33
  19,                                     !- Hour 34
  15,                                     !- Minute 34
  0.425,                                  !- Value Until Time 34
  19,                                     !- Hour 35
  30,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.4;                                    !- Value Until Time 36

OS:Schedule:Rule,
  {43c52bb3-ba22-4d30-b7a9-b0c483d2c5df}, !- Handle
  Schedule Rule 6,                        !- Name
  {d35941bd-5f68-40ca-892d-411cf6ff956e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {227a5d77-abae-4e14-9212-1adca095677c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {227a5d77-abae-4e14-9212-1adca095677c}, !- Handle
  Small Office Bldg Equip Sat Day,        !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.3125,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.325,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.3375,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.3625,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.375,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.3875,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.4125,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.425,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.4375,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.4625,                                 !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.475,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.4875,                                 !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.490625,                               !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.48125,                                !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.471875,                               !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.4625,                                 !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.453125,                               !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.44375,                                !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.434375,                               !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.425,                                  !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.415625,                               !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.40625,                                !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.396875,                               !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.3875,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.378125,                               !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.36875,                                !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.359375,                               !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.35,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.35,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.346875,                               !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.34375,                                !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.340625,                               !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.3375,                                 !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.334375,                               !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.33125,                                !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.328125,                               !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.325,                                  !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.321875,                               !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.31875,                                !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.315625,                               !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.3125,                                 !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.309375,                               !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.30625,                                !- Value Until Time 49
  18,                                     !- Hour 50
  45,                                     !- Minute 50
  0.303125,                               !- Value Until Time 50
  19,                                     !- Hour 51
  0,                                      !- Minute 51
  0.3,                                    !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.3;                                    !- Value Until Time 52

OS:Schedule:Day,
  {7907c1b1-17de-4323-b4a0-6e9828e0526f}, !- Handle
  Small Office Bldg Equip Summer Design Day, !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79e374cc-9a3e-4288-8049-29d8b300a369}, !- Handle
  Schedule Rule 7,                        !- Name
  {d35941bd-5f68-40ca-892d-411cf6ff956e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b25da97-4270-4198-8f56-11cbcd225f82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b25da97-4270-4198-8f56-11cbcd225f82}, !- Handle
  Small Office Bldg Equip Sun Day,        !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8e0d6316-c6c5-4688-a3ed-ac97217cf4e4}, !- Handle
  Small Office Bldg Equip Winter Design Day, !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c00f314-ea23-46f3-9d73-15155a84341c}, !- Handle
  Small Office Infil Quarter On,          !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  {59b3d6b9-7b73-4af2-9ad0-e68a261dedae}, !- Default Day Schedule Name
  {f366dfd7-c719-4b95-b576-9efc42ddd952}, !- Summer Design Day Schedule Name
  {fa08ec50-0dcf-41e2-a221-59cede90ff54}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {59b3d6b9-7b73-4af2-9ad0-e68a261dedae}, !- Handle
  Small Office Infil Quarter On Default,  !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f366dfd7-c719-4b95-b576-9efc42ddd952}, !- Handle
  Small Office Infil Quarter On Summer Design Day, !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6055ef30-6d1d-41c1-8dcb-47153e623664}, !- Handle
  Schedule Rule 8,                        !- Name
  {6c00f314-ea23-46f3-9d73-15155a84341c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7d6df69b-c6fb-4e45-b6e9-7f1e94ec0b41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d6df69b-c6fb-4e45-b6e9-7f1e94ec0b41}, !- Handle
  Small Office Infil Quarter On Sun Day,  !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa08ec50-0dcf-41e2-a221-59cede90ff54}, !- Handle
  Small Office Infil Quarter On Winter Design Day, !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bba24130-a4b1-48fa-b9a3-0e61c9ee79e9}, !- Handle
  Schedule Rule 9,                        !- Name
  {6c00f314-ea23-46f3-9d73-15155a84341c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {568fe38a-52e9-4a13-8102-7e51d4643cbc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {568fe38a-52e9-4a13-8102-7e51d4643cbc}, !- Handle
  Small Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DefaultConstructionSet,
  {0e3c3e75-135e-427b-a8c9-44e24776a8e8}, !- Handle
  Res ComStock DOE Ref Pre-1980 - Office - ASHRAE 169-2013-4A, !- Name
  {28c64aec-47fc-4e99-84d6-2e7704021488}, !- Default Exterior Surface Constructions Name
  {0c30a108-d592-4bc1-8a46-0fcd0bc5b24a}, !- Default Interior Surface Constructions Name
  {06bb96db-799c-48c7-ae36-1c497fb0f5e5}, !- Default Ground Contact Surface Constructions Name
  {15e6056a-9650-4a30-a79c-a75997e44544}, !- Default Exterior SubSurface Constructions Name
  {f23280d6-9f71-4675-aeb4-82ee0536dfbd}, !- Default Interior SubSurface Constructions Name
  {f9e66969-4c50-4a32-a7eb-07045df99ab4}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {28c64aec-47fc-4e99-84d6-2e7704021488}, !- Handle
  Default Surface Constructions 1,        !- Name
  {e9614c0f-5b8c-499d-85ac-628056d59ce7}, !- Floor Construction Name
  {c9e3ab4f-97f3-4135-b68e-d9bef2faf757}, !- Wall Construction Name
  {f7f3ae68-5819-4e0a-822c-d85e081c79ca}; !- Roof Ceiling Construction Name

OS:Construction,
  {e9614c0f-5b8c-499d-85ac-628056d59ce7}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {fe74bac5-f420-4c28-9841-0389a4d13ccb}, !- Layer 1
  {91302803-032e-4972-bc8d-4e1703fdfa5a}; !- Layer 2

OS:StandardsInformation:Construction,
  {d41c2d27-e6bc-4e81-8a73-a00fdbfc49d7}, !- Handle
  {e9614c0f-5b8c-499d-85ac-628056d59ce7}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {56ea60ba-995a-475e-bdea-dda460323921}, !- Handle
  Typical Insulation R-3.23,              !- Name
  Smooth,                                 !- Roughness
  0.568746948776633,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fe74bac5-f420-4c28-9841-0389a4d13ccb}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {91302803-032e-4972-bc8d-4e1703fdfa5a}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {c9e3ab4f-97f3-4135-b68e-d9bef2faf757}, !- Handle
  Typical Insulated Exterior Mass Wall R-5.62, !- Name
  ,                                       !- Surface Rendering Name
  {bad9fa2f-b05d-47a1-8c96-c4e96d6e1ef2}, !- Layer 1
  {b129e740-507e-4ec7-a9a6-c7c608c8dfad}, !- Layer 2
  {56ea60ba-995a-475e-bdea-dda460323921}, !- Layer 3
  {ae1a8497-1908-4d7c-a919-7912191348be}; !- Layer 4

OS:StandardsInformation:Construction,
  {a3554946-b9b1-4b5e-946b-d0e30b1a5d64}, !- Handle
  {c9e3ab4f-97f3-4135-b68e-d9bef2faf757}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {bad9fa2f-b05d-47a1-8c96-c4e96d6e1ef2}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {b129e740-507e-4ec7-a9a6-c7c608c8dfad}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ae1a8497-1908-4d7c-a919-7912191348be}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {f7f3ae68-5819-4e0a-822c-d85e081c79ca}, !- Handle
  Typical IEAD Roof R-11.63,              !- Name
  ,                                       !- Surface Rendering Name
  {11f0281f-f2f9-4349-97c3-4148030c9cbf}, !- Layer 1
  {46722b43-9d11-4800-bffc-74428d1da7ff}, !- Layer 2
  {4e55ed80-70c8-49a1-ac13-01aebca229b9}; !- Layer 3

OS:StandardsInformation:Construction,
  {6685563a-c74b-4517-bead-c4234c55274c}, !- Handle
  {f7f3ae68-5819-4e0a-822c-d85e081c79ca}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {11f0281f-f2f9-4349-97c3-4148030c9cbf}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {46722b43-9d11-4800-bffc-74428d1da7ff}, !- Handle
  Typical Insulation R-10.51,             !- Name
  Smooth,                                 !- Roughness
  1.85103422239846,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4e55ed80-70c8-49a1-ac13-01aebca229b9}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {0c30a108-d592-4bc1-8a46-0fcd0bc5b24a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {020781f3-431e-4e5d-a380-26bf1d52badb}, !- Floor Construction Name
  {c1c97d63-baa2-43c2-bb1e-a5b9c580e413}, !- Wall Construction Name
  {cfc8a398-45ad-415a-a719-a9487977db00}; !- Roof Ceiling Construction Name

OS:Construction,
  {020781f3-431e-4e5d-a380-26bf1d52badb}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {089b41de-fcf7-4de7-8e95-a6c47d64bacc}, !- Layer 1
  {a5c3d9a2-6311-40b0-a1b5-4227d2ffc991}; !- Layer 2

OS:StandardsInformation:Construction,
  {5b46b0b9-f039-453f-886a-97388ccaf0d0}, !- Handle
  {020781f3-431e-4e5d-a380-26bf1d52badb}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {089b41de-fcf7-4de7-8e95-a6c47d64bacc}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {a5c3d9a2-6311-40b0-a1b5-4227d2ffc991}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {c1c97d63-baa2-43c2-bb1e-a5b9c580e413}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {0bebcdc7-06a3-4cec-91f7-6919dcdba15d}, !- Layer 1
  {0bebcdc7-06a3-4cec-91f7-6919dcdba15d}; !- Layer 2

OS:StandardsInformation:Construction,
  {448932a9-2cb6-40ab-9576-50a41cae36bd}, !- Handle
  {c1c97d63-baa2-43c2-bb1e-a5b9c580e413}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {0bebcdc7-06a3-4cec-91f7-6919dcdba15d}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {cfc8a398-45ad-415a-a719-a9487977db00}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {a5c3d9a2-6311-40b0-a1b5-4227d2ffc991}, !- Layer 1
  {089b41de-fcf7-4de7-8e95-a6c47d64bacc}; !- Layer 2

OS:StandardsInformation:Construction,
  {e463a691-869c-48ea-8bca-0768e0a6ebf7}, !- Handle
  {cfc8a398-45ad-415a-a719-a9487977db00}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {06bb96db-799c-48c7-ae36-1c497fb0f5e5}, !- Handle
  Default Surface Constructions 3,        !- Name
  {52d0abd4-4e22-4115-a9f0-49be28515e45}, !- Floor Construction Name
  {f13d6286-3b3e-4321-9a90-7537ce1a95b3}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {52d0abd4-4e22-4115-a9f0-49be28515e45}, !- Handle
  ext-slab-mass,                          !- Name
  ,                                       !- Surface Rendering Name
  {011c4039-532d-4468-b7f3-46543f6f597f}, !- Layer 1
  {a5c3d9a2-6311-40b0-a1b5-4227d2ffc991}; !- Layer 2

OS:StandardsInformation:Construction,
  {5a1f5401-d10c-4d99-8efa-88c31305e7c6}, !- Handle
  {52d0abd4-4e22-4115-a9f0-49be28515e45}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material,
  {011c4039-532d-4468-b7f3-46543f6f597f}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31125355293807,                       !- Conductivity {W/m-K}
  2240.00141458147,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f13d6286-3b3e-4321-9a90-7537ce1a95b3}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {c2a867e7-a3d6-4ed6-802c-86c00e9504ff}; !- Layer 1

OS:StandardsInformation:Construction,
  {f5a71f15-2222-49f4-b143-33f4a00aa15e}, !- Handle
  {f13d6286-3b3e-4321-9a90-7537ce1a95b3}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {4872a571-438d-43ce-8b99-73a1362a2133}, !- Handle
  Typical Insulation R-7.23,              !- Name
  Smooth,                                 !- Roughness
  1.27273104517306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c2a867e7-a3d6-4ed6-802c-86c00e9504ff}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {15e6056a-9650-4a30-a79c-a75997e44544}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {753c2f7c-8ea6-42f7-bfe3-cc167e813f69}, !- Fixed Window Construction Name
  {2ff3a23a-d5be-4acb-b9a4-82367ca5db68}, !- Operable Window Construction Name
  {72116bc5-8e70-4059-aab7-4648d513980e}, !- Door Construction Name
  {b4fea789-d8c1-4c1f-8bc5-c69df7e0ffd3}, !- Glass Door Construction Name
  {6589a8b1-e532-4867-a2bb-89097463d5a3}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {16c4c9ed-5235-4d17-9e00-0c11cdcf21d8}, !- Tubular Daylight Dome Construction Name
  {16c4c9ed-5235-4d17-9e00-0c11cdcf21d8}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {753c2f7c-8ea6-42f7-bfe3-cc167e813f69}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {7904db17-a941-4596-98f7-cd06db82dc65}; !- Layer 1

OS:StandardsInformation:Construction,
  {6dd7e37a-ae89-49c0-b83e-e191e7d2cf09}, !- Handle
  {753c2f7c-8ea6-42f7-bfe3-cc167e813f69}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {7904db17-a941-4596-98f7-cd06db82dc65}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {2ff3a23a-d5be-4acb-b9a4-82367ca5db68}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {792b8b39-72b5-443c-a2c4-983f68e078a3}; !- Layer 1

OS:StandardsInformation:Construction,
  {a2e95792-5e4c-4c68-b5ca-33ec95b7b4ce}, !- Handle
  {2ff3a23a-d5be-4acb-b9a4-82367ca5db68}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {792b8b39-72b5-443c-a2c4-983f68e078a3}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {72116bc5-8e70-4059-aab7-4648d513980e}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {21c47fad-e59b-44c1-aa02-78e7d9aecdef}, !- Layer 1
  {4872a571-438d-43ce-8b99-73a1362a2133}; !- Layer 2

OS:StandardsInformation:Construction,
  {d8de36b6-d05e-4734-9953-f2a7a5f13448}, !- Handle
  {72116bc5-8e70-4059-aab7-4648d513980e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {21c47fad-e59b-44c1-aa02-78e7d9aecdef}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b4fea789-d8c1-4c1f-8bc5-c69df7e0ffd3}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {e0b60e6b-874d-4e8e-96cc-7dbcfc46342d}; !- Layer 1

OS:StandardsInformation:Construction,
  {a3960160-d446-4de2-b4df-5fceafa2abe5}, !- Handle
  {b4fea789-d8c1-4c1f-8bc5-c69df7e0ffd3}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {e0b60e6b-874d-4e8e-96cc-7dbcfc46342d}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {6589a8b1-e532-4867-a2bb-89097463d5a3}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {4872a571-438d-43ce-8b99-73a1362a2133}; !- Layer 1

OS:StandardsInformation:Construction,
  {495d30cc-8a38-4648-8660-d273215eabf8}, !- Handle
  {6589a8b1-e532-4867-a2bb-89097463d5a3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {16c4c9ed-5235-4d17-9e00-0c11cdcf21d8}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {c32d505b-fbea-47c6-8a33-5210170e2a0c}; !- Layer 1

OS:StandardsInformation:Construction,
  {b47a6a0e-91f0-4aff-a880-f148682ea1a9}, !- Handle
  {16c4c9ed-5235-4d17-9e00-0c11cdcf21d8}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {c32d505b-fbea-47c6-8a33-5210170e2a0c}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {f23280d6-9f71-4675-aeb4-82ee0536dfbd}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {16c4c9ed-5235-4d17-9e00-0c11cdcf21d8}, !- Fixed Window Construction Name
  {16c4c9ed-5235-4d17-9e00-0c11cdcf21d8}, !- Operable Window Construction Name
  {6df66d2f-621d-4722-a191-e3adb9b8388c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6df66d2f-621d-4722-a191-e3adb9b8388c}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {2b196080-a0ff-40ac-b623-e19100c433ef}; !- Layer 1

OS:StandardsInformation:Construction,
  {15dfdf4c-831b-459a-a88a-8828bbdd9c80}, !- Handle
  {6df66d2f-621d-4722-a191-e3adb9b8388c}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2b196080-a0ff-40ac-b623-e19100c433ef}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f9e66969-4c50-4a32-a7eb-07045df99ab4}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {2b196080-a0ff-40ac-b623-e19100c433ef}; !- Layer 1

OS:StandardsInformation:Construction,
  {73abb202-09b3-4062-bb7c-df61a1a89e02}, !- Handle
  {f9e66969-4c50-4a32-a7eb-07045df99ab4}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {5ceaf0e0-1504-469e-b2ae-27d5e3a0728b}, !- Handle
  Always On Discrete,                     !- Name
  {4e7029fa-1f4b-43c2-9a72-a91054c33924}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4e7029fa-1f4b-43c2-9a72-a91054c33924}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {eda35488-e9cd-4f75-95d2-3751bd20dd80}, !- Handle
  Office WholeBuilding - Sm Office  - Story Ground Infiltration, !- Name
  {44a391e4-dfc9-4681-8229-fc9500cfb6fe}, !- Space or SpaceType Name
  {5ceaf0e0-1504-469e-b2ae-27d5e3a0728b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005874057245,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {97b46f37-5bf9-42a6-90d9-417c91399c8d}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {d7875b33-0b3b-4864-a8d1-d87149f17bcf}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.1;                                    !- Design Level {W}

OS:Exterior:Lights,
  {270870a6-62f4-489e-945d-44b5d0e9d5cc}, !- Handle
  Parking Areas and Drives,               !- Name
  {d7875b33-0b3b-4864-a8d1-d87149f17bcf}, !- Exterior Lights Definition Name
  {5ceaf0e0-1504-469e-b2ae-27d5e3a0728b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1620,                                   !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {5aed48cd-2473-42d5-8600-18d76fa09cb3}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {04cfd459-77cd-4d97-8f61-4e741aeb0f0a}, !- Handle
  Building Facades,                       !- Name
  {5aed48cd-2473-42d5-8600-18d76fa09cb3}, !- Exterior Lights Definition Name
  {5ceaf0e0-1504-469e-b2ae-27d5e3a0728b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1341.64078649987,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c82b01aa-bef9-4c07-90aa-7ad621621f3f}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {a7efa4af-e8a1-4376-860d-12e6832182f1}, !- Handle
  Main Entries,                           !- Name
  {c82b01aa-bef9-4c07-90aa-7ad621621f3f}, !- Exterior Lights Definition Name
  {5ceaf0e0-1504-469e-b2ae-27d5e3a0728b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {6ce11e73-e665-49b4-b631-c403b5d010bb}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {ccf70f9b-1605-4714-ba47-98fc5975b92a}, !- Handle
  Other Doors,                            !- Name
  {6ce11e73-e665-49b4-b631-c403b5d010bb}, !- Exterior Lights Definition Name
  {5ceaf0e0-1504-469e-b2ae-27d5e3a0728b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  0.799999999999999,                      !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {bb158eed-0646-42d3-822a-0e0a6805c9c9}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  {fec3dd47-7242-46b2-8916-5b53a31bd964}, !- Default Day Schedule Name
  {b02ba9be-30b1-47ea-8e28-8c9cac0f307f}, !- Summer Design Day Schedule Name
  {c3fbde1d-b78e-4e12-9210-91316a23fd00}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fec3dd47-7242-46b2-8916-5b53a31bd964}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0675,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.135,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.2025,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  15,                                     !- Minute 6
  0.34,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  30,                                     !- Minute 7
  0.41,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.48,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  15,                                     !- Minute 10
  0.5725,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  30,                                     !- Minute 11
  0.595,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  45,                                     !- Minute 12
  0.6175,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  0,                                      !- Minute 13
  0.64,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  0,                                      !- Minute 14
  0.64,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  15,                                     !- Minute 15
  0.676,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  30,                                     !- Minute 16
  0.712,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  45,                                     !- Minute 17
  0.748,                                  !- Value Until Time 17
  12,                                     !- Hour 18
  0,                                      !- Minute 18
  0.784,                                  !- Value Until Time 18
  12,                                     !- Hour 19
  15,                                     !- Minute 19
  0.82,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  30,                                     !- Minute 20
  0.865,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  45,                                     !- Minute 21
  0.91,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  0,                                      !- Minute 22
  0.955,                                  !- Value Until Time 22
  13,                                     !- Hour 23
  15,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  13,                                     !- Hour 24
  30,                                     !- Minute 24
  0.9775,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  45,                                     !- Minute 25
  0.955,                                  !- Value Until Time 25
  14,                                     !- Hour 26
  0,                                      !- Minute 26
  0.9325,                                 !- Value Until Time 26
  14,                                     !- Hour 27
  15,                                     !- Minute 27
  0.91,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  30,                                     !- Minute 28
  0.82,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  45,                                     !- Minute 29
  0.73,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  0,                                      !- Minute 30
  0.64,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  15,                                     !- Minute 31
  0.55,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.55,                                   !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.586,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.622,                                  !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.658,                                  !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.694,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.73,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.64,                                   !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.55,                                   !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.46,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.37,                                   !- Value Until Time 41
  19,                                     !- Hour 42
  30,                                     !- Minute 42
  0.37,                                   !- Value Until Time 42
  19,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3225,                                 !- Value Until Time 43
  20,                                     !- Hour 44
  0,                                      !- Minute 44
  0.275,                                  !- Value Until Time 44
  20,                                     !- Hour 45
  15,                                     !- Minute 45
  0.2275,                                 !- Value Until Time 45
  20,                                     !- Hour 46
  30,                                     !- Minute 46
  0.18,                                   !- Value Until Time 46
  20,                                     !- Hour 47
  45,                                     !- Minute 47
  0.2025,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  0,                                      !- Minute 48
  0.225,                                  !- Value Until Time 48
  21,                                     !- Hour 49
  15,                                     !- Minute 49
  0.2475,                                 !- Value Until Time 49
  21,                                     !- Hour 50
  30,                                     !- Minute 50
  0.27,                                   !- Value Until Time 50
  21,                                     !- Hour 51
  45,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  22,                                     !- Hour 52
  0,                                      !- Minute 52
  0.18,                                   !- Value Until Time 52
  22,                                     !- Hour 53
  15,                                     !- Minute 53
  0.135,                                  !- Value Until Time 53
  22,                                     !- Hour 54
  30,                                     !- Minute 54
  0.09,                                   !- Value Until Time 54
  22,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0675,                                 !- Value Until Time 55
  23,                                     !- Hour 56
  0,                                      !- Minute 56
  0.045,                                  !- Value Until Time 56
  23,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0225,                                 !- Value Until Time 57
  23,                                     !- Hour 58
  30,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0;                                      !- Value Until Time 59

OS:Schedule:Day,
  {c3fbde1d-b78e-4e12-9210-91316a23fd00}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {b02ba9be-30b1-47ea-8e28-8c9cac0f307f}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Connections,
  {776a565d-de92-4bac-8f42-4aa6613ec2e3}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F, !- Name
  {6cfb1a08-5a8b-491b-8a9e-909a7768e712}, !- Inlet Node Name
  {76caa19d-34ea-42b6-a8d0-3d6d5275b668}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6d3782a9-9439-4417-bf47-1480e8d69f20}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0afb2c62-f890-4f21-822d-78a986b54738}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.73338753126558e-07,                   !- Peak Flow Rate {m3/s}
  {967b87d6-08f6-49fc-b75c-250356dabad1}, !- Target Temperature Schedule Name
  {7ab84fa8-99ab-43b2-a0c2-9d7c7d9b6911}, !- Sensible Fraction Schedule Name
  {e0d0c499-8012-466f-b3cc-c3d295651c14}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7ab84fa8-99ab-43b2-a0c2-9d7c7d9b6911}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  {81442c61-5eb5-41c6-8d9c-4c18f0d4f602}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81442c61-5eb5-41c6-8d9c-4c18f0d4f602}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0d0c499-8012-466f-b3cc-c3d295651c14}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  {d7ce8b9e-32c3-49d3-b9b1-4daaf150c3f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7ce8b9e-32c3-49d3-b9b1-4daaf150c3f4}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {967b87d6-08f6-49fc-b75c-250356dabad1}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Schedule Type Limits Name
  {c7ebea74-54e7-4467-8c7b-dd4ae3433501}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7ebea74-54e7-4467-8c7b-dd4ae3433501}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {6d3782a9-9439-4417-bf47-1480e8d69f20}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Service Water Use 0.01gpm at 140F, !- Name
  {0afb2c62-f890-4f21-822d-78a986b54738}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb158eed-0646-42d3-822a-0e0a6805c9c9}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {07c56af9-9b4c-4dbe-a85b-71ab8cb178bf}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5c9c0689-cbcb-4164-bccf-959cf6169d23}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {988ec861-5559-4965-8efb-7eda0c542df6}, !- Plant Side Inlet Node Name
  {b096e8ae-c326-4b35-908f-2f3aaa07e443}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a73396e6-2c30-46c1-9162-10aff6743324}, !- Demand Side Inlet Node Name
  {d64de5c1-f9d2-4c38-ba40-1fdb94a27463}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1cc18e61-c0c6-430c-9e6f-9dd25a04042f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8e51a799-3cde-4f0d-a91d-b88a4aceaa6d}, !- Demand Mixer Name
  {72bddf4d-23bc-45ca-997b-ced393a0a84b}, !- Demand Splitter Name
  {0739007a-2966-4d72-8ce7-50e67ed79fb7}, !- Supply Mixer Name
  {52405cb0-8515-4719-bc95-e46effe724d8}; !- Supply Splitter Name

OS:Node,
  {7a6744ba-cd35-4fe3-97e3-4ab280e731ab}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {988ec861-5559-4965-8efb-7eda0c542df6}, !- Inlet Port
  {d88ab29a-f4e9-4b00-90f5-cdd8587b7465}; !- Outlet Port

OS:Node,
  {5c9c0689-cbcb-4164-bccf-959cf6169d23}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {8e012f65-52d1-45c7-b6e9-c6edc00b11dc}, !- Inlet Port
  {b096e8ae-c326-4b35-908f-2f3aaa07e443}; !- Outlet Port

OS:Node,
  {2fbb0ced-ae4a-43da-b15b-13efad0d6c41}, !- Handle
  40gal NaturalGas Water Heater - 1kBtu/hr Supply Inlet Water Node, !- Name
  {c0ed1c8b-8344-453d-9d02-3dbe0b2b6f86}, !- Inlet Port
  {221e2b01-15cb-46d9-9b7c-3f707fabb26d}; !- Outlet Port

OS:Connector:Mixer,
  {0739007a-2966-4d72-8ce7-50e67ed79fb7}, !- Handle
  Connector Mixer 1,                      !- Name
  {a5e6c951-9873-4c04-a862-e04e11aae2eb}, !- Outlet Branch Name
  {cef640b3-84eb-43a4-9c2b-40e55f9037e5}, !- Inlet Branch Name 1
  {3a7c6f9e-8bf8-4563-ad9a-8d20aec2e548}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {52405cb0-8515-4719-bc95-e46effe724d8}, !- Handle
  Connector Splitter 1,                   !- Name
  {994f8be9-2cf7-4b71-af67-efd241e83ef3}, !- Inlet Branch Name
  {c0ed1c8b-8344-453d-9d02-3dbe0b2b6f86}, !- Outlet Branch Name 1
  {42b872a4-3185-4e73-bb22-c33adc41de5c}; !- Outlet Branch Name 2

OS:Connection,
  {988ec861-5559-4965-8efb-7eda0c542df6}, !- Handle
  {45edc80b-f233-4606-a86d-d88a15b4abd6}, !- Name
  {07c56af9-9b4c-4dbe-a85b-71ab8cb178bf}, !- Source Object
  14,                                     !- Outlet Port
  {7a6744ba-cd35-4fe3-97e3-4ab280e731ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0ed1c8b-8344-453d-9d02-3dbe0b2b6f86}, !- Handle
  {679f46f0-86d4-4a43-ab46-b6574640559b}, !- Name
  {52405cb0-8515-4719-bc95-e46effe724d8}, !- Source Object
  3,                                      !- Outlet Port
  {2fbb0ced-ae4a-43da-b15b-13efad0d6c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b096e8ae-c326-4b35-908f-2f3aaa07e443}, !- Handle
  {9fc776ed-7925-4c4b-9ae6-7c27462d52c8}, !- Name
  {5c9c0689-cbcb-4164-bccf-959cf6169d23}, !- Source Object
  3,                                      !- Outlet Port
  {07c56af9-9b4c-4dbe-a85b-71ab8cb178bf}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {23f60fc3-35ed-4fe7-8db1-daeddded71b4}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {a73396e6-2c30-46c1-9162-10aff6743324}, !- Inlet Port
  {6af61ae8-c31f-4e5a-8fbe-6825afda0789}; !- Outlet Port

OS:Node,
  {1c3f3a83-b775-458a-8804-5e8238b04d3b}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {bb3ccb89-f687-4767-9f05-075031afd6cd}, !- Inlet Port
  {d64de5c1-f9d2-4c38-ba40-1fdb94a27463}; !- Outlet Port

OS:Node,
  {1e0cf41f-ea4c-4c20-9af8-1690cd7d1a6c}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {615eb2dc-b84e-48c8-b45a-ca8710ed2c99}, !- Inlet Port
  {01410b84-59fe-4092-85ce-7c038ff70607}; !- Outlet Port

OS:Connector:Mixer,
  {8e51a799-3cde-4f0d-a91d-b88a4aceaa6d}, !- Handle
  Connector Mixer 2,                      !- Name
  {a350c567-f9fa-4ecf-85e2-c44d82f6d478}, !- Outlet Branch Name
  {620dfabc-3bd7-4e0a-a20f-2e7952de4ed3}, !- Inlet Branch Name 1
  {540311e8-756d-438f-853c-ae7adc917b51}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {72bddf4d-23bc-45ca-997b-ced393a0a84b}, !- Handle
  Connector Splitter 2,                   !- Name
  {4782bf8c-c4c4-4832-b61b-09699a488533}, !- Inlet Branch Name
  {615eb2dc-b84e-48c8-b45a-ca8710ed2c99}, !- Outlet Branch Name 1
  {8845e7b0-bba8-4d3c-8af0-8ba3ebda4170}; !- Outlet Branch Name 2

OS:Connection,
  {a73396e6-2c30-46c1-9162-10aff6743324}, !- Handle
  {6de32290-800d-41ef-857a-39fcf8d41295}, !- Name
  {07c56af9-9b4c-4dbe-a85b-71ab8cb178bf}, !- Source Object
  17,                                     !- Outlet Port
  {23f60fc3-35ed-4fe7-8db1-daeddded71b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {615eb2dc-b84e-48c8-b45a-ca8710ed2c99}, !- Handle
  {ba0c1a32-3bb0-41cf-b7ef-cdadf5b86281}, !- Name
  {72bddf4d-23bc-45ca-997b-ced393a0a84b}, !- Source Object
  3,                                      !- Outlet Port
  {1e0cf41f-ea4c-4c20-9af8-1690cd7d1a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d64de5c1-f9d2-4c38-ba40-1fdb94a27463}, !- Handle
  {d1619f1c-3174-43e8-a307-bc326113d9eb}, !- Name
  {1c3f3a83-b775-458a-8804-5e8238b04d3b}, !- Source Object
  3,                                      !- Outlet Port
  {07c56af9-9b4c-4dbe-a85b-71ab8cb178bf}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bc1fdb8f-6aba-4288-b001-fcf157f84d18}, !- Handle
  {07c56af9-9b4c-4dbe-a85b-71ab8cb178bf}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1cc18e61-c0c6-430c-9e6f-9dd25a04042f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {8ffc5dbe-e043-4c30-8b0f-63fa0aa45340}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {e7a66ee3-9da3-4919-ba62-4f70c41d31ce}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {8ffc5dbe-e043-4c30-8b0f-63fa0aa45340}, !- Schedule Type Limits Name
  {80645a66-d5d6-4015-a169-8543b422f6f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80645a66-d5d6-4015-a169-8543b422f6f7}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {8ffc5dbe-e043-4c30-8b0f-63fa0aa45340}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {adb733f7-9625-419c-a7ff-92dc7553f9f7}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e7a66ee3-9da3-4919-ba62-4f70c41d31ce}, !- Schedule Name
  {5c9c0689-cbcb-4164-bccf-959cf6169d23}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {6b521d0b-1829-46ce-8016-2febd9a4c75d}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {d88ab29a-f4e9-4b00-90f5-cdd8587b7465}, !- Inlet Node Name
  {141e8728-b468-4570-8aab-0ca66575b370}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {3c25bd3d-5720-47ad-926e-774e68479c8f}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {141e8728-b468-4570-8aab-0ca66575b370}, !- Inlet Port
  {994f8be9-2cf7-4b71-af67-efd241e83ef3}; !- Outlet Port

OS:Connection,
  {d88ab29a-f4e9-4b00-90f5-cdd8587b7465}, !- Handle
  {e6bd7c70-7b7d-4071-9d4d-d4132c7b2270}, !- Name
  {7a6744ba-cd35-4fe3-97e3-4ab280e731ab}, !- Source Object
  3,                                      !- Outlet Port
  {6b521d0b-1829-46ce-8016-2febd9a4c75d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {141e8728-b468-4570-8aab-0ca66575b370}, !- Handle
  {1f3b9c23-afe3-4811-8184-03bedd4bc1a1}, !- Name
  {6b521d0b-1829-46ce-8016-2febd9a4c75d}, !- Source Object
  3,                                      !- Outlet Port
  {3c25bd3d-5720-47ad-926e-774e68479c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {994f8be9-2cf7-4b71-af67-efd241e83ef3}, !- Handle
  {84783b4a-e161-4d0e-8bb8-9e894cce7dd7}, !- Name
  {3c25bd3d-5720-47ad-926e-774e68479c8f}, !- Source Object
  3,                                      !- Outlet Port
  {52405cb0-8515-4719-bc95-e46effe724d8}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {3ef2a9a3-b01b-40ea-804e-771df3538728}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {22535c51-e020-40ca-975f-9414c6c0295b}, !- Handle
  40gal NaturalGas Water Heater - 1kBtu/hr 0.78 Therm Eff 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {e7a66ee3-9da3-4919-ba62-4f70c41d31ce}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  167.788780618455,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {6302713c-5e2a-4307-8b2f-975708e9ddfc}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.0587017617407389,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.0587017617407389,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {221e2b01-15cb-46d9-9b7c-3f707fabb26d}, !- Use Side Inlet Node Name
  {0bc06791-cc87-417b-accb-892748a23280}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {6302713c-5e2a-4307-8b2f-975708e9ddfc}, !- Handle
  Water Heater Ambient Temp Schedule - 70f, !- Name
  {3ef2a9a3-b01b-40ea-804e-771df3538728}, !- Schedule Type Limits Name
  {04a6eeed-eacc-4406-b988-11615415a88e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04a6eeed-eacc-4406-b988-11615415a88e}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default, !- Name
  {3ef2a9a3-b01b-40ea-804e-771df3538728}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {0a041208-118c-48c0-8baf-44f43f865c1c}, !- Handle
  40gal NaturalGas Water Heater - 1kBtu/hr Supply Outlet Water Node, !- Name
  {0bc06791-cc87-417b-accb-892748a23280}, !- Inlet Port
  {cef640b3-84eb-43a4-9c2b-40e55f9037e5}; !- Outlet Port

OS:Connection,
  {221e2b01-15cb-46d9-9b7c-3f707fabb26d}, !- Handle
  {4f83e0cd-6f9f-4e1b-a408-e4af4dfcb133}, !- Name
  {2fbb0ced-ae4a-43da-b15b-13efad0d6c41}, !- Source Object
  3,                                      !- Outlet Port
  {22535c51-e020-40ca-975f-9414c6c0295b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0bc06791-cc87-417b-accb-892748a23280}, !- Handle
  {484fe1bc-dcab-46b0-be36-5d27d7cab07a}, !- Name
  {22535c51-e020-40ca-975f-9414c6c0295b}, !- Source Object
  32,                                     !- Outlet Port
  {0a041208-118c-48c0-8baf-44f43f865c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cef640b3-84eb-43a4-9c2b-40e55f9037e5}, !- Handle
  {1d6121ed-5bd3-4edd-bb99-3724b62f0d0b}, !- Name
  {0a041208-118c-48c0-8baf-44f43f865c1c}, !- Source Object
  3,                                      !- Outlet Port
  {0739007a-2966-4d72-8ce7-50e67ed79fb7}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {ec370bc0-5c82-4392-a8a4-95967d0aecb5}, !- Handle
  {22535c51-e020-40ca-975f-9414c6c0295b}; !- Object Name

OS:Schedule:Ruleset,
  {817f37ab-f221-4d83-b6af-6514f7e14978}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Schedule Type Limits Name
  {70eea1d3-ee48-4772-9591-5b33003cc9cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70eea1d3-ee48-4772-9591-5b33003cc9cc}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {83c1a7d5-116d-46c3-9861-ab694d0b9359}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Schedule Type Limits Name
  {4a88616c-2421-4433-be7b-5cb2f934e9f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a88616c-2421-4433-be7b-5cb2f934e9f2}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {26ebb504-8d9c-4501-8aff-c334be283b5f}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {db2cb8d2-6085-4511-bb59-3389f52e7ce4}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {f81e39c8-c21b-42ca-ba2b-2e2d833ac4db}, !- Layer 1
  {26ebb504-8d9c-4501-8aff-c334be283b5f}; !- Layer 2

OS:Material,
  {f81e39c8-c21b-42ca-ba2b-2e2d833ac4db}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {b82c72aa-9eb9-4a99-a901-cd6db207828c}, !- Handle
  Office Shared Service Water Loop Pipe 63.24555320336756ft, !- Name
  {db2cb8d2-6085-4511-bb59-3389f52e7ce4}, !- Construction
  {6af61ae8-c31f-4e5a-8fbe-6825afda0789}, !- Fluid Inlet Node
  {c70495fd-99f0-4274-bed3-8de2f312fffd}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {817f37ab-f221-4d83-b6af-6514f7e14978}, !- Ambient Temperature Schedule
  {83c1a7d5-116d-46c3-9861-ab694d0b9359}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  19.2772446163864;                       !- Pipe Length {m}

OS:Node,
  {90684c50-6e99-44a3-9bba-2fe6a2f4d13c}, !- Handle
  Office Shared Service Water Loop Pipe 63.24555320336756ft Outlet Water Node, !- Name
  {c70495fd-99f0-4274-bed3-8de2f312fffd}, !- Inlet Port
  {4782bf8c-c4c4-4832-b61b-09699a488533}; !- Outlet Port

OS:Connection,
  {6af61ae8-c31f-4e5a-8fbe-6825afda0789}, !- Handle
  {4b1c41bc-9fd5-44a1-9bd5-b6349237b265}, !- Name
  {23f60fc3-35ed-4fe7-8db1-daeddded71b4}, !- Source Object
  3,                                      !- Outlet Port
  {b82c72aa-9eb9-4a99-a901-cd6db207828c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c70495fd-99f0-4274-bed3-8de2f312fffd}, !- Handle
  {e817f8a2-2982-44f2-9c49-1628fe227f99}, !- Name
  {b82c72aa-9eb9-4a99-a901-cd6db207828c}, !- Source Object
  4,                                      !- Outlet Port
  {90684c50-6e99-44a3-9bba-2fe6a2f4d13c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4782bf8c-c4c4-4832-b61b-09699a488533}, !- Handle
  {5733dae0-beaa-40a8-807f-e204dc7b7669}, !- Name
  {90684c50-6e99-44a3-9bba-2fe6a2f4d13c}, !- Source Object
  3,                                      !- Outlet Port
  {72bddf4d-23bc-45ca-997b-ced393a0a84b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5624e2a7-b13b-445a-a237-0dceed20362d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {27b277f8-d2ef-4a3b-ba87-22d4ff3c780c}, !- Inlet Node Name
  {086dc49b-4a16-40db-abf4-7bf88ef19fa8}; !- Outlet Node Name

OS:Node,
  {01614115-eddd-4153-882e-1e82b862a0ec}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {42b872a4-3185-4e73-bb22-c33adc41de5c}, !- Inlet Port
  {27b277f8-d2ef-4a3b-ba87-22d4ff3c780c}; !- Outlet Port

OS:Connection,
  {42b872a4-3185-4e73-bb22-c33adc41de5c}, !- Handle
  {589bf2c0-b675-4b34-8e69-2ea5e3e37e48}, !- Name
  {52405cb0-8515-4719-bc95-e46effe724d8}, !- Source Object
  4,                                      !- Outlet Port
  {01614115-eddd-4153-882e-1e82b862a0ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d77dc268-64ba-4f48-bede-a89c16adbab9}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {086dc49b-4a16-40db-abf4-7bf88ef19fa8}, !- Inlet Port
  {3a7c6f9e-8bf8-4563-ad9a-8d20aec2e548}; !- Outlet Port

OS:Connection,
  {27b277f8-d2ef-4a3b-ba87-22d4ff3c780c}, !- Handle
  {d9021322-a79d-4b31-a1f4-4e8eb4e923e0}, !- Name
  {01614115-eddd-4153-882e-1e82b862a0ec}, !- Source Object
  3,                                      !- Outlet Port
  {5624e2a7-b13b-445a-a237-0dceed20362d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {086dc49b-4a16-40db-abf4-7bf88ef19fa8}, !- Handle
  {0a2fda61-f1d8-47dd-b837-a3a996875b42}, !- Name
  {5624e2a7-b13b-445a-a237-0dceed20362d}, !- Source Object
  3,                                      !- Outlet Port
  {d77dc268-64ba-4f48-bede-a89c16adbab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a7c6f9e-8bf8-4563-ad9a-8d20aec2e548}, !- Handle
  {3cdf99fb-4152-4fda-a84d-c32fecd6b86b}, !- Name
  {d77dc268-64ba-4f48-bede-a89c16adbab9}, !- Source Object
  3,                                      !- Outlet Port
  {0739007a-2966-4d72-8ce7-50e67ed79fb7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {562ad1b9-0415-41b2-bb78-a9cf0ef14a35}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {01410b84-59fe-4092-85ce-7c038ff70607}, !- Inlet Node Name
  {2308b3bb-5c8f-4842-a59b-ac0f99238314}; !- Outlet Node Name

OS:Node,
  {2c14b6de-7b84-4a7a-ad29-6c365ae1d8b7}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {2308b3bb-5c8f-4842-a59b-ac0f99238314}, !- Inlet Port
  {620dfabc-3bd7-4e0a-a20f-2e7952de4ed3}; !- Outlet Port

OS:Connection,
  {01410b84-59fe-4092-85ce-7c038ff70607}, !- Handle
  {fab85045-f233-46b5-8029-c3a1bfee64c2}, !- Name
  {1e0cf41f-ea4c-4c20-9af8-1690cd7d1a6c}, !- Source Object
  3,                                      !- Outlet Port
  {562ad1b9-0415-41b2-bb78-a9cf0ef14a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2308b3bb-5c8f-4842-a59b-ac0f99238314}, !- Handle
  {7b69e883-3bf6-468f-8d52-abccce02bd32}, !- Name
  {562ad1b9-0415-41b2-bb78-a9cf0ef14a35}, !- Source Object
  3,                                      !- Outlet Port
  {2c14b6de-7b84-4a7a-ad29-6c365ae1d8b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {620dfabc-3bd7-4e0a-a20f-2e7952de4ed3}, !- Handle
  {5390fc10-17e0-4f8c-b273-da8ba70de365}, !- Name
  {2c14b6de-7b84-4a7a-ad29-6c365ae1d8b7}, !- Source Object
  3,                                      !- Outlet Port
  {8e51a799-3cde-4f0d-a91d-b88a4aceaa6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {019ea4af-2e05-4446-99f1-b4537f1c63fe}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {d48cfd1d-9d10-47b7-a14f-d5a4ea4015c7}, !- Inlet Node Name
  {8e012f65-52d1-45c7-b6e9-c6edc00b11dc}; !- Outlet Node Name

OS:Node,
  {bdc8bdc4-6f4c-4b33-bd6f-ff4fde413cf1}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {a5e6c951-9873-4c04-a862-e04e11aae2eb}, !- Inlet Port
  {d48cfd1d-9d10-47b7-a14f-d5a4ea4015c7}; !- Outlet Port

OS:Connection,
  {a5e6c951-9873-4c04-a862-e04e11aae2eb}, !- Handle
  {91b6af50-c4a5-4279-a55d-9288aa2fada8}, !- Name
  {0739007a-2966-4d72-8ce7-50e67ed79fb7}, !- Source Object
  2,                                      !- Outlet Port
  {bdc8bdc4-6f4c-4b33-bd6f-ff4fde413cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d48cfd1d-9d10-47b7-a14f-d5a4ea4015c7}, !- Handle
  {4eec07be-7f87-40f7-939f-f68035be33a8}, !- Name
  {bdc8bdc4-6f4c-4b33-bd6f-ff4fde413cf1}, !- Source Object
  3,                                      !- Outlet Port
  {019ea4af-2e05-4446-99f1-b4537f1c63fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e012f65-52d1-45c7-b6e9-c6edc00b11dc}, !- Handle
  {53330f3a-c0c0-4726-a04b-6dd19af0c88f}, !- Name
  {019ea4af-2e05-4446-99f1-b4537f1c63fe}, !- Source Object
  3,                                      !- Outlet Port
  {5c9c0689-cbcb-4164-bccf-959cf6169d23}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a0a927a1-13a3-482e-ac23-41669d5d66ba}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {430e3983-ce45-4ced-b0ef-fa6d28237fc5}, !- Inlet Node Name
  {bb3ccb89-f687-4767-9f05-075031afd6cd}; !- Outlet Node Name

OS:Node,
  {620fbbc1-1c51-4d92-a11b-eb930e09dd8a}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {a350c567-f9fa-4ecf-85e2-c44d82f6d478}, !- Inlet Port
  {430e3983-ce45-4ced-b0ef-fa6d28237fc5}; !- Outlet Port

OS:Connection,
  {a350c567-f9fa-4ecf-85e2-c44d82f6d478}, !- Handle
  {7f559006-48fa-4d1f-a41d-82e804472466}, !- Name
  {8e51a799-3cde-4f0d-a91d-b88a4aceaa6d}, !- Source Object
  2,                                      !- Outlet Port
  {620fbbc1-1c51-4d92-a11b-eb930e09dd8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {430e3983-ce45-4ced-b0ef-fa6d28237fc5}, !- Handle
  {a08c8ba0-2cd6-454e-bf61-7542fcb17cce}, !- Name
  {620fbbc1-1c51-4d92-a11b-eb930e09dd8a}, !- Source Object
  3,                                      !- Outlet Port
  {a0a927a1-13a3-482e-ac23-41669d5d66ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb3ccb89-f687-4767-9f05-075031afd6cd}, !- Handle
  {1c6efe41-1ee1-495f-9ed6-a5f65f495649}, !- Name
  {a0a927a1-13a3-482e-ac23-41669d5d66ba}, !- Source Object
  3,                                      !- Outlet Port
  {1c3f3a83-b775-458a-8804-5e8238b04d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aadaf32d-f51b-4f73-be82-69d5f0acfd69}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {8845e7b0-bba8-4d3c-8af0-8ba3ebda4170}, !- Inlet Port
  {6cfb1a08-5a8b-491b-8a9e-909a7768e712}; !- Outlet Port

OS:Connection,
  {8845e7b0-bba8-4d3c-8af0-8ba3ebda4170}, !- Handle
  {7d441751-2eee-4a42-94f0-f47ae511a839}, !- Name
  {72bddf4d-23bc-45ca-997b-ced393a0a84b}, !- Source Object
  4,                                      !- Outlet Port
  {aadaf32d-f51b-4f73-be82-69d5f0acfd69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c4d5479-d92b-47ff-b8dd-d5cbeec71493}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {76caa19d-34ea-42b6-a8d0-3d6d5275b668}, !- Inlet Port
  {540311e8-756d-438f-853c-ae7adc917b51}; !- Outlet Port

OS:Connection,
  {6cfb1a08-5a8b-491b-8a9e-909a7768e712}, !- Handle
  {384d80ce-3f7e-4b17-8957-789c63dc1322}, !- Name
  {aadaf32d-f51b-4f73-be82-69d5f0acfd69}, !- Source Object
  3,                                      !- Outlet Port
  {776a565d-de92-4bac-8f42-4aa6613ec2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76caa19d-34ea-42b6-a8d0-3d6d5275b668}, !- Handle
  {c8aa4223-db59-41d5-a65e-88f45583e6a1}, !- Name
  {776a565d-de92-4bac-8f42-4aa6613ec2e3}, !- Source Object
  3,                                      !- Outlet Port
  {3c4d5479-d92b-47ff-b8dd-d5cbeec71493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {540311e8-756d-438f-853c-ae7adc917b51}, !- Handle
  {b50b56a0-29cd-4507-a4b4-6b1f61aec4e7}, !- Name
  {3c4d5479-d92b-47ff-b8dd-d5cbeec71493}, !- Source Object
  3,                                      !- Outlet Port
  {8e51a799-3cde-4f0d-a91d-b88a4aceaa6d}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5268b240-1573-4e69-a162-a70603939286}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {aeb3e7b8-33a6-4cbd-8f57-eb3869cfbb48}, !- Heating Setpoint Temperature Schedule Name
  {c3ba758a-5ea6-4ed2-bd68-d28b41ab3151}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {aeb3e7b8-33a6-4cbd-8f57-eb3869cfbb48}, !- Handle
  Small Office HtgSetp,                   !- Name
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Schedule Type Limits Name
  {d8d90a68-dbab-4ada-b549-85684e144cf5}, !- Default Day Schedule Name
  {e0f24d2d-46f8-42ed-adcf-bc6478e33b17}, !- Summer Design Day Schedule Name
  {34fd1118-7fd7-4176-a43c-9b8f4b07c11f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d8d90a68-dbab-4ada-b549-85684e144cf5}, !- Handle
  Small Office HtgSetp Default,           !- Name
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  15.6,                                   !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {d13744c9-023f-4c45-bad9-7e60d5f27ccd}, !- Handle
  Schedule Rule 11,                       !- Name
  {aeb3e7b8-33a6-4cbd-8f57-eb3869cfbb48}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9cdeb723-56d0-41b3-97fc-88fe3d1e3eef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9cdeb723-56d0-41b3-97fc-88fe3d1e3eef}, !- Handle
  Small Office HtgSetp Sat Day,           !- Name
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {e0f24d2d-46f8-42ed-adcf-bc6478e33b17}, !- Handle
  Small Office HtgSetp Summer Design Day, !- Name
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {43796908-a492-43b6-85a9-b4a64ebd92f4}, !- Handle
  Schedule Rule 12,                       !- Name
  {aeb3e7b8-33a6-4cbd-8f57-eb3869cfbb48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {84650712-41f9-4c04-ad53-2768003be587}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84650712-41f9-4c04-ad53-2768003be587}, !- Handle
  Small Office HtgSetp SmrDsn|Sun Day,    !- Name
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {34fd1118-7fd7-4176-a43c-9b8f4b07c11f}, !- Handle
  Small Office HtgSetp Winter Design Day, !- Name
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3ba758a-5ea6-4ed2-bd68-d28b41ab3151}, !- Handle
  Small Office ClgSetp,                   !- Name
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Schedule Type Limits Name
  {6bc1b3c8-85dd-4e12-82fb-05fa8a92197c}, !- Default Day Schedule Name
  {cee3106c-b4b6-45a7-9561-ce88b93053a5}, !- Summer Design Day Schedule Name
  {b2487d47-10af-4d7f-839a-94f9e697f1ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bc1b3c8-85dd-4e12-82fb-05fa8a92197c}, !- Handle
  Small Office ClgSetp Default,           !- Name
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  26.7,                                   !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {cee3106c-b4b6-45a7-9561-ce88b93053a5}, !- Handle
  Small Office ClgSetp Summer Design Day, !- Name
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {ab7baa94-33eb-4c51-98a1-3bbcc4328b24}, !- Handle
  Schedule Rule 13,                       !- Name
  {c3ba758a-5ea6-4ed2-bd68-d28b41ab3151}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2f99b681-fd75-4391-983f-e59cdc6bebe9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f99b681-fd75-4391-983f-e59cdc6bebe9}, !- Handle
  Small Office ClgSetp Sat Day,           !- Name
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {b2487d47-10af-4d7f-839a-94f9e697f1ca}, !- Handle
  Small Office ClgSetp Winter Design Day, !- Name
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {67577b60-918c-4f6c-a15b-97abf18b887f}, !- Handle
  Schedule Rule 14,                       !- Name
  {c3ba758a-5ea6-4ed2-bd68-d28b41ab3151}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {28fa67ed-4490-4db5-9004-772fa33feb54}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28fa67ed-4490-4db5-9004-772fa33feb54}, !- Handle
  Small Office ClgSetp WntrDsn|Sun Day,   !- Name
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {9339754a-6183-41ce-87e1-c2bf5f7de4d0}, !- Handle
  1 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {266b9f02-8926-409f-910f-f739582ed561}, !- Availability Schedule
  {1caac4d8-808c-4f9d-9a9e-cf5ce6dc2489}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d0afcb4c-4ea3-40ee-a06b-fd185a3ef5b4}, !- Supply Side Inlet Node Name
  {1355eade-8aef-4ba2-a2c0-afb5d6be1c77}, !- Demand Side Outlet Node Name
  {cbfdc902-da3b-4e86-a4fb-025bbf6a8787}, !- Demand Side Inlet Node A
  {c504852c-a117-4101-8902-fa31f4864c48}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {31be07c6-bf5f-4036-8e16-28a0eaafe087}, !- Demand Mixer Name
  {8b4949db-4f9b-40e4-8cc9-731873cdaf8c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3557c9d4-5a39-4698-ab7c-27e9590dc6ea}, !- Handle
  1 Zone DOAS Supply Inlet Node,          !- Name
  {d0afcb4c-4ea3-40ee-a06b-fd185a3ef5b4}, !- Inlet Port
  {5190a8fe-c4b3-4d8e-b216-f298c07416bf}; !- Outlet Port

OS:Node,
  {caf2baf6-e71d-4327-8074-45317fab398a}, !- Handle
  1 Zone DOAS Supply Outlet Node,         !- Name
  {6876d292-c81a-488b-83d5-d0cab0fba2a5}, !- Inlet Port
  {c504852c-a117-4101-8902-fa31f4864c48}; !- Outlet Port

OS:Connection,
  {d0afcb4c-4ea3-40ee-a06b-fd185a3ef5b4}, !- Handle
  {136e66a8-6b39-4ac0-abf6-3512ede39b5d}, !- Name
  {9339754a-6183-41ce-87e1-c2bf5f7de4d0}, !- Source Object
  8,                                      !- Outlet Port
  {3557c9d4-5a39-4698-ab7c-27e9590dc6ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c504852c-a117-4101-8902-fa31f4864c48}, !- Handle
  {3a5c7c94-370d-4fe3-a65d-f947ddbf57db}, !- Name
  {caf2baf6-e71d-4327-8074-45317fab398a}, !- Source Object
  3,                                      !- Outlet Port
  {9339754a-6183-41ce-87e1-c2bf5f7de4d0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {097714f0-f54a-47fa-8d96-369d75852ad9}, !- Handle
  1 Zone DOAS Demand Inlet Node,          !- Name
  {cbfdc902-da3b-4e86-a4fb-025bbf6a8787}, !- Inlet Port
  {325a97b9-bff9-43eb-a8f6-363a021755b6}; !- Outlet Port

OS:Node,
  {e7966b78-8a7e-457e-9bf9-8fad981e6838}, !- Handle
  1 Zone DOAS Demand Outlet Node,         !- Name
  {3b45c3a2-3876-4b7c-a08e-cdd029c7de18}, !- Inlet Port
  {1355eade-8aef-4ba2-a2c0-afb5d6be1c77}; !- Outlet Port

OS:Node,
  {714231e8-fae6-4818-9ec7-875c2a17665d}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground Air Terminal Outlet Air Node, !- Name
  {d3085281-5c9e-4583-a762-f23f0b4ec861}, !- Inlet Port
  {2f3e1078-ed2b-4fa9-add9-d86aca9c3bab}; !- Outlet Port

OS:Connection,
  {cbfdc902-da3b-4e86-a4fb-025bbf6a8787}, !- Handle
  {86eb4325-71bc-4d0d-b452-e4a15ec6cc61}, !- Name
  {9339754a-6183-41ce-87e1-c2bf5f7de4d0}, !- Source Object
  10,                                     !- Outlet Port
  {097714f0-f54a-47fa-8d96-369d75852ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1355eade-8aef-4ba2-a2c0-afb5d6be1c77}, !- Handle
  {cf9d0c53-f385-4953-b84e-8ef9fef54d9a}, !- Name
  {e7966b78-8a7e-457e-9bf9-8fad981e6838}, !- Source Object
  3,                                      !- Outlet Port
  {9339754a-6183-41ce-87e1-c2bf5f7de4d0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8b4949db-4f9b-40e4-8cc9-731873cdaf8c}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {325a97b9-bff9-43eb-a8f6-363a021755b6}, !- Inlet Node Name
  {b73cf888-a93f-442d-9fe2-06231d417d55}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {31be07c6-bf5f-4036-8e16-28a0eaafe087}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {3b45c3a2-3876-4b7c-a08e-cdd029c7de18}, !- Outlet Node Name
  {870cd2cf-f576-49f9-857c-b359428ff8b8}; !- Inlet Node Name 1

OS:Connection,
  {325a97b9-bff9-43eb-a8f6-363a021755b6}, !- Handle
  {4167508c-46d1-4237-b3a6-b1d974f58cab}, !- Name
  {097714f0-f54a-47fa-8d96-369d75852ad9}, !- Source Object
  3,                                      !- Outlet Port
  {8b4949db-4f9b-40e4-8cc9-731873cdaf8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b45c3a2-3876-4b7c-a08e-cdd029c7de18}, !- Handle
  {74fe530d-3640-4c3e-a6cb-9468a41349bc}, !- Name
  {31be07c6-bf5f-4036-8e16-28a0eaafe087}, !- Source Object
  2,                                      !- Outlet Port
  {e7966b78-8a7e-457e-9bf9-8fad981e6838}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ada9134a-3aea-437b-a9ee-ccf95f767ed9}, !- Handle
  {9339754a-6183-41ce-87e1-c2bf5f7de4d0}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1caac4d8-808c-4f9d-9a9e-cf5ce6dc2489}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {0df0fca5-4d8f-4957-b0a5-34d6196fb9e7}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {dd27b8eb-b883-4288-ad9a-d47c7a1e0110}, !- Handle
  DOAS Supply Fan,                        !- Name
  {5ceaf0e0-1504-469e-b2ae-27d5e3a0728b}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {48319d82-c5d6-4419-8243-5bcc198212f0}, !- Air Inlet Node Name
  {6876d292-c81a-488b-83d5-d0cab0fba2a5}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {6876d292-c81a-488b-83d5-d0cab0fba2a5}, !- Handle
  {9af8427c-6971-49ea-9668-76223bf57d2c}, !- Name
  {dd27b8eb-b883-4288-ad9a-d47c7a1e0110}, !- Source Object
  9,                                      !- Outlet Port
  {caf2baf6-e71d-4327-8074-45317fab398a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e2e82b1c-bee2-4abb-974b-ae770c6b2849}, !- Handle
  1 Zone DOAS Backup Htg Coil,            !- Name
  {5ceaf0e0-1504-469e-b2ae-27d5e3a0728b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b7843449-7767-49dd-8439-05f5718c454b}, !- Air Inlet Node Name
  {6b3d7644-aa0b-4d65-b9b3-a6f9ed0ef657}; !- Air Outlet Node Name

OS:Node,
  {37d420bd-dea9-48f0-a91a-f1842b41f048}, !- Handle
  1 Zone DOAS Backup Htg Coil Outlet Air Node, !- Name
  {6b3d7644-aa0b-4d65-b9b3-a6f9ed0ef657}, !- Inlet Port
  {48319d82-c5d6-4419-8243-5bcc198212f0}; !- Outlet Port

OS:Connection,
  {6b3d7644-aa0b-4d65-b9b3-a6f9ed0ef657}, !- Handle
  {254b6c8c-4702-449a-80c5-7ad657a8d271}, !- Name
  {e2e82b1c-bee2-4abb-974b-ae770c6b2849}, !- Source Object
  6,                                      !- Outlet Port
  {37d420bd-dea9-48f0-a91a-f1842b41f048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48319d82-c5d6-4419-8243-5bcc198212f0}, !- Handle
  {716be101-c797-4aae-b729-0e3bc114a92f}, !- Name
  {37d420bd-dea9-48f0-a91a-f1842b41f048}, !- Source Object
  3,                                      !- Outlet Port
  {dd27b8eb-b883-4288-ad9a-d47c7a1e0110}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {839d9d4f-7051-42d8-9700-cb050fc03b98}, !- Handle
  1 Zone DOAS Htg Coil 4 Clg kBtu/hr 6.6HSPF 4 Clg kBtu/hr 7.7HSPF, !- Name
  {5ceaf0e0-1504-469e-b2ae-27d5e3a0728b}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.292135,                               !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fb1a8746-a9b1-4230-aaae-2e2e7e3c07e8}, !- Air Inlet Node Name
  {213284e4-6ab1-4a58-a215-ed25bbbff219}, !- Air Outlet Node Name
  {c5ccd631-401e-4e8d-a528-964930246bd9}, !- Total Heating Capacity Function of Temperature Curve Name
  {4cefe4da-5ab9-4b0c-a992-46330872d036}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {9f8422e8-a7a4-4ef4-8db9-b8b56834f8cb}, !- Energy Input Ratio Function of Temperature Curve Name
  {8a1f9a4e-1b81-49a4-be31-a3bc8d41b2ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe4cbf02-8946-4692-b568-c7456211fdfe}, !- Part Load Fraction Correlation Curve Name
  {1bededeb-c6d1-4f34-a02b-a900380f7860}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {e31e4789-12be-4058-8e89-e8a06686418f}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {063bc4f5-51aa-47eb-bde5-9fa97dd366a5}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d1c8e24c-7cf7-4750-9432-8b23f7fc6d37}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {bd57084d-e238-42f5-8aab-4b9884dabd71}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f2ad997c-dcdf-40da-9a7d-23f717b96b56}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {cd626549-290d-47c6-b0fb-d44b5a9c6a38}, !- Handle
  1 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {213284e4-6ab1-4a58-a215-ed25bbbff219}, !- Inlet Port
  {b7843449-7767-49dd-8439-05f5718c454b}; !- Outlet Port

OS:Connection,
  {213284e4-6ab1-4a58-a215-ed25bbbff219}, !- Handle
  {3f7b7b19-42ef-4354-92e3-382f0239b673}, !- Name
  {839d9d4f-7051-42d8-9700-cb050fc03b98}, !- Source Object
  8,                                      !- Outlet Port
  {cd626549-290d-47c6-b0fb-d44b5a9c6a38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7843449-7767-49dd-8439-05f5718c454b}, !- Handle
  {7d81338a-c193-476c-ae55-e1a1a3823c2f}, !- Name
  {cd626549-290d-47c6-b0fb-d44b5a9c6a38}, !- Source Object
  3,                                      !- Outlet Port
  {e2e82b1c-bee2-4abb-974b-ae770c6b2849}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {874e2d8d-544c-49c7-b86e-12b19bb3a9fb}, !- Handle
  1 Zone DOAS Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {7e5fa8f0-9dc3-4afa-9393-506bb15b5eea}, !- Handle
  1 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d57d13ce-9c94-4f32-a517-b1848bd2c8da}, !- Handle
  1 Zone DOAS Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ed8f62ce-32ad-4c18-8c5b-2b45cb92da2e}, !- Handle
  1 Zone DOAS Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {6d3ca0d3-72e9-4ec1-946e-35ffb510608e}, !- Handle
  1 Zone DOAS Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1bededeb-c6d1-4f34-a02b-a900380f7860}, !- Handle
  1 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {9351aedc-95df-40b6-ad5c-0e872cffee88}, !- Handle
  1 Zone DOAS 2spd DX Clg Coil 4kBtu/hr 11.06SEER 4kBtu/hr 13.0SEER, !- Name
  {5ceaf0e0-1504-469e-b2ae-27d5e3a0728b}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.91156806861466,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {d51ea3e9-b5b9-4320-a325-24b274fed98b}, !- Air Inlet Node Name
  {0556f438-dfbc-4747-842a-e158a6ff34a5}, !- Air Outlet Node Name
  {9ba4890e-dcb5-4a45-8723-38c1a570fb24}, !- Total Cooling Capacity Function of Temperature Curve Name
  {044d656e-a395-4fd4-ad05-b958b1554e47}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a093c84-3306-4737-b2f5-750924013344}, !- Energy Input Ratio Function of Temperature Curve Name
  {0bee342e-296d-4797-8a71-def7253af384}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {19a5ca69-57d7-41ff-9a6b-f47493e903c9}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.91156806861466,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {9ba4890e-dcb5-4a45-8723-38c1a570fb24}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {3a093c84-3306-4737-b2f5-750924013344}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a564bc34-ad25-4c9f-8d57-06de32e5e7bf}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4438c442-925f-41f1-92cb-6fbe98d99023}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {2f82e94f-4855-40f6-9520-3073de195252}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1fdd8e72-95df-451a-a9b7-e9634e13588c}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {b119d056-e584-44ab-bcfe-9f2341bd2fcf}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ddd9df0b-b029-46b5-8077-56b890121c6d}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {55a7a4e0-014c-42a0-849f-2ff5de471921}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {509592f7-16d9-4eda-8c2b-a098ac493432}, !- Handle
  1 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Name
  {0556f438-dfbc-4747-842a-e158a6ff34a5}, !- Inlet Port
  {fb1a8746-a9b1-4230-aaae-2e2e7e3c07e8}; !- Outlet Port

OS:Connection,
  {0556f438-dfbc-4747-842a-e158a6ff34a5}, !- Handle
  {33b08154-c564-4841-9e44-6160512d190b}, !- Name
  {9351aedc-95df-40b6-ad5c-0e872cffee88}, !- Source Object
  8,                                      !- Outlet Port
  {509592f7-16d9-4eda-8c2b-a098ac493432}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb1a8746-a9b1-4230-aaae-2e2e7e3c07e8}, !- Handle
  {1c777679-a2c4-48fa-b699-933256e302c2}, !- Name
  {509592f7-16d9-4eda-8c2b-a098ac493432}, !- Source Object
  3,                                      !- Outlet Port
  {839d9d4f-7051-42d8-9700-cb050fc03b98}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b92fdf72-3222-483a-ab68-7c4f51f25934}, !- Handle
  1 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {266b9f02-8926-409f-910f-f739582ed561}, !- Minimum Outdoor Air Schedule Name
  {5ceaf0e0-1504-469e-b2ae-27d5e3a0728b}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2089f25c-5c40-463b-b43c-e5944a07423d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2089f25c-5c40-463b-b43c-e5944a07423d}, !- Handle
  1 Zone DOAS Mechanical Ventilation Controller, !- Name
  {5ceaf0e0-1504-469e-b2ae-27d5e3a0728b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f6d99fca-65d8-446a-97d2-f5c5e77ae9c9}, !- Handle
  1 Zone DOAS OA System,                  !- Name
  {b92fdf72-3222-483a-ab68-7c4f51f25934}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {54670cb5-a6ec-4c76-8903-b5af49c47dd7}, !- Mixed Air Node Name
  {c9b87dd1-319b-43af-9789-bce24b9c954a}, !- Outdoor Air Stream Node Name
  {55c94336-5f31-4f03-9c59-b5eb6832ef80}, !- Relief Air Stream Node Name
  {200132cb-bfc3-44ee-8880-51d075f8082b}; !- Return Air Stream Node Name

OS:Node,
  {18bb1a18-09dd-49c6-add1-b0138eadcb11}, !- Handle
  1 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {ed56ae04-808c-4f56-80b7-8463d19d5d9c}; !- Outlet Port

OS:Node,
  {0058017f-0340-42b8-9e10-2cb7085659af}, !- Handle
  1 Zone DOAS Relief Air Node,            !- Name
  {7bead787-4ad9-46b8-9e09-4023dc4ed081}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {6627f745-662d-4269-8b35-9ee91effbda0}, !- Handle
  1 Zone DOAS Mixed Air Node,             !- Name
  {54670cb5-a6ec-4c76-8903-b5af49c47dd7}, !- Inlet Port
  {d51ea3e9-b5b9-4320-a325-24b274fed98b}; !- Outlet Port

OS:Connection,
  {54670cb5-a6ec-4c76-8903-b5af49c47dd7}, !- Handle
  {1e1d6ee2-1528-4ba3-858a-26d27492f727}, !- Name
  {f6d99fca-65d8-446a-97d2-f5c5e77ae9c9}, !- Source Object
  5,                                      !- Outlet Port
  {6627f745-662d-4269-8b35-9ee91effbda0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d51ea3e9-b5b9-4320-a325-24b274fed98b}, !- Handle
  {be5fbc47-6ef6-4739-bba4-bf85282d0132}, !- Name
  {6627f745-662d-4269-8b35-9ee91effbda0}, !- Source Object
  3,                                      !- Outlet Port
  {9351aedc-95df-40b6-ad5c-0e872cffee88}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {80c0d95f-15bc-47b2-a2eb-df2bd345c00b}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {5ceaf0e0-1504-469e-b2ae-27d5e3a0728b}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {5190a8fe-c4b3-4d8e-b216-f298c07416bf}, !- Air Inlet Node Name
  {7a351aa1-9e28-4baf-a66a-8af8165a11a1}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {a008f1b8-8d06-4249-ac4d-00f77684d724}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {7a351aa1-9e28-4baf-a66a-8af8165a11a1}, !- Inlet Port
  {200132cb-bfc3-44ee-8880-51d075f8082b}; !- Outlet Port

OS:Connection,
  {5190a8fe-c4b3-4d8e-b216-f298c07416bf}, !- Handle
  {7ff5d5e4-e65d-4371-bded-5f6ff4a9c8de}, !- Name
  {3557c9d4-5a39-4698-ab7c-27e9590dc6ea}, !- Source Object
  3,                                      !- Outlet Port
  {80c0d95f-15bc-47b2-a2eb-df2bd345c00b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7a351aa1-9e28-4baf-a66a-8af8165a11a1}, !- Handle
  {a908496a-d4cc-4c6e-9df8-0f5c35a67345}, !- Name
  {80c0d95f-15bc-47b2-a2eb-df2bd345c00b}, !- Source Object
  9,                                      !- Outlet Port
  {a008f1b8-8d06-4249-ac4d-00f77684d724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {200132cb-bfc3-44ee-8880-51d075f8082b}, !- Handle
  {9861fa4b-160c-4850-9ee4-5a042c4b2c28}, !- Name
  {a008f1b8-8d06-4249-ac4d-00f77684d724}, !- Source Object
  3,                                      !- Outlet Port
  {f6d99fca-65d8-446a-97d2-f5c5e77ae9c9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {c9e30f84-3e90-48eb-843f-aced5e091d34}, !- Handle
  1 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {caf2baf6-e71d-4327-8074-45317fab398a}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {0df0fca5-4d8f-4957-b0a5-34d6196fb9e7}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2b8cd301-e76d-42f3-8be6-f9df9cd45ed4}, !- Control Zone or Zone List Name
  {e3f78bb7-5a6d-4e52-8e08-c38a467d64c4}, !- Cooling Control Zone or Zone List Name
  {030d560d-a5d8-4c09-99d6-3c672b8f0870}, !- Heating Control Zone or Zone List Name
  {632ce8d0-ea16-4308-8144-bfaec6841291}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2b8cd301-e76d-42f3-8be6-f9df9cd45ed4}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e3f78bb7-5a6d-4e52-8e08-c38a467d64c4}, !- Handle
  {33d90aca-bf29-4210-a123-f417381f581f}; !- Name

OS:ModelObjectList,
  {030d560d-a5d8-4c09-99d6-3c672b8f0870}, !- Handle
  {e17f82d2-6622-4a1b-8398-809a7a6ed39c}; !- Name

OS:ModelObjectList,
  {632ce8d0-ea16-4308-8144-bfaec6841291}, !- Handle
  {c75ea7b4-63ab-43df-ac5f-2f7f70948502}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {30e9c05b-37d3-4817-8a92-8630d83bf27e}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground Air Terminal, !- Name
  {5ceaf0e0-1504-469e-b2ae-27d5e3a0728b}, !- Availability Schedule Name
  {7562c2ab-54f2-46f9-8f65-6c50af0cfda4}, !- Air Inlet Node Name
  {d3085281-5c9e-4583-a762-f23f0b4ec861}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d8376a75-3866-48f9-b9d4-9019c3569bb5}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground Return Air Node, !- Name
  {f36c00a0-6071-416b-b075-1c683ff5d7f2}, !- Inlet Port
  {870cd2cf-f576-49f9-857c-b359428ff8b8}; !- Outlet Port

OS:Connection,
  {2f3e1078-ed2b-4fa9-add9-d86aca9c3bab}, !- Handle
  {d321eca3-156a-4145-84b5-4b8645657f7d}, !- Name
  {714231e8-fae6-4818-9ec7-875c2a17665d}, !- Source Object
  3,                                      !- Outlet Port
  {77ec3986-a332-4aec-b4f2-8b213025ed2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f36c00a0-6071-416b-b075-1c683ff5d7f2}, !- Handle
  {400934af-3409-47e0-945b-e653ec35a208}, !- Name
  {74d9ea05-47b3-428a-bcf5-53d551669ddd}, !- Source Object
  3,                                      !- Outlet Port
  {d8376a75-3866-48f9-b9d4-9019c3569bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {870cd2cf-f576-49f9-857c-b359428ff8b8}, !- Handle
  {bcb1d1f7-718b-499a-ba4e-f879bf0f4f06}, !- Name
  {d8376a75-3866-48f9-b9d4-9019c3569bb5}, !- Source Object
  3,                                      !- Outlet Port
  {31be07c6-bf5f-4036-8e16-28a0eaafe087}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cbbd1117-a3db-4013-9e4f-39d5542c5241}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground Air Terminal Inlet Air Node, !- Name
  {b73cf888-a93f-442d-9fe2-06231d417d55}, !- Inlet Port
  {7562c2ab-54f2-46f9-8f65-6c50af0cfda4}; !- Outlet Port

OS:Connection,
  {b73cf888-a93f-442d-9fe2-06231d417d55}, !- Handle
  {42cee01a-e2b8-4ccd-8b05-4ebb64c3391d}, !- Name
  {8b4949db-4f9b-40e4-8cc9-731873cdaf8c}, !- Source Object
  3,                                      !- Outlet Port
  {cbbd1117-a3db-4013-9e4f-39d5542c5241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7562c2ab-54f2-46f9-8f65-6c50af0cfda4}, !- Handle
  {f3b5d10a-f500-40e2-8259-10150b7e5bb1}, !- Name
  {cbbd1117-a3db-4013-9e4f-39d5542c5241}, !- Source Object
  3,                                      !- Outlet Port
  {30e9c05b-37d3-4817-8a92-8630d83bf27e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3085281-5c9e-4583-a762-f23f0b4ec861}, !- Handle
  {5289b55a-fbe2-4879-b52a-e7e7a10f87e5}, !- Name
  {30e9c05b-37d3-4817-8a92-8630d83bf27e}, !- Source Object
  4,                                      !- Outlet Port
  {714231e8-fae6-4818-9ec7-875c2a17665d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {6fcb7639-0c6c-42de-ad76-b01defcb2b29}, !- Handle
  1 Zone VRF System,                      !- Name
  {5ceaf0e0-1504-469e-b2ae-27d5e3a0728b}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  4.287,                                  !- Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {cfe51e7a-5d27-4fdf-9202-d1a45d05950a}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {98cfd030-b000-4fc6-9b33-c5ebf47fb475}, !- Cooling Capacity Ratio Boundary Curve
  {297a5d7a-31bd-4243-9c88-72096a11d83e}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {31313663-a289-4d04-a68a-7ab76caff92e}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {b45c1106-db8e-4f1e-be59-8de91236921f}, !- Cooling Energy Input Ratio Boundary Curve
  {df4e5c95-ca98-43a8-942c-23b0620761f0}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {08fa7234-ea2d-4deb-a738-9c825605d6c4}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {82eff224-14f2-4b6a-96e4-146b678012ee}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {71d9f964-dc31-400a-b821-2c4b39047f87}, !- Cooling Combination Ratio Correction Factor Curve
  {550c7686-1456-432e-a467-8ef01d12ae4c}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  4.147,                                  !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {ae7fe9aa-8b7d-4d2f-ad1d-d1989bae96a0}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {49871510-c59f-4039-b996-a98a94ac9913}, !- Heating Capacity Ratio Boundary Curve
  {9e7dc074-14f6-4577-8dd2-79177235159d}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {eb528447-8eeb-49be-a89a-4f3200bc8ae9}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {73c1d01c-9e92-4ddb-83f6-551f49c5183e}, !- Heating Energy Input Ratio Boundary Curve
  {ee8babcb-f86f-4a73-af79-17bf0030447b}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {53e89847-de74-4172-aa95-f05450805fe4}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {e48d940e-d82e-4575-a7cc-a7fee616d82d}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {72e73eea-62ab-40a0-9fd5-f038b95a9c60}, !- Heating Combination Ratio Correction Factor Curve
  {481a97dd-b970-493c-bf83-9006d6d03828}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  {da733c87-d389-4c9b-be8d-3bd11c549a90}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {658a407d-66d3-461c-99ef-0a179043e04e}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {2feddbbf-f776-43c7-8c89-52a2bad18718}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {67dd288a-5fcc-4554-b69e-5efaa2cd8581}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  27.2,                                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {8c19d299-bba6-466c-bfe4-e71b803f599b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {23127a4a-42ce-4660-918d-8b8887a85a7f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {229ad4e2-7624-425b-868f-550ac0992c04}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {f7b32f13-2c8f-47d3-a3c3-d1be57b65c48}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {ced9ab2e-6a8a-4956-82b9-eaddbf3d24bc}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {1090c619-cef9-42c0-b50c-a711915521c1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {a4aeaf25-d110-4e72-ad67-0e806dcf8da8}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3f3a133e-807f-4946-9c30-b02ab5220668}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5f0ce874-6d24-4837-bb1b-7d5caee57d7b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c04e79aa-9de1-4c46-b1f6-68152cf162d1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {84e66c02-c7a5-4d0d-8a02-d060792b87f9}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {9d17a15e-1953-4690-93d1-ee7a1ba7134a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {81c7c348-6714-4694-8d2b-2e665eb61238}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {28911588-1073-4424-a737-d46ea9980d99}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {4e0ab11c-c7af-4d9c-ad79-3fcab01b4041}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {5185e1a3-88d6-4925-9ba8-27568f9122b6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {4598cfff-b226-47e2-be35-b4747a843331}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {df1378f5-a8df-47ab-84be-11825aff51c6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ffbb580b-f545-4e95-afac-733e7f7bbd1f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2feddbbf-f776-43c7-8c89-52a2bad18718}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {658a407d-66d3-461c-99ef-0a179043e04e}, !- Handle
  {73c2f502-3a0a-46c4-b6f3-040c0b35c03d}, !- Name
  {5b6374b0-67e1-4991-8112-1c1ec0f4d10a}; !- Model Object 1

OS:Curve:Biquadratic,
  {cfe51e7a-5d27-4fdf-9202-d1a45d05950a}, !- Handle
  vrf_cool_cap_f_of_low_temp,             !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {98cfd030-b000-4fc6-9b33-c5ebf47fb475}, !- Handle
  vrf_cool_cap_ratio_boundary,            !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {297a5d7a-31bd-4243-9c88-72096a11d83e}, !- Handle
  vrf_cool_cap_f_of_high_temp,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {31313663-a289-4d04-a68a-7ab76caff92e}, !- Handle
  vrf_cool_eir_f_of_low_temp,             !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.15;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {b45c1106-db8e-4f1e-be59-8de91236921f}, !- Handle
  vrf_cool_eir_ratio_boundary,            !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {df4e5c95-ca98-43a8-942c-23b0620761f0}, !- Handle
  vrf_cool_eir_f_of_high_temp,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {08fa7234-ea2d-4deb-a738-9c825605d6c4}, !- Handle
  vrf_cool_eir_f_of_low_temp 1,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {82eff224-14f2-4b6a-96e4-146b678012ee}, !- Handle
  vrf_cooling_eir_high_plr,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {71d9f964-dc31-400a-b821-2c4b39047f87}, !- Handle
  vrf_cooling_comb_ratio,                 !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.056;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {550c7686-1456-432e-a467-8ef01d12ae4c}, !- Handle
  vrf_cooling_cplffplr,                   !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae7fe9aa-8b7d-4d2f-ad1d-d1989bae96a0}, !- Handle
  vrf_heat_cap_f_of_low_temp,             !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.515151515151515,                      !- Minimum Curve Output
  1.2;                                    !- Maximum Curve Output

OS:Curve:Cubic,
  {49871510-c59f-4039-b996-a98a94ac9913}, !- Handle
  vrf_heat_cap_ratio_boundary,            !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {9e7dc074-14f6-4577-8dd2-79177235159d}, !- Handle
  vrf_heat_cap_f_of_high_temp,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -944,                                   !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {eb528447-8eeb-49be-a89a-4f3200bc8ae9}, !- Handle
  vrf_heat_eir_f_of_low_temp,             !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.7,                                    !- Minimum Curve Output
  1.184;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {73c1d01c-9e92-4ddb-83f6-551f49c5183e}, !- Handle
  vrf_heat_eir_boundary,                  !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {ee8babcb-f86f-4a73-af79-17bf0030447b}, !- Handle
  vrf_heat_eir_f_of_high_temp,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {53e89847-de74-4172-aa95-f05450805fe4}, !- Handle
  vrf_heating_eir_low_plr,                !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {e48d940e-d82e-4575-a7cc-a7fee616d82d}, !- Handle
  vrf_heating_eir_hi_plr,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {72e73eea-62ab-40a0-9fd5-f038b95a9c60}, !- Handle
  vrf_heating_comb_ratio,                 !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {481a97dd-b970-493c-bf83-9006d6d03828}, !- Handle
  vrf_heating_cplffplr,                   !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {67dd288a-5fcc-4554-b69e-5efaa2cd8581}, !- Handle
  vrf_defrost_eir_f_of_temp,              !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {5b6374b0-67e1-4991-8112-1c1ec0f4d10a}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground VRF Terminal Unit, !- Name
  {5ceaf0e0-1504-469e-b2ae-27d5e3a0728b}, !- Terminal Unit Availability schedule
  {37531363-4041-444e-8790-e3471a44c51a}, !- Terminal Unit Air Inlet Node
  {ddc24fe8-0053-4593-ac1d-19db759dd949}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {68d8ac6b-b2fa-47fc-8ef3-e74892597a5e}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {5c19cbcc-ae1b-4e52-8aa4-fd7108975322}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {27e8d77d-ef98-40a4-8b18-62e3594ef9a4}, !- Cooling Coil
  {13050a82-b558-452c-b96b-a22d8c6e43c7}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {27e8d77d-ef98-40a4-8b18-62e3594ef9a4}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil, !- Name
  {5ceaf0e0-1504-469e-b2ae-27d5e3a0728b}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {50c52f55-7781-4886-a0e0-7be3c555fbe8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {ed74e9f5-687f-4157-a9f5-1266b3dea46c}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {50c52f55-7781-4886-a0e0-7be3c555fbe8}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {ed74e9f5-687f-4157-a9f5-1266b3dea46c}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {13050a82-b558-452c-b96b-a22d8c6e43c7}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil, !- Name
  {5ceaf0e0-1504-469e-b2ae-27d5e3a0728b}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c4c85349-6a36-4532-a040-fe68854eba51}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {5cbe0f69-1937-4743-b938-9446fb979846}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {c4c85349-6a36-4532-a040-fe68854eba51}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5cbe0f69-1937-4743-b938-9446fb979846}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {5c19cbcc-ae1b-4e52-8aa4-fd7108975322}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground VRF Unit Cycling Fan, !- Name
  {5ceaf0e0-1504-469e-b2ae-27d5e3a0728b}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f417f364-9d3e-4190-87fd-cad89c3ae46e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fb6aae7f-72b7-4b44-9086-92c656c75b87}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f417f364-9d3e-4190-87fd-cad89c3ae46e}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fb6aae7f-72b7-4b44-9086-92c656c75b87}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {004ae72f-1636-4403-9b9f-ea89a4c3b3d0}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {2b937904-0137-4a8c-a680-9348da204ddf}, !- Inlet Port
  {37531363-4041-444e-8790-e3471a44c51a}; !- Outlet Port

OS:Connection,
  {2b937904-0137-4a8c-a680-9348da204ddf}, !- Handle
  {9d3e1e0b-643b-433d-a504-127075c161e6}, !- Name
  {572de14e-98c9-40a9-a71a-c113413c04d1}, !- Source Object
  3,                                      !- Outlet Port
  {004ae72f-1636-4403-9b9f-ea89a4c3b3d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37531363-4041-444e-8790-e3471a44c51a}, !- Handle
  {0089c09e-1262-4f25-9319-7215ec0b6de5}, !- Name
  {004ae72f-1636-4403-9b9f-ea89a4c3b3d0}, !- Source Object
  3,                                      !- Outlet Port
  {5b6374b0-67e1-4991-8112-1c1ec0f4d10a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3f63a5b8-a677-42f0-9e74-e04db8f7aa56}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {ddc24fe8-0053-4593-ac1d-19db759dd949}, !- Inlet Port
  {6be34362-8179-437e-aa8c-de7c5c57d0db}; !- Outlet Port

OS:Connection,
  {6be34362-8179-437e-aa8c-de7c5c57d0db}, !- Handle
  {cc60dd34-bffb-4732-b11c-0a23eae6715a}, !- Name
  {3f63a5b8-a677-42f0-9e74-e04db8f7aa56}, !- Source Object
  3,                                      !- Outlet Port
  {77ec3986-a332-4aec-b4f2-8b213025ed2d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ddc24fe8-0053-4593-ac1d-19db759dd949}, !- Handle
  {1eb111af-ca8b-4d22-a6f5-005b070fc3a9}, !- Name
  {5b6374b0-67e1-4991-8112-1c1ec0f4d10a}, !- Source Object
  4,                                      !- Outlet Port
  {3f63a5b8-a677-42f0-9e74-e04db8f7aa56}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {68d8ac6b-b2fa-47fc-8ef3-e74892597a5e}, !- Handle
  Always Off Discrete,                    !- Name
  {9abb2591-573c-4609-87e4-062c4c2d0b60}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {9abb2591-573c-4609-87e4-062c4c2d0b60}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {2cacce96-1007-4ece-a868-877b5869d62b}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {9abb2591-573c-4609-87e4-062c4c2d0b60}, !- Schedule Type Limits Name
  {ba9b9692-de97-4e5f-baec-d7362d0b4048}, !- Default Day Schedule Name
  {130952b5-9038-4cfc-a485-0eef4af3f842}, !- Summer Design Day Schedule Name
  {3749a379-83bc-4356-9d56-21d72bc658ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba9b9692-de97-4e5f-baec-d7362d0b4048}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {9abb2591-573c-4609-87e4-062c4c2d0b60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3463b06f-8a99-4751-848f-5db74de860aa}, !- Handle
  {2cacce96-1007-4ece-a868-877b5869d62b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9999999999999947,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-11-16 01:51:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-11-16 01:51:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3749a379-83bc-4356-9d56-21d72bc658ac}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {9abb2591-573c-4609-87e4-062c4c2d0b60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {130952b5-9038-4cfc-a485-0eef4af3f842}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {9abb2591-573c-4609-87e4-062c4c2d0b60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a692742-57b5-4a0f-ae5f-48f0199c481c}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {2cacce96-1007-4ece-a868-877b5869d62b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {349f987c-4074-483c-8e8d-ce0d2531b0b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {349f987c-4074-483c-8e8d-ce0d2531b0b4}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {9abb2591-573c-4609-87e4-062c4c2d0b60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aaecc8cf-55eb-4921-9a71-4a77ec7eb536}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {2cacce96-1007-4ece-a868-877b5869d62b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f881082-acf8-4355-b9ec-ddf744b61461}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f881082-acf8-4355-b9ec-ddf744b61461}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {9abb2591-573c-4609-87e4-062c4c2d0b60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {463b0095-c6c0-4901-85df-835a0f857efe}, !- Handle
  Building Default Schedule Set,          !- Name
  {2cacce96-1007-4ece-a868-877b5869d62b}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {a994a0e8-3412-41f7-ae10-d7c0823c82c5}, !- Handle
  {24dcda11-571e-45b1-8697-f467f02d1444}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {a609c521-30c7-4b59-8612-11445148269e}, !- Handle
  {f215167f-347a-4f08-b5b9-9981d8e7b028}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b536f50f-8d9e-40dc-8f58-2d7a74d775a6}, !- Handle
  {78341328-85ea-4b75-8bf8-76271fff1b0d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ 0.05 | 7.0 ~ 0.1 | 9.0 ~ 0.3 | 10.0 ~ 0.3 | 14.0 ~ 0.15 | 15.0 ~ 0.15 | 19.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {60723d13-4290-4641-b202-1407524a0719}, !- Handle
  {f432b957-59c0-4a92-835c-c8e8c92a4817}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.05 | hoo_start - 2.0 ~ 0.1 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.9 | hoo_end - 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.3 | hoo_end + 1.0 ~ 0.3 | hoo_end + 3.0 ~ 0.2 | hoo_end + 3.5 ~ 0.2 | hoo_end + 4.5 ~ 0.1 | hoo_end + 5.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4cfb63ea-36d5-43d7-a0fc-8b8d08e12e85}, !- Handle
  {d35941bd-5f68-40ca-892d-411cf6ff956e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.29999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {6afa4b11-7ebb-4759-a5d9-b9d945c07ab3}, !- Handle
  {2b25da97-4270-4198-8f56-11cbcd225f82}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {06b90cfe-174e-416c-84d8-5c3deb6ee988}, !- Handle
  {227a5d77-abae-4e14-9212-1adca095677c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ 0.3 | 7.0 ~ 0.4 | 9.0 ~ 0.5 | 10.0 ~ 0.5 | 14.0 ~ 0.35 | 15.0 ~ 0.35 | 19.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {afca72c2-e147-45c7-9e48-042690c37d60}, !- Handle
  {5ca21542-80e1-46ec-b66a-8b291fdcf101}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.4 | hoo_start + 2.0 ~ 0.9 | mid - 1.5 ~ 0.9 | mid - 0.5 ~ 0.8 | mid + 0.5 ~ 0.9 | hoo_end - 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d696d43a-12af-441c-8dde-39dddf2e31d3}, !- Handle
  {2b636fa7-8f1f-489f-8065-797741014156}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {b1ab18df-8bdc-43d3-a973-dd6d5eaa2645}, !- Handle
  {e35e169e-3161-4833-a5b4-4bdfbd35a4b4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5fec8af2-b79b-48d5-9008-e7a9f10747c0}, !- Handle
  {ee56f8ea-56aa-4da9-8f2d-6bb7f82f6095}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ 0.0 | 7.0 ~ 0.1 | 9.0 ~ 0.3 | 10.0 ~ 0.3 | 14.0 ~ 0.1 | 15.0 ~ 0.1 | 19.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0105ff39-a839-4c6a-b949-c24ed096569b}, !- Handle
  {c0b5ad1f-1ffd-4f72-886a-0e3f3f2645ca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 1.5 ~ 0.95 | mid - 0.5 ~ 0.5 | mid + 0.5 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05 | hoo_end + 4.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9ed64aca-1484-44b5-9385-71ff3ae5d7d5}, !- Handle
  {acacb13f-5e00-40da-8108-f76c4965367f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {41dda216-9bf6-4e57-872c-d2904e7d2068}, !- Handle
  {ce8d1f81-c7a5-49c9-b181-5390f6156311}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0812d5b5-7bf5-421c-95ea-034f37775935}, !- Handle
  {aeb3e7b8-33a6-4cbd-8f57-eb3869cfbb48}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {afe20f23-7533-4b89-b40a-5827bc91f491}, !- Handle
  {84650712-41f9-4c04-ad53-2768003be587}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f3f86052-9adb-479a-b81f-51fdeee17b03}, !- Handle
  {9cdeb723-56d0-41b3-97fc-88fe3d1e3eef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0727f31f-3f9c-4daf-ae17-3cf3dc224857}, !- Handle
  {d8d90a68-dbab-4ada-b549-85684e144cf5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1feb354f-8337-4869-b628-2b0a1f99f3e8}, !- Handle
  {c3ba758a-5ea6-4ed2-bd68-d28b41ab3151}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {bc050ae0-0270-496c-b1a6-2b3d0746d73c}, !- Handle
  {28fa67ed-4490-4db5-9004-772fa33feb54}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {40e931d7-6495-440d-92b6-bea837a7c969}, !- Handle
  {2f99b681-fd75-4391-983f-e59cdc6bebe9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {a98b68c3-0b59-43e0-a508-46fd984efb52}, !- Handle
  {6bc1b3c8-85dd-4e12-82fb-05fa8a92197c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {86653a3b-73b6-4243-871a-3a00a6f914a7}, !- Handle
  {bb158eed-0646-42d3-822a-0e0a6805c9c9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Rule,
  {519049cf-e101-42f4-891a-bee70e57ddac}, !- Handle
  Schedule Rule 15,                       !- Name
  {bb158eed-0646-42d3-822a-0e0a6805c9c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9df40093-9438-49b5-a20f-918e00e7d097}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {9df40093-9438-49b5-a20f-918e00e7d097}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default 1,     !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {de5261bd-be9d-4509-8e76-3a2f9f5d7db1}, !- Handle
  {9df40093-9438-49b5-a20f-918e00e7d097}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bf01029c-69e1-4ba2-9bb0-88c119de29b2}, !- Handle
  {fec3dd47-7242-46b2-8916-5b53a31bd964}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.27 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.64 | hoo_start + 2.5 ~ 0.64 | mid - 1.5 ~ 0.82 | mid - 0.5 ~ 1.0 | mid + 0.5 ~ 0.91 | mid + 1.5 ~ 0.55 | mid + 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.73 | hoo_end - 0.5 ~ 0.37 | hoo_end + 0.5 ~ 0.37 | hoo_end + 1.5 ~ 0.18 | hoo_end + 2.5 ~ 0.27 | hoo_end + 3.5 ~ 0.09 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {f4e0d012-ba76-4636-8d7d-9942ac850b06}, !- Handle
  autogen Schedule Rule 4 2,              !- Name
  {24dcda11-571e-45b1-8697-f467f02d1444}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {af8c1467-f61c-440b-b0ed-ee6bc1327064}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {af8c1467-f61c-440b-b0ed-ee6bc1327064}, !- Handle
  autogen Schedule Rule 4 2_day_sch,      !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.05625,                                !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0625,                                 !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.06875,                                !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.075,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.08125,                                !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0875,                                 !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.09375,                                !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.125,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.175,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.225,                                  !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.290625,                               !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.28125,                                !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.271875,                               !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2625,                                 !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.253125,                               !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.24375,                                !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.234375,                               !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.225,                                  !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.215625,                               !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.20625,                                !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.196875,                               !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1875,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.178125,                               !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.16875,                                !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.159375,                               !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.15,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.15,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.14375,                                !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.1375,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.13125,                                !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.125,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.11875,                                !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.1125,                                 !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.10625,                                !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.1,                                    !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.09375,                                !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.0875,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.08125,                                !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.075,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.06875,                                !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0625,                                 !- Value Until Time 49
  18,                                     !- Hour 50
  45,                                     !- Minute 50
  0.05625,                                !- Value Until Time 50
  19,                                     !- Hour 51
  0,                                      !- Minute 51
  0.05,                                   !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.05;                                   !- Value Until Time 52

OS:AdditionalProperties,
  {e48255e4-3641-4ef5-9663-596179864f76}, !- Handle
  {af8c1467-f61c-440b-b0ed-ee6bc1327064}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.0 ~ 0.05 | 7.0 ~ 0.1 | 9.0 ~ 0.3 | 10.0 ~ 0.3 | 14.0 ~ 0.15 | 15.0 ~ 0.15 | 19.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ce96923e-3266-4e2d-8bc5-1f708b6f5521}, !- Handle
  autogen Schedule Rule 15 1,             !- Name
  {bb158eed-0646-42d3-822a-0e0a6805c9c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7ed0d25-7ee5-43f6-917c-5ce286a368a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {b7ed0d25-7ee5-43f6-917c-5ce286a368a2}, !- Handle
  autogen Schedule Rule 15 1_day_sch,     !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {77335839-8af3-410b-80b5-ca33321fcf8f}, !- Handle
  {b7ed0d25-7ee5-43f6-917c-5ce286a368a2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {82d9f286-583f-4e15-a182-8b1c530d81f1}, !- Handle
  autogen Schedule Rule 15 2,             !- Name
  {bb158eed-0646-42d3-822a-0e0a6805c9c9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {58a94728-156e-4323-b077-82951c7e3d73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {58a94728-156e-4323-b077-82951c7e3d73}, !- Handle
  autogen Schedule Rule 15 2_day_sch,     !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {eaa94ade-eca0-4636-8f8f-d355a0bca7cc}, !- Handle
  {58a94728-156e-4323-b077-82951c7e3d73}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {adc56c15-2ac9-4d3c-a9ff-d3dee4d9cef4}, !- Handle
  autogen Small Office Activity 0,        !- Name
  {acacb13f-5e00-40da-8108-f76c4965367f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e9482c1-f845-49d9-8099-5a7bc82db5e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {0e9482c1-f845-49d9-8099-5a7bc82db5e3}, !- Handle
  autogen Small Office Activity 0_day_sch, !- Name
  {ffcf2d85-6677-45f8-9cdd-b603cbce4f84}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {353be04a-644f-4395-aded-6302c7fdb161}, !- Handle
  {0e9482c1-f845-49d9-8099-5a7bc82db5e3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {60f13687-d918-432e-8bec-2a406750f887}, !- Handle
  autogen Small Office Activity 1,        !- Name
  {acacb13f-5e00-40da-8108-f76c4965367f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b1516209-c336-4bb0-a06e-2c6a15af23b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {b1516209-c336-4bb0-a06e-2c6a15af23b6}, !- Handle
  autogen Small Office Activity 1_day_sch, !- Name
  {ffcf2d85-6677-45f8-9cdd-b603cbce4f84}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {30b52507-2d43-4e51-be85-fb10da29e749}, !- Handle
  {b1516209-c336-4bb0-a06e-2c6a15af23b6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {726bc78e-8686-4af9-95f4-38ae1f4f34dd}, !- Handle
  autogen Schedule Rule 6 2,              !- Name
  {d35941bd-5f68-40ca-892d-411cf6ff956e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {75a0343e-3302-48e4-9455-8d5c42442391}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {75a0343e-3302-48e4-9455-8d5c42442391}, !- Handle
  autogen Schedule Rule 6 2_day_sch,      !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.3125,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.325,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.3375,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.3625,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.375,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.3875,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.4125,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.425,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.4375,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.4625,                                 !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.475,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.4875,                                 !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.490625,                               !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.48125,                                !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.471875,                               !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.4625,                                 !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.453125,                               !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.44375,                                !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.434375,                               !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.425,                                  !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.415625,                               !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.40625,                                !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.396875,                               !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.3875,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.378125,                               !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.36875,                                !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.359375,                               !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.35,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.35,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.346875,                               !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.34375,                                !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.340625,                               !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.3375,                                 !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.334375,                               !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.33125,                                !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.328125,                               !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.325,                                  !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.321875,                               !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.31875,                                !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.315625,                               !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.3125,                                 !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.309375,                               !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.30625,                                !- Value Until Time 49
  18,                                     !- Hour 50
  45,                                     !- Minute 50
  0.303125,                               !- Value Until Time 50
  19,                                     !- Hour 51
  0,                                      !- Minute 51
  0.3,                                    !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.3;                                    !- Value Until Time 52

OS:AdditionalProperties,
  {cf876c20-26e5-4fd5-a5b9-5948b10ce5b8}, !- Handle
  {75a0343e-3302-48e4-9455-8d5c42442391}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.0 ~ 0.3 | 7.0 ~ 0.4 | 9.0 ~ 0.5 | 10.0 ~ 0.5 | 14.0 ~ 0.35 | 15.0 ~ 0.35 | 19.0 ~ 0.3, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d107c0bd-6688-463c-8f2a-6f146ca0d9d0}, !- Handle
  autogen Schedule Rule 2 2,              !- Name
  {2b636fa7-8f1f-489f-8065-797741014156}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {02e87400-6629-47ce-887d-385f13b12705}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {02e87400-6629-47ce-887d-385f13b12705}, !- Handle
  autogen Schedule Rule 2 2_day_sch,      !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.125,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.175,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.225,                                  !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.2875,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.275,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.2625,                                 !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.2375,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.225,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.2125,                                 !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.2,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.1875,                                 !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.175,                                  !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.1625,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.15,                                   !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.1375,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.125,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1125,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.1,                                    !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.1,                                    !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.09375,                                !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.0875,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.08125,                                !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.075,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.06875,                                !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.0625,                                 !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.05625,                                !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.05,                                   !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.04375,                                !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.0375,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.03125,                                !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.025,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.01875,                                !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0125,                                 !- Value Until Time 49
  18,                                     !- Hour 50
  45,                                     !- Minute 50
  0.00625,                                !- Value Until Time 50
  19,                                     !- Hour 51
  0,                                      !- Minute 51
  0,                                      !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0;                                      !- Value Until Time 52

OS:AdditionalProperties,
  {a7233ebc-68b7-4b95-acaf-fc1af2432c6a}, !- Handle
  {02e87400-6629-47ce-887d-385f13b12705}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.0 ~ 0.0 | 7.0 ~ 0.1 | 9.0 ~ 0.3 | 10.0 ~ 0.3 | 14.0 ~ 0.1 | 15.0 ~ 0.1 | 19.0 ~ 0.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b660e14f-f923-476e-96ab-44a7ab9f72d0}, !- Handle
  autogen Schedule Rule 13 2,             !- Name
  {c3ba758a-5ea6-4ed2-bd68-d28b41ab3151}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b776ee53-3157-4e44-95c8-8bebb0c241ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {b776ee53-3157-4e44-95c8-8bebb0c241ce}, !- Handle
  autogen Schedule Rule 13 2_day_sch,     !- Name
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {261b5e3a-3aed-4efe-a6a9-2aee637d7d17}, !- Handle
  {b776ee53-3157-4e44-95c8-8bebb0c241ce}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e75e4519-ca4c-4f60-8c8f-497097feccbb}, !- Handle
  autogen Schedule Rule 11 2,             !- Name
  {aeb3e7b8-33a6-4cbd-8f57-eb3869cfbb48}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c6966ca2-410c-437c-b7ac-e4f488693425}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {c6966ca2-410c-437c-b7ac-e4f488693425}, !- Handle
  autogen Schedule Rule 11 2_day_sch,     !- Name
  {4ad133af-fafb-4d91-98f5-9ec8b44ff1b6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {ea8d25cc-abed-4683-a43d-04f00fb4e983}, !- Handle
  {c6966ca2-410c-437c-b7ac-e4f488693425}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {e079a6d3-2cb1-4306-a3d9-258f5b0aadc5}, !- Handle
  {b8ea4fc7-6913-483b-8a13-b3d5cb1b61a1}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DOAS with VRF,                          !- Feature Value 1
  envelope_as_constructed_template,       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ComStock DOE Ref Pre-1980,              !- Feature Value 2
  envelope_template,                      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock 90.1-2010,                     !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock 90.1-2010,                     !- Feature Value 5
  exterior_lighting_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_template,             !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock 90.1-2010,                     !- Feature Value 7
  interior_equipment_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref Pre-1980,              !- Feature Value 8
  interior_equipment_template,            !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock 90.1-2010,                     !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref Pre-1980,              !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock 90.1-2010,                     !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref Pre-1980,              !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock 90.1-2010;                     !- Feature Value 13

OS:Schedule:Ruleset,
  {266b9f02-8926-409f-910f-f739582ed561}, !- Handle
  1 Zone DOAS Occ Sch,                    !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  {12749e3d-e36b-48fb-967f-90f9d5a6ffda}, !- Default Day Schedule Name
  {3e6a6dac-330d-4e3b-8958-bd8402ad05c8}, !- Summer Design Day Schedule Name
  {1de8db18-d1e8-45b5-bf11-80d3bc6a77c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {12749e3d-e36b-48fb-967f-90f9d5a6ffda}, !- Handle
  1 Zone DOAS Occ Sch Default,            !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {749e71a3-e3c5-4d31-983a-9d2c748ac3b2}, !- Handle
  {266b9f02-8926-409f-910f-f739582ed561}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9999999999999947,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-11-16 01:51:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-11-16 01:51:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1de8db18-d1e8-45b5-bf11-80d3bc6a77c7}, !- Handle
  1 Zone DOAS Occ Sch Winter Design Day,  !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e6a6dac-330d-4e3b-8958-bd8402ad05c8}, !- Handle
  1 Zone DOAS Occ Sch Summer Design Day,  !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bff91bbe-1edd-483c-974c-8567e9ee567e}, !- Handle
  1 Zone DOAS Occ Sch Saturday Rule,      !- Name
  {266b9f02-8926-409f-910f-f739582ed561}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7f1351a-5c0c-4ff5-91dc-dedc2bcb1ddf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {f7f1351a-5c0c-4ff5-91dc-dedc2bcb1ddf}, !- Handle
  1 Zone DOAS Occ Sch Saturday,           !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {16c703aa-2a5c-449f-8408-2fde8a64c67c}, !- Handle
  1 Zone DOAS Occ Sch Sunday Rule,        !- Name
  {266b9f02-8926-409f-910f-f739582ed561}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ccca797e-d3b5-423e-b812-fe556c788827}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ccca797e-d3b5-423e-b812-fe556c788827}, !- Handle
  1 Zone DOAS Occ Sch Sunday,             !- Name
  {7480e945-4b9c-45dc-b292-82f61ec89137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {c5ccd631-401e-4e8d-a528-964930246bd9}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {4cefe4da-5ab9-4b0c-a992-46330872d036}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9f8422e8-a7a4-4ef4-8db9-b8b56834f8cb}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {8a1f9a4e-1b81-49a4-be31-a3bc8d41b2ac}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fe4cbf02-8946-4692-b568-c7456211fdfe}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab9f8128-8ef3-45af-85fb-8aa0e648d5e9}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {3349a151-4627-4cc4-8d80-c657fa370e25}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c46e9e35-f8a8-4855-a396-d035422f7602}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {7e2553e2-10cb-4aaa-98a0-9b63fcb6aff1}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b2f05517-0158-4c4b-a775-4b6b7bc177b5}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {64910907-132c-4294-b0d8-f1c10055fcb2}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {36550cee-cba6-4eef-979f-a09c97b9fdc4}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {64910907-132c-4294-b0d8-f1c10055fcb2}; !- Layer 1

OS:InternalMass:Definition,
  {96fbff3c-d63f-420d-a212-ae644a0ba2f9}, !- Handle
  Internal Mass Definition 2,             !- Name
  {36550cee-cba6-4eef-979f-a09c97b9fdc4}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4171d989-1130-42cf-9ba8-489b106bccb3}, !- Handle
  Office WholeBuilding - Sm Office  - Story Ground Mass, !- Name
  {96fbff3c-d63f-420d-a212-ae644a0ba2f9}, !- Internal Mass Definition Name
  {44a391e4-dfc9-4681-8229-fc9500cfb6fe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {2472290a-9394-4858-93de-7f2a3273c0a2}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:StandardsInformation:Construction,
  {6efc8d9a-0ad6-499f-a362-8659015d05ca}, !- Handle
  {db2cb8d2-6085-4511-bb59-3389f52e7ce4}; !- Construction Name

OS:StandardsInformation:Construction,
  {e102265f-eb29-4b81-88e1-9482d13b2e80}, !- Handle
  {36550cee-cba6-4eef-979f-a09c97b9fdc4}; !- Construction Name

OS:Construction,
  {94b102e9-0f87-4bd0-9b98-d627329bfc52}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {0d803028-aba4-4c02-be91-67e86f637404}, !- Layer 1
  {91302803-032e-4972-bc8d-4e1703fdfa5a}; !- Layer 2

OS:StandardsInformation:Construction,
  {6cf8c786-1567-4f77-ad3a-4317e58a8045}, !- Handle
  {94b102e9-0f87-4bd0-9b98-d627329bfc52}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {0d803028-aba4-4c02-be91-67e86f637404}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {af88638d-d76f-4584-84d8-4870d78107b7}, !- Handle
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  ,                                       !- Surface Rendering Name
  {bad9fa2f-b05d-47a1-8c96-c4e96d6e1ef2}, !- Layer 1
  {b129e740-507e-4ec7-a9a6-c7c608c8dfad}, !- Layer 2
  {4872a571-438d-43ce-8b99-73a1362a2133}, !- Layer 3
  {ae1a8497-1908-4d7c-a919-7912191348be}; !- Layer 4

OS:StandardsInformation:Construction,
  {e4a0737c-7d73-406b-9118-8f87d856073d}, !- Handle
  {af88638d-d76f-4584-84d8-4870d78107b7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {10e18981-6eee-4abb-9ccf-294578105405}, !- Handle
  Typical IEAD Roof R-20.83,              !- Name
  ,                                       !- Surface Rendering Name
  {11f0281f-f2f9-4349-97c3-4148030c9cbf}, !- Layer 1
  {b009a65d-2a14-4fe2-aef0-159dc03e8c6e}, !- Layer 2
  {4e55ed80-70c8-49a1-ac13-01aebca229b9}; !- Layer 3

OS:StandardsInformation:Construction,
  {9ed1aefb-742d-41d4-bc8a-47cc544576e5}, !- Handle
  {10e18981-6eee-4abb-9ccf-294578105405}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b009a65d-2a14-4fe2-aef0-159dc03e8c6e}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f129c3be-c2af-4078-a5d7-be9905b2644f}, !- Handle
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {e8aec8ee-426e-447f-af89-20b650979647}, !- Layer 1
  {55ce6509-7bf9-45c5-ba72-bc4ec4c962db}, !- Layer 2
  {429cd30c-b5ea-41c8-b337-4655f8f4467b}; !- Layer 3

OS:StandardsInformation:Construction,
  {729e5da8-2183-4998-9040-260b7558d578}, !- Handle
  {f129c3be-c2af-4078-a5d7-be9905b2644f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {e8aec8ee-426e-447f-af89-20b650979647}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {55ce6509-7bf9-45c5-ba72-bc4ec4c962db}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {429cd30c-b5ea-41c8-b337-4655f8f4467b}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3b6cde86-fd70-4c19-aa6a-e962dd7606f9}, !- Handle
  1 Zone DOAS ERV,                        !- Name
  {5ceaf0e0-1504-469e-b2ae-27d5e3a0728b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ed56ae04-808c-4f56-80b7-8463d19d5d9c}, !- Supply Air Inlet Node
  {fb421bd4-1791-4e88-bf23-9a250933d429}, !- Supply Air Outlet Node
  {f2912fe9-caee-4d65-9708-eb722dd45564}, !- Exhaust Air Inlet Node
  {7bead787-4ad9-46b8-9e09-4023dc4ed081}, !- Exhaust Air Outlet Node
  83.8622290496,                          !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2db3b4ae-9d54-4f8c-ac07-1fc418c75211}, !- Handle
  Node 2,                                 !- Name
  {fb421bd4-1791-4e88-bf23-9a250933d429}, !- Inlet Port
  {c9b87dd1-319b-43af-9789-bce24b9c954a}; !- Outlet Port

OS:Connection,
  {ed56ae04-808c-4f56-80b7-8463d19d5d9c}, !- Handle
  {b8c64440-67fb-4182-afff-82b39dba9ea9}, !- Name
  {18bb1a18-09dd-49c6-add1-b0138eadcb11}, !- Source Object
  3,                                      !- Outlet Port
  {3b6cde86-fd70-4c19-aa6a-e962dd7606f9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {fb421bd4-1791-4e88-bf23-9a250933d429}, !- Handle
  {d4d186c6-2bd3-4b56-a003-bc513bbaf565}, !- Name
  {3b6cde86-fd70-4c19-aa6a-e962dd7606f9}, !- Source Object
  13,                                     !- Outlet Port
  {2db3b4ae-9d54-4f8c-ac07-1fc418c75211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b87dd1-319b-43af-9789-bce24b9c954a}, !- Handle
  {99bc712e-2f2f-48e8-9533-b45686eba36d}, !- Name
  {2db3b4ae-9d54-4f8c-ac07-1fc418c75211}, !- Source Object
  3,                                      !- Outlet Port
  {f6d99fca-65d8-446a-97d2-f5c5e77ae9c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d1610d09-0bea-40d5-adf9-5951687dd9bb}, !- Handle
  Node 3,                                 !- Name
  {55c94336-5f31-4f03-9c59-b5eb6832ef80}, !- Inlet Port
  {f2912fe9-caee-4d65-9708-eb722dd45564}; !- Outlet Port

OS:Connection,
  {55c94336-5f31-4f03-9c59-b5eb6832ef80}, !- Handle
  {c7d25790-e4e5-4efc-baab-094a726efd01}, !- Name
  {f6d99fca-65d8-446a-97d2-f5c5e77ae9c9}, !- Source Object
  7,                                      !- Outlet Port
  {d1610d09-0bea-40d5-adf9-5951687dd9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2912fe9-caee-4d65-9708-eb722dd45564}, !- Handle
  {dd2c5623-e695-48e7-b680-73bc218eadf9}, !- Name
  {d1610d09-0bea-40d5-adf9-5951687dd9bb}, !- Source Object
  3,                                      !- Outlet Port
  {3b6cde86-fd70-4c19-aa6a-e962dd7606f9}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7bead787-4ad9-46b8-9e09-4023dc4ed081}, !- Handle
  {fbd8e644-dca5-4418-9683-def6f2fe412f}, !- Name
  {3b6cde86-fd70-4c19-aa6a-e962dd7606f9}, !- Source Object
  15,                                     !- Outlet Port
  {0058017f-0340-42b8-9e10-2cb7085659af}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1f4e5c37-61e9-4d39-be66-dd665c77c412}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6627f745-662d-4269-8b35-9ee91effbda0}, !- Reference Setpoint Node Name
  {6627f745-662d-4269-8b35-9ee91effbda0}, !- Mixed Air Stream Node Name
  {18bb1a18-09dd-49c6-add1-b0138eadcb11}, !- Outdoor Air Stream Node Name
  {a008f1b8-8d06-4249-ac4d-00f77684d724}, !- Return Air Stream Node Name
  {2db3b4ae-9d54-4f8c-ac07-1fc418c75211}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {9ba4890e-dcb5-4a45-8723-38c1a570fb24}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {044d656e-a395-4fd4-ad05-b958b1554e47}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3a093c84-3306-4737-b2f5-750924013344}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0bee342e-296d-4797-8a71-def7253af384}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {19a5ca69-57d7-41ff-9a6b-f47493e903c9}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

