
OS:Version,
  {bacaf591-17d8-4d8f-b335-7751bff8fa5e}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Facility,
  {1cfe6ff9-4383-4eae-bcad-305619d31ecf}; !- Handle

OS:Site,
  {55d843a8-be2e-4626-a8fd-b5e4cc03c0be}, !- Handle
  Washington National_DC_USA,             !- Name
  38.87,                                  !- Latitude {deg}
  -77.03,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  20,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {e170301e-c59d-4242-b439-a2c9cc362ffe}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {9b475f14-1c7d-4040-addd-5d4000d77144}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {946e5d6e-274b-40de-a5a5-251284ff1843}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {6003e326-0c7e-4c15-a4ce-c1e9663fcbf2}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {45b01a6e-b7ca-4996-b491-bcbb5f854371}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {343f6bed-14ce-4f90-9f7c-c1b9a5ac0c06}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {1417dfb6-36df-49bf-94af-e4bd21a9510b}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {b98a09c9-f3c2-41a9-b456-d14250443758}, !- Handle
  Washington National,                    !- City
  DC,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724050,                                 !- WMO Number
  38.87,                                  !- Latitude {deg}
  -77.03,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  20,                                     !- Elevation {m}
  file:////weather/G1100010.epw,          !- Url
  226BE93E;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {ad02751f-42db-42fb-b977-a61b6d703f5a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  15.5908333333333,                       !- Annual Average Outdoor Air Temperature {C}
  24.68;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {e9107e9d-4960-43b3-a92d-9fb38e0e84e9}, !- Handle
  Washington National Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  24.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Taub {dimensionless}
  2.13;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5a71a9d0-ff29-48a6-b477-6ae5bfc47df6}, !- Handle
  Washington National Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  25.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Taub {dimensionless}
  2.13;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {95998bf2-9220-4868-b6bd-8a6284935112}, !- Handle
  Washington National Ann Clg 1% Condns DB=>MWB 1, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Taub {dimensionless}
  2.13;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8aab3fcd-286c-4daf-8005-2a618c34762b}, !- Handle
  Washington National Ann Clg 2% Condns DP=>MDB 1, !- Name
  27.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  23,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Taub {dimensionless}
  2.13;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {02360ca0-80ac-446c-bec7-ca8803ad8cd6}, !- Handle
  Washington National Ann Htg 99% Condns DB 1, !- Name
  -6.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -6.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {35071b3f-43a7-405d-a68d-057d0704c4dc}, !- Handle
  Washington National Ann Htg 99.6% Condns DB 1, !- Name
  -8.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -8.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ef257f3c-8382-4176-a683-fd402f31759e}, !- Handle
  Washington National Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  1.3,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  1.3,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  11,                                     !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6cccf748-325b-40b0-8812-f8dba7b2a92e}, !- Handle
  Washington National April .4% Condns DB=>MCWB 1, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Taub {dimensionless}
  2.289;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1bdb5d8f-23a0-4f0c-8eac-ce94be2b1088}, !- Handle
  Washington National April .4% Condns WB=>MCDB 1, !- Name
  26.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Taub {dimensionless}
  2.289;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7c706436-1485-4d21-bc53-e5fdad8c4453}, !- Handle
  Washington National August .4% Condns DB=>MCWB 1, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  24.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.442,                                  !- ASHRAE Taub {dimensionless}
  2.192;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {08d9d4dc-04d6-4986-8c33-73557e7a3ce8}, !- Handle
  Washington National August .4% Condns WB=>MCDB 1, !- Name
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  26.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.442,                                  !- ASHRAE Taub {dimensionless}
  2.192;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6c2f32a3-1984-48d2-b69a-146b49f18a82}, !- Handle
  Washington National December .4% Condns DB=>MCWB 1, !- Name
  19.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  14.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.31,                                   !- ASHRAE Taub {dimensionless}
  2.626;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e6cf10b4-46c3-4052-b771-eb14cfe8fa89}, !- Handle
  Washington National December .4% Condns WB=>MCDB 1, !- Name
  18.3,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  16.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.31,                                   !- ASHRAE Taub {dimensionless}
  2.626;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {59c58551-e94b-48f6-b79c-b92710024bec}, !- Handle
  Washington National February .4% Condns DB=>MCWB 1, !- Name
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  13.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Taub {dimensionless}
  2.454;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2d615a94-a009-450d-8418-b991ae59f5c7}, !- Handle
  Washington National February .4% Condns WB=>MCDB 1, !- Name
  18.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  15.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Taub {dimensionless}
  2.454;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {dd4992e1-0c94-4e32-a594-02dc88795789}, !- Handle
  Washington National January .4% Condns DB=>MCWB 1, !- Name
  18.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  14.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.324,                                  !- ASHRAE Taub {dimensionless}
  2.511;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d31c49c3-cfbe-48ce-9f70-3e17a7d0e650}, !- Handle
  Washington National January .4% Condns WB=>MCDB 1, !- Name
  17.6,                                   !- Maximum Dry-Bulb Temperature {C}
  7.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.324,                                  !- ASHRAE Taub {dimensionless}
  2.511;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d21c37f8-2aaf-403f-b353-2e391ecac306}, !- Handle
  Washington National July .4% Condns DB=>MCWB 1, !- Name
  37,                                     !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  24.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Taub {dimensionless}
  2.13;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {80d1805c-d8e9-474f-a95c-186ea8bd282d}, !- Handle
  Washington National July .4% Condns WB=>MCDB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  26.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Taub {dimensionless}
  2.13;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {04db6f67-c053-4fda-bd0e-c6a0ba0f853a}, !- Handle
  Washington National June .4% Condns DB=>MCWB 1, !- Name
  35.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  24.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.463,                                  !- ASHRAE Taub {dimensionless}
  2.071;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b13ff966-4d21-4929-a300-863c9e34d65e}, !- Handle
  Washington National June .4% Condns WB=>MCDB 1, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  26.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.463,                                  !- ASHRAE Taub {dimensionless}
  2.071;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {489618fb-c54f-4681-98f5-ef7c0b52a6ea}, !- Handle
  Washington National March .4% Condns DB=>MCWB 1, !- Name
  26.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  17.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.368,                                  !- ASHRAE Taub {dimensionless}
  2.382;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d3694d02-8cea-4f17-83f7-f0a9c636aa5a}, !- Handle
  Washington National March .4% Condns WB=>MCDB 1, !- Name
  24.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.368,                                  !- ASHRAE Taub {dimensionless}
  2.382;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {bdb5e873-6c91-407d-9d44-36c32bfbf87c}, !- Handle
  Washington National May .4% Condns DB=>MCWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.411,                                  !- ASHRAE Taub {dimensionless}
  2.203;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fd03709a-7b31-4147-88a4-49f3983f68df}, !- Handle
  Washington National May .4% Condns WB=>MCDB 1, !- Name
  30.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  24.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.411,                                  !- ASHRAE Taub {dimensionless}
  2.203;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ebb14b28-3ce8-4acc-b4e8-54cf0e1a3547}, !- Handle
  Washington National November .4% Condns DB=>MCWB 1, !- Name
  23.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  16.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Taub {dimensionless}
  2.554;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2174be15-6676-451b-b2ef-9300df844ff1}, !- Handle
  Washington National November .4% Condns WB=>MCDB 1, !- Name
  21,                                     !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  19.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Taub {dimensionless}
  2.554;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8b6f4731-324b-44e8-9bdf-5f2fb82f5e7d}, !- Handle
  Washington National October .4% Condns DB=>MCWB 1, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  21.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.354,                                  !- ASHRAE Taub {dimensionless}
  2.474;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f938c16b-dde2-42e6-92cc-94d0e9cde4c5}, !- Handle
  Washington National October .4% Condns WB=>MCDB 1, !- Name
  26.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.354,                                  !- ASHRAE Taub {dimensionless}
  2.474;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1b3929dc-33b4-4b06-8f81-cc9fd355dcba}, !- Handle
  Washington National September .4% Condns DB=>MCWB 1, !- Name
  33.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Taub {dimensionless}
  2.322;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f316ef05-abd9-4329-93b4-72ffd5b281f6}, !- Handle
  Washington National September .4% Condns WB=>MCDB 1, !- Name
  29.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Taub {dimensionless}
  2.322;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {8528ac30-e6dc-4cc8-a195-f9416c2f242c}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4A;                     !- Climate Zone Value 1

OS:Building,
  {0ed81510-fcf8-41df-8a02-bb1a2bf5171b}, !- Handle
  ComStock DOE Ref Pre-1980|FullServiceRestaurant, !- Name
  ,                                       !- Building Sector Type
  315,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {a7a3f441-cee1-4710-b6a2-a0a520a1e5c6}, !- Default Construction Set Name
  {46c886bf-1db0-40a4-95ce-9d4969d491fc}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  FullServiceRestaurant;                  !- Standards Building Type

OS:SpaceType,
  {fec03981-73bc-441e-9ad9-db6a263b6b00}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {84ee9db2-e9dd-43f5-bdda-593f35ff0dad}, !- Default Schedule Set Name
  {9b43a186-7fa6-4b5c-807d-62725522fd76}, !- Group Rendering Name
  {0303e204-f8ec-4280-9e16-6eee2005be32}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {9b43a186-7fa6-4b5c-807d-62725522fd76}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {2fe6990a-0c11-4401-ab6d-6a70769cc11c}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {5eacb6fb-08c5-47aa-abda-e502311f7df2}, !- Default Schedule Set Name
  {83060d52-ddd7-422b-bb6c-0a67a2bffb0d}, !- Group Rendering Name
  {53c04369-7e9b-4528-8ffc-6abc74d3d940}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {83060d52-ddd7-422b-bb6c-0a67a2bffb0d}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:BuildingStory,
  {f57aae06-a293-48d7-bdb5-4c933bd523cb}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {f5998abe-c01f-4875-a0ae-6e8158ebfd2f}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground, !- Name
  {2fe6990a-0c11-4401-ab6d-6a70769cc11c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f57aae06-a293-48d7-bdb5-4c933bd523cb}, !- Building Story Name
  {817d1360-2933-4244-b7f9-f0930dada60e}; !- Thermal Zone Name

OS:Surface,
  {739200eb-0659-4cfb-b8e1-2582cc7ec419}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f5998abe-c01f-4875-a0ae-6e8158ebfd2f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01a7247f-847f-4daa-8b01-3a2049746008}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5998abe-c01f-4875-a0ae-6e8158ebfd2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f377dd4-724d-4c18-819d-080960068c3e}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5998abe-c01f-4875-a0ae-6e8158ebfd2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c518d616-641c-4cbe-a45a-9d99253cb4af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81051727-e2ae-4911-8b23-3ad3714862b4}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5998abe-c01f-4875-a0ae-6e8158ebfd2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f82def8d-420f-47b9-b9d7-e771ab62faf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {427c21b6-07c9-4125-a26e-6d39e8dfe37a}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5998abe-c01f-4875-a0ae-6e8158ebfd2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07f91a08-27b8-4180-b8a1-68dac9ec6737}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5998abe-c01f-4875-a0ae-6e8158ebfd2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {817d1360-2933-4244-b7f9-f0930dada60e}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85df41ed-d447-4a44-a12c-00a4bde39bed}, !- Zone Air Inlet Port List
  {01c6763b-6201-4f61-8cd3-f6fcfd59c9fb}, !- Zone Air Exhaust Port List
  {2c9ae911-bae2-4342-946e-30b86fd696cc}, !- Zone Air Node Name
  {78346de7-7c09-4b27-ad80-2eb6d8b66bdd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {339915cf-aa6b-4a67-9472-24c0f7f5a17e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f56b16e0-de3f-44bd-83df-1f6189a27b38}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Zone Air Node, !- Name
  {2c9ae911-bae2-4342-946e-30b86fd696cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c9ae911-bae2-4342-946e-30b86fd696cc}, !- Handle
  {51a10d6b-51b2-49fb-a4fb-0eafbb6dcc11}, !- Name
  {817d1360-2933-4244-b7f9-f0930dada60e}, !- Source Object
  11,                                     !- Outlet Port
  {f56b16e0-de3f-44bd-83df-1f6189a27b38}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85df41ed-d447-4a44-a12c-00a4bde39bed}, !- Handle
  {eaec0ae9-1e13-48e2-b7cb-5d577f210f5c}, !- Name
  {817d1360-2933-4244-b7f9-f0930dada60e}, !- HVAC Component
  {74fea175-a32e-4824-8654-986aea9d0ff4}; !- Port 1

OS:PortList,
  {01c6763b-6201-4f61-8cd3-f6fcfd59c9fb}, !- Handle
  {cd01a1e4-41c5-4087-ad26-9e933fb70a37}, !- Name
  {817d1360-2933-4244-b7f9-f0930dada60e}; !- HVAC Component

OS:PortList,
  {78346de7-7c09-4b27-ad80-2eb6d8b66bdd}, !- Handle
  {e112a256-2aaa-485a-891b-edd778cf8074}, !- Name
  {817d1360-2933-4244-b7f9-f0930dada60e}, !- HVAC Component
  {7b09f09b-a936-4f3c-bee5-d02f31b39e9c}; !- Port 1

OS:Sizing:Zone,
  {b0c7e4e1-b357-4bf2-818c-1a548cfe7a73}, !- Handle
  {817d1360-2933-4244-b7f9-f0930dada60e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2ca04a56-de48-4094-9455-98a0fad26f52}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {817d1360-2933-4244-b7f9-f0930dada60e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f3cfb033-4eff-4c64-8700-556a15d0ac53}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6da183bc-9371-49a5-aeb0-74978b681951}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground, !- Name
  {2fe6990a-0c11-4401-ab6d-6a70769cc11c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f57aae06-a293-48d7-bdb5-4c933bd523cb}, !- Building Story Name
  {d006ac6f-50e9-47cb-b40a-8f4bf283bf12}; !- Thermal Zone Name

OS:Surface,
  {65baab9c-4bb9-43c4-b8cc-cb90e91ad17e}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6da183bc-9371-49a5-aeb0-74978b681951}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96b8e8df-7647-43e3-a53e-8961b096fb08}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6da183bc-9371-49a5-aeb0-74978b681951}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 9.52111184000782, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18da374d-acd1-446a-a7f0-b031b0e2911d}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6da183bc-9371-49a5-aeb0-74978b681951}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9be44f48-f15c-400d-8c9f-7446a47faab3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 9.52111184000782, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 9.52111184000782, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 9.52111184000782, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9e038f7-bf6c-43fa-a37b-f6de0b53e5bb}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6da183bc-9371-49a5-aeb0-74978b681951}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b85c8c7d-53b9-4dd8-be47-1866d88d2b2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 9.52111184000782, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c518d616-641c-4cbe-a45a-9d99253cb4af}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6da183bc-9371-49a5-aeb0-74978b681951}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f377dd4-724d-4c18-819d-080960068c3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d214e3cd-83c3-4a5c-b40f-bf9b9995a1c3}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6da183bc-9371-49a5-aeb0-74978b681951}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 9.52111184000782, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 9.52111184000782, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d006ac6f-50e9-47cb-b40a-8f4bf283bf12}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe79e1f2-818a-4e13-a780-92d128301439}, !- Zone Air Inlet Port List
  {38931a6b-628e-4d05-aed1-47e0885dbec8}, !- Zone Air Exhaust Port List
  {0b780158-0c40-4322-8ea2-50b3b7075640}, !- Zone Air Node Name
  {3c8f663f-aacf-49a9-9277-7fc4920f737a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5327ba32-5a79-4286-9525-b9cdd81d3166}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85b12abe-f9b8-4d03-8dcc-ba4aac766f0f}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Zone Air Node, !- Name
  {0b780158-0c40-4322-8ea2-50b3b7075640}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b780158-0c40-4322-8ea2-50b3b7075640}, !- Handle
  {8f79256f-9648-4aef-a4ed-59ab031fa9cd}, !- Name
  {d006ac6f-50e9-47cb-b40a-8f4bf283bf12}, !- Source Object
  11,                                     !- Outlet Port
  {85b12abe-f9b8-4d03-8dcc-ba4aac766f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe79e1f2-818a-4e13-a780-92d128301439}, !- Handle
  {a7529d64-4284-499f-a798-a679320ffee7}, !- Name
  {d006ac6f-50e9-47cb-b40a-8f4bf283bf12}, !- HVAC Component
  {18e4e271-d2a6-4c22-a2e6-7321f49a63c3}; !- Port 1

OS:PortList,
  {38931a6b-628e-4d05-aed1-47e0885dbec8}, !- Handle
  {167e4d22-df32-4159-913b-0bd86b6a4a75}, !- Name
  {d006ac6f-50e9-47cb-b40a-8f4bf283bf12}; !- HVAC Component

OS:PortList,
  {3c8f663f-aacf-49a9-9277-7fc4920f737a}, !- Handle
  {906be4af-da1c-478e-8304-c37901166888}, !- Name
  {d006ac6f-50e9-47cb-b40a-8f4bf283bf12}, !- HVAC Component
  {af9eca96-f236-4755-ac46-a1e2dfd2065f}; !- Port 1

OS:Sizing:Zone,
  {6b4cc16c-7dda-4b72-b4f8-73385414c24f}, !- Handle
  {d006ac6f-50e9-47cb-b40a-8f4bf283bf12}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7c42eda2-98a1-49a3-bba4-ff3d4dfb8da3}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {d006ac6f-50e9-47cb-b40a-8f4bf283bf12}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6037f8cc-1f40-4439-9d43-93d28d85a359}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f5fa8dd8-a9db-4c35-810b-b3e4475ff3ac}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground, !- Name
  {2fe6990a-0c11-4401-ab6d-6a70769cc11c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f57aae06-a293-48d7-bdb5-4c933bd523cb}, !- Building Story Name
  {8f05ee4b-de1a-482b-9a70-00724709d2ae}; !- Thermal Zone Name

OS:Surface,
  {6d8dd140-f4f5-4d31-9cf3-ef2dc57712ee}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f5fa8dd8-a9db-4c35-810b-b3e4475ff3ac}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90e24fd4-9e6c-41aa-b783-42d477258e32}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5fa8dd8-a9db-4c35-810b-b3e4475ff3ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5171f02f-2484-4d45-8af4-f23b3e04aae2}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5fa8dd8-a9db-4c35-810b-b3e4475ff3ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {556b6b11-69da-4609-8ce6-d2d190d7c845}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5fa8dd8-a9db-4c35-810b-b3e4475ff3ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5759fee5-b764-4003-b85e-d6c66bbeb897}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9be44f48-f15c-400d-8c9f-7446a47faab3}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5fa8dd8-a9db-4c35-810b-b3e4475ff3ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18da374d-acd1-446a-a7f0-b031b0e2911d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f6b993e-e3f1-4bf0-aff0-105cd4cd6d2b}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5fa8dd8-a9db-4c35-810b-b3e4475ff3ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f05ee4b-de1a-482b-9a70-00724709d2ae}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f57c0fd-eadb-4336-96df-52dfee037e70}, !- Zone Air Inlet Port List
  {6b791655-3282-44da-85bc-2753955e2e8c}, !- Zone Air Exhaust Port List
  {5893ec44-7fd7-47dd-b53b-3ab7a21dae95}, !- Zone Air Node Name
  {e5c752d4-c277-4921-adf6-9f179f016805}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2203c09d-7c93-46e9-b6d7-7ecacc35ad39}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {424bf9b0-c064-4879-8548-5e31c018816a}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Zone Air Node, !- Name
  {5893ec44-7fd7-47dd-b53b-3ab7a21dae95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5893ec44-7fd7-47dd-b53b-3ab7a21dae95}, !- Handle
  {5a3f726b-733f-4a9a-86e3-a1b2965794eb}, !- Name
  {8f05ee4b-de1a-482b-9a70-00724709d2ae}, !- Source Object
  11,                                     !- Outlet Port
  {424bf9b0-c064-4879-8548-5e31c018816a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f57c0fd-eadb-4336-96df-52dfee037e70}, !- Handle
  {7b2653b6-6105-4025-89e2-36c401bdc11f}, !- Name
  {8f05ee4b-de1a-482b-9a70-00724709d2ae}, !- HVAC Component
  {d7bbbefd-3bc6-4496-997e-dae440d3525c}; !- Port 1

OS:PortList,
  {6b791655-3282-44da-85bc-2753955e2e8c}, !- Handle
  {091e998a-edb1-4cbd-be14-14740a33d79a}, !- Name
  {8f05ee4b-de1a-482b-9a70-00724709d2ae}; !- HVAC Component

OS:PortList,
  {e5c752d4-c277-4921-adf6-9f179f016805}, !- Handle
  {efe3585c-a1ce-4c52-a396-7be8262cddbe}, !- Name
  {8f05ee4b-de1a-482b-9a70-00724709d2ae}, !- HVAC Component
  {c22f6ae5-cb85-43f8-a301-446b354d7821}; !- Port 1

OS:Sizing:Zone,
  {7ab1f054-a91b-434d-96e8-f9eea7dc2928}, !- Handle
  {8f05ee4b-de1a-482b-9a70-00724709d2ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1634cab-ac45-472d-8dc6-9ccdd3e9a740}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {8f05ee4b-de1a-482b-9a70-00724709d2ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {732d3672-4ecc-45f8-bc6d-f4dede660cc5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ce71e6b5-2ca1-4e0f-8c89-040930028550}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground, !- Name
  {2fe6990a-0c11-4401-ab6d-6a70769cc11c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f57aae06-a293-48d7-bdb5-4c933bd523cb}, !- Building Story Name
  {ed3a76cf-dc43-4430-b9d0-4e502af964d3}; !- Thermal Zone Name

OS:Surface,
  {94549993-327f-4759-8970-679ebcdbf243}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ce71e6b5-2ca1-4e0f-8c89-040930028550}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  22.5745386601074, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  22.5745386601074, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f82def8d-420f-47b9-b9d7-e771ab62faf9}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce71e6b5-2ca1-4e0f-8c89-040930028550}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81051727-e2ae-4911-8b23-3ad3714862b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f822f69-d637-46ba-88df-ecec4f5ed280}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce71e6b5-2ca1-4e0f-8c89-040930028550}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0a26c3c-02b4-4b8e-9bb6-5af9e20ad2f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5745386601074, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  22.5745386601074, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {566e449d-7475-4588-99cc-1f4ddc57b58d}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce71e6b5-2ca1-4e0f-8c89-040930028550}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ec9a378-d9fe-42ec-abc7-9852f176e0c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5745386601074, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  22.5745386601074, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  22.5745386601074, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  22.5745386601074, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a6983e5-d768-43b8-b982-7999f01beb60}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce71e6b5-2ca1-4e0f-8c89-040930028550}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  22.5745386601074, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  22.5745386601074, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70937908-41e7-4436-9635-ba4755d49916}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce71e6b5-2ca1-4e0f-8c89-040930028550}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5745386601074, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  22.5745386601074, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ed3a76cf-dc43-4430-b9d0-4e502af964d3}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d35c1b25-a21b-4b9b-a6d2-fc72e146458f}, !- Zone Air Inlet Port List
  {ccaa089f-2f52-4e3f-b76e-3b57ca6c059b}, !- Zone Air Exhaust Port List
  {ca36f17f-2650-4b38-a19f-06ba8f1a0229}, !- Zone Air Node Name
  {109cf612-8908-4c59-a9c0-00d6e3126827}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72c6eda3-ad22-476c-9c66-e2bb014d2ea4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26612380-6180-444a-ad2d-0a2a240050d5}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone Air Node, !- Name
  {ca36f17f-2650-4b38-a19f-06ba8f1a0229}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca36f17f-2650-4b38-a19f-06ba8f1a0229}, !- Handle
  {c079f83a-e8eb-4637-989d-55e34ba44275}, !- Name
  {ed3a76cf-dc43-4430-b9d0-4e502af964d3}, !- Source Object
  11,                                     !- Outlet Port
  {26612380-6180-444a-ad2d-0a2a240050d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d35c1b25-a21b-4b9b-a6d2-fc72e146458f}, !- Handle
  {bd0457ee-85bf-44fe-95ef-93522f7c380f}, !- Name
  {ed3a76cf-dc43-4430-b9d0-4e502af964d3}, !- HVAC Component
  {a8c90a73-17c6-4268-b314-acb19c186340}; !- Port 1

OS:PortList,
  {ccaa089f-2f52-4e3f-b76e-3b57ca6c059b}, !- Handle
  {8322c615-7796-4851-a849-6f2e5c7f1376}, !- Name
  {ed3a76cf-dc43-4430-b9d0-4e502af964d3}, !- HVAC Component
  {63fc4ed8-671f-4b1f-bfd5-1b0bf2fa1a57}; !- Port 1

OS:PortList,
  {109cf612-8908-4c59-a9c0-00d6e3126827}, !- Handle
  {4954b9b5-7ae5-4450-af4f-4e1b722d614c}, !- Name
  {ed3a76cf-dc43-4430-b9d0-4e502af964d3}, !- HVAC Component
  {8049c368-3d4d-4a15-af68-3f0a7e4a5e17}; !- Port 1

OS:Sizing:Zone,
  {da864227-7c5b-45e0-95f6-3c353196be49}, !- Handle
  {ed3a76cf-dc43-4430-b9d0-4e502af964d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb859de7-d062-401a-8ec2-25050d79a06c}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone HVAC Equipment List, !- Name
  {ed3a76cf-dc43-4430-b9d0-4e502af964d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {05011a99-c575-4901-9ef2-8b458f2985e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7870ed92-49fe-4248-8709-ca2cb7fdd521}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b0c25139-90af-4832-a623-ed6f8ffe818e}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground, !- Name
  {2fe6990a-0c11-4401-ab6d-6a70769cc11c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f57aae06-a293-48d7-bdb5-4c933bd523cb}, !- Building Story Name
  {94c8347b-687d-4bc1-8243-8cc68ce79e6e}; !- Thermal Zone Name

OS:Surface,
  {d4aba1a2-2af3-4db0-8bcb-e779a95d2d3a}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0c25139-90af-4832-a623-ed6f8ffe818e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  22.5745386601074, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  22.5745386601074, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b85c8c7d-53b9-4dd8-be47-1866d88d2b2e}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0c25139-90af-4832-a623-ed6f8ffe818e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9e038f7-bf6c-43fa-a37b-f6de0b53e5bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 9.52111184000782, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2936e14-514d-4496-94da-7e58eef72f3f}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0c25139-90af-4832-a623-ed6f8ffe818e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e14a6d9-51fd-441d-bff5-a57edcc7b859}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5745386601074, 9.52111184000782, 3.048, !- X,Y,Z Vertex 1 {m}
  22.5745386601074, 9.52111184000782, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 9.52111184000782, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73244026-9c31-4d03-9089-65cbe444cc6a}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0c25139-90af-4832-a623-ed6f8ffe818e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af7646d7-4d64-41c2-8d10-dd33f042596e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5745386601074, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  22.5745386601074, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  22.5745386601074, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  22.5745386601074, 9.52111184000782, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0a26c3c-02b4-4b8e-9bb6-5af9e20ad2f8}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0c25139-90af-4832-a623-ed6f8ffe818e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f822f69-d637-46ba-88df-ecec4f5ed280}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  22.5745386601074, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  22.5745386601074, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77a5fa2b-6880-49ce-b150-305037d14308}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b0c25139-90af-4832-a623-ed6f8ffe818e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5745386601074, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  22.5745386601074, 9.52111184000782, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 9.52111184000782, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {94c8347b-687d-4bc1-8243-8cc68ce79e6e}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3ea15bb-a547-4695-9b99-e7afefc0e4dd}, !- Zone Air Inlet Port List
  {ff27ec42-8002-4e25-9e1d-d2f81dcaeddb}, !- Zone Air Exhaust Port List
  {b12eeb20-0336-4ff2-99f9-727ca4917797}, !- Zone Air Node Name
  {356abc05-d3b0-472f-8894-d8a6c40a7028}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca0c3491-87f3-46eb-91ad-21575ca224df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24cda273-1318-4ddc-bc1c-28846fb08445}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone Air Node, !- Name
  {b12eeb20-0336-4ff2-99f9-727ca4917797}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b12eeb20-0336-4ff2-99f9-727ca4917797}, !- Handle
  {7d8f8246-0a76-4dc4-b619-b65860998d2f}, !- Name
  {94c8347b-687d-4bc1-8243-8cc68ce79e6e}, !- Source Object
  11,                                     !- Outlet Port
  {24cda273-1318-4ddc-bc1c-28846fb08445}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3ea15bb-a547-4695-9b99-e7afefc0e4dd}, !- Handle
  {d2c86b03-d608-4f02-b6ae-d40b693955c6}, !- Name
  {94c8347b-687d-4bc1-8243-8cc68ce79e6e}, !- HVAC Component
  {988c88c9-02f7-46bc-ba14-7dfed83b227b}; !- Port 1

OS:PortList,
  {ff27ec42-8002-4e25-9e1d-d2f81dcaeddb}, !- Handle
  {592fb26d-0451-4170-b44f-fe09ea31f266}, !- Name
  {94c8347b-687d-4bc1-8243-8cc68ce79e6e}, !- HVAC Component
  {cc2e1477-afb9-4600-ad33-06ac5ad1d0aa}; !- Port 1

OS:PortList,
  {356abc05-d3b0-472f-8894-d8a6c40a7028}, !- Handle
  {2d10b0f0-82f8-4a5c-b47c-742cbd49d391}, !- Name
  {94c8347b-687d-4bc1-8243-8cc68ce79e6e}, !- HVAC Component
  {a96b97d1-2b57-4012-8f2e-8a3654271c0c}; !- Port 1

OS:Sizing:Zone,
  {b6cf7d00-cca2-4b1a-8146-51fc2048e61a}, !- Handle
  {94c8347b-687d-4bc1-8243-8cc68ce79e6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e45f3c0-adbd-467c-b623-d97e3be79079}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone HVAC Equipment List, !- Name
  {94c8347b-687d-4bc1-8243-8cc68ce79e6e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6110a457-6406-4d80-ac9f-a706da4cce1f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {95883ab5-2c5f-4943-9d2b-55065271c638}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {045bbe15-9b18-44f5-aa9c-955a8309c106}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground, !- Name
  {2fe6990a-0c11-4401-ab6d-6a70769cc11c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f57aae06-a293-48d7-bdb5-4c933bd523cb}, !- Building Story Name
  {2dff5328-b786-40de-90ee-6813d8047e18}; !- Thermal Zone Name

OS:Surface,
  {07bb7644-4f3d-4013-954f-fd027184dc59}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {045bbe15-9b18-44f5-aa9c-955a8309c106}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  22.5745386601074, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  22.5745386601074, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5759fee5-b764-4003-b85e-d6c66bbeb897}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {045bbe15-9b18-44f5-aa9c-955a8309c106}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {556b6b11-69da-4609-8ce6-d2d190d7c845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c2743e7-dfde-4a1b-9561-4526bbcd62b3}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {045bbe15-9b18-44f5-aa9c-955a8309c106}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5745386601074, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  22.5745386601074, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9a6b5e9-7bfd-4e1a-8a26-866fbc75f92a}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {045bbe15-9b18-44f5-aa9c-955a8309c106}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb2aa0e0-9d81-4aec-bd1b-54173dd3156c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5745386601074, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  22.5745386601074, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  22.5745386601074, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  22.5745386601074, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e14a6d9-51fd-441d-bff5-a57edcc7b859}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {045bbe15-9b18-44f5-aa9c-955a8309c106}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2936e14-514d-4496-94da-7e58eef72f3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  22.5745386601074, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  22.5745386601074, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95c0cf76-038b-4051-8e7f-ae6a3b9b9069}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {045bbe15-9b18-44f5-aa9c-955a8309c106}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5745386601074, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  22.5745386601074, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2dff5328-b786-40de-90ee-6813d8047e18}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c55c5624-2853-4d37-87fb-4ee6ac8c3fb9}, !- Zone Air Inlet Port List
  {d1bed9f7-41ee-43f9-a8ea-d9aef1531195}, !- Zone Air Exhaust Port List
  {4de6087d-5ff0-4090-a758-9338cd0ba012}, !- Zone Air Node Name
  {8cada10d-825d-4c27-a285-8ec3622d273e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a8bdebfc-b22d-48d3-bf1c-dcae7f7a2528}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2355755-d3bc-47f6-a5ad-bf8f28fab9cc}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone Air Node, !- Name
  {4de6087d-5ff0-4090-a758-9338cd0ba012}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4de6087d-5ff0-4090-a758-9338cd0ba012}, !- Handle
  {988b8e57-8757-4ec6-b768-3ddd8e9ed7dd}, !- Name
  {2dff5328-b786-40de-90ee-6813d8047e18}, !- Source Object
  11,                                     !- Outlet Port
  {c2355755-d3bc-47f6-a5ad-bf8f28fab9cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c55c5624-2853-4d37-87fb-4ee6ac8c3fb9}, !- Handle
  {70eb353c-468c-4eb0-b99c-0f14aa8ced63}, !- Name
  {2dff5328-b786-40de-90ee-6813d8047e18}, !- HVAC Component
  {0fcdaec8-ac5e-42b4-9203-6774a54e5c9b}; !- Port 1

OS:PortList,
  {d1bed9f7-41ee-43f9-a8ea-d9aef1531195}, !- Handle
  {5ce739e5-9fa0-4bc1-8c62-ce2c4ff23778}, !- Name
  {2dff5328-b786-40de-90ee-6813d8047e18}, !- HVAC Component
  {d1a7f1a0-bd1b-4ac1-b380-3687e926457a}; !- Port 1

OS:PortList,
  {8cada10d-825d-4c27-a285-8ec3622d273e}, !- Handle
  {2a582614-f003-44d7-a06f-5a41517b8db0}, !- Name
  {2dff5328-b786-40de-90ee-6813d8047e18}, !- HVAC Component
  {6141b610-67cf-40ca-96de-f07d0cd87f56}; !- Port 1

OS:Sizing:Zone,
  {6a446058-0f38-487f-b6a0-bf97b7cfaf19}, !- Handle
  {2dff5328-b786-40de-90ee-6813d8047e18}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5698051c-14bc-4bc5-a633-a32c1c516811}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone HVAC Equipment List, !- Name
  {2dff5328-b786-40de-90ee-6813d8047e18}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77eb720a-6ba7-46b0-af78-a6c0f83d1bf7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b2525d19-ea44-41ae-bdde-688877d28435}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {fd942343-5f5b-4c7d-a252-b82fd0ec2db5}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  {fec03981-73bc-441e-9ad9-db6a263b6b00}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.48142682009955,                       !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f57aae06-a293-48d7-bdb5-4c933bd523cb}, !- Building Story Name
  {b96e84ef-35a6-441c-88ca-82ab76c23c4a}; !- Thermal Zone Name

OS:Surface,
  {c1e12ea0-e5c2-42dc-9595-67f66a3fe938}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd942343-5f5b-4c7d-a252-b82fd0ec2db5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.61168501990825, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.61168501990825, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ec9a378-d9fe-42ec-abc7-9852f176e0c3}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd942343-5f5b-4c7d-a252-b82fd0ec2db5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {566e449d-7475-4588-99cc-1f4ddc57b58d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d26095b-ab36-45e0-b361-12a5a44fe652}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd942343-5f5b-4c7d-a252-b82fd0ec2db5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {093ab193-313e-4ca9-babb-f4f6e8a5996b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.61168501990825, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.61168501990825, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d59b5c4a-7abc-4b42-b6a1-e6ce72077328}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd942343-5f5b-4c7d-a252-b82fd0ec2db5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48f5102f-30b5-43f3-8107-261641e7e81a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.61168501990825, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.61168501990825, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.61168501990825, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.61168501990825, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d51705a-495e-4f42-bf7b-7c911ae14f70}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd942343-5f5b-4c7d-a252-b82fd0ec2db5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.61168501990825, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.61168501990825, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b0f31cd-3b2e-440f-a4a4-c19b530048b0}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd942343-5f5b-4c7d-a252-b82fd0ec2db5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.61168501990825, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.61168501990825, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b96e84ef-35a6-441c-88ca-82ab76c23c4a}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f358800-e41f-45a1-8259-12ef5cf40e75}, !- Zone Air Inlet Port List
  {f66dfe1b-a49e-450e-b6dd-e368c199638c}, !- Zone Air Exhaust Port List
  {7ef7f260-a3d2-4e24-a7b0-c0e8b13e8889}, !- Zone Air Node Name
  {5688f9cd-0a5f-4e74-9d5f-005dd8a0a418}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3e0b16e-b76a-47c1-b947-1d5082db5de8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {891baa2a-0ebe-4d69-b932-8bd4adb317ef}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone Air Node, !- Name
  {7ef7f260-a3d2-4e24-a7b0-c0e8b13e8889}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ef7f260-a3d2-4e24-a7b0-c0e8b13e8889}, !- Handle
  {55fd5c70-d644-47c1-aa82-84e743561e9b}, !- Name
  {b96e84ef-35a6-441c-88ca-82ab76c23c4a}, !- Source Object
  11,                                     !- Outlet Port
  {891baa2a-0ebe-4d69-b932-8bd4adb317ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f358800-e41f-45a1-8259-12ef5cf40e75}, !- Handle
  {bb6b54f6-2da9-43f9-8007-57ad9eac7422}, !- Name
  {b96e84ef-35a6-441c-88ca-82ab76c23c4a}, !- HVAC Component
  {f84b6f9f-439b-4bc9-a110-0c05f1c3b5f2}; !- Port 1

OS:PortList,
  {f66dfe1b-a49e-450e-b6dd-e368c199638c}, !- Handle
  {75b0a68f-c77f-4a64-939a-b8db98c432e2}, !- Name
  {b96e84ef-35a6-441c-88ca-82ab76c23c4a}, !- HVAC Component
  {7dd013e2-5f8b-4852-9cb8-dccf5971320f}; !- Port 1

OS:PortList,
  {5688f9cd-0a5f-4e74-9d5f-005dd8a0a418}, !- Handle
  {20206fdc-8016-4dcd-b8d4-37321a8433c4}, !- Name
  {b96e84ef-35a6-441c-88ca-82ab76c23c4a}, !- HVAC Component
  {6111a529-d36d-4ea0-b46f-fb749b4b2e99}; !- Port 1

OS:Sizing:Zone,
  {74f9b912-b240-4cb2-8562-df05d6876a0c}, !- Handle
  {b96e84ef-35a6-441c-88ca-82ab76c23c4a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7e98f9e2-55bc-4d7c-8dec-6404d5d332ba}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {b96e84ef-35a6-441c-88ca-82ab76c23c4a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8035474-6e0b-4bf6-9797-6dad9e0264da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e2070f1b-e9e2-4de7-b323-f69e8e82a7b2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {64bd8584-bb61-41c4-b6b8-907fd7d6c721}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  {fec03981-73bc-441e-9ad9-db6a263b6b00}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.48142682009955,                       !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f57aae06-a293-48d7-bdb5-4c933bd523cb}, !- Building Story Name
  {aa1f4d41-e25e-4699-9a8a-13e3f1dc749c}; !- Thermal Zone Name

OS:Surface,
  {c5cd2967-141d-4450-88c6-9c73481423e6}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64bd8584-bb61-41c4-b6b8-907fd7d6c721}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  5.61168501990825, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  5.61168501990825, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af7646d7-4d64-41c2-8d10-dd33f042596e}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64bd8584-bb61-41c4-b6b8-907fd7d6c721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73244026-9c31-4d03-9089-65cbe444cc6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 9.52111184000782, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc7eed51-2ec6-4a15-ba09-2d9bdd7a44e2}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64bd8584-bb61-41c4-b6b8-907fd7d6c721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {371475e9-059c-44b5-b7cd-46e48de3f813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.61168501990825, 9.52111184000782, 3.048, !- X,Y,Z Vertex 1 {m}
  5.61168501990825, 9.52111184000782, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 9.52111184000782, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39e8137e-f024-481a-914c-3142b221355c}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64bd8584-bb61-41c4-b6b8-907fd7d6c721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f424157-8281-4e58-83b4-01b0ef25d233}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.61168501990825, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  5.61168501990825, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.61168501990825, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  5.61168501990825, 9.52111184000782, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {093ab193-313e-4ca9-babb-f4f6e8a5996b}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64bd8584-bb61-41c4-b6b8-907fd7d6c721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d26095b-ab36-45e0-b361-12a5a44fe652}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.61168501990825, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.61168501990825, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27256809-68fd-4ad1-9584-961e425496e4}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64bd8584-bb61-41c4-b6b8-907fd7d6c721}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.61168501990825, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  5.61168501990825, 9.52111184000782, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 9.52111184000782, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aa1f4d41-e25e-4699-9a8a-13e3f1dc749c}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd85f9c1-68bf-44ca-b3ab-5995c43bdfdc}, !- Zone Air Inlet Port List
  {3f2e2f77-7d6f-4b65-90b1-156e20632b47}, !- Zone Air Exhaust Port List
  {9a2d98d7-73a0-4d75-a7cf-1768756d5dcf}, !- Zone Air Node Name
  {5897c5ae-f5b7-402b-ae72-22d26be4f7fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8ef16186-73c9-4a57-a979-8effa59d8b59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf98e2ff-e9df-4e85-869d-88a332c2efff}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone Air Node, !- Name
  {9a2d98d7-73a0-4d75-a7cf-1768756d5dcf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a2d98d7-73a0-4d75-a7cf-1768756d5dcf}, !- Handle
  {9b9774bc-f785-49a5-b7e1-b057f5444774}, !- Name
  {aa1f4d41-e25e-4699-9a8a-13e3f1dc749c}, !- Source Object
  11,                                     !- Outlet Port
  {cf98e2ff-e9df-4e85-869d-88a332c2efff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd85f9c1-68bf-44ca-b3ab-5995c43bdfdc}, !- Handle
  {5fc62cac-9cf9-43ac-a6a7-e23b0ab3eec6}, !- Name
  {aa1f4d41-e25e-4699-9a8a-13e3f1dc749c}, !- HVAC Component
  {db8d3ed6-332a-4bdd-a499-535326faf459}; !- Port 1

OS:PortList,
  {3f2e2f77-7d6f-4b65-90b1-156e20632b47}, !- Handle
  {3fd9cfbb-1b6b-47af-ad8f-942ce958edec}, !- Name
  {aa1f4d41-e25e-4699-9a8a-13e3f1dc749c}, !- HVAC Component
  {91aed321-fbfe-45a7-a2b6-8f639fd04c71}; !- Port 1

OS:PortList,
  {5897c5ae-f5b7-402b-ae72-22d26be4f7fe}, !- Handle
  {f114c863-710f-423f-a6c8-d6be85eedb32}, !- Name
  {aa1f4d41-e25e-4699-9a8a-13e3f1dc749c}, !- HVAC Component
  {0de30e80-35ad-4981-b436-9dd6581cd03e}; !- Port 1

OS:Sizing:Zone,
  {a9239fd6-bd98-49fa-b0d5-d0904a01e94a}, !- Handle
  {aa1f4d41-e25e-4699-9a8a-13e3f1dc749c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {48277eb2-431d-47fe-8636-f396061693ba}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {aa1f4d41-e25e-4699-9a8a-13e3f1dc749c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5781e7ca-7f56-47cd-8e06-c876903831dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {16d02770-6351-463f-b8c8-2e89a0bdb37b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9b80a561-77fc-4f7d-8fa2-bed80bc7e396}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  {fec03981-73bc-441e-9ad9-db6a263b6b00}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.48142682009955,                       !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f57aae06-a293-48d7-bdb5-4c933bd523cb}, !- Building Story Name
  {534633d3-04ec-4b26-9b2a-5e91171ae8cc}; !- Thermal Zone Name

OS:Surface,
  {f67c3d76-51a4-4137-923a-724a6a3702ff}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b80a561-77fc-4f7d-8fa2-bed80bc7e396}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.61168501990825, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.61168501990825, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb2aa0e0-9d81-4aec-bd1b-54173dd3156c}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b80a561-77fc-4f7d-8fa2-bed80bc7e396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9a6b5e9-7bfd-4e1a-8a26-866fbc75f92a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {476569e9-2857-4ab1-beff-dddc6918fdba}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b80a561-77fc-4f7d-8fa2-bed80bc7e396}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.61168501990825, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.61168501990825, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bccdd637-5316-472a-aa20-a15dd0b01e97}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b80a561-77fc-4f7d-8fa2-bed80bc7e396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05a440dc-fd02-43dc-8b45-5da803171689}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.61168501990825, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  5.61168501990825, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.61168501990825, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.61168501990825, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {371475e9-059c-44b5-b7cd-46e48de3f813}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b80a561-77fc-4f7d-8fa2-bed80bc7e396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc7eed51-2ec6-4a15-ba09-2d9bdd7a44e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.61168501990825, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.61168501990825, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e96e8b5-7278-43d1-9846-6cb6414d392e}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b80a561-77fc-4f7d-8fa2-bed80bc7e396}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.61168501990825, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  5.61168501990825, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {534633d3-04ec-4b26-9b2a-5e91171ae8cc}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4a3ce41-4fe1-4799-9249-f6aedacde50a}, !- Zone Air Inlet Port List
  {ed08058b-6b3c-47ff-8131-c292e5f9ea90}, !- Zone Air Exhaust Port List
  {2c446e34-ff43-44ba-bdab-1470036f1672}, !- Zone Air Node Name
  {53869add-1584-4b27-b267-8d8e420c0962}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4fefa7a4-36e9-4759-aee4-e014b4278e63}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13193db5-61d3-470b-b9f9-016c8945a5de}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone Air Node, !- Name
  {2c446e34-ff43-44ba-bdab-1470036f1672}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c446e34-ff43-44ba-bdab-1470036f1672}, !- Handle
  {fe1f2973-f5f0-4959-8257-363f353ed36f}, !- Name
  {534633d3-04ec-4b26-9b2a-5e91171ae8cc}, !- Source Object
  11,                                     !- Outlet Port
  {13193db5-61d3-470b-b9f9-016c8945a5de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4a3ce41-4fe1-4799-9249-f6aedacde50a}, !- Handle
  {e391d570-9e6e-4507-814e-b4ed5d273ea5}, !- Name
  {534633d3-04ec-4b26-9b2a-5e91171ae8cc}, !- HVAC Component
  {8e61822d-f864-4bb3-bd0a-369e2d257abc}; !- Port 1

OS:PortList,
  {ed08058b-6b3c-47ff-8131-c292e5f9ea90}, !- Handle
  {a1314269-a7b5-481a-96ed-b2913afb94bd}, !- Name
  {534633d3-04ec-4b26-9b2a-5e91171ae8cc}, !- HVAC Component
  {9d955c6f-6428-4af8-9368-6f522906c982}; !- Port 1

OS:PortList,
  {53869add-1584-4b27-b267-8d8e420c0962}, !- Handle
  {35cb91cf-b459-446d-9314-bf559ff59858}, !- Name
  {534633d3-04ec-4b26-9b2a-5e91171ae8cc}, !- HVAC Component
  {08526632-8b69-41d0-aca0-3fa3a176a13d}; !- Port 1

OS:Sizing:Zone,
  {7623c5ca-2234-4f27-99f4-0b2fa625fbff}, !- Handle
  {534633d3-04ec-4b26-9b2a-5e91171ae8cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {26379122-b79d-4b4b-a339-4d7d9830bc3f}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {534633d3-04ec-4b26-9b2a-5e91171ae8cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8fa87f72-9267-4ce4-92a3-59398d3daf76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5695718e-1120-4f78-910e-468506c5ca26}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c21592b6-103b-465a-9a29-dd576db7c41c}, !- Handle
  FullServiceRestaurant Kitchen A end_b - Story Ground, !- Name
  {fec03981-73bc-441e-9ad9-db6a263b6b00}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f57aae06-a293-48d7-bdb5-4c933bd523cb}, !- Building Story Name
  {ecc0f38b-6d8a-4e8d-8f50-2758105622c0}; !- Thermal Zone Name

OS:Surface,
  {776d0801-388e-4107-853d-507ff7879e18}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c21592b6-103b-465a-9a29-dd576db7c41c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48f5102f-30b5-43f3-8107-261641e7e81a}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c21592b6-103b-465a-9a29-dd576db7c41c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d59b5c4a-7abc-4b42-b6a1-e6ce72077328}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c600dd6-952c-4db2-a7af-38ec5e7373bf}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c21592b6-103b-465a-9a29-dd576db7c41c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df4f1e93-3a2c-4480-a830-483742195b0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a834aed-bef5-43d0-9367-ea9c160924b2}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c21592b6-103b-465a-9a29-dd576db7c41c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4f77f5f-80de-4f04-8c9a-58668c0111af}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c21592b6-103b-465a-9a29-dd576db7c41c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77df4ad3-f865-4cf3-a96c-a3ff2fd38d4a}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c21592b6-103b-465a-9a29-dd576db7c41c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ecc0f38b-6d8a-4e8d-8f50-2758105622c0}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87a4c842-bb1d-4973-acca-d50b3603a960}, !- Zone Air Inlet Port List
  {98001514-e2cb-4a77-8872-d1ea8a7c5a75}, !- Zone Air Exhaust Port List
  {300645c5-ea88-4f28-bc61-db922caf9670}, !- Zone Air Node Name
  {3f26b181-03f8-467e-85b0-641997411876}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a33e8890-3afa-4538-9886-8ce6e7e1a737}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42349598-29cc-46df-bafb-16e814eea0b0}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Zone Air Node, !- Name
  {300645c5-ea88-4f28-bc61-db922caf9670}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {300645c5-ea88-4f28-bc61-db922caf9670}, !- Handle
  {7330b077-5a07-4ef3-b4a0-98e87e978e34}, !- Name
  {ecc0f38b-6d8a-4e8d-8f50-2758105622c0}, !- Source Object
  11,                                     !- Outlet Port
  {42349598-29cc-46df-bafb-16e814eea0b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87a4c842-bb1d-4973-acca-d50b3603a960}, !- Handle
  {11945510-253f-43bf-b015-e478c99c3850}, !- Name
  {ecc0f38b-6d8a-4e8d-8f50-2758105622c0}, !- HVAC Component
  {72f6e89b-c526-4d58-be53-fb0afb7a755e}; !- Port 1

OS:PortList,
  {98001514-e2cb-4a77-8872-d1ea8a7c5a75}, !- Handle
  {26078992-617b-4f0f-8d4d-ae0fe5c567bb}, !- Name
  {ecc0f38b-6d8a-4e8d-8f50-2758105622c0}, !- HVAC Component
  {6c7249a5-6af1-4f4e-8195-7833f6a217cb}; !- Port 1

OS:PortList,
  {3f26b181-03f8-467e-85b0-641997411876}, !- Handle
  {4a14efaa-bda3-4879-a5d3-f8db7c0348f8}, !- Name
  {ecc0f38b-6d8a-4e8d-8f50-2758105622c0}, !- HVAC Component
  {b5f4f20b-a6ea-4ccf-81f5-e0854b386654}; !- Port 1

OS:Sizing:Zone,
  {a267ae75-b81f-4a34-a9d8-c52635b84ef0}, !- Handle
  {ecc0f38b-6d8a-4e8d-8f50-2758105622c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f366b1bd-44d9-43f9-a9e7-61f891f5a601}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {ecc0f38b-6d8a-4e8d-8f50-2758105622c0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a868ca70-323f-4bc7-a61f-e48b55813eae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {125ae6b8-f36e-4b36-ba8c-3d544ee7357b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {fd9a5927-fd10-4866-af42-e6cd1e04b2b6}, !- Handle
  FullServiceRestaurant Kitchen B end_b - Story Ground, !- Name
  {fec03981-73bc-441e-9ad9-db6a263b6b00}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f57aae06-a293-48d7-bdb5-4c933bd523cb}, !- Building Story Name
  {86e6cf8c-50d0-42e8-ae72-1199d19fae77}; !- Thermal Zone Name

OS:Surface,
  {d3796ea5-75bd-4584-ba61-befc9dc8d1f4}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd9a5927-fd10-4866-af42-e6cd1e04b2b6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f424157-8281-4e58-83b4-01b0ef25d233}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd9a5927-fd10-4866-af42-e6cd1e04b2b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39e8137e-f024-481a-914c-3142b221355c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 9.52111184000782, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e73ff73-faa2-4303-837c-7a0ee12889c7}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd9a5927-fd10-4866-af42-e6cd1e04b2b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5c27ca5-1656-479b-8617-09c632022ada}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 9.52111184000782, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 9.52111184000782, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 9.52111184000782, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74d8653e-bf09-413c-a595-49bff38aac35}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd9a5927-fd10-4866-af42-e6cd1e04b2b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.52111184000782, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df4f1e93-3a2c-4480-a830-483742195b0a}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd9a5927-fd10-4866-af42-e6cd1e04b2b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c600dd6-952c-4db2-a7af-38ec5e7373bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4266edab-de13-41e6-b57e-2d5644689317}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd9a5927-fd10-4866-af42-e6cd1e04b2b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 9.52111184000782, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 9.52111184000782, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {86e6cf8c-50d0-42e8-ae72-1199d19fae77}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d3a7f11-218c-48b1-ba53-ef62859a9f14}, !- Zone Air Inlet Port List
  {17552f71-59fb-4e37-a3cc-312319685a4f}, !- Zone Air Exhaust Port List
  {a2d022ae-784f-4ef5-a900-cd9a80efa5de}, !- Zone Air Node Name
  {f5fd21c3-a856-4a97-92b6-3e9baf4e071f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c6b9bd8a-c80c-4c1b-abd9-3faa6279b07f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94cb6a4a-cbbd-4cea-a57d-c83d0aa5ab4e}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Zone Air Node, !- Name
  {a2d022ae-784f-4ef5-a900-cd9a80efa5de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2d022ae-784f-4ef5-a900-cd9a80efa5de}, !- Handle
  {68039bc0-4692-4b86-8227-d85d50fe69a7}, !- Name
  {86e6cf8c-50d0-42e8-ae72-1199d19fae77}, !- Source Object
  11,                                     !- Outlet Port
  {94cb6a4a-cbbd-4cea-a57d-c83d0aa5ab4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d3a7f11-218c-48b1-ba53-ef62859a9f14}, !- Handle
  {3b2a0697-5931-42d6-a81b-b98c5a4c5889}, !- Name
  {86e6cf8c-50d0-42e8-ae72-1199d19fae77}, !- HVAC Component
  {67bcfd7b-9a34-4ec3-94e7-fa2aeac600db}; !- Port 1

OS:PortList,
  {17552f71-59fb-4e37-a3cc-312319685a4f}, !- Handle
  {f457c7c9-8b17-4ac3-9bd4-77ce9238c956}, !- Name
  {86e6cf8c-50d0-42e8-ae72-1199d19fae77}, !- HVAC Component
  {2814aa9c-d586-438f-9d1a-6ed936ed6e27}; !- Port 1

OS:PortList,
  {f5fd21c3-a856-4a97-92b6-3e9baf4e071f}, !- Handle
  {e3b0c2d5-d980-4820-beaf-f10e766b8eb6}, !- Name
  {86e6cf8c-50d0-42e8-ae72-1199d19fae77}, !- HVAC Component
  {d458c496-6f61-4c0a-9862-cec5bbf42d48}; !- Port 1

OS:Sizing:Zone,
  {4008fdf4-db40-414a-9582-7db86b137f00}, !- Handle
  {86e6cf8c-50d0-42e8-ae72-1199d19fae77}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8da68e70-cbb9-44a2-bbdb-569fb73621c0}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {86e6cf8c-50d0-42e8-ae72-1199d19fae77}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3bd0eb68-85a9-4c7e-925d-33c5be600ce9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {61003295-585c-4770-a1d6-823a5320a44c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {bce4ebea-1c9d-4339-b451-49c3ee8ea279}, !- Handle
  FullServiceRestaurant Kitchen C end_b - Story Ground, !- Name
  {fec03981-73bc-441e-9ad9-db6a263b6b00}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f57aae06-a293-48d7-bdb5-4c933bd523cb}, !- Building Story Name
  {eb034a27-6780-41b0-a714-0ce8a9a3c62e}; !- Thermal Zone Name

OS:Surface,
  {fd057df4-1cbf-4821-8c81-863c772818e8}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bce4ebea-1c9d-4339-b451-49c3ee8ea279}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05a440dc-fd02-43dc-8b45-5da803171689}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bce4ebea-1c9d-4339-b451-49c3ee8ea279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bccdd637-5316-472a-aa20-a15dd0b01e97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba964c1c-603e-40ee-a2c5-f94ed6c75c76}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bce4ebea-1c9d-4339-b451-49c3ee8ea279}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d9bf66c-09b5-44d7-b9ae-fe33e98c0dba}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bce4ebea-1c9d-4339-b451-49c3ee8ea279}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5c27ca5-1656-479b-8617-09c632022ada}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bce4ebea-1c9d-4339-b451-49c3ee8ea279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e73ff73-faa2-4303-837c-7a0ee12889c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbcd2daa-4292-40f7-98ce-1981c1e7628c}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bce4ebea-1c9d-4339-b451-49c3ee8ea279}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eb034a27-6780-41b0-a714-0ce8a9a3c62e}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ea7d455-b4c1-4e99-ac2b-76e8b726439e}, !- Zone Air Inlet Port List
  {5662c228-d2f2-4b71-9cac-15566cdbb513}, !- Zone Air Exhaust Port List
  {2a717807-80fb-41f6-a49d-7757db88bd2f}, !- Zone Air Node Name
  {328a0b1f-6279-4e6f-8f4f-a867087beebc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3fc2c4a7-c81e-483f-9021-b3c2be59c047}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {886bd251-fced-4cc0-b353-ec75869f08f4}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Zone Air Node, !- Name
  {2a717807-80fb-41f6-a49d-7757db88bd2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a717807-80fb-41f6-a49d-7757db88bd2f}, !- Handle
  {354bfdbb-0dd8-4378-82eb-0685399d9a1e}, !- Name
  {eb034a27-6780-41b0-a714-0ce8a9a3c62e}, !- Source Object
  11,                                     !- Outlet Port
  {886bd251-fced-4cc0-b353-ec75869f08f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ea7d455-b4c1-4e99-ac2b-76e8b726439e}, !- Handle
  {074eeb58-363f-4647-8b5c-69cb12fe7043}, !- Name
  {eb034a27-6780-41b0-a714-0ce8a9a3c62e}, !- HVAC Component
  {b94fe7f0-fc8c-41f0-b873-365df09af9ff}; !- Port 1

OS:PortList,
  {5662c228-d2f2-4b71-9cac-15566cdbb513}, !- Handle
  {2bf27a91-4e42-4577-971b-dd4544ab0661}, !- Name
  {eb034a27-6780-41b0-a714-0ce8a9a3c62e}, !- HVAC Component
  {bb5d5350-293e-40f0-8c64-05419c2c681b}; !- Port 1

OS:PortList,
  {328a0b1f-6279-4e6f-8f4f-a867087beebc}, !- Handle
  {8863114c-36e8-4407-8818-0a81ef0a33dc}, !- Name
  {eb034a27-6780-41b0-a714-0ce8a9a3c62e}, !- HVAC Component
  {9a6b09ab-4551-4ea9-a337-e8d6acf52d3c}; !- Port 1

OS:Sizing:Zone,
  {6fe4689c-ac82-4aef-a543-d17c5825deff}, !- Handle
  {eb034a27-6780-41b0-a714-0ce8a9a3c62e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bc67f949-afd5-453d-adc7-20efa98eba36}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {eb034a27-6780-41b0-a714-0ce8a9a3c62e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dade8e8f-4d5e-402c-ba4f-dc528aedd517}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3fa448f7-d6f0-46fb-b804-5d55b61f33b5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SubSurface,
  {99c8d25d-f955-4b54-8cfd-a83de1bbe5bb}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01a7247f-847f-4daa-8b01-3a2049746008}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.5466, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0253999999999976, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7fa9d18-0e1b-4bef-926f-a314408d189b}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {427c21b6-07c9-4125-a26e-6d39e8dfe37a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, -1.77635683940025e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -1.77635683940025e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbdd9254-c951-4f71-8732-75abb42936d3}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {96b8e8df-7647-43e3-a53e-8961b096fb08}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 9.49571184000782, 0.945860992406264, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 9.49571184000782, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000012, 0.945860992406264; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {443ebf32-d742-4878-b83a-dc3ca6d22d5c}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {90e24fd4-9e6c-41aa-b783-42d477258e32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.5466, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000003, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd47cabd-d0cd-4295-9b7d-2cfe4dd89eb6}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5171f02f-2484-4d45-8af4-f23b3e04aae2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.572, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000172, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000172, 4.572, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6cb27199-d66e-4312-b799-4acae117c261}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a6983e5-d768-43b8-b982-7999f01beb60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, -1.77635683940025e-15, 0.94529246722581, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  22.5491386601074, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  22.5491386601074, -1.77635683940025e-15, 0.94529246722581; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54f5719f-5e1c-46fc-9cc6-90367692ee11}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b4f77f5f-80de-4f04-8c9a-58668c0111af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, -1.77635683940025e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, -1.77635683940025e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eecf700e-0224-4ebe-b32a-7972da897cac}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a834aed-bef5-43d0-9367-ea9c160924b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999982, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6b01e6e-649a-40bc-9eac-ce7f31c9eef8}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c2743e7-dfde-4a1b-9561-4526bbcd62b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5491386601074, 4.572, 0.94529246722581, !- X,Y,Z Vertex 1 {m}
  22.5491386601074, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000154, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000154, 4.572, 0.94529246722581; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {777e77bd-41f1-483b-8cf2-33e405bb7dc9}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d51705a-495e-4f42-bf7b-7c911ae14f70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -1.77635683940025e-15, 0.946550652057494, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.58628501990825, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.58628501990825, -1.77635683940025e-15, 0.946550652057494; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d844eef-dece-433d-a487-e23f6a42f322}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {476569e9-2857-4ab1-beff-dddc6918fdba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.58628501990825, 4.572, 0.946550652057494, !- X,Y,Z Vertex 1 {m}
  5.58628501990825, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.572, 0.946550652057494; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {600e967d-d29f-4880-ae69-5bf8f5310cef}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {74d8653e-bf09-413c-a595-49bff38aac35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999991, 0.945860992406264, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.49571184000782, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.49571184000782, 0.945860992406264; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21222833-f8e0-4a5b-b42b-d393d42a9795}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba964c1c-603e-40ee-a2c5-f94ed6c75c76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.572, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999817, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999817, 4.572, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3747417-031b-4144-b9a8-95a14e156222}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3d9bf66c-09b5-44d7-b9ae-fe33e98c0dba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000009, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {4af9c33a-b5d7-4869-8850-1a4dffc45d69}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f1466da8-b670-4ea2-b6ae-7d762151a073}, !- Handle
  FullServiceRestaurant Dining People,    !- Name
  {4af9c33a-b5d7-4869-8850-1a4dffc45d69}, !- People Definition Name
  {2fe6990a-0c11-4401-ab6d-6a70769cc11c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {00b4d24f-4f0e-4ff7-b3a4-7249b6002837}, !- Work Efficiency Schedule Name
  {3552638b-d78d-4eca-87a4-91cb221d82ed}, !- Clothing Insulation Schedule Name
  {40ed4c35-5545-46db-9d61-1d8b1c71058e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3552638b-d78d-4eca-87a4-91cb221d82ed}, !- Handle
  Clothing Schedule,                      !- Name
  {f9629903-e86a-4e44-b152-8a9804e610c4}, !- Schedule Type Limits Name
  {4414b6b8-cc89-4dd6-b8d6-555ea6b731ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4414b6b8-cc89-4dd6-b8d6-555ea6b731ff}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {f9629903-e86a-4e44-b152-8a9804e610c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8bc124af-a820-4d67-94b7-6d0b7e0af380}, !- Handle
  Schedule Rule 1,                        !- Name
  {3552638b-d78d-4eca-87a4-91cb221d82ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96c1b375-b14c-492b-9147-543f1a557c77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {96c1b375-b14c-492b-9147-543f1a557c77}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {f9629903-e86a-4e44-b152-8a9804e610c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f9629903-e86a-4e44-b152-8a9804e610c4}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {40ed4c35-5545-46db-9d61-1d8b1c71058e}, !- Handle
  Air Velocity Schedule,                  !- Name
  {aee393d5-fabb-4250-92ca-654ad8ca6590}, !- Schedule Type Limits Name
  {43ac93a7-40a0-43c1-a04f-416ebc38d594}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43ac93a7-40a0-43c1-a04f-416ebc38d594}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {aee393d5-fabb-4250-92ca-654ad8ca6590}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {aee393d5-fabb-4250-92ca-654ad8ca6590}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {00b4d24f-4f0e-4ff7-b3a4-7249b6002837}, !- Handle
  Work Efficiency Schedule,               !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  {72e58630-7eb3-4d9c-9c73-fe77d9fd971a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72e58630-7eb3-4d9c-9c73-fe77d9fd971a}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {765b16e6-41a8-415f-bbf6-7dd0b818c297}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2998744,                              !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {14946091-7215-4cdf-af87-898db656f9c6}, !- Handle
  FullServiceRestaurant Dining Lights,    !- Name
  {765b16e6-41a8-415f-bbf6-7dd0b818c297}, !- Lights Definition Name
  {2fe6990a-0c11-4401-ab6d-6a70769cc11c}, !- Space or SpaceType Name
  {975fb9df-2180-4fce-ba30-e256e0bc7b9c}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4b5d73c2-61fd-4370-bb81-4cd9c80c7c55}, !- Handle
  {765b16e6-41a8-415f-bbf6-7dd0b818c297}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.25862000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.49280000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.12737999999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.010800000000000001;                   !- Feature Value 5

OS:ElectricEquipment:Definition,
  {359cc9df-f336-4760-9ea5-c59a3935f3b2}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.2262930577945,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {043527e7-cfdd-4c09-b88e-be88ad10b706}, !- Handle
  FullServiceRestaurant Dining Elec Equip, !- Name
  {359cc9df-f336-4760-9ea5-c59a3935f3b2}, !- Electric Equipment Definition Name
  {2fe6990a-0c11-4401-ab6d-6a70769cc11c}, !- Space or SpaceType Name
  {3b623194-cca3-4966-bd48-007111d1b95b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {53c04369-7e9b-4528-8ffc-6abc74d3d940}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5eacb6fb-08c5-47aa-abda-e502311f7df2}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {82bca2e6-3a9f-4eb9-ae27-75a17a705b05}, !- Number of People Schedule Name
  {c9865a42-da93-4a6d-819f-9dac72f22114}, !- People Activity Level Schedule Name
  {fcf8529b-639c-4590-9b53-64b0a5c507bd}, !- Lighting Schedule Name
  {b6edfdf8-3da7-4ead-980b-1f078efd7692}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e4d184aa-1d6a-4f14-8478-652b40b6f737}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {82bca2e6-3a9f-4eb9-ae27-75a17a705b05}, !- Handle
  FullServiceRestaurant Bldg Occ,         !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  {1ed8fcaa-ba64-4778-8f6a-0a18a2027bdd}, !- Default Day Schedule Name
  {d7f7fc63-eadc-46d9-b9be-129fc343cf05}, !- Summer Design Day Schedule Name
  {49e56171-565e-48d5-8aa1-cf94c42a5b93}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ed8fcaa-ba64-4778-8f6a-0a18a2027bdd}, !- Handle
  FullServiceRestaurant Bldg Occ Default, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0333333333333332,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0249999999999998,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0166666666666664,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.00833333333333304,                    !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  10,                                     !- Minute 7
  0.00833333333333335,                    !- Value Until Time 7
  7,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0166666666666667,                     !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.025,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0333333333333334,                     !- Value Until Time 10
  7,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0416666666666667,                     !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0583333333333333,                     !- Value Until Time 13
  8,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0666666666666666,                     !- Value Until Time 14
  8,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0749999999999999,                     !- Value Until Time 15
  8,                                      !- Hour 16
  39,                                     !- Minute 16
  0.0833333333333332,                     !- Value Until Time 16
  8,                                      !- Hour 17
  49,                                     !- Minute 17
  0.0916666666666665,                     !- Value Until Time 17
  8,                                      !- Hour 18
  59,                                     !- Minute 18
  0.0999999999999998,                     !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.1,                                    !- Value Until Time 19
  9,                                      !- Hour 20
  9,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  19,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  9,                                      !- Hour 22
  29,                                     !- Minute 22
  0.249999999999999,                      !- Value Until Time 22
  9,                                      !- Hour 23
  39,                                     !- Minute 23
  0.299999999999999,                      !- Value Until Time 23
  9,                                      !- Hour 24
  49,                                     !- Minute 24
  0.349999999999999,                      !- Value Until Time 24
  9,                                      !- Hour 25
  59,                                     !- Minute 25
  0.399999999999999,                      !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.4,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  0,                                      !- Minute 27
  0.4,                                    !- Value Until Time 27
  12,                                     !- Hour 28
  9,                                      !- Minute 28
  0.351515151515152,                      !- Value Until Time 28
  12,                                     !- Hour 29
  19,                                     !- Minute 29
  0.303030303030303,                      !- Value Until Time 29
  12,                                     !- Hour 30
  29,                                     !- Minute 30
  0.254545454545455,                      !- Value Until Time 30
  12,                                     !- Hour 31
  39,                                     !- Minute 31
  0.206060606060607,                      !- Value Until Time 31
  12,                                     !- Hour 32
  41,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  51,                                     !- Minute 33
  0.572727272727273,                      !- Value Until Time 33
  13,                                     !- Hour 34
  1,                                      !- Minute 34
  0.645454545454545,                      !- Value Until Time 34
  13,                                     !- Hour 35
  11,                                     !- Minute 35
  0.718181818181817,                      !- Value Until Time 35
  13,                                     !- Hour 36
  21,                                     !- Minute 36
  0.79090909090909,                       !- Value Until Time 36
  13,                                     !- Hour 37
  22,                                     !- Minute 37
  0.8,                                    !- Value Until Time 37
  13,                                     !- Hour 38
  32,                                     !- Minute 38
  0.783333333333333,                      !- Value Until Time 38
  13,                                     !- Hour 39
  42,                                     !- Minute 39
  0.766666666666667,                      !- Value Until Time 39
  13,                                     !- Hour 40
  52,                                     !- Minute 40
  0.75,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  2,                                      !- Minute 41
  0.733333333333334,                      !- Value Until Time 41
  14,                                     !- Hour 42
  12,                                     !- Minute 42
  0.716666666666667,                      !- Value Until Time 42
  14,                                     !- Hour 43
  22,                                     !- Minute 43
  0.7,                                    !- Value Until Time 43
  14,                                     !- Hour 44
  32,                                     !- Minute 44
  0.65,                                   !- Value Until Time 44
  14,                                     !- Hour 45
  42,                                     !- Minute 45
  0.6,                                    !- Value Until Time 45
  14,                                     !- Hour 46
  52,                                     !- Minute 46
  0.55,                                   !- Value Until Time 46
  15,                                     !- Hour 47
  2,                                      !- Minute 47
  0.500000000000001,                      !- Value Until Time 47
  15,                                     !- Hour 48
  12,                                     !- Minute 48
  0.450000000000001,                      !- Value Until Time 48
  15,                                     !- Hour 49
  22,                                     !- Minute 49
  0.4,                                    !- Value Until Time 49
  15,                                     !- Hour 50
  32,                                     !- Minute 50
  0.366666666666667,                      !- Value Until Time 50
  15,                                     !- Hour 51
  42,                                     !- Minute 51
  0.333333333333334,                      !- Value Until Time 51
  15,                                     !- Hour 52
  52,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  16,                                     !- Hour 53
  2,                                      !- Minute 53
  0.266666666666667,                      !- Value Until Time 53
  16,                                     !- Hour 54
  12,                                     !- Minute 54
  0.233333333333334,                      !- Value Until Time 54
  16,                                     !- Hour 55
  22,                                     !- Minute 55
  0.2,                                    !- Value Until Time 55
  16,                                     !- Hour 56
  32,                                     !- Minute 56
  0.208333333333333,                      !- Value Until Time 56
  16,                                     !- Hour 57
  42,                                     !- Minute 57
  0.216666666666667,                      !- Value Until Time 57
  16,                                     !- Hour 58
  52,                                     !- Minute 58
  0.225,                                  !- Value Until Time 58
  17,                                     !- Hour 59
  2,                                      !- Minute 59
  0.233333333333334,                      !- Value Until Time 59
  17,                                     !- Hour 60
  12,                                     !- Minute 60
  0.241666666666667,                      !- Value Until Time 60
  17,                                     !- Hour 61
  22,                                     !- Minute 61
  0.25,                                   !- Value Until Time 61
  17,                                     !- Hour 62
  32,                                     !- Minute 62
  0.291666666666667,                      !- Value Until Time 62
  17,                                     !- Hour 63
  42,                                     !- Minute 63
  0.333333333333334,                      !- Value Until Time 63
  17,                                     !- Hour 64
  52,                                     !- Minute 64
  0.375000000000001,                      !- Value Until Time 64
  18,                                     !- Hour 65
  2,                                      !- Minute 65
  0.416666666666668,                      !- Value Until Time 65
  18,                                     !- Hour 66
  12,                                     !- Minute 66
  0.458333333333335,                      !- Value Until Time 66
  18,                                     !- Hour 67
  22,                                     !- Minute 67
  0.5,                                    !- Value Until Time 67
  18,                                     !- Hour 68
  32,                                     !- Minute 68
  0.55,                                   !- Value Until Time 68
  18,                                     !- Hour 69
  42,                                     !- Minute 69
  0.600000000000001,                      !- Value Until Time 69
  18,                                     !- Hour 70
  52,                                     !- Minute 70
  0.650000000000001,                      !- Value Until Time 70
  19,                                     !- Hour 71
  2,                                      !- Minute 71
  0.700000000000001,                      !- Value Until Time 71
  19,                                     !- Hour 72
  12,                                     !- Minute 72
  0.750000000000002,                      !- Value Until Time 72
  19,                                     !- Hour 73
  22,                                     !- Minute 73
  0.8,                                    !- Value Until Time 73
  19,                                     !- Hour 74
  45,                                     !- Minute 74
  0.8,                                    !- Value Until Time 74
  19,                                     !- Hour 75
  55,                                     !- Minute 75
  0.75,                                   !- Value Until Time 75
  20,                                     !- Hour 76
  5,                                      !- Minute 76
  0.699999999999999,                      !- Value Until Time 76
  20,                                     !- Hour 77
  15,                                     !- Minute 77
  0.649999999999999,                      !- Value Until Time 77
  20,                                     !- Hour 78
  25,                                     !- Minute 78
  0.599999999999999,                      !- Value Until Time 78
  20,                                     !- Hour 79
  35,                                     !- Minute 79
  0.549999999999998,                      !- Value Until Time 79
  20,                                     !- Hour 80
  45,                                     !- Minute 80
  0.5,                                    !- Value Until Time 80
  20,                                     !- Hour 81
  55,                                     !- Minute 81
  0.475,                                  !- Value Until Time 81
  21,                                     !- Hour 82
  5,                                      !- Minute 82
  0.45,                                   !- Value Until Time 82
  21,                                     !- Hour 83
  15,                                     !- Minute 83
  0.424999999999999,                      !- Value Until Time 83
  21,                                     !- Hour 84
  25,                                     !- Minute 84
  0.399999999999999,                      !- Value Until Time 84
  21,                                     !- Hour 85
  35,                                     !- Minute 85
  0.374999999999999,                      !- Value Until Time 85
  21,                                     !- Hour 86
  45,                                     !- Minute 86
  0.35,                                   !- Value Until Time 86
  21,                                     !- Hour 87
  55,                                     !- Minute 87
  0.325,                                  !- Value Until Time 87
  22,                                     !- Hour 88
  5,                                      !- Minute 88
  0.3,                                    !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.274999999999999,                      !- Value Until Time 89
  22,                                     !- Hour 90
  25,                                     !- Minute 90
  0.249999999999999,                      !- Value Until Time 90
  22,                                     !- Hour 91
  35,                                     !- Minute 91
  0.224999999999999,                      !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.2,                                    !- Value Until Time 92
  22,                                     !- Hour 93
  55,                                     !- Minute 93
  0.175,                                  !- Value Until Time 93
  23,                                     !- Hour 94
  5,                                      !- Minute 94
  0.15,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.124999999999999,                      !- Value Until Time 95
  23,                                     !- Hour 96
  25,                                     !- Minute 96
  0.0999999999999993,                     !- Value Until Time 96
  23,                                     !- Hour 97
  35,                                     !- Minute 97
  0.0749999999999991,                     !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.05,                                   !- Value Until Time 98
  23,                                     !- Hour 99
  55,                                     !- Minute 99
  0.0416666666666666,                     !- Value Until Time 99
  24,                                     !- Hour 100
  0,                                      !- Minute 100
  0.0333333333333332;                     !- Value Until Time 100

OS:Schedule:Rule,
  {d615236a-2af6-4b95-87ee-84d2c8a537cf}, !- Handle
  Schedule Rule 2,                        !- Name
  {82bca2e6-3a9f-4eb9-ae27-75a17a705b05}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dcabdea7-cbca-4b58-b6ab-8f44290995a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dcabdea7-cbca-4b58-b6ab-8f44290995a4}, !- Handle
  FullServiceRestaurant Bldg Occ Sat Day, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  9,                                      !- Minute 2
  0.0083333333333333,                     !- Value Until Time 2
  9,                                      !- Hour 3
  19,                                     !- Minute 3
  0.0166666666666666,                     !- Value Until Time 3
  9,                                      !- Hour 4
  29,                                     !- Minute 4
  0.0249999999999999,                     !- Value Until Time 4
  9,                                      !- Hour 5
  39,                                     !- Minute 5
  0.0333333333333332,                     !- Value Until Time 5
  9,                                      !- Hour 6
  49,                                     !- Minute 6
  0.0416666666666665,                     !- Value Until Time 6
  9,                                      !- Hour 7
  59,                                     !- Minute 7
  0.0499999999999998,                     !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  9,                                      !- Minute 9
  0.125,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  19,                                     !- Minute 10
  0.199999999999999,                      !- Value Until Time 10
  10,                                     !- Hour 11
  29,                                     !- Minute 11
  0.274999999999999,                      !- Value Until Time 11
  10,                                     !- Hour 12
  39,                                     !- Minute 12
  0.349999999999999,                      !- Value Until Time 12
  10,                                     !- Hour 13
  49,                                     !- Minute 13
  0.424999999999999,                      !- Value Until Time 13
  10,                                     !- Hour 14
  59,                                     !- Minute 14
  0.499999999999998,                      !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  12,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  12,                                     !- Hour 17
  9,                                      !- Minute 17
  0.483333333333333,                      !- Value Until Time 17
  12,                                     !- Hour 18
  19,                                     !- Minute 18
  0.466666666666667,                      !- Value Until Time 18
  12,                                     !- Hour 19
  29,                                     !- Minute 19
  0.45,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  39,                                     !- Minute 20
  0.433333333333334,                      !- Value Until Time 20
  12,                                     !- Hour 21
  49,                                     !- Minute 21
  0.416666666666667,                      !- Value Until Time 21
  12,                                     !- Hour 22
  59,                                     !- Minute 22
  0.4,                                    !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.4,                                    !- Value Until Time 23
  13,                                     !- Hour 24
  7,                                      !- Minute 24
  0.2,                                    !- Value Until Time 24
  13,                                     !- Hour 25
  15,                                     !- Minute 25
  0.5,                                    !- Value Until Time 25
  14,                                     !- Hour 26
  15,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  24,                                     !- Minute 27
  0.475,                                  !- Value Until Time 27
  14,                                     !- Hour 28
  34,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  44,                                     !- Minute 29
  0.425,                                  !- Value Until Time 29
  14,                                     !- Hour 30
  54,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  15,                                     !- Hour 31
  4,                                      !- Minute 31
  0.375,                                  !- Value Until Time 31
  15,                                     !- Hour 32
  14,                                     !- Minute 32
  0.35,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.35,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  24,                                     !- Minute 34
  0.341666666666667,                      !- Value Until Time 34
  15,                                     !- Hour 35
  34,                                     !- Minute 35
  0.333333333333333,                      !- Value Until Time 35
  15,                                     !- Hour 36
  44,                                     !- Minute 36
  0.325,                                  !- Value Until Time 36
  15,                                     !- Hour 37
  54,                                     !- Minute 37
  0.316666666666667,                      !- Value Until Time 37
  16,                                     !- Hour 38
  4,                                      !- Minute 38
  0.308333333333333,                      !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0.3,                                    !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.3,                                    !- Value Until Time 40
  18,                                     !- Hour 41
  25,                                     !- Minute 41
  0.366666666666667,                      !- Value Until Time 41
  18,                                     !- Hour 42
  35,                                     !- Minute 42
  0.433333333333334,                      !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.500000000000001,                      !- Value Until Time 43
  18,                                     !- Hour 44
  55,                                     !- Minute 44
  0.566666666666669,                      !- Value Until Time 44
  19,                                     !- Hour 45
  5,                                      !- Minute 45
  0.633333333333336,                      !- Value Until Time 45
  19,                                     !- Hour 46
  15,                                     !- Minute 46
  0.7,                                    !- Value Until Time 46
  19,                                     !- Hour 47
  22,                                     !- Minute 47
  0.9,                                    !- Value Until Time 47
  19,                                     !- Hour 48
  30,                                     !- Minute 48
  0.65,                                   !- Value Until Time 48
  19,                                     !- Hour 49
  40,                                     !- Minute 49
  0.633333333333333,                      !- Value Until Time 49
  19,                                     !- Hour 50
  50,                                     !- Minute 50
  0.616666666666667,                      !- Value Until Time 50
  20,                                     !- Hour 51
  0,                                      !- Minute 51
  0.6,                                    !- Value Until Time 51
  20,                                     !- Hour 52
  10,                                     !- Minute 52
  0.583333333333333,                      !- Value Until Time 52
  20,                                     !- Hour 53
  20,                                     !- Minute 53
  0.566666666666666,                      !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.55,                                   !- Value Until Time 54
  20,                                     !- Hour 55
  40,                                     !- Minute 55
  0.516666666666666,                      !- Value Until Time 55
  20,                                     !- Hour 56
  50,                                     !- Minute 56
  0.483333333333333,                      !- Value Until Time 56
  21,                                     !- Hour 57
  0,                                      !- Minute 57
  0.449999999999999,                      !- Value Until Time 57
  21,                                     !- Hour 58
  10,                                     !- Minute 58
  0.416666666666666,                      !- Value Until Time 58
  21,                                     !- Hour 59
  20,                                     !- Minute 59
  0.383333333333332,                      !- Value Until Time 59
  21,                                     !- Hour 60
  30,                                     !- Minute 60
  0.35,                                   !- Value Until Time 60
  21,                                     !- Hour 61
  40,                                     !- Minute 61
  0.3,                                    !- Value Until Time 61
  21,                                     !- Hour 62
  50,                                     !- Minute 62
  0.249999999999999,                      !- Value Until Time 62
  22,                                     !- Hour 63
  0,                                      !- Minute 63
  0.199999999999999,                      !- Value Until Time 63
  22,                                     !- Hour 64
  10,                                     !- Minute 64
  0.149999999999999,                      !- Value Until Time 64
  22,                                     !- Hour 65
  20,                                     !- Minute 65
  0.0999999999999982,                     !- Value Until Time 65
  22,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  22,                                     !- Hour 67
  40,                                     !- Minute 67
  0.0416666666666666,                     !- Value Until Time 67
  22,                                     !- Hour 68
  50,                                     !- Minute 68
  0.0333333333333332,                     !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.0249999999999998,                     !- Value Until Time 69
  23,                                     !- Hour 70
  10,                                     !- Minute 70
  0.0166666666666664,                     !- Value Until Time 70
  23,                                     !- Hour 71
  20,                                     !- Minute 71
  0.00833333333333304,                    !- Value Until Time 71
  23,                                     !- Hour 72
  30,                                     !- Minute 72
  0,                                      !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0;                                      !- Value Until Time 73

OS:Schedule:Day,
  {d7f7fc63-eadc-46d9-b9be-129fc343cf05}, !- Handle
  FullServiceRestaurant Bldg Occ Summer Design Day, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ae505fb-a322-4711-a3e4-43721a69e25e}, !- Handle
  Schedule Rule 3,                        !- Name
  {82bca2e6-3a9f-4eb9-ae27-75a17a705b05}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8444b422-5bcc-44c6-aab1-ffaf4e551d72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8444b422-5bcc-44c6-aab1-ffaf4e551d72}, !- Handle
  FullServiceRestaurant Bldg Occ Sun Day, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  9,                                      !- Minute 2
  0.0083333333333333,                     !- Value Until Time 2
  9,                                      !- Hour 3
  19,                                     !- Minute 3
  0.0166666666666666,                     !- Value Until Time 3
  9,                                      !- Hour 4
  29,                                     !- Minute 4
  0.0249999999999999,                     !- Value Until Time 4
  9,                                      !- Hour 5
  39,                                     !- Minute 5
  0.0333333333333332,                     !- Value Until Time 5
  9,                                      !- Hour 6
  49,                                     !- Minute 6
  0.0416666666666665,                     !- Value Until Time 6
  9,                                      !- Hour 7
  59,                                     !- Minute 7
  0.0499999999999998,                     !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  9,                                      !- Minute 9
  0.125,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  19,                                     !- Minute 10
  0.199999999999999,                      !- Value Until Time 10
  10,                                     !- Hour 11
  29,                                     !- Minute 11
  0.274999999999999,                      !- Value Until Time 11
  10,                                     !- Hour 12
  39,                                     !- Minute 12
  0.349999999999999,                      !- Value Until Time 12
  10,                                     !- Hour 13
  49,                                     !- Minute 13
  0.424999999999999,                      !- Value Until Time 13
  10,                                     !- Hour 14
  59,                                     !- Minute 14
  0.499999999999998,                      !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  30,                                     !- Minute 16
  0.5,                                    !- Value Until Time 16
  11,                                     !- Hour 17
  39,                                     !- Minute 17
  0.475,                                  !- Value Until Time 17
  11,                                     !- Hour 18
  49,                                     !- Minute 18
  0.45,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  59,                                     !- Minute 19
  0.425,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  9,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  12,                                     !- Hour 21
  19,                                     !- Minute 21
  0.375,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  29,                                     !- Minute 22
  0.350000000000001,                      !- Value Until Time 22
  12,                                     !- Hour 23
  39,                                     !- Minute 23
  0.325000000000001,                      !- Value Until Time 23
  12,                                     !- Hour 24
  49,                                     !- Minute 24
  0.300000000000001,                      !- Value Until Time 24
  12,                                     !- Hour 25
  59,                                     !- Minute 25
  0.275000000000001,                      !- Value Until Time 25
  13,                                     !- Hour 26
  9,                                      !- Minute 26
  0.250000000000001,                      !- Value Until Time 26
  13,                                     !- Hour 27
  19,                                     !- Minute 27
  0.225000000000001,                      !- Value Until Time 27
  13,                                     !- Hour 28
  29,                                     !- Minute 28
  0.200000000000001,                      !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  15,                                     !- Minute 30
  0.5,                                    !- Value Until Time 30
  14,                                     !- Hour 31
  24,                                     !- Minute 31
  0.466666666666667,                      !- Value Until Time 31
  14,                                     !- Hour 32
  34,                                     !- Minute 32
  0.433333333333334,                      !- Value Until Time 32
  14,                                     !- Hour 33
  44,                                     !- Minute 33
  0.4,                                    !- Value Until Time 33
  14,                                     !- Hour 34
  54,                                     !- Minute 34
  0.366666666666667,                      !- Value Until Time 34
  15,                                     !- Hour 35
  4,                                      !- Minute 35
  0.333333333333334,                      !- Value Until Time 35
  15,                                     !- Hour 36
  14,                                     !- Minute 36
  0.300000000000001,                      !- Value Until Time 36
  15,                                     !- Hour 37
  15,                                     !- Minute 37
  0.3,                                    !- Value Until Time 37
  15,                                     !- Hour 38
  24,                                     !- Minute 38
  0.283333333333333,                      !- Value Until Time 38
  15,                                     !- Hour 39
  34,                                     !- Minute 39
  0.266666666666667,                      !- Value Until Time 39
  15,                                     !- Hour 40
  44,                                     !- Minute 40
  0.25,                                   !- Value Until Time 40
  15,                                     !- Hour 41
  54,                                     !- Minute 41
  0.233333333333334,                      !- Value Until Time 41
  16,                                     !- Hour 42
  4,                                      !- Minute 42
  0.216666666666667,                      !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  25,                                     !- Minute 44
  0.208333333333333,                      !- Value Until Time 44
  16,                                     !- Hour 45
  35,                                     !- Minute 45
  0.216666666666667,                      !- Value Until Time 45
  16,                                     !- Hour 46
  45,                                     !- Minute 46
  0.225,                                  !- Value Until Time 46
  16,                                     !- Hour 47
  55,                                     !- Minute 47
  0.233333333333334,                      !- Value Until Time 47
  17,                                     !- Hour 48
  5,                                      !- Minute 48
  0.241666666666667,                      !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.25,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  25,                                     !- Minute 50
  0.266666666666667,                      !- Value Until Time 50
  17,                                     !- Hour 51
  35,                                     !- Minute 51
  0.283333333333334,                      !- Value Until Time 51
  17,                                     !- Hour 52
  45,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  17,                                     !- Hour 53
  55,                                     !- Minute 53
  0.316666666666667,                      !- Value Until Time 53
  18,                                     !- Hour 54
  5,                                      !- Minute 54
  0.333333333333334,                      !- Value Until Time 54
  18,                                     !- Hour 55
  15,                                     !- Minute 55
  0.35,                                   !- Value Until Time 55
  18,                                     !- Hour 56
  25,                                     !- Minute 56
  0.383333333333334,                      !- Value Until Time 56
  18,                                     !- Hour 57
  35,                                     !- Minute 57
  0.416666666666667,                      !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.450000000000001,                      !- Value Until Time 58
  18,                                     !- Hour 59
  55,                                     !- Minute 59
  0.483333333333334,                      !- Value Until Time 59
  19,                                     !- Hour 60
  5,                                      !- Minute 60
  0.516666666666668,                      !- Value Until Time 60
  19,                                     !- Hour 61
  15,                                     !- Minute 61
  0.55,                                   !- Value Until Time 61
  19,                                     !- Hour 62
  22,                                     !- Minute 62
  0.65,                                   !- Value Until Time 62
  19,                                     !- Hour 63
  30,                                     !- Minute 63
  0.35,                                   !- Value Until Time 63
  19,                                     !- Hour 64
  40,                                     !- Minute 64
  0.325,                                  !- Value Until Time 64
  19,                                     !- Hour 65
  50,                                     !- Minute 65
  0.3,                                    !- Value Until Time 65
  20,                                     !- Hour 66
  0,                                      !- Minute 66
  0.274999999999999,                      !- Value Until Time 66
  20,                                     !- Hour 67
  10,                                     !- Minute 67
  0.249999999999999,                      !- Value Until Time 67
  20,                                     !- Hour 68
  20,                                     !- Minute 68
  0.224999999999999,                      !- Value Until Time 68
  20,                                     !- Hour 69
  30,                                     !- Minute 69
  0.2,                                    !- Value Until Time 69
  21,                                     !- Hour 70
  30,                                     !- Minute 70
  0.2,                                    !- Value Until Time 70
  21,                                     !- Hour 71
  40,                                     !- Minute 71
  0.175,                                  !- Value Until Time 71
  21,                                     !- Hour 72
  50,                                     !- Minute 72
  0.15,                                   !- Value Until Time 72
  22,                                     !- Hour 73
  0,                                      !- Minute 73
  0.124999999999999,                      !- Value Until Time 73
  22,                                     !- Hour 74
  10,                                     !- Minute 74
  0.0999999999999993,                     !- Value Until Time 74
  22,                                     !- Hour 75
  20,                                     !- Minute 75
  0.0749999999999991,                     !- Value Until Time 75
  22,                                     !- Hour 76
  30,                                     !- Minute 76
  0.05,                                   !- Value Until Time 76
  22,                                     !- Hour 77
  40,                                     !- Minute 77
  0.0416666666666666,                     !- Value Until Time 77
  22,                                     !- Hour 78
  50,                                     !- Minute 78
  0.0333333333333332,                     !- Value Until Time 78
  23,                                     !- Hour 79
  0,                                      !- Minute 79
  0.0249999999999998,                     !- Value Until Time 79
  23,                                     !- Hour 80
  10,                                     !- Minute 80
  0.0166666666666664,                     !- Value Until Time 80
  23,                                     !- Hour 81
  20,                                     !- Minute 81
  0.00833333333333304,                    !- Value Until Time 81
  23,                                     !- Hour 82
  30,                                     !- Minute 82
  0,                                      !- Value Until Time 82
  24,                                     !- Hour 83
  0,                                      !- Minute 83
  0;                                      !- Value Until Time 83

OS:Schedule:Day,
  {49e56171-565e-48d5-8aa1-cf94c42a5b93}, !- Handle
  FullServiceRestaurant Bldg Occ Winter Design Day, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9865a42-da93-4a6d-819f-9dac72f22114}, !- Handle
  FullServiceRestaurant Activity,         !- Name
  {4125590d-458d-412f-8ec1-8c4cd1a8c7c7}, !- Schedule Type Limits Name
  {e5ae4a46-f50f-4571-af76-a7b237f1edb7}, !- Default Day Schedule Name
  {7b69ca76-31c9-4091-94b3-9e39b4f72919}, !- Summer Design Day Schedule Name
  {dc92f4b3-e207-49ea-9587-882363e3fd77}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5ae4a46-f50f-4571-af76-a7b237f1edb7}, !- Handle
  FullServiceRestaurant Activity Default, !- Name
  {4125590d-458d-412f-8ec1-8c4cd1a8c7c7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {dc92f4b3-e207-49ea-9587-882363e3fd77}, !- Handle
  FullServiceRestaurant Activity Winter Design Day, !- Name
  {4125590d-458d-412f-8ec1-8c4cd1a8c7c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7b69ca76-31c9-4091-94b3-9e39b4f72919}, !- Handle
  FullServiceRestaurant Activity Summer Design Day, !- Name
  {4125590d-458d-412f-8ec1-8c4cd1a8c7c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4125590d-458d-412f-8ec1-8c4cd1a8c7c7}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {fcf8529b-639c-4590-9b53-64b0a5c507bd}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  {056ea808-07a4-4830-ab2c-01d53aefdf15}, !- Default Day Schedule Name
  {961b4db9-e746-4ffb-8f3c-59eadac151ce}, !- Summer Design Day Schedule Name
  {98fbd834-947f-4d46-9e1c-3d3c0e24c872}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {056ea808-07a4-4830-ab2c-01d53aefdf15}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.460129032333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.437258332166666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.414387632,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.3984577065,                           !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.382527781,                            !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.3665978555,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.35066793,                             !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.3347380045,                           !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.318808079,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.311551652666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.304295226333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2970388,                              !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.289782373666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.282525947333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.275269521,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.275269521,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.272113866833333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.268958212666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.2658025585,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.262646904333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.259491250166667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.256335596,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.256335596,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.258053202166667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.259770808333333,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.2614884145,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.263206020666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.264923626833333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.266641233,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.268146024,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.269650815,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.271155606,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.272660397,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.274165188,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.275669979,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.279703607333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.283737235666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.287770864,                            !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.291804492333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.295838120666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.299871749,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.318124876833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.336378004666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.3546311325,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.372884260333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.391137388166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.409390516,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.430604163166667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.451817810333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4730314575,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.494245104666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.515458751833333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.536672399,                            !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.536672399,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.555145818333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.573619237666666,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.592092657,                            !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.610566076333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.629039495666666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.647512915,                            !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.647512915,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.659584539333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.671656163666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.683727788,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.695799412333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.707871036666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.719942661,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.719942661,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.724999245,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.730055829,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.735112413,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.740168997,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.745225581,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.750282165,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.750282165,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.750857823833333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.751433482666667,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.7520091415,                           !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.752584800333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.753160459166667,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.753736118,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.753736118,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.753949850833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.754163583666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.7543773165,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.754591049333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.754804782166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.755018515,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.755018515,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.755088599833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.755158684666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.7552287695,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.755298854333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.755368939166667,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.755439024,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.755439024,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.755239977333333,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.755040930666667,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.754841884,                            !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.754642837333333,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.754443790666667,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.754244744,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.754244744,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.7543026055,                           !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.754360467,                            !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.7544183285,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.75447619,                             !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.7545340515,                           !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.754591913,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.754518031166667,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.754444149333333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7543702675,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.754296385666667,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.754222503833333,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.754148622,                            !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.756576936833333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.759005251666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7614335665,                           !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.763861881333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.766290196166667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.768718511,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768766625,                            !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768814739,                            !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768862853,                            !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768910967,                            !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768959081,                            !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.768142372666667,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.767277550333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.766412728,                            !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.765547905666667,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.764683083333333,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.763818261,                            !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.7601383595,                           !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.756458458,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7527785565,                           !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.749098655,                            !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.7454187535,                           !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.741738852,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.731263596166667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.720788340333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.7103130845,                           !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.699837828666666,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.689362572833333,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.678887317,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.657674736333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.636462155666666,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.615249575,                            !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.594036994333333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.572824413666666,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.551611833,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.528741132833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.505870432666666,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.4829997325;                           !- Value Until Time 154

OS:Schedule:Day,
  {961b4db9-e746-4ffb-8f3c-59eadac151ce}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98fbd834-947f-4d46-9e1c-3d3c0e24c872}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b6edfdf8-3da7-4ead-980b-1f078efd7692}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  {40f75793-a387-44b7-ad47-3495527ff8df}, !- Default Day Schedule Name
  {4b192812-bb4a-4073-b04a-8a93530e6abd}, !- Summer Design Day Schedule Name
  {b3fccda5-e007-4d89-af11-ed1660cf4e76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {40f75793-a387-44b7-ad47-3495527ff8df}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.69577,                                !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.693885,                               !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.692,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.695216666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.698433333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.70165,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.704866666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.708083333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.7113,                                 !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.710716666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.710133333333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.70955,                                !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.708966666666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.708383333333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.7078,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.7078,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.704283333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.700766666666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.69725,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.693733333333334,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.690216666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.6867,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.6867,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.680183333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.673666666666667,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.66715,                                !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.660633333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.654116666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.6476,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.638583333333333,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.629566666666667,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.62055,                                !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.611533333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.602516666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.5935,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.582716666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.571933333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.56115,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.550366666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.539583333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.5288,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.518366666666667,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.507933333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4975,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.487066666666667,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.476633333333333,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4662,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.4605,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.4548,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4491,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.4434,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.4377,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.432,                                  !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.432,                                  !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.42915,                                !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.4263,                                 !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.42345,                                !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.4206,                                 !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.41775,                                !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.4149,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.4149,                                 !- Value Until Time 61
  10,                                     !- Hour 62
  30,                                     !- Minute 62
  0.4149,                                 !- Value Until Time 62
  10,                                     !- Hour 63
  39,                                     !- Minute 63
  0.416516666666667,                      !- Value Until Time 63
  10,                                     !- Hour 64
  49,                                     !- Minute 64
  0.418133333333333,                      !- Value Until Time 64
  10,                                     !- Hour 65
  59,                                     !- Minute 65
  0.41975,                                !- Value Until Time 65
  11,                                     !- Hour 66
  9,                                      !- Minute 66
  0.421366666666667,                      !- Value Until Time 66
  11,                                     !- Hour 67
  19,                                     !- Minute 67
  0.422983333333333,                      !- Value Until Time 67
  11,                                     !- Hour 68
  29,                                     !- Minute 68
  0.4246,                                 !- Value Until Time 68
  11,                                     !- Hour 69
  30,                                     !- Minute 69
  0.4246,                                 !- Value Until Time 69
  11,                                     !- Hour 70
  39,                                     !- Minute 70
  0.43025,                                !- Value Until Time 70
  11,                                     !- Hour 71
  49,                                     !- Minute 71
  0.4359,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  59,                                     !- Minute 72
  0.44155,                                !- Value Until Time 72
  12,                                     !- Hour 73
  9,                                      !- Minute 73
  0.4472,                                 !- Value Until Time 73
  12,                                     !- Hour 74
  19,                                     !- Minute 74
  0.45285,                                !- Value Until Time 74
  12,                                     !- Hour 75
  29,                                     !- Minute 75
  0.4585,                                 !- Value Until Time 75
  12,                                     !- Hour 76
  30,                                     !- Minute 76
  0.4585,                                 !- Value Until Time 76
  12,                                     !- Hour 77
  39,                                     !- Minute 77
  0.463683333333333,                      !- Value Until Time 77
  12,                                     !- Hour 78
  49,                                     !- Minute 78
  0.468866666666667,                      !- Value Until Time 78
  12,                                     !- Hour 79
  59,                                     !- Minute 79
  0.47405,                                !- Value Until Time 79
  13,                                     !- Hour 80
  9,                                      !- Minute 80
  0.479233333333333,                      !- Value Until Time 80
  13,                                     !- Hour 81
  19,                                     !- Minute 81
  0.484416666666667,                      !- Value Until Time 81
  13,                                     !- Hour 82
  29,                                     !- Minute 82
  0.4896,                                 !- Value Until Time 82
  13,                                     !- Hour 83
  30,                                     !- Minute 83
  0.4896,                                 !- Value Until Time 83
  13,                                     !- Hour 84
  39,                                     !- Minute 84
  0.494733333333333,                      !- Value Until Time 84
  13,                                     !- Hour 85
  49,                                     !- Minute 85
  0.499866666666667,                      !- Value Until Time 85
  13,                                     !- Hour 86
  59,                                     !- Minute 86
  0.505,                                  !- Value Until Time 86
  14,                                     !- Hour 87
  9,                                      !- Minute 87
  0.510133333333333,                      !- Value Until Time 87
  14,                                     !- Hour 88
  19,                                     !- Minute 88
  0.515266666666667,                      !- Value Until Time 88
  14,                                     !- Hour 89
  29,                                     !- Minute 89
  0.5204,                                 !- Value Until Time 89
  14,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5204,                                 !- Value Until Time 90
  14,                                     !- Hour 91
  39,                                     !- Minute 91
  0.527383333333333,                      !- Value Until Time 91
  14,                                     !- Hour 92
  49,                                     !- Minute 92
  0.534366666666667,                      !- Value Until Time 92
  14,                                     !- Hour 93
  59,                                     !- Minute 93
  0.54135,                                !- Value Until Time 93
  15,                                     !- Hour 94
  9,                                      !- Minute 94
  0.548333333333333,                      !- Value Until Time 94
  15,                                     !- Hour 95
  19,                                     !- Minute 95
  0.555316666666667,                      !- Value Until Time 95
  15,                                     !- Hour 96
  29,                                     !- Minute 96
  0.5623,                                 !- Value Until Time 96
  15,                                     !- Hour 97
  30,                                     !- Minute 97
  0.5623,                                 !- Value Until Time 97
  15,                                     !- Hour 98
  39,                                     !- Minute 98
  0.573616666666667,                      !- Value Until Time 98
  15,                                     !- Hour 99
  49,                                     !- Minute 99
  0.584933333333333,                      !- Value Until Time 99
  15,                                     !- Hour 100
  59,                                     !- Minute 100
  0.59625,                                !- Value Until Time 100
  16,                                     !- Hour 101
  9,                                      !- Minute 101
  0.607566666666667,                      !- Value Until Time 101
  16,                                     !- Hour 102
  19,                                     !- Minute 102
  0.618883333333333,                      !- Value Until Time 102
  16,                                     !- Hour 103
  30,                                     !- Minute 103
  0.6302,                                 !- Value Until Time 103
  16,                                     !- Hour 104
  40,                                     !- Minute 104
  0.640966666666667,                      !- Value Until Time 104
  16,                                     !- Hour 105
  50,                                     !- Minute 105
  0.651733333333333,                      !- Value Until Time 105
  17,                                     !- Hour 106
  0,                                      !- Minute 106
  0.6625,                                 !- Value Until Time 106
  17,                                     !- Hour 107
  10,                                     !- Minute 107
  0.673266666666667,                      !- Value Until Time 107
  17,                                     !- Hour 108
  20,                                     !- Minute 108
  0.684033333333334,                      !- Value Until Time 108
  17,                                     !- Hour 109
  30,                                     !- Minute 109
  0.6948,                                 !- Value Until Time 109
  17,                                     !- Hour 110
  40,                                     !- Minute 110
  0.704566666666667,                      !- Value Until Time 110
  17,                                     !- Hour 111
  50,                                     !- Minute 111
  0.714333333333333,                      !- Value Until Time 111
  18,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7241,                                 !- Value Until Time 112
  18,                                     !- Hour 113
  10,                                     !- Minute 113
  0.733866666666667,                      !- Value Until Time 113
  18,                                     !- Hour 114
  20,                                     !- Minute 114
  0.743633333333334,                      !- Value Until Time 114
  18,                                     !- Hour 115
  30,                                     !- Minute 115
  0.7534,                                 !- Value Until Time 115
  18,                                     !- Hour 116
  40,                                     !- Minute 116
  0.755116666666667,                      !- Value Until Time 116
  18,                                     !- Hour 117
  50,                                     !- Minute 117
  0.756833333333333,                      !- Value Until Time 117
  19,                                     !- Hour 118
  0,                                      !- Minute 118
  0.75855,                                !- Value Until Time 118
  19,                                     !- Hour 119
  10,                                     !- Minute 119
  0.760266666666667,                      !- Value Until Time 119
  19,                                     !- Hour 120
  20,                                     !- Minute 120
  0.761983333333333,                      !- Value Until Time 120
  19,                                     !- Hour 121
  30,                                     !- Minute 121
  0.7637,                                 !- Value Until Time 121
  19,                                     !- Hour 122
  40,                                     !- Minute 122
  0.76335,                                !- Value Until Time 122
  19,                                     !- Hour 123
  50,                                     !- Minute 123
  0.763,                                  !- Value Until Time 123
  20,                                     !- Hour 124
  0,                                      !- Minute 124
  0.76265,                                !- Value Until Time 124
  20,                                     !- Hour 125
  10,                                     !- Minute 125
  0.7623,                                 !- Value Until Time 125
  20,                                     !- Hour 126
  20,                                     !- Minute 126
  0.76195,                                !- Value Until Time 126
  20,                                     !- Hour 127
  30,                                     !- Minute 127
  0.7616,                                 !- Value Until Time 127
  20,                                     !- Hour 128
  40,                                     !- Minute 128
  0.757883333333333,                      !- Value Until Time 128
  20,                                     !- Hour 129
  50,                                     !- Minute 129
  0.754166666666667,                      !- Value Until Time 129
  21,                                     !- Hour 130
  0,                                      !- Minute 130
  0.75045,                                !- Value Until Time 130
  21,                                     !- Hour 131
  10,                                     !- Minute 131
  0.746733333333333,                      !- Value Until Time 131
  21,                                     !- Hour 132
  20,                                     !- Minute 132
  0.743016666666667,                      !- Value Until Time 132
  21,                                     !- Hour 133
  30,                                     !- Minute 133
  0.7393,                                 !- Value Until Time 133
  21,                                     !- Hour 134
  40,                                     !- Minute 134
  0.734233333333333,                      !- Value Until Time 134
  21,                                     !- Hour 135
  50,                                     !- Minute 135
  0.729166666666667,                      !- Value Until Time 135
  22,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7241,                                 !- Value Until Time 136
  22,                                     !- Hour 137
  10,                                     !- Minute 137
  0.719033333333333,                      !- Value Until Time 137
  22,                                     !- Hour 138
  20,                                     !- Minute 138
  0.713966666666666,                      !- Value Until Time 138
  22,                                     !- Hour 139
  30,                                     !- Minute 139
  0.7089,                                 !- Value Until Time 139
  22,                                     !- Hour 140
  40,                                     !- Minute 140
  0.707968333333333,                      !- Value Until Time 140
  22,                                     !- Hour 141
  50,                                     !- Minute 141
  0.707036666666667,                      !- Value Until Time 141
  23,                                     !- Hour 142
  0,                                      !- Minute 142
  0.706105,                               !- Value Until Time 142
  23,                                     !- Hour 143
  10,                                     !- Minute 143
  0.705173333333333,                      !- Value Until Time 143
  23,                                     !- Hour 144
  20,                                     !- Minute 144
  0.704241666666667,                      !- Value Until Time 144
  23,                                     !- Hour 145
  30,                                     !- Minute 145
  0.70331,                                !- Value Until Time 145
  23,                                     !- Hour 146
  40,                                     !- Minute 146
  0.701425,                               !- Value Until Time 146
  23,                                     !- Hour 147
  50,                                     !- Minute 147
  0.69954,                                !- Value Until Time 147
  24,                                     !- Hour 148
  0,                                      !- Minute 148
  0.697655;                               !- Value Until Time 148

OS:Schedule:Day,
  {4b192812-bb4a-4073-b04a-8a93530e6abd}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3fccda5-e007-4d89-af11-ed1660cf4e76}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4d184aa-1d6a-4f14-8478-652b40b6f737}, !- Handle
  FullServiceRestaurant Infil Half On,    !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  {dd3e955a-012f-4ac7-8e54-a8808405e189}, !- Default Day Schedule Name
  {2815d46c-d78a-45be-8450-ba853d15955e}, !- Summer Design Day Schedule Name
  {4e9b1b49-c146-4ac5-b2e4-9bead9b532ff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd3e955a-012f-4ac7-8e54-a8808405e189}, !- Handle
  FullServiceRestaurant Infil Half On Default, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {4e9b1b49-c146-4ac5-b2e4-9bead9b532ff}, !- Handle
  FullServiceRestaurant Infil Half On Winter Design Day, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {2815d46c-d78a-45be-8450-ba853d15955e}, !- Handle
  FullServiceRestaurant Infil Half On Summer Design Day, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {f704e13c-0df8-4bf4-9162-061c4615e60e}, !- Handle
  Schedule Rule 6,                        !- Name
  {e4d184aa-1d6a-4f14-8478-652b40b6f737}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e74c197b-2584-4f32-83aa-a6f3370e05e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e74c197b-2584-4f32-83aa-a6f3370e05e3}, !- Handle
  FullServiceRestaurant Infil Half On Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {27c56cd7-a921-4e84-9ebd-bf56b5cce56f}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0ef83399-7b20-4527-a07e-94c79f904172}, !- Handle
  FullServiceRestaurant Kitchen People,   !- Name
  {27c56cd7-a921-4e84-9ebd-bf56b5cce56f}, !- People Definition Name
  {fec03981-73bc-441e-9ad9-db6a263b6b00}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {00b4d24f-4f0e-4ff7-b3a4-7249b6002837}, !- Work Efficiency Schedule Name
  {3552638b-d78d-4eca-87a4-91cb221d82ed}, !- Clothing Insulation Schedule Name
  {40ed4c35-5545-46db-9d61-1d8b1c71058e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0a4adaa2-acec-427a-9a3b-fe31bc1736d3}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.3192954719243,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.375,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {936ce084-3292-4e3c-afd2-6cb98e43bd8a}, !- Handle
  FullServiceRestaurant Kitchen Lights,   !- Name
  {0a4adaa2-acec-427a-9a3b-fe31bc1736d3}, !- Lights Definition Name
  {fec03981-73bc-441e-9ad9-db6a263b6b00}, !- Space or SpaceType Name
  {975fb9df-2180-4fce-ba30-e256e0bc7b9c}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {9d326081-b6ce-4c62-9d4f-308870180250}, !- Handle
  {0a4adaa2-acec-427a-9a3b-fe31bc1736d3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75,                                   !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.125,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0146;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b77ea355-eb88-4654-a72a-0ccf6e784163}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  100.957025582801,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {7c146ffb-7d37-49ee-a4a3-ed9fc38566ed}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip, !- Name
  {b77ea355-eb88-4654-a72a-0ccf6e784163}, !- Electric Equipment Definition Name
  {fec03981-73bc-441e-9ad9-db6a263b6b00}, !- Space or SpaceType Name
  {3b623194-cca3-4966-bd48-007111d1b95b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {d0122650-aaef-4293-ba73-2874a5285999}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1194.80124469263,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {c153bd6a-df49-433c-8c94-f4abe2c889b9}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip, !- Name
  {d0122650-aaef-4293-ba73-2874a5285999}, !- Gas Equipment Definition Name
  {fec03981-73bc-441e-9ad9-db6a263b6b00}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0303e204-f8ec-4280-9e16-6eee2005be32}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {84ee9db2-e9dd-43f5-bdda-593f35ff0dad}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {82bca2e6-3a9f-4eb9-ae27-75a17a705b05}, !- Number of People Schedule Name
  {c9865a42-da93-4a6d-819f-9dac72f22114}, !- People Activity Level Schedule Name
  {fcf8529b-639c-4590-9b53-64b0a5c507bd}, !- Lighting Schedule Name
  {b6edfdf8-3da7-4ead-980b-1f078efd7692}, !- Electric Equipment Schedule Name
  {0bc3be0b-af9b-4927-94c2-77522e2dfd93}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e4d184aa-1d6a-4f14-8478-652b40b6f737}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0bc3be0b-af9b-4927-94c2-77522e2dfd93}, !- Handle
  FullServiceRestaurant Gas Equip,        !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  {e356e5b4-5ea4-4df1-9d32-8ac26f1885eb}, !- Default Day Schedule Name
  {6789f886-d8c6-49e8-8f07-0345ce49327e}, !- Summer Design Day Schedule Name
  {85a65086-3c18-4827-80b9-a5587c828a4e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e356e5b4-5ea4-4df1-9d32-8ac26f1885eb}, !- Handle
  FullServiceRestaurant Gas Equip Default, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0299999999999999,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0249999999999998,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.02,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.03,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.04,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.045,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.05,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0583333333333334,                     !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0666666666666667,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0750000000000001,                     !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0833333333333334,                     !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0916666666666668,                     !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.1,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.108333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.116666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.125,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.133333333333333,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.141666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.15,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.158333333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.166666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.175,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.191666666666667,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  8,                                      !- Hour 30
  39,                                     !- Minute 30
  0.191666666666667,                      !- Value Until Time 30
  8,                                      !- Hour 31
  49,                                     !- Minute 31
  0.183333333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  59,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  9,                                      !- Hour 33
  9,                                      !- Minute 33
  0.166666666666667,                      !- Value Until Time 33
  9,                                      !- Hour 34
  19,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  9,                                      !- Hour 35
  29,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  39,                                     !- Minute 37
  0.166666666666667,                      !- Value Until Time 37
  9,                                      !- Hour 38
  49,                                     !- Minute 38
  0.183333333333333,                      !- Value Until Time 38
  9,                                      !- Hour 39
  59,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  9,                                      !- Minute 40
  0.216666666666666,                      !- Value Until Time 40
  10,                                     !- Hour 41
  19,                                     !- Minute 41
  0.233333333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  29,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.25,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  39,                                     !- Minute 45
  0.241666666666667,                      !- Value Until Time 45
  12,                                     !- Hour 46
  49,                                     !- Minute 46
  0.233333333333333,                      !- Value Until Time 46
  12,                                     !- Hour 47
  59,                                     !- Minute 47
  0.225,                                  !- Value Until Time 47
  13,                                     !- Hour 48
  9,                                      !- Minute 48
  0.216666666666667,                      !- Value Until Time 48
  13,                                     !- Hour 49
  19,                                     !- Minute 49
  0.208333333333333,                      !- Value Until Time 49
  13,                                     !- Hour 50
  29,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  13,                                     !- Hour 51
  30,                                     !- Minute 51
  0.2,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  39,                                     !- Minute 52
  0.191666666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  49,                                     !- Minute 53
  0.183333333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  59,                                     !- Minute 54
  0.175,                                  !- Value Until Time 54
  14,                                     !- Hour 55
  9,                                      !- Minute 55
  0.166666666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  19,                                     !- Minute 56
  0.158333333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  29,                                     !- Minute 57
  0.15,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  39,                                     !- Minute 59
  0.158333333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  49,                                     !- Minute 60
  0.166666666666667,                      !- Value Until Time 60
  14,                                     !- Hour 61
  59,                                     !- Minute 61
  0.175,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  9,                                      !- Minute 62
  0.183333333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  19,                                     !- Minute 63
  0.191666666666667,                      !- Value Until Time 63
  15,                                     !- Hour 64
  29,                                     !- Minute 64
  0.2,                                    !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.2,                                    !- Value Until Time 65
  15,                                     !- Hour 66
  39,                                     !- Minute 66
  0.216666666666667,                      !- Value Until Time 66
  15,                                     !- Hour 67
  49,                                     !- Minute 67
  0.233333333333333,                      !- Value Until Time 67
  15,                                     !- Hour 68
  59,                                     !- Minute 68
  0.25,                                   !- Value Until Time 68
  16,                                     !- Hour 69
  9,                                      !- Minute 69
  0.266666666666666,                      !- Value Until Time 69
  16,                                     !- Hour 70
  19,                                     !- Minute 70
  0.283333333333333,                      !- Value Until Time 70
  16,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  10,                                     !- Minute 73
  0.291666666666667,                      !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.283333333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.275,                                  !- Value Until Time 75
  18,                                     !- Hour 76
  40,                                     !- Minute 76
  0.266666666666666,                      !- Value Until Time 76
  18,                                     !- Hour 77
  50,                                     !- Minute 77
  0.258333333333333,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.25,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  10,                                     !- Minute 79
  0.241666666666666,                      !- Value Until Time 79
  19,                                     !- Hour 80
  20,                                     !- Minute 80
  0.233333333333333,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.224999999999999,                      !- Value Until Time 81
  19,                                     !- Hour 82
  40,                                     !- Minute 82
  0.216666666666666,                      !- Value Until Time 82
  19,                                     !- Hour 83
  50,                                     !- Minute 83
  0.208333333333333,                      !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2,                                    !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.2,                                    !- Value Until Time 85
  20,                                     !- Hour 86
  40,                                     !- Minute 86
  0.191666666666667,                      !- Value Until Time 86
  20,                                     !- Hour 87
  50,                                     !- Minute 87
  0.183333333333333,                      !- Value Until Time 87
  21,                                     !- Hour 88
  0,                                      !- Minute 88
  0.175,                                  !- Value Until Time 88
  21,                                     !- Hour 89
  10,                                     !- Minute 89
  0.166666666666666,                      !- Value Until Time 89
  21,                                     !- Hour 90
  20,                                     !- Minute 90
  0.158333333333333,                      !- Value Until Time 90
  21,                                     !- Hour 91
  30,                                     !- Minute 91
  0.15,                                   !- Value Until Time 91
  21,                                     !- Hour 92
  40,                                     !- Minute 92
  0.141666666666667,                      !- Value Until Time 92
  21,                                     !- Hour 93
  50,                                     !- Minute 93
  0.133333333333333,                      !- Value Until Time 93
  22,                                     !- Hour 94
  0,                                      !- Minute 94
  0.125,                                  !- Value Until Time 94
  22,                                     !- Hour 95
  10,                                     !- Minute 95
  0.116666666666666,                      !- Value Until Time 95
  22,                                     !- Hour 96
  20,                                     !- Minute 96
  0.108333333333333,                      !- Value Until Time 96
  22,                                     !- Hour 97
  30,                                     !- Minute 97
  0.1,                                    !- Value Until Time 97
  22,                                     !- Hour 98
  40,                                     !- Minute 98
  0.0916666666666666,                     !- Value Until Time 98
  22,                                     !- Hour 99
  50,                                     !- Minute 99
  0.0833333333333332,                     !- Value Until Time 99
  23,                                     !- Hour 100
  0,                                      !- Minute 100
  0.0749999999999998,                     !- Value Until Time 100
  23,                                     !- Hour 101
  10,                                     !- Minute 101
  0.0666666666666664,                     !- Value Until Time 101
  23,                                     !- Hour 102
  20,                                     !- Minute 102
  0.058333333333333,                      !- Value Until Time 102
  23,                                     !- Hour 103
  30,                                     !- Minute 103
  0.05,                                   !- Value Until Time 103
  23,                                     !- Hour 104
  40,                                     !- Minute 104
  0.045,                                  !- Value Until Time 104
  23,                                     !- Hour 105
  50,                                     !- Minute 105
  0.0399999999999999,                     !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0.0349999999999999;                     !- Value Until Time 106

OS:Schedule:Rule,
  {e478c644-effb-40b9-a5b8-b0b25f011c8a}, !- Handle
  Schedule Rule 7,                        !- Name
  {0bc3be0b-af9b-4927-94c2-77522e2dfd93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {61793798-a544-4ca9-8f5c-5214e66ff5fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61793798-a544-4ca9-8f5c-5214e66ff5fe}, !- Handle
  FullServiceRestaurant Gas Equip Default|Sun Day, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  9,                                      !- Minute 2
  0.025,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  19,                                     !- Minute 3
  0.03,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  29,                                     !- Minute 4
  0.0349999999999999,                     !- Value Until Time 4
  8,                                      !- Hour 5
  39,                                     !- Minute 5
  0.0399999999999999,                     !- Value Until Time 5
  8,                                      !- Hour 6
  49,                                     !- Minute 6
  0.0449999999999999,                     !- Value Until Time 6
  8,                                      !- Hour 7
  59,                                     !- Minute 7
  0.0499999999999999,                     !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  9,                                      !- Minute 9
  0.0583333333333333,                     !- Value Until Time 9
  9,                                      !- Hour 10
  19,                                     !- Minute 10
  0.0666666666666666,                     !- Value Until Time 10
  9,                                      !- Hour 11
  29,                                     !- Minute 11
  0.0749999999999999,                     !- Value Until Time 11
  9,                                      !- Hour 12
  39,                                     !- Minute 12
  0.0833333333333332,                     !- Value Until Time 12
  9,                                      !- Hour 13
  49,                                     !- Minute 13
  0.0916666666666665,                     !- Value Until Time 13
  9,                                      !- Hour 14
  59,                                     !- Minute 14
  0.0999999999999998,                     !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  9,                                      !- Minute 16
  0.108333333333333,                      !- Value Until Time 16
  10,                                     !- Hour 17
  19,                                     !- Minute 17
  0.116666666666667,                      !- Value Until Time 17
  10,                                     !- Hour 18
  29,                                     !- Minute 18
  0.125,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  39,                                     !- Minute 19
  0.133333333333333,                      !- Value Until Time 19
  10,                                     !- Hour 20
  49,                                     !- Minute 20
  0.141666666666667,                      !- Value Until Time 20
  10,                                     !- Hour 21
  59,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.15,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  9,                                      !- Minute 23
  0.158333333333333,                      !- Value Until Time 23
  11,                                     !- Hour 24
  19,                                     !- Minute 24
  0.166666666666667,                      !- Value Until Time 24
  11,                                     !- Hour 25
  29,                                     !- Minute 25
  0.175,                                  !- Value Until Time 25
  11,                                     !- Hour 26
  39,                                     !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  11,                                     !- Hour 27
  49,                                     !- Minute 27
  0.191666666666667,                      !- Value Until Time 27
  11,                                     !- Hour 28
  59,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  12,                                     !- Hour 29
  0,                                      !- Minute 29
  0.2,                                    !- Value Until Time 29
  12,                                     !- Hour 30
  9,                                      !- Minute 30
  0.191666666666667,                      !- Value Until Time 30
  12,                                     !- Hour 31
  19,                                     !- Minute 31
  0.183333333333333,                      !- Value Until Time 31
  12,                                     !- Hour 32
  29,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  39,                                     !- Minute 33
  0.166666666666667,                      !- Value Until Time 33
  12,                                     !- Hour 34
  49,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  12,                                     !- Hour 35
  59,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  13,                                     !- Hour 36
  0,                                      !- Minute 36
  0.15,                                   !- Value Until Time 36
  13,                                     !- Hour 37
  9,                                      !- Minute 37
  0.176666666666667,                      !- Value Until Time 37
  13,                                     !- Hour 38
  19,                                     !- Minute 38
  0.203333333333333,                      !- Value Until Time 38
  13,                                     !- Hour 39
  29,                                     !- Minute 39
  0.23,                                   !- Value Until Time 39
  13,                                     !- Hour 40
  37,                                     !- Minute 40
  0.25,                                   !- Value Until Time 40
  13,                                     !- Hour 41
  47,                                     !- Minute 41
  0.236666666666667,                      !- Value Until Time 41
  13,                                     !- Hour 42
  57,                                     !- Minute 42
  0.223333333333333,                      !- Value Until Time 42
  14,                                     !- Hour 43
  7,                                      !- Minute 43
  0.21,                                   !- Value Until Time 43
  14,                                     !- Hour 44
  15,                                     !- Minute 44
  0.2,                                    !- Value Until Time 44
  14,                                     !- Hour 45
  24,                                     !- Minute 45
  0.191666666666667,                      !- Value Until Time 45
  14,                                     !- Hour 46
  34,                                     !- Minute 46
  0.183333333333333,                      !- Value Until Time 46
  14,                                     !- Hour 47
  44,                                     !- Minute 47
  0.175,                                  !- Value Until Time 47
  14,                                     !- Hour 48
  54,                                     !- Minute 48
  0.166666666666667,                      !- Value Until Time 48
  15,                                     !- Hour 49
  4,                                      !- Minute 49
  0.158333333333333,                      !- Value Until Time 49
  15,                                     !- Hour 50
  14,                                     !- Minute 50
  0.15,                                   !- Value Until Time 50
  15,                                     !- Hour 51
  15,                                     !- Minute 51
  0.15,                                   !- Value Until Time 51
  15,                                     !- Hour 52
  24,                                     !- Minute 52
  0.158333333333333,                      !- Value Until Time 52
  15,                                     !- Hour 53
  34,                                     !- Minute 53
  0.166666666666667,                      !- Value Until Time 53
  15,                                     !- Hour 54
  44,                                     !- Minute 54
  0.175,                                  !- Value Until Time 54
  15,                                     !- Hour 55
  54,                                     !- Minute 55
  0.183333333333333,                      !- Value Until Time 55
  16,                                     !- Hour 56
  4,                                      !- Minute 56
  0.191666666666667,                      !- Value Until Time 56
  16,                                     !- Hour 57
  15,                                     !- Minute 57
  0.2,                                    !- Value Until Time 57
  16,                                     !- Hour 58
  25,                                     !- Minute 58
  0.216666666666667,                      !- Value Until Time 58
  16,                                     !- Hour 59
  35,                                     !- Minute 59
  0.233333333333334,                      !- Value Until Time 59
  16,                                     !- Hour 60
  45,                                     !- Minute 60
  0.25,                                   !- Value Until Time 60
  16,                                     !- Hour 61
  55,                                     !- Minute 61
  0.266666666666667,                      !- Value Until Time 61
  17,                                     !- Hour 62
  5,                                      !- Minute 62
  0.283333333333334,                      !- Value Until Time 62
  17,                                     !- Hour 63
  15,                                     !- Minute 63
  0.3,                                    !- Value Until Time 63
  18,                                     !- Hour 64
  22,                                     !- Minute 64
  0.3,                                    !- Value Until Time 64
  18,                                     !- Hour 65
  30,                                     !- Minute 65
  0.2,                                    !- Value Until Time 65
  18,                                     !- Hour 66
  40,                                     !- Minute 66
  0.191666666666667,                      !- Value Until Time 66
  18,                                     !- Hour 67
  50,                                     !- Minute 67
  0.183333333333333,                      !- Value Until Time 67
  19,                                     !- Hour 68
  0,                                      !- Minute 68
  0.175,                                  !- Value Until Time 68
  19,                                     !- Hour 69
  10,                                     !- Minute 69
  0.166666666666666,                      !- Value Until Time 69
  19,                                     !- Hour 70
  20,                                     !- Minute 70
  0.158333333333333,                      !- Value Until Time 70
  19,                                     !- Hour 71
  30,                                     !- Minute 71
  0.15,                                   !- Value Until Time 71
  19,                                     !- Hour 72
  40,                                     !- Minute 72
  0.141666666666667,                      !- Value Until Time 72
  19,                                     !- Hour 73
  50,                                     !- Minute 73
  0.133333333333333,                      !- Value Until Time 73
  20,                                     !- Hour 74
  0,                                      !- Minute 74
  0.125,                                  !- Value Until Time 74
  20,                                     !- Hour 75
  10,                                     !- Minute 75
  0.116666666666666,                      !- Value Until Time 75
  20,                                     !- Hour 76
  20,                                     !- Minute 76
  0.108333333333333,                      !- Value Until Time 76
  20,                                     !- Hour 77
  30,                                     !- Minute 77
  0.1,                                    !- Value Until Time 77
  20,                                     !- Hour 78
  40,                                     !- Minute 78
  0.0916666666666666,                     !- Value Until Time 78
  20,                                     !- Hour 79
  50,                                     !- Minute 79
  0.0833333333333332,                     !- Value Until Time 79
  21,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0749999999999998,                     !- Value Until Time 80
  21,                                     !- Hour 81
  10,                                     !- Minute 81
  0.0666666666666664,                     !- Value Until Time 81
  21,                                     !- Hour 82
  20,                                     !- Minute 82
  0.058333333333333,                      !- Value Until Time 82
  21,                                     !- Hour 83
  30,                                     !- Minute 83
  0.05,                                   !- Value Until Time 83
  21,                                     !- Hour 84
  40,                                     !- Minute 84
  0.045,                                  !- Value Until Time 84
  21,                                     !- Hour 85
  50,                                     !- Minute 85
  0.0399999999999999,                     !- Value Until Time 85
  22,                                     !- Hour 86
  0,                                      !- Minute 86
  0.0349999999999999,                     !- Value Until Time 86
  22,                                     !- Hour 87
  10,                                     !- Minute 87
  0.0299999999999999,                     !- Value Until Time 87
  22,                                     !- Hour 88
  20,                                     !- Minute 88
  0.0249999999999998,                     !- Value Until Time 88
  22,                                     !- Hour 89
  30,                                     !- Minute 89
  0.02,                                   !- Value Until Time 89
  24,                                     !- Hour 90
  0,                                      !- Minute 90
  0.02;                                   !- Value Until Time 90

OS:Schedule:Day,
  {6789f886-d8c6-49e8-8f07-0345ce49327e}, !- Handle
  FullServiceRestaurant Gas Equip Summer Design Day, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {85a65086-3c18-4827-80b9-a5587c828a4e}, !- Handle
  FullServiceRestaurant Gas Equip Winter Design Day, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {a7a3f441-cee1-4710-b6a2-a0a520a1e5c6}, !- Handle
  Res ComStock DOE Ref Pre-1980 - FullSrvRest - ASHRAE 169-2013-4A, !- Name
  {3d058b0b-e07c-4839-9146-3ea3991276bc}, !- Default Exterior Surface Constructions Name
  {45c97b8e-8db9-4401-bbb9-83b726acc524}, !- Default Interior Surface Constructions Name
  {406374f4-6d0a-416e-b061-7da0cd948cd6}, !- Default Ground Contact Surface Constructions Name
  {879a32e7-9c7c-4612-b995-a06a6508bda6}, !- Default Exterior SubSurface Constructions Name
  {b51a2c0c-bf38-458a-9b17-94c880e76439}, !- Default Interior SubSurface Constructions Name
  {5f2dc7d7-c93b-4c7d-a84d-3304ff5c86dc}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {3d058b0b-e07c-4839-9146-3ea3991276bc}, !- Handle
  Default Surface Constructions 1,        !- Name
  {a84a47bd-4ce7-4e43-bea4-e2a6a5b4843c}, !- Floor Construction Name
  {5632fd0d-0b73-44c1-b296-ef160fcee295}, !- Wall Construction Name
  {f246aa0d-79ff-4c04-91ee-f10259421115}; !- Roof Ceiling Construction Name

OS:Construction,
  {a84a47bd-4ce7-4e43-bea4-e2a6a5b4843c}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {14b6fdaf-8afe-4070-9a9b-8d98a1dbe4ae}, !- Layer 1
  {ba2f614f-f73b-4425-aa29-31468a30e81f}; !- Layer 2

OS:StandardsInformation:Construction,
  {e858f397-b38d-45fd-a042-d9953f4b4c39}, !- Handle
  {a84a47bd-4ce7-4e43-bea4-e2a6a5b4843c}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {5f4e483f-2236-48af-a9dd-bc6cf01eb0d5}, !- Handle
  Typical Insulation R-3.44,              !- Name
  Smooth,                                 !- Roughness
  0.605661620487238,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {14b6fdaf-8afe-4070-9a9b-8d98a1dbe4ae}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ba2f614f-f73b-4425-aa29-31468a30e81f}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {5632fd0d-0b73-44c1-b296-ef160fcee295}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-5.62, !- Name
  ,                                       !- Surface Rendering Name
  {5e04756d-0e6b-40d6-b5da-e45df654b5af}, !- Layer 1
  {5848aded-f7e4-417a-8d8c-deb356787e67}, !- Layer 2
  {5f4e483f-2236-48af-a9dd-bc6cf01eb0d5}, !- Layer 3
  {5848aded-f7e4-417a-8d8c-deb356787e67}; !- Layer 4

OS:StandardsInformation:Construction,
  {7b0e3bb3-4ee2-4735-8586-cba9df7d80ef}, !- Handle
  {5632fd0d-0b73-44c1-b296-ef160fcee295}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {5e04756d-0e6b-40d6-b5da-e45df654b5af}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5848aded-f7e4-417a-8d8c-deb356787e67}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f246aa0d-79ff-4c04-91ee-f10259421115}, !- Handle
  Typical IEAD Roof R-11.63,              !- Name
  ,                                       !- Surface Rendering Name
  {81ecff81-1faa-4d15-8907-176b9bbf63f7}, !- Layer 1
  {739a76c8-4e72-4976-bcdd-b6b2cf94809d}, !- Layer 2
  {3bc47793-c28c-496d-92d5-79a398d53e56}; !- Layer 3

OS:StandardsInformation:Construction,
  {03986329-aaf0-428a-bdd7-967f24d9b72d}, !- Handle
  {f246aa0d-79ff-4c04-91ee-f10259421115}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {81ecff81-1faa-4d15-8907-176b9bbf63f7}, !- Handle
  Roof Membrane,                          !- Name
