  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {739a76c8-4e72-4976-bcdd-b6b2cf94809d}, !- Handle
  Typical Insulation R-10.51,             !- Name
  Smooth,                                 !- Roughness
  1.85103422239846,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3bc47793-c28c-496d-92d5-79a398d53e56}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {45c97b8e-8db9-4401-bbb9-83b726acc524}, !- Handle
  Default Surface Constructions 2,        !- Name
  {95121af5-ffc6-430a-98df-001a7d3f607f}, !- Floor Construction Name
  {73dbf841-324e-4ba1-a073-5344aa6847c3}, !- Wall Construction Name
  {50a49d64-df39-4118-83b0-7afb7d7ce2cb}; !- Roof Ceiling Construction Name

OS:Construction,
  {95121af5-ffc6-430a-98df-001a7d3f607f}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {78b368bf-6622-42fd-b8dd-d5881710120d}, !- Layer 1
  {ebfe9388-75c5-4fad-a3a5-5faa8ac51182}; !- Layer 2

OS:StandardsInformation:Construction,
  {f672d7ea-7756-4847-a703-04c024ecaecc}, !- Handle
  {95121af5-ffc6-430a-98df-001a7d3f607f}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {78b368bf-6622-42fd-b8dd-d5881710120d}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ebfe9388-75c5-4fad-a3a5-5faa8ac51182}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {73dbf841-324e-4ba1-a073-5344aa6847c3}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {84663bd1-1525-48a6-b236-70d288890bfd}, !- Layer 1
  {84663bd1-1525-48a6-b236-70d288890bfd}; !- Layer 2

OS:StandardsInformation:Construction,
  {93cb466d-a217-4c3a-a43c-a73c35fe7933}, !- Handle
  {73dbf841-324e-4ba1-a073-5344aa6847c3}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {84663bd1-1525-48a6-b236-70d288890bfd}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {50a49d64-df39-4118-83b0-7afb7d7ce2cb}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {ebfe9388-75c5-4fad-a3a5-5faa8ac51182}, !- Layer 1
  {78b368bf-6622-42fd-b8dd-d5881710120d}; !- Layer 2

OS:StandardsInformation:Construction,
  {26b9c27a-2433-499a-b778-1a17f20ad608}, !- Handle
  {50a49d64-df39-4118-83b0-7afb7d7ce2cb}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {406374f4-6d0a-416e-b061-7da0cd948cd6}, !- Handle
  Default Surface Constructions 3,        !- Name
  {cac3bdb4-a53b-4d4e-826a-5ad8c8921644}, !- Floor Construction Name
  {2bd25cc7-186e-4471-bf5e-fe129a0ce1ed}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {cac3bdb4-a53b-4d4e-826a-5ad8c8921644}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {d54c0112-e713-476f-bf0b-963fcd051307}; !- Layer 1

OS:StandardsInformation:Construction,
  {2e48bdf0-e8f0-4d67-8fcb-e05be61b558f}, !- Handle
  {cac3bdb4-a53b-4d4e-826a-5ad8c8921644}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {d54c0112-e713-476f-bf0b-963fcd051307}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2bd25cc7-186e-4471-bf5e-fe129a0ce1ed}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {4adb5a3b-82fa-4e7c-95f5-a838992a1e1e}; !- Layer 1

OS:StandardsInformation:Construction,
  {29f9c1bb-ff88-4da4-a13c-733f041b0d19}, !- Handle
  {2bd25cc7-186e-4471-bf5e-fe129a0ce1ed}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {304d119b-6b28-4d0c-8585-9e0bbb34d3a2}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4adb5a3b-82fa-4e7c-95f5-a838992a1e1e}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {879a32e7-9c7c-4612-b995-a06a6508bda6}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {0481585d-7e16-4974-ab50-776da3a1c380}, !- Fixed Window Construction Name
  {f52f8d4f-c351-4d85-9ab0-13ea2e4b049a}, !- Operable Window Construction Name
  {b0c4611a-7859-4ba5-a554-a5dc7fffc3fb}, !- Door Construction Name
  {dcfa5a88-c74c-4203-a3bd-87d68edd8617}, !- Glass Door Construction Name
  {d0480ec4-4502-4692-8ece-074709f8f597}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {24dc9850-aa37-435a-b7b2-c36b25356e07}, !- Tubular Daylight Dome Construction Name
  {24dc9850-aa37-435a-b7b2-c36b25356e07}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0481585d-7e16-4974-ab50-776da3a1c380}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {8aa31592-490f-4829-8731-22372cad55ed}; !- Layer 1

OS:StandardsInformation:Construction,
  {e2686b40-ca94-41f5-9954-8d2e9a508b8f}, !- Handle
  {0481585d-7e16-4974-ab50-776da3a1c380}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {8aa31592-490f-4829-8731-22372cad55ed}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {f52f8d4f-c351-4d85-9ab0-13ea2e4b049a}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {fb06e676-9f8c-444a-995f-bb65e20b96a9}; !- Layer 1

OS:StandardsInformation:Construction,
  {3b5bbd27-2141-4c4a-9b68-355bfea1dcea}, !- Handle
  {f52f8d4f-c351-4d85-9ab0-13ea2e4b049a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {fb06e676-9f8c-444a-995f-bb65e20b96a9}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {b0c4611a-7859-4ba5-a554-a5dc7fffc3fb}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {881e86a2-f8a3-422f-b6cf-2ddf24e4f7bc}, !- Layer 1
  {304d119b-6b28-4d0c-8585-9e0bbb34d3a2}; !- Layer 2

OS:StandardsInformation:Construction,
  {67217d70-50a3-4e35-9790-91825db939f3}, !- Handle
  {b0c4611a-7859-4ba5-a554-a5dc7fffc3fb}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {881e86a2-f8a3-422f-b6cf-2ddf24e4f7bc}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dcfa5a88-c74c-4203-a3bd-87d68edd8617}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {9faa694d-5409-4c0f-8814-d1b8950403ed}; !- Layer 1

OS:StandardsInformation:Construction,
  {705c6994-a174-4c71-b1c3-f7aeb039af2a}, !- Handle
  {dcfa5a88-c74c-4203-a3bd-87d68edd8617}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {9faa694d-5409-4c0f-8814-d1b8950403ed}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {d0480ec4-4502-4692-8ece-074709f8f597}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {304d119b-6b28-4d0c-8585-9e0bbb34d3a2}; !- Layer 1

OS:StandardsInformation:Construction,
  {aa2333a7-64bb-44d3-925e-8052b0f3a91f}, !- Handle
  {d0480ec4-4502-4692-8ece-074709f8f597}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {24dc9850-aa37-435a-b7b2-c36b25356e07}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {3392ba23-c729-410e-b44a-2eb83b23350e}; !- Layer 1

OS:StandardsInformation:Construction,
  {9e6f90b9-a2d3-4943-92d5-7bf0728e61ed}, !- Handle
  {24dc9850-aa37-435a-b7b2-c36b25356e07}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {3392ba23-c729-410e-b44a-2eb83b23350e}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {b51a2c0c-bf38-458a-9b17-94c880e76439}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {24dc9850-aa37-435a-b7b2-c36b25356e07}, !- Fixed Window Construction Name
  {24dc9850-aa37-435a-b7b2-c36b25356e07}, !- Operable Window Construction Name
  {30f1ba5f-2e6d-4dd3-827a-570db3ed4017}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {30f1ba5f-2e6d-4dd3-827a-570db3ed4017}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {5e929acd-9bbb-4d60-84b7-d08d4a122cd1}; !- Layer 1

OS:StandardsInformation:Construction,
  {db42d13e-f27c-49cd-bb49-522fe57ae1ed}, !- Handle
  {30f1ba5f-2e6d-4dd3-827a-570db3ed4017}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5e929acd-9bbb-4d60-84b7-d08d4a122cd1}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {5f2dc7d7-c93b-4c7d-a84d-3304ff5c86dc}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {5e929acd-9bbb-4d60-84b7-d08d4a122cd1}; !- Layer 1

OS:StandardsInformation:Construction,
  {051837ba-6abf-4c70-b218-ff38db0ca603}, !- Handle
  {5f2dc7d7-c93b-4c7d-a84d-3304ff5c86dc}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Handle
  Always On Discrete,                     !- Name
  {58b3c08a-1e65-49c5-9652-88815d98156f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {58b3c08a-1e65-49c5-9652-88815d98156f}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {38079f51-a505-449a-954f-537dd1129a1f}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground Infiltration, !- Name
  {ce71e6b5-2ca1-4e0f-8c89-040930028550}, !- Space or SpaceType Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7bdb9138-1cd4-4de0-adf2-d87cd562ab7b}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground Infiltration, !- Name
  {f5998abe-c01f-4875-a0ae-6e8158ebfd2f}, !- Space or SpaceType Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4b709ac2-cf6a-42c5-8043-e07610263481}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground Infiltration, !- Name
  {6da183bc-9371-49a5-aeb0-74978b681951}, !- Space or SpaceType Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2acd54a7-6c41-46a7-8403-62f4f62cee3a}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground Infiltration, !- Name
  {045bbe15-9b18-44f5-aa9c-955a8309c106}, !- Space or SpaceType Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5e3308ea-619a-45b1-b7e7-e73eb1967b48}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground Infiltration, !- Name
  {f5fa8dd8-a9db-4c35-810b-b3e4475ff3ac}, !- Space or SpaceType Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe2f5138-7190-49a7-9a41-802fea551613}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground Infiltration, !- Name
  {fd942343-5f5b-4c7d-a252-b82fd0ec2db5}, !- Space or SpaceType Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ebcce4d-0fc8-41a8-ba9f-02c7627a6c82}, !- Handle
  FullServiceRestaurant Kitchen A end_b - Story Ground Infiltration, !- Name
  {c21592b6-103b-465a-9a29-dd576db7c41c}, !- Space or SpaceType Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49c9780e-cd59-4504-bbce-904fe2b1d325}, !- Handle
  FullServiceRestaurant Kitchen B end_b - Story Ground Infiltration, !- Name
  {fd9a5927-fd10-4866-af42-e6cd1e04b2b6}, !- Space or SpaceType Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b164dc3d-e6c0-4fcc-b4e4-b7b5f50c2ed5}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground Infiltration, !- Name
  {9b80a561-77fc-4f7d-8fa2-bed80bc7e396}, !- Space or SpaceType Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cfccffae-9ec8-47cb-843a-7ba32ff0636f}, !- Handle
  FullServiceRestaurant Kitchen C end_b - Story Ground Infiltration, !- Name
  {bce4ebea-1c9d-4339-b451-49c3ee8ea279}, !- Space or SpaceType Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {4fe6ea4e-9ee1-440e-adb2-5c5568eeeeb8}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {1a2c09a4-ecb4-48eb-a94f-ddec2194a464}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.045444;                               !- Design Level {W}

OS:Exterior:Lights,
  {3645df1b-7a63-4b0e-bc71-d12bec921c79}, !- Handle
  Parking Areas and Drives,               !- Name
  {1a2c09a4-ecb4-48eb-a94f-ddec2194a464}, !- Exterior Lights Definition Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  30375,                                  !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {020448de-438c-4035-ab1a-6905222daedb}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {de379ab7-aa1d-4244-a82b-66620300565d}, !- Handle
  Building Facades,                       !- Name
  {020448de-438c-4035-ab1a-6905222daedb}, !- Exterior Lights Definition Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3674.23461417477,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {276b3752-b1ac-4bd3-b2b6-12c0b8626886}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {0813b8fd-52e7-4651-aa84-d06642aa510b}, !- Handle
  Main Entries,                           !- Name
  {276b3752-b1ac-4bd3-b2b6-12c0b8626886}, !- Exterior Lights Definition Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {08c8a08d-35c8-4c60-858a-ea31c7110716}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {fbc8849f-e2ed-402f-bf40-4d91f903d535}, !- Handle
  Other Doors,                            !- Name
  {08c8a08d-35c8-4c60-858a-ea31c7110716}, !- Exterior Lights Definition Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  9,                                      !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {58b3c08a-1e65-49c5-9652-88815d98156f}, !- Schedule Type Limits Name
  {f329473b-b317-4636-a32b-c5342d9aeb40}, !- Default Day Schedule Name
  {de9457d8-b180-4214-8dae-0ae7ecc7704d}, !- Summer Design Day Schedule Name
  {0db37052-b1f5-41d8-817a-9c984cb34283}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f329473b-b317-4636-a32b-c5342d9aeb40}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {58b3c08a-1e65-49c5-9652-88815d98156f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0db37052-b1f5-41d8-817a-9c984cb34283}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {58b3c08a-1e65-49c5-9652-88815d98156f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {de9457d8-b180-4214-8dae-0ae7ecc7704d}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {58b3c08a-1e65-49c5-9652-88815d98156f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {4acf4f6d-ec59-459b-a0ee-98813e564318}, !- Handle
  Schedule Rule 8,                        !- Name
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab079d01-b228-4213-b92b-3184bc47b15d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab079d01-b228-4213-b92b-3184bc47b15d}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {58b3c08a-1e65-49c5-9652-88815d98156f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {c8035474-6e0b-4bf6-9797-6dad9e0264da}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan, !- Name
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0912349546275891,                     !- Maximum Flow Rate {m3/s}
  {abc2dcf8-e6e4-4ff7-b429-90ff3d425789}, !- Air Inlet Node Name
  {d911cf77-b14a-4f38-b10e-2d29391d0200}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {a5033e58-1102-4eac-8d06-c8da52a5a550}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {a93af0f0-8ffb-4268-99d8-c74f04ba689a}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {7dd013e2-5f8b-4852-9cb8-dccf5971320f}, !- Inlet Port
  {abc2dcf8-e6e4-4ff7-b429-90ff3d425789}; !- Outlet Port

OS:Connection,
  {7dd013e2-5f8b-4852-9cb8-dccf5971320f}, !- Handle
  {db00cfbf-a83b-41e8-8f64-f06f116bfc7e}, !- Name
  {f66dfe1b-a49e-450e-b6dd-e368c199638c}, !- Source Object
  3,                                      !- Outlet Port
  {a93af0f0-8ffb-4268-99d8-c74f04ba689a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abc2dcf8-e6e4-4ff7-b429-90ff3d425789}, !- Handle
  {b7d0e2d1-1b68-40d0-a752-46bf6a82ea3e}, !- Name
  {a93af0f0-8ffb-4268-99d8-c74f04ba689a}, !- Source Object
  3,                                      !- Outlet Port
  {c8035474-6e0b-4bf6-9797-6dad9e0264da}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {45bc7b21-9d4a-4e2b-a4a8-63736abb6e80}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {d911cf77-b14a-4f38-b10e-2d29391d0200}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d911cf77-b14a-4f38-b10e-2d29391d0200}, !- Handle
  {d71a6e8c-026c-4fc6-823b-fe47ce0cdec0}, !- Name
  {c8035474-6e0b-4bf6-9797-6dad9e0264da}, !- Source Object
  7,                                      !- Outlet Port
  {45bc7b21-9d4a-4e2b-a4a8-63736abb6e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a5033e58-1102-4eac-8d06-c8da52a5a550}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {839b9a73-7239-4295-b0c8-2087f0edb0c6}, !- Schedule Type Limits Name
  {56c12c82-879b-4b4d-90fa-5e0e0a8d2f3d}, !- Default Day Schedule Name
  {5b8de781-4183-49b7-984a-607e418ee912}, !- Summer Design Day Schedule Name
  {65ff4b95-8844-432d-bd8a-f07294c05e88}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {56c12c82-879b-4b4d-90fa-5e0e0a8d2f3d}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {839b9a73-7239-4295-b0c8-2087f0edb0c6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.933710317509291,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {65ff4b95-8844-432d-bd8a-f07294c05e88}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {839b9a73-7239-4295-b0c8-2087f0edb0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {5b8de781-4183-49b7-984a-607e418ee912}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {839b9a73-7239-4295-b0c8-2087f0edb0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Rule,
  {753e520e-ef72-4fa3-b2b6-b013d8145b99}, !- Handle
  Schedule Rule 9,                        !- Name
  {a5033e58-1102-4eac-8d06-c8da52a5a550}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {764ddc6b-06d1-4fff-a8d7-1d77d4cff77a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {764ddc6b-06d1-4fff-a8d7-1d77d4cff77a}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {839b9a73-7239-4295-b0c8-2087f0edb0c6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {839b9a73-7239-4295-b0c8-2087f0edb0c6}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {05011a99-c575-4901-9ef2-8b458f2985e0}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source, !- Name
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0851870184532719,                     !- Maximum Flow Rate {m3/s}
  {883bff75-2387-4249-8ebf-d935476ca2f8}, !- Air Inlet Node Name
  {10d9a3fd-98cb-4945-ad8c-bb5719b308b2}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {ff5fb404-dce8-4d0d-bbf9-8f324fc24c2f}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {63fc4ed8-671f-4b1f-bfd5-1b0bf2fa1a57}, !- Inlet Port
  {883bff75-2387-4249-8ebf-d935476ca2f8}; !- Outlet Port

OS:Connection,
  {63fc4ed8-671f-4b1f-bfd5-1b0bf2fa1a57}, !- Handle
  {3cbc2b8a-a476-48a0-9ee9-1b8c0f34b9c3}, !- Name
  {ccaa089f-2f52-4e3f-b76e-3b57ca6c059b}, !- Source Object
  3,                                      !- Outlet Port
  {ff5fb404-dce8-4d0d-bbf9-8f324fc24c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {883bff75-2387-4249-8ebf-d935476ca2f8}, !- Handle
  {2c1d3bb6-3bb2-44c5-acde-c6bac6ec6872}, !- Name
  {ff5fb404-dce8-4d0d-bbf9-8f324fc24c2f}, !- Source Object
  3,                                      !- Outlet Port
  {05011a99-c575-4901-9ef2-8b458f2985e0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {19378056-a203-45ba-b85f-c53f43ab2dc0}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {10d9a3fd-98cb-4945-ad8c-bb5719b308b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10d9a3fd-98cb-4945-ad8c-bb5719b308b2}, !- Handle
  {5a0eccc4-86f5-494b-9c70-1e41d5b39d1d}, !- Name
  {05011a99-c575-4901-9ef2-8b458f2985e0}, !- Source Object
  7,                                      !- Outlet Port
  {19378056-a203-45ba-b85f-c53f43ab2dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {28957764-62b2-4012-b175-859bbd5531f8}, !- Handle
  Zone Mixing 1,                          !- Name
  {b96e84ef-35a6-441c-88ca-82ab76c23c4a}, !- Zone Name
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0851870184532719,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {ed3a76cf-dc43-4430-b9d0-4e502af964d3}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ScheduleTypeLimits,
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Fan:ZoneExhaust,
  {a868ca70-323f-4bc7-a61f-e48b55813eae}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Exhaust Fan, !- Name
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.074331722304,                         !- Maximum Flow Rate {m3/s}
  {48a9456b-221e-4671-91f7-2333528b568c}, !- Air Inlet Node Name
  {48ce635b-6574-4ba2-8497-2206e3ea8907}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e97a8610-4f68-4186-8408-1d2227411c5f}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {6c7249a5-6af1-4f4e-8195-7833f6a217cb}, !- Inlet Port
  {48a9456b-221e-4671-91f7-2333528b568c}; !- Outlet Port

OS:Connection,
  {6c7249a5-6af1-4f4e-8195-7833f6a217cb}, !- Handle
  {2406f29b-aedf-4cde-8ea1-7c20501c1079}, !- Name
  {98001514-e2cb-4a77-8872-d1ea8a7c5a75}, !- Source Object
  3,                                      !- Outlet Port
  {e97a8610-4f68-4186-8408-1d2227411c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48a9456b-221e-4671-91f7-2333528b568c}, !- Handle
  {f0ff8c49-880b-4d4f-b180-e4309f62a5e5}, !- Name
  {e97a8610-4f68-4186-8408-1d2227411c5f}, !- Source Object
  3,                                      !- Outlet Port
  {a868ca70-323f-4bc7-a61f-e48b55813eae}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2c20b65a-462d-4847-8ba4-5f841d72bde4}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {48ce635b-6574-4ba2-8497-2206e3ea8907}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48ce635b-6574-4ba2-8497-2206e3ea8907}, !- Handle
  {4f9cdb3d-fea0-41d1-ab5d-46c26bd03ec8}, !- Name
  {a868ca70-323f-4bc7-a61f-e48b55813eae}, !- Source Object
  7,                                      !- Outlet Port
  {2c20b65a-462d-4847-8ba4-5f841d72bde4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {5781e7ca-7f56-47cd-8e06-c876903831dc}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan, !- Name
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.189995233317435,                      !- Maximum Flow Rate {m3/s}
  {6fa8dcf8-818a-41fe-b3b4-2452f4d6bb6d}, !- Air Inlet Node Name
  {63c17100-fc71-445f-bdf2-d88b091d9a26}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {a5033e58-1102-4eac-8d06-c8da52a5a550}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {3e03152e-443e-4620-b384-12157af9e11f}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {91aed321-fbfe-45a7-a2b6-8f639fd04c71}, !- Inlet Port
  {6fa8dcf8-818a-41fe-b3b4-2452f4d6bb6d}; !- Outlet Port

OS:Connection,
  {91aed321-fbfe-45a7-a2b6-8f639fd04c71}, !- Handle
  {f591e62b-da2c-4448-b616-d5c3ba051c91}, !- Name
  {3f2e2f77-7d6f-4b65-90b1-156e20632b47}, !- Source Object
  3,                                      !- Outlet Port
  {3e03152e-443e-4620-b384-12157af9e11f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fa8dcf8-818a-41fe-b3b4-2452f4d6bb6d}, !- Handle
  {7b1cdaa3-e53b-438f-a323-43426a950634}, !- Name
  {3e03152e-443e-4620-b384-12157af9e11f}, !- Source Object
  3,                                      !- Outlet Port
  {5781e7ca-7f56-47cd-8e06-c876903831dc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5e7cd77a-05df-4af0-aa2f-05654ab03cef}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {63c17100-fc71-445f-bdf2-d88b091d9a26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63c17100-fc71-445f-bdf2-d88b091d9a26}, !- Handle
  {d14d89cf-4a2d-4dac-a72b-b1af9ba8d44b}, !- Name
  {5781e7ca-7f56-47cd-8e06-c876903831dc}, !- Source Object
  7,                                      !- Outlet Port
  {5e7cd77a-05df-4af0-aa2f-05654ab03cef}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6110a457-6406-4d80-ac9f-a706da4cce1f}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source, !- Name
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.177400509626074,                      !- Maximum Flow Rate {m3/s}
  {c89745cb-216d-4a78-9208-ceb2a691c662}, !- Air Inlet Node Name
  {c0cc25fa-2c7e-458b-8a06-ac370a5acc0e}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {ca899d9d-73dc-41be-a4ca-7ecdf6779c6a}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {cc2e1477-afb9-4600-ad33-06ac5ad1d0aa}, !- Inlet Port
  {c89745cb-216d-4a78-9208-ceb2a691c662}; !- Outlet Port

OS:Connection,
  {cc2e1477-afb9-4600-ad33-06ac5ad1d0aa}, !- Handle
  {75538886-5f23-4c7c-ae0a-500dff963804}, !- Name
  {ff27ec42-8002-4e25-9e1d-d2f81dcaeddb}, !- Source Object
  3,                                      !- Outlet Port
  {ca899d9d-73dc-41be-a4ca-7ecdf6779c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c89745cb-216d-4a78-9208-ceb2a691c662}, !- Handle
  {541095f4-2fa7-4215-a1e2-8c9db9ae3dc5}, !- Name
  {ca899d9d-73dc-41be-a4ca-7ecdf6779c6a}, !- Source Object
  3,                                      !- Outlet Port
  {6110a457-6406-4d80-ac9f-a706da4cce1f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {feecb113-fd86-40c8-ad85-721fa0d7be6b}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {c0cc25fa-2c7e-458b-8a06-ac370a5acc0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0cc25fa-2c7e-458b-8a06-ac370a5acc0e}, !- Handle
  {7924e56b-f66e-44c6-91ae-e6ff67745fa4}, !- Name
  {6110a457-6406-4d80-ac9f-a706da4cce1f}, !- Source Object
  7,                                      !- Outlet Port
  {feecb113-fd86-40c8-ad85-721fa0d7be6b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {72ae5ef0-5edd-43c9-a588-2632023262a5}, !- Handle
  Zone Mixing 2,                          !- Name
  {aa1f4d41-e25e-4699-9a8a-13e3f1dc749c}, !- Zone Name
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.177400509626074,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {94c8347b-687d-4bc1-8243-8cc68ce79e6e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {3bd0eb68-85a9-4c7e-925d-33c5be600ce9}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Exhaust Fan, !- Name
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.154794540970426,                      !- Maximum Flow Rate {m3/s}
  {72bceb48-f17f-4ba5-9189-3195b886e2bd}, !- Air Inlet Node Name
  {ec260bb6-8ebb-442d-aa3f-033424a1d3ea}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {bb3f7377-f6f8-4485-947a-80aaacc89f99}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {2814aa9c-d586-438f-9d1a-6ed936ed6e27}, !- Inlet Port
  {72bceb48-f17f-4ba5-9189-3195b886e2bd}; !- Outlet Port

OS:Connection,
  {2814aa9c-d586-438f-9d1a-6ed936ed6e27}, !- Handle
  {e32929e4-6a4c-453d-bda8-c3558c293d1a}, !- Name
  {17552f71-59fb-4e37-a3cc-312319685a4f}, !- Source Object
  3,                                      !- Outlet Port
  {bb3f7377-f6f8-4485-947a-80aaacc89f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72bceb48-f17f-4ba5-9189-3195b886e2bd}, !- Handle
  {fe98f5d5-19b6-4746-9291-a91d86893458}, !- Name
  {bb3f7377-f6f8-4485-947a-80aaacc89f99}, !- Source Object
  3,                                      !- Outlet Port
  {3bd0eb68-85a9-4c7e-925d-33c5be600ce9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ea9f8846-e92d-4c1c-a25c-72e54ff1dfaa}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {ec260bb6-8ebb-442d-aa3f-033424a1d3ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec260bb6-8ebb-442d-aa3f-033424a1d3ea}, !- Handle
  {7111c49a-c95e-454c-952b-5a31f87783cd}, !- Name
  {3bd0eb68-85a9-4c7e-925d-33c5be600ce9}, !- Source Object
  7,                                      !- Outlet Port
  {ea9f8846-e92d-4c1c-a25c-72e54ff1dfaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {8fa87f72-9267-4ce4-92a3-59398d3daf76}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan, !- Name
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.091234954627589,                      !- Maximum Flow Rate {m3/s}
  {f696662a-e1e1-4aff-88ba-41cdba3c1622}, !- Air Inlet Node Name
  {64c33dd4-132c-4451-b7cc-03a54581f5dc}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {a5033e58-1102-4eac-8d06-c8da52a5a550}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {e8d1f8de-6e65-4ba3-8d1c-8c0218d2ed4d}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {9d955c6f-6428-4af8-9368-6f522906c982}, !- Inlet Port
  {f696662a-e1e1-4aff-88ba-41cdba3c1622}; !- Outlet Port

OS:Connection,
  {9d955c6f-6428-4af8-9368-6f522906c982}, !- Handle
  {40864212-855e-4b4f-b41a-faff63e87fdc}, !- Name
  {ed08058b-6b3c-47ff-8131-c292e5f9ea90}, !- Source Object
  3,                                      !- Outlet Port
  {e8d1f8de-6e65-4ba3-8d1c-8c0218d2ed4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f696662a-e1e1-4aff-88ba-41cdba3c1622}, !- Handle
  {b8bdfd62-0c9b-4c90-9977-d554b0f42ee0}, !- Name
  {e8d1f8de-6e65-4ba3-8d1c-8c0218d2ed4d}, !- Source Object
  3,                                      !- Outlet Port
  {8fa87f72-9267-4ce4-92a3-59398d3daf76}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {acd3e503-98a0-47a6-b9fa-a4c56b7ca029}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {64c33dd4-132c-4451-b7cc-03a54581f5dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64c33dd4-132c-4451-b7cc-03a54581f5dc}, !- Handle
  {ad528721-44b0-418c-b7a4-07106b4b6ecd}, !- Name
  {8fa87f72-9267-4ce4-92a3-59398d3daf76}, !- Source Object
  7,                                      !- Outlet Port
  {acd3e503-98a0-47a6-b9fa-a4c56b7ca029}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {77eb720a-6ba7-46b0-af78-a6c0f83d1bf7}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source, !- Name
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0851870184532719,                     !- Maximum Flow Rate {m3/s}
  {d5cc2400-6249-422c-a700-59897fcabdb1}, !- Air Inlet Node Name
  {3f5a4bf3-7e2c-4bd1-8185-aa841383868b}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {552f2b4c-5d19-441b-87e3-e2e3961ab377}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {d1a7f1a0-bd1b-4ac1-b380-3687e926457a}, !- Inlet Port
  {d5cc2400-6249-422c-a700-59897fcabdb1}; !- Outlet Port

OS:Connection,
  {d1a7f1a0-bd1b-4ac1-b380-3687e926457a}, !- Handle
  {ab33ac39-561b-41f5-94c5-5b1f59a272c5}, !- Name
  {d1bed9f7-41ee-43f9-a8ea-d9aef1531195}, !- Source Object
  3,                                      !- Outlet Port
  {552f2b4c-5d19-441b-87e3-e2e3961ab377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5cc2400-6249-422c-a700-59897fcabdb1}, !- Handle
  {52c4c228-7c0f-459f-bcb3-3d47ea0b1b59}, !- Name
  {552f2b4c-5d19-441b-87e3-e2e3961ab377}, !- Source Object
  3,                                      !- Outlet Port
  {77eb720a-6ba7-46b0-af78-a6c0f83d1bf7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {379b59bc-6b01-4b90-ab9e-9248dc22cba6}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {3f5a4bf3-7e2c-4bd1-8185-aa841383868b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f5a4bf3-7e2c-4bd1-8185-aa841383868b}, !- Handle
  {e0c37f0d-61dd-4241-9a3b-1a30b6db54d2}, !- Name
  {77eb720a-6ba7-46b0-af78-a6c0f83d1bf7}, !- Source Object
  7,                                      !- Outlet Port
  {379b59bc-6b01-4b90-ab9e-9248dc22cba6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {9a7564f8-57c8-4bb1-bfd3-e08baa75b201}, !- Handle
  Zone Mixing 3,                          !- Name
  {534633d3-04ec-4b26-9b2a-5e91171ae8cc}, !- Zone Name
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0851870184532719,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {2dff5328-b786-40de-90ee-6813d8047e18}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {dade8e8f-4d5e-402c-ba4f-dc528aedd517}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Exhaust Fan, !- Name
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0743317223039999,                     !- Maximum Flow Rate {m3/s}
  {19c3fb58-8058-4305-bfba-c5a9cc7da4a5}, !- Air Inlet Node Name
  {3ed3868d-3f7b-44c7-8c34-5095b344907c}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {dc7f12e5-14e1-4d31-955c-7aaa0b3a2b1b}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {bb5d5350-293e-40f0-8c64-05419c2c681b}, !- Inlet Port
  {19c3fb58-8058-4305-bfba-c5a9cc7da4a5}; !- Outlet Port

OS:Connection,
  {bb5d5350-293e-40f0-8c64-05419c2c681b}, !- Handle
  {c5b00ee3-65ea-43f7-86c9-8d00d1adb116}, !- Name
  {5662c228-d2f2-4b71-9cac-15566cdbb513}, !- Source Object
  3,                                      !- Outlet Port
  {dc7f12e5-14e1-4d31-955c-7aaa0b3a2b1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19c3fb58-8058-4305-bfba-c5a9cc7da4a5}, !- Handle
  {05303fed-a662-46e5-ae5b-234d74b909ca}, !- Name
  {dc7f12e5-14e1-4d31-955c-7aaa0b3a2b1b}, !- Source Object
  3,                                      !- Outlet Port
  {dade8e8f-4d5e-402c-ba4f-dc528aedd517}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2e5500df-6c2f-4a3d-be50-0e742c658cc4}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {3ed3868d-3f7b-44c7-8c34-5095b344907c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ed3868d-3f7b-44c7-8c34-5095b344907c}, !- Handle
  {2b95b6c1-8b04-4380-8001-89462b3af7ec}, !- Name
  {dade8e8f-4d5e-402c-ba4f-dc528aedd517}, !- Source Object
  7,                                      !- Outlet Port
  {2e5500df-6c2f-4a3d-be50-0e742c658cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5b15345e-c21a-4c56-874e-179823b2a79d}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  {881cba11-10d4-4266-ba4c-e114b033accd}, !- Default Day Schedule Name
  {27c69850-8c1a-4971-a93d-ea5c0a11ced4}, !- Summer Design Day Schedule Name
  {0a2951fb-9da2-4e24-94e0-21c272a9ef8a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {881cba11-10d4-4266-ba4c-e114b033accd}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  40,                                     !- Minute 2
  0.00625000000000001,                    !- Value Until Time 2
  7,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.01875,                                !- Value Until Time 4
  8,                                      !- Hour 5
  9,                                      !- Minute 5
  0.025,                                  !- Value Until Time 5
  8,                                      !- Hour 6
  19,                                     !- Minute 6
  0.03125,                                !- Value Until Time 6
  8,                                      !- Hour 7
  29,                                     !- Minute 7
  0.0374999999999999,                     !- Value Until Time 7
  8,                                      !- Hour 8
  39,                                     !- Minute 8
  0.0437499999999999,                     !- Value Until Time 8
  8,                                      !- Hour 9
  49,                                     !- Minute 9
  0.0499999999999999,                     !- Value Until Time 9
  8,                                      !- Hour 10
  59,                                     !- Minute 10
  0.0562499999999999,                     !- Value Until Time 10
  9,                                      !- Hour 11
  9,                                      !- Minute 11
  0.0624999999999998,                     !- Value Until Time 11
  9,                                      !- Hour 12
  19,                                     !- Minute 12
  0.0687499999999998,                     !- Value Until Time 12
  9,                                      !- Hour 13
  29,                                     !- Minute 13
  0.0749999999999998,                     !- Value Until Time 13
  9,                                      !- Hour 14
  39,                                     !- Minute 14
  0.0812499999999998,                     !- Value Until Time 14
  9,                                      !- Hour 15
  49,                                     !- Minute 15
  0.0874999999999998,                     !- Value Until Time 15
  9,                                      !- Hour 16
  59,                                     !- Minute 16
  0.0937499999999998,                     !- Value Until Time 16
  10,                                     !- Hour 17
  9,                                      !- Minute 17
  0.0999999999999997,                     !- Value Until Time 17
  10,                                     !- Hour 18
  19,                                     !- Minute 18
  0.10625,                                !- Value Until Time 18
  10,                                     !- Hour 19
  29,                                     !- Minute 19
  0.1125,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  39,                                     !- Minute 20
  0.11875,                                !- Value Until Time 20
  10,                                     !- Hour 21
  49,                                     !- Minute 21
  0.125,                                  !- Value Until Time 21
  10,                                     !- Hour 22
  59,                                     !- Minute 22
  0.13125,                                !- Value Until Time 22
  11,                                     !- Hour 23
  9,                                      !- Minute 23
  0.1375,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  19,                                     !- Minute 24
  0.14375,                                !- Value Until Time 24
  11,                                     !- Hour 25
  29,                                     !- Minute 25
  0.15,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  30,                                     !- Minute 26
  0.15,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.15,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  39,                                     !- Minute 28
  0.185897435897436,                      !- Value Until Time 28
  12,                                     !- Hour 29
  49,                                     !- Minute 29
  0.221794871794872,                      !- Value Until Time 29
  12,                                     !- Hour 30
  59,                                     !- Minute 30
  0.257692307692307,                      !- Value Until Time 30
  13,                                     !- Hour 31
  9,                                      !- Minute 31
  0.293589743589743,                      !- Value Until Time 31
  13,                                     !- Hour 32
  19,                                     !- Minute 32
  0.329487179487179,                      !- Value Until Time 32
  13,                                     !- Hour 33
  29,                                     !- Minute 33
  0.365384615384615,                      !- Value Until Time 33
  13,                                     !- Hour 34
  39,                                     !- Minute 34
  0.40128205128205,                       !- Value Until Time 34
  13,                                     !- Hour 35
  49,                                     !- Minute 35
  0.437179487179486,                      !- Value Until Time 35
  13,                                     !- Hour 36
  59,                                     !- Minute 36
  0.473076923076922,                      !- Value Until Time 36
  14,                                     !- Hour 37
  7,                                      !- Minute 37
  0.5,                                    !- Value Until Time 37
  14,                                     !- Hour 38
  17,                                     !- Minute 38
  0.38974358974359,                       !- Value Until Time 38
  14,                                     !- Hour 39
  27,                                     !- Minute 39
  0.37948717948718,                       !- Value Until Time 39
  14,                                     !- Hour 40
  37,                                     !- Minute 40
  0.369230769230769,                      !- Value Until Time 40
  14,                                     !- Hour 41
  47,                                     !- Minute 41
  0.358974358974359,                      !- Value Until Time 41
  14,                                     !- Hour 42
  57,                                     !- Minute 42
  0.348717948717949,                      !- Value Until Time 42
  15,                                     !- Hour 43
  7,                                      !- Minute 43
  0.338461538461539,                      !- Value Until Time 43
  15,                                     !- Hour 44
  17,                                     !- Minute 44
  0.328205128205128,                      !- Value Until Time 44
  15,                                     !- Hour 45
  27,                                     !- Minute 45
  0.317948717948718,                      !- Value Until Time 45
  15,                                     !- Hour 46
  37,                                     !- Minute 46
  0.307692307692308,                      !- Value Until Time 46
  15,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3,                                    !- Value Until Time 47
  17,                                     !- Hour 48
  15,                                     !- Minute 48
  0.3,                                    !- Value Until Time 48
  17,                                     !- Hour 49
  25,                                     !- Minute 49
  0.316666666666667,                      !- Value Until Time 49
  17,                                     !- Hour 50
  35,                                     !- Minute 50
  0.333333333333334,                      !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.35,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  55,                                     !- Minute 52
  0.366666666666667,                      !- Value Until Time 52
  18,                                     !- Hour 53
  5,                                      !- Minute 53
  0.383333333333334,                      !- Value Until Time 53
  18,                                     !- Hour 54
  15,                                     !- Minute 54
  0.4,                                    !- Value Until Time 54
  18,                                     !- Hour 55
  25,                                     !- Minute 55
  0.416666666666667,                      !- Value Until Time 55
  18,                                     !- Hour 56
  35,                                     !- Minute 56
  0.433333333333334,                      !- Value Until Time 56
  18,                                     !- Hour 57
  45,                                     !- Minute 57
  0.45,                                   !- Value Until Time 57
  18,                                     !- Hour 58
  55,                                     !- Minute 58
  0.466666666666667,                      !- Value Until Time 58
  19,                                     !- Hour 59
  5,                                      !- Minute 59
  0.483333333333334,                      !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  19,                                     !- Hour 61
  22,                                     !- Minute 61
  0.5,                                    !- Value Until Time 61
  19,                                     !- Hour 62
  30,                                     !- Minute 62
  0.5,                                    !- Value Until Time 62
  19,                                     !- Hour 63
  40,                                     !- Minute 63
  0.483333333333333,                      !- Value Until Time 63
  19,                                     !- Hour 64
  50,                                     !- Minute 64
  0.466666666666666,                      !- Value Until Time 64
  20,                                     !- Hour 65
  0,                                      !- Minute 65
  0.45,                                   !- Value Until Time 65
  20,                                     !- Hour 66
  10,                                     !- Minute 66
  0.433333333333333,                      !- Value Until Time 66
  20,                                     !- Hour 67
  20,                                     !- Minute 67
  0.416666666666666,                      !- Value Until Time 67
  20,                                     !- Hour 68
  30,                                     !- Minute 68
  0.4,                                    !- Value Until Time 68
  20,                                     !- Hour 69
  40,                                     !- Minute 69
  0.366666666666666,                      !- Value Until Time 69
  20,                                     !- Hour 70
  50,                                     !- Minute 70
  0.333333333333333,                      !- Value Until Time 70
  21,                                     !- Hour 71
  0,                                      !- Minute 71
  0.299999999999999,                      !- Value Until Time 71
  21,                                     !- Hour 72
  10,                                     !- Minute 72
  0.266666666666666,                      !- Value Until Time 72
  21,                                     !- Hour 73
  20,                                     !- Minute 73
  0.233333333333332,                      !- Value Until Time 73
  21,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2,                                    !- Value Until Time 74
  21,                                     !- Hour 75
  40,                                     !- Minute 75
  0.208333333333333,                      !- Value Until Time 75
  21,                                     !- Hour 76
  50,                                     !- Minute 76
  0.216666666666667,                      !- Value Until Time 76
  22,                                     !- Hour 77
  0,                                      !- Minute 77
  0.225,                                  !- Value Until Time 77
  22,                                     !- Hour 78
  10,                                     !- Minute 78
  0.233333333333334,                      !- Value Until Time 78
  22,                                     !- Hour 79
  20,                                     !- Minute 79
  0.241666666666667,                      !- Value Until Time 79
  22,                                     !- Hour 80
  30,                                     !- Minute 80
  0.25,                                   !- Value Until Time 80
  22,                                     !- Hour 81
  40,                                     !- Minute 81
  0.208333333333333,                      !- Value Until Time 81
  22,                                     !- Hour 82
  50,                                     !- Minute 82
  0.166666666666666,                      !- Value Until Time 82
  23,                                     !- Hour 83
  0,                                      !- Minute 83
  0.124999999999999,                      !- Value Until Time 83
  23,                                     !- Hour 84
  10,                                     !- Minute 84
  0.0833333333333321,                     !- Value Until Time 84
  23,                                     !- Hour 85
  20,                                     !- Minute 85
  0.0416666666666652,                     !- Value Until Time 85
  23,                                     !- Hour 86
  30,                                     !- Minute 86
  0,                                      !- Value Until Time 86
  24,                                     !- Hour 87
  0,                                      !- Minute 87
  0;                                      !- Value Until Time 87

OS:Schedule:Day,
  {27c69850-8c1a-4971-a93d-ea5c0a11ced4}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {b96cfe57-ba09-4205-ad44-e9b6db8b50de}, !- Handle
  Schedule Rule 10,                       !- Name
  {5b15345e-c21a-4c56-874e-179823b2a79d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {227677a3-4066-45f8-8b7f-b32d6d9e9837}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {227677a3-4066-45f8-8b7f-b32d6d9e9837}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.133333333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0999999999999993,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0666666666666657,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0333333333333321,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  8,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0249999999999999,                     !- Value Until Time 7
  8,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0499999999999998,                     !- Value Until Time 8
  8,                                      !- Hour 9
  29,                                     !- Minute 9
  0.0749999999999997,                     !- Value Until Time 9
  8,                                      !- Hour 10
  39,                                     !- Minute 10
  0.0999999999999996,                     !- Value Until Time 10
  8,                                      !- Hour 11
  49,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  59,                                     !- Minute 12
  0.149999999999999,                      !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  9,                                      !- Minute 14
  0.225,                                  !- Value Until Time 14
  9,                                      !- Hour 15
  19,                                     !- Minute 15
  0.299999999999999,                      !- Value Until Time 15
  9,                                      !- Hour 16
  29,                                     !- Minute 16
  0.374999999999999,                      !- Value Until Time 16
  9,                                      !- Hour 17
  39,                                     !- Minute 17
  0.449999999999999,                      !- Value Until Time 17
  9,                                      !- Hour 18
  49,                                     !- Minute 18
  0.524999999999999,                      !- Value Until Time 18
  9,                                      !- Hour 19
  59,                                     !- Minute 19
  0.599999999999998,                      !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.6,                                    !- Value Until Time 20
  10,                                     !- Hour 21
  9,                                      !- Minute 21
  0.591666666666667,                      !- Value Until Time 21
  10,                                     !- Hour 22
  19,                                     !- Minute 22
  0.583333333333333,                      !- Value Until Time 22
  10,                                     !- Hour 23
  29,                                     !- Minute 23
  0.575,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  39,                                     !- Minute 24
  0.566666666666667,                      !- Value Until Time 24
  10,                                     !- Hour 25
  49,                                     !- Minute 25
  0.558333333333334,                      !- Value Until Time 25
  10,                                     !- Hour 26
  59,                                     !- Minute 26
  0.55,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.55,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  9,                                      !- Minute 28
  0.533333333333333,                      !- Value Until Time 28
  11,                                     !- Hour 29
  19,                                     !- Minute 29
  0.516666666666667,                      !- Value Until Time 29
  11,                                     !- Hour 30
  29,                                     !- Minute 30
  0.5,                                    !- Value Until Time 30
  11,                                     !- Hour 31
  39,                                     !- Minute 31
  0.483333333333334,                      !- Value Until Time 31
  11,                                     !- Hour 32
  49,                                     !- Minute 32
  0.466666666666667,                      !- Value Until Time 32
  11,                                     !- Hour 33
  59,                                     !- Minute 33
  0.45,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  0,                                      !- Minute 34
  0.45,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  9,                                      !- Minute 35
  0.437878787878788,                      !- Value Until Time 35
  12,                                     !- Hour 36
  19,                                     !- Minute 36
  0.425757575757576,                      !- Value Until Time 36
  12,                                     !- Hour 37
  29,                                     !- Minute 37
  0.413636363636364,                      !- Value Until Time 37
  12,                                     !- Hour 38
  39,                                     !- Minute 38
  0.401515151515152,                      !- Value Until Time 38
  12,                                     !- Hour 39
  41,                                     !- Minute 39
  0.4,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  51,                                     !- Minute 40
  0.437878787878788,                      !- Value Until Time 40
  13,                                     !- Hour 41
  1,                                      !- Minute 41
  0.425757575757576,                      !- Value Until Time 41
  13,                                     !- Hour 42
  11,                                     !- Minute 42
  0.413636363636364,                      !- Value Until Time 42
  13,                                     !- Hour 43
  21,                                     !- Minute 43
  0.401515151515152,                      !- Value Until Time 43
  13,                                     !- Hour 44
  22,                                     !- Minute 44
  0.4,                                    !- Value Until Time 44
  13,                                     !- Hour 45
  32,                                     !- Minute 45
  0.391666666666667,                      !- Value Until Time 45
  13,                                     !- Hour 46
  42,                                     !- Minute 46
  0.383333333333333,                      !- Value Until Time 46
  13,                                     !- Hour 47
  52,                                     !- Minute 47
  0.375,                                  !- Value Until Time 47
  14,                                     !- Hour 48
  2,                                      !- Minute 48
  0.366666666666667,                      !- Value Until Time 48
  14,                                     !- Hour 49
  12,                                     !- Minute 49
  0.358333333333333,                      !- Value Until Time 49
  14,                                     !- Hour 50
  22,                                     !- Minute 50
  0.35,                                   !- Value Until Time 50
  14,                                     !- Hour 51
  32,                                     !- Minute 51
  0.341666666666667,                      !- Value Until Time 51
  14,                                     !- Hour 52
  42,                                     !- Minute 52
  0.333333333333333,                      !- Value Until Time 52
  14,                                     !- Hour 53
  52,                                     !- Minute 53
  0.325,                                  !- Value Until Time 53
  15,                                     !- Hour 54
  2,                                      !- Minute 54
  0.316666666666667,                      !- Value Until Time 54
  15,                                     !- Hour 55
  12,                                     !- Minute 55
  0.308333333333333,                      !- Value Until Time 55
  15,                                     !- Hour 56
  22,                                     !- Minute 56
  0.3,                                    !- Value Until Time 56
  17,                                     !- Hour 57
  22,                                     !- Minute 57
  0.3,                                    !- Value Until Time 57
  17,                                     !- Hour 58
  32,                                     !- Minute 58
  0.316666666666667,                      !- Value Until Time 58
  17,                                     !- Hour 59
  42,                                     !- Minute 59
  0.333333333333334,                      !- Value Until Time 59
  17,                                     !- Hour 60
  52,                                     !- Minute 60
  0.35,                                   !- Value Until Time 60
  18,                                     !- Hour 61
  2,                                      !- Minute 61
  0.366666666666667,                      !- Value Until Time 61
  18,                                     !- Hour 62
  12,                                     !- Minute 62
  0.383333333333334,                      !- Value Until Time 62
  18,                                     !- Hour 63
  22,                                     !- Minute 63
  0.4,                                    !- Value Until Time 63
  18,                                     !- Hour 64
  32,                                     !- Minute 64
  0.425,                                  !- Value Until Time 64
  18,                                     !- Hour 65
  42,                                     !- Minute 65
  0.45,                                   !- Value Until Time 65
  18,                                     !- Hour 66
  52,                                     !- Minute 66
  0.475000000000001,                      !- Value Until Time 66
  19,                                     !- Hour 67
  2,                                      !- Minute 67
  0.500000000000001,                      !- Value Until Time 67
  19,                                     !- Hour 68
  12,                                     !- Minute 68
  0.525000000000001,                      !- Value Until Time 68
  19,                                     !- Hour 69
  22,                                     !- Minute 69
  0.55,                                   !- Value Until Time 69
  19,                                     !- Hour 70
  32,                                     !- Minute 70
  0.562121212121212,                      !- Value Until Time 70
  19,                                     !- Hour 71
  42,                                     !- Minute 71
  0.574242424242424,                      !- Value Until Time 71
  19,                                     !- Hour 72
  52,                                     !- Minute 72
  0.586363636363637,                      !- Value Until Time 72
  20,                                     !- Hour 73
  2,                                      !- Minute 73
  0.598484848484849,                      !- Value Until Time 73
  20,                                     !- Hour 74
  3,                                      !- Minute 74
  0.6,                                    !- Value Until Time 74
  20,                                     !- Hour 75
  13,                                     !- Minute 75
  0.512121212121212,                      !- Value Until Time 75
  20,                                     !- Hour 76
  23,                                     !- Minute 76
  0.524242424242424,                      !- Value Until Time 76
  20,                                     !- Hour 77
  33,                                     !- Minute 77
  0.536363636363637,                      !- Value Until Time 77
  20,                                     !- Hour 78
  43,                                     !- Minute 78
  0.548484848484849,                      !- Value Until Time 78
  20,                                     !- Hour 79
  45,                                     !- Minute 79
  0.55,                                   !- Value Until Time 79
  20,                                     !- Hour 80
  55,                                     !- Minute 80
  0.533333333333333,                      !- Value Until Time 80
  21,                                     !- Hour 81
  5,                                      !- Minute 81
  0.516666666666666,                      !- Value Until Time 81
  21,                                     !- Hour 82
  15,                                     !- Minute 82
  0.5,                                    !- Value Until Time 82
  21,                                     !- Hour 83
  25,                                     !- Minute 83
  0.483333333333333,                      !- Value Until Time 83
  21,                                     !- Hour 84
  35,                                     !- Minute 84
  0.466666666666666,                      !- Value Until Time 84
  21,                                     !- Hour 85
  45,                                     !- Minute 85
  0.45,                                   !- Value Until Time 85
  21,                                     !- Hour 86
  55,                                     !- Minute 86
  0.416666666666666,                      !- Value Until Time 86
  22,                                     !- Hour 87
  5,                                      !- Minute 87
  0.383333333333333,                      !- Value Until Time 87
  22,                                     !- Hour 88
  15,                                     !- Minute 88
  0.349999999999999,                      !- Value Until Time 88
  22,                                     !- Hour 89
  25,                                     !- Minute 89
  0.316666666666666,                      !- Value Until Time 89
  22,                                     !- Hour 90
  35,                                     !- Minute 90
  0.283333333333332,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.25,                                   !- Value Until Time 91
  22,                                     !- Hour 92
  55,                                     !- Minute 92
  0.241666666666667,                      !- Value Until Time 92
  23,                                     !- Hour 93
  5,                                      !- Minute 93
  0.233333333333333,                      !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.225,                                  !- Value Until Time 94
  23,                                     !- Hour 95
  25,                                     !- Minute 95
  0.216666666666666,                      !- Value Until Time 95
  23,                                     !- Hour 96
  35,                                     !- Minute 96
  0.208333333333333,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.2,                                    !- Value Until Time 97
  23,                                     !- Hour 98
  55,                                     !- Minute 98
  0.166666666666666,                      !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.133333333333333;                      !- Value Until Time 99

OS:Schedule:Day,
  {0a2951fb-9da2-4e24-94e0-21c272a9ef8a}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {4ffb16d9-94bf-45fa-99fb-dc3a07d636ad}, !- Handle
  Schedule Rule 11,                       !- Name
  {5b15345e-c21a-4c56-874e-179823b2a79d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b7eb95d9-f5c3-4588-acd3-6a2616d8949c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7eb95d9-f5c3-4588-acd3-6a2616d8949c}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  9,                                      !- Minute 2
  0.0083333333333333,                     !- Value Until Time 2
  8,                                      !- Hour 3
  19,                                     !- Minute 3
  0.0166666666666666,                     !- Value Until Time 3
  8,                                      !- Hour 4
  29,                                     !- Minute 4
  0.0249999999999999,                     !- Value Until Time 4
  8,                                      !- Hour 5
  39,                                     !- Minute 5
  0.0333333333333332,                     !- Value Until Time 5
  8,                                      !- Hour 6
  49,                                     !- Minute 6
  0.0416666666666665,                     !- Value Until Time 6
  8,                                      !- Hour 7
  59,                                     !- Minute 7
  0.0499999999999998,                     !- Value Until Time 7
  9,                                      !- Hour 8
  9,                                      !- Minute 8
  0.0583333333333331,                     !- Value Until Time 8
  9,                                      !- Hour 9
  19,                                     !- Minute 9
  0.0666666666666664,                     !- Value Until Time 9
  9,                                      !- Hour 10
  29,                                     !- Minute 10
  0.0749999999999997,                     !- Value Until Time 10
  9,                                      !- Hour 11
  39,                                     !- Minute 11
  0.083333333333333,                      !- Value Until Time 11
  9,                                      !- Hour 12
  49,                                     !- Minute 12
  0.0916666666666663,                     !- Value Until Time 12
  9,                                      !- Hour 13
  59,                                     !- Minute 13
  0.0999999999999996,                     !- Value Until Time 13
  10,                                     !- Hour 14
  9,                                      !- Minute 14
  0.108333333333333,                      !- Value Until Time 14
  10,                                     !- Hour 15
  19,                                     !- Minute 15
  0.116666666666666,                      !- Value Until Time 15
  10,                                     !- Hour 16
  29,                                     !- Minute 16
  0.125,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  39,                                     !- Minute 17
  0.133333333333333,                      !- Value Until Time 17
  10,                                     !- Hour 18
  49,                                     !- Minute 18
  0.141666666666666,                      !- Value Until Time 18
  10,                                     !- Hour 19
  59,                                     !- Minute 19
  0.149999999999999,                      !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.15,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  9,                                      !- Minute 22
  0.208333333333333,                      !- Value Until Time 22
  12,                                     !- Hour 23
  19,                                     !- Minute 23
  0.266666666666666,                      !- Value Until Time 23
  12,                                     !- Hour 24
  29,                                     !- Minute 24
  0.324999999999999,                      !- Value Until Time 24
  12,                                     !- Hour 25
  39,                                     !- Minute 25
  0.383333333333333,                      !- Value Until Time 25
  12,                                     !- Hour 26
  49,                                     !- Minute 26
  0.441666666666666,                      !- Value Until Time 26
  12,                                     !- Hour 27
  59,                                     !- Minute 27
  0.499999999999999,                      !- Value Until Time 27
  13,                                     !- Hour 28
  0,                                      !- Minute 28
  0.5,                                    !- Value Until Time 28
  13,                                     !- Hour 29
  7,                                      !- Minute 29
  0.45,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  15,                                     !- Minute 30
  0.5,                                    !- Value Until Time 30
  13,                                     !- Hour 31
  24,                                     !- Minute 31
  0.491666666666667,                      !- Value Until Time 31
  13,                                     !- Hour 32
  34,                                     !- Minute 32
  0.483333333333333,                      !- Value Until Time 32
  13,                                     !- Hour 33
  44,                                     !- Minute 33
  0.475,                                  !- Value Until Time 33
  13,                                     !- Hour 34
  54,                                     !- Minute 34
  0.466666666666667,                      !- Value Until Time 34
  14,                                     !- Hour 35
  4,                                      !- Minute 35
  0.458333333333333,                      !- Value Until Time 35
  14,                                     !- Hour 36
  14,                                     !- Minute 36
  0.45,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  15,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  24,                                     !- Minute 38
  0.441666666666667,                      !- Value Until Time 38
  14,                                     !- Hour 39
  34,                                     !- Minute 39
  0.433333333333333,                      !- Value Until Time 39
  14,                                     !- Hour 40
  44,                                     !- Minute 40
  0.425,                                  !- Value Until Time 40
  14,                                     !- Hour 41
  54,                                     !- Minute 41
  0.416666666666667,                      !- Value Until Time 41
  15,                                     !- Hour 42
  4,                                      !- Minute 42
  0.408333333333334,                      !- Value Until Time 42
  15,                                     !- Hour 43
  14,                                     !- Minute 43
  0.4,                                    !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.4,                                    !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.4,                                    !- Value Until Time 45
  16,                                     !- Hour 46
  25,                                     !- Minute 46
  0.391666666666667,                      !- Value Until Time 46
  16,                                     !- Hour 47
  35,                                     !- Minute 47
  0.383333333333333,                      !- Value Until Time 47
  16,                                     !- Hour 48
  45,                                     !- Minute 48
  0.375,                                  !- Value Until Time 48
  16,                                     !- Hour 49
  55,                                     !- Minute 49
  0.366666666666666,                      !- Value Until Time 49
  17,                                     !- Hour 50
  5,                                      !- Minute 50
  0.358333333333333,                      !- Value Until Time 50
  17,                                     !- Hour 51
  15,                                     !- Minute 51
  0.35,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  25,                                     !- Minute 52
  0.358333333333333,                      !- Value Until Time 52
  17,                                     !- Hour 53
  35,                                     !- Minute 53
  0.366666666666667,                      !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.375,                                  !- Value Until Time 54
  17,                                     !- Hour 55
  55,                                     !- Minute 55
  0.383333333333334,                      !- Value Until Time 55
  18,                                     !- Hour 56
  5,                                      !- Minute 56
  0.391666666666667,                      !- Value Until Time 56
  18,                                     !- Hour 57
  15,                                     !- Minute 57
  0.4,                                    !- Value Until Time 57
  18,                                     !- Hour 58
  25,                                     !- Minute 58
  0.425,                                  !- Value Until Time 58
  18,                                     !- Hour 59
  35,                                     !- Minute 59
  0.45,                                   !- Value Until Time 59
  18,                                     !- Hour 60
  45,                                     !- Minute 60
  0.475000000000001,                      !- Value Until Time 60
  18,                                     !- Hour 61
  55,                                     !- Minute 61
  0.500000000000001,                      !- Value Until Time 61
  19,                                     !- Hour 62
  5,                                      !- Minute 62
  0.525000000000001,                      !- Value Until Time 62
  19,                                     !- Hour 63
  15,                                     !- Minute 63
  0.55,                                   !- Value Until Time 63
  19,                                     !- Hour 64
  22,                                     !- Minute 64
  0.55,                                   !- Value Until Time 64
  19,                                     !- Hour 65
  30,                                     !- Minute 65
  0.55,                                   !- Value Until Time 65
  19,                                     !- Hour 66
  40,                                     !- Minute 66
  0.525,                                  !- Value Until Time 66
  19,                                     !- Hour 67
  50,                                     !- Minute 67
  0.5,                                    !- Value Until Time 67
  20,                                     !- Hour 68
  0,                                      !- Minute 68
  0.474999999999999,                      !- Value Until Time 68
  20,                                     !- Hour 69
  10,                                     !- Minute 69
  0.449999999999999,                      !- Value Until Time 69
  20,                                     !- Hour 70
  20,                                     !- Minute 70
  0.424999999999999,                      !- Value Until Time 70
  20,                                     !- Hour 71
  30,                                     !- Minute 71
  0.4,                                    !- Value Until Time 71
  20,                                     !- Hour 72
  40,                                     !- Minute 72
  0.383333333333333,                      !- Value Until Time 72
  20,                                     !- Hour 73
  50,                                     !- Minute 73
  0.366666666666666,                      !- Value Until Time 73
  21,                                     !- Hour 74
  0,                                      !- Minute 74
  0.35,                                   !- Value Until Time 74
  21,                                     !- Hour 75
  10,                                     !- Minute 75
  0.333333333333333,                      !- Value Until Time 75
  21,                                     !- Hour 76
  20,                                     !- Minute 76
  0.316666666666666,                      !- Value Until Time 76
  21,                                     !- Hour 77
  30,                                     !- Minute 77
  0.3,                                    !- Value Until Time 77
  21,                                     !- Hour 78
  40,                                     !- Minute 78
  0.283333333333333,                      !- Value Until Time 78
  21,                                     !- Hour 79
  50,                                     !- Minute 79
  0.266666666666666,                      !- Value Until Time 79
  22,                                     !- Hour 80
  0,                                      !- Minute 80
  0.25,                                   !- Value Until Time 80
  22,                                     !- Hour 81
  10,                                     !- Minute 81
  0.233333333333333,                      !- Value Until Time 81
  22,                                     !- Hour 82
  20,                                     !- Minute 82
  0.216666666666666,                      !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.2,                                    !- Value Until Time 83
  22,                                     !- Hour 84
  40,                                     !- Minute 84
  0.166666666666666,                      !- Value Until Time 84
  22,                                     !- Hour 85
  50,                                     !- Minute 85
  0.133333333333333,                      !- Value Until Time 85
  23,                                     !- Hour 86
  0,                                      !- Minute 86
  0.0999999999999993,                     !- Value Until Time 86
  23,                                     !- Hour 87
  10,                                     !- Minute 87
  0.0666666666666657,                     !- Value Until Time 87
  23,                                     !- Hour 88
  20,                                     !- Minute 88
  0.0333333333333321,                     !- Value Until Time 88
  23,                                     !- Hour 89
  30,                                     !- Minute 89
  0,                                      !- Value Until Time 89
  24,                                     !- Hour 90
  0,                                      !- Minute 90
  0;                                      !- Value Until Time 90

OS:WaterUse:Connections,
  {7b31dada-167e-4e93-a93b-36b3a25bea39}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 1.81gpm at 180F, !- Name
  {38b979be-629d-463d-8e8c-7809e4167679}, !- Inlet Node Name
  {e70122f5-4441-4cfd-acd9-f00cc495b7e7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {94dc589a-64b9-495a-83ab-c4bb892b205a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a4f421ea-2f11-4d85-be9e-01cd719eaed4}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 1.81gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.00011437693580597,                    !- Peak Flow Rate {m3/s}
  {d00ff3f2-2f46-4dd4-aba0-a4b1871163df}, !- Target Temperature Schedule Name
  {9905228b-13a3-4617-adaf-35be1b34aceb}, !- Sensible Fraction Schedule Name
  {c30a798b-10b7-4dc3-a18b-b0be0ecea52e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9905228b-13a3-4617-adaf-35be1b34aceb}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  {f3aaa614-21f3-4c6d-9a15-95d98eed9c16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3aaa614-21f3-4c6d-9a15-95d98eed9c16}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c30a798b-10b7-4dc3-a18b-b0be0ecea52e}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  {7ae3a6f0-a453-4fc0-b759-26aea55076e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ae3a6f0-a453-4fc0-b759-26aea55076e9}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d00ff3f2-2f46-4dd4-aba0-a4b1871163df}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  {a23b4462-892b-4e72-81ab-f28aafddb76a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a23b4462-892b-4e72-81ab-f28aafddb76a}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {94dc589a-64b9-495a-83ab-c4bb892b205a}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 1.81gpm at 180F, !- Name
  {a4f421ea-2f11-4d85-be9e-01cd719eaed4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5b15345e-c21a-4c56-874e-179823b2a79d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a82a9d8a-e7ea-4d40-a33a-bfca0912ddda}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 1.21gpm at 140F, !- Name
  {4ca43edd-f4e1-493e-9fc9-c7b04998743b}, !- Inlet Node Name
  {f947883d-2643-441f-bafb-c2fd3c6bfc6e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3ab472ed-131f-45d8-8431-b5392baabe2e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b5d2a50a-4d6a-42a5-98cc-9f84978c8100}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 1.21gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.62512905373134e-05,                   !- Peak Flow Rate {m3/s}
  {e0627c03-ca0a-4c53-9a09-704c90eccd4f}, !- Target Temperature Schedule Name
  {9905228b-13a3-4617-adaf-35be1b34aceb}, !- Sensible Fraction Schedule Name
  {c30a798b-10b7-4dc3-a18b-b0be0ecea52e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e0627c03-ca0a-4c53-9a09-704c90eccd4f}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  {469780ba-b774-408d-b5e0-c288cb0f0685}; !- Default Day Schedule Name

OS:Schedule:Day,
  {469780ba-b774-408d-b5e0-c288cb0f0685}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {3ab472ed-131f-45d8-8431-b5392baabe2e}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 1.21gpm at 140F, !- Name
  {b5d2a50a-4d6a-42a5-98cc-9f84978c8100}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5b15345e-c21a-4c56-874e-179823b2a79d}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {77927621-9ddf-4569-a429-dc76bc3e6a23}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8bb139bd-6f7e-4451-b0b1-32810686a662}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {da5fd046-f45a-4f4b-97d5-f9a280cc0950}, !- Plant Side Inlet Node Name
  {aef6d196-af9d-4ef2-8052-761d8cfe78e7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d34d6bc6-5c94-46b9-89a2-47e633b4fcbd}, !- Demand Side Inlet Node Name
  {7814eaa4-2019-4f78-ad5e-6cc816807672}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2e3f205d-4fcc-48b1-8c13-ce3745a7fcda}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e8ef9a88-ffbd-487b-a3da-84dbd3391a65}, !- Demand Mixer Name
  {9c989bbf-6c3d-41a8-9c3f-502918b11c02}, !- Demand Splitter Name
  {a3ee7cff-0230-49a0-8a7d-011aaa07471c}, !- Supply Mixer Name
  {f6fa1916-5759-4634-b5f5-ce2e0f23b610}; !- Supply Splitter Name

OS:Node,
  {f54bfb24-3880-44fb-9b49-8046c108797d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {da5fd046-f45a-4f4b-97d5-f9a280cc0950}, !- Inlet Port
  {d33c34af-c460-4303-9258-da4d24e1daaf}; !- Outlet Port

OS:Node,
  {8bb139bd-6f7e-4451-b0b1-32810686a662}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {ef3e4326-ccc0-4ae5-92e8-3966e1cbfbc0}, !- Inlet Port
  {aef6d196-af9d-4ef2-8052-761d8cfe78e7}; !- Outlet Port

OS:Node,
  {03459873-ad72-4aab-a23d-a578c5f2b2d5}, !- Handle
  114gal NaturalGas Water Heater - 114kBtu/hr Supply Inlet Water Node, !- Name
  {599ca449-7e17-4ac2-9c23-4bbd99e1e6aa}, !- Inlet Port
  {126aee61-9609-4dd4-8463-811f60225e77}; !- Outlet Port

OS:Connector:Mixer,
  {a3ee7cff-0230-49a0-8a7d-011aaa07471c}, !- Handle
  Connector Mixer 1,                      !- Name
  {02cab436-2cc4-4202-a3dc-fc0d9e2131f3}, !- Outlet Branch Name
  {27ebec03-09db-4a7a-b9a4-83612646190b}, !- Inlet Branch Name 1
  {80f6a9e8-477f-443d-b2e3-f5480484a8d5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f6fa1916-5759-4634-b5f5-ce2e0f23b610}, !- Handle
  Connector Splitter 1,                   !- Name
  {ebd364e9-a40c-4f94-bd47-e6d0763e654f}, !- Inlet Branch Name
  {599ca449-7e17-4ac2-9c23-4bbd99e1e6aa}, !- Outlet Branch Name 1
  {06f6bc2d-2b89-47c1-92cc-14885b7fb717}; !- Outlet Branch Name 2

OS:Connection,
  {da5fd046-f45a-4f4b-97d5-f9a280cc0950}, !- Handle
  {4d6bd45c-3bfe-45aa-81bd-87890f7fb149}, !- Name
  {77927621-9ddf-4569-a429-dc76bc3e6a23}, !- Source Object
  14,                                     !- Outlet Port
  {f54bfb24-3880-44fb-9b49-8046c108797d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {599ca449-7e17-4ac2-9c23-4bbd99e1e6aa}, !- Handle
  {35ecbd27-8c8e-4b56-962f-de14c2935a87}, !- Name
  {f6fa1916-5759-4634-b5f5-ce2e0f23b610}, !- Source Object
  3,                                      !- Outlet Port
  {03459873-ad72-4aab-a23d-a578c5f2b2d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aef6d196-af9d-4ef2-8052-761d8cfe78e7}, !- Handle
  {91abf181-6d83-4dd5-92ef-304d64e39740}, !- Name
  {8bb139bd-6f7e-4451-b0b1-32810686a662}, !- Source Object
  3,                                      !- Outlet Port
  {77927621-9ddf-4569-a429-dc76bc3e6a23}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {31ddd3c9-82dd-4074-8da5-67346a7670aa}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {d34d6bc6-5c94-46b9-89a2-47e633b4fcbd}, !- Inlet Port
  {fddda795-1aec-487d-aab6-db049047af29}; !- Outlet Port

OS:Node,
  {bc318051-033c-45f7-93e1-d0d1095b2fb2}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {2a7bbdaa-c79d-4738-ae54-3a8b1e7c4c93}, !- Inlet Port
  {7814eaa4-2019-4f78-ad5e-6cc816807672}; !- Outlet Port

OS:Node,
  {9ba83e86-016d-4e12-93a6-db0f4d37dc62}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {15232b1a-656c-425a-9580-55595d4ad355}, !- Inlet Port
  {d8048afa-5716-4ccc-a98e-c3d25509ff8d}; !- Outlet Port

OS:Connector:Mixer,
  {e8ef9a88-ffbd-487b-a3da-84dbd3391a65}, !- Handle
  Connector Mixer 2,                      !- Name
  {798134cc-c693-4f01-8c27-f6b10edc4796}, !- Outlet Branch Name
  {077cefd0-e94b-4d84-809c-8002b7a25080}, !- Inlet Branch Name 1
  {cf94df39-a383-4ed9-95df-46a0bf00ea8e}, !- Inlet Branch Name 2
  {699f08f2-6ae2-4e1c-bff0-6a3476d1e523}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {9c989bbf-6c3d-41a8-9c3f-502918b11c02}, !- Handle
  Connector Splitter 2,                   !- Name
  {e4e11911-3ca2-442b-bc73-8eb65e035120}, !- Inlet Branch Name
  {15232b1a-656c-425a-9580-55595d4ad355}, !- Outlet Branch Name 1
  {45956cde-547b-4e7f-9458-2663ca2ab438}, !- Outlet Branch Name 2
  {6c7641aa-e431-4c2f-a0f4-ef6ff1d4da8a}; !- Outlet Branch Name 3

OS:Connection,
  {d34d6bc6-5c94-46b9-89a2-47e633b4fcbd}, !- Handle
  {dc453744-dfe0-4b52-8557-b60f5446421f}, !- Name
  {77927621-9ddf-4569-a429-dc76bc3e6a23}, !- Source Object
  17,                                     !- Outlet Port
  {31ddd3c9-82dd-4074-8da5-67346a7670aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15232b1a-656c-425a-9580-55595d4ad355}, !- Handle
  {36b2ad91-27da-4da5-ad83-f7652d5f2889}, !- Name
  {9c989bbf-6c3d-41a8-9c3f-502918b11c02}, !- Source Object
  3,                                      !- Outlet Port
  {9ba83e86-016d-4e12-93a6-db0f4d37dc62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7814eaa4-2019-4f78-ad5e-6cc816807672}, !- Handle
  {39846df2-e4ed-4b3c-b9a0-97c4dde7cf62}, !- Name
  {bc318051-033c-45f7-93e1-d0d1095b2fb2}, !- Source Object
  3,                                      !- Outlet Port
  {77927621-9ddf-4569-a429-dc76bc3e6a23}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {03b80e56-83b5-451e-bc2a-cb8a92b04071}, !- Handle
  {77927621-9ddf-4569-a429-dc76bc3e6a23}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2e3f205d-4fcc-48b1-8c13-ce3745a7fcda}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {51252455-4534-4f93-9375-ad1aecdad056}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f3cd9daa-7a00-4b7c-a3f1-bf47e2fe6fea}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {51252455-4534-4f93-9375-ad1aecdad056}, !- Schedule Type Limits Name
  {f5d6614e-2804-4e6d-8367-fbebdc6a6a2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5d6614e-2804-4e6d-8367-fbebdc6a6a2c}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {51252455-4534-4f93-9375-ad1aecdad056}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {80ec1b4d-4966-4788-82ef-596118124747}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f3cd9daa-7a00-4b7c-a3f1-bf47e2fe6fea}, !- Schedule Name
  {8bb139bd-6f7e-4451-b0b1-32810686a662}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {1c9a84ef-c1a1-4652-b00b-eb9123694f5d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {d33c34af-c460-4303-9258-da4d24e1daaf}, !- Inlet Node Name
  {a8919e92-01a0-4f53-a191-0e2ca86b73bb}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {01d69840-8e50-432e-a792-9901890e1367}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {a8919e92-01a0-4f53-a191-0e2ca86b73bb}, !- Inlet Port
  {ebd364e9-a40c-4f94-bd47-e6d0763e654f}; !- Outlet Port

OS:Connection,
  {d33c34af-c460-4303-9258-da4d24e1daaf}, !- Handle
  {845458f2-7e6e-4855-bee7-9578e8b736b5}, !- Name
  {f54bfb24-3880-44fb-9b49-8046c108797d}, !- Source Object
  3,                                      !- Outlet Port
  {1c9a84ef-c1a1-4652-b00b-eb9123694f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8919e92-01a0-4f53-a191-0e2ca86b73bb}, !- Handle
  {8f034e0b-170f-4550-adc1-63459dbb1fbb}, !- Name
  {1c9a84ef-c1a1-4652-b00b-eb9123694f5d}, !- Source Object
  3,                                      !- Outlet Port
  {01d69840-8e50-432e-a792-9901890e1367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebd364e9-a40c-4f94-bd47-e6d0763e654f}, !- Handle
  {86a91bd1-c116-4a86-be43-c0636e66682f}, !- Name
  {01d69840-8e50-432e-a792-9901890e1367}, !- Source Object
  3,                                      !- Outlet Port
  {f6fa1916-5759-4634-b5f5-ce2e0f23b610}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {54265cbd-72a0-43b0-bff7-4233751d5e6d}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {7f507c5d-c88d-4e8b-869d-eb3dc94a21ad}, !- Handle
  114gal NaturalGas Water Heater - 114kBtu/hr 0.78 Therm Eff 0.808 Therm Eff, !- Name
  0.432344817346567,                      !- Tank Volume {m3}
  {f3cd9daa-7a00-4b7c-a3f1-bf47e2fe6fea}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  33472.6485609158,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.807630046776975,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e9c3ed17-4255-42df-b910-22d9ef2574f2}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  8.20921738721908,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  8.20921738721908,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {126aee61-9609-4dd4-8463-811f60225e77}, !- Use Side Inlet Node Name
  {eab854fa-a79e-4daf-887f-c0b3a67e8e5c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e9c3ed17-4255-42df-b910-22d9ef2574f2}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {54265cbd-72a0-43b0-bff7-4233751d5e6d}, !- Schedule Type Limits Name
  {5afc3b16-6c9a-4d9d-bc61-a90cace08ce1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5afc3b16-6c9a-4d9d-bc61-a90cace08ce1}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {54265cbd-72a0-43b0-bff7-4233751d5e6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {88cfda44-0e66-4ae5-a096-29b7f20a1eb1}, !- Handle
  114gal NaturalGas Water Heater - 114kBtu/hr Supply Outlet Water Node, !- Name
  {eab854fa-a79e-4daf-887f-c0b3a67e8e5c}, !- Inlet Port
  {27ebec03-09db-4a7a-b9a4-83612646190b}; !- Outlet Port

OS:Connection,
  {126aee61-9609-4dd4-8463-811f60225e77}, !- Handle
  {cc1431d0-9155-4532-9b55-e7301c1324ef}, !- Name
  {03459873-ad72-4aab-a23d-a578c5f2b2d5}, !- Source Object
  3,                                      !- Outlet Port
  {7f507c5d-c88d-4e8b-869d-eb3dc94a21ad}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {eab854fa-a79e-4daf-887f-c0b3a67e8e5c}, !- Handle
  {4033efdd-8e36-4c91-b6d8-e8750d125f7b}, !- Name
  {7f507c5d-c88d-4e8b-869d-eb3dc94a21ad}, !- Source Object
  32,                                     !- Outlet Port
  {88cfda44-0e66-4ae5-a096-29b7f20a1eb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27ebec03-09db-4a7a-b9a4-83612646190b}, !- Handle
  {e7d3eb64-de9e-4047-b305-3225e0376ba2}, !- Name
  {88cfda44-0e66-4ae5-a096-29b7f20a1eb1}, !- Source Object
  3,                                      !- Outlet Port
  {a3ee7cff-0230-49a0-8a7d-011aaa07471c}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {62598927-4522-457f-abad-492047b216f3}, !- Handle
  {7f507c5d-c88d-4e8b-869d-eb3dc94a21ad}; !- Object Name

OS:Schedule:Ruleset,
  {576402bc-a12a-4cc8-8428-ec05924bce6f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  {e9e3e993-7943-4b42-9be6-c02d2d084a5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9e3e993-7943-4b42-9be6-c02d2d084a5c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {d17a3a39-b0bd-464e-bb86-f3ee17ea001a}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  {10da90d8-8b99-4a8a-b30b-18bb466c52d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10da90d8-8b99-4a8a-b30b-18bb466c52d3}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {ed1e443f-a597-4644-b05b-1f1c8b0f2942}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c807f627-67c2-4df5-9079-849d1e33d763}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {ed1e443f-a597-4644-b05b-1f1c8b0f2942}; !- Layer 1

OS:Pipe:Indoor,
  {af459afa-3312-4f82-8176-2914e58fe6d5}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {c807f627-67c2-4df5-9079-849d1e33d763}, !- Construction
  {fddda795-1aec-487d-aab6-db049047af29}, !- Fluid Inlet Node
  {cb2cd2b5-66b1-4599-ab89-b67d98912b22}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {576402bc-a12a-4cc8-8428-ec05924bce6f}, !- Ambient Temperature Schedule
  {d17a3a39-b0bd-464e-bb86-f3ee17ea001a}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {e97c006e-c2f3-45ef-8949-942a566bec3a}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {cb2cd2b5-66b1-4599-ab89-b67d98912b22}, !- Inlet Port
  {e4e11911-3ca2-442b-bc73-8eb65e035120}; !- Outlet Port

OS:Connection,
  {fddda795-1aec-487d-aab6-db049047af29}, !- Handle
  {107e629e-c1f9-40c9-9a93-2aba501c2f48}, !- Name
  {31ddd3c9-82dd-4074-8da5-67346a7670aa}, !- Source Object
  3,                                      !- Outlet Port
  {af459afa-3312-4f82-8176-2914e58fe6d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb2cd2b5-66b1-4599-ab89-b67d98912b22}, !- Handle
  {98993acb-7670-48c6-bfcf-7b0ddf00b1d2}, !- Name
  {af459afa-3312-4f82-8176-2914e58fe6d5}, !- Source Object
  4,                                      !- Outlet Port
  {e97c006e-c2f3-45ef-8949-942a566bec3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e11911-3ca2-442b-bc73-8eb65e035120}, !- Handle
  {ce87570f-9f7d-452d-8e2c-1c4bbf8134a8}, !- Name
  {e97c006e-c2f3-45ef-8949-942a566bec3a}, !- Source Object
  3,                                      !- Outlet Port
  {9c989bbf-6c3d-41a8-9c3f-502918b11c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ebf91bfa-cef9-4797-aa79-e1288dda039b}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {89773cc1-abf3-4edb-b756-554deaf8c712}, !- Inlet Node Name
  {c5948ed0-0521-4014-abb2-b78a3dc1699b}; !- Outlet Node Name

OS:Node,
  {dfc9ebbc-f1a2-4e1a-baf9-d79212682271}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {06f6bc2d-2b89-47c1-92cc-14885b7fb717}, !- Inlet Port
  {89773cc1-abf3-4edb-b756-554deaf8c712}; !- Outlet Port

OS:Connection,
  {06f6bc2d-2b89-47c1-92cc-14885b7fb717}, !- Handle
  {1adea9a1-95ee-40cb-8203-2452d8f5a9b2}, !- Name
  {f6fa1916-5759-4634-b5f5-ce2e0f23b610}, !- Source Object
  4,                                      !- Outlet Port
  {dfc9ebbc-f1a2-4e1a-baf9-d79212682271}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a6a908f-b52d-4e63-90a7-2cb2453c51ea}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {c5948ed0-0521-4014-abb2-b78a3dc1699b}, !- Inlet Port
  {80f6a9e8-477f-443d-b2e3-f5480484a8d5}; !- Outlet Port

OS:Connection,
  {89773cc1-abf3-4edb-b756-554deaf8c712}, !- Handle
  {d7d7dee9-161a-4f25-b373-218865f550c5}, !- Name
  {dfc9ebbc-f1a2-4e1a-baf9-d79212682271}, !- Source Object
  3,                                      !- Outlet Port
  {ebf91bfa-cef9-4797-aa79-e1288dda039b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5948ed0-0521-4014-abb2-b78a3dc1699b}, !- Handle
  {86006674-a952-4a91-b414-0de94e3221dd}, !- Name
  {ebf91bfa-cef9-4797-aa79-e1288dda039b}, !- Source Object
  3,                                      !- Outlet Port
  {9a6a908f-b52d-4e63-90a7-2cb2453c51ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80f6a9e8-477f-443d-b2e3-f5480484a8d5}, !- Handle
  {f22d434d-17bf-4b91-b97f-b1a94bbb8381}, !- Name
  {9a6a908f-b52d-4e63-90a7-2cb2453c51ea}, !- Source Object
  3,                                      !- Outlet Port
  {a3ee7cff-0230-49a0-8a7d-011aaa07471c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {60cfff24-0778-4185-8920-6a4c51abe4a6}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {d8048afa-5716-4ccc-a98e-c3d25509ff8d}, !- Inlet Node Name
  {37fc191a-bc4e-448e-9b2e-eea75c96474d}; !- Outlet Node Name

OS:Node,
  {20c691bf-a866-4a21-9454-dc0eb3865c60}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {37fc191a-bc4e-448e-9b2e-eea75c96474d}, !- Inlet Port
  {077cefd0-e94b-4d84-809c-8002b7a25080}; !- Outlet Port

OS:Connection,
  {d8048afa-5716-4ccc-a98e-c3d25509ff8d}, !- Handle
  {43805aa7-21bc-42bb-a056-c75172b7e2e8}, !- Name
  {9ba83e86-016d-4e12-93a6-db0f4d37dc62}, !- Source Object
  3,                                      !- Outlet Port
  {60cfff24-0778-4185-8920-6a4c51abe4a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37fc191a-bc4e-448e-9b2e-eea75c96474d}, !- Handle
  {3afdacc0-d522-4048-974a-86b38523a5fd}, !- Name
  {60cfff24-0778-4185-8920-6a4c51abe4a6}, !- Source Object
  3,                                      !- Outlet Port
  {20c691bf-a866-4a21-9454-dc0eb3865c60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {077cefd0-e94b-4d84-809c-8002b7a25080}, !- Handle
  {f88cb6ee-00b5-40be-94ab-d32fae713911}, !- Name
  {20c691bf-a866-4a21-9454-dc0eb3865c60}, !- Source Object
  3,                                      !- Outlet Port
  {e8ef9a88-ffbd-487b-a3da-84dbd3391a65}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {546a1183-342f-4a3f-a99c-b665d1162321}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {380ce04e-f04f-4e5b-be98-208ad4b9ad91}, !- Inlet Node Name
  {ef3e4326-ccc0-4ae5-92e8-3966e1cbfbc0}; !- Outlet Node Name

OS:Node,
  {f4eb0c1c-6de3-4f90-ab6a-d22a6e2f03e0}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {02cab436-2cc4-4202-a3dc-fc0d9e2131f3}, !- Inlet Port
  {380ce04e-f04f-4e5b-be98-208ad4b9ad91}; !- Outlet Port

OS:Connection,
  {02cab436-2cc4-4202-a3dc-fc0d9e2131f3}, !- Handle
  {d8db970c-8d61-49d9-a65d-93a0c388ce4d}, !- Name
  {a3ee7cff-0230-49a0-8a7d-011aaa07471c}, !- Source Object
  2,                                      !- Outlet Port
  {f4eb0c1c-6de3-4f90-ab6a-d22a6e2f03e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {380ce04e-f04f-4e5b-be98-208ad4b9ad91}, !- Handle
  {09c9fc63-95e4-4409-a08f-212b9c184c4a}, !- Name
  {f4eb0c1c-6de3-4f90-ab6a-d22a6e2f03e0}, !- Source Object
  3,                                      !- Outlet Port
  {546a1183-342f-4a3f-a99c-b665d1162321}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef3e4326-ccc0-4ae5-92e8-3966e1cbfbc0}, !- Handle
  {cbea890f-5b0e-47ca-8519-d679341b3157}, !- Name
  {546a1183-342f-4a3f-a99c-b665d1162321}, !- Source Object
  3,                                      !- Outlet Port
  {8bb139bd-6f7e-4451-b0b1-32810686a662}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8cf6d943-3c03-4bd6-83e4-32ad729aff89}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {cd8a296b-5de1-4931-9e1d-790e3d615cbf}, !- Inlet Node Name
  {2a7bbdaa-c79d-4738-ae54-3a8b1e7c4c93}; !- Outlet Node Name

OS:Node,
  {27415fbf-85aa-48a6-928d-6f19bdf7ce65}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {798134cc-c693-4f01-8c27-f6b10edc4796}, !- Inlet Port
  {cd8a296b-5de1-4931-9e1d-790e3d615cbf}; !- Outlet Port

OS:Connection,
  {798134cc-c693-4f01-8c27-f6b10edc4796}, !- Handle
  {e8b89615-eecd-4249-8f1c-d19863699708}, !- Name
  {e8ef9a88-ffbd-487b-a3da-84dbd3391a65}, !- Source Object
  2,                                      !- Outlet Port
  {27415fbf-85aa-48a6-928d-6f19bdf7ce65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd8a296b-5de1-4931-9e1d-790e3d615cbf}, !- Handle
  {cbbf7ae5-5261-4a3d-bf47-ddf122dc9fbb}, !- Name
  {27415fbf-85aa-48a6-928d-6f19bdf7ce65}, !- Source Object
  3,                                      !- Outlet Port
  {8cf6d943-3c03-4bd6-83e4-32ad729aff89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a7bbdaa-c79d-4738-ae54-3a8b1e7c4c93}, !- Handle
  {55ee0cc2-ea2e-41df-92d9-40e05348ca30}, !- Name
  {8cf6d943-3c03-4bd6-83e4-32ad729aff89}, !- Source Object
  3,                                      !- Outlet Port
  {bc318051-033c-45f7-93e1-d0d1095b2fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0b4d50f-f3da-474d-816a-27834e7158ef}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 1.21gpm at 140F Inlet Water Node, !- Name
  {45956cde-547b-4e7f-9458-2663ca2ab438}, !- Inlet Port
  {4ca43edd-f4e1-493e-9fc9-c7b04998743b}; !- Outlet Port

OS:Connection,
  {45956cde-547b-4e7f-9458-2663ca2ab438}, !- Handle
  {2aae0f34-4cb3-473e-8f74-9759ac1a9664}, !- Name
  {9c989bbf-6c3d-41a8-9c3f-502918b11c02}, !- Source Object
  4,                                      !- Outlet Port
  {f0b4d50f-f3da-474d-816a-27834e7158ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb4816c5-12c6-42f2-80c2-59320f426ce9}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 1.21gpm at 140F Outlet Water Node, !- Name
  {f947883d-2643-441f-bafb-c2fd3c6bfc6e}, !- Inlet Port
  {cf94df39-a383-4ed9-95df-46a0bf00ea8e}; !- Outlet Port

OS:Connection,
  {4ca43edd-f4e1-493e-9fc9-c7b04998743b}, !- Handle
  {785f308a-78cd-4738-b460-c25c43c4f7b1}, !- Name
  {f0b4d50f-f3da-474d-816a-27834e7158ef}, !- Source Object
  3,                                      !- Outlet Port
  {a82a9d8a-e7ea-4d40-a33a-bfca0912ddda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f947883d-2643-441f-bafb-c2fd3c6bfc6e}, !- Handle
  {a44736d1-a2bd-4bc5-9e96-e4e2fc922d2c}, !- Name
  {a82a9d8a-e7ea-4d40-a33a-bfca0912ddda}, !- Source Object
  3,                                      !- Outlet Port
  {fb4816c5-12c6-42f2-80c2-59320f426ce9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf94df39-a383-4ed9-95df-46a0bf00ea8e}, !- Handle
  {da5cd787-a9c3-4239-bde2-9526f888f6ca}, !- Name
  {fb4816c5-12c6-42f2-80c2-59320f426ce9}, !- Source Object
  3,                                      !- Outlet Port
  {e8ef9a88-ffbd-487b-a3da-84dbd3391a65}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {d5829b9a-7973-448f-b34e-7466c2ac6ed3}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {671311e7-d653-4523-8fe8-6472b28f8f75}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ae633af5-a908-4bc6-963c-acd263f676a8}, !- Plant Side Inlet Node Name
  {538bca63-e90d-451d-b730-3f9d0d4f0666}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b74b656b-8f5c-4835-a1c9-96e7cbd32e2a}, !- Demand Side Inlet Node Name
  {73601907-dcfe-4fd1-9f85-6f3ee6aac0f0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {845959d9-3939-455e-af64-ff5ebc41f868}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {31d9163f-3da6-4547-9535-42ced503a2f5}, !- Demand Mixer Name
  {1fac702c-06e1-4df8-9720-c6014cb902b4}, !- Demand Splitter Name
  {04bc8c79-0d1a-4139-9823-1a74b827b811}, !- Supply Mixer Name
  {4e9065a5-2a89-48de-830a-61ae4a197568}; !- Supply Splitter Name

OS:Node,
  {5bb9d8b9-9a1e-4c45-b210-6a171ad905f0}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Inlet Node, !- Name
  {ae633af5-a908-4bc6-963c-acd263f676a8}, !- Inlet Port
  {9924d81c-8728-4528-8ae6-607a90a48957}; !- Outlet Port

OS:Node,
  {671311e7-d653-4523-8fe8-6472b28f8f75}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Outlet Node, !- Name
  {679fa879-2704-4d58-af97-f2049b28788f}, !- Inlet Port
  {538bca63-e90d-451d-b730-3f9d0d4f0666}; !- Outlet Port

OS:Node,
  {9ab8deb9-1b75-4b54-937a-719d798d5e2c}, !- Handle
  6.0gal Electricity Booster Water Heater - 22kBtu/hr Supply Inlet Water Node, !- Name
  {a327e0ef-f009-4a09-a0ae-77219db7f75b}, !- Inlet Port
  {3e454f34-5501-4adf-921e-2cd50ca1d899}; !- Outlet Port

OS:Connector:Mixer,
  {04bc8c79-0d1a-4139-9823-1a74b827b811}, !- Handle
  Connector Mixer 3,                      !- Name
  {5f9021ec-03b7-4936-ad6b-535e9e1ca325}, !- Outlet Branch Name
  {5946881a-1150-473d-99e8-793d9c03369b}, !- Inlet Branch Name 1
  {ed1ae7e9-37ef-4b09-b612-b393a96031b9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4e9065a5-2a89-48de-830a-61ae4a197568}, !- Handle
  Connector Splitter 3,                   !- Name
  {c7da87d0-e685-4c39-8427-5d686f10bb59}, !- Inlet Branch Name
  {a327e0ef-f009-4a09-a0ae-77219db7f75b}, !- Outlet Branch Name 1
  {79aaab0a-796b-4c46-a34e-082954e2a909}; !- Outlet Branch Name 2

OS:Connection,
  {ae633af5-a908-4bc6-963c-acd263f676a8}, !- Handle
  {46f30cce-b852-4239-9d00-acc756ff3d2e}, !- Name
  {d5829b9a-7973-448f-b34e-7466c2ac6ed3}, !- Source Object
  14,                                     !- Outlet Port
  {5bb9d8b9-9a1e-4c45-b210-6a171ad905f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a327e0ef-f009-4a09-a0ae-77219db7f75b}, !- Handle
  {a70fdd4f-d7f5-41a9-ade8-ddfc92f1d602}, !- Name
  {4e9065a5-2a89-48de-830a-61ae4a197568}, !- Source Object
  3,                                      !- Outlet Port
  {9ab8deb9-1b75-4b54-937a-719d798d5e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {538bca63-e90d-451d-b730-3f9d0d4f0666}, !- Handle
  {a4b22494-e68e-41ad-ad5f-5af4643b6cdd}, !- Name
  {671311e7-d653-4523-8fe8-6472b28f8f75}, !- Source Object
  3,                                      !- Outlet Port
  {d5829b9a-7973-448f-b34e-7466c2ac6ed3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4ef38f64-83fe-4489-b698-87a2ae351dc0}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Inlet Node, !- Name
  {b74b656b-8f5c-4835-a1c9-96e7cbd32e2a}, !- Inlet Port
  {0b4af0ff-2875-4f3a-8a76-8a510a600236}; !- Outlet Port

OS:Node,
  {5f660184-c5ce-43aa-8923-38f85f65bf82}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Outlet Node, !- Name
  {88dca16d-6318-4c3c-ba60-aca6d359dfc5}, !- Inlet Port
  {73601907-dcfe-4fd1-9f85-6f3ee6aac0f0}; !- Outlet Port

OS:Node,
  {4a354da3-11ce-43fa-a7f5-7dc890e11936}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {23ae4d0a-aaf8-4449-ac38-029746b85640}, !- Inlet Port
  {8e2142fb-a77f-4bc9-b067-6ac191361b36}; !- Outlet Port

OS:Connector:Mixer,
  {31d9163f-3da6-4547-9535-42ced503a2f5}, !- Handle
  Connector Mixer 4,                      !- Name
  {6ee1d68b-8342-4e2a-9679-29d477b2e3fd}, !- Outlet Branch Name
  {0ab29d4d-6532-4c5c-9aac-99698728d5b8}, !- Inlet Branch Name 1
  {e97292df-310e-4d9c-9bc0-054fa91fb1d5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1fac702c-06e1-4df8-9720-c6014cb902b4}, !- Handle
  Connector Splitter 4,                   !- Name
  {025cdeb3-bf2e-4193-b8ee-1093d0839c0e}, !- Inlet Branch Name
  {23ae4d0a-aaf8-4449-ac38-029746b85640}, !- Outlet Branch Name 1
  {9007eba4-62cb-4969-8c8c-e84940c76a06}; !- Outlet Branch Name 2

OS:Connection,
  {b74b656b-8f5c-4835-a1c9-96e7cbd32e2a}, !- Handle
  {dcf99b47-c368-4d0a-9725-96a7c3d0d31c}, !- Name
  {d5829b9a-7973-448f-b34e-7466c2ac6ed3}, !- Source Object
  17,                                     !- Outlet Port
  {4ef38f64-83fe-4489-b698-87a2ae351dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ae4d0a-aaf8-4449-ac38-029746b85640}, !- Handle
  {fe78fb61-2c4a-4575-a48d-2552247582a7}, !- Name
  {1fac702c-06e1-4df8-9720-c6014cb902b4}, !- Source Object
  3,                                      !- Outlet Port
  {4a354da3-11ce-43fa-a7f5-7dc890e11936}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73601907-dcfe-4fd1-9f85-6f3ee6aac0f0}, !- Handle
  {e75b70a4-f105-4e90-af03-1c488d422b61}, !- Name
  {5f660184-c5ce-43aa-8923-38f85f65bf82}, !- Source Object
  3,                                      !- Outlet Port
  {d5829b9a-7973-448f-b34e-7466c2ac6ed3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {858f9094-1cd9-4c26-8694-468a61a5635f}, !- Handle
  {d5829b9a-7973-448f-b34e-7466c2ac6ed3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {845959d9-3939-455e-af64-ff5ebc41f868}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {b452e2f4-6618-4feb-bf9d-b41a24b8bd91}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c8b6847e-5e14-4ae7-993e-3dd4e340b7ec}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {b452e2f4-6618-4feb-bf9d-b41a24b8bd91}, !- Schedule Type Limits Name
  {ca63a94f-d736-4100-83da-f8849cf61578}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca63a94f-d736-4100-83da-f8849cf61578}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {b452e2f4-6618-4feb-bf9d-b41a24b8bd91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2ea0f1da-465f-43ea-bd7f-6a649b2a50cc}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c8b6847e-5e14-4ae7-993e-3dd4e340b7ec}, !- Schedule Name
  {671311e7-d653-4523-8fe8-6472b28f8f75}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {919ca91f-7625-435e-88df-24aa4f7db56f}, !- Handle
  Booster Water Loop Pump,                !- Name
  {4528b7ed-281e-4c13-a858-0fd8f168b08a}, !- Inlet Node Name
  {08d27402-5371-4c83-815f-fa5307d546d6}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {0c11464d-3951-4a61-a7c9-ab061d8fd8b0}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {08d27402-5371-4c83-815f-fa5307d546d6}, !- Inlet Port
  {c7da87d0-e685-4c39-8427-5d686f10bb59}; !- Outlet Port

OS:Connection,
  {08d27402-5371-4c83-815f-fa5307d546d6}, !- Handle
  {68ce05ac-a8e7-45e7-beb0-7c23f9688f95}, !- Name
  {919ca91f-7625-435e-88df-24aa4f7db56f}, !- Source Object
  3,                                      !- Outlet Port
  {0c11464d-3951-4a61-a7c9-ab061d8fd8b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7da87d0-e685-4c39-8427-5d686f10bb59}, !- Handle
  {b725c2be-f4bb-4992-b896-0c285fbecd18}, !- Name
  {0c11464d-3951-4a61-a7c9-ab061d8fd8b0}, !- Source Object
  3,                                      !- Outlet Port
  {4e9065a5-2a89-48de-830a-61ae4a197568}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {fa943671-ddb1-46b8-8028-c2e325b5aa22}, !- Handle
  6.0gal Electricity Booster Water Heater - 22kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {c8b6847e-5e14-4ae7-993e-3dd4e340b7ec}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  6426.74852369584,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {baace994-78cd-4808-b37c-d0f6480b4d5b}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.05486284389925,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.05486284389925,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3e454f34-5501-4adf-921e-2cd50ca1d899}, !- Use Side Inlet Node Name
  {29d7345e-f193-4599-bedf-bf787082c1f4}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {baace994-78cd-4808-b37c-d0f6480b4d5b}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {b452e2f4-6618-4feb-bf9d-b41a24b8bd91}, !- Schedule Type Limits Name
  {62619e1e-a4c3-4331-9724-3954d793996a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62619e1e-a4c3-4331-9724-3954d793996a}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {b452e2f4-6618-4feb-bf9d-b41a24b8bd91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {751596a8-761d-4ff3-9572-d33afcbaf7f5}, !- Handle
  6.0gal Electricity Booster Water Heater - 22kBtu/hr Supply Outlet Water Node, !- Name
  {29d7345e-f193-4599-bedf-bf787082c1f4}, !- Inlet Port
  {5946881a-1150-473d-99e8-793d9c03369b}; !- Outlet Port

OS:Connection,
  {3e454f34-5501-4adf-921e-2cd50ca1d899}, !- Handle
  {50f64844-23f9-4b7f-bf76-42bd8bafad24}, !- Name
  {9ab8deb9-1b75-4b54-937a-719d798d5e2c}, !- Source Object
  3,                                      !- Outlet Port
  {fa943671-ddb1-46b8-8028-c2e325b5aa22}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {29d7345e-f193-4599-bedf-bf787082c1f4}, !- Handle
  {c725f14a-b806-4e9d-8f4b-aacdcf9cefa2}, !- Name
  {fa943671-ddb1-46b8-8028-c2e325b5aa22}, !- Source Object
  32,                                     !- Outlet Port
  {751596a8-761d-4ff3-9572-d33afcbaf7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5946881a-1150-473d-99e8-793d9c03369b}, !- Handle
  {644a26fb-8847-45ac-ae2a-547a62353f02}, !- Name
  {751596a8-761d-4ff3-9572-d33afcbaf7f5}, !- Source Object
  3,                                      !- Outlet Port
  {04bc8c79-0d1a-4139-9823-1a74b827b811}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ab0fd018-9eec-46b8-920d-6d08e332bbaa}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {6141dd79-9456-4ac9-b4f6-19db791943e7}, !- Inlet Node Name
  {584291d6-512e-4d45-9ba0-c78449932589}; !- Outlet Node Name

OS:Node,
  {04849c51-6ff3-4935-a768-97a6c9ad4c75}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {79aaab0a-796b-4c46-a34e-082954e2a909}, !- Inlet Port
  {6141dd79-9456-4ac9-b4f6-19db791943e7}; !- Outlet Port

OS:Connection,
  {79aaab0a-796b-4c46-a34e-082954e2a909}, !- Handle
  {1b561397-3b03-44ea-ac6f-152032f3d7b1}, !- Name
  {4e9065a5-2a89-48de-830a-61ae4a197568}, !- Source Object
  4,                                      !- Outlet Port
  {04849c51-6ff3-4935-a768-97a6c9ad4c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d1dc860-9170-4ad6-92ed-1b428ad73f0a}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {584291d6-512e-4d45-9ba0-c78449932589}, !- Inlet Port
  {ed1ae7e9-37ef-4b09-b612-b393a96031b9}; !- Outlet Port

OS:Connection,
  {6141dd79-9456-4ac9-b4f6-19db791943e7}, !- Handle
  {6cf13d65-43b8-4008-bea0-fc4ce7146a85}, !- Name
  {04849c51-6ff3-4935-a768-97a6c9ad4c75}, !- Source Object
  3,                                      !- Outlet Port
  {ab0fd018-9eec-46b8-920d-6d08e332bbaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {584291d6-512e-4d45-9ba0-c78449932589}, !- Handle
  {17454109-bd77-4c50-b7d9-2c60eb6ab9c6}, !- Name
  {ab0fd018-9eec-46b8-920d-6d08e332bbaa}, !- Source Object
  3,                                      !- Outlet Port
  {0d1dc860-9170-4ad6-92ed-1b428ad73f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed1ae7e9-37ef-4b09-b612-b393a96031b9}, !- Handle
  {907ffaa4-8683-49e2-a5c2-086dbdaa6289}, !- Name
  {0d1dc860-9170-4ad6-92ed-1b428ad73f0a}, !- Source Object
  3,                                      !- Outlet Port
  {04bc8c79-0d1a-4139-9823-1a74b827b811}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {57363fbb-4a70-4910-ad0a-244215194eae}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {8e2142fb-a77f-4bc9-b067-6ac191361b36}, !- Inlet Node Name
  {d1c1363a-d210-4564-9d6c-d001feedf38c}; !- Outlet Node Name

OS:Node,
  {a59ea936-d98b-472d-9c99-d889b060905b}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {d1c1363a-d210-4564-9d6c-d001feedf38c}, !- Inlet Port
  {0ab29d4d-6532-4c5c-9aac-99698728d5b8}; !- Outlet Port

OS:Connection,
  {8e2142fb-a77f-4bc9-b067-6ac191361b36}, !- Handle
  {ea82091a-512f-4c72-9e7e-3def53ae4447}, !- Name
  {4a354da3-11ce-43fa-a7f5-7dc890e11936}, !- Source Object
  3,                                      !- Outlet Port
  {57363fbb-4a70-4910-ad0a-244215194eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c1363a-d210-4564-9d6c-d001feedf38c}, !- Handle
  {b8aafb29-0b3d-43f9-91a7-bc5243b11906}, !- Name
  {57363fbb-4a70-4910-ad0a-244215194eae}, !- Source Object
  3,                                      !- Outlet Port
  {a59ea936-d98b-472d-9c99-d889b060905b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ab29d4d-6532-4c5c-9aac-99698728d5b8}, !- Handle
  {80343c96-be4d-49bd-82aa-c193cdfa555a}, !- Name
  {a59ea936-d98b-472d-9c99-d889b060905b}, !- Source Object
  3,                                      !- Outlet Port
  {31d9163f-3da6-4547-9535-42ced503a2f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {31ea4358-fdbc-41d4-95e1-d0a9079d416a}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {4f05aef5-aec1-4eef-895b-830b1fd6e662}, !- Inlet Node Name
  {679fa879-2704-4d58-af97-f2049b28788f}; !- Outlet Node Name

OS:Node,
  {f31e5171-4eac-4ccc-8f27-4c60d7cf56c8}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {5f9021ec-03b7-4936-ad6b-535e9e1ca325}, !- Inlet Port
  {4f05aef5-aec1-4eef-895b-830b1fd6e662}; !- Outlet Port

OS:Connection,
  {5f9021ec-03b7-4936-ad6b-535e9e1ca325}, !- Handle
  {584fe1af-1295-4983-a056-776f7eee15d5}, !- Name
  {04bc8c79-0d1a-4139-9823-1a74b827b811}, !- Source Object
  2,                                      !- Outlet Port
  {f31e5171-4eac-4ccc-8f27-4c60d7cf56c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f05aef5-aec1-4eef-895b-830b1fd6e662}, !- Handle
  {40bd4511-f4ae-4213-9c55-397306eeca18}, !- Name
  {f31e5171-4eac-4ccc-8f27-4c60d7cf56c8}, !- Source Object
  3,                                      !- Outlet Port
  {31ea4358-fdbc-41d4-95e1-d0a9079d416a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {679fa879-2704-4d58-af97-f2049b28788f}, !- Handle
  {9a95f08d-de3d-413e-84b7-ca8119a59f00}, !- Name
  {31ea4358-fdbc-41d4-95e1-d0a9079d416a}, !- Source Object
  3,                                      !- Outlet Port
  {671311e7-d653-4523-8fe8-6472b28f8f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0544d5f2-6ec3-49fd-8b42-b6eca9d06e31}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {0b4af0ff-2875-4f3a-8a76-8a510a600236}, !- Inlet Node Name
  {da1247b3-eea3-4f9f-8263-6dc47c4d4752}; !- Outlet Node Name

OS:Node,
  {b32559e4-2fda-4c66-a732-ff01d4a57fc9}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {da1247b3-eea3-4f9f-8263-6dc47c4d4752}, !- Inlet Port
  {025cdeb3-bf2e-4193-b8ee-1093d0839c0e}; !- Outlet Port

OS:Connection,
  {0b4af0ff-2875-4f3a-8a76-8a510a600236}, !- Handle
  {2cd01440-4171-45d4-9085-16786e8a4908}, !- Name
  {4ef38f64-83fe-4489-b698-87a2ae351dc0}, !- Source Object
  3,                                      !- Outlet Port
  {0544d5f2-6ec3-49fd-8b42-b6eca9d06e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da1247b3-eea3-4f9f-8263-6dc47c4d4752}, !- Handle
  {e5fec008-9bda-4f06-88a6-6e726e5f16ce}, !- Name
  {0544d5f2-6ec3-49fd-8b42-b6eca9d06e31}, !- Source Object
  3,                                      !- Outlet Port
  {b32559e4-2fda-4c66-a732-ff01d4a57fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {025cdeb3-bf2e-4193-b8ee-1093d0839c0e}, !- Handle
  {5b159302-d39d-495c-b398-d85db9b0daa4}, !- Name
  {b32559e4-2fda-4c66-a732-ff01d4a57fc9}, !- Source Object
  3,                                      !- Outlet Port
  {1fac702c-06e1-4df8-9720-c6014cb902b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f310c3e4-1c17-4731-8cf2-169a265d24e6}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {ec54c25d-9007-4e34-8d03-787d521ac473}, !- Inlet Node Name
  {88dca16d-6318-4c3c-ba60-aca6d359dfc5}; !- Outlet Node Name

OS:Node,
  {c598aa80-cbd0-44bc-ac05-1cc8845fa0d2}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {6ee1d68b-8342-4e2a-9679-29d477b2e3fd}, !- Inlet Port
  {ec54c25d-9007-4e34-8d03-787d521ac473}; !- Outlet Port

OS:Connection,
  {6ee1d68b-8342-4e2a-9679-29d477b2e3fd}, !- Handle
  {8479c6da-b296-4de4-99b9-0bf707162e3c}, !- Name
  {31d9163f-3da6-4547-9535-42ced503a2f5}, !- Source Object
  2,                                      !- Outlet Port
  {c598aa80-cbd0-44bc-ac05-1cc8845fa0d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec54c25d-9007-4e34-8d03-787d521ac473}, !- Handle
  {1634f161-edfe-4a20-82b3-fbee630725f9}, !- Name
  {c598aa80-cbd0-44bc-ac05-1cc8845fa0d2}, !- Source Object
  3,                                      !- Outlet Port
  {f310c3e4-1c17-4731-8cf2-169a265d24e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88dca16d-6318-4c3c-ba60-aca6d359dfc5}, !- Handle
  {50739676-3872-4cd3-b481-bd297ff5f320}, !- Name
  {f310c3e4-1c17-4731-8cf2-169a265d24e6}, !- Source Object
  3,                                      !- Outlet Port
  {5f660184-c5ce-43aa-8923-38f85f65bf82}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {7aaed597-1b27-4f0e-acca-d4ca26a50f2f}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {4fa193ec-d941-4252-a420-4ffeeeb89b82}, !- Loop Demand Side Inlet Node
  {f2a746b9-cda5-4c84-9581-517be14e365a}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {9924d81c-8728-4528-8ae6-607a90a48957}, !- Loop Supply Side Inlet Node
  {18ad26bc-960a-43ff-b674-b315c6448928}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {cdd00f37-c22f-463a-b675-140e48e41540}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {18ad26bc-960a-43ff-b674-b315c6448928}, !- Inlet Port
  {4528b7ed-281e-4c13-a858-0fd8f168b08a}; !- Outlet Port

OS:Connection,
  {9924d81c-8728-4528-8ae6-607a90a48957}, !- Handle
  {e2ea2f4a-e691-4964-9e2b-0b43dae3d3dc}, !- Name
  {5bb9d8b9-9a1e-4c45-b210-6a171ad905f0}, !- Source Object
  3,                                      !- Outlet Port
  {7aaed597-1b27-4f0e-acca-d4ca26a50f2f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {18ad26bc-960a-43ff-b674-b315c6448928}, !- Handle
  {bf9a0914-2ef2-4fd8-986e-f44fdf5c1cf8}, !- Name
  {7aaed597-1b27-4f0e-acca-d4ca26a50f2f}, !- Source Object
  7,                                      !- Outlet Port
  {cdd00f37-c22f-463a-b675-140e48e41540}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4528b7ed-281e-4c13-a858-0fd8f168b08a}, !- Handle
  {d8aff326-4a4d-4112-9e51-276dff9318b1}, !- Name
  {cdd00f37-c22f-463a-b675-140e48e41540}, !- Source Object
  3,                                      !- Outlet Port
  {919ca91f-7625-435e-88df-24aa4f7db56f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9b549ef-889a-4da8-b082-535dae109009}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {6c7641aa-e431-4c2f-a0f4-ef6ff1d4da8a}, !- Inlet Port
  {4fa193ec-d941-4252-a420-4ffeeeb89b82}; !- Outlet Port

OS:Connection,
  {6c7641aa-e431-4c2f-a0f4-ef6ff1d4da8a}, !- Handle
  {750fdb53-546d-4bb2-b78b-7610abbee1ee}, !- Name
  {9c989bbf-6c3d-41a8-9c3f-502918b11c02}, !- Source Object
  5,                                      !- Outlet Port
  {d9b549ef-889a-4da8-b082-535dae109009}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf0ff0b9-86fd-4422-b191-e284204c461e}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {f2a746b9-cda5-4c84-9581-517be14e365a}, !- Inlet Port
  {f7723793-0c4b-498d-ab18-73560419f3b9}; !- Outlet Port

OS:Connection,
  {4fa193ec-d941-4252-a420-4ffeeeb89b82}, !- Handle
  {c0734180-687f-48c6-af77-db1f204b4bf2}, !- Name
  {d9b549ef-889a-4da8-b082-535dae109009}, !- Source Object
  3,                                      !- Outlet Port
  {7aaed597-1b27-4f0e-acca-d4ca26a50f2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2a746b9-cda5-4c84-9581-517be14e365a}, !- Handle
  {3ae7aaba-1538-48f0-ac25-ec382505e5c5}, !- Name
  {7aaed597-1b27-4f0e-acca-d4ca26a50f2f}, !- Source Object
  4,                                      !- Outlet Port
  {bf0ff0b9-86fd-4422-b191-e284204c461e}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {f4de1c3b-d4b0-452f-99d9-529e1d86844b}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {f7723793-0c4b-498d-ab18-73560419f3b9}, !- Inlet Node
  {d467d45e-6879-4895-a83c-8388389b5ffb}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {0433de03-88d3-4b8f-9ecd-bc88379ad828}; !- Source Temperature Schedule Name {C}

OS:Node,
  {20bdb167-36bb-4717-9a6c-2819dbdf4927}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {d467d45e-6879-4895-a83c-8388389b5ffb}, !- Inlet Port
  {699f08f2-6ae2-4e1c-bff0-6a3476d1e523}; !- Outlet Port

OS:Connection,
  {f7723793-0c4b-498d-ab18-73560419f3b9}, !- Handle
  {1a7b3959-40cc-4f6b-8be6-30272ccceaad}, !- Name
  {bf0ff0b9-86fd-4422-b191-e284204c461e}, !- Source Object
  3,                                      !- Outlet Port
  {f4de1c3b-d4b0-452f-99d9-529e1d86844b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d467d45e-6879-4895-a83c-8388389b5ffb}, !- Handle
  {011177fa-716a-4bb4-b595-ff03a86b5130}, !- Name
  {f4de1c3b-d4b0-452f-99d9-529e1d86844b}, !- Source Object
  3,                                      !- Outlet Port
  {20bdb167-36bb-4717-9a6c-2819dbdf4927}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {699f08f2-6ae2-4e1c-bff0-6a3476d1e523}, !- Handle
  {381b505e-590e-4583-8e77-8afd9d50b72c}, !- Name
  {20bdb167-36bb-4717-9a6c-2819dbdf4927}, !- Source Object
  3,                                      !- Outlet Port
  {e8ef9a88-ffbd-487b-a3da-84dbd3391a65}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {0a0c36c9-5e90-4958-a6ef-3680db02a297}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {0433de03-88d3-4b8f-9ecd-bc88379ad828}, !- Handle
  Mains Water Temperature,                !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {c5c094bd-4b27-4d3c-86ff-b42f88aa3fbf}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {0433de03-88d3-4b8f-9ecd-bc88379ad828}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {23872880-76d5-46c9-a541-cf70fc1d7707}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {c5c094bd-4b27-4d3c-86ff-b42f88aa3fbf} = {0a0c36c9-5e90-4958-a6ef-3680db02a297}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {c30bd801-4a4e-4257-884b-a989db48872a}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {23872880-76d5-46c9-a541-cf70fc1d7707}; !- Program Name 1

OS:Node,
  {2c505820-5be8-4bd9-b6aa-921e953151fb}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 1.81gpm at 180F Inlet Water Node, !- Name
  {9007eba4-62cb-4969-8c8c-e84940c76a06}, !- Inlet Port
  {38b979be-629d-463d-8e8c-7809e4167679}; !- Outlet Port

OS:Connection,
  {9007eba4-62cb-4969-8c8c-e84940c76a06}, !- Handle
  {92ce128f-53c9-4b93-ab95-55c48a6728d2}, !- Name
  {1fac702c-06e1-4df8-9720-c6014cb902b4}, !- Source Object
  4,                                      !- Outlet Port
  {2c505820-5be8-4bd9-b6aa-921e953151fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d628fee-4641-40a4-91bc-4a3b5fdf8168}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 1.81gpm at 180F Outlet Water Node, !- Name
  {e70122f5-4441-4cfd-acd9-f00cc495b7e7}, !- Inlet Port
  {e97292df-310e-4d9c-9bc0-054fa91fb1d5}; !- Outlet Port

OS:Connection,
  {38b979be-629d-463d-8e8c-7809e4167679}, !- Handle
  {f95ab7ca-aa73-404d-ab31-54847b404b2b}, !- Name
  {2c505820-5be8-4bd9-b6aa-921e953151fb}, !- Source Object
  3,                                      !- Outlet Port
  {7b31dada-167e-4e93-a93b-36b3a25bea39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e70122f5-4441-4cfd-acd9-f00cc495b7e7}, !- Handle
  {c823c33c-61c3-4125-8cb1-70c4dac2e6e8}, !- Name
  {7b31dada-167e-4e93-a93b-36b3a25bea39}, !- Source Object
  3,                                      !- Outlet Port
  {5d628fee-4641-40a4-91bc-4a3b5fdf8168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e97292df-310e-4d9c-9bc0-054fa91fb1d5}, !- Handle
  {2e4eed48-6ad2-4eb2-ba3a-d32000b389d9}, !- Name
  {5d628fee-4641-40a4-91bc-4a3b5fdf8168}, !- Source Object
  3,                                      !- Outlet Port
  {31d9163f-3da6-4547-9535-42ced503a2f5}, !- Target Object
  4;                                      !- Inlet Port

OS:Refrigeration:WalkIn,
  {0c46d845-a6d7-41bd-ac64-f289723e5a86}, !- Handle
  Full Service Restaurant Cooler,         !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  2256.64724032611,                       !- Rated Coil Cooling Capacity {W}
  2.00000000000006,                       !- Operating Temperature {C}
  -3.88888888888886,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  200,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  100,                                    !- Rated Total Lighting Power {W}
  {78677e82-09cf-46fb-90f0-04d358eb232d}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {e667e92a-50af-47dd-8456-57df53e7cf40}, !- Defrost Schedule Name
  {cbcc12a5-83c0-418f-b84c-ee6a8905081e}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  9.290304,                               !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {6a0d18c1-cd4f-4f39-a086-2fe5f3c8e1fe}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {6a0d18c1-cd4f-4f39-a086-2fe5f3c8e1fe}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {aa1f4d41-e25e-4699-9a8a-13e3f1dc749c}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {79dfbac9-b771-4a6a-86b2-ccfcb48cad10}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {78677e82-09cf-46fb-90f0-04d358eb232d}, !- Handle
  Always On,                              !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  {61de458e-ad58-4578-b994-f5817cacab2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61de458e-ad58-4578-b994-f5817cacab2a}, !- Handle
  Always On Default,                      !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {79dfbac9-b771-4a6a-86b2-ccfcb48cad10}, !- Handle
  door_wi_sched,                          !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  {f0d50b3f-2b0c-4098-bd32-4d14e6c40c59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0d50b3f-2b0c-4098-bd32-4d14e6c40c59}, !- Handle
  door_wi_sched Default,                  !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {faafd75c-ec0f-4f6b-b604-61ab89e6cb17}, !- Handle
  {0c46d845-a6d7-41bd-ac64-f289723e5a86}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {e667e92a-50af-47dd-8456-57df53e7cf40}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  {bcc591ab-c931-4f34-a82c-2ae48fa5ad5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcc591ab-c931-4f34-a82c-2ae48fa5ad5c}, !- Handle
  Refrigeration Defrost Schedule Default - Full Service Restaurant Cooler, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {cbcc12a5-83c0-418f-b84c-ee6a8905081e}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  {920f759d-98f7-45eb-bc7c-448f1b9f94f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {920f759d-98f7-45eb-bc7c-448f1b9f94f3}, !- Handle
  Refrigeration Dripdown Schedule Default - Full Service Restaurant Cooler, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {4144f703-b088-4812-9017-c7f658540a5a}, !- Handle
  Medium Temperature,                     !- Name
  {23cff0de-b5e7-411d-b3c3-0d037986efa5}, !- Refrigerated CaseAndWalkInList Name
  {ec3f7be9-2c41-4b44-af52-9e7a1e449506}, !- Refrigeration TransferLoad List Name
  {e89e2a9c-d2bf-4375-a566-f8392a715de0}, !- Refrigeration Condenser Name
  {43cb1f88-862a-4a4e-8980-eabee59d2e3d}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {02aaf995-a5a1-4d2a-addb-10b4fab8f1d8}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {23cff0de-b5e7-411d-b3c3-0d037986efa5}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {0c46d845-a6d7-41bd-ac64-f289723e5a86}; !- Model Object 1

OS:ModelObjectList,
  {ec3f7be9-2c41-4b44-af52-9e7a1e449506}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {43cb1f88-862a-4a4e-8980-eabee59d2e3d}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {2ce5862c-4417-4da7-b36e-5fd690537e2c}; !- Model Object 1

OS:ModelObjectList,
  {02aaf995-a5a1-4d2a-addb-10b4fab8f1d8}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {2ce5862c-4417-4da7-b36e-5fd690537e2c}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {e0409f35-6252-4eeb-8faf-6fd42e540dad}, !- Refrigeration Compressor Power Curve Name
  {392c7e3c-9a47-4190-bcc2-a459de0c5bab}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {c5f099aa-146e-4f62-b40a-751e3a4df2e9}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {a998cdb0-1158-4bdc-a19f-34b837648bd8}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {e0409f35-6252-4eeb-8faf-6fd42e540dad}, !- Handle
  MT_compressor_power_smallandold,        !- Name
  483.6,                                  !- Coefficient1 Constant
  -53.2,                                  !- Coefficient2 x
  -1.384,                                 !- Coefficient3 x**2
  56.19,                                  !- Coefficient4 y
  0.003688,                               !- Coefficient5 y**2
  1.439,                                  !- Coefficient6 x*y
  -0.008268,                              !- Coefficient7 x**3
  -0.00281,                               !- Coefficient8 y**3
  0.007222,                               !- Coefficient9 x**2*y
  0.006025,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {392c7e3c-9a47-4190-bcc2-a459de0c5bab}, !- Handle
  MT_compressor_capacity_smallandold,     !- Name
  15000,                                  !- Coefficient1 Constant
  541.8,                                  !- Coefficient2 x
  7.285,                                  !- Coefficient3 x**2
  -118,                                   !- Coefficient4 y
  -0.3645,                                !- Coefficient5 y**2
  -3.05,                                  !- Coefficient6 x*y
  0.0344,                                 !- Coefficient7 x**3
  0.00225,                                !- Coefficient8 y**3
  -0.03927,                               !- Coefficient9 x**2*y
  -0.007307,                              !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {ab9ceabe-4bae-4adc-86d9-b38c8061935f}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {e89e2a9c-d2bf-4375-a566-f8392a715de0}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {ab9ceabe-4bae-4adc-86d9-b38c8061935f}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  96.7134531632809,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {6c05e6e9-b531-4dfe-9e14-943d21d108f6}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:WalkIn,
  {e34d5dde-f774-4838-b10b-0ae4a35ad658}, !- Handle
  Full Service Restaurant Freezer,        !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  1670.50509998167,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  180,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  80,                                     !- Rated Total Lighting Power {W}
  {78677e82-09cf-46fb-90f0-04d358eb232d}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {748eb3d1-5430-415e-be82-b1a35d239692}, !- Defrost Schedule Name
  {8c961c84-d681-443b-bfd6-40ed14a03adb}, !- Defrost Drip-Down Schedule Name
  2000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  7.4322432,                              !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {14aac332-5051-4e32-a522-b11b2e284e4b}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {14aac332-5051-4e32-a522-b11b2e284e4b}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {aa1f4d41-e25e-4699-9a8a-13e3f1dc749c}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {79dfbac9-b771-4a6a-86b2-ccfcb48cad10}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {a377dacf-e6dc-4086-8af9-a90253ef7b2e}, !- Handle
  {e34d5dde-f774-4838-b10b-0ae4a35ad658}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {748eb3d1-5430-415e-be82-b1a35d239692}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  {3b390b07-afa9-4785-b959-7ff5ccc964f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b390b07-afa9-4785-b959-7ff5ccc964f1}, !- Handle
  Refrigeration Defrost Schedule Default - Full Service Restaurant Freezer, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {8c961c84-d681-443b-bfd6-40ed14a03adb}, !- Handle
  Refrigeration Dripdown Schedule 1,      !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  {659462b8-2b8a-49b2-adfd-4ba7953d10c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {659462b8-2b8a-49b2-adfd-4ba7953d10c9}, !- Handle
  Refrigeration Dripdown Schedule Default - Full Service Restaurant Freezer, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {ab3992f3-4b57-4bf7-8e81-b1f83028c609}, !- Handle
  Low Temperature,                        !- Name
  {07fb2b5b-f64e-4268-84f2-a0aa4b22fcc9}, !- Refrigerated CaseAndWalkInList Name
  {3d001667-481d-4fdc-9cde-e418f367e25c}, !- Refrigeration TransferLoad List Name
  {084ac323-fd71-480d-b868-776e2e00ddbe}, !- Refrigeration Condenser Name
  {0d720a6c-46f6-4c9b-aef5-a21a8ee913aa}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {5710f628-87fc-45c0-936c-c3bd6a9b9482}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {07fb2b5b-f64e-4268-84f2-a0aa4b22fcc9}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {e34d5dde-f774-4838-b10b-0ae4a35ad658}; !- Model Object 1

OS:ModelObjectList,
  {3d001667-481d-4fdc-9cde-e418f367e25c}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {0d720a6c-46f6-4c9b-aef5-a21a8ee913aa}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {6a40b961-f8d9-498b-97a6-e6e12c571402}; !- Model Object 1

OS:ModelObjectList,
  {5710f628-87fc-45c0-936c-c3bd6a9b9482}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Refrigeration:Compressor,
  {6a40b961-f8d9-498b-97a6-e6e12c571402}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {b550283b-1861-4e26-9d76-57fabc1ecf67}, !- Refrigeration Compressor Power Curve Name
  {0e7829c0-5dab-4179-b346-27d231b4b3ab}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {165ee716-6258-4e19-a4a2-7458a7b9b21c}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {4a5f48aa-9b19-40cb-918b-cc7a46fb5799}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {b550283b-1861-4e26-9d76-57fabc1ecf67}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {0e7829c0-5dab-4179-b346-27d231b4b3ab}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {6bd477d6-4522-43d7-b7d4-63dd52958552}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {084ac323-fd71-480d-b868-776e2e00ddbe}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {6bd477d6-4522-43d7-b7d4-63dd52958552}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  71.593075718273,                        !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {e1733d12-ccf3-457a-8101-6cc19bf5d075}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:ThermostatSetpoint:DualSetpoint,
  {72c6eda3-ad22-476c-9c66-e2bb014d2ea4}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {568cf138-0402-48c5-b823-ab91686e3460}, !- Heating Setpoint Temperature Schedule Name
  {ccfb620d-3253-4e91-98a2-0189dd51bda8}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {568cf138-0402-48c5-b823-ab91686e3460}, !- Handle
  FullServiceRestaurant HtgSetp,          !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  {dae5826a-2f8b-4aa5-b9de-633157c7d983}, !- Default Day Schedule Name
  {852561d1-c189-4d54-9bf8-2a749a35fb26}, !- Summer Design Day Schedule Name
  {2390bec1-9e1a-40a6-aafd-935c7263ac9f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dae5826a-2f8b-4aa5-b9de-633157c7d983}, !- Handle
  FullServiceRestaurant HtgSetp Default,  !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {78592065-3e0c-4e60-a62e-c015633f499e}, !- Handle
  FullServiceRestaurant HtgSetp Summer Design Day, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {678aef23-dcc9-4a97-8ebb-edfee6897150}, !- Handle
  FullServiceRestaurant HtgSetp Winter Design Day, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ccfb620d-3253-4e91-98a2-0189dd51bda8}, !- Handle
  FullServiceRestaurant ClgSetp,          !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  {503f61a7-57b9-4c73-99d9-352e46e5f805}, !- Default Day Schedule Name
  {e68b62c7-33fb-4e01-a8d4-6425b1fed2e2}, !- Summer Design Day Schedule Name
  {61bbb88d-c5c0-4a05-bc7e-60356177c6f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {503f61a7-57b9-4c73-99d9-352e46e5f805}, !- Handle
  FullServiceRestaurant ClgSetp Default,  !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.7777777777778;                       !- Value Until Time 3

OS:Schedule:Day,
  {52f01c4b-45ed-41b7-a7b4-ca3eb93e3428}, !- Handle
  FullServiceRestaurant ClgSetp Summer Design Day, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {41f4cbb5-3023-4d90-8fc5-1f94e965c375}, !- Handle
  FullServiceRestaurant ClgSetp Winter Design Day, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {339915cf-aa6b-4a67-9472-24c0f7f5a17e}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {568cf138-0402-48c5-b823-ab91686e3460}, !- Heating Setpoint Temperature Schedule Name
  {ccfb620d-3253-4e91-98a2-0189dd51bda8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca0c3491-87f3-46eb-91ad-21575ca224df}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {568cf138-0402-48c5-b823-ab91686e3460}, !- Heating Setpoint Temperature Schedule Name
  {ccfb620d-3253-4e91-98a2-0189dd51bda8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5327ba32-5a79-4286-9525-b9cdd81d3166}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {568cf138-0402-48c5-b823-ab91686e3460}, !- Heating Setpoint Temperature Schedule Name
  {ccfb620d-3253-4e91-98a2-0189dd51bda8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8bdebfc-b22d-48d3-bf1c-dcae7f7a2528}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {568cf138-0402-48c5-b823-ab91686e3460}, !- Heating Setpoint Temperature Schedule Name
  {ccfb620d-3253-4e91-98a2-0189dd51bda8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2203c09d-7c93-46e9-b6d7-7ecacc35ad39}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {568cf138-0402-48c5-b823-ab91686e3460}, !- Heating Setpoint Temperature Schedule Name
  {ccfb620d-3253-4e91-98a2-0189dd51bda8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3e0b16e-b76a-47c1-b947-1d5082db5de8}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {d809613d-e299-4d1a-b2f5-7b5ba31425b6}, !- Heating Setpoint Temperature Schedule Name
  {2680fa8e-4043-4302-b836-befc3f1b5fd6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d809613d-e299-4d1a-b2f5-7b5ba31425b6}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen,  !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  {65f0fca5-96a2-463c-bc2b-dbe6c50941fc}, !- Default Day Schedule Name
  {bbdd10f1-5f4a-43ee-a86d-038fe2de816c}, !- Summer Design Day Schedule Name
  {a37cb62f-1232-4f08-91c6-e6bb98b7fa4f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {65f0fca5-96a2-463c-bc2b-dbe6c50941fc}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Default, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {3459d541-89ce-41f0-925e-a65f1ff5073e}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Summer Design Day, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {efad4ada-6e33-4b7b-9bcc-a080a955a1cf}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Winter Design Day, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {2680fa8e-4043-4302-b836-befc3f1b5fd6}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen,  !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  {545b8c27-cdf4-4ee1-ac1d-11afa0a6e6d5}, !- Default Day Schedule Name
  {32d9d1ef-ce65-4a2e-baee-fd0bb6795fb5}, !- Summer Design Day Schedule Name
  {e4396b59-ed92-42d3-a1e0-55a7910387ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {545b8c27-cdf4-4ee1-ac1d-11afa0a6e6d5}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Default, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.7777777777778;                       !- Value Until Time 3

OS:Schedule:Day,
  {36e15261-cd2e-40a4-918d-055cf7c0b022}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Summer Design Day, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Day,
  {0dfc9130-f271-4bc2-a97d-9e06d3aabec9}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Winter Design Day, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a33e8890-3afa-4538-9886-8ce6e7e1a737}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {d809613d-e299-4d1a-b2f5-7b5ba31425b6}, !- Heating Setpoint Temperature Schedule Name
  {2680fa8e-4043-4302-b836-befc3f1b5fd6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ef16186-73c9-4a57-a979-8effa59d8b59}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {d809613d-e299-4d1a-b2f5-7b5ba31425b6}, !- Heating Setpoint Temperature Schedule Name
  {2680fa8e-4043-4302-b836-befc3f1b5fd6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6b9bd8a-c80c-4c1b-abd9-3faa6279b07f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {d809613d-e299-4d1a-b2f5-7b5ba31425b6}, !- Heating Setpoint Temperature Schedule Name
  {2680fa8e-4043-4302-b836-befc3f1b5fd6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fefa7a4-36e9-4759-aee4-e014b4278e63}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {d809613d-e299-4d1a-b2f5-7b5ba31425b6}, !- Heating Setpoint Temperature Schedule Name
  {2680fa8e-4043-4302-b836-befc3f1b5fd6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fc2c4a7-c81e-483f-9021-b3c2be59c047}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {d809613d-e299-4d1a-b2f5-7b5ba31425b6}, !- Heating Setpoint Temperature Schedule Name
  {2680fa8e-4043-4302-b836-befc3f1b5fd6}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {e1ab6d8e-ae51-4e64-b8a3-fa7fb5f73efc}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {065e3ed0-c225-4c0d-80eb-43956e958612}, !- Availability Schedule
  {6118c2c3-3918-4358-80d7-690beea42477}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c5f8abc8-db54-44dd-a13e-47f87606462c}, !- Supply Side Inlet Node Name
  {ec78b50e-a56e-45e8-9772-99babc102ef3}, !- Demand Side Outlet Node Name
  {46a81870-4110-4ba9-8ad5-ef99527023b0}, !- Demand Side Inlet Node A
  {96fd9af5-2834-46c1-ab5d-36e1d85d1493}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {57b33e07-08ac-47c4-8e6a-3fecf6afe4bb}, !- Demand Mixer Name
  {64977b79-0098-4f4c-b2c0-a395287712a5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d41ae413-3b93-4d6e-b23c-f112ce4f487b}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c5f8abc8-db54-44dd-a13e-47f87606462c}, !- Inlet Port
  {7636d07b-f63f-4b4b-8be0-7334cf6bbd8c}; !- Outlet Port

OS:Node,
  {458693aa-472d-40c4-aea8-2aa4643dfe40}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {b9161fc2-0a24-4582-adfa-f9c51a7bed54}, !- Inlet Port
  {96fd9af5-2834-46c1-ab5d-36e1d85d1493}; !- Outlet Port

OS:Connection,
  {c5f8abc8-db54-44dd-a13e-47f87606462c}, !- Handle
  {15e23378-d797-430c-9635-db46bec0c5d0}, !- Name
  {e1ab6d8e-ae51-4e64-b8a3-fa7fb5f73efc}, !- Source Object
  8,                                      !- Outlet Port
  {d41ae413-3b93-4d6e-b23c-f112ce4f487b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96fd9af5-2834-46c1-ab5d-36e1d85d1493}, !- Handle
  {a2dccd38-ef12-40a0-882e-90bccba7b445}, !- Name
  {458693aa-472d-40c4-aea8-2aa4643dfe40}, !- Source Object
  3,                                      !- Outlet Port
  {e1ab6d8e-ae51-4e64-b8a3-fa7fb5f73efc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {daadc3f5-5be5-4900-a6aa-53d65a383012}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {46a81870-4110-4ba9-8ad5-ef99527023b0}, !- Inlet Port
  {7be1d2d7-5fee-48b1-833b-19a4f4694ac0}; !- Outlet Port

OS:Node,
  {67b72d38-3a89-4867-92e2-4f161bff62d5}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {cee3f812-43e4-47fb-95ee-0d3bf6251b38}, !- Inlet Port
  {ec78b50e-a56e-45e8-9772-99babc102ef3}; !- Outlet Port

OS:Node,
  {da8cb4ea-198d-4b59-bf41-f0494dd994b7}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {84535452-1c78-4dc2-bfe9-04fa75d7eeee}, !- Inlet Port
  {a8c90a73-17c6-4268-b314-acb19c186340}; !- Outlet Port

OS:Connection,
  {46a81870-4110-4ba9-8ad5-ef99527023b0}, !- Handle
  {3798dd7b-8d3d-4593-91bb-ac37b64237ba}, !- Name
  {e1ab6d8e-ae51-4e64-b8a3-fa7fb5f73efc}, !- Source Object
  10,                                     !- Outlet Port
  {daadc3f5-5be5-4900-a6aa-53d65a383012}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec78b50e-a56e-45e8-9772-99babc102ef3}, !- Handle
  {7d7e8df8-f278-4699-ac87-ea823e6a0130}, !- Name
  {67b72d38-3a89-4867-92e2-4f161bff62d5}, !- Source Object
  3,                                      !- Outlet Port
  {e1ab6d8e-ae51-4e64-b8a3-fa7fb5f73efc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {64977b79-0098-4f4c-b2c0-a395287712a5}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {7be1d2d7-5fee-48b1-833b-19a4f4694ac0}, !- Inlet Node Name
  {3783ccb8-973b-4239-ad13-4f747efefb87}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {57b33e07-08ac-47c4-8e6a-3fecf6afe4bb}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {cee3f812-43e4-47fb-95ee-0d3bf6251b38}, !- Outlet Node Name
  {630a424e-59c6-49dc-bf66-3add312f204c}; !- Inlet Node Name 1

OS:Connection,
  {7be1d2d7-5fee-48b1-833b-19a4f4694ac0}, !- Handle
  {f52df68d-456d-467e-ba67-59b8f3b1e3bc}, !- Name
  {daadc3f5-5be5-4900-a6aa-53d65a383012}, !- Source Object
  3,                                      !- Outlet Port
  {64977b79-0098-4f4c-b2c0-a395287712a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cee3f812-43e4-47fb-95ee-0d3bf6251b38}, !- Handle
  {26662ebd-fb72-4491-b883-694e965321ed}, !- Name
  {57b33e07-08ac-47c4-8e6a-3fecf6afe4bb}, !- Source Object
  2,                                      !- Outlet Port
  {67b72d38-3a89-4867-92e2-4f161bff62d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {46c24909-b4fb-4d80-97db-67493ca057b1}, !- Handle
  {e1ab6d8e-ae51-4e64-b8a3-fa7fb5f73efc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6118c2c3-3918-4358-80d7-690beea42477}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {78d1da21-b35e-4c50-b19f-7d519899f34a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0eab5617-8459-4faa-8a2f-34c935d0956c}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ed3a76cf-dc43-4430-b9d0-4e502af964d3}, !- Control Zone Name
  {458693aa-472d-40c4-aea8-2aa4643dfe40}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {fe5e43ec-a278-4cce-8052-623ef3621e9d}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {a67b4afa-557d-4312-916a-30981a0392bd}, !- Handle
  Always Off Discrete,                    !- Name
  {514fc6c7-f892-427e-800c-6c61de32d7a5}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {514fc6c7-f892-427e-800c-6c61de32d7a5}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {1f48bd5d-878f-484c-b1be-afa0e8e59925}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC No Heat, !- Name
  {a67b4afa-557d-4312-916a-30981a0392bd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c4d6000d-d5c4-4b10-867f-c4f67170f06e}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 63kBtu/hr 11.06SEER 60kBtu/hr 9.7SEER, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9540d9d5-c61c-4f04-8209-2cc74067bd39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1bb46356-2ecf-4c08-b6e0-bae17e13a589}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be12093f-710e-42a0-b33e-aa76f14ce44a}, !- Energy Input Ratio Function of Temperature Curve Name
  {58df798c-d5a5-4284-bf29-4bfc1a966530}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c63b34c-2f72-440f-9b86-0a5581571303}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {10ae9de5-30a6-4d7a-bd88-74e31c08f4ee}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {47f8da61-26bb-4ba0-8eb3-edfd861de609}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {99730a5f-499b-48ec-a654-5acaad8b9ec8}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e638a23f-bd6e-449c-b7ee-b362985c0c60}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {aa65f50a-e41c-4c77-ba0a-20eb908d4704}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e38ecf82-f35e-46a4-9e1b-e03ddc2c0e9b}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0303bd39-e2f3-46fa-aa5a-6705b4034058}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {21d0fd83-b18a-42c9-ae99-ea243a9f8a9a}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1fa76581-07b5-42af-b25d-7ce56dee5da9}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8720fcf7-bc4e-4878-8eaf-8f29b2a3ef6f}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {8b9dc83f-56cf-4585-b9e6-579d7ea1d9a8}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Fan, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2e7f095e-7702-4aa2-89b4-f82f0610fa48}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cf897c4a-ef6d-495d-a70b-c416d7aabccd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2e7f095e-7702-4aa2-89b4-f82f0610fa48}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cf897c4a-ef6d-495d-a70b-c416d7aabccd}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0a5bc1f9-228d-41b0-9ef0-2fe000cfc70c}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ed3a76cf-dc43-4430-b9d0-4e502af964d3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {a25498fb-387a-45b7-9b53-de2c853e885a}, !- Air Inlet Node Name
  {b9161fc2-0a24-4582-adfa-f9c51a7bed54}, !- Air Outlet Node Name
  {8b9dc83f-56cf-4585-b9e6-579d7ea1d9a8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {065e3ed0-c225-4c0d-80eb-43956e958612}, !- Supply Air Fan Operating Mode Schedule Name
  {fe5e43ec-a278-4cce-8052-623ef3621e9d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c4d6000d-d5c4-4b10-867f-c4f67170f06e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1f48bd5d-878f-484c-b1be-afa0e8e59925}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b9161fc2-0a24-4582-adfa-f9c51a7bed54}, !- Handle
  {ce90c868-8567-4291-9265-57aaa67fa100}, !- Name
  {0a5bc1f9-228d-41b0-9ef0-2fe000cfc70c}, !- Source Object
  7,                                      !- Outlet Port
  {458693aa-472d-40c4-aea8-2aa4643dfe40}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8138e037-9028-4638-b407-bb80e1e93531}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1538f559-c9a6-484f-a70f-86a79e0d9d99}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {54376efe-01be-4860-ad13-f406d6c68b6a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {54376efe-01be-4860-ad13-f406d6c68b6a}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cc8843b7-99aa-4812-905e-1f48a0aa6f23}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC OA System, !- Name
  {8138e037-9028-4638-b407-bb80e1e93531}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9a789a11-ac02-4fcd-9253-63b942a8b616}, !- Mixed Air Node Name
  {b4c1b858-2f7e-47d3-ab75-b01252306288}, !- Outdoor Air Stream Node Name
  {f68984b5-0ed1-4f5f-8dc2-dc690be2362d}, !- Relief Air Stream Node Name
  {7636d07b-f63f-4b4b-8be0-7334cf6bbd8c}; !- Return Air Stream Node Name

OS:Node,
  {f267315c-b359-469a-b7e3-6e99f169221a}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b4c1b858-2f7e-47d3-ab75-b01252306288}; !- Outlet Port

OS:Connection,
  {b4c1b858-2f7e-47d3-ab75-b01252306288}, !- Handle
  {6cf2a969-35a9-4041-b2e2-9f8d6b2716bf}, !- Name
  {f267315c-b359-469a-b7e3-6e99f169221a}, !- Source Object
  3,                                      !- Outlet Port
  {cc8843b7-99aa-4812-905e-1f48a0aa6f23}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {46649c61-9de4-4785-b83b-8566c4539962}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {f68984b5-0ed1-4f5f-8dc2-dc690be2362d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f68984b5-0ed1-4f5f-8dc2-dc690be2362d}, !- Handle
  {2df8177b-369a-499b-9401-c54439af125f}, !- Name
  {cc8843b7-99aa-4812-905e-1f48a0aa6f23}, !- Source Object
  7,                                      !- Outlet Port
  {46649c61-9de4-4785-b83b-8566c4539962}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbd282fd-ac65-4440-a0a3-4ea45dde248c}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {9a789a11-ac02-4fcd-9253-63b942a8b616}, !- Inlet Port
  {a25498fb-387a-45b7-9b53-de2c853e885a}; !- Outlet Port

OS:Connection,
  {7636d07b-f63f-4b4b-8be0-7334cf6bbd8c}, !- Handle
  {ffa2550a-d5cb-4021-9442-bca1d9ebb3cb}, !- Name
  {d41ae413-3b93-4d6e-b23c-f112ce4f487b}, !- Source Object
  3,                                      !- Outlet Port
  {cc8843b7-99aa-4812-905e-1f48a0aa6f23}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9a789a11-ac02-4fcd-9253-63b942a8b616}, !- Handle
  {0d7316a1-91b0-43a0-ac43-54a0ec141e0a}, !- Name
  {cc8843b7-99aa-4812-905e-1f48a0aa6f23}, !- Source Object
  5,                                      !- Outlet Port
  {fbd282fd-ac65-4440-a0a3-4ea45dde248c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a25498fb-387a-45b7-9b53-de2c853e885a}, !- Handle
  {c8de6928-c913-4b12-9a4e-3c39a2dbdea3}, !- Name
  {fbd282fd-ac65-4440-a0a3-4ea45dde248c}, !- Source Object
  3,                                      !- Outlet Port
  {0a5bc1f9-228d-41b0-9ef0-2fe000cfc70c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {78d1da21-b35e-4c50-b19f-7d519899f34a}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0311600d-3420-4b14-aea0-9bb8582c08a1}, !- Control Zone or Zone List Name
  {0f29d014-fbbc-4db3-9e03-f19b9e0d2c31}, !- Cooling Control Zone or Zone List Name
  {e34eb74b-2b7b-4540-9b27-8a555b94c60d}, !- Heating Control Zone or Zone List Name
  {ba7387f6-ebd1-4837-97b7-4cf05077e69d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0311600d-3420-4b14-aea0-9bb8582c08a1}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {0f29d014-fbbc-4db3-9e03-f19b9e0d2c31}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e34eb74b-2b7b-4540-9b27-8a555b94c60d}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ba7387f6-ebd1-4837-97b7-4cf05077e69d}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7870ed92-49fe-4248-8709-ca2cb7fdd521}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {aa568b64-1446-4e5c-a348-6af767771b2b}, !- Air Inlet Node Name
  {84535452-1c78-4dc2-bfe9-04fa75d7eeee}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eb7b7daf-d6a3-448a-8930-0684c18d85c0}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Return Air Node, !- Name
  {8049c368-3d4d-4a15-af68-3f0a7e4a5e17}, !- Inlet Port
  {630a424e-59c6-49dc-bf66-3add312f204c}; !- Outlet Port

OS:Connection,
  {a8c90a73-17c6-4268-b314-acb19c186340}, !- Handle
  {9cdd4d5b-bab4-4162-acca-9f60d3387285}, !- Name
  {da8cb4ea-198d-4b59-bf41-f0494dd994b7}, !- Source Object
  3,                                      !- Outlet Port
  {d35c1b25-a21b-4b9b-a6d2-fc72e146458f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8049c368-3d4d-4a15-af68-3f0a7e4a5e17}, !- Handle
  {764ee664-581a-4a61-bd84-190c2e115ad4}, !- Name
  {109cf612-8908-4c59-a9c0-00d6e3126827}, !- Source Object
  3,                                      !- Outlet Port
  {eb7b7daf-d6a3-448a-8930-0684c18d85c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {630a424e-59c6-49dc-bf66-3add312f204c}, !- Handle
  {19457109-4c06-4fc4-85e0-7423c999796b}, !- Name
  {eb7b7daf-d6a3-448a-8930-0684c18d85c0}, !- Source Object
  3,                                      !- Outlet Port
  {57b33e07-08ac-47c4-8e6a-3fecf6afe4bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {30f194ae-23fb-4e34-968f-6a8352c47400}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3783ccb8-973b-4239-ad13-4f747efefb87}, !- Inlet Port
  {aa568b64-1446-4e5c-a348-6af767771b2b}; !- Outlet Port

OS:Connection,
  {3783ccb8-973b-4239-ad13-4f747efefb87}, !- Handle
  {177bb124-0eff-4de1-95bc-400ee3bf0f9e}, !- Name
  {64977b79-0098-4f4c-b2c0-a395287712a5}, !- Source Object
  3,                                      !- Outlet Port
  {30f194ae-23fb-4e34-968f-6a8352c47400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa568b64-1446-4e5c-a348-6af767771b2b}, !- Handle
  {c950f63d-ad63-4af6-8172-b3075610488a}, !- Name
  {30f194ae-23fb-4e34-968f-6a8352c47400}, !- Source Object
  3,                                      !- Outlet Port
  {7870ed92-49fe-4248-8709-ca2cb7fdd521}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84535452-1c78-4dc2-bfe9-04fa75d7eeee}, !- Handle
  {bb24abea-b5af-450d-9f7c-ebb2709c477e}, !- Name
  {7870ed92-49fe-4248-8709-ca2cb7fdd521}, !- Source Object
  4,                                      !- Outlet Port
  {da8cb4ea-198d-4b59-bf41-f0494dd994b7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {40840b2b-0fe7-43bf-82bb-20103d434c6f}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {22bad85a-75d8-4180-af3b-8effd6710bf1}, !- Availability Schedule
  {9523d4c5-39b6-4cac-933f-24cd5968925b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5392f4e8-d2a8-453c-82d9-78d9c1d76f08}, !- Supply Side Inlet Node Name
  {11324d37-97cd-4640-b937-af5ce081f6ce}, !- Demand Side Outlet Node Name
  {ff56e37f-ad5e-4c55-add9-1309cce1362b}, !- Demand Side Inlet Node A
  {48c71e9a-adfb-434c-b792-d21324f560d8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a9402852-852f-4c99-819d-ab82d765f54c}, !- Demand Mixer Name
  {5bd01944-d573-4ebc-91e3-63ac86c1188d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1ad58ded-e31d-4ccc-bfba-89853c788db7}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {5392f4e8-d2a8-453c-82d9-78d9c1d76f08}, !- Inlet Port
  {bc0689f1-3e4e-41b4-aaf9-aab896c3ab35}; !- Outlet Port

OS:Node,
  {274667bb-a9e7-41f0-8e63-6888f35c9ebd}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {eb7f0ee7-5419-4e99-bdde-27cfaf6910c6}, !- Inlet Port
  {48c71e9a-adfb-434c-b792-d21324f560d8}; !- Outlet Port

OS:Connection,
  {5392f4e8-d2a8-453c-82d9-78d9c1d76f08}, !- Handle
  {04f5bda0-c737-4e08-aee1-5a10381d1f11}, !- Name
  {40840b2b-0fe7-43bf-82bb-20103d434c6f}, !- Source Object
  8,                                      !- Outlet Port
  {1ad58ded-e31d-4ccc-bfba-89853c788db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48c71e9a-adfb-434c-b792-d21324f560d8}, !- Handle
  {ca6685ac-e0b0-4cfe-ab56-d3f39822bca4}, !- Name
  {274667bb-a9e7-41f0-8e63-6888f35c9ebd}, !- Source Object
  3,                                      !- Outlet Port
  {40840b2b-0fe7-43bf-82bb-20103d434c6f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fb36ed38-2d71-4913-97e6-406d66527f6e}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {ff56e37f-ad5e-4c55-add9-1309cce1362b}, !- Inlet Port
  {2dc1594c-5912-471e-b7ac-14ca5e92ccd7}; !- Outlet Port

OS:Node,
  {126d1aec-6a10-4c7f-af95-559e6a757189}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {69060ed0-5c36-40de-977a-b700be9af51b}, !- Inlet Port
  {11324d37-97cd-4640-b937-af5ce081f6ce}; !- Outlet Port

OS:Node,
  {b55b3fc7-c5df-456d-8e76-eb84315ccc60}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7873a174-e0ed-4bda-9fb6-a1d798ca5b80}, !- Inlet Port
  {74fea175-a32e-4824-8654-986aea9d0ff4}; !- Outlet Port

OS:Connection,
  {ff56e37f-ad5e-4c55-add9-1309cce1362b}, !- Handle
  {56c6ae31-8048-4cf4-a94f-6d2abbc3cc5c}, !- Name
  {40840b2b-0fe7-43bf-82bb-20103d434c6f}, !- Source Object
  10,                                     !- Outlet Port
  {fb36ed38-2d71-4913-97e6-406d66527f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11324d37-97cd-4640-b937-af5ce081f6ce}, !- Handle
  {642c9d2e-bb2c-4f12-bba8-6104efa844b3}, !- Name
  {126d1aec-6a10-4c7f-af95-559e6a757189}, !- Source Object
  3,                                      !- Outlet Port
  {40840b2b-0fe7-43bf-82bb-20103d434c6f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5bd01944-d573-4ebc-91e3-63ac86c1188d}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {2dc1594c-5912-471e-b7ac-14ca5e92ccd7}, !- Inlet Node Name
  {f953550c-a725-4054-9b01-0dcd409a7dd0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a9402852-852f-4c99-819d-ab82d765f54c}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {69060ed0-5c36-40de-977a-b700be9af51b}, !- Outlet Node Name
  {747329e9-069e-45b4-87f6-d846ff1d0e8c}; !- Inlet Node Name 1

OS:Connection,
  {2dc1594c-5912-471e-b7ac-14ca5e92ccd7}, !- Handle
  {6bb49e06-eebb-4a48-9cc4-01248113bc89}, !- Name
  {fb36ed38-2d71-4913-97e6-406d66527f6e}, !- Source Object
  3,                                      !- Outlet Port
  {5bd01944-d573-4ebc-91e3-63ac86c1188d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69060ed0-5c36-40de-977a-b700be9af51b}, !- Handle
  {23ea4e95-18aa-4fe8-9311-64941b438c02}, !- Name
  {a9402852-852f-4c99-819d-ab82d765f54c}, !- Source Object
  2,                                      !- Outlet Port
  {126d1aec-6a10-4c7f-af95-559e6a757189}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2d689111-afa3-4da3-981b-5284aa3b180d}, !- Handle
  {40840b2b-0fe7-43bf-82bb-20103d434c6f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9523d4c5-39b6-4cac-933f-24cd5968925b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {867a80d3-91ff-4eb1-b760-b5cc6fde9558}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {bc326aea-64cb-478c-ac39-6ae363c112ba}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {817d1360-2933-4244-b7f9-f0930dada60e}, !- Control Zone Name
  {274667bb-a9e7-41f0-8e63-6888f35c9ebd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {b975b0f0-56bb-4e4f-81f8-413db76f18b3}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b6716bc1-0814-4d84-acc7-b71d0766deb6}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC No Heat, !- Name
  {a67b4afa-557d-4312-916a-30981a0392bd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {819c8586-6dfa-4384-81a3-a5adc8cc2a3d}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 11.06SEER 14kBtu/hr 9.7SEER, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9540d9d5-c61c-4f04-8209-2cc74067bd39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1bb46356-2ecf-4c08-b6e0-bae17e13a589}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be12093f-710e-42a0-b33e-aa76f14ce44a}, !- Energy Input Ratio Function of Temperature Curve Name
  {58df798c-d5a5-4284-bf29-4bfc1a966530}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c63b34c-2f72-440f-9b86-0a5581571303}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c5160f0a-583b-4d06-95de-890b6d8b775c}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f54b72d7-d96f-48fd-8600-991ca2957151}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf4153ba-d441-413f-9156-036453d86f1e}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9054cba2-6033-47e4-ab06-65e50f55a59b}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {837643f6-ce60-44fa-be20-c96ba00ee7da}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf177fe7-b2d1-4ae5-b4fa-b148fb51360e}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {867cb6d3-638a-4607-8c42-a5a8efc3a2dd}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5c5d4101-6e77-432e-9a16-33fd7210d48f}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8c456c15-4822-44cb-b89b-23e5d0e07357}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f3576a12-3dac-4281-8a1c-238e4ca3ffcd}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {aba08469-7778-4478-93b9-be6a88047b2b}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Fan, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d19d812d-d8e4-48b7-803b-502274e445ec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ac52df4f-9942-4373-818c-8ca0f1b10c7e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d19d812d-d8e4-48b7-803b-502274e445ec}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ac52df4f-9942-4373-818c-8ca0f1b10c7e}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {cc4d496f-d625-434a-96b8-7271adb5cdd1}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {817d1360-2933-4244-b7f9-f0930dada60e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {674f7ce0-ad30-4d49-b4a1-6675102707c1}, !- Air Inlet Node Name
  {eb7f0ee7-5419-4e99-bdde-27cfaf6910c6}, !- Air Outlet Node Name
  {aba08469-7778-4478-93b9-be6a88047b2b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {22bad85a-75d8-4180-af3b-8effd6710bf1}, !- Supply Air Fan Operating Mode Schedule Name
  {b975b0f0-56bb-4e4f-81f8-413db76f18b3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {819c8586-6dfa-4384-81a3-a5adc8cc2a3d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b6716bc1-0814-4d84-acc7-b71d0766deb6}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {eb7f0ee7-5419-4e99-bdde-27cfaf6910c6}, !- Handle
  {c2cb626a-a92b-4901-88c7-87a342549b63}, !- Name
  {cc4d496f-d625-434a-96b8-7271adb5cdd1}, !- Source Object
  7,                                      !- Outlet Port
  {274667bb-a9e7-41f0-8e63-6888f35c9ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b4d9aca5-a4fc-43cc-8094-a0b9aa59edc5}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e98b7426-b39f-4a72-9ce6-17a9549f6e85}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {988c46e1-3508-4122-b001-f75843b31b60}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {988c46e1-3508-4122-b001-f75843b31b60}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eb31eae6-5ec4-44d5-a986-ceab3ebda00d}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC OA System, !- Name
  {b4d9aca5-a4fc-43cc-8094-a0b9aa59edc5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ec069fa1-7a0e-4984-8635-20083c563bac}, !- Mixed Air Node Name
  {c217b501-516b-4ba3-9fff-7e2c04ddc5ba}, !- Outdoor Air Stream Node Name
  {bd0832f0-4fe4-4c55-bac6-1c85311e6980}, !- Relief Air Stream Node Name
  {bc0689f1-3e4e-41b4-aaf9-aab896c3ab35}; !- Return Air Stream Node Name

OS:Node,
  {b7ddefce-68fa-45c2-8026-13bbbb028a4d}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c217b501-516b-4ba3-9fff-7e2c04ddc5ba}; !- Outlet Port

OS:Connection,
  {c217b501-516b-4ba3-9fff-7e2c04ddc5ba}, !- Handle
  {aa327ff1-5140-470c-b418-cd9548af1664}, !- Name
  {b7ddefce-68fa-45c2-8026-13bbbb028a4d}, !- Source Object
  3,                                      !- Outlet Port
  {eb31eae6-5ec4-44d5-a986-ceab3ebda00d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d7029e10-664f-458e-834c-1b694504db6e}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {bd0832f0-4fe4-4c55-bac6-1c85311e6980}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd0832f0-4fe4-4c55-bac6-1c85311e6980}, !- Handle
  {cdac0960-30c2-492a-8ad2-f36d98ddd50b}, !- Name
  {eb31eae6-5ec4-44d5-a986-ceab3ebda00d}, !- Source Object
  7,                                      !- Outlet Port
  {d7029e10-664f-458e-834c-1b694504db6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13e4085a-5bc6-4f30-a85f-9af07cd0792d}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {ec069fa1-7a0e-4984-8635-20083c563bac}, !- Inlet Port
  {674f7ce0-ad30-4d49-b4a1-6675102707c1}; !- Outlet Port

OS:Connection,
  {bc0689f1-3e4e-41b4-aaf9-aab896c3ab35}, !- Handle
  {0a5bc6c1-b0bb-4e45-afd8-8ba1bf926ecb}, !- Name
  {1ad58ded-e31d-4ccc-bfba-89853c788db7}, !- Source Object
  3,                                      !- Outlet Port
  {eb31eae6-5ec4-44d5-a986-ceab3ebda00d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ec069fa1-7a0e-4984-8635-20083c563bac}, !- Handle
  {470ad854-5a1c-4e22-a637-6248128e8600}, !- Name
  {eb31eae6-5ec4-44d5-a986-ceab3ebda00d}, !- Source Object
  5,                                      !- Outlet Port
  {13e4085a-5bc6-4f30-a85f-9af07cd0792d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {674f7ce0-ad30-4d49-b4a1-6675102707c1}, !- Handle
  {f6f37cd9-2d7c-4543-a896-8ea18c9f3a43}, !- Name
  {13e4085a-5bc6-4f30-a85f-9af07cd0792d}, !- Source Object
  3,                                      !- Outlet Port
  {cc4d496f-d625-434a-96b8-7271adb5cdd1}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {867a80d3-91ff-4eb1-b760-b5cc6fde9558}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {faec886f-88dc-4ab4-947d-2706c95777f4}, !- Control Zone or Zone List Name
  {69c033d7-a5c6-4685-bf3d-8deb45d68c44}, !- Cooling Control Zone or Zone List Name
  {1647de68-7cd5-44a1-86c3-385856464c59}, !- Heating Control Zone or Zone List Name
  {5a8c292f-9bbf-4627-98d2-009db937a4b1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {faec886f-88dc-4ab4-947d-2706c95777f4}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {69c033d7-a5c6-4685-bf3d-8deb45d68c44}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1647de68-7cd5-44a1-86c3-385856464c59}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5a8c292f-9bbf-4627-98d2-009db937a4b1}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f3cfb033-4eff-4c64-8700-556a15d0ac53}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {855ba724-ebdb-4b27-9d6a-32429b56e6b3}, !- Air Inlet Node Name
  {7873a174-e0ed-4bda-9fb6-a1d798ca5b80}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {af85652b-d5da-4586-ae97-23ffdde158d3}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Return Air Node, !- Name
  {7b09f09b-a936-4f3c-bee5-d02f31b39e9c}, !- Inlet Port
  {747329e9-069e-45b4-87f6-d846ff1d0e8c}; !- Outlet Port

OS:Connection,
  {74fea175-a32e-4824-8654-986aea9d0ff4}, !- Handle
  {30c30937-42ec-4f9a-a7b0-17882661d5a5}, !- Name
  {b55b3fc7-c5df-456d-8e76-eb84315ccc60}, !- Source Object
  3,                                      !- Outlet Port
  {85df41ed-d447-4a44-a12c-00a4bde39bed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b09f09b-a936-4f3c-bee5-d02f31b39e9c}, !- Handle
  {4e7d976d-5c7c-4d22-81d0-cd21a7b984a9}, !- Name
  {78346de7-7c09-4b27-ad80-2eb6d8b66bdd}, !- Source Object
  3,                                      !- Outlet Port
  {af85652b-d5da-4586-ae97-23ffdde158d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {747329e9-069e-45b4-87f6-d846ff1d0e8c}, !- Handle
  {05a64eb5-daac-46d6-b433-9c414531272c}, !- Name
  {af85652b-d5da-4586-ae97-23ffdde158d3}, !- Source Object
  3,                                      !- Outlet Port
  {a9402852-852f-4c99-819d-ab82d765f54c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {54412e46-ab10-4672-b315-c02be2194399}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f953550c-a725-4054-9b01-0dcd409a7dd0}, !- Inlet Port
  {855ba724-ebdb-4b27-9d6a-32429b56e6b3}; !- Outlet Port

OS:Connection,
  {f953550c-a725-4054-9b01-0dcd409a7dd0}, !- Handle
  {65069fd8-e25b-4010-88d5-c2aca7d6e9c7}, !- Name
  {5bd01944-d573-4ebc-91e3-63ac86c1188d}, !- Source Object
  3,                                      !- Outlet Port
  {54412e46-ab10-4672-b315-c02be2194399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {855ba724-ebdb-4b27-9d6a-32429b56e6b3}, !- Handle
  {beefd4e2-7c17-4854-a68a-0625570467a5}, !- Name
  {54412e46-ab10-4672-b315-c02be2194399}, !- Source Object
  3,                                      !- Outlet Port
  {f3cfb033-4eff-4c64-8700-556a15d0ac53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7873a174-e0ed-4bda-9fb6-a1d798ca5b80}, !- Handle
  {f4ae188b-4e0f-4e06-9bd9-9028f488c184}, !- Name
  {f3cfb033-4eff-4c64-8700-556a15d0ac53}, !- Source Object
  4,                                      !- Outlet Port
  {b55b3fc7-c5df-456d-8e76-eb84315ccc60}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8c6b6a20-a31b-4767-a04b-4cf602a742cd}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {14e386d0-412c-45b4-aead-3c76101e9af6}, !- Availability Schedule
  {91d6a4d1-d972-4c55-9c8c-491e9a0b4651}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6f52b819-726f-4c79-ab35-4f1ab54e012e}, !- Supply Side Inlet Node Name
  {b236e829-f24f-49a6-9a97-4af3825cf50f}, !- Demand Side Outlet Node Name
  {c68946b4-cac4-4cf6-8748-4eddfefea609}, !- Demand Side Inlet Node A
  {69c2e19a-a3a7-4431-a17a-14370af2f21d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {57a949cc-6e24-44ba-b624-9cb5c1e4fa2d}, !- Demand Mixer Name
  {76a6154b-60a5-4388-9088-a6b6918ce076}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3d1af76a-ca1d-489a-b7cd-a3da319bd94d}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {6f52b819-726f-4c79-ab35-4f1ab54e012e}, !- Inlet Port
  {5d28d101-64d9-4356-b1a8-1b8aabbc93b3}; !- Outlet Port

OS:Node,
  {7962fca6-9343-40ed-876c-557ad9c8ae38}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {0d76daa0-214a-478a-9f8a-31dc1e6d5dff}, !- Inlet Port
  {69c2e19a-a3a7-4431-a17a-14370af2f21d}; !- Outlet Port

OS:Connection,
  {6f52b819-726f-4c79-ab35-4f1ab54e012e}, !- Handle
  {818b2771-eed7-4dfa-9ae7-39a1d43ef2f1}, !- Name
  {8c6b6a20-a31b-4767-a04b-4cf602a742cd}, !- Source Object
  8,                                      !- Outlet Port
  {3d1af76a-ca1d-489a-b7cd-a3da319bd94d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69c2e19a-a3a7-4431-a17a-14370af2f21d}, !- Handle
  {a66b2e41-bdd1-4877-b6ba-a5c995100ebb}, !- Name
  {7962fca6-9343-40ed-876c-557ad9c8ae38}, !- Source Object
  3,                                      !- Outlet Port
  {8c6b6a20-a31b-4767-a04b-4cf602a742cd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {20b5dff7-063d-401e-b66b-173e92b12fd9}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {c68946b4-cac4-4cf6-8748-4eddfefea609}, !- Inlet Port
  {d61c114b-100d-4b81-bec2-83c5d8b37b2b}; !- Outlet Port

OS:Node,
  {517dfd50-d677-48b8-9c23-7d1d56511783}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8957c67f-ac54-4dec-9ca3-89711eb4d68c}, !- Inlet Port
  {b236e829-f24f-49a6-9a97-4af3825cf50f}; !- Outlet Port

OS:Node,
  {70182817-3b88-4d36-8d2b-3c5163cc73f5}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {0cc477d8-f71f-4c11-98c4-1b5c1c3a1278}, !- Inlet Port
  {988c88c9-02f7-46bc-ba14-7dfed83b227b}; !- Outlet Port

OS:Connection,
  {c68946b4-cac4-4cf6-8748-4eddfefea609}, !- Handle
  {5dc51fd5-4223-4766-b25d-0331d9f42d4f}, !- Name
  {8c6b6a20-a31b-4767-a04b-4cf602a742cd}, !- Source Object
  10,                                     !- Outlet Port
  {20b5dff7-063d-401e-b66b-173e92b12fd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b236e829-f24f-49a6-9a97-4af3825cf50f}, !- Handle
  {8831d11b-73aa-4da9-b365-86f813cb7812}, !- Name
  {517dfd50-d677-48b8-9c23-7d1d56511783}, !- Source Object
  3,                                      !- Outlet Port
  {8c6b6a20-a31b-4767-a04b-4cf602a742cd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {76a6154b-60a5-4388-9088-a6b6918ce076}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {d61c114b-100d-4b81-bec2-83c5d8b37b2b}, !- Inlet Node Name
  {2ce48466-f39f-4cb5-a022-06fb8a62f9b6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {57a949cc-6e24-44ba-b624-9cb5c1e4fa2d}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {8957c67f-ac54-4dec-9ca3-89711eb4d68c}, !- Outlet Node Name
  {9e105f54-4ef4-4c5f-bd65-fc4cc8551754}; !- Inlet Node Name 1

OS:Connection,
  {d61c114b-100d-4b81-bec2-83c5d8b37b2b}, !- Handle
  {48b6b9b3-f54e-4fa1-8991-9cf955b442e7}, !- Name
  {20b5dff7-063d-401e-b66b-173e92b12fd9}, !- Source Object
  3,                                      !- Outlet Port
  {76a6154b-60a5-4388-9088-a6b6918ce076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8957c67f-ac54-4dec-9ca3-89711eb4d68c}, !- Handle
  {aeacb2c2-b614-400f-8f27-71b07d333f75}, !- Name
  {57a949cc-6e24-44ba-b624-9cb5c1e4fa2d}, !- Source Object
  2,                                      !- Outlet Port
  {517dfd50-d677-48b8-9c23-7d1d56511783}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4407fe3e-bae7-49b7-9e30-90bc1fd40934}, !- Handle
  {8c6b6a20-a31b-4767-a04b-4cf602a742cd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {91d6a4d1-d972-4c55-9c8c-491e9a0b4651}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {567a5bfa-d26a-426e-a060-5a4cb5c7e4d7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {522e022f-1284-42f8-ab50-38148201a46a}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {94c8347b-687d-4bc1-8243-8cc68ce79e6e}, !- Control Zone Name
  {7962fca6-9343-40ed-876c-557ad9c8ae38}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {f5414d7e-8ff5-4531-a18a-78bc2c3d087f}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {21d8931c-f836-46ca-9d35-61dc1b57491e}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC No Heat, !- Name
  {a67b4afa-557d-4312-916a-30981a0392bd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fc6771a1-3b86-4630-a01e-9982204fcd74}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 124kBtu/hr 9.63EER 124kBtu/hr 10.1EER, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.49917428015875,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9540d9d5-c61c-4f04-8209-2cc74067bd39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1bb46356-2ecf-4c08-b6e0-bae17e13a589}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be12093f-710e-42a0-b33e-aa76f14ce44a}, !- Energy Input Ratio Function of Temperature Curve Name
  {58df798c-d5a5-4284-bf29-4bfc1a966530}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c63b34c-2f72-440f-9b86-0a5581571303}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ba5d600c-91bd-4722-9f78-d7f93c8e04c0}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14f48ace-b6f1-4092-b716-3c8cf570df47}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fddb1334-ec62-4dd9-bc90-8c70a773f587}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5787d62c-beca-4acf-a70f-d66309f39482}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6abcc711-242f-495c-aad3-68347117aa7a}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9b71cb2d-2749-44f6-9aae-4e0e7904da9a}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3ac89880-1006-440f-9653-0e5b9b821798}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f9790aa0-6327-4a89-bdb5-e1fbb59e5a48}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8b8889ec-8ea9-4c6d-a318-7bbe26cf78a7}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b490a16d-39f3-4846-9cec-5dea6ab7515f}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {f294e5fe-057f-47c4-a1ba-61e7622a0ff7}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Fan, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {153c31e0-48e6-4c02-a094-30ad15a8850c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f1fb81e7-2bc5-4787-9c74-8795fd6369e3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {153c31e0-48e6-4c02-a094-30ad15a8850c}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f1fb81e7-2bc5-4787-9c74-8795fd6369e3}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bd9dcea0-6e44-49da-aa35-f2052c4328bf}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {94c8347b-687d-4bc1-8243-8cc68ce79e6e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {bf658b71-4da3-4bd1-b467-5fb064f44384}, !- Air Inlet Node Name
  {0d76daa0-214a-478a-9f8a-31dc1e6d5dff}, !- Air Outlet Node Name
  {f294e5fe-057f-47c4-a1ba-61e7622a0ff7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {14e386d0-412c-45b4-aead-3c76101e9af6}, !- Supply Air Fan Operating Mode Schedule Name
  {f5414d7e-8ff5-4531-a18a-78bc2c3d087f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fc6771a1-3b86-4630-a01e-9982204fcd74}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {21d8931c-f836-46ca-9d35-61dc1b57491e}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0d76daa0-214a-478a-9f8a-31dc1e6d5dff}, !- Handle
  {f8a78405-65fa-4afd-9e37-24d7071e06ec}, !- Name
  {bd9dcea0-6e44-49da-aa35-f2052c4328bf}, !- Source Object
  7,                                      !- Outlet Port
  {7962fca6-9343-40ed-876c-557ad9c8ae38}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cc9a50ea-4a33-4638-bf1a-1e95b334d07c}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {53c4d38b-88b6-40e6-bc0b-73413e1f8fd8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {86089552-8952-4dab-a9aa-c2f08726e8fd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {86089552-8952-4dab-a9aa-c2f08726e8fd}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {56a32ba5-1b2b-4181-8ab8-810a0c88fabf}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC OA System, !- Name
  {cc9a50ea-4a33-4638-bf1a-1e95b334d07c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9ae140d6-12c0-4333-99f0-f0bd1703186f}, !- Mixed Air Node Name
  {c2d542ab-11a6-4859-b483-e9ec0eaa8509}, !- Outdoor Air Stream Node Name
  {3bc4373d-dcef-45f5-b70d-52c81e052bde}, !- Relief Air Stream Node Name
  {5d28d101-64d9-4356-b1a8-1b8aabbc93b3}; !- Return Air Stream Node Name

OS:Node,
  {45eb4530-816c-449e-8b59-56ac0afc6ab8}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c2d542ab-11a6-4859-b483-e9ec0eaa8509}; !- Outlet Port

OS:Connection,
  {c2d542ab-11a6-4859-b483-e9ec0eaa8509}, !- Handle
  {d600e041-420c-4c0c-b5bb-a1277fc94d0e}, !- Name
  {45eb4530-816c-449e-8b59-56ac0afc6ab8}, !- Source Object
  3,                                      !- Outlet Port
  {56a32ba5-1b2b-4181-8ab8-810a0c88fabf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {77e52985-f119-45a2-81fe-cdcb79776407}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {3bc4373d-dcef-45f5-b70d-52c81e052bde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bc4373d-dcef-45f5-b70d-52c81e052bde}, !- Handle
  {cb4afb5a-9b96-4a5e-afec-a0dc3cf0927d}, !- Name
  {56a32ba5-1b2b-4181-8ab8-810a0c88fabf}, !- Source Object
  7,                                      !- Outlet Port
  {77e52985-f119-45a2-81fe-cdcb79776407}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ea24f78-0493-490a-a1eb-e2b630274f2c}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {9ae140d6-12c0-4333-99f0-f0bd1703186f}, !- Inlet Port
  {bf658b71-4da3-4bd1-b467-5fb064f44384}; !- Outlet Port

OS:Connection,
  {5d28d101-64d9-4356-b1a8-1b8aabbc93b3}, !- Handle
  {709c2e94-8e7b-45d6-ae88-0f55624b20f2}, !- Name
  {3d1af76a-ca1d-489a-b7cd-a3da319bd94d}, !- Source Object
  3,                                      !- Outlet Port
  {56a32ba5-1b2b-4181-8ab8-810a0c88fabf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9ae140d6-12c0-4333-99f0-f0bd1703186f}, !- Handle
  {fd8a647f-ac8d-42e5-9425-7870237c9193}, !- Name
  {56a32ba5-1b2b-4181-8ab8-810a0c88fabf}, !- Source Object
  5,                                      !- Outlet Port
  {2ea24f78-0493-490a-a1eb-e2b630274f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf658b71-4da3-4bd1-b467-5fb064f44384}, !- Handle
  {447ee119-664d-45d1-9910-b3434e4d37e0}, !- Name
  {2ea24f78-0493-490a-a1eb-e2b630274f2c}, !- Source Object
  3,                                      !- Outlet Port
  {bd9dcea0-6e44-49da-aa35-f2052c4328bf}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {567a5bfa-d26a-426e-a060-5a4cb5c7e4d7}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {406c0ea0-2fa4-47d9-b5be-d1dc57895e57}, !- Control Zone or Zone List Name
  {f9b9686f-6680-4239-8528-e5c1a8ea93ab}, !- Cooling Control Zone or Zone List Name
  {6e653621-b98a-4507-994b-2b0d837f6d8f}, !- Heating Control Zone or Zone List Name
  {b8d2c3bf-6208-4f45-b5bf-94837e897300}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {406c0ea0-2fa4-47d9-b5be-d1dc57895e57}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {f9b9686f-6680-4239-8528-e5c1a8ea93ab}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6e653621-b98a-4507-994b-2b0d837f6d8f}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b8d2c3bf-6208-4f45-b5bf-94837e897300}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {95883ab5-2c5f-4943-9d2b-55065271c638}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Diffuser, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {76fafda2-d669-468c-90bf-3c02b7efec87}, !- Air Inlet Node Name
  {0cc477d8-f71f-4c11-98c4-1b5c1c3a1278}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ce011ccc-606f-4b47-9633-cbbb5924dba1}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Return Air Node, !- Name
  {a96b97d1-2b57-4012-8f2e-8a3654271c0c}, !- Inlet Port
  {9e105f54-4ef4-4c5f-bd65-fc4cc8551754}; !- Outlet Port

OS:Connection,
  {988c88c9-02f7-46bc-ba14-7dfed83b227b}, !- Handle
  {8e1a0515-ab77-4b64-b9c5-b6ae4d75b1b7}, !- Name
  {70182817-3b88-4d36-8d2b-3c5163cc73f5}, !- Source Object
  3,                                      !- Outlet Port
  {b3ea15bb-a547-4695-9b99-e7afefc0e4dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a96b97d1-2b57-4012-8f2e-8a3654271c0c}, !- Handle
  {dd554a25-a56a-4194-bff9-ef569ae25d04}, !- Name
  {356abc05-d3b0-472f-8894-d8a6c40a7028}, !- Source Object
  3,                                      !- Outlet Port
  {ce011ccc-606f-4b47-9633-cbbb5924dba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e105f54-4ef4-4c5f-bd65-fc4cc8551754}, !- Handle
  {7e85943f-8766-4c22-b31d-aa0eb409929b}, !- Name
  {ce011ccc-606f-4b47-9633-cbbb5924dba1}, !- Source Object
  3,                                      !- Outlet Port
  {57a949cc-6e24-44ba-b624-9cb5c1e4fa2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec10153c-3fa9-4107-a71e-c675e3fead80}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2ce48466-f39f-4cb5-a022-06fb8a62f9b6}, !- Inlet Port
  {76fafda2-d669-468c-90bf-3c02b7efec87}; !- Outlet Port

OS:Connection,
  {2ce48466-f39f-4cb5-a022-06fb8a62f9b6}, !- Handle
  {6dde6f1b-25b7-45e8-a54a-b2c83a2c5374}, !- Name
  {76a6154b-60a5-4388-9088-a6b6918ce076}, !- Source Object
  3,                                      !- Outlet Port
  {ec10153c-3fa9-4107-a71e-c675e3fead80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76fafda2-d669-468c-90bf-3c02b7efec87}, !- Handle
  {2447ed8b-0874-4f7f-9cca-98123d71b0a8}, !- Name
  {ec10153c-3fa9-4107-a71e-c675e3fead80}, !- Source Object
  3,                                      !- Outlet Port
  {95883ab5-2c5f-4943-9d2b-55065271c638}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cc477d8-f71f-4c11-98c4-1b5c1c3a1278}, !- Handle
  {db2e7f72-a889-49ed-8927-9af7d0899463}, !- Name
  {95883ab5-2c5f-4943-9d2b-55065271c638}, !- Source Object
  4,                                      !- Outlet Port
  {70182817-3b88-4d36-8d2b-3c5163cc73f5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {61929732-367d-4cf7-a973-97ca9d65c5b4}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a38e3e6f-9164-4397-ba84-d589e7eb98ea}, !- Availability Schedule
  {0097f7af-f6e3-4e59-9aff-27ef5a523ae0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6d0d1bd7-ea05-49f7-a5f0-aec41a1e7f2f}, !- Supply Side Inlet Node Name
  {da076bbf-c23d-4ac2-94e8-b9bde8f9fac5}, !- Demand Side Outlet Node Name
  {409a7b13-f1f5-4918-b32b-c5651cae4fca}, !- Demand Side Inlet Node A
  {8468d8a5-62b2-4c70-b58b-0285a9cd0739}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a7f77022-6fba-4aa9-9cf6-fbb22b3794e9}, !- Demand Mixer Name
  {ffbee220-0fbd-41ba-8260-35984ce67360}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6387c532-77ec-4076-9127-c83f83bda5f6}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {6d0d1bd7-ea05-49f7-a5f0-aec41a1e7f2f}, !- Inlet Port
  {de374915-af5c-4829-890e-7cc2ec3da374}; !- Outlet Port

OS:Node,
  {8be881ac-8b3b-494d-b204-1ef1f338bac0}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {4463f1fb-be95-4c34-a009-6654ef26086c}, !- Inlet Port
  {8468d8a5-62b2-4c70-b58b-0285a9cd0739}; !- Outlet Port

OS:Connection,
  {6d0d1bd7-ea05-49f7-a5f0-aec41a1e7f2f}, !- Handle
  {e158813a-d94e-465b-9a12-6a25c3327cbe}, !- Name
  {61929732-367d-4cf7-a973-97ca9d65c5b4}, !- Source Object
  8,                                      !- Outlet Port
  {6387c532-77ec-4076-9127-c83f83bda5f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8468d8a5-62b2-4c70-b58b-0285a9cd0739}, !- Handle
  {3d01eb31-f4c4-4498-a12d-4b6de080979a}, !- Name
  {8be881ac-8b3b-494d-b204-1ef1f338bac0}, !- Source Object
  3,                                      !- Outlet Port
  {61929732-367d-4cf7-a973-97ca9d65c5b4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2f30034f-7274-476c-b711-7ace50b1e18b}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {409a7b13-f1f5-4918-b32b-c5651cae4fca}, !- Inlet Port
  {f08f72ff-7cd4-4972-aec2-dd150f636f4d}; !- Outlet Port

OS:Node,
  {6df789e2-0ef1-4121-b012-34ec477d3082}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {22bf295a-b68d-4172-a509-8f3a926f5fbb}, !- Inlet Port
  {da076bbf-c23d-4ac2-94e8-b9bde8f9fac5}; !- Outlet Port

OS:Node,
  {8bcfa450-da2a-4698-bd46-b88617e2ff6f}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5e244f91-9d9a-4b70-82c9-a3025680af91}, !- Inlet Port
  {18e4e271-d2a6-4c22-a2e6-7321f49a63c3}; !- Outlet Port

OS:Connection,
  {409a7b13-f1f5-4918-b32b-c5651cae4fca}, !- Handle
  {51daae11-c0fb-4871-b0c2-276b7cf77787}, !- Name
  {61929732-367d-4cf7-a973-97ca9d65c5b4}, !- Source Object
  10,                                     !- Outlet Port
  {2f30034f-7274-476c-b711-7ace50b1e18b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da076bbf-c23d-4ac2-94e8-b9bde8f9fac5}, !- Handle
  {f0821da9-aa57-4406-84cb-e49140593901}, !- Name
  {6df789e2-0ef1-4121-b012-34ec477d3082}, !- Source Object
  3,                                      !- Outlet Port
  {61929732-367d-4cf7-a973-97ca9d65c5b4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ffbee220-0fbd-41ba-8260-35984ce67360}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {f08f72ff-7cd4-4972-aec2-dd150f636f4d}, !- Inlet Node Name
  {8700a756-1c70-417c-923d-9797b35956d9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a7f77022-6fba-4aa9-9cf6-fbb22b3794e9}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {22bf295a-b68d-4172-a509-8f3a926f5fbb}, !- Outlet Node Name
  {284cfee2-3130-41c7-a8cf-f64bebd40ee1}; !- Inlet Node Name 1

OS:Connection,
  {f08f72ff-7cd4-4972-aec2-dd150f636f4d}, !- Handle
  {8d5a3a20-e793-418a-b48a-51129a5c3027}, !- Name
  {2f30034f-7274-476c-b711-7ace50b1e18b}, !- Source Object
  3,                                      !- Outlet Port
  {ffbee220-0fbd-41ba-8260-35984ce67360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22bf295a-b68d-4172-a509-8f3a926f5fbb}, !- Handle
  {ad171c38-a1ea-468b-b99f-93ca085fe2e3}, !- Name
  {a7f77022-6fba-4aa9-9cf6-fbb22b3794e9}, !- Source Object
  2,                                      !- Outlet Port
  {6df789e2-0ef1-4121-b012-34ec477d3082}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bb7cd0df-438b-4b0c-b2ba-b1738ee3351d}, !- Handle
  {61929732-367d-4cf7-a973-97ca9d65c5b4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0097f7af-f6e3-4e59-9aff-27ef5a523ae0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {4f1fb2c1-b00e-4beb-945b-03f59acc3feb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {42e30f11-d994-4c79-9f33-f9669c23ef51}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d006ac6f-50e9-47cb-b40a-8f4bf283bf12}, !- Control Zone Name
  {8be881ac-8b3b-494d-b204-1ef1f338bac0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {ddd7f6c5-f122-4699-9bb8-d278f4bff6e6}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b6ea63ea-cef0-4374-8a48-f54d8c39d3ae}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC No Heat, !- Name
  {a67b4afa-557d-4312-916a-30981a0392bd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1278ed98-564c-4c84-9da9-30014214eb4f}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 27kBtu/hr 11.06SEER 25kBtu/hr 9.7SEER, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9540d9d5-c61c-4f04-8209-2cc74067bd39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1bb46356-2ecf-4c08-b6e0-bae17e13a589}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be12093f-710e-42a0-b33e-aa76f14ce44a}, !- Energy Input Ratio Function of Temperature Curve Name
  {58df798c-d5a5-4284-bf29-4bfc1a966530}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c63b34c-2f72-440f-9b86-0a5581571303}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3a2f28a0-7c3f-4342-8c0c-f8dbb37995a6}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc0ef625-8b5a-4291-a3a5-050017f15ff6}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8c59140a-116b-4f80-9b4c-8bb12ec25766}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6a5a609f-d658-4db1-abc1-a025714437b3}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7404fa34-b090-42f8-805b-d015766a8f14}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c1250e52-31bf-4c2c-9d49-d40b5f0238da}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d85f38cf-055a-416d-b4b9-def6383688a3}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {69c9a779-c7f6-4bb5-96a5-fc0d60cb8853}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {36016cc6-a80e-4420-91e5-1ef8bfa8e897}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {231808c6-2eeb-46c0-91f2-4ca7eae0ad14}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {7d5e0215-df33-49cf-b435-2a1abc046da2}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Fan, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2e545d70-e5d9-41a1-b3e7-bdda25644379}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e146583d-85e8-4d1f-8272-59e9ceb825b8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2e545d70-e5d9-41a1-b3e7-bdda25644379}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e146583d-85e8-4d1f-8272-59e9ceb825b8}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b3d3d37e-893f-41d3-9f8b-dc55bfba6cdf}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d006ac6f-50e9-47cb-b40a-8f4bf283bf12}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {bd2161a1-4573-48ec-a497-5ce4a497067a}, !- Air Inlet Node Name
  {4463f1fb-be95-4c34-a009-6654ef26086c}, !- Air Outlet Node Name
  {7d5e0215-df33-49cf-b435-2a1abc046da2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a38e3e6f-9164-4397-ba84-d589e7eb98ea}, !- Supply Air Fan Operating Mode Schedule Name
  {ddd7f6c5-f122-4699-9bb8-d278f4bff6e6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1278ed98-564c-4c84-9da9-30014214eb4f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b6ea63ea-cef0-4374-8a48-f54d8c39d3ae}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4463f1fb-be95-4c34-a009-6654ef26086c}, !- Handle
  {ae9a4096-e083-4e66-a929-f2bceb734e55}, !- Name
  {b3d3d37e-893f-41d3-9f8b-dc55bfba6cdf}, !- Source Object
  7,                                      !- Outlet Port
  {8be881ac-8b3b-494d-b204-1ef1f338bac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ab529c43-57a7-4b6d-8a79-f8c110f9f42f}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {60b8385b-94af-42c9-8de4-aac5e46eaed6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a7d76444-414d-47b4-8069-f5342688c33e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a7d76444-414d-47b4-8069-f5342688c33e}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {36de204a-5834-4498-aaea-ceb40b0a36a4}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC OA System, !- Name
  {ab529c43-57a7-4b6d-8a79-f8c110f9f42f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1dfe2c30-85cc-456a-a493-6749e003c066}, !- Mixed Air Node Name
  {7a0e1cde-f290-493b-972e-8c9ec32a7dd2}, !- Outdoor Air Stream Node Name
  {c5d20c42-238b-4eb9-9a28-517eaad022da}, !- Relief Air Stream Node Name
  {de374915-af5c-4829-890e-7cc2ec3da374}; !- Return Air Stream Node Name

OS:Node,
  {a6b87a65-8780-45c4-8efe-fc876dd32e31}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7a0e1cde-f290-493b-972e-8c9ec32a7dd2}; !- Outlet Port

OS:Connection,
  {7a0e1cde-f290-493b-972e-8c9ec32a7dd2}, !- Handle
  {095925ac-4e26-4d47-b4a8-b7cfa7798727}, !- Name
  {a6b87a65-8780-45c4-8efe-fc876dd32e31}, !- Source Object
  3,                                      !- Outlet Port
  {36de204a-5834-4498-aaea-ceb40b0a36a4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e2d0d2c6-27c1-402a-ae57-a8ba40eee346}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {c5d20c42-238b-4eb9-9a28-517eaad022da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5d20c42-238b-4eb9-9a28-517eaad022da}, !- Handle
  {d5cb689e-c0a6-4582-b454-390c1e33d83f}, !- Name
  {36de204a-5834-4498-aaea-ceb40b0a36a4}, !- Source Object
  7,                                      !- Outlet Port
  {e2d0d2c6-27c1-402a-ae57-a8ba40eee346}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5109cf00-9e31-4040-8a8a-facab02b999c}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {1dfe2c30-85cc-456a-a493-6749e003c066}, !- Inlet Port
  {bd2161a1-4573-48ec-a497-5ce4a497067a}; !- Outlet Port

OS:Connection,
  {de374915-af5c-4829-890e-7cc2ec3da374}, !- Handle
  {20f885d5-871f-4a8c-8246-bd37b2ab064a}, !- Name
  {6387c532-77ec-4076-9127-c83f83bda5f6}, !- Source Object
  3,                                      !- Outlet Port
  {36de204a-5834-4498-aaea-ceb40b0a36a4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1dfe2c30-85cc-456a-a493-6749e003c066}, !- Handle
  {a52f41b2-0738-49a3-a353-c7f31f8f43e1}, !- Name
  {36de204a-5834-4498-aaea-ceb40b0a36a4}, !- Source Object
  5,                                      !- Outlet Port
  {5109cf00-9e31-4040-8a8a-facab02b999c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd2161a1-4573-48ec-a497-5ce4a497067a}, !- Handle
  {54df266e-87ce-407c-8d43-9630020a13c5}, !- Name
  {5109cf00-9e31-4040-8a8a-facab02b999c}, !- Source Object
  3,                                      !- Outlet Port
  {b3d3d37e-893f-41d3-9f8b-dc55bfba6cdf}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4f1fb2c1-b00e-4beb-945b-03f59acc3feb}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {314d7029-5711-494e-96c8-b5e301fedbe8}, !- Control Zone or Zone List Name
  {d63dd948-be29-461a-a5c1-48124ddcaa95}, !- Cooling Control Zone or Zone List Name
  {d9d0cf06-e2dd-497d-8c3d-eb3223e5633c}, !- Heating Control Zone or Zone List Name
  {9239fa0a-8e1c-4567-ba1a-3b2cccb8e8c5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {314d7029-5711-494e-96c8-b5e301fedbe8}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {d63dd948-be29-461a-a5c1-48124ddcaa95}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d9d0cf06-e2dd-497d-8c3d-eb3223e5633c}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9239fa0a-8e1c-4567-ba1a-3b2cccb8e8c5}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6037f8cc-1f40-4439-9d43-93d28d85a359}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {fef35b12-5872-4024-b502-b1231679a3b6}, !- Air Inlet Node Name
  {5e244f91-9d9a-4b70-82c9-a3025680af91}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {559fc622-fd35-4392-8860-c4d86c4f9e40}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Return Air Node, !- Name
  {af9eca96-f236-4755-ac46-a1e2dfd2065f}, !- Inlet Port
  {284cfee2-3130-41c7-a8cf-f64bebd40ee1}; !- Outlet Port

OS:Connection,
  {18e4e271-d2a6-4c22-a2e6-7321f49a63c3}, !- Handle
  {5f51334b-ccb2-49c7-a11c-365db8f21f24}, !- Name
  {8bcfa450-da2a-4698-bd46-b88617e2ff6f}, !- Source Object
  3,                                      !- Outlet Port
  {fe79e1f2-818a-4e13-a780-92d128301439}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af9eca96-f236-4755-ac46-a1e2dfd2065f}, !- Handle
  {1bc781ef-ef18-45ec-914e-65518d2cb3f9}, !- Name
  {3c8f663f-aacf-49a9-9277-7fc4920f737a}, !- Source Object
  3,                                      !- Outlet Port
  {559fc622-fd35-4392-8860-c4d86c4f9e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {284cfee2-3130-41c7-a8cf-f64bebd40ee1}, !- Handle
  {d517c967-6a51-493f-95ef-156c719710f3}, !- Name
  {559fc622-fd35-4392-8860-c4d86c4f9e40}, !- Source Object
  3,                                      !- Outlet Port
  {a7f77022-6fba-4aa9-9cf6-fbb22b3794e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {42b4fecb-c594-4b0f-989f-12988d9db8f1}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8700a756-1c70-417c-923d-9797b35956d9}, !- Inlet Port
  {fef35b12-5872-4024-b502-b1231679a3b6}; !- Outlet Port

OS:Connection,
  {8700a756-1c70-417c-923d-9797b35956d9}, !- Handle
  {ecc21b2d-18ea-4d2d-b7b0-0fb0d7b15265}, !- Name
  {ffbee220-0fbd-41ba-8260-35984ce67360}, !- Source Object
  3,                                      !- Outlet Port
  {42b4fecb-c594-4b0f-989f-12988d9db8f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fef35b12-5872-4024-b502-b1231679a3b6}, !- Handle
  {d7559d17-7d32-4737-bbd9-955fb870e2b8}, !- Name
  {42b4fecb-c594-4b0f-989f-12988d9db8f1}, !- Source Object
  3,                                      !- Outlet Port
  {6037f8cc-1f40-4439-9d43-93d28d85a359}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e244f91-9d9a-4b70-82c9-a3025680af91}, !- Handle
  {12d229c3-4517-4bd7-a59f-fc158b5ced80}, !- Name
  {6037f8cc-1f40-4439-9d43-93d28d85a359}, !- Source Object
  4,                                      !- Outlet Port
  {8bcfa450-da2a-4698-bd46-b88617e2ff6f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {77fda59a-066d-455e-8f2c-591084f793c9}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3d5586d3-0c72-4a66-be35-5dd9dce2bffa}, !- Availability Schedule
  {a81a07a6-a436-4082-9a5d-ea547f100103}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0e73220f-31ee-4b14-8f96-337cadaa5075}, !- Supply Side Inlet Node Name
  {fe547585-3246-40f3-a47b-0758cbcc1313}, !- Demand Side Outlet Node Name
  {d75c9a89-73b2-4078-bd39-37c83266e112}, !- Demand Side Inlet Node A
  {17936ef7-96f6-4e52-85d1-dfa9c0ee162a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6197b0c7-9cf4-464f-934a-019a1320194d}, !- Demand Mixer Name
  {87b6790b-1703-4de2-8050-fff256192729}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {61db6699-e479-4950-8541-ebbdcb311c88}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {0e73220f-31ee-4b14-8f96-337cadaa5075}, !- Inlet Port
  {45c01d5a-bbe5-4c7a-b068-3ef09d1105a8}; !- Outlet Port

OS:Node,
  {318c97d3-e114-40b0-a408-483383317bb8}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {7bf5b5fd-8f8d-46b5-9b51-a9baeb2c513b}, !- Inlet Port
  {17936ef7-96f6-4e52-85d1-dfa9c0ee162a}; !- Outlet Port

OS:Connection,
  {0e73220f-31ee-4b14-8f96-337cadaa5075}, !- Handle
  {ebac2f96-d590-493f-88b3-133a62e346b5}, !- Name
  {77fda59a-066d-455e-8f2c-591084f793c9}, !- Source Object
  8,                                      !- Outlet Port
  {61db6699-e479-4950-8541-ebbdcb311c88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17936ef7-96f6-4e52-85d1-dfa9c0ee162a}, !- Handle
  {862f761a-c3b7-4c75-bab8-8c1efc69c1da}, !- Name
  {318c97d3-e114-40b0-a408-483383317bb8}, !- Source Object
  3,                                      !- Outlet Port
  {77fda59a-066d-455e-8f2c-591084f793c9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2ffe057f-6e06-4e87-8afb-f71374245203}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {d75c9a89-73b2-4078-bd39-37c83266e112}, !- Inlet Port
  {39683f88-4b4d-4248-944b-ec720aec1104}; !- Outlet Port

OS:Node,
  {f024ed77-5bda-4977-b508-f3abee919261}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {3095fbca-cc8a-4fd8-b43f-20ad170be538}, !- Inlet Port
  {fe547585-3246-40f3-a47b-0758cbcc1313}; !- Outlet Port

OS:Node,
  {c8cb60c5-f7f9-4c74-9db3-d551f0db8a59}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7f8996e5-4fba-43de-b0ea-21c71dd95373}, !- Inlet Port
  {0fcdaec8-ac5e-42b4-9203-6774a54e5c9b}; !- Outlet Port

OS:Connection,
  {d75c9a89-73b2-4078-bd39-37c83266e112}, !- Handle
  {b600a678-0652-4a05-9fb3-da5bc84f8ddc}, !- Name
  {77fda59a-066d-455e-8f2c-591084f793c9}, !- Source Object
  10,                                     !- Outlet Port
  {2ffe057f-6e06-4e87-8afb-f71374245203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe547585-3246-40f3-a47b-0758cbcc1313}, !- Handle
  {2fa3a622-6cf9-4bc4-b94c-92f3dba9ee48}, !- Name
  {f024ed77-5bda-4977-b508-f3abee919261}, !- Source Object
  3,                                      !- Outlet Port
  {77fda59a-066d-455e-8f2c-591084f793c9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {87b6790b-1703-4de2-8050-fff256192729}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {39683f88-4b4d-4248-944b-ec720aec1104}, !- Inlet Node Name
  {67e79151-5a4d-4f9c-b1e7-723377024a44}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6197b0c7-9cf4-464f-934a-019a1320194d}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {3095fbca-cc8a-4fd8-b43f-20ad170be538}, !- Outlet Node Name
  {86e5b305-ed1e-4df2-89c0-7090f38190b4}; !- Inlet Node Name 1

OS:Connection,
  {39683f88-4b4d-4248-944b-ec720aec1104}, !- Handle
  {4d4e83fc-6a0f-4ed0-94ed-256e3e06c61f}, !- Name
  {2ffe057f-6e06-4e87-8afb-f71374245203}, !- Source Object
  3,                                      !- Outlet Port
  {87b6790b-1703-4de2-8050-fff256192729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3095fbca-cc8a-4fd8-b43f-20ad170be538}, !- Handle
  {ffa93a89-82fc-4316-a242-ee7c3a17cc43}, !- Name
  {6197b0c7-9cf4-464f-934a-019a1320194d}, !- Source Object
  2,                                      !- Outlet Port
  {f024ed77-5bda-4977-b508-f3abee919261}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {25b6ef77-15da-4f34-a046-d23cea09f948}, !- Handle
  {77fda59a-066d-455e-8f2c-591084f793c9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a81a07a6-a436-4082-9a5d-ea547f100103}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {401f6c17-2ed2-45fe-b348-c591d7074a51}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {25137157-9743-468f-a943-d7ecb35cdfa8}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2dff5328-b786-40de-90ee-6813d8047e18}, !- Control Zone Name
  {318c97d3-e114-40b0-a408-483383317bb8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {a93bfdbd-2a44-4a16-ae39-29535b4c9811}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
