  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c60cba2f-5cfc-4042-8c0f-3a6f84294124}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC No Heat, !- Name
  {a67b4afa-557d-4312-916a-30981a0392bd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b7c4ba07-212e-4acb-984e-e61556b8575b}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 60kBtu/hr 11.06SEER 60kBtu/hr 9.7SEER, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9540d9d5-c61c-4f04-8209-2cc74067bd39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1bb46356-2ecf-4c08-b6e0-bae17e13a589}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be12093f-710e-42a0-b33e-aa76f14ce44a}, !- Energy Input Ratio Function of Temperature Curve Name
  {58df798c-d5a5-4284-bf29-4bfc1a966530}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c63b34c-2f72-440f-9b86-0a5581571303}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d5b2ca8e-7add-4c06-885a-8ccba0929daa}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {de6c0f8e-eee2-411a-8c37-26dfb6c796ed}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7232cefb-c64f-460a-a380-8ef8f9756009}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1ef1d005-a53b-469f-b15f-722142a60636}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d3ebef9a-ac1d-422a-874f-a68e80ca4f0b}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {770e45ea-58ee-4545-b7a3-938441967f4a}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4265786c-1c2c-4450-bf51-7bd502fc12aa}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e6aca27-f8b8-4106-98e3-af070d8bfed3}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9c897c49-c18c-4361-8ebb-b9ce290b5733}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1acdf9cd-2b60-4409-a981-ec24195b30dc}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {3b1f2ac9-6f3c-453f-beb4-ee9e16c2c756}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Fan, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {68cef22b-cb90-449b-af02-58d7d721e36e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9eaaa042-5fc1-4142-ac62-bd0f4e4514b5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {68cef22b-cb90-449b-af02-58d7d721e36e}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9eaaa042-5fc1-4142-ac62-bd0f4e4514b5}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {080d41ce-2180-4845-996c-237c86ff8e64}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2dff5328-b786-40de-90ee-6813d8047e18}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {b31f34d9-0f8e-49c1-88cc-2676b150a6e5}, !- Air Inlet Node Name
  {7bf5b5fd-8f8d-46b5-9b51-a9baeb2c513b}, !- Air Outlet Node Name
  {3b1f2ac9-6f3c-453f-beb4-ee9e16c2c756}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3d5586d3-0c72-4a66-be35-5dd9dce2bffa}, !- Supply Air Fan Operating Mode Schedule Name
  {a93bfdbd-2a44-4a16-ae39-29535b4c9811}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b7c4ba07-212e-4acb-984e-e61556b8575b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c60cba2f-5cfc-4042-8c0f-3a6f84294124}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7bf5b5fd-8f8d-46b5-9b51-a9baeb2c513b}, !- Handle
  {246d33ae-45fa-49ea-a215-c52ffe42767d}, !- Name
  {080d41ce-2180-4845-996c-237c86ff8e64}, !- Source Object
  7,                                      !- Outlet Port
  {318c97d3-e114-40b0-a408-483383317bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c060260f-af1d-4a40-a6dd-4319be75a517}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {153efbab-e53b-4653-a464-7285ad7bcd8a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5f3719c5-639f-4f65-a981-e4008658c11a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5f3719c5-639f-4f65-a981-e4008658c11a}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5de2678f-2b4f-4d3b-b836-6bf54eda930b}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC OA System, !- Name
  {c060260f-af1d-4a40-a6dd-4319be75a517}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1e975ce1-232c-45fa-9abc-d3c67ab9d8fb}, !- Mixed Air Node Name
  {cbe43296-04fe-4caf-8aaf-c0baa485abb5}, !- Outdoor Air Stream Node Name
  {f5776690-4173-4f3e-8b22-f628d8ff7ec9}, !- Relief Air Stream Node Name
  {45c01d5a-bbe5-4c7a-b068-3ef09d1105a8}; !- Return Air Stream Node Name

OS:Node,
  {1652e55d-426d-4e4f-9ee1-37579acfd4fb}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cbe43296-04fe-4caf-8aaf-c0baa485abb5}; !- Outlet Port

OS:Connection,
  {cbe43296-04fe-4caf-8aaf-c0baa485abb5}, !- Handle
  {9984fb48-6ab4-4e2d-9320-e71aff1b5993}, !- Name
  {1652e55d-426d-4e4f-9ee1-37579acfd4fb}, !- Source Object
  3,                                      !- Outlet Port
  {5de2678f-2b4f-4d3b-b836-6bf54eda930b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cfcd0d8e-e5d2-4aca-924d-612cc0be404d}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {f5776690-4173-4f3e-8b22-f628d8ff7ec9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5776690-4173-4f3e-8b22-f628d8ff7ec9}, !- Handle
  {54277229-7737-4a35-bd2a-b824dd6a2b97}, !- Name
  {5de2678f-2b4f-4d3b-b836-6bf54eda930b}, !- Source Object
  7,                                      !- Outlet Port
  {cfcd0d8e-e5d2-4aca-924d-612cc0be404d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {935795fc-837d-4837-9ea5-d5351f08295e}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {1e975ce1-232c-45fa-9abc-d3c67ab9d8fb}, !- Inlet Port
  {b31f34d9-0f8e-49c1-88cc-2676b150a6e5}; !- Outlet Port

OS:Connection,
  {45c01d5a-bbe5-4c7a-b068-3ef09d1105a8}, !- Handle
  {83cbe1c8-924d-4e29-bee2-7f6765952fa8}, !- Name
  {61db6699-e479-4950-8541-ebbdcb311c88}, !- Source Object
  3,                                      !- Outlet Port
  {5de2678f-2b4f-4d3b-b836-6bf54eda930b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1e975ce1-232c-45fa-9abc-d3c67ab9d8fb}, !- Handle
  {c746ec69-7c9a-43ca-a533-07dc01a3c2f1}, !- Name
  {5de2678f-2b4f-4d3b-b836-6bf54eda930b}, !- Source Object
  5,                                      !- Outlet Port
  {935795fc-837d-4837-9ea5-d5351f08295e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b31f34d9-0f8e-49c1-88cc-2676b150a6e5}, !- Handle
  {ba11266f-87ed-4adc-9451-7fad888e9c71}, !- Name
  {935795fc-837d-4837-9ea5-d5351f08295e}, !- Source Object
  3,                                      !- Outlet Port
  {080d41ce-2180-4845-996c-237c86ff8e64}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {401f6c17-2ed2-45fe-b348-c591d7074a51}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {81867e8a-f2a7-4fb7-ba22-8c62bf3d2370}, !- Control Zone or Zone List Name
  {b294c167-7c4b-458d-9f9f-493b19d484f5}, !- Cooling Control Zone or Zone List Name
  {c5ea6951-a472-4a5e-9393-902f16a186be}, !- Heating Control Zone or Zone List Name
  {935924e9-9260-41f4-b6f9-63087dd7cf5b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {81867e8a-f2a7-4fb7-ba22-8c62bf3d2370}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {b294c167-7c4b-458d-9f9f-493b19d484f5}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c5ea6951-a472-4a5e-9393-902f16a186be}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {935924e9-9260-41f4-b6f9-63087dd7cf5b}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b2525d19-ea44-41ae-bdde-688877d28435}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Diffuser, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {5fd3e6e4-caa0-478b-bb00-b4f328787e7e}, !- Air Inlet Node Name
  {7f8996e5-4fba-43de-b0ea-21c71dd95373}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {77e85d88-5b57-4fda-909b-4a4f9fe691a1}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Return Air Node, !- Name
  {6141b610-67cf-40ca-96de-f07d0cd87f56}, !- Inlet Port
  {86e5b305-ed1e-4df2-89c0-7090f38190b4}; !- Outlet Port

OS:Connection,
  {0fcdaec8-ac5e-42b4-9203-6774a54e5c9b}, !- Handle
  {daeb1a32-51b7-4f64-9064-a4efc9646e0c}, !- Name
  {c8cb60c5-f7f9-4c74-9db3-d551f0db8a59}, !- Source Object
  3,                                      !- Outlet Port
  {c55c5624-2853-4d37-87fb-4ee6ac8c3fb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6141b610-67cf-40ca-96de-f07d0cd87f56}, !- Handle
  {3f8c0a3f-648e-4295-853a-1e325ee204c5}, !- Name
  {8cada10d-825d-4c27-a285-8ec3622d273e}, !- Source Object
  3,                                      !- Outlet Port
  {77e85d88-5b57-4fda-909b-4a4f9fe691a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86e5b305-ed1e-4df2-89c0-7090f38190b4}, !- Handle
  {a4675f21-ee78-45a4-8cf5-9d25fc19447a}, !- Name
  {77e85d88-5b57-4fda-909b-4a4f9fe691a1}, !- Source Object
  3,                                      !- Outlet Port
  {6197b0c7-9cf4-464f-934a-019a1320194d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a5999df-a923-4353-a858-ea35838ba359}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {67e79151-5a4d-4f9c-b1e7-723377024a44}, !- Inlet Port
  {5fd3e6e4-caa0-478b-bb00-b4f328787e7e}; !- Outlet Port

OS:Connection,
  {67e79151-5a4d-4f9c-b1e7-723377024a44}, !- Handle
  {bf14ceec-35be-4f33-acaf-d1ff31b1bc44}, !- Name
  {87b6790b-1703-4de2-8050-fff256192729}, !- Source Object
  3,                                      !- Outlet Port
  {5a5999df-a923-4353-a858-ea35838ba359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fd3e6e4-caa0-478b-bb00-b4f328787e7e}, !- Handle
  {1fb6796a-45a4-4e0a-9cbf-8defe4adeb1f}, !- Name
  {5a5999df-a923-4353-a858-ea35838ba359}, !- Source Object
  3,                                      !- Outlet Port
  {b2525d19-ea44-41ae-bdde-688877d28435}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f8996e5-4fba-43de-b0ea-21c71dd95373}, !- Handle
  {888a273c-6f2c-4674-abfe-dc7adfe4db03}, !- Name
  {b2525d19-ea44-41ae-bdde-688877d28435}, !- Source Object
  4,                                      !- Outlet Port
  {c8cb60c5-f7f9-4c74-9db3-d551f0db8a59}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {74102b5f-9f6c-42fc-b368-8f63c76314cb}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e121c6c3-e4fc-4b4f-b10d-19be8682e494}, !- Availability Schedule
  {d5c0dbb7-261e-41a9-ac40-336143a4824d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3192aa04-e206-4aea-aef6-74552702ae5a}, !- Supply Side Inlet Node Name
  {93967898-8faa-4647-8636-e66841b224b5}, !- Demand Side Outlet Node Name
  {d4ea0108-c9ff-41b2-bc98-3ba043e7d440}, !- Demand Side Inlet Node A
  {9fd25cac-7a61-49c6-a51a-ff4fadaf704a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {676c70e1-e2fd-4c6a-a741-6b69b64d626d}, !- Demand Mixer Name
  {ae781467-a59a-4893-99a9-9473fde76c31}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d6ca53f9-4002-45cc-8f48-ac9bc0620a30}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {3192aa04-e206-4aea-aef6-74552702ae5a}, !- Inlet Port
  {9beb6f4f-fcb3-496d-a275-0523449b5d56}; !- Outlet Port

OS:Node,
  {f6f2aff4-2c90-400d-9c32-1e35d42e0e48}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {cf648211-ac6a-460a-934f-0cfeddb09dda}, !- Inlet Port
  {9fd25cac-7a61-49c6-a51a-ff4fadaf704a}; !- Outlet Port

OS:Connection,
  {3192aa04-e206-4aea-aef6-74552702ae5a}, !- Handle
  {d914076c-2b85-4c4b-be48-a46d36eef509}, !- Name
  {74102b5f-9f6c-42fc-b368-8f63c76314cb}, !- Source Object
  8,                                      !- Outlet Port
  {d6ca53f9-4002-45cc-8f48-ac9bc0620a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fd25cac-7a61-49c6-a51a-ff4fadaf704a}, !- Handle
  {27e68a3b-3591-42c1-98ed-f4e944c55fab}, !- Name
  {f6f2aff4-2c90-400d-9c32-1e35d42e0e48}, !- Source Object
  3,                                      !- Outlet Port
  {74102b5f-9f6c-42fc-b368-8f63c76314cb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9b7f4e2c-d09b-4418-ac14-f4f2918aa48b}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {d4ea0108-c9ff-41b2-bc98-3ba043e7d440}, !- Inlet Port
  {c79e4c23-bf3f-45cf-a26d-bbccf3f2f1fa}; !- Outlet Port

OS:Node,
  {4af4c3f7-f67d-4f36-b045-b52196347c6d}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {1dc4138c-2f00-4a8e-b9f2-d38645edc0c6}, !- Inlet Port
  {93967898-8faa-4647-8636-e66841b224b5}; !- Outlet Port

OS:Node,
  {7a61e97b-bbc0-471f-9c17-41184f64246f}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c4e7473b-a39a-4820-be24-c51fd57f23d2}, !- Inlet Port
  {d7bbbefd-3bc6-4496-997e-dae440d3525c}; !- Outlet Port

OS:Connection,
  {d4ea0108-c9ff-41b2-bc98-3ba043e7d440}, !- Handle
  {d6a9552e-504f-4b7a-8ab5-ad4b295d9a7d}, !- Name
  {74102b5f-9f6c-42fc-b368-8f63c76314cb}, !- Source Object
  10,                                     !- Outlet Port
  {9b7f4e2c-d09b-4418-ac14-f4f2918aa48b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93967898-8faa-4647-8636-e66841b224b5}, !- Handle
  {e4c582bf-8ba0-4c5d-9bc5-f6edbdb29c62}, !- Name
  {4af4c3f7-f67d-4f36-b045-b52196347c6d}, !- Source Object
  3,                                      !- Outlet Port
  {74102b5f-9f6c-42fc-b368-8f63c76314cb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ae781467-a59a-4893-99a9-9473fde76c31}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {c79e4c23-bf3f-45cf-a26d-bbccf3f2f1fa}, !- Inlet Node Name
  {58622c2e-d2e9-4017-8473-229bbecc5feb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {676c70e1-e2fd-4c6a-a741-6b69b64d626d}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {1dc4138c-2f00-4a8e-b9f2-d38645edc0c6}, !- Outlet Node Name
  {edde3096-5404-44f7-bd42-0dcfba27d8c8}; !- Inlet Node Name 1

OS:Connection,
  {c79e4c23-bf3f-45cf-a26d-bbccf3f2f1fa}, !- Handle
  {010ef5fd-3939-44f3-b655-5a4269f19dd7}, !- Name
  {9b7f4e2c-d09b-4418-ac14-f4f2918aa48b}, !- Source Object
  3,                                      !- Outlet Port
  {ae781467-a59a-4893-99a9-9473fde76c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dc4138c-2f00-4a8e-b9f2-d38645edc0c6}, !- Handle
  {35ed1f99-d98d-4891-a548-5d748de11a5a}, !- Name
  {676c70e1-e2fd-4c6a-a741-6b69b64d626d}, !- Source Object
  2,                                      !- Outlet Port
  {4af4c3f7-f67d-4f36-b045-b52196347c6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9bfdaf09-b99b-4318-aa39-904fa322ae1c}, !- Handle
  {74102b5f-9f6c-42fc-b368-8f63c76314cb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d5c0dbb7-261e-41a9-ac40-336143a4824d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {461414fe-85c1-4e60-a120-17a334007952}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c9b6aaa1-e28f-41a2-86aa-848d264b0b42}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8f05ee4b-de1a-482b-9a70-00724709d2ae}, !- Control Zone Name
  {f6f2aff4-2c90-400d-9c32-1e35d42e0e48}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {1605a4d9-0577-4273-8a92-28c568b1b6fe}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c547ba08-4af2-4bde-99ab-8391e1a7308a}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC No Heat, !- Name
  {a67b4afa-557d-4312-916a-30981a0392bd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4960ab99-10aa-4033-8626-3ad2811312a7}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 11.06SEER 15kBtu/hr 9.7SEER, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9540d9d5-c61c-4f04-8209-2cc74067bd39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1bb46356-2ecf-4c08-b6e0-bae17e13a589}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be12093f-710e-42a0-b33e-aa76f14ce44a}, !- Energy Input Ratio Function of Temperature Curve Name
  {58df798c-d5a5-4284-bf29-4bfc1a966530}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c63b34c-2f72-440f-9b86-0a5581571303}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a40c7ea4-a548-43d3-8b88-2992acf42290}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ebc7e454-a174-4e2d-82ee-80fc2310cee7}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bff079f6-eb54-4351-8888-194a0c918c11}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3769f3f2-c635-4cd0-890b-abdccf87203c}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {21f47971-e271-49de-8b9d-dec747966e7e}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0d79bf11-fa76-464f-b05c-3ab2c0baa68b}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {fca886e7-25a0-4661-9960-0042cb7001f1}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4bbd4b5c-acd4-4193-973f-4b5305daeee7}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {90aadec6-ee32-4733-88ca-11d03fdebc83}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {78f616f0-fe00-4a29-86bd-5ae334a6de0e}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {017cacd8-5aac-40eb-8991-e436606b5fff}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Fan, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d97f799d-ae25-445c-b080-e1194e2e006a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f10f2914-33d2-47e7-88a6-5c61a2266e47}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d97f799d-ae25-445c-b080-e1194e2e006a}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f10f2914-33d2-47e7-88a6-5c61a2266e47}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4f1e8e3e-6408-44f3-b09f-6bb11284a5f4}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8f05ee4b-de1a-482b-9a70-00724709d2ae}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {4571c2e6-021e-444a-9064-b3369c6862af}, !- Air Inlet Node Name
  {cf648211-ac6a-460a-934f-0cfeddb09dda}, !- Air Outlet Node Name
  {017cacd8-5aac-40eb-8991-e436606b5fff}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e121c6c3-e4fc-4b4f-b10d-19be8682e494}, !- Supply Air Fan Operating Mode Schedule Name
  {1605a4d9-0577-4273-8a92-28c568b1b6fe}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4960ab99-10aa-4033-8626-3ad2811312a7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c547ba08-4af2-4bde-99ab-8391e1a7308a}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {cf648211-ac6a-460a-934f-0cfeddb09dda}, !- Handle
  {a035ca62-1edb-4e55-a884-dc9989ae7e35}, !- Name
  {4f1e8e3e-6408-44f3-b09f-6bb11284a5f4}, !- Source Object
  7,                                      !- Outlet Port
  {f6f2aff4-2c90-400d-9c32-1e35d42e0e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bd279e3d-bb0f-4fdd-8e31-bd1299059e83}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {137b7acd-a0d9-4ef7-a344-ea245927cf44}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {75a93247-1b9c-4a2c-9c9d-6f9e44b8a770}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {75a93247-1b9c-4a2c-9c9d-6f9e44b8a770}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {15aed737-ad58-49e0-a18a-d28cdb480e08}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC OA System, !- Name
  {bd279e3d-bb0f-4fdd-8e31-bd1299059e83}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {224f3c20-4858-4348-990b-4a7c26a3e25a}, !- Mixed Air Node Name
  {2f9fb4e6-5a39-44bf-87c5-a014d571ca97}, !- Outdoor Air Stream Node Name
  {33bb05c8-0b78-4686-8a88-fe5b13bc038a}, !- Relief Air Stream Node Name
  {9beb6f4f-fcb3-496d-a275-0523449b5d56}; !- Return Air Stream Node Name

OS:Node,
  {fa63d280-fd9e-4ad6-9af6-9903ba4d6325}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2f9fb4e6-5a39-44bf-87c5-a014d571ca97}; !- Outlet Port

OS:Connection,
  {2f9fb4e6-5a39-44bf-87c5-a014d571ca97}, !- Handle
  {c2a8981a-50ff-4d16-ba1a-c988e82bc840}, !- Name
  {fa63d280-fd9e-4ad6-9af6-9903ba4d6325}, !- Source Object
  3,                                      !- Outlet Port
  {15aed737-ad58-49e0-a18a-d28cdb480e08}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {02b0d367-9d3c-4448-8a5e-a33a6a6aa440}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {33bb05c8-0b78-4686-8a88-fe5b13bc038a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33bb05c8-0b78-4686-8a88-fe5b13bc038a}, !- Handle
  {b37db147-c2b6-41d5-b147-9636e425daf9}, !- Name
  {15aed737-ad58-49e0-a18a-d28cdb480e08}, !- Source Object
  7,                                      !- Outlet Port
  {02b0d367-9d3c-4448-8a5e-a33a6a6aa440}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f188ec38-c13a-4667-be0a-5e1984558fa0}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {224f3c20-4858-4348-990b-4a7c26a3e25a}, !- Inlet Port
  {4571c2e6-021e-444a-9064-b3369c6862af}; !- Outlet Port

OS:Connection,
  {9beb6f4f-fcb3-496d-a275-0523449b5d56}, !- Handle
  {72406ed5-bff0-40ed-b88d-16a3d97e6bd6}, !- Name
  {d6ca53f9-4002-45cc-8f48-ac9bc0620a30}, !- Source Object
  3,                                      !- Outlet Port
  {15aed737-ad58-49e0-a18a-d28cdb480e08}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {224f3c20-4858-4348-990b-4a7c26a3e25a}, !- Handle
  {e6bc0cac-365a-4799-80cb-d25e72381067}, !- Name
  {15aed737-ad58-49e0-a18a-d28cdb480e08}, !- Source Object
  5,                                      !- Outlet Port
  {f188ec38-c13a-4667-be0a-5e1984558fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4571c2e6-021e-444a-9064-b3369c6862af}, !- Handle
  {7a5a701e-39cb-4f6f-8e6f-5465ed98018d}, !- Name
  {f188ec38-c13a-4667-be0a-5e1984558fa0}, !- Source Object
  3,                                      !- Outlet Port
  {4f1e8e3e-6408-44f3-b09f-6bb11284a5f4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {461414fe-85c1-4e60-a120-17a334007952}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {378c2a42-a3d7-4f95-a3f3-adb8b5187756}, !- Control Zone or Zone List Name
  {681309fd-7330-4870-ad6a-c53e2485383d}, !- Cooling Control Zone or Zone List Name
  {1887ac6b-cf7b-44c3-81d4-3ab3ac1e263b}, !- Heating Control Zone or Zone List Name
  {3cdf09ad-adb8-4c5e-b168-9a5c0e1b5305}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {378c2a42-a3d7-4f95-a3f3-adb8b5187756}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {681309fd-7330-4870-ad6a-c53e2485383d}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1887ac6b-cf7b-44c3-81d4-3ab3ac1e263b}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3cdf09ad-adb8-4c5e-b168-9a5c0e1b5305}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {732d3672-4ecc-45f8-bc6d-f4dede660cc5}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {1c7a1b84-f7f3-48c8-b153-096a25421fbe}, !- Air Inlet Node Name
  {c4e7473b-a39a-4820-be24-c51fd57f23d2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {70814c19-db15-4ca0-964d-56ddffc40aea}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Return Air Node, !- Name
  {c22f6ae5-cb85-43f8-a301-446b354d7821}, !- Inlet Port
  {edde3096-5404-44f7-bd42-0dcfba27d8c8}; !- Outlet Port

OS:Connection,
  {d7bbbefd-3bc6-4496-997e-dae440d3525c}, !- Handle
  {bec3a8fe-5bc2-4d1d-9375-d31929628da3}, !- Name
  {7a61e97b-bbc0-471f-9c17-41184f64246f}, !- Source Object
  3,                                      !- Outlet Port
  {8f57c0fd-eadb-4336-96df-52dfee037e70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c22f6ae5-cb85-43f8-a301-446b354d7821}, !- Handle
  {90b7e659-31d4-436b-85fd-d02bdb41448e}, !- Name
  {e5c752d4-c277-4921-adf6-9f179f016805}, !- Source Object
  3,                                      !- Outlet Port
  {70814c19-db15-4ca0-964d-56ddffc40aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edde3096-5404-44f7-bd42-0dcfba27d8c8}, !- Handle
  {eb8352da-e2f3-432b-97a3-34cb89ac4026}, !- Name
  {70814c19-db15-4ca0-964d-56ddffc40aea}, !- Source Object
  3,                                      !- Outlet Port
  {676c70e1-e2fd-4c6a-a741-6b69b64d626d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6d3aea4b-a7d1-45f5-96c7-f29f96c47701}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {58622c2e-d2e9-4017-8473-229bbecc5feb}, !- Inlet Port
  {1c7a1b84-f7f3-48c8-b153-096a25421fbe}; !- Outlet Port

OS:Connection,
  {58622c2e-d2e9-4017-8473-229bbecc5feb}, !- Handle
  {5beeecab-a758-42bd-b8d1-ff98b850a9d1}, !- Name
  {ae781467-a59a-4893-99a9-9473fde76c31}, !- Source Object
  3,                                      !- Outlet Port
  {6d3aea4b-a7d1-45f5-96c7-f29f96c47701}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c7a1b84-f7f3-48c8-b153-096a25421fbe}, !- Handle
  {4ee2106e-01b5-43d5-8f5c-b5a39f7059f9}, !- Name
  {6d3aea4b-a7d1-45f5-96c7-f29f96c47701}, !- Source Object
  3,                                      !- Outlet Port
  {732d3672-4ecc-45f8-bc6d-f4dede660cc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4e7473b-a39a-4820-be24-c51fd57f23d2}, !- Handle
  {0c7f3d6f-7fb9-4d86-a9de-e151fe01f57a}, !- Name
  {732d3672-4ecc-45f8-bc6d-f4dede660cc5}, !- Source Object
  4,                                      !- Outlet Port
  {7a61e97b-bbc0-471f-9c17-41184f64246f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cd6f62a1-4673-4d08-9d77-1a92428dd3f5}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c67665f5-5e13-4cf2-b7a1-4042f43e0139}, !- Availability Schedule
  {420c4b7b-3b1d-4380-b54c-87778badc64a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3324a503-df90-47fd-b016-1a070e307ad4}, !- Supply Side Inlet Node Name
  {8f1c54e3-955f-4987-a24f-177e4eb8815e}, !- Demand Side Outlet Node Name
  {619d808c-a612-4c2c-a5c4-ffeb129c0b57}, !- Demand Side Inlet Node A
  {ee27f94e-e31c-4b40-85f7-89c7a6ac6ada}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {36847b8e-806d-483c-bd13-8526de3d0b11}, !- Demand Mixer Name
  {fcdaf8a0-41a2-46cf-9331-660a723b205a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e1b2ff18-7ef4-4e69-88e9-96c22ff52f5f}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {3324a503-df90-47fd-b016-1a070e307ad4}, !- Inlet Port
  {21d918c5-a3bc-42e7-a8d2-94a5a5fff784}; !- Outlet Port

OS:Node,
  {7c53fdef-8bf6-4083-a94c-671b47d3f5ae}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {0b28e7d1-a270-4f5c-a1ad-e6b19f86effc}, !- Inlet Port
  {ee27f94e-e31c-4b40-85f7-89c7a6ac6ada}; !- Outlet Port

OS:Connection,
  {3324a503-df90-47fd-b016-1a070e307ad4}, !- Handle
  {d95cdcca-ca0e-4626-bcb0-0cf5516cdbac}, !- Name
  {cd6f62a1-4673-4d08-9d77-1a92428dd3f5}, !- Source Object
  8,                                      !- Outlet Port
  {e1b2ff18-7ef4-4e69-88e9-96c22ff52f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee27f94e-e31c-4b40-85f7-89c7a6ac6ada}, !- Handle
  {49296959-4161-4145-9808-94af0751bf3d}, !- Name
  {7c53fdef-8bf6-4083-a94c-671b47d3f5ae}, !- Source Object
  3,                                      !- Outlet Port
  {cd6f62a1-4673-4d08-9d77-1a92428dd3f5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d47130e8-cabf-4fcc-bec0-37848a56320e}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {619d808c-a612-4c2c-a5c4-ffeb129c0b57}, !- Inlet Port
  {a9011ee6-90e8-44e3-8eaa-9a12567acc92}; !- Outlet Port

OS:Node,
  {59a90292-0961-49fb-9f1b-fe7e8aaee997}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {1b108ca8-956c-4369-9000-07d9abdcb766}, !- Inlet Port
  {8f1c54e3-955f-4987-a24f-177e4eb8815e}; !- Outlet Port

OS:Node,
  {25736052-41f1-4e00-8b78-88cbef93e24c}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {1a0e9b35-c739-421d-a556-33e51a0df189}, !- Inlet Port
  {f84b6f9f-439b-4bc9-a110-0c05f1c3b5f2}; !- Outlet Port

OS:Connection,
  {619d808c-a612-4c2c-a5c4-ffeb129c0b57}, !- Handle
  {9962258e-4192-4728-a111-80af9e7c2585}, !- Name
  {cd6f62a1-4673-4d08-9d77-1a92428dd3f5}, !- Source Object
  10,                                     !- Outlet Port
  {d47130e8-cabf-4fcc-bec0-37848a56320e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f1c54e3-955f-4987-a24f-177e4eb8815e}, !- Handle
  {cdc2e2f5-58e9-4bd2-a578-8a5dcd90a3c2}, !- Name
  {59a90292-0961-49fb-9f1b-fe7e8aaee997}, !- Source Object
  3,                                      !- Outlet Port
  {cd6f62a1-4673-4d08-9d77-1a92428dd3f5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fcdaf8a0-41a2-46cf-9331-660a723b205a}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {a9011ee6-90e8-44e3-8eaa-9a12567acc92}, !- Inlet Node Name
  {a427a6ca-613a-47b7-94d5-025e4f637247}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {36847b8e-806d-483c-bd13-8526de3d0b11}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {1b108ca8-956c-4369-9000-07d9abdcb766}, !- Outlet Node Name
  {4ab4bb6a-25bd-4488-bacf-e1a780d8837f}; !- Inlet Node Name 1

OS:Connection,
  {a9011ee6-90e8-44e3-8eaa-9a12567acc92}, !- Handle
  {fdc7fe48-2014-4fc5-8419-4356efb3d797}, !- Name
  {d47130e8-cabf-4fcc-bec0-37848a56320e}, !- Source Object
  3,                                      !- Outlet Port
  {fcdaf8a0-41a2-46cf-9331-660a723b205a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b108ca8-956c-4369-9000-07d9abdcb766}, !- Handle
  {cff95488-2e0a-4aac-8984-3ea08b4d5866}, !- Name
  {36847b8e-806d-483c-bd13-8526de3d0b11}, !- Source Object
  2,                                      !- Outlet Port
  {59a90292-0961-49fb-9f1b-fe7e8aaee997}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1e6f4042-1e8b-4ff8-9a29-38ac36657523}, !- Handle
  {cd6f62a1-4673-4d08-9d77-1a92428dd3f5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {420c4b7b-3b1d-4380-b54c-87778badc64a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {6b6a5bd0-ed8f-4df1-9fb4-f51acec51dd0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7b7e4065-3b66-437b-8728-f169af5663ff}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b96e84ef-35a6-441c-88ca-82ab76c23c4a}, !- Control Zone Name
  {7c53fdef-8bf6-4083-a94c-671b47d3f5ae}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {011dfeb2-825c-41a7-a5d4-1e645222a8b3}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d46a3226-e5e0-4080-a2ae-15201b19fcc6}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC No Heat, !- Name
  {a67b4afa-557d-4312-916a-30981a0392bd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {efee087c-ff34-403b-b367-31027636d793}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 13kBtu/hr 11.06SEER 14kBtu/hr 9.7SEER, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9540d9d5-c61c-4f04-8209-2cc74067bd39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1bb46356-2ecf-4c08-b6e0-bae17e13a589}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be12093f-710e-42a0-b33e-aa76f14ce44a}, !- Energy Input Ratio Function of Temperature Curve Name
  {58df798c-d5a5-4284-bf29-4bfc1a966530}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c63b34c-2f72-440f-9b86-0a5581571303}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {34ea3f70-145c-4b72-9a24-dc03d34e4375}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9686f29b-97ca-4ecc-bd6b-e1f235be9d5b}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d874a82-1963-4fc0-b312-dd32191db934}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {21439873-ce0e-43d4-8ae2-1f9502a91739}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b3ff96cf-c208-447e-842c-62f88b949c81}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ef4e2c1a-4a87-4ced-94db-7579f55d84be}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ba288566-79c1-47ad-9022-d23fc8aa5fed}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5c514aaa-a5fc-4df8-91bf-271d39acaaea}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9778a58f-c1e4-4d76-a34a-aa50029ca2c1}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d346fcb5-313e-428e-99e3-6d16114d459e}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {fff1d220-adac-45d5-afd7-bcf1793674fd}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Fan, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb2e279f-bb07-472a-8764-e54fe4e8b3c3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5fb72cee-b03f-436a-bbc2-881567772c86}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {eb2e279f-bb07-472a-8764-e54fe4e8b3c3}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5fb72cee-b03f-436a-bbc2-881567772c86}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d7983419-f586-4b77-b11d-f267bc1b0fcd}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b96e84ef-35a6-441c-88ca-82ab76c23c4a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {60330144-7c40-48ef-b31b-2a5ae008378a}, !- Air Inlet Node Name
  {0b28e7d1-a270-4f5c-a1ad-e6b19f86effc}, !- Air Outlet Node Name
  {fff1d220-adac-45d5-afd7-bcf1793674fd}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c67665f5-5e13-4cf2-b7a1-4042f43e0139}, !- Supply Air Fan Operating Mode Schedule Name
  {011dfeb2-825c-41a7-a5d4-1e645222a8b3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {efee087c-ff34-403b-b367-31027636d793}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d46a3226-e5e0-4080-a2ae-15201b19fcc6}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0b28e7d1-a270-4f5c-a1ad-e6b19f86effc}, !- Handle
  {6bb8c55c-0d97-4f68-9c99-b5acf2382ee5}, !- Name
  {d7983419-f586-4b77-b11d-f267bc1b0fcd}, !- Source Object
  7,                                      !- Outlet Port
  {7c53fdef-8bf6-4083-a94c-671b47d3f5ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3e7db8d9-be9a-46a5-8790-d067e32b0da9}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b3772b28-b59f-4da9-96d7-5065a9f79f1b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {073ff8a3-2098-42ce-94b0-63ed8608ade5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {073ff8a3-2098-42ce-94b0-63ed8608ade5}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7f6530e8-6c07-4ad0-82e3-af2cc00fdfb3}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC OA System, !- Name
  {3e7db8d9-be9a-46a5-8790-d067e32b0da9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {731bbc9e-8908-40f4-acea-8a674a612736}, !- Mixed Air Node Name
  {a88f31f4-cdaf-4e87-ae74-596ad9b7b160}, !- Outdoor Air Stream Node Name
  {567e5453-e22f-47e1-b4da-fcfd05205bd4}, !- Relief Air Stream Node Name
  {21d918c5-a3bc-42e7-a8d2-94a5a5fff784}; !- Return Air Stream Node Name

OS:Node,
  {2d2161a5-4946-4730-acc5-012e6cb3ad32}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a88f31f4-cdaf-4e87-ae74-596ad9b7b160}; !- Outlet Port

OS:Connection,
  {a88f31f4-cdaf-4e87-ae74-596ad9b7b160}, !- Handle
  {d4a0edb9-f7e1-4e5b-828b-8606b1edddd2}, !- Name
  {2d2161a5-4946-4730-acc5-012e6cb3ad32}, !- Source Object
  3,                                      !- Outlet Port
  {7f6530e8-6c07-4ad0-82e3-af2cc00fdfb3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {57c3bd55-e430-41d0-aead-d67cdbb68377}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {567e5453-e22f-47e1-b4da-fcfd05205bd4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {567e5453-e22f-47e1-b4da-fcfd05205bd4}, !- Handle
  {c3872563-d06a-46c5-a714-d7416a9f96de}, !- Name
  {7f6530e8-6c07-4ad0-82e3-af2cc00fdfb3}, !- Source Object
  7,                                      !- Outlet Port
  {57c3bd55-e430-41d0-aead-d67cdbb68377}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {824b1142-f8df-47ec-ac7d-2b5e6927a637}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {731bbc9e-8908-40f4-acea-8a674a612736}, !- Inlet Port
  {60330144-7c40-48ef-b31b-2a5ae008378a}; !- Outlet Port

OS:Connection,
  {21d918c5-a3bc-42e7-a8d2-94a5a5fff784}, !- Handle
  {65291c2f-2d47-442f-bf21-c6d7359e3745}, !- Name
  {e1b2ff18-7ef4-4e69-88e9-96c22ff52f5f}, !- Source Object
  3,                                      !- Outlet Port
  {7f6530e8-6c07-4ad0-82e3-af2cc00fdfb3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {731bbc9e-8908-40f4-acea-8a674a612736}, !- Handle
  {95b11d25-1ed2-48cc-bca2-b5626e8f9dd8}, !- Name
  {7f6530e8-6c07-4ad0-82e3-af2cc00fdfb3}, !- Source Object
  5,                                      !- Outlet Port
  {824b1142-f8df-47ec-ac7d-2b5e6927a637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60330144-7c40-48ef-b31b-2a5ae008378a}, !- Handle
  {97591c22-5393-48bb-9da3-d52f19842475}, !- Name
  {824b1142-f8df-47ec-ac7d-2b5e6927a637}, !- Source Object
  3,                                      !- Outlet Port
  {d7983419-f586-4b77-b11d-f267bc1b0fcd}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6b6a5bd0-ed8f-4df1-9fb4-f51acec51dd0}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0a125d1d-ebe9-4dcf-b522-147f9643c487}, !- Control Zone or Zone List Name
  {f693ce16-6927-4a94-93ee-ed528e1ad5bb}, !- Cooling Control Zone or Zone List Name
  {8772427c-1817-45d9-964c-0d57cf041349}, !- Heating Control Zone or Zone List Name
  {8efa1563-28eb-4f6b-b622-c55fd0b07e28}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0a125d1d-ebe9-4dcf-b522-147f9643c487}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {f693ce16-6927-4a94-93ee-ed528e1ad5bb}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8772427c-1817-45d9-964c-0d57cf041349}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8efa1563-28eb-4f6b-b622-c55fd0b07e28}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e2070f1b-e9e2-4de7-b323-f69e8e82a7b2}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Diffuser, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {33e0f707-6089-4682-9c65-cc2ac4f0fbf1}, !- Air Inlet Node Name
  {1a0e9b35-c739-421d-a556-33e51a0df189}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8defc572-380a-42e7-ad7c-dedc8f76d35c}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Return Air Node, !- Name
  {6111a529-d36d-4ea0-b46f-fb749b4b2e99}, !- Inlet Port
  {4ab4bb6a-25bd-4488-bacf-e1a780d8837f}; !- Outlet Port

OS:Connection,
  {f84b6f9f-439b-4bc9-a110-0c05f1c3b5f2}, !- Handle
  {d9beb451-7c72-4281-aa5a-1f5da3bd57de}, !- Name
  {25736052-41f1-4e00-8b78-88cbef93e24c}, !- Source Object
  3,                                      !- Outlet Port
  {1f358800-e41f-45a1-8259-12ef5cf40e75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6111a529-d36d-4ea0-b46f-fb749b4b2e99}, !- Handle
  {10a9ded0-1db1-42cf-ad13-4e12dbbb3528}, !- Name
  {5688f9cd-0a5f-4e74-9d5f-005dd8a0a418}, !- Source Object
  3,                                      !- Outlet Port
  {8defc572-380a-42e7-ad7c-dedc8f76d35c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ab4bb6a-25bd-4488-bacf-e1a780d8837f}, !- Handle
  {309526f2-0890-4434-b6ed-03a021a65b30}, !- Name
  {8defc572-380a-42e7-ad7c-dedc8f76d35c}, !- Source Object
  3,                                      !- Outlet Port
  {36847b8e-806d-483c-bd13-8526de3d0b11}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {23b54dba-87c4-4cb8-a126-d203ca830e4b}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a427a6ca-613a-47b7-94d5-025e4f637247}, !- Inlet Port
  {33e0f707-6089-4682-9c65-cc2ac4f0fbf1}; !- Outlet Port

OS:Connection,
  {a427a6ca-613a-47b7-94d5-025e4f637247}, !- Handle
  {5fd4db61-4f45-4788-995d-e7f723cb4fd4}, !- Name
  {fcdaf8a0-41a2-46cf-9331-660a723b205a}, !- Source Object
  3,                                      !- Outlet Port
  {23b54dba-87c4-4cb8-a126-d203ca830e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33e0f707-6089-4682-9c65-cc2ac4f0fbf1}, !- Handle
  {4d50073e-67cc-4e43-8797-3b4770c3b1de}, !- Name
  {23b54dba-87c4-4cb8-a126-d203ca830e4b}, !- Source Object
  3,                                      !- Outlet Port
  {e2070f1b-e9e2-4de7-b323-f69e8e82a7b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a0e9b35-c739-421d-a556-33e51a0df189}, !- Handle
  {14dee191-7612-459f-8da3-6308c867faac}, !- Name
  {e2070f1b-e9e2-4de7-b323-f69e8e82a7b2}, !- Source Object
  4,                                      !- Outlet Port
  {25736052-41f1-4e00-8b78-88cbef93e24c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {face1f91-91ee-4f64-87db-4e0855edfd92}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {053e2b37-2a40-4051-b443-cd90c13bddd8}, !- Availability Schedule
  {b444c48c-68c0-4ec2-98a7-522a5e41f2ee}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0cd47f1a-7048-47aa-b4ac-acdaa8e69f3a}, !- Supply Side Inlet Node Name
  {dd524b28-3c70-4fac-bf92-ce2254031063}, !- Demand Side Outlet Node Name
  {f1a5f5fd-daf5-4d8d-baf7-d79557a45172}, !- Demand Side Inlet Node A
  {044b93e0-e8be-4f6f-96f0-0725dbe5af61}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {065914bb-9e4d-4c6b-98e6-d93036294d81}, !- Demand Mixer Name
  {cdcfd830-b688-40e4-8876-3b4086f89991}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b8b99841-da6a-45e7-8363-6b43a17f587b}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {0cd47f1a-7048-47aa-b4ac-acdaa8e69f3a}, !- Inlet Port
  {3e928086-e950-42da-b561-5dc7864c10cc}; !- Outlet Port

OS:Node,
  {82c497c8-f4cd-40fc-b9c5-d79c9deb24d1}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {d0c31198-8b2f-480f-9807-86b2c485ea68}, !- Inlet Port
  {044b93e0-e8be-4f6f-96f0-0725dbe5af61}; !- Outlet Port

OS:Connection,
  {0cd47f1a-7048-47aa-b4ac-acdaa8e69f3a}, !- Handle
  {324a698f-97e6-4da0-9dd4-f76ef1eec368}, !- Name
  {face1f91-91ee-4f64-87db-4e0855edfd92}, !- Source Object
  8,                                      !- Outlet Port
  {b8b99841-da6a-45e7-8363-6b43a17f587b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {044b93e0-e8be-4f6f-96f0-0725dbe5af61}, !- Handle
  {9020b2ad-5b3b-49d4-95ba-ddee0fc9f2aa}, !- Name
  {82c497c8-f4cd-40fc-b9c5-d79c9deb24d1}, !- Source Object
  3,                                      !- Outlet Port
  {face1f91-91ee-4f64-87db-4e0855edfd92}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c8ece156-660e-4aed-a3b6-839049e93d7d}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {f1a5f5fd-daf5-4d8d-baf7-d79557a45172}, !- Inlet Port
  {80433e64-ed29-46de-9ee9-d813df5df558}; !- Outlet Port

OS:Node,
  {25a32aae-720c-4dec-aebd-ed3a59a88306}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {b4ff3a51-7721-43a7-b2e8-849b0db80005}, !- Inlet Port
  {dd524b28-3c70-4fac-bf92-ce2254031063}; !- Outlet Port

OS:Node,
  {b18a1a44-fa59-440d-a660-364686ef02b0}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5c99bbed-996f-4bd1-825e-51a209612ccc}, !- Inlet Port
  {72f6e89b-c526-4d58-be53-fb0afb7a755e}; !- Outlet Port

OS:Connection,
  {f1a5f5fd-daf5-4d8d-baf7-d79557a45172}, !- Handle
  {500a71c5-b9d3-40ab-b937-8d09345c2798}, !- Name
  {face1f91-91ee-4f64-87db-4e0855edfd92}, !- Source Object
  10,                                     !- Outlet Port
  {c8ece156-660e-4aed-a3b6-839049e93d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd524b28-3c70-4fac-bf92-ce2254031063}, !- Handle
  {8d6800d7-f546-4e69-812c-0a4f4e77bfcb}, !- Name
  {25a32aae-720c-4dec-aebd-ed3a59a88306}, !- Source Object
  3,                                      !- Outlet Port
  {face1f91-91ee-4f64-87db-4e0855edfd92}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cdcfd830-b688-40e4-8876-3b4086f89991}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {80433e64-ed29-46de-9ee9-d813df5df558}, !- Inlet Node Name
  {cb5740a7-12ad-4a42-a7a1-9183e1515dba}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {065914bb-9e4d-4c6b-98e6-d93036294d81}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {b4ff3a51-7721-43a7-b2e8-849b0db80005}, !- Outlet Node Name
  {5660dd56-883b-4f8f-ad01-da8d0cbe0d95}; !- Inlet Node Name 1

OS:Connection,
  {80433e64-ed29-46de-9ee9-d813df5df558}, !- Handle
  {62cb4e12-9573-4481-b2b3-e64dfd62960a}, !- Name
  {c8ece156-660e-4aed-a3b6-839049e93d7d}, !- Source Object
  3,                                      !- Outlet Port
  {cdcfd830-b688-40e4-8876-3b4086f89991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4ff3a51-7721-43a7-b2e8-849b0db80005}, !- Handle
  {e8ce0772-5d9b-457a-9f88-1cd8c1fd728a}, !- Name
  {065914bb-9e4d-4c6b-98e6-d93036294d81}, !- Source Object
  2,                                      !- Outlet Port
  {25a32aae-720c-4dec-aebd-ed3a59a88306}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {04f9f91a-5803-45dc-a640-931288068922}, !- Handle
  {face1f91-91ee-4f64-87db-4e0855edfd92}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b444c48c-68c0-4ec2-98a7-522a5e41f2ee}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {012db660-d140-4839-ad69-f39a7e4f2734}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6f46d6b4-c2b5-49df-8766-9b2387a520bd}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ecc0f38b-6d8a-4e8d-8f50-2758105622c0}, !- Control Zone Name
  {82c497c8-f4cd-40fc-b9c5-d79c9deb24d1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {302e9662-e58c-4611-94fb-53910fdd43e2}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {eba594e3-d0bf-44cc-9766-a3732a54376a}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC No Heat, !- Name
  {a67b4afa-557d-4312-916a-30981a0392bd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {80d7df26-c15c-49e3-b56c-6d7d560e6274}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 11.06SEER 15kBtu/hr 9.7SEER, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9540d9d5-c61c-4f04-8209-2cc74067bd39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1bb46356-2ecf-4c08-b6e0-bae17e13a589}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be12093f-710e-42a0-b33e-aa76f14ce44a}, !- Energy Input Ratio Function of Temperature Curve Name
  {58df798c-d5a5-4284-bf29-4bfc1a966530}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c63b34c-2f72-440f-9b86-0a5581571303}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4c8649a1-ecc7-4995-acdc-3ba4c7824a03}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f2693dac-7f9c-42d4-aca0-c88659bcf4b6}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf3d72ac-a0b5-4df3-aa82-b2b54cd3e5d2}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4e05b7be-5e5d-41c2-a098-2e6f570f6a9f}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {eb703cf7-0af2-448c-b9a2-f21b4fb20297}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {88cd3471-7ada-459d-8b2e-870e80d3c71c}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {640ae3a1-bf33-4860-b6ab-0f405fb1cf49}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6162de39-a771-4d9a-90d9-c3c1b9ac8280}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b8fedcc8-50c3-429e-944b-b5d575469a36}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9a51892a-9435-4dc7-b481-5ed303779543}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {a820879f-e551-490c-8ea8-0b7ea6b4af73}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Fan, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {18c94e07-40da-47ee-a5be-adff8bf01982}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2344005d-3921-4ae4-9bad-17bc5b41c76d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {18c94e07-40da-47ee-a5be-adff8bf01982}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2344005d-3921-4ae4-9bad-17bc5b41c76d}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fcdc507c-d977-4f0c-865b-696ce7acd9e9}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ecc0f38b-6d8a-4e8d-8f50-2758105622c0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {18e3a84c-10f8-4b4d-8f30-7434c8aa79f9}, !- Air Inlet Node Name
  {d0c31198-8b2f-480f-9807-86b2c485ea68}, !- Air Outlet Node Name
  {a820879f-e551-490c-8ea8-0b7ea6b4af73}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {053e2b37-2a40-4051-b443-cd90c13bddd8}, !- Supply Air Fan Operating Mode Schedule Name
  {302e9662-e58c-4611-94fb-53910fdd43e2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {80d7df26-c15c-49e3-b56c-6d7d560e6274}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {eba594e3-d0bf-44cc-9766-a3732a54376a}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d0c31198-8b2f-480f-9807-86b2c485ea68}, !- Handle
  {aae01dc5-bda9-4fe6-ad1f-a5ceb6dd0356}, !- Name
  {fcdc507c-d977-4f0c-865b-696ce7acd9e9}, !- Source Object
  7,                                      !- Outlet Port
  {82c497c8-f4cd-40fc-b9c5-d79c9deb24d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ba878f3a-54bf-469e-b73b-711d13684306}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7c27ee41-1f77-4532-8849-30eb2cb33dae}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {eb34962e-7ed0-4542-ad21-8c697cd6671c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {eb34962e-7ed0-4542-ad21-8c697cd6671c}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {374403f5-b220-4039-b9dc-667fd1d0ab40}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC OA System, !- Name
  {ba878f3a-54bf-469e-b73b-711d13684306}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {91976edd-967a-47a6-8291-0d2ac89952b4}, !- Mixed Air Node Name
  {aa870fa4-76e5-4169-8976-419dae440c3f}, !- Outdoor Air Stream Node Name
  {85ccf04f-2909-4274-bcb3-b74f0f439e4a}, !- Relief Air Stream Node Name
  {3e928086-e950-42da-b561-5dc7864c10cc}; !- Return Air Stream Node Name

OS:Node,
  {1e16d8ab-a970-4f41-89b3-f8dd9d9ce291}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {aa870fa4-76e5-4169-8976-419dae440c3f}; !- Outlet Port

OS:Connection,
  {aa870fa4-76e5-4169-8976-419dae440c3f}, !- Handle
  {47f6f31e-98e3-4390-8da8-e79e38cb6746}, !- Name
  {1e16d8ab-a970-4f41-89b3-f8dd9d9ce291}, !- Source Object
  3,                                      !- Outlet Port
  {374403f5-b220-4039-b9dc-667fd1d0ab40}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ba95480d-b23e-4a2e-8ced-cdb958b1b69a}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {85ccf04f-2909-4274-bcb3-b74f0f439e4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85ccf04f-2909-4274-bcb3-b74f0f439e4a}, !- Handle
  {f05c6b99-242d-4b18-8c03-34d71e8674bf}, !- Name
  {374403f5-b220-4039-b9dc-667fd1d0ab40}, !- Source Object
  7,                                      !- Outlet Port
  {ba95480d-b23e-4a2e-8ced-cdb958b1b69a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b9c063e-eba2-4bf3-aa2c-e4cc384ab204}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {91976edd-967a-47a6-8291-0d2ac89952b4}, !- Inlet Port
  {18e3a84c-10f8-4b4d-8f30-7434c8aa79f9}; !- Outlet Port

OS:Connection,
  {3e928086-e950-42da-b561-5dc7864c10cc}, !- Handle
  {c97dd0de-3020-4cc7-a929-d9ffe3c47b50}, !- Name
  {b8b99841-da6a-45e7-8363-6b43a17f587b}, !- Source Object
  3,                                      !- Outlet Port
  {374403f5-b220-4039-b9dc-667fd1d0ab40}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {91976edd-967a-47a6-8291-0d2ac89952b4}, !- Handle
  {eca47390-4465-4e6a-afb1-1639c5d10b74}, !- Name
  {374403f5-b220-4039-b9dc-667fd1d0ab40}, !- Source Object
  5,                                      !- Outlet Port
  {4b9c063e-eba2-4bf3-aa2c-e4cc384ab204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18e3a84c-10f8-4b4d-8f30-7434c8aa79f9}, !- Handle
  {2378957c-145b-4ef8-8efa-350dc2e83d8c}, !- Name
  {4b9c063e-eba2-4bf3-aa2c-e4cc384ab204}, !- Source Object
  3,                                      !- Outlet Port
  {fcdc507c-d977-4f0c-865b-696ce7acd9e9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {012db660-d140-4839-ad69-f39a7e4f2734}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c366ea41-362e-4c11-bc00-3fa1f1eed884}, !- Control Zone or Zone List Name
  {d418d621-ac2c-4c06-9266-79537859d33a}, !- Cooling Control Zone or Zone List Name
  {f2eb2f88-22db-4ab4-841f-2c7342336930}, !- Heating Control Zone or Zone List Name
  {326ecd8b-f949-49a7-af1f-6e638b35e125}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c366ea41-362e-4c11-bc00-3fa1f1eed884}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {d418d621-ac2c-4c06-9266-79537859d33a}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f2eb2f88-22db-4ab4-841f-2c7342336930}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {326ecd8b-f949-49a7-af1f-6e638b35e125}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {125ae6b8-f36e-4b36-ba8c-3d544ee7357b}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {4ed69381-156b-4212-8bb5-bd597902b7d0}, !- Air Inlet Node Name
  {5c99bbed-996f-4bd1-825e-51a209612ccc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9524d85e-0ff9-4afd-b087-a51a79393002}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Return Air Node, !- Name
  {b5f4f20b-a6ea-4ccf-81f5-e0854b386654}, !- Inlet Port
  {5660dd56-883b-4f8f-ad01-da8d0cbe0d95}; !- Outlet Port

OS:Connection,
  {72f6e89b-c526-4d58-be53-fb0afb7a755e}, !- Handle
  {b6015054-f28a-4e86-a107-dd7d8517f658}, !- Name
  {b18a1a44-fa59-440d-a660-364686ef02b0}, !- Source Object
  3,                                      !- Outlet Port
  {87a4c842-bb1d-4973-acca-d50b3603a960}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5f4f20b-a6ea-4ccf-81f5-e0854b386654}, !- Handle
  {34f11053-9fdb-470d-bc07-18ff62e71ff1}, !- Name
  {3f26b181-03f8-467e-85b0-641997411876}, !- Source Object
  3,                                      !- Outlet Port
  {9524d85e-0ff9-4afd-b087-a51a79393002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5660dd56-883b-4f8f-ad01-da8d0cbe0d95}, !- Handle
  {de3b95fb-91c6-4235-b9e5-2ee69798d702}, !- Name
  {9524d85e-0ff9-4afd-b087-a51a79393002}, !- Source Object
  3,                                      !- Outlet Port
  {065914bb-9e4d-4c6b-98e6-d93036294d81}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fcc15236-d82c-4999-931e-a3adcf44cfcd}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {cb5740a7-12ad-4a42-a7a1-9183e1515dba}, !- Inlet Port
  {4ed69381-156b-4212-8bb5-bd597902b7d0}; !- Outlet Port

OS:Connection,
  {cb5740a7-12ad-4a42-a7a1-9183e1515dba}, !- Handle
  {dc9bb196-e9e8-4230-8312-cdac6206d2c7}, !- Name
  {cdcfd830-b688-40e4-8876-3b4086f89991}, !- Source Object
  3,                                      !- Outlet Port
  {fcc15236-d82c-4999-931e-a3adcf44cfcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ed69381-156b-4212-8bb5-bd597902b7d0}, !- Handle
  {82759a8d-8cdd-49d5-a9c9-ad08f9bdd6a5}, !- Name
  {fcc15236-d82c-4999-931e-a3adcf44cfcd}, !- Source Object
  3,                                      !- Outlet Port
  {125ae6b8-f36e-4b36-ba8c-3d544ee7357b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c99bbed-996f-4bd1-825e-51a209612ccc}, !- Handle
  {7cba36f7-641f-4b18-a66d-3a74f2c7909e}, !- Name
  {125ae6b8-f36e-4b36-ba8c-3d544ee7357b}, !- Source Object
  4,                                      !- Outlet Port
  {b18a1a44-fa59-440d-a660-364686ef02b0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {624b755a-a354-405e-ae80-cc4c5ba13f8c}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6f749146-dfc7-4d68-ae68-b77caf53e416}, !- Availability Schedule
  {d27f210a-f873-4e1a-ab72-be1ed7c31cc3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {22657b31-c09f-4f32-9448-fa35e5a65e6e}, !- Supply Side Inlet Node Name
  {01c4ada1-a70b-45d7-9d01-65fe48a484f0}, !- Demand Side Outlet Node Name
  {1ec15715-db05-4a43-8a1d-b27a2515e5c8}, !- Demand Side Inlet Node A
  {a00b0e4d-1d31-421f-8955-5a2c83034a5f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e453fac2-a89e-487d-93e7-e252fcf9f941}, !- Demand Mixer Name
  {60a8fa2c-0351-40bc-911f-99f3668c716a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2f1212df-824d-48a3-91c7-cf29027415c4}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {22657b31-c09f-4f32-9448-fa35e5a65e6e}, !- Inlet Port
  {276f9294-c805-4463-ad7c-37d97cabed87}; !- Outlet Port

OS:Node,
  {46d2b7b0-4ca0-4989-8777-6d3da225d4af}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {30d29dbc-730c-4b2c-9b03-f25cb33f8255}, !- Inlet Port
  {a00b0e4d-1d31-421f-8955-5a2c83034a5f}; !- Outlet Port

OS:Connection,
  {22657b31-c09f-4f32-9448-fa35e5a65e6e}, !- Handle
  {61cecb60-3c3b-4692-bf4b-f89692e0d629}, !- Name
  {624b755a-a354-405e-ae80-cc4c5ba13f8c}, !- Source Object
  8,                                      !- Outlet Port
  {2f1212df-824d-48a3-91c7-cf29027415c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a00b0e4d-1d31-421f-8955-5a2c83034a5f}, !- Handle
  {e835699f-8d23-4634-81e2-3df14a77aa18}, !- Name
  {46d2b7b0-4ca0-4989-8777-6d3da225d4af}, !- Source Object
  3,                                      !- Outlet Port
  {624b755a-a354-405e-ae80-cc4c5ba13f8c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cca499c7-0228-4fa8-85fc-93196ee1ed21}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {1ec15715-db05-4a43-8a1d-b27a2515e5c8}, !- Inlet Port
  {6e856e5c-31c5-427d-ba6b-8e14e0edc77a}; !- Outlet Port

OS:Node,
  {6f3225cb-5759-48f4-a9c4-293497c95abf}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {6762afde-a36c-4b78-812c-d5b03bc67b7e}, !- Inlet Port
  {01c4ada1-a70b-45d7-9d01-65fe48a484f0}; !- Outlet Port

OS:Node,
  {5db3b200-a0c4-473b-a3ba-78b6918ce083}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {0cac9089-8827-464d-817d-6cfb33be68cc}, !- Inlet Port
  {db8d3ed6-332a-4bdd-a499-535326faf459}; !- Outlet Port

OS:Connection,
  {1ec15715-db05-4a43-8a1d-b27a2515e5c8}, !- Handle
  {68d9cd50-990e-45a6-ac37-71df134f9402}, !- Name
  {624b755a-a354-405e-ae80-cc4c5ba13f8c}, !- Source Object
  10,                                     !- Outlet Port
  {cca499c7-0228-4fa8-85fc-93196ee1ed21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01c4ada1-a70b-45d7-9d01-65fe48a484f0}, !- Handle
  {a0ea6d32-1d02-44a3-9479-8de344b70869}, !- Name
  {6f3225cb-5759-48f4-a9c4-293497c95abf}, !- Source Object
  3,                                      !- Outlet Port
  {624b755a-a354-405e-ae80-cc4c5ba13f8c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {60a8fa2c-0351-40bc-911f-99f3668c716a}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {6e856e5c-31c5-427d-ba6b-8e14e0edc77a}, !- Inlet Node Name
  {c1a85ea8-ddd5-4928-84ee-7308577a935a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e453fac2-a89e-487d-93e7-e252fcf9f941}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {6762afde-a36c-4b78-812c-d5b03bc67b7e}, !- Outlet Node Name
  {c3e422bb-21b1-48f0-a2a5-6ccac2cbca46}; !- Inlet Node Name 1

OS:Connection,
  {6e856e5c-31c5-427d-ba6b-8e14e0edc77a}, !- Handle
  {7b366a1a-e840-45dd-9015-3e3671420e3a}, !- Name
  {cca499c7-0228-4fa8-85fc-93196ee1ed21}, !- Source Object
  3,                                      !- Outlet Port
  {60a8fa2c-0351-40bc-911f-99f3668c716a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6762afde-a36c-4b78-812c-d5b03bc67b7e}, !- Handle
  {1aa67f71-f451-4848-871c-16225edfa981}, !- Name
  {e453fac2-a89e-487d-93e7-e252fcf9f941}, !- Source Object
  2,                                      !- Outlet Port
  {6f3225cb-5759-48f4-a9c4-293497c95abf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {54904aa6-1c60-4f7b-afe8-46a9af2c33d7}, !- Handle
  {624b755a-a354-405e-ae80-cc4c5ba13f8c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d27f210a-f873-4e1a-ab72-be1ed7c31cc3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {1d73e49d-5456-4495-a7b0-7a45c4174bc8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7946c6eb-46c3-41a1-9ece-19c2a8b7e879}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {aa1f4d41-e25e-4699-9a8a-13e3f1dc749c}, !- Control Zone Name
  {46d2b7b0-4ca0-4989-8777-6d3da225d4af}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {f5646be4-8db3-4989-a7e3-b55550790bd7}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {3a7b797a-705a-4f7c-aaa8-bad776115d10}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC No Heat, !- Name
  {a67b4afa-557d-4312-916a-30981a0392bd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {eacf5a2f-22be-4e62-bcd2-433761ab2858}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 11.06SEER 16kBtu/hr 9.7SEER, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9540d9d5-c61c-4f04-8209-2cc74067bd39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1bb46356-2ecf-4c08-b6e0-bae17e13a589}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be12093f-710e-42a0-b33e-aa76f14ce44a}, !- Energy Input Ratio Function of Temperature Curve Name
  {58df798c-d5a5-4284-bf29-4bfc1a966530}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c63b34c-2f72-440f-9b86-0a5581571303}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a96edba4-24e6-46ca-97f0-2759fa8703e7}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {42462f2d-52ea-4e0b-aa48-7ef210f5ad54}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4219ac98-86b4-407c-ad47-24c9c5d73bfc}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {272af2be-9f40-4fdd-91c5-c0e88d1ec601}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {53c6fa2d-3337-432b-9615-59e3f7b77ee8}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {07e5fa66-cc7d-42ce-9c3b-18e348011246}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {77925bc0-b78c-4a1f-a112-7bbade1348b0}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {34992bea-5e80-4f19-932a-a3cf888dba55}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {435fbdfe-6dec-485d-bde3-c5bd0014faf8}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3f6207ca-4d27-438e-b3c3-dff1e5ab79a0}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {b942675d-492c-472c-86b0-4c25ded11e46}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Fan, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7252eafa-0254-4a8d-8623-5762754233ac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9bcc757b-c074-4411-9f3f-31deeb45a373}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7252eafa-0254-4a8d-8623-5762754233ac}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9bcc757b-c074-4411-9f3f-31deeb45a373}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bc175562-3923-49b6-bcd8-2d0c607368ca}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {aa1f4d41-e25e-4699-9a8a-13e3f1dc749c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {247ea1ce-5ef4-4dbe-a105-442adbf54b90}, !- Air Inlet Node Name
  {30d29dbc-730c-4b2c-9b03-f25cb33f8255}, !- Air Outlet Node Name
  {b942675d-492c-472c-86b0-4c25ded11e46}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6f749146-dfc7-4d68-ae68-b77caf53e416}, !- Supply Air Fan Operating Mode Schedule Name
  {f5646be4-8db3-4989-a7e3-b55550790bd7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {eacf5a2f-22be-4e62-bcd2-433761ab2858}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3a7b797a-705a-4f7c-aaa8-bad776115d10}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {30d29dbc-730c-4b2c-9b03-f25cb33f8255}, !- Handle
  {8d9886ae-e89f-4781-bb6e-6f7ae9e3fc8c}, !- Name
  {bc175562-3923-49b6-bcd8-2d0c607368ca}, !- Source Object
  7,                                      !- Outlet Port
  {46d2b7b0-4ca0-4989-8777-6d3da225d4af}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {58c61a80-824e-469f-bea5-b67fe1230ab5}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {80c5aee0-8237-4a4b-98f3-098a9a207ef7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e4b229b1-4614-41a6-aff7-3e2288dcf1e5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e4b229b1-4614-41a6-aff7-3e2288dcf1e5}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f0c05e96-e909-4ab9-9ec8-e835bd43e6e2}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC OA System, !- Name
  {58c61a80-824e-469f-bea5-b67fe1230ab5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {29f4d120-808d-4343-9ed3-02cd02f37a09}, !- Mixed Air Node Name
  {d42387c9-08e2-4d24-b868-b6b507d3720e}, !- Outdoor Air Stream Node Name
  {bc9be800-7c01-4f93-88b2-8de3caf86147}, !- Relief Air Stream Node Name
  {276f9294-c805-4463-ad7c-37d97cabed87}; !- Return Air Stream Node Name

OS:Node,
  {f62bf9d2-fc7c-471e-b088-dbc8d1592acc}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d42387c9-08e2-4d24-b868-b6b507d3720e}; !- Outlet Port

OS:Connection,
  {d42387c9-08e2-4d24-b868-b6b507d3720e}, !- Handle
  {b94bfb0c-bc92-4ee8-99a7-99074da75853}, !- Name
  {f62bf9d2-fc7c-471e-b088-dbc8d1592acc}, !- Source Object
  3,                                      !- Outlet Port
  {f0c05e96-e909-4ab9-9ec8-e835bd43e6e2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ade0ac48-341e-4a4a-98c8-cab51fde9eff}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {bc9be800-7c01-4f93-88b2-8de3caf86147}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc9be800-7c01-4f93-88b2-8de3caf86147}, !- Handle
  {fc8d6c9c-c042-461d-831e-eabe14392356}, !- Name
  {f0c05e96-e909-4ab9-9ec8-e835bd43e6e2}, !- Source Object
  7,                                      !- Outlet Port
  {ade0ac48-341e-4a4a-98c8-cab51fde9eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0bf4f6e2-05da-4191-a4e7-256a2af95768}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {29f4d120-808d-4343-9ed3-02cd02f37a09}, !- Inlet Port
  {247ea1ce-5ef4-4dbe-a105-442adbf54b90}; !- Outlet Port

OS:Connection,
  {276f9294-c805-4463-ad7c-37d97cabed87}, !- Handle
  {8a4124f1-77e7-42f9-ba77-71421eb3f3fe}, !- Name
  {2f1212df-824d-48a3-91c7-cf29027415c4}, !- Source Object
  3,                                      !- Outlet Port
  {f0c05e96-e909-4ab9-9ec8-e835bd43e6e2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {29f4d120-808d-4343-9ed3-02cd02f37a09}, !- Handle
  {5226b5ce-bdfd-4256-9b9a-6917cb7a7bae}, !- Name
  {f0c05e96-e909-4ab9-9ec8-e835bd43e6e2}, !- Source Object
  5,                                      !- Outlet Port
  {0bf4f6e2-05da-4191-a4e7-256a2af95768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {247ea1ce-5ef4-4dbe-a105-442adbf54b90}, !- Handle
  {27ce67a7-7a25-45f7-90ec-ab50513c0717}, !- Name
  {0bf4f6e2-05da-4191-a4e7-256a2af95768}, !- Source Object
  3,                                      !- Outlet Port
  {bc175562-3923-49b6-bcd8-2d0c607368ca}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1d73e49d-5456-4495-a7b0-7a45c4174bc8}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fde5ffdc-dffa-4629-a2f2-102018abeb54}, !- Control Zone or Zone List Name
  {23c26489-bd72-4231-9cc2-da203b001535}, !- Cooling Control Zone or Zone List Name
  {0b83b01b-2f88-4163-b126-6a05b256b6ad}, !- Heating Control Zone or Zone List Name
  {aeb07728-2545-4809-9ea3-642d1f4be2ef}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fde5ffdc-dffa-4629-a2f2-102018abeb54}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {23c26489-bd72-4231-9cc2-da203b001535}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0b83b01b-2f88-4163-b126-6a05b256b6ad}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {aeb07728-2545-4809-9ea3-642d1f4be2ef}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {16d02770-6351-463f-b8c8-2e89a0bdb37b}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Diffuser, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {c880815c-2b01-4473-9bde-c683c1030222}, !- Air Inlet Node Name
  {0cac9089-8827-464d-817d-6cfb33be68cc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4884e5b4-7dc4-4530-8567-bece9976b126}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Return Air Node, !- Name
  {0de30e80-35ad-4981-b436-9dd6581cd03e}, !- Inlet Port
  {c3e422bb-21b1-48f0-a2a5-6ccac2cbca46}; !- Outlet Port

OS:Connection,
  {db8d3ed6-332a-4bdd-a499-535326faf459}, !- Handle
  {96751bac-874f-4920-9a1c-fc6435fbf6a6}, !- Name
  {5db3b200-a0c4-473b-a3ba-78b6918ce083}, !- Source Object
  3,                                      !- Outlet Port
  {dd85f9c1-68bf-44ca-b3ab-5995c43bdfdc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0de30e80-35ad-4981-b436-9dd6581cd03e}, !- Handle
  {6d792d38-f4a8-4210-9bac-591b4e7c0ce0}, !- Name
  {5897c5ae-f5b7-402b-ae72-22d26be4f7fe}, !- Source Object
  3,                                      !- Outlet Port
  {4884e5b4-7dc4-4530-8567-bece9976b126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e422bb-21b1-48f0-a2a5-6ccac2cbca46}, !- Handle
  {2a31084f-df53-4986-b824-6fb265a3db7e}, !- Name
  {4884e5b4-7dc4-4530-8567-bece9976b126}, !- Source Object
  3,                                      !- Outlet Port
  {e453fac2-a89e-487d-93e7-e252fcf9f941}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f4fb5ff7-ebb3-4a57-a503-b6564cbc192a}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c1a85ea8-ddd5-4928-84ee-7308577a935a}, !- Inlet Port
  {c880815c-2b01-4473-9bde-c683c1030222}; !- Outlet Port

OS:Connection,
  {c1a85ea8-ddd5-4928-84ee-7308577a935a}, !- Handle
  {ace4d5fb-1543-4d8f-af5f-6db882216325}, !- Name
  {60a8fa2c-0351-40bc-911f-99f3668c716a}, !- Source Object
  3,                                      !- Outlet Port
  {f4fb5ff7-ebb3-4a57-a503-b6564cbc192a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c880815c-2b01-4473-9bde-c683c1030222}, !- Handle
  {12d3b788-a9a6-45e6-9093-8b751ec0e7c5}, !- Name
  {f4fb5ff7-ebb3-4a57-a503-b6564cbc192a}, !- Source Object
  3,                                      !- Outlet Port
  {16d02770-6351-463f-b8c8-2e89a0bdb37b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cac9089-8827-464d-817d-6cfb33be68cc}, !- Handle
  {f0d24238-6f1e-4cd1-931d-03c561c9c02e}, !- Name
  {16d02770-6351-463f-b8c8-2e89a0bdb37b}, !- Source Object
  4,                                      !- Outlet Port
  {5db3b200-a0c4-473b-a3ba-78b6918ce083}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bcd593e5-a360-4d7d-8b61-ea1856dbc266}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {fe7b2cbf-ad34-46a6-aa61-02af1c533dd7}, !- Availability Schedule
  {407426d6-5a00-4040-b9c9-a7e53ba52b11}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8e94e16b-8ba6-4bd1-8789-935eb553b1c6}, !- Supply Side Inlet Node Name
  {d21c2de3-5065-43c5-9178-6d0459ab5b9c}, !- Demand Side Outlet Node Name
  {fb66b993-779e-48f3-a791-0bb0522342e1}, !- Demand Side Inlet Node A
  {373e9c21-424f-443d-ad78-425fec32f955}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {144180e4-8760-46d6-94f0-52f5a7c1a786}, !- Demand Mixer Name
  {c595ca96-9fa5-48e0-92d9-fe21a23a6f4b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fa722b48-7fd1-4a8d-b412-412a5fbed0b2}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8e94e16b-8ba6-4bd1-8789-935eb553b1c6}, !- Inlet Port
  {26f516b2-850f-43eb-b2a8-349acb08c4a2}; !- Outlet Port

OS:Node,
  {05e129b7-4a5f-494b-864b-c8f1306e4de7}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {091ba51c-46e1-4b74-bdfd-1883caa935b6}, !- Inlet Port
  {373e9c21-424f-443d-ad78-425fec32f955}; !- Outlet Port

OS:Connection,
  {8e94e16b-8ba6-4bd1-8789-935eb553b1c6}, !- Handle
  {8a7d867e-7b82-43bf-b594-5145e99a92fc}, !- Name
  {bcd593e5-a360-4d7d-8b61-ea1856dbc266}, !- Source Object
  8,                                      !- Outlet Port
  {fa722b48-7fd1-4a8d-b412-412a5fbed0b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {373e9c21-424f-443d-ad78-425fec32f955}, !- Handle
  {00157db8-4721-4886-b85d-321514e74fcc}, !- Name
  {05e129b7-4a5f-494b-864b-c8f1306e4de7}, !- Source Object
  3,                                      !- Outlet Port
  {bcd593e5-a360-4d7d-8b61-ea1856dbc266}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3c94ee0f-3160-4a8e-a612-039ca7c01dff}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {fb66b993-779e-48f3-a791-0bb0522342e1}, !- Inlet Port
  {2eaac4a3-56ca-41b2-9ffe-73c6f139a8c0}; !- Outlet Port

OS:Node,
  {d83a72e8-cd90-420d-b880-4649c5cad16c}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {25c2af9c-79bc-424b-a19b-7eb688512a1d}, !- Inlet Port
  {d21c2de3-5065-43c5-9178-6d0459ab5b9c}; !- Outlet Port

OS:Node,
  {2eb23455-5bbf-43a3-ac87-1e652d8454dd}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {0ec794ec-ba8a-4e4e-85b4-2d237f0ff7f1}, !- Inlet Port
  {67bcfd7b-9a34-4ec3-94e7-fa2aeac600db}; !- Outlet Port

OS:Connection,
  {fb66b993-779e-48f3-a791-0bb0522342e1}, !- Handle
  {6e8226cf-c94b-4922-b00f-048b8826bc9a}, !- Name
  {bcd593e5-a360-4d7d-8b61-ea1856dbc266}, !- Source Object
  10,                                     !- Outlet Port
  {3c94ee0f-3160-4a8e-a612-039ca7c01dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d21c2de3-5065-43c5-9178-6d0459ab5b9c}, !- Handle
  {4f6aadf7-257e-4074-bdd0-5eec13f657b6}, !- Name
  {d83a72e8-cd90-420d-b880-4649c5cad16c}, !- Source Object
  3,                                      !- Outlet Port
  {bcd593e5-a360-4d7d-8b61-ea1856dbc266}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c595ca96-9fa5-48e0-92d9-fe21a23a6f4b}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {2eaac4a3-56ca-41b2-9ffe-73c6f139a8c0}, !- Inlet Node Name
  {4196133b-daa4-4e81-9cd6-8cb5d5b35908}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {144180e4-8760-46d6-94f0-52f5a7c1a786}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {25c2af9c-79bc-424b-a19b-7eb688512a1d}, !- Outlet Node Name
  {db4e831e-dbe4-4dd9-a47b-a9ea0d381c5f}; !- Inlet Node Name 1

OS:Connection,
  {2eaac4a3-56ca-41b2-9ffe-73c6f139a8c0}, !- Handle
  {307d7962-a370-4b53-9c74-0b788d83d4f8}, !- Name
  {3c94ee0f-3160-4a8e-a612-039ca7c01dff}, !- Source Object
  3,                                      !- Outlet Port
  {c595ca96-9fa5-48e0-92d9-fe21a23a6f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25c2af9c-79bc-424b-a19b-7eb688512a1d}, !- Handle
  {f92dcc20-8a4d-4d63-822b-7023f8d2677d}, !- Name
  {144180e4-8760-46d6-94f0-52f5a7c1a786}, !- Source Object
  2,                                      !- Outlet Port
  {d83a72e8-cd90-420d-b880-4649c5cad16c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c03507c5-9c7b-41be-8457-987cc44c98f3}, !- Handle
  {bcd593e5-a360-4d7d-8b61-ea1856dbc266}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {407426d6-5a00-4040-b9c9-a7e53ba52b11}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {3e904fe7-f446-4c30-beff-2939935e4d11}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {636b5716-0a2e-4967-b8a7-aef9bcc33cef}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {86e6cf8c-50d0-42e8-ae72-1199d19fae77}, !- Control Zone Name
  {05e129b7-4a5f-494b-864b-c8f1306e4de7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {fd20419f-fd98-4e23-8d69-8c6b31d9855f}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {f7f5c68b-6945-4489-b977-35eb1c6c819b}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC No Heat, !- Name
  {a67b4afa-557d-4312-916a-30981a0392bd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {394f51a3-f1d7-4688-9fab-0e02673b5577}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 21kBtu/hr 11.06SEER 25kBtu/hr 9.7SEER, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9540d9d5-c61c-4f04-8209-2cc74067bd39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1bb46356-2ecf-4c08-b6e0-bae17e13a589}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be12093f-710e-42a0-b33e-aa76f14ce44a}, !- Energy Input Ratio Function of Temperature Curve Name
  {58df798c-d5a5-4284-bf29-4bfc1a966530}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c63b34c-2f72-440f-9b86-0a5581571303}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1512bf1b-9fba-44ae-bccd-3a25b6984258}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {709a2e55-42c4-44b8-a085-7d7866ab9914}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {32a92126-94f1-4c02-884f-1da5a329f1fd}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b39c2e8a-1b93-4bc4-ae61-518df1c44443}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {57664a9c-591c-433b-93f7-19eff00857a0}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {19ec623a-1de6-4f1d-bb48-e0c782139704}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f1313a27-53da-4044-9b6c-cf0e16a9769a}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e4e9ae9b-e4cb-4b01-8ba3-575ebd4b588a}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f032f70c-ac5f-41b0-9220-6f2411ed10b6}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f621a899-c7f2-4121-bfed-7904d960fae2}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {8382c99d-81ea-4da5-bd29-4cdd2685f922}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Fan, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90f1c5c2-3d91-4103-8bc3-d543e53dfd79}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {24a46199-c594-4faa-9429-4cf8cc40eb94}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {90f1c5c2-3d91-4103-8bc3-d543e53dfd79}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {24a46199-c594-4faa-9429-4cf8cc40eb94}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {71189934-fc3b-4596-8c90-1698fa0f9fb3}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {86e6cf8c-50d0-42e8-ae72-1199d19fae77}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {c6938a71-331b-46bb-83d5-bb5b0d74d5b6}, !- Air Inlet Node Name
  {091ba51c-46e1-4b74-bdfd-1883caa935b6}, !- Air Outlet Node Name
  {8382c99d-81ea-4da5-bd29-4cdd2685f922}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {fe7b2cbf-ad34-46a6-aa61-02af1c533dd7}, !- Supply Air Fan Operating Mode Schedule Name
  {fd20419f-fd98-4e23-8d69-8c6b31d9855f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {394f51a3-f1d7-4688-9fab-0e02673b5577}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f7f5c68b-6945-4489-b977-35eb1c6c819b}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {091ba51c-46e1-4b74-bdfd-1883caa935b6}, !- Handle
  {f4d92fbc-4b32-43f4-a8f1-ef676f29edc3}, !- Name
  {71189934-fc3b-4596-8c90-1698fa0f9fb3}, !- Source Object
  7,                                      !- Outlet Port
  {05e129b7-4a5f-494b-864b-c8f1306e4de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f8281950-96f1-4e3d-978b-ae2124acaca3}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {08b70f3c-ab91-4bc2-b71b-35fe562d2cbb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2bedfa38-678e-4885-92f2-f2c9a0001150}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2bedfa38-678e-4885-92f2-f2c9a0001150}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e447f0e8-a2d5-487e-98c6-901f5a7f6fad}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC OA System, !- Name
  {f8281950-96f1-4e3d-978b-ae2124acaca3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7b73cf96-6f26-449a-bb2f-0b219f31c276}, !- Mixed Air Node Name
  {ed0fd67f-551e-46c5-9cce-ea1f6d2ad21e}, !- Outdoor Air Stream Node Name
  {f50a052d-8edb-4da6-81e5-4e709f77410e}, !- Relief Air Stream Node Name
  {26f516b2-850f-43eb-b2a8-349acb08c4a2}; !- Return Air Stream Node Name

OS:Node,
  {d78bf85d-a0f8-461e-8320-1b653c44bc0f}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ed0fd67f-551e-46c5-9cce-ea1f6d2ad21e}; !- Outlet Port

OS:Connection,
  {ed0fd67f-551e-46c5-9cce-ea1f6d2ad21e}, !- Handle
  {dc8960da-94d4-4518-810c-1e7b81e56992}, !- Name
  {d78bf85d-a0f8-461e-8320-1b653c44bc0f}, !- Source Object
  3,                                      !- Outlet Port
  {e447f0e8-a2d5-487e-98c6-901f5a7f6fad}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bf0ed3f0-67ca-4a82-bb55-ffb6b4b1aaec}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {f50a052d-8edb-4da6-81e5-4e709f77410e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f50a052d-8edb-4da6-81e5-4e709f77410e}, !- Handle
  {6c76af60-2044-4da6-b4da-fbec0ce5900f}, !- Name
  {e447f0e8-a2d5-487e-98c6-901f5a7f6fad}, !- Source Object
  7,                                      !- Outlet Port
  {bf0ed3f0-67ca-4a82-bb55-ffb6b4b1aaec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b77a1ae-5608-4d3a-b88c-bf58bad16879}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {7b73cf96-6f26-449a-bb2f-0b219f31c276}, !- Inlet Port
  {c6938a71-331b-46bb-83d5-bb5b0d74d5b6}; !- Outlet Port

OS:Connection,
  {26f516b2-850f-43eb-b2a8-349acb08c4a2}, !- Handle
  {17f24e7d-447d-4f3a-ad3d-9808d4c64d50}, !- Name
  {fa722b48-7fd1-4a8d-b412-412a5fbed0b2}, !- Source Object
  3,                                      !- Outlet Port
  {e447f0e8-a2d5-487e-98c6-901f5a7f6fad}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7b73cf96-6f26-449a-bb2f-0b219f31c276}, !- Handle
  {4492d1ff-f22e-4828-a1c8-e5cea815d25e}, !- Name
  {e447f0e8-a2d5-487e-98c6-901f5a7f6fad}, !- Source Object
  5,                                      !- Outlet Port
  {7b77a1ae-5608-4d3a-b88c-bf58bad16879}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6938a71-331b-46bb-83d5-bb5b0d74d5b6}, !- Handle
  {c4017712-6fa4-4752-be58-0b1a6a7c5dd2}, !- Name
  {7b77a1ae-5608-4d3a-b88c-bf58bad16879}, !- Source Object
  3,                                      !- Outlet Port
  {71189934-fc3b-4596-8c90-1698fa0f9fb3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3e904fe7-f446-4c30-beff-2939935e4d11}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2721d5e2-5a0f-4d2f-b5f6-20f0a2f59f23}, !- Control Zone or Zone List Name
  {0009e67c-0900-4f53-a03e-c589b47ec7a0}, !- Cooling Control Zone or Zone List Name
  {758a18ac-5e03-4ba0-8d7b-6350595267e2}, !- Heating Control Zone or Zone List Name
  {2f1bc0db-ad43-4efe-8c0e-8feb56c2d178}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2721d5e2-5a0f-4d2f-b5f6-20f0a2f59f23}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {0009e67c-0900-4f53-a03e-c589b47ec7a0}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {758a18ac-5e03-4ba0-8d7b-6350595267e2}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2f1bc0db-ad43-4efe-8c0e-8feb56c2d178}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {61003295-585c-4770-a1d6-823a5320a44c}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {4dc3682e-8521-431c-8e59-b2d03ac70a94}, !- Air Inlet Node Name
  {0ec794ec-ba8a-4e4e-85b4-2d237f0ff7f1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dce13e1d-e9f8-4cc6-ab6d-a6ca8868ba0c}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Return Air Node, !- Name
  {d458c496-6f61-4c0a-9862-cec5bbf42d48}, !- Inlet Port
  {db4e831e-dbe4-4dd9-a47b-a9ea0d381c5f}; !- Outlet Port

OS:Connection,
  {67bcfd7b-9a34-4ec3-94e7-fa2aeac600db}, !- Handle
  {5fa4ee1d-a066-45ae-9f64-0638ea4b0416}, !- Name
  {2eb23455-5bbf-43a3-ac87-1e652d8454dd}, !- Source Object
  3,                                      !- Outlet Port
  {7d3a7f11-218c-48b1-ba53-ef62859a9f14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d458c496-6f61-4c0a-9862-cec5bbf42d48}, !- Handle
  {c4aaa62e-cc38-4e5c-9785-2a96cb346f06}, !- Name
  {f5fd21c3-a856-4a97-92b6-3e9baf4e071f}, !- Source Object
  3,                                      !- Outlet Port
  {dce13e1d-e9f8-4cc6-ab6d-a6ca8868ba0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db4e831e-dbe4-4dd9-a47b-a9ea0d381c5f}, !- Handle
  {8707600d-2f1c-48a7-9470-5768ef5ebb33}, !- Name
  {dce13e1d-e9f8-4cc6-ab6d-a6ca8868ba0c}, !- Source Object
  3,                                      !- Outlet Port
  {144180e4-8760-46d6-94f0-52f5a7c1a786}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13502b84-dad0-44ce-b339-2e792df20f49}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {4196133b-daa4-4e81-9cd6-8cb5d5b35908}, !- Inlet Port
  {4dc3682e-8521-431c-8e59-b2d03ac70a94}; !- Outlet Port

OS:Connection,
  {4196133b-daa4-4e81-9cd6-8cb5d5b35908}, !- Handle
  {5392ec58-c631-4f2e-be4a-81606f4aeb09}, !- Name
  {c595ca96-9fa5-48e0-92d9-fe21a23a6f4b}, !- Source Object
  3,                                      !- Outlet Port
  {13502b84-dad0-44ce-b339-2e792df20f49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc3682e-8521-431c-8e59-b2d03ac70a94}, !- Handle
  {15fec72f-cd13-49e0-9791-0313ae626f4a}, !- Name
  {13502b84-dad0-44ce-b339-2e792df20f49}, !- Source Object
  3,                                      !- Outlet Port
  {61003295-585c-4770-a1d6-823a5320a44c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ec794ec-ba8a-4e4e-85b4-2d237f0ff7f1}, !- Handle
  {8da70213-cebf-482e-9b5a-5102b50c8569}, !- Name
  {61003295-585c-4770-a1d6-823a5320a44c}, !- Source Object
  4,                                      !- Outlet Port
  {2eb23455-5bbf-43a3-ac87-1e652d8454dd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {60ce9229-8584-48f3-9897-c13b27342196}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {beda9878-375e-4a76-9390-a03518984cfb}, !- Availability Schedule
  {770c0c45-6110-446e-a850-de52e905db49}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {76774bc5-de4a-447f-ad9a-9ac7f7b5510d}, !- Supply Side Inlet Node Name
  {2b40818e-7cd9-41e6-8a47-86cee58389df}, !- Demand Side Outlet Node Name
  {2042ac4a-48a0-49e1-bb98-fca0bb1530b8}, !- Demand Side Inlet Node A
  {2fe6e459-1878-4c33-83d3-5a981593bf82}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0fccfd7f-d9a3-48a9-80e8-4ca6482a985e}, !- Demand Mixer Name
  {38ab7539-0f4f-4ecd-9323-a08e62d9964d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {840e929e-5af4-4ad2-b962-19abeea76237}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {76774bc5-de4a-447f-ad9a-9ac7f7b5510d}, !- Inlet Port
  {41c338c7-3e46-4dd9-b41d-717242084375}; !- Outlet Port

OS:Node,
  {bd7b280f-cf97-4057-b2ef-360ea2093ac9}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {7ccb7011-2e6b-43a1-b3e2-cf102054fc5e}, !- Inlet Port
  {2fe6e459-1878-4c33-83d3-5a981593bf82}; !- Outlet Port

OS:Connection,
  {76774bc5-de4a-447f-ad9a-9ac7f7b5510d}, !- Handle
  {41706651-97b4-414a-8b56-8985e7ceb018}, !- Name
  {60ce9229-8584-48f3-9897-c13b27342196}, !- Source Object
  8,                                      !- Outlet Port
  {840e929e-5af4-4ad2-b962-19abeea76237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fe6e459-1878-4c33-83d3-5a981593bf82}, !- Handle
  {82d9a429-3088-4d81-b95d-a0999cb9136c}, !- Name
  {bd7b280f-cf97-4057-b2ef-360ea2093ac9}, !- Source Object
  3,                                      !- Outlet Port
  {60ce9229-8584-48f3-9897-c13b27342196}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6cc3c88c-ef64-4676-b157-028077009d3b}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {2042ac4a-48a0-49e1-bb98-fca0bb1530b8}, !- Inlet Port
  {ba27a9a0-b227-4b2a-8964-f994a4ce3b38}; !- Outlet Port

OS:Node,
  {b52fef4f-b346-4f45-8628-3e403467de7a}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {331c5fa3-3ddc-4370-a905-c7b423d07aaa}, !- Inlet Port
  {2b40818e-7cd9-41e6-8a47-86cee58389df}; !- Outlet Port

OS:Node,
  {c53af3bd-f648-4bee-a2a7-5cb71a409a4c}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {2baa42b6-0dba-4266-ae4b-88784ca170cf}, !- Inlet Port
  {8e61822d-f864-4bb3-bd0a-369e2d257abc}; !- Outlet Port

OS:Connection,
  {2042ac4a-48a0-49e1-bb98-fca0bb1530b8}, !- Handle
  {55c42a47-e94f-4028-9548-aedaf5589341}, !- Name
  {60ce9229-8584-48f3-9897-c13b27342196}, !- Source Object
  10,                                     !- Outlet Port
  {6cc3c88c-ef64-4676-b157-028077009d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b40818e-7cd9-41e6-8a47-86cee58389df}, !- Handle
  {2144cc41-1312-484e-ae26-4493c25bfbbb}, !- Name
  {b52fef4f-b346-4f45-8628-3e403467de7a}, !- Source Object
  3,                                      !- Outlet Port
  {60ce9229-8584-48f3-9897-c13b27342196}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {38ab7539-0f4f-4ecd-9323-a08e62d9964d}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {ba27a9a0-b227-4b2a-8964-f994a4ce3b38}, !- Inlet Node Name
  {36233ce5-041b-415e-a390-105fc9675e43}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0fccfd7f-d9a3-48a9-80e8-4ca6482a985e}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {331c5fa3-3ddc-4370-a905-c7b423d07aaa}, !- Outlet Node Name
  {8a118fb0-073b-429c-947d-0ec969ad58fd}; !- Inlet Node Name 1

OS:Connection,
  {ba27a9a0-b227-4b2a-8964-f994a4ce3b38}, !- Handle
  {701d0cf9-db5c-4a35-b93f-3a1107d4e85d}, !- Name
  {6cc3c88c-ef64-4676-b157-028077009d3b}, !- Source Object
  3,                                      !- Outlet Port
  {38ab7539-0f4f-4ecd-9323-a08e62d9964d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {331c5fa3-3ddc-4370-a905-c7b423d07aaa}, !- Handle
  {e73a8e6e-29ef-4fec-9398-4e0efac76226}, !- Name
  {0fccfd7f-d9a3-48a9-80e8-4ca6482a985e}, !- Source Object
  2,                                      !- Outlet Port
  {b52fef4f-b346-4f45-8628-3e403467de7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a681256d-cc63-4117-9b47-2f946b3a1500}, !- Handle
  {60ce9229-8584-48f3-9897-c13b27342196}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {770c0c45-6110-446e-a850-de52e905db49}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {63538950-1623-4e4e-ad13-152d4b29b84d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {507e0f50-1f04-42c9-92ca-a1ef1eee4823}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {534633d3-04ec-4b26-9b2a-5e91171ae8cc}, !- Control Zone Name
  {bd7b280f-cf97-4057-b2ef-360ea2093ac9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {8a6acb33-473d-4bb6-b7b8-ab6f3e767786}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {f179d62a-4bdf-4f6d-9a0c-d019eecac849}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC No Heat, !- Name
  {a67b4afa-557d-4312-916a-30981a0392bd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {60b5dcbe-ed66-423d-93bd-21c772b26123}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 11.06SEER 13kBtu/hr 9.7SEER, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9540d9d5-c61c-4f04-8209-2cc74067bd39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1bb46356-2ecf-4c08-b6e0-bae17e13a589}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be12093f-710e-42a0-b33e-aa76f14ce44a}, !- Energy Input Ratio Function of Temperature Curve Name
  {58df798c-d5a5-4284-bf29-4bfc1a966530}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c63b34c-2f72-440f-9b86-0a5581571303}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d19c6786-9bf8-483f-a69b-4cc7e1752f86}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cc6998f2-b818-47d4-b9a9-9b447361ab31}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f9d4f38-a895-46f8-8670-3000c06006c3}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9b80471a-c5dd-45de-bd4e-bdc6a5ae8cd1}, !- Handle
  Curve Quadratic 62,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {244e9f17-893c-497a-a29b-48b81cd3943a}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {642f9170-bd1e-454e-ac4a-af37d997af33}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ad6cd833-f246-4add-a785-ea802d7c96c9}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {200dbae9-7958-4d49-b755-c938e4a52875}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {23626150-64ae-4ce9-89cf-175068262945}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4d1746f5-b7da-4195-abb2-13942b5b58c5}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {79f91e6a-58a8-427d-9ae4-21bb15c97ebb}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Fan, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {78c11776-ed0a-4bbb-94f4-bae83a429679}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e51ad226-3292-4c7c-9dba-6b0385a301cd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {78c11776-ed0a-4bbb-94f4-bae83a429679}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e51ad226-3292-4c7c-9dba-6b0385a301cd}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8f4ad069-1bd8-4f68-95c4-c9f61eafb2b6}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {534633d3-04ec-4b26-9b2a-5e91171ae8cc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {1f7cc5eb-fe32-4f88-9261-786763aeaac5}, !- Air Inlet Node Name
  {7ccb7011-2e6b-43a1-b3e2-cf102054fc5e}, !- Air Outlet Node Name
  {79f91e6a-58a8-427d-9ae4-21bb15c97ebb}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {beda9878-375e-4a76-9390-a03518984cfb}, !- Supply Air Fan Operating Mode Schedule Name
  {8a6acb33-473d-4bb6-b7b8-ab6f3e767786}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {60b5dcbe-ed66-423d-93bd-21c772b26123}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f179d62a-4bdf-4f6d-9a0c-d019eecac849}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7ccb7011-2e6b-43a1-b3e2-cf102054fc5e}, !- Handle
  {4a8e00a6-7a19-44dc-93d6-b6a4d0786690}, !- Name
  {8f4ad069-1bd8-4f68-95c4-c9f61eafb2b6}, !- Source Object
  7,                                      !- Outlet Port
  {bd7b280f-cf97-4057-b2ef-360ea2093ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cc267bc3-b869-47f7-b333-00bdb5eaebc1}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5727e350-b867-4eed-9790-59c679e0475d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {00e22355-aa3c-4d63-9691-1e976666431d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {00e22355-aa3c-4d63-9691-1e976666431d}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c681051e-e226-4175-8006-223fc6eb308b}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC OA System, !- Name
  {cc267bc3-b869-47f7-b333-00bdb5eaebc1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3bfd96df-fb52-447c-ae6a-039dadbd561e}, !- Mixed Air Node Name
  {043b000a-8b9d-46dc-b643-d2ed16b0bd6e}, !- Outdoor Air Stream Node Name
  {bdc737b1-1e0c-4cf1-ba49-29568cde9c87}, !- Relief Air Stream Node Name
  {41c338c7-3e46-4dd9-b41d-717242084375}; !- Return Air Stream Node Name

OS:Node,
  {be06ac74-7670-4019-b9bb-c8080f582c05}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {043b000a-8b9d-46dc-b643-d2ed16b0bd6e}; !- Outlet Port

OS:Connection,
  {043b000a-8b9d-46dc-b643-d2ed16b0bd6e}, !- Handle
  {fd8b3fcc-855c-49b8-9436-1bd29d6cddbc}, !- Name
  {be06ac74-7670-4019-b9bb-c8080f582c05}, !- Source Object
  3,                                      !- Outlet Port
  {c681051e-e226-4175-8006-223fc6eb308b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {18be3d12-5305-4d67-866c-596ffe319bac}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {bdc737b1-1e0c-4cf1-ba49-29568cde9c87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdc737b1-1e0c-4cf1-ba49-29568cde9c87}, !- Handle
  {3caca44e-6044-4d73-9168-d517a31e56ef}, !- Name
  {c681051e-e226-4175-8006-223fc6eb308b}, !- Source Object
  7,                                      !- Outlet Port
  {18be3d12-5305-4d67-866c-596ffe319bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a388462c-5330-48f7-9cfe-5fac9de1c6f5}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {3bfd96df-fb52-447c-ae6a-039dadbd561e}, !- Inlet Port
  {1f7cc5eb-fe32-4f88-9261-786763aeaac5}; !- Outlet Port

OS:Connection,
  {41c338c7-3e46-4dd9-b41d-717242084375}, !- Handle
  {7f0083bb-fe88-4a4c-b070-357c78a990ad}, !- Name
  {840e929e-5af4-4ad2-b962-19abeea76237}, !- Source Object
  3,                                      !- Outlet Port
  {c681051e-e226-4175-8006-223fc6eb308b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3bfd96df-fb52-447c-ae6a-039dadbd561e}, !- Handle
  {37bae486-2c35-4d41-ab63-1a21002b4b80}, !- Name
  {c681051e-e226-4175-8006-223fc6eb308b}, !- Source Object
  5,                                      !- Outlet Port
  {a388462c-5330-48f7-9cfe-5fac9de1c6f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f7cc5eb-fe32-4f88-9261-786763aeaac5}, !- Handle
  {02ec2f5e-7ca4-42de-b982-eae54975c63b}, !- Name
  {a388462c-5330-48f7-9cfe-5fac9de1c6f5}, !- Source Object
  3,                                      !- Outlet Port
  {8f4ad069-1bd8-4f68-95c4-c9f61eafb2b6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {63538950-1623-4e4e-ad13-152d4b29b84d}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bddb586f-280c-4e54-b442-e715ed0e9c39}, !- Control Zone or Zone List Name
  {c4b9ff2c-37e2-43ff-83f7-ea4ef5745b46}, !- Cooling Control Zone or Zone List Name
  {7cbd1c68-079f-4efd-99be-ff0bc9068ef3}, !- Heating Control Zone or Zone List Name
  {aa4276f5-179b-46d9-9ffc-33f4ce894cc0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bddb586f-280c-4e54-b442-e715ed0e9c39}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {c4b9ff2c-37e2-43ff-83f7-ea4ef5745b46}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7cbd1c68-079f-4efd-99be-ff0bc9068ef3}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {aa4276f5-179b-46d9-9ffc-33f4ce894cc0}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5695718e-1120-4f78-910e-468506c5ca26}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Diffuser, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {779c2c7e-a16b-40ed-a05f-dbee00bfa6cb}, !- Air Inlet Node Name
  {2baa42b6-0dba-4266-ae4b-88784ca170cf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {31a372b0-f746-479a-ab8f-c8d025b4b49f}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Return Air Node, !- Name
  {08526632-8b69-41d0-aca0-3fa3a176a13d}, !- Inlet Port
  {8a118fb0-073b-429c-947d-0ec969ad58fd}; !- Outlet Port

OS:Connection,
  {8e61822d-f864-4bb3-bd0a-369e2d257abc}, !- Handle
  {7ffc5a5e-c0e3-46b7-9f48-d62d3a555fd2}, !- Name
  {c53af3bd-f648-4bee-a2a7-5cb71a409a4c}, !- Source Object
  3,                                      !- Outlet Port
  {f4a3ce41-4fe1-4799-9249-f6aedacde50a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08526632-8b69-41d0-aca0-3fa3a176a13d}, !- Handle
  {10b8a09e-962d-4f18-91a2-6ad54bcc2e38}, !- Name
  {53869add-1584-4b27-b267-8d8e420c0962}, !- Source Object
  3,                                      !- Outlet Port
  {31a372b0-f746-479a-ab8f-c8d025b4b49f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a118fb0-073b-429c-947d-0ec969ad58fd}, !- Handle
  {5867f4ad-95f5-43c1-83ea-627f64092eed}, !- Name
  {31a372b0-f746-479a-ab8f-c8d025b4b49f}, !- Source Object
  3,                                      !- Outlet Port
  {0fccfd7f-d9a3-48a9-80e8-4ca6482a985e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e0e25476-c99d-4df6-ba9c-10a4fb40df4a}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {36233ce5-041b-415e-a390-105fc9675e43}, !- Inlet Port
  {779c2c7e-a16b-40ed-a05f-dbee00bfa6cb}; !- Outlet Port

OS:Connection,
  {36233ce5-041b-415e-a390-105fc9675e43}, !- Handle
  {cd2d35c2-f9ba-47a7-9ca7-4965a032e6f3}, !- Name
  {38ab7539-0f4f-4ecd-9323-a08e62d9964d}, !- Source Object
  3,                                      !- Outlet Port
  {e0e25476-c99d-4df6-ba9c-10a4fb40df4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {779c2c7e-a16b-40ed-a05f-dbee00bfa6cb}, !- Handle
  {57c1c6b4-6c12-4ae6-90c8-f1f100ae3033}, !- Name
  {e0e25476-c99d-4df6-ba9c-10a4fb40df4a}, !- Source Object
  3,                                      !- Outlet Port
  {5695718e-1120-4f78-910e-468506c5ca26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2baa42b6-0dba-4266-ae4b-88784ca170cf}, !- Handle
  {1e52d3e8-8507-45b3-b709-1015a17b84db}, !- Name
  {5695718e-1120-4f78-910e-468506c5ca26}, !- Source Object
  4,                                      !- Outlet Port
  {c53af3bd-f648-4bee-a2a7-5cb71a409a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {34c5452c-7245-4699-94b3-a4c6244730d8}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {0388ea21-bc39-4cc7-8fef-dd10b36ce03b}, !- Availability Schedule
  {748ba5eb-326f-4c3d-af82-99dc96d28b2c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0841685e-a656-40c4-89dc-ef78ac35e22f}, !- Supply Side Inlet Node Name
  {e6c1a930-1a30-4e4f-b55c-715fe87f5bea}, !- Demand Side Outlet Node Name
  {3817665b-afc1-476a-859d-74600a1eb193}, !- Demand Side Inlet Node A
  {12d62d36-e346-428b-937a-57478bf861c9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c5286755-a5b5-40d0-bbf7-738da09aa2db}, !- Demand Mixer Name
  {2d8f5841-4319-4613-a8c2-533b8e86e4e1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1425570b-b62f-4274-b02b-4c8a3f94dd80}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {0841685e-a656-40c4-89dc-ef78ac35e22f}, !- Inlet Port
  {cd4c6535-66a1-4292-99ce-bd54dc88ff1c}; !- Outlet Port

OS:Node,
  {60538aa8-e3a3-4303-bbcd-e4ab61edf1a9}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {318737e9-60b3-4b30-befd-7545263f8e05}, !- Inlet Port
  {12d62d36-e346-428b-937a-57478bf861c9}; !- Outlet Port

OS:Connection,
  {0841685e-a656-40c4-89dc-ef78ac35e22f}, !- Handle
  {cbe07c8d-9181-45bb-8741-017d5d3de9dd}, !- Name
  {34c5452c-7245-4699-94b3-a4c6244730d8}, !- Source Object
  8,                                      !- Outlet Port
  {1425570b-b62f-4274-b02b-4c8a3f94dd80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12d62d36-e346-428b-937a-57478bf861c9}, !- Handle
  {f8391f66-1ec0-4fdb-acd5-bf011107f491}, !- Name
  {60538aa8-e3a3-4303-bbcd-e4ab61edf1a9}, !- Source Object
  3,                                      !- Outlet Port
  {34c5452c-7245-4699-94b3-a4c6244730d8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3af82c43-d6d7-429a-81d4-6047a1717b72}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {3817665b-afc1-476a-859d-74600a1eb193}, !- Inlet Port
  {4e965b8d-d044-4602-bbaa-93cd1d65e1e0}; !- Outlet Port

OS:Node,
  {221c6b39-5564-45c2-87c3-3f804da6ee1a}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {d04c3205-1b10-4222-9535-0bf01bfe0aa4}, !- Inlet Port
  {e6c1a930-1a30-4e4f-b55c-715fe87f5bea}; !- Outlet Port

OS:Node,
  {e7354ce6-bd92-4bde-a148-685a791a9c43}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a074bca3-c124-4f69-b13e-505573a1135d}, !- Inlet Port
  {b94fe7f0-fc8c-41f0-b873-365df09af9ff}; !- Outlet Port

OS:Connection,
  {3817665b-afc1-476a-859d-74600a1eb193}, !- Handle
  {fd0039e6-28e8-4ea0-8592-2f3a73cb768e}, !- Name
  {34c5452c-7245-4699-94b3-a4c6244730d8}, !- Source Object
  10,                                     !- Outlet Port
  {3af82c43-d6d7-429a-81d4-6047a1717b72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6c1a930-1a30-4e4f-b55c-715fe87f5bea}, !- Handle
  {62e4bf05-6831-44ce-ab13-81964f63c782}, !- Name
  {221c6b39-5564-45c2-87c3-3f804da6ee1a}, !- Source Object
  3,                                      !- Outlet Port
  {34c5452c-7245-4699-94b3-a4c6244730d8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2d8f5841-4319-4613-a8c2-533b8e86e4e1}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {4e965b8d-d044-4602-bbaa-93cd1d65e1e0}, !- Inlet Node Name
  {30c70870-7fb3-4e91-be2d-0790f257a636}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c5286755-a5b5-40d0-bbf7-738da09aa2db}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {d04c3205-1b10-4222-9535-0bf01bfe0aa4}, !- Outlet Node Name
  {58c1e37a-0dc3-4d96-baef-6a525bc6c29e}; !- Inlet Node Name 1

OS:Connection,
  {4e965b8d-d044-4602-bbaa-93cd1d65e1e0}, !- Handle
  {382b5cce-1459-4637-86b4-9545367a58e5}, !- Name
  {3af82c43-d6d7-429a-81d4-6047a1717b72}, !- Source Object
  3,                                      !- Outlet Port
  {2d8f5841-4319-4613-a8c2-533b8e86e4e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d04c3205-1b10-4222-9535-0bf01bfe0aa4}, !- Handle
  {91352397-726f-4040-8a94-eda4fde57860}, !- Name
  {c5286755-a5b5-40d0-bbf7-738da09aa2db}, !- Source Object
  2,                                      !- Outlet Port
  {221c6b39-5564-45c2-87c3-3f804da6ee1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1ab9387a-8bb4-4606-ad57-f0d2a9b9d513}, !- Handle
  {34c5452c-7245-4699-94b3-a4c6244730d8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {748ba5eb-326f-4c3d-af82-99dc96d28b2c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {cef017cd-5769-4a88-b4ab-b2b56e9cef60}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {50e66a45-5506-4cd7-8415-f3818e3e997c}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {eb034a27-6780-41b0-a714-0ce8a9a3c62e}, !- Control Zone Name
  {60538aa8-e3a3-4303-bbcd-e4ab61edf1a9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {e59befa0-88a3-4e99-8d8b-647f5db421fc}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {9ecdda69-bf34-48b0-b0b2-5deaa5e84fa0}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC No Heat, !- Name
  {a67b4afa-557d-4312-916a-30981a0392bd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7b110e6c-186c-41fb-8f99-0dac1f8a5682}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 13kBtu/hr 11.06SEER 14kBtu/hr 9.7SEER, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9540d9d5-c61c-4f04-8209-2cc74067bd39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1bb46356-2ecf-4c08-b6e0-bae17e13a589}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be12093f-710e-42a0-b33e-aa76f14ce44a}, !- Energy Input Ratio Function of Temperature Curve Name
  {58df798c-d5a5-4284-bf29-4bfc1a966530}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c63b34c-2f72-440f-9b86-0a5581571303}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9ab31108-c42e-4a05-a2c3-ff01055bd37c}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c0f9fb77-33ca-4eaa-a54e-86a03d21821a}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {569f4697-ace2-4cf4-8f02-6d6115b47d18}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fe6bc092-c089-4930-997c-7429dc02277e}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9155fec4-9140-423a-9616-1370ad010bbe}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0430923a-37f2-49d2-b91e-31b74cdc0e72}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0f8df388-3203-4852-8dc4-3216da6a35f5}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {535d2bf9-5623-4163-8383-8b1fe1811a5f}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e7a5be02-f9ba-40cd-930f-2d559a349dcd}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dbbe409c-8712-4457-bcbb-7fc9b6a428af}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {ce544b6e-f1d3-4b35-afc3-aae0d1166ae3}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Fan, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ec5e5eec-9cc9-475e-a63c-bd7604431767}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3e14d5d4-7731-48f8-8f94-4e3a5e267378}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ec5e5eec-9cc9-475e-a63c-bd7604431767}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3e14d5d4-7731-48f8-8f94-4e3a5e267378}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {116bc55c-82b7-4f73-af66-4412912e9554}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {eb034a27-6780-41b0-a714-0ce8a9a3c62e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {c89ba6d8-a8a2-4e31-a00e-e5185d183bf6}, !- Air Inlet Node Name
  {318737e9-60b3-4b30-befd-7545263f8e05}, !- Air Outlet Node Name
  {ce544b6e-f1d3-4b35-afc3-aae0d1166ae3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {0388ea21-bc39-4cc7-8fef-dd10b36ce03b}, !- Supply Air Fan Operating Mode Schedule Name
  {e59befa0-88a3-4e99-8d8b-647f5db421fc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7b110e6c-186c-41fb-8f99-0dac1f8a5682}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9ecdda69-bf34-48b0-b0b2-5deaa5e84fa0}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {318737e9-60b3-4b30-befd-7545263f8e05}, !- Handle
  {fc71db1f-5e8a-49b4-b240-d9f63c92d122}, !- Name
  {116bc55c-82b7-4f73-af66-4412912e9554}, !- Source Object
  7,                                      !- Outlet Port
  {60538aa8-e3a3-4303-bbcd-e4ab61edf1a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {11e20d20-3c47-43cd-9c9e-0f0c43aaea21}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cdaa5aca-6339-4274-b668-05c7dd40cf3a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ddd050ad-16fc-429e-b1e5-5d158600eb85}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ddd050ad-16fc-429e-b1e5-5d158600eb85}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8c3fa8d0-2f02-4421-8fbe-5f9fa797f230}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC OA System, !- Name
  {11e20d20-3c47-43cd-9c9e-0f0c43aaea21}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8b8e32b7-1800-4e2c-8b32-598c833573d7}, !- Mixed Air Node Name
  {38f5dff7-2088-44c9-8fe9-1a6135f4dfba}, !- Outdoor Air Stream Node Name
  {ac87c87d-5d84-4d58-b196-5129ce5bcd78}, !- Relief Air Stream Node Name
  {cd4c6535-66a1-4292-99ce-bd54dc88ff1c}; !- Return Air Stream Node Name

OS:Node,
  {3396273e-445f-446e-925c-6a24526afcb2}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {38f5dff7-2088-44c9-8fe9-1a6135f4dfba}; !- Outlet Port

OS:Connection,
  {38f5dff7-2088-44c9-8fe9-1a6135f4dfba}, !- Handle
  {4e445812-aeb3-4e0a-a3b1-b4d656db0304}, !- Name
  {3396273e-445f-446e-925c-6a24526afcb2}, !- Source Object
  3,                                      !- Outlet Port
  {8c3fa8d0-2f02-4421-8fbe-5f9fa797f230}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {96e5459a-0782-4e37-8649-78a4c90d3a3e}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {ac87c87d-5d84-4d58-b196-5129ce5bcd78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac87c87d-5d84-4d58-b196-5129ce5bcd78}, !- Handle
  {4f9ab2fc-27c4-452a-96ca-586bac8b4ac9}, !- Name
  {8c3fa8d0-2f02-4421-8fbe-5f9fa797f230}, !- Source Object
  7,                                      !- Outlet Port
  {96e5459a-0782-4e37-8649-78a4c90d3a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd67a349-7b45-4036-9936-d7892ef3c689}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {8b8e32b7-1800-4e2c-8b32-598c833573d7}, !- Inlet Port
  {c89ba6d8-a8a2-4e31-a00e-e5185d183bf6}; !- Outlet Port

OS:Connection,
  {cd4c6535-66a1-4292-99ce-bd54dc88ff1c}, !- Handle
  {a021532e-f93a-4330-851b-87f6a8bf1f43}, !- Name
  {1425570b-b62f-4274-b02b-4c8a3f94dd80}, !- Source Object
  3,                                      !- Outlet Port
  {8c3fa8d0-2f02-4421-8fbe-5f9fa797f230}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8b8e32b7-1800-4e2c-8b32-598c833573d7}, !- Handle
  {99862aec-5a03-4422-ae77-b57367a5a2f6}, !- Name
  {8c3fa8d0-2f02-4421-8fbe-5f9fa797f230}, !- Source Object
  5,                                      !- Outlet Port
  {cd67a349-7b45-4036-9936-d7892ef3c689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c89ba6d8-a8a2-4e31-a00e-e5185d183bf6}, !- Handle
  {7f5bc8ff-dcff-4115-85e5-91d1d74978dc}, !- Name
  {cd67a349-7b45-4036-9936-d7892ef3c689}, !- Source Object
  3,                                      !- Outlet Port
  {116bc55c-82b7-4f73-af66-4412912e9554}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cef017cd-5769-4a88-b4ab-b2b56e9cef60}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fec7dcb8-8ade-492b-8240-bcac566b432b}, !- Control Zone or Zone List Name
  {d845ebd1-7368-4857-8636-e3f1411b266f}, !- Cooling Control Zone or Zone List Name
  {ec8baf8f-7204-416e-815b-13f46e577666}, !- Heating Control Zone or Zone List Name
  {2548a27b-298d-40cd-bc0c-bc0a390c5123}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fec7dcb8-8ade-492b-8240-bcac566b432b}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {d845ebd1-7368-4857-8636-e3f1411b266f}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ec8baf8f-7204-416e-815b-13f46e577666}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2548a27b-298d-40cd-bc0c-bc0a390c5123}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3fa448f7-d6f0-46fb-b804-5d55b61f33b5}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {77cceef3-d8cb-4f9c-bd0e-388a332992fc}, !- Availability Schedule Name
  {60a117a0-0e5f-45d2-b180-04aba75e22bf}, !- Air Inlet Node Name
  {a074bca3-c124-4f69-b13e-505573a1135d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3f680468-fbcb-48a6-a9e9-3fac230003ee}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Return Air Node, !- Name
  {9a6b09ab-4551-4ea9-a337-e8d6acf52d3c}, !- Inlet Port
  {58c1e37a-0dc3-4d96-baef-6a525bc6c29e}; !- Outlet Port

OS:Connection,
  {b94fe7f0-fc8c-41f0-b873-365df09af9ff}, !- Handle
  {7b6674bd-f14d-4696-9974-1e08a4cb651e}, !- Name
  {e7354ce6-bd92-4bde-a148-685a791a9c43}, !- Source Object
  3,                                      !- Outlet Port
  {2ea7d455-b4c1-4e99-ac2b-76e8b726439e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a6b09ab-4551-4ea9-a337-e8d6acf52d3c}, !- Handle
  {734200b4-f8f6-4ccd-82a3-9855786240d5}, !- Name
  {328a0b1f-6279-4e6f-8f4f-a867087beebc}, !- Source Object
  3,                                      !- Outlet Port
  {3f680468-fbcb-48a6-a9e9-3fac230003ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58c1e37a-0dc3-4d96-baef-6a525bc6c29e}, !- Handle
  {22fc565c-6da8-49d3-a0d1-0bf7d3f6de6c}, !- Name
  {3f680468-fbcb-48a6-a9e9-3fac230003ee}, !- Source Object
  3,                                      !- Outlet Port
  {c5286755-a5b5-40d0-bbf7-738da09aa2db}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {607d374a-944a-4cc3-89fb-b831c19d6953}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {30c70870-7fb3-4e91-be2d-0790f257a636}, !- Inlet Port
  {60a117a0-0e5f-45d2-b180-04aba75e22bf}; !- Outlet Port

OS:Connection,
  {30c70870-7fb3-4e91-be2d-0790f257a636}, !- Handle
  {44e349c9-ff71-4425-84bb-36e18ddd8d1b}, !- Name
  {2d8f5841-4319-4613-a8c2-533b8e86e4e1}, !- Source Object
  3,                                      !- Outlet Port
  {607d374a-944a-4cc3-89fb-b831c19d6953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60a117a0-0e5f-45d2-b180-04aba75e22bf}, !- Handle
  {f36a9635-19e2-43d2-ae89-f577062de1e9}, !- Name
  {607d374a-944a-4cc3-89fb-b831c19d6953}, !- Source Object
  3,                                      !- Outlet Port
  {3fa448f7-d6f0-46fb-b804-5d55b61f33b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a074bca3-c124-4f69-b13e-505573a1135d}, !- Handle
  {c926800b-835a-4732-913d-8a4e795d5d7a}, !- Name
  {3fa448f7-d6f0-46fb-b804-5d55b61f33b5}, !- Source Object
  4,                                      !- Outlet Port
  {e7354ce6-bd92-4bde-a148-685a791a9c43}, !- Target Object
  2;                                      !- Inlet Port

OS:YearDescription,
  {1adc0676-2ed0-4991-bcaa-ba64a4a48a15}, !- Handle
  2019,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {1d3154b7-a0dc-4dee-9a22-f5791514379a}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {514fc6c7-f892-427e-800c-6c61de32d7a5}, !- Schedule Type Limits Name
  {3e598b57-beaa-4b21-a3dd-fdcea5381299}, !- Default Day Schedule Name
  {c71e2b13-da64-4d60-a5d9-38afa9dfb4e7}, !- Summer Design Day Schedule Name
  {8a2fd44c-4d81-42e2-8c57-917c024b34bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e598b57-beaa-4b21-a3dd-fdcea5381299}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {514fc6c7-f892-427e-800c-6c61de32d7a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8b209ebf-da4c-4220-8770-e99669c2eded}, !- Handle
  {1d3154b7-a0dc-4dee-9a22-f5791514379a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  375.64800000000008,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-04 02:21:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-04 02:21:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8a2fd44c-4d81-42e2-8c57-917c024b34bf}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {514fc6c7-f892-427e-800c-6c61de32d7a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c71e2b13-da64-4d60-a5d9-38afa9dfb4e7}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {514fc6c7-f892-427e-800c-6c61de32d7a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a9b6bf98-1aad-4123-a8cb-c6d48151d1fa}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {1d3154b7-a0dc-4dee-9a22-f5791514379a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ab456c15-633d-4df9-908c-feaf0a04d2c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab456c15-633d-4df9-908c-feaf0a04d2c5}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {514fc6c7-f892-427e-800c-6c61de32d7a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b5623551-37ce-4eb1-b73e-374334db3443}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {1d3154b7-a0dc-4dee-9a22-f5791514379a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {202c65b8-aaf6-4d2b-a699-d451d6b4b708}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {202c65b8-aaf6-4d2b-a699-d451d6b4b708}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {514fc6c7-f892-427e-800c-6c61de32d7a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {46c886bf-1db0-40a4-95ce-9d4969d491fc}, !- Handle
  Building Default Schedule Set,          !- Name
  {1d3154b7-a0dc-4dee-9a22-f5791514379a}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {60043d01-fc2e-4786-97a8-c15acc7d6253}, !- Handle
  {fcf8529b-639c-4590-9b53-64b0a5c507bd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:AdditionalProperties,
  {926dd15e-d13c-4531-8b37-29c40cd80b9b}, !- Handle
  {056ea808-07a4-4830-ab2c-01d53aefdf15}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d2ac2c5f-82e4-46d4-af08-e90242bbd815}, !- Handle
  {b6edfdf8-3da7-4ead-980b-1f078efd7692}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41489999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76370000000000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {c4fecb5b-8d4d-4e4d-a425-9fd9a694e181}, !- Handle
  {40f75793-a387-44b7-ad47-3495527ff8df}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.692 | 1.5 ~ 0.7113 | 2.5 ~ 0.7078 | 3.5 ~ 0.6867 | 4.5 ~ 0.6476 | 5.5 ~ 0.5935 | 6.5 ~ 0.5288 | 7.5 ~ 0.4662 | 8.5 ~ 0.432 | 9.5 ~ 0.4149 | 10.5 ~ 0.4149 | 11.5 ~ 0.4246 | 12.5 ~ 0.4585 | 13.5 ~ 0.4896 | 14.5 ~ 0.5204 | 15.5 ~ 0.5623 | 16.5 ~ 0.6302 | 17.5 ~ 0.6948 | 18.5 ~ 0.7534 | 19.5 ~ 0.7637 | 20.5 ~ 0.7616 | 21.5 ~ 0.7393 | 22.5 ~ 0.7089 | 23.5 ~ 0.70331, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8dd7413e-2927-4b0c-9a21-b47e353c3701}, !- Handle
  {82bca2e6-3a9f-4eb9-ae27-75a17a705b05}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {5a8d7215-cd8e-484f-819c-39489386c372}, !- Handle
  {8444b422-5bcc-44c6-aab1-ffaf4e551d72}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.2 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.3 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.3 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.35 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.65 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.35 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {df088d7e-80b9-441f-9d2f-cfeb243bf8f9}, !- Handle
  {dcabdea7-cbca-4b58-b6ab-8f44290995a4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.35 | mid ~ 0.3 | mid + 2.0 ~ 0.3 | mid + 3.0 ~ 0.7 | mid + 4.0 ~ 0.9 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.65 | hoo_end - 1.5 ~ 0.55 | hoo_end - 0.5 ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e648d4dc-e106-4ac0-9f65-494e01672fc2}, !- Handle
  {1ed8fcaa-ba64-4778-8f6a-0a18a2027bdd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.4 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.8 | mid - 2.0 ~ 0.7 | mid - 1.0 ~ 0.4 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.5 | mid + 3.0 ~ 0.8 | hoo_end - 3.5 ~ 0.8 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6e92eb4e-ea9f-4bfc-8a1c-4f4f9939c4e1}, !- Handle
  {c9865a42-da93-4a6d-819f-9dac72f22114}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {90f1801c-f6a8-47ef-b34f-5fead313f509}, !- Handle
  {e5ae4a46-f50f-4571-af76-a7b237f1edb7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {333c3a47-caca-4db3-a3d1-991c3386bbbb}, !- Handle
  {0bc3be0b-af9b-4927-94c2-77522e2dfd93}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {81e0dca9-2fa8-48f1-9181-37153feb5f3c}, !- Handle
  {61793798-a544-4ca9-8f5c-5214e66ff5fe}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.02 | hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.25 | mid - 3.0 ~ 0.25 | mid - 2.0 ~ 0.2 | mid - 1.0 ~ 0.15 | mid ~ 0.2 | mid + 1.0 ~ 0.3 | mid + 2.5 ~ 0.3 | hoo_end - 4.0 ~ 0.2 | hoo_end - 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.15 | hoo_end - 1.5 ~ 0.1 | hoo_end - 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a4bb2c41-4f7a-4f84-841d-8a2110ea6812}, !- Handle
  {e356e5b4-5ea4-4df1-9d32-8ac26f1885eb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6a020216-f4f3-4cfe-a2c1-093612b916b0}, !- Handle
  {568cf138-0402-48c5-b823-ab91686e3460}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {b1c39552-ca08-4639-91be-cd0f8f59fc9b}, !- Handle
  {dae5826a-2f8b-4aa5-b9de-633157c7d983}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c33df883-0b86-466f-bee0-3ff3288f2a0c}, !- Handle
  {ccfb620d-3253-4e91-98a2-0189dd51bda8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {dece350f-7c3a-4d00-96cb-09db9e14fbaf}, !- Handle
  {503f61a7-57b9-4c73-99d9-352e46e5f805}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d9216783-2867-4e42-b968-d2e9c2b10d62}, !- Handle
  {d809613d-e299-4d1a-b2f5-7b5ba31425b6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19;                                     !- Feature Value 3

OS:AdditionalProperties,
  {ff0abed6-de87-4dbe-b955-01f8068cbd8f}, !- Handle
  {65f0fca5-96a2-463c-bc2b-dbe6c50941fc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {424e5364-3fe1-44ac-9f07-e7f960262644}, !- Handle
  {2680fa8e-4043-4302-b836-befc3f1b5fd6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {ac0edeb0-36d1-462d-ab6c-33963c0c7f94}, !- Handle
  {545b8c27-cdf4-4ee1-ac1d-11afa0a6e6d5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0e60df52-cfda-47dc-863f-f1b80b84a678}, !- Handle
  {a5033e58-1102-4eac-8d06-c8da52a5a550}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.93371031750929101;                    !- Feature Value 3

OS:AdditionalProperties,
  {83523a8f-a755-4303-a574-c378ae27e3a6}, !- Handle
  {764ddc6b-06d1-4fff-a8d7-1d77d4cff77a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {14af882c-09ee-4c04-93fd-9bafb4a64c31}, !- Handle
  {56c12c82-879b-4b4d-90fa-5e0e0a8d2f3d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_start - 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d59feb6e-8029-4fd2-893e-7d7a524e6e9c}, !- Handle
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {ce18b90b-f8e1-461e-a785-19467b4207b8}, !- Handle
  {ab079d01-b228-4213-b92b-3184bc47b15d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cdb762d6-ebc1-4ddb-8459-7519df1d7336}, !- Handle
  {f329473b-b317-4636-a32b-c5342d9aeb40}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dc5e9776-e8d8-4689-8176-7a24b4658479}, !- Handle
  {5b15345e-c21a-4c56-874e-179823b2a79d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {7275b919-4af9-4234-b0f6-553b54a0fa31}, !- Handle
  {b7eb95d9-f5c3-4588-acd3-6a2616d8949c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.15 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.45 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.45 | mid - 1.0 ~ 0.4 | mid ~ 0.4 | mid + 1.0 ~ 0.35 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.55 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {802fdba2-39a3-4a42-8cbd-b1aab2029214}, !- Handle
  {227677a3-4066-45f8-8b7f-b32d6d9e9837}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.55 | hoo_start + 2.5 ~ 0.45 | hoo_start + 3.5 ~ 0.4 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.4 | mid - 2.0 ~ 0.35 | mid - 1.0 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.6 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.45 | hoo_end - 0.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ea17b1f5-f4b4-46d7-9168-5782f41a34a3}, !- Handle
  {881cba11-10d4-4266-ba4c-e114b033accd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.0 | hoo_start - 3.0 ~ 0.0 | hoo_start + 1.0 ~ 0.15 | hoo_start + 2.0 ~ 0.15 | hoo_start + 4.0 ~ 0.5 | mid - 2.5 ~ 0.4 | mid - 0.5 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.5 | mid + 4.0 ~ 0.5 | hoo_end - 3.5 ~ 0.4 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {790a6841-ff6e-4f85-b13a-3b969ada523d}, !- Handle
  autogen FoodService_Restaurant BLDG_EQUIP_EndUseData 0, !- Name
  {b6edfdf8-3da7-4ead-980b-1f078efd7692}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {713bebac-7f4f-4107-9c22-241229356499}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {713bebac-7f4f-4107-9c22-241229356499}, !- Handle
  autogen FoodService_Restaurant BLDG_EQUIP_EndUseData 0_day_sch, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.614966797591743,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.61083957712156,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.606712356651376,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.613755270451071,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.620798184250764,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.627841098050459,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.634884011850154,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.641926925649846,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.648969839449541,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.647692627102447,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.646415414755351,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.645138202408257,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.643860990061163,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.642583777714067,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.641306565366972,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.641306565366972,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.633606799503057,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.625907033639144,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.618207267775229,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.610507501911316,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.602807736047401,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.595107970183486,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.595107970183486,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.580839683677369,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.566571397171254,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.552303110665138,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.538034824159021,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.523766537652906,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.509498251146789,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.489756197438837,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.470014143730888,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.450272090022936,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.430530036314984,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.410787982607034,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.391045928899083,                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.367435746368502,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.34382556383792,                       !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.32021538130734,                       !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.296605198776759,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.272995016246177,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.249384833715596,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.226540978593273,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.203697123470947,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.180853268348624,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.1580094132263,                        !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.135165558103975,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.112321702981651,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.0998415137614679,                     !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.0873613245412844,                     !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.0748811353211009,                     !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.0624009461009175,                     !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.0499207568807339,                     !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.0374405676605504,                     !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.0374405676605504,                     !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.0312004730504586,                     !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.024960378440367,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.0187202838302752,                     !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.0124801892201834,                     !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.00624009461009173,                    !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0,                                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0,                                      !- Value Until Time 61
  10,                                     !- Hour 62
  30,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  10,                                     !- Hour 63
  39,                                     !- Minute 63
  0.00353970279052057,                    !- Value Until Time 63
  10,                                     !- Hour 64
  49,                                     !- Minute 64
  0.00707940558103909,                    !- Value Until Time 64
  10,                                     !- Hour 65
  59,                                     !- Minute 65
  0.0106191083715597,                     !- Value Until Time 65
  11,                                     !- Hour 66
  9,                                      !- Minute 66
  0.0141588111620802,                     !- Value Until Time 66
  11,                                     !- Hour 67
  19,                                     !- Minute 67
  0.0176985139525986,                     !- Value Until Time 67
  11,                                     !- Hour 68
  29,                                     !- Minute 68
  0.0212382167431192,                     !- Value Until Time 68
  11,                                     !- Hour 69
  30,                                     !- Minute 69
  0.0212382167431192,                     !- Value Until Time 69
  11,                                     !- Hour 70
  39,                                     !- Minute 70
  0.0336089306192661,                     !- Value Until Time 70
  11,                                     !- Hour 71
  49,                                     !- Minute 71
  0.0459796444954129,                     !- Value Until Time 71
  11,                                     !- Hour 72
  59,                                     !- Minute 72
  0.0583503583715596,                     !- Value Until Time 72
  12,                                     !- Hour 73
  9,                                      !- Minute 73
  0.0707210722477064,                     !- Value Until Time 73
  12,                                     !- Hour 74
  19,                                     !- Minute 74
  0.0830917861238532,                     !- Value Until Time 74
  12,                                     !- Hour 75
  29,                                     !- Minute 75
  0.0954625,                              !- Value Until Time 75
  12,                                     !- Hour 76
  30,                                     !- Minute 76
  0.0954625,                              !- Value Until Time 76
  12,                                     !- Hour 77
  39,                                     !- Minute 77
  0.10681144399847,                       !- Value Until Time 77
  12,                                     !- Hour 78
  49,                                     !- Minute 78
  0.118160387996943,                      !- Value Until Time 78
  12,                                     !- Hour 79
  59,                                     !- Minute 79
  0.129509331995413,                      !- Value Until Time 79
  13,                                     !- Hour 80
  9,                                      !- Minute 80
  0.140858275993883,                      !- Value Until Time 80
  13,                                     !- Hour 81
  19,                                     !- Minute 81
  0.152207219992355,                      !- Value Until Time 81
  13,                                     !- Hour 82
  29,                                     !- Minute 82
  0.163556163990826,                      !- Value Until Time 82
  13,                                     !- Hour 83
  30,                                     !- Minute 83
  0.163556163990826,                      !- Value Until Time 83
  13,                                     !- Hour 84
  39,                                     !- Minute 84
  0.174795632645259,                      !- Value Until Time 84
  13,                                     !- Hour 85
  49,                                     !- Minute 85
  0.186035101299695,                      !- Value Until Time 85
  13,                                     !- Hour 86
  59,                                     !- Minute 86
  0.197274569954128,                      !- Value Until Time 86
  14,                                     !- Hour 87
  9,                                      !- Minute 87
  0.208514038608562,                      !- Value Until Time 87
  14,                                     !- Hour 88
  19,                                     !- Minute 88
  0.219753507262998,                      !- Value Until Time 88
  14,                                     !- Hour 89
  29,                                     !- Minute 89
  0.230992975917431,                      !- Value Until Time 89
  14,                                     !- Hour 90
  30,                                     !- Minute 90
  0.230992975917431,                      !- Value Until Time 90
  14,                                     !- Hour 91
  39,                                     !- Minute 91
  0.246283032301222,                      !- Value Until Time 91
  14,                                     !- Hour 92
  49,                                     !- Minute 92
  0.261573088685016,                      !- Value Until Time 92
  14,                                     !- Hour 93
  59,                                     !- Minute 93
  0.276863145068807,                      !- Value Until Time 93
  15,                                     !- Hour 94
  9,                                      !- Minute 94
  0.292153201452599,                      !- Value Until Time 94
  15,                                     !- Hour 95
  19,                                     !- Minute 95
  0.307443257836392,                      !- Value Until Time 95
  15,                                     !- Hour 96
  29,                                     !- Minute 96
  0.322733314220183,                      !- Value Until Time 96
  15,                                     !- Hour 97
  30,                                     !- Minute 97
  0.322733314220183,                      !- Value Until Time 97
  15,                                     !- Hour 98
  39,                                     !- Minute 98
  0.347511233753823,                      !- Value Until Time 98
  15,                                     !- Hour 99
  49,                                     !- Minute 99
  0.372289153287461,                      !- Value Until Time 99
  15,                                     !- Hour 100
  59,                                     !- Minute 100
  0.397067072821101,                      !- Value Until Time 100
  16,                                     !- Hour 101
  9,                                      !- Minute 101
  0.421844992354741,                      !- Value Until Time 101
  16,                                     !- Hour 102
  19,                                     !- Minute 102
  0.446622911888378,                      !- Value Until Time 102
  16,                                     !- Hour 103
  30,                                     !- Minute 103
  0.471400831422018,                      !- Value Until Time 103
  16,                                     !- Hour 104
  40,                                     !- Minute 104
  0.494974522171255,                      !- Value Until Time 104
  16,                                     !- Hour 105
  50,                                     !- Minute 105
  0.518548212920489,                      !- Value Until Time 105
  17,                                     !- Hour 106
  0,                                      !- Minute 106
  0.542121903669725,                      !- Value Until Time 106
  17,                                     !- Hour 107
  10,                                     !- Minute 107
  0.565695594418961,                      !- Value Until Time 107
  17,                                     !- Hour 108
  20,                                     !- Minute 108
  0.589269285168197,                      !- Value Until Time 108
  17,                                     !- Hour 109
  30,                                     !- Minute 109
  0.612842975917431,                      !- Value Until Time 109
  17,                                     !- Hour 110
  40,                                     !- Minute 110
  0.634227159785933,                      !- Value Until Time 110
  17,                                     !- Hour 111
  50,                                     !- Minute 111
  0.655611343654434,                      !- Value Until Time 111
  18,                                     !- Hour 112
  0,                                      !- Minute 112
  0.676995527522936,                      !- Value Until Time 112
  18,                                     !- Hour 113
  10,                                     !- Minute 113
  0.698379711391438,                      !- Value Until Time 113
  18,                                     !- Hour 114
  20,                                     !- Minute 114
  0.71976389525994,                       !- Value Until Time 114
  18,                                     !- Hour 115
  30,                                     !- Minute 115
  0.74114807912844,                       !- Value Until Time 115
  18,                                     !- Hour 116
  40,                                     !- Minute 116
  0.744906732607034,                      !- Value Until Time 116
  18,                                     !- Hour 117
  50,                                     !- Minute 117
  0.748665386085626,                      !- Value Until Time 117
  19,                                     !- Hour 118
  0,                                      !- Minute 118
  0.75242403956422,                       !- Value Until Time 118
  19,                                     !- Hour 119
  10,                                     !- Minute 119
  0.756182693042814,                      !- Value Until Time 119
  19,                                     !- Hour 120
  20,                                     !- Minute 120
  0.759941346521406,                      !- Value Until Time 120
  19,                                     !- Hour 121
  30,                                     !- Minute 121
  0.7637,                                 !- Value Until Time 121
  19,                                     !- Hour 122
  40,                                     !- Minute 122
  0.762933672591743,                      !- Value Until Time 122
  19,                                     !- Hour 123
  50,                                     !- Minute 123
  0.762167345183486,                      !- Value Until Time 123
  20,                                     !- Hour 124
  0,                                      !- Minute 124
  0.761401017775229,                      !- Value Until Time 124
  20,                                     !- Hour 125
  10,                                     !- Minute 125
  0.760634690366972,                      !- Value Until Time 125
  20,                                     !- Hour 126
  20,                                     !- Minute 126
  0.759868362958716,                      !- Value Until Time 126
  20,                                     !- Hour 127
  30,                                     !- Minute 127
  0.759102035550459,                      !- Value Until Time 127
  20,                                     !- Hour 128
  40,                                     !- Minute 128
  0.750964368310397,                      !- Value Until Time 128
  20,                                     !- Hour 129
  50,                                     !- Minute 129
  0.742826701070337,                      !- Value Until Time 129
  21,                                     !- Hour 130
  0,                                      !- Minute 130
  0.734689033830275,                      !- Value Until Time 130
  21,                                     !- Hour 131
  10,                                     !- Minute 131
  0.726551366590213,                      !- Value Until Time 131
  21,                                     !- Hour 132
  20,                                     !- Minute 132
  0.718413699350154,                      !- Value Until Time 132
  21,                                     !- Hour 133
  30,                                     !- Minute 133
  0.710276032110092,                      !- Value Until Time 133
  21,                                     !- Hour 134
  40,                                     !- Minute 134
  0.699182530581039,                      !- Value Until Time 134
  21,                                     !- Hour 135
  50,                                     !- Minute 135
  0.688089029051988,                      !- Value Until Time 135
  22,                                     !- Hour 136
  0,                                      !- Minute 136
  0.676995527522936,                      !- Value Until Time 136
  22,                                     !- Hour 137
  10,                                     !- Minute 137
  0.665902025993883,                      !- Value Until Time 137
  22,                                     !- Hour 138
  20,                                     !- Minute 138
  0.65480852446483,                       !- Value Until Time 138
  22,                                     !- Hour 139
  30,                                     !- Minute 139
  0.64371502293578,                       !- Value Until Time 139
  22,                                     !- Hour 140
  40,                                     !- Minute 140
  0.641675132358562,                      !- Value Until Time 140
  22,                                     !- Hour 141
  50,                                     !- Minute 141
  0.639635241781346,                      !- Value Until Time 141
  23,                                     !- Hour 142
  0,                                      !- Minute 142
  0.637595351204128,                      !- Value Until Time 142
  23,                                     !- Hour 143
  10,                                     !- Minute 143
  0.63555546062691,                       !- Value Until Time 143
  23,                                     !- Hour 144
  20,                                     !- Minute 144
  0.633515570049695,                      !- Value Until Time 144
  23,                                     !- Hour 145
  30,                                     !- Minute 145
  0.631475679472477,                      !- Value Until Time 145
  23,                                     !- Hour 146
  40,                                     !- Minute 146
  0.627348459002293,                      !- Value Until Time 146
  23,                                     !- Hour 147
  50,                                     !- Minute 147
  0.62322123853211,                       !- Value Until Time 147
  24,                                     !- Hour 148
  0,                                      !- Minute 148
  0.619094018061927;                      !- Value Until Time 148

OS:AdditionalProperties,
  {eec6c257-0e0c-4f16-a836-c3508fc46f84}, !- Handle
  {713bebac-7f4f-4107-9c22-241229356499}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.692 | 1.5 ~ 0.7113 | 2.5 ~ 0.7078 | 3.5 ~ 0.6867 | 4.5 ~ 0.6476 | 5.5 ~ 0.5935 | 6.5 ~ 0.5288 | 7.5 ~ 0.4662 | 8.5 ~ 0.432 | 9.5 ~ 0.4149 | 10.5 ~ 0.4149 | 11.5 ~ 0.4246 | 12.5 ~ 0.4585 | 13.5 ~ 0.4896 | 14.5 ~ 0.5204 | 15.5 ~ 0.5623 | 16.5 ~ 0.6302 | 17.5 ~ 0.6948 | 18.5 ~ 0.7534 | 19.5 ~ 0.7637 | 20.5 ~ 0.7616 | 21.5 ~ 0.7393 | 22.5 ~ 0.7089 | 23.5 ~ 0.70331, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c6ea5ea4-1be9-4a0c-8583-b8603b1af939}, !- Handle
  autogen FoodService_Restaurant BLDG_EQUIP_EndUseData 1, !- Name
  {b6edfdf8-3da7-4ead-980b-1f078efd7692}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {79868f0b-8999-4fb5-a924-160bcafdcfd3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {79868f0b-8999-4fb5-a924-160bcafdcfd3}, !- Handle
  autogen FoodService_Restaurant BLDG_EQUIP_EndUseData 1_day_sch, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.614966797591743,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.61083957712156,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.606712356651376,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.613755270451071,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.620798184250764,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.627841098050459,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.634884011850154,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.641926925649846,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.648969839449541,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.647692627102447,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.646415414755351,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.645138202408257,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.643860990061163,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.642583777714067,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.641306565366972,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.641306565366972,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.633606799503057,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.625907033639144,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.618207267775229,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.610507501911316,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.602807736047401,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.595107970183486,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.595107970183486,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.580839683677369,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.566571397171254,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.552303110665138,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.538034824159021,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.523766537652906,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.509498251146789,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.489756197438837,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.470014143730888,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.450272090022936,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.430530036314984,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.410787982607034,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.391045928899083,                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.367435746368502,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.34382556383792,                       !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.32021538130734,                       !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.296605198776759,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.272995016246177,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.249384833715596,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.226540978593273,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.203697123470947,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.180853268348624,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.1580094132263,                        !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.135165558103975,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.112321702981651,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.0998415137614679,                     !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.0873613245412844,                     !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.0748811353211009,                     !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.0624009461009175,                     !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.0499207568807339,                     !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.0374405676605504,                     !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.0374405676605504,                     !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.0312004730504586,                     !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.024960378440367,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.0187202838302752,                     !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.0124801892201834,                     !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.00624009461009173,                    !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0,                                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0,                                      !- Value Until Time 61
  10,                                     !- Hour 62
  30,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  10,                                     !- Hour 63
  39,                                     !- Minute 63
  0.00353970279052057,                    !- Value Until Time 63
  10,                                     !- Hour 64
  49,                                     !- Minute 64
  0.00707940558103909,                    !- Value Until Time 64
  10,                                     !- Hour 65
  59,                                     !- Minute 65
  0.0106191083715597,                     !- Value Until Time 65
  11,                                     !- Hour 66
  9,                                      !- Minute 66
  0.0141588111620802,                     !- Value Until Time 66
  11,                                     !- Hour 67
  19,                                     !- Minute 67
  0.0176985139525986,                     !- Value Until Time 67
  11,                                     !- Hour 68
  29,                                     !- Minute 68
  0.0212382167431192,                     !- Value Until Time 68
  11,                                     !- Hour 69
  30,                                     !- Minute 69
  0.0212382167431192,                     !- Value Until Time 69
  11,                                     !- Hour 70
  39,                                     !- Minute 70
  0.0336089306192661,                     !- Value Until Time 70
  11,                                     !- Hour 71
  49,                                     !- Minute 71
  0.0459796444954129,                     !- Value Until Time 71
  11,                                     !- Hour 72
  59,                                     !- Minute 72
  0.0583503583715596,                     !- Value Until Time 72
  12,                                     !- Hour 73
  9,                                      !- Minute 73
  0.0707210722477064,                     !- Value Until Time 73
  12,                                     !- Hour 74
  19,                                     !- Minute 74
  0.0830917861238532,                     !- Value Until Time 74
  12,                                     !- Hour 75
  29,                                     !- Minute 75
  0.0954625,                              !- Value Until Time 75
  12,                                     !- Hour 76
  30,                                     !- Minute 76
  0.0954625,                              !- Value Until Time 76
  12,                                     !- Hour 77
  39,                                     !- Minute 77
  0.10681144399847,                       !- Value Until Time 77
  12,                                     !- Hour 78
  49,                                     !- Minute 78
  0.118160387996943,                      !- Value Until Time 78
  12,                                     !- Hour 79
  59,                                     !- Minute 79
  0.129509331995413,                      !- Value Until Time 79
  13,                                     !- Hour 80
  9,                                      !- Minute 80
  0.140858275993883,                      !- Value Until Time 80
  13,                                     !- Hour 81
  19,                                     !- Minute 81
  0.152207219992355,                      !- Value Until Time 81
  13,                                     !- Hour 82
  29,                                     !- Minute 82
  0.163556163990826,                      !- Value Until Time 82
  13,                                     !- Hour 83
  30,                                     !- Minute 83
  0.163556163990826,                      !- Value Until Time 83
  13,                                     !- Hour 84
  39,                                     !- Minute 84
  0.174795632645259,                      !- Value Until Time 84
  13,                                     !- Hour 85
  49,                                     !- Minute 85
  0.186035101299695,                      !- Value Until Time 85
  13,                                     !- Hour 86
  59,                                     !- Minute 86
  0.197274569954128,                      !- Value Until Time 86
  14,                                     !- Hour 87
  9,                                      !- Minute 87
  0.208514038608562,                      !- Value Until Time 87
  14,                                     !- Hour 88
  19,                                     !- Minute 88
  0.219753507262998,                      !- Value Until Time 88
  14,                                     !- Hour 89
  29,                                     !- Minute 89
  0.230992975917431,                      !- Value Until Time 89
  14,                                     !- Hour 90
  30,                                     !- Minute 90
  0.230992975917431,                      !- Value Until Time 90
  14,                                     !- Hour 91
  39,                                     !- Minute 91
  0.246283032301222,                      !- Value Until Time 91
  14,                                     !- Hour 92
  49,                                     !- Minute 92
  0.261573088685016,                      !- Value Until Time 92
  14,                                     !- Hour 93
  59,                                     !- Minute 93
  0.276863145068807,                      !- Value Until Time 93
  15,                                     !- Hour 94
  9,                                      !- Minute 94
  0.292153201452599,                      !- Value Until Time 94
  15,                                     !- Hour 95
  19,                                     !- Minute 95
  0.307443257836392,                      !- Value Until Time 95
  15,                                     !- Hour 96
  29,                                     !- Minute 96
  0.322733314220183,                      !- Value Until Time 96
  15,                                     !- Hour 97
  30,                                     !- Minute 97
  0.322733314220183,                      !- Value Until Time 97
  15,                                     !- Hour 98
  39,                                     !- Minute 98
  0.347511233753823,                      !- Value Until Time 98
  15,                                     !- Hour 99
  49,                                     !- Minute 99
  0.372289153287461,                      !- Value Until Time 99
  15,                                     !- Hour 100
  59,                                     !- Minute 100
  0.397067072821101,                      !- Value Until Time 100
  16,                                     !- Hour 101
  9,                                      !- Minute 101
  0.421844992354741,                      !- Value Until Time 101
  16,                                     !- Hour 102
  19,                                     !- Minute 102
  0.446622911888378,                      !- Value Until Time 102
  16,                                     !- Hour 103
  30,                                     !- Minute 103
  0.471400831422018,                      !- Value Until Time 103
  16,                                     !- Hour 104
  40,                                     !- Minute 104
  0.494974522171255,                      !- Value Until Time 104
  16,                                     !- Hour 105
  50,                                     !- Minute 105
  0.518548212920489,                      !- Value Until Time 105
  17,                                     !- Hour 106
  0,                                      !- Minute 106
  0.542121903669725,                      !- Value Until Time 106
  17,                                     !- Hour 107
  10,                                     !- Minute 107
  0.565695594418961,                      !- Value Until Time 107
  17,                                     !- Hour 108
  20,                                     !- Minute 108
  0.589269285168197,                      !- Value Until Time 108
  17,                                     !- Hour 109
  30,                                     !- Minute 109
  0.612842975917431,                      !- Value Until Time 109
  17,                                     !- Hour 110
  40,                                     !- Minute 110
  0.634227159785933,                      !- Value Until Time 110
  17,                                     !- Hour 111
  50,                                     !- Minute 111
  0.655611343654434,                      !- Value Until Time 111
  18,                                     !- Hour 112
  0,                                      !- Minute 112
  0.676995527522936,                      !- Value Until Time 112
  18,                                     !- Hour 113
  10,                                     !- Minute 113
  0.698379711391438,                      !- Value Until Time 113
  18,                                     !- Hour 114
  20,                                     !- Minute 114
  0.71976389525994,                       !- Value Until Time 114
  18,                                     !- Hour 115
  30,                                     !- Minute 115
  0.74114807912844,                       !- Value Until Time 115
  18,                                     !- Hour 116
  40,                                     !- Minute 116
  0.744906732607034,                      !- Value Until Time 116
  18,                                     !- Hour 117
  50,                                     !- Minute 117
  0.748665386085626,                      !- Value Until Time 117
  19,                                     !- Hour 118
  0,                                      !- Minute 118
  0.75242403956422,                       !- Value Until Time 118
  19,                                     !- Hour 119
  10,                                     !- Minute 119
  0.756182693042814,                      !- Value Until Time 119
  19,                                     !- Hour 120
  20,                                     !- Minute 120
  0.759941346521406,                      !- Value Until Time 120
  19,                                     !- Hour 121
  30,                                     !- Minute 121
  0.7637,                                 !- Value Until Time 121
  19,                                     !- Hour 122
  40,                                     !- Minute 122
  0.762933672591743,                      !- Value Until Time 122
  19,                                     !- Hour 123
  50,                                     !- Minute 123
  0.762167345183486,                      !- Value Until Time 123
  20,                                     !- Hour 124
  0,                                      !- Minute 124
  0.761401017775229,                      !- Value Until Time 124
  20,                                     !- Hour 125
  10,                                     !- Minute 125
  0.760634690366972,                      !- Value Until Time 125
  20,                                     !- Hour 126
  20,                                     !- Minute 126
  0.759868362958716,                      !- Value Until Time 126
  20,                                     !- Hour 127
  30,                                     !- Minute 127
  0.759102035550459,                      !- Value Until Time 127
  20,                                     !- Hour 128
  40,                                     !- Minute 128
  0.750964368310397,                      !- Value Until Time 128
  20,                                     !- Hour 129
  50,                                     !- Minute 129
  0.742826701070337,                      !- Value Until Time 129
  21,                                     !- Hour 130
  0,                                      !- Minute 130
  0.734689033830275,                      !- Value Until Time 130
  21,                                     !- Hour 131
  10,                                     !- Minute 131
  0.726551366590213,                      !- Value Until Time 131
  21,                                     !- Hour 132
  20,                                     !- Minute 132
  0.718413699350154,                      !- Value Until Time 132
  21,                                     !- Hour 133
  30,                                     !- Minute 133
  0.710276032110092,                      !- Value Until Time 133
  21,                                     !- Hour 134
  40,                                     !- Minute 134
  0.699182530581039,                      !- Value Until Time 134
  21,                                     !- Hour 135
  50,                                     !- Minute 135
  0.688089029051988,                      !- Value Until Time 135
  22,                                     !- Hour 136
  0,                                      !- Minute 136
  0.676995527522936,                      !- Value Until Time 136
  22,                                     !- Hour 137
  10,                                     !- Minute 137
  0.665902025993883,                      !- Value Until Time 137
  22,                                     !- Hour 138
  20,                                     !- Minute 138
  0.65480852446483,                       !- Value Until Time 138
  22,                                     !- Hour 139
  30,                                     !- Minute 139
  0.64371502293578,                       !- Value Until Time 139
  22,                                     !- Hour 140
  40,                                     !- Minute 140
  0.641675132358562,                      !- Value Until Time 140
  22,                                     !- Hour 141
  50,                                     !- Minute 141
  0.639635241781346,                      !- Value Until Time 141
  23,                                     !- Hour 142
  0,                                      !- Minute 142
  0.637595351204128,                      !- Value Until Time 142
  23,                                     !- Hour 143
  10,                                     !- Minute 143
  0.63555546062691,                       !- Value Until Time 143
  23,                                     !- Hour 144
  20,                                     !- Minute 144
  0.633515570049695,                      !- Value Until Time 144
  23,                                     !- Hour 145
  30,                                     !- Minute 145
  0.631475679472477,                      !- Value Until Time 145
  23,                                     !- Hour 146
  40,                                     !- Minute 146
  0.627348459002293,                      !- Value Until Time 146
  23,                                     !- Hour 147
  50,                                     !- Minute 147
  0.62322123853211,                       !- Value Until Time 147
  24,                                     !- Hour 148
  0,                                      !- Minute 148
  0.619094018061927;                      !- Value Until Time 148

OS:AdditionalProperties,
  {44926762-ce9d-4691-b08a-1c49378fe9e1}, !- Handle
  {79868f0b-8999-4fb5-a924-160bcafdcfd3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.692 | 1.5 ~ 0.7113 | 2.5 ~ 0.7078 | 3.5 ~ 0.6867 | 4.5 ~ 0.6476 | 5.5 ~ 0.5935 | 6.5 ~ 0.5288 | 7.5 ~ 0.4662 | 8.5 ~ 0.432 | 9.5 ~ 0.4149 | 10.5 ~ 0.4149 | 11.5 ~ 0.4246 | 12.5 ~ 0.4585 | 13.5 ~ 0.4896 | 14.5 ~ 0.5204 | 15.5 ~ 0.5623 | 16.5 ~ 0.6302 | 17.5 ~ 0.6948 | 18.5 ~ 0.7534 | 19.5 ~ 0.7637 | 20.5 ~ 0.7616 | 21.5 ~ 0.7393 | 22.5 ~ 0.7089 | 23.5 ~ 0.70331, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {737bfe15-7b8a-4360-b344-cc9a90c41e9a}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0, !- Name
  {fcf8529b-639c-4590-9b53-64b0a5c507bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c97bc848-4b3f-4af3-b4d2-1afae863a37f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {c97bc848-4b3f-4af3-b4d2-1afae863a37f}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.305690073606179,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.27138403243448,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.237077991262783,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.213183109336012,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.189288227409241,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.16539334548247,                       !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.141498463555698,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.117603581628927,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0937086997021561,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0828240630825244,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0719394264628912,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0610547898432594,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0501701532236277,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0392855166039946,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0284008799843628,                     !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0284008799843628,                     !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0236673999869685,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0189339199895757,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0142004399921814,                     !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.00946695999478708,                    !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00473347999739432,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0025764085682134,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0051528171364254,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0077292257046388,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0103056342728523,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0128820428410642,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0154584514092777,                     !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0177156373119656,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0199728232146534,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0222300091173413,                     !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0244871950200292,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0267443809227171,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0290015668254049,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0350520077242949,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0411024486231864,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0471528895220764,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0532033304209664,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0592537713198579,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.065304212218748,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.0926838967233461,                     !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.120063581227946,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.147443265732544,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.174822950237142,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.202202634741741,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.22958231924634,                       !- Value Until Time 47
  7,                                      !- Hour 48
