  40,                                     !- Minute 48
  0.261402781575789,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.293223243905238,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.325043706234687,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.356864168564137,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.388684630893586,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.420505093223035,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.420505093223035,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.448215214890191,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.475925336557346,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.503635458224504,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.531345579891659,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.559055701558814,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.586765823225972,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.586765823225972,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.604873254934257,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.622980686642545,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.64108811835083,                       !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.659195550059116,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.677302981767403,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.695410413475689,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.695410413475689,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.702995287468527,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.710580161461365,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.718165035454204,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.725749909447042,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.73333478343988,                       !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.740919657432718,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.740919657432718,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.741783145454216,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.742646633475714,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.743510121497212,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.744373609518709,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.745237097540208,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.746100585561705,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.746100585561705,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.746421184726866,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.746741783892027,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.747062383057188,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.747382982222348,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.74770358138751,                       !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.74802418055267,                       !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.74802418055267,                       !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.74812930777485,                       !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.748234434997032,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.748339562219212,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.748444689441392,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.748549816663573,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.748654943885753,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.748654943885753,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.748356373964763,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.748057804043773,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.747759234122782,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.747460664201791,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.747162094280802,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.746863524359811,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.746863524359811,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.746950316586844,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.747037108813876,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.747123901040909,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.747210693267941,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.747297485494973,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.747384277722006,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.747273455001333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.747162632280659,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.747051809559986,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.746940986839313,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.746830164118639,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.746719341397966,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.75036181268407,                       !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.754004283970174,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.757646755256278,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.761289226542382,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.764931697828487,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.76857416911459,                       !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768646340095492,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768718511076393,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768790682057295,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768862853038197,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768935024019098,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.767709961843283,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.766412728686565,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.765115495529848,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.763818262373132,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.762521029216414,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.761223796059697,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.755703945270398,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.750184094481099,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7446642436918,                        !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.739144392902501,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.733624542113202,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.728104691323903,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.712391811731955,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.696678932140005,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.680966052548056,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.665253172956106,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.649540293364157,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.633827413772208,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.602008551192335,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.570189688612462,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.53837082603259,                       !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.506551963452717,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.474733100872844,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.442914238292972,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.408608197121274,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.374302155949575,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.339996114777878;                      !- Value Until Time 154

OS:AdditionalProperties,
  {19337821-a088-4ac0-9990-09508ff46ac1}, !- Handle
  {c97bc848-4b3f-4af3-b4d2-1afae863a37f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b521ae3c-40b7-4c91-8496-8d7beec01201}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 1, !- Name
  {fcf8529b-639c-4590-9b53-64b0a5c507bd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3881d3bf-d8dd-4020-b7b0-76232b24bd2c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {3881d3bf-d8dd-4020-b7b0-76232b24bd2c}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 1_day_sch, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.305690073606179,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.27138403243448,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.237077991262783,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.213183109336012,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.189288227409241,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.16539334548247,                       !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.141498463555698,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.117603581628927,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0937086997021561,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0828240630825244,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0719394264628912,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0610547898432594,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0501701532236277,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0392855166039946,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0284008799843628,                     !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0284008799843628,                     !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0236673999869685,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0189339199895757,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0142004399921814,                     !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.00946695999478708,                    !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00473347999739432,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0025764085682134,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0051528171364254,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0077292257046388,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0103056342728523,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0128820428410642,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0154584514092777,                     !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0177156373119656,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0199728232146534,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0222300091173413,                     !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0244871950200292,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0267443809227171,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0290015668254049,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0350520077242949,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0411024486231864,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0471528895220764,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0532033304209664,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0592537713198579,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.065304212218748,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.0926838967233461,                     !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.120063581227946,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.147443265732544,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.174822950237142,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.202202634741741,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.22958231924634,                       !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.261402781575789,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.293223243905238,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.325043706234687,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.356864168564137,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.388684630893586,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.420505093223035,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.420505093223035,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.448215214890191,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.475925336557346,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.503635458224504,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.531345579891659,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.559055701558814,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.586765823225972,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.586765823225972,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.604873254934257,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.622980686642545,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.64108811835083,                       !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.659195550059116,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.677302981767403,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.695410413475689,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.695410413475689,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.702995287468527,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.710580161461365,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.718165035454204,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.725749909447042,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.73333478343988,                       !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.740919657432718,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.740919657432718,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.741783145454216,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.742646633475714,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.743510121497212,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.744373609518709,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.745237097540208,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.746100585561705,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.746100585561705,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.746421184726866,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.746741783892027,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.747062383057188,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.747382982222348,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.74770358138751,                       !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.74802418055267,                       !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.74802418055267,                       !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.74812930777485,                       !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.748234434997032,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.748339562219212,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.748444689441392,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.748549816663573,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.748654943885753,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.748654943885753,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.748356373964763,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.748057804043773,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.747759234122782,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.747460664201791,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.747162094280802,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.746863524359811,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.746863524359811,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.746950316586844,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.747037108813876,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.747123901040909,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.747210693267941,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.747297485494973,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.747384277722006,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.747273455001333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.747162632280659,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.747051809559986,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.746940986839313,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.746830164118639,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.746719341397966,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.75036181268407,                       !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.754004283970174,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.757646755256278,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.761289226542382,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.764931697828487,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.76857416911459,                       !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768646340095492,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768718511076393,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768790682057295,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768862853038197,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768935024019098,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.767709961843283,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.766412728686565,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.765115495529848,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.763818262373132,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.762521029216414,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.761223796059697,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.755703945270398,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.750184094481099,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7446642436918,                        !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.739144392902501,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.733624542113202,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.728104691323903,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.712391811731955,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.696678932140005,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.680966052548056,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.665253172956106,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.649540293364157,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.633827413772208,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.602008551192335,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.570189688612462,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.53837082603259,                       !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.506551963452717,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.474733100872844,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.442914238292972,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.408608197121274,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.374302155949575,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.339996114777878;                      !- Value Until Time 154

OS:AdditionalProperties,
  {819a9b10-0157-4919-9611-27dc02fafc25}, !- Handle
  {3881d3bf-d8dd-4020-b7b0-76232b24bd2c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a2500a02-cb6a-47e3-b28b-ed400573b762}, !- Handle
  autogen FullServiceRestaurant Activity 0, !- Name
  {c9865a42-da93-4a6d-819f-9dac72f22114}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {26b89544-4dc6-4a26-852e-eeaec0c648a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {26b89544-4dc6-4a26-852e-eeaec0c648a4}, !- Handle
  autogen FullServiceRestaurant Activity 0_day_sch, !- Name
  {4125590d-458d-412f-8ec1-8c4cd1a8c7c7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {0f881f7d-13e9-4bdb-85ab-5f4e4f9e9618}, !- Handle
  {26b89544-4dc6-4a26-852e-eeaec0c648a4}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1e644ef1-5826-4029-a1ee-937756c5ea0d}, !- Handle
  autogen FullServiceRestaurant Activity 1, !- Name
  {c9865a42-da93-4a6d-819f-9dac72f22114}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e1af69c-b878-4dfe-a422-0a1f171c41a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {7e1af69c-b878-4dfe-a422-0a1f171c41a4}, !- Handle
  autogen FullServiceRestaurant Activity 1_day_sch, !- Name
  {4125590d-458d-412f-8ec1-8c4cd1a8c7c7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {6a2d1461-47b8-4a86-b47c-4d12b407de24}, !- Handle
  {7e1af69c-b878-4dfe-a422-0a1f171c41a4}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ed19d8a5-c354-4a50-9d2a-af51dc62f271}, !- Handle
  autogen FullServiceRestaurant ClgSetp 0, !- Name
  {ccfb620d-3253-4e91-98a2-0189dd51bda8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d6c19c1c-6cd6-499b-8e1c-fe635586162b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {d6c19c1c-6cd6-499b-8e1c-fe635586162b}, !- Handle
  autogen FullServiceRestaurant ClgSetp 0_day_sch, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.7777777777778;                       !- Value Until Time 3

OS:AdditionalProperties,
  {50663d62-d87e-4e6f-bf0f-69c399626914}, !- Handle
  {d6c19c1c-6cd6-499b-8e1c-fe635586162b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2b3d9963-d942-4e21-81a3-7c1cf7507895}, !- Handle
  autogen FullServiceRestaurant ClgSetp 1, !- Name
  {ccfb620d-3253-4e91-98a2-0189dd51bda8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7bf293d3-746a-4074-b339-70d9bef9f968}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {7bf293d3-746a-4074-b339-70d9bef9f968}, !- Handle
  autogen FullServiceRestaurant ClgSetp 1_day_sch, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.7777777777778;                       !- Value Until Time 3

OS:AdditionalProperties,
  {afe0a223-ab68-4075-8ebf-b4c7b6c438dd}, !- Handle
  {7bf293d3-746a-4074-b339-70d9bef9f968}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {21e97ccf-6ae5-4107-b680-3032ded3e7ab}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 0, !- Name
  {2680fa8e-4043-4302-b836-befc3f1b5fd6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e876d350-9a77-4068-a3e3-024b274b3b71}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {e876d350-9a77-4068-a3e3-024b274b3b71}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 0_day_sch, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.7777777777778;                       !- Value Until Time 3

OS:AdditionalProperties,
  {2489c6df-2bd6-43be-b9ce-4f2b3f13305d}, !- Handle
  {e876d350-9a77-4068-a3e3-024b274b3b71}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b16548c9-66ec-404e-a647-7ffe0d938356}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 1, !- Name
  {2680fa8e-4043-4302-b836-befc3f1b5fd6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6aa1622-9f09-4fea-b4cc-4d30d122e7ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {c6aa1622-9f09-4fea-b4cc-4d30d122e7ef}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 1_day_sch, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.7777777777778;                       !- Value Until Time 3

OS:AdditionalProperties,
  {54fb9278-babf-4e39-acee-6818dc527a8f}, !- Handle
  {c6aa1622-9f09-4fea-b4cc-4d30d122e7ef}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7b8419e1-f31e-4846-bfce-533e9e585363}, !- Handle
  autogen FullServiceRestaurant Gas Equip 1, !- Name
  {0bc3be0b-af9b-4927-94c2-77522e2dfd93}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2b41e04a-0022-495f-8401-5bbcb7e3e110}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {2b41e04a-0022-495f-8401-5bbcb7e3e110}, !- Handle
  autogen FullServiceRestaurant Gas Equip 1_day_sch, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0299999999999999,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0249999999999998,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.02,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.03,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.04,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.045,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.05,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0583333333333334,                     !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0666666666666667,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0750000000000001,                     !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0833333333333334,                     !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0916666666666668,                     !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.1,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.108333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.116666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.125,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.133333333333333,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.141666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.15,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.158333333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.166666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.175,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.191666666666667,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  8,                                      !- Hour 30
  39,                                     !- Minute 30
  0.191666666666667,                      !- Value Until Time 30
  8,                                      !- Hour 31
  49,                                     !- Minute 31
  0.183333333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  59,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  9,                                      !- Hour 33
  9,                                      !- Minute 33
  0.166666666666667,                      !- Value Until Time 33
  9,                                      !- Hour 34
  19,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  9,                                      !- Hour 35
  29,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  39,                                     !- Minute 37
  0.166666666666667,                      !- Value Until Time 37
  9,                                      !- Hour 38
  49,                                     !- Minute 38
  0.183333333333333,                      !- Value Until Time 38
  9,                                      !- Hour 39
  59,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  9,                                      !- Minute 40
  0.216666666666666,                      !- Value Until Time 40
  10,                                     !- Hour 41
  19,                                     !- Minute 41
  0.233333333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  29,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.25,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  39,                                     !- Minute 45
  0.241666666666667,                      !- Value Until Time 45
  12,                                     !- Hour 46
  49,                                     !- Minute 46
  0.233333333333333,                      !- Value Until Time 46
  12,                                     !- Hour 47
  59,                                     !- Minute 47
  0.225,                                  !- Value Until Time 47
  13,                                     !- Hour 48
  9,                                      !- Minute 48
  0.216666666666667,                      !- Value Until Time 48
  13,                                     !- Hour 49
  19,                                     !- Minute 49
  0.208333333333333,                      !- Value Until Time 49
  13,                                     !- Hour 50
  29,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  13,                                     !- Hour 51
  30,                                     !- Minute 51
  0.2,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  39,                                     !- Minute 52
  0.191666666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  49,                                     !- Minute 53
  0.183333333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  59,                                     !- Minute 54
  0.175,                                  !- Value Until Time 54
  14,                                     !- Hour 55
  9,                                      !- Minute 55
  0.166666666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  19,                                     !- Minute 56
  0.158333333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  29,                                     !- Minute 57
  0.15,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  39,                                     !- Minute 59
  0.158333333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  49,                                     !- Minute 60
  0.166666666666667,                      !- Value Until Time 60
  14,                                     !- Hour 61
  59,                                     !- Minute 61
  0.175,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  9,                                      !- Minute 62
  0.183333333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  19,                                     !- Minute 63
  0.191666666666667,                      !- Value Until Time 63
  15,                                     !- Hour 64
  29,                                     !- Minute 64
  0.2,                                    !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.2,                                    !- Value Until Time 65
  15,                                     !- Hour 66
  39,                                     !- Minute 66
  0.216666666666667,                      !- Value Until Time 66
  15,                                     !- Hour 67
  49,                                     !- Minute 67
  0.233333333333333,                      !- Value Until Time 67
  15,                                     !- Hour 68
  59,                                     !- Minute 68
  0.25,                                   !- Value Until Time 68
  16,                                     !- Hour 69
  9,                                      !- Minute 69
  0.266666666666666,                      !- Value Until Time 69
  16,                                     !- Hour 70
  19,                                     !- Minute 70
  0.283333333333333,                      !- Value Until Time 70
  16,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  10,                                     !- Minute 73
  0.291666666666667,                      !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.283333333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.275,                                  !- Value Until Time 75
  18,                                     !- Hour 76
  40,                                     !- Minute 76
  0.266666666666666,                      !- Value Until Time 76
  18,                                     !- Hour 77
  50,                                     !- Minute 77
  0.258333333333333,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.25,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  10,                                     !- Minute 79
  0.241666666666666,                      !- Value Until Time 79
  19,                                     !- Hour 80
  20,                                     !- Minute 80
  0.233333333333333,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.224999999999999,                      !- Value Until Time 81
  19,                                     !- Hour 82
  40,                                     !- Minute 82
  0.216666666666666,                      !- Value Until Time 82
  19,                                     !- Hour 83
  50,                                     !- Minute 83
  0.208333333333333,                      !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2,                                    !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.2,                                    !- Value Until Time 85
  20,                                     !- Hour 86
  40,                                     !- Minute 86
  0.191666666666667,                      !- Value Until Time 86
  20,                                     !- Hour 87
  50,                                     !- Minute 87
  0.183333333333333,                      !- Value Until Time 87
  21,                                     !- Hour 88
  0,                                      !- Minute 88
  0.175,                                  !- Value Until Time 88
  21,                                     !- Hour 89
  10,                                     !- Minute 89
  0.166666666666666,                      !- Value Until Time 89
  21,                                     !- Hour 90
  20,                                     !- Minute 90
  0.158333333333333,                      !- Value Until Time 90
  21,                                     !- Hour 91
  30,                                     !- Minute 91
  0.15,                                   !- Value Until Time 91
  21,                                     !- Hour 92
  40,                                     !- Minute 92
  0.141666666666667,                      !- Value Until Time 92
  21,                                     !- Hour 93
  50,                                     !- Minute 93
  0.133333333333333,                      !- Value Until Time 93
  22,                                     !- Hour 94
  0,                                      !- Minute 94
  0.125,                                  !- Value Until Time 94
  22,                                     !- Hour 95
  10,                                     !- Minute 95
  0.116666666666666,                      !- Value Until Time 95
  22,                                     !- Hour 96
  20,                                     !- Minute 96
  0.108333333333333,                      !- Value Until Time 96
  22,                                     !- Hour 97
  30,                                     !- Minute 97
  0.1,                                    !- Value Until Time 97
  22,                                     !- Hour 98
  40,                                     !- Minute 98
  0.0916666666666666,                     !- Value Until Time 98
  22,                                     !- Hour 99
  50,                                     !- Minute 99
  0.0833333333333332,                     !- Value Until Time 99
  23,                                     !- Hour 100
  0,                                      !- Minute 100
  0.0749999999999998,                     !- Value Until Time 100
  23,                                     !- Hour 101
  10,                                     !- Minute 101
  0.0666666666666664,                     !- Value Until Time 101
  23,                                     !- Hour 102
  20,                                     !- Minute 102
  0.058333333333333,                      !- Value Until Time 102
  23,                                     !- Hour 103
  30,                                     !- Minute 103
  0.05,                                   !- Value Until Time 103
  23,                                     !- Hour 104
  40,                                     !- Minute 104
  0.045,                                  !- Value Until Time 104
  23,                                     !- Hour 105
  50,                                     !- Minute 105
  0.0399999999999999,                     !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0.0349999999999999;                     !- Value Until Time 106

OS:AdditionalProperties,
  {f921c506-31b7-4e40-8f99-0c28d1eba45a}, !- Handle
  {2b41e04a-0022-495f-8401-5bbcb7e3e110}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {67fe803f-c801-4045-9d02-71048a94a724}, !- Handle
  autogen FullServiceRestaurant HtgSetp 0, !- Name
  {568cf138-0402-48c5-b823-ab91686e3460}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15b80446-b4e8-465f-a026-e88e258d08b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {15b80446-b4e8-465f-a026-e88e258d08b7}, !- Handle
  autogen FullServiceRestaurant HtgSetp 0_day_sch, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {40e92748-0bbe-4984-a1b2-844f392301a4}, !- Handle
  {15b80446-b4e8-465f-a026-e88e258d08b7}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {01a3e012-4649-4f4a-9ee8-8d3e3a096711}, !- Handle
  autogen FullServiceRestaurant HtgSetp 1, !- Name
  {568cf138-0402-48c5-b823-ab91686e3460}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9729f813-4116-49b9-85fd-4ba31496db57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {9729f813-4116-49b9-85fd-4ba31496db57}, !- Handle
  autogen FullServiceRestaurant HtgSetp 1_day_sch, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {17f4bc6f-3fd7-41f0-9613-8beabbe5b9ec}, !- Handle
  {9729f813-4116-49b9-85fd-4ba31496db57}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {179eb860-d023-4f6f-8bb9-c532ee5d0a69}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 0, !- Name
  {d809613d-e299-4d1a-b2f5-7b5ba31425b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a67100e-8430-498a-bf50-b1dcaae61506}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {3a67100e-8430-498a-bf50-b1dcaae61506}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 0_day_sch, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {56de4539-e245-4bbc-b3b8-737440c89768}, !- Handle
  {3a67100e-8430-498a-bf50-b1dcaae61506}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {11b8e9f2-bcfb-49a5-86fa-a3b2f40120b8}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 1, !- Name
  {d809613d-e299-4d1a-b2f5-7b5ba31425b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e19cad79-cbba-497c-9272-5179d50c3583}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {e19cad79-cbba-497c-9272-5179d50c3583}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 1_day_sch, !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {c6f4a815-febb-4283-8db1-57d3e071eba9}, !- Handle
  {e19cad79-cbba-497c-9272-5179d50c3583}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {caf14b9f-8e19-456b-8224-5f78a469107a}, !- Handle
  autogen Schedule Rule 9 1,              !- Name
  {a5033e58-1102-4eac-8d06-c8da52a5a550}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a52d6b8-0f7c-4c25-9d3c-6370e2e6e1cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {3a52d6b8-0f7c-4c25-9d3c-6370e2e6e1cd}, !- Handle
  autogen Schedule Rule 9 1_day_sch,      !- Name
  {839b9a73-7239-4295-b0c8-2087f0edb0c6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:AdditionalProperties,
  {a4e3e1f3-a4dd-4986-85ae-eaacba7aa3cc}, !- Handle
  {3a52d6b8-0f7c-4c25-9d3c-6370e2e6e1cd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {fe4bd533-a5da-49f4-b236-786f640cdabb}, !- Handle
  autogen Schedule Rule 8 1,              !- Name
  {f1d4c24d-912e-41a4-bb2b-41e76f99128d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {061cc157-f48d-4a65-9b8c-c932fc31d575}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {061cc157-f48d-4a65-9b8c-c932fc31d575}, !- Handle
  autogen Schedule Rule 8 1_day_sch,      !- Name
  {58b3c08a-1e65-49c5-9652-88815d98156f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {0798d180-2777-4425-a137-40fb1a369f40}, !- Handle
  {061cc157-f48d-4a65-9b8c-c932fc31d575}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {7627919f-b18a-409f-ada5-0e871603339e}, !- Handle
  {0ed81510-fcf8-41df-8a02-bb1a2bf5171b}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PSZ-AC with gas coil,                   !- Feature Value 1
  wall_as_constructed_template,           !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ComStock DOE Ref Pre-1980,              !- Feature Value 2
  wall_template,                          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  roof_as_constructed_template,           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  roof_template,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  window_as_constructed_template,         !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  window_template,                        !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref Pre-1980,              !- Feature Value 7
  interior_lighting_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref Pre-1980,              !- Feature Value 8
  interior_lighting_template,             !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock 90.1-2019,                     !- Feature Value 9
  exterior_lighting_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref Pre-1980,              !- Feature Value 10
  exterior_lighting_template,             !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock 90.1-2007,                     !- Feature Value 11
  interior_equipment_as_constructed_template, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref Pre-1980,              !- Feature Value 12
  interior_equipment_template,            !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock 90.1-2010,                     !- Feature Value 13
  service_water_heating_as_constructed_template, !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DOE Ref Pre-1980,              !- Feature Value 14
  service_water_heating_template,         !- Feature Name 15
  String,                                 !- Feature Data Type 15
  ComStock 90.1-2010,                     !- Feature Value 15
  hvac_as_constructed_template,           !- Feature Name 16
  String,                                 !- Feature Data Type 16
  ComStock DOE Ref Pre-1980,              !- Feature Value 16
  hvac_template,                          !- Feature Name 17
  String,                                 !- Feature Data Type 17
  ComStock 90.1-2004;                     !- Feature Value 17

OS:Schedule:Ruleset,
  {abf7c1a4-08c2-40fd-9144-deee92e893f8}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  {2b3323ef-5ccb-4dfa-a8c7-aff0af4c2fff}, !- Default Day Schedule Name
  {33e08cfc-ba05-4d42-9a50-c852151ecd04}, !- Summer Design Day Schedule Name
  {a4e1ec6f-e809-4eef-8002-951b3146c4c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b3323ef-5ccb-4dfa-a8c7-aff0af4c2fff}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  5,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e6b72a59-4419-4cb2-a727-58fadc983e4a}, !- Handle
  {abf7c1a4-08c2-40fd-9144-deee92e893f8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  74.433764282834375,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-04 02:22:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-04 02:22:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a4e1ec6f-e809-4eef-8002-951b3146c4c7}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33e08cfc-ba05-4d42-9a50-c852151ecd04}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48a434fb-15dd-44ba-9f3a-cd9334289b49}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {abf7c1a4-08c2-40fd-9144-deee92e893f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3734bb46-83c2-45e3-8184-65036301d6ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3734bb46-83c2-45e3-8184-65036301d6ae}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {31df5026-bebf-4825-a3a7-24254f9ec277}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {abf7c1a4-08c2-40fd-9144-deee92e893f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f0a7a396-7700-4ff7-9f84-616dede6eba9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0a7a396-7700-4ff7-9f84-616dede6eba9}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {4098e352-d818-4d1c-a8ad-2228cf71226d}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  {39229ea6-7250-4c83-8dab-464a9799154a}, !- Default Day Schedule Name
  {d27646ce-5250-4a24-8e5b-a71b6f487c5f}, !- Summer Design Day Schedule Name
  {69a1eebe-9eab-45e3-825c-bea5c6456a96}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39229ea6-7250-4c83-8dab-464a9799154a}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  5,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2e38ddef-9559-473d-86d3-7ee8dfec54d1}, !- Handle
  {4098e352-d818-4d1c-a8ad-2228cf71226d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.075000000000003,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-04 02:22:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-04 02:22:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {69a1eebe-9eab-45e3-825c-bea5c6456a96}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d27646ce-5250-4a24-8e5b-a71b6f487c5f}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {948530b0-7652-40b9-9e07-fd32c2c7252a}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {4098e352-d818-4d1c-a8ad-2228cf71226d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ca0f141-7b62-45ba-a9b7-4bab718b34ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ca0f141-7b62-45ba-a9b7-4bab718b34ff}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {948b2a0b-2437-40da-9077-7ffa133f60e2}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {4098e352-d818-4d1c-a8ad-2228cf71226d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d95cd225-4d94-42c1-b4a7-3b0c74847aca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d95cd225-4d94-42c1-b4a7-3b0c74847aca}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9c568790-730b-45b3-85cd-3df37ce3ad7e}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  {bb8d7e2c-6154-47d2-b433-69f2ce906510}, !- Default Day Schedule Name
  {f8507768-3a4c-4030-ac64-c8ae6183b6d8}, !- Summer Design Day Schedule Name
  {6c080ec5-c3b5-465d-bb43-5bf78e3b00c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb8d7e2c-6154-47d2-b433-69f2ce906510}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  5,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3e09784a-023f-4949-9e15-9bc085132556}, !- Handle
  {9c568790-730b-45b3-85cd-3df37ce3ad7e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  155.00704164690401,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-04 02:22:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-04 02:22:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6c080ec5-c3b5-465d-bb43-5bf78e3b00c5}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8507768-3a4c-4030-ac64-c8ae6183b6d8}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d2a06cd-74a2-4de4-a341-15eeec8c2069}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {9c568790-730b-45b3-85cd-3df37ce3ad7e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b8321612-2a01-4778-a6ff-7e044bd41be4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8321612-2a01-4778-a6ff-7e044bd41be4}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eb9edc89-4c51-45a7-86de-710a0178d27b}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {9c568790-730b-45b3-85cd-3df37ce3ad7e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9113ec56-8e30-49c2-8f21-c9e4894c2119}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9113ec56-8e30-49c2-8f21-c9e4894c2119}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6553e379-2b0c-4736-86f6-24bc5578a86b}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  {cf57b136-2d68-4d7a-a15f-31a50199eb01}, !- Default Day Schedule Name
  {b101df90-6797-4c46-878c-6cc8beab7800}, !- Summer Design Day Schedule Name
  {6cc8260c-0677-494c-9ec2-44e31bbfe5a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf57b136-2d68-4d7a-a15f-31a50199eb01}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  5,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fe9fb7de-1928-40d8-887f-c78376b5327b}, !- Handle
  {6553e379-2b0c-4736-86f6-24bc5578a86b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  31.393429787427351,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-04 02:22:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-04 02:22:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6cc8260c-0677-494c-9ec2-44e31bbfe5a8}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b101df90-6797-4c46-878c-6cc8beab7800}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2fd57ddc-d1a7-4a53-b8bf-0830a08e94c4}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {6553e379-2b0c-4736-86f6-24bc5578a86b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9946f972-a50c-4a13-b1e9-868815fb20b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9946f972-a50c-4a13-b1e9-868815fb20b9}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {01e59854-ebea-4b40-a229-e855b6777966}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {6553e379-2b0c-4736-86f6-24bc5578a86b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c49f8296-1a52-4486-b972-3cd2bcb1a48a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c49f8296-1a52-4486-b972-3cd2bcb1a48a}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {451a450c-4ebb-4871-b26d-79ac903bb20c}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  {e2cb1a8a-577b-46ab-b242-6101a73a04f1}, !- Default Day Schedule Name
  {49ab1e36-b8ec-4573-ad81-92293bd9dfd0}, !- Summer Design Day Schedule Name
  {07f77671-2f0a-4722-bd2e-cbd7fa258d8e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e2cb1a8a-577b-46ab-b242-6101a73a04f1}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  5,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e596ef03-e246-49b3-ad51-3a17500bf513}, !- Handle
  {451a450c-4ebb-4871-b26d-79ac903bb20c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  74.433764282834318,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-04 02:22:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-04 02:22:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {07f77671-2f0a-4722-bd2e-cbd7fa258d8e}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49ab1e36-b8ec-4573-ad81-92293bd9dfd0}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4db9890c-f716-4943-9e5a-5ae7f5dea4d0}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {451a450c-4ebb-4871-b26d-79ac903bb20c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {06b17c34-1414-4485-a4f2-a0ce6db74b7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06b17c34-1414-4485-a4f2-a0ce6db74b7b}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {749335e7-a7fc-47a9-92ae-a2a2f91560cb}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {451a450c-4ebb-4871-b26d-79ac903bb20c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d5159ff-ea5a-441b-859c-1becf49e09ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d5159ff-ea5a-441b-859c-1becf49e09ce}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a0ba86a7-1755-4d01-ab54-8a36ef91bf7b}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  {bc783ec2-4423-4473-bd49-1cca1a82acba}, !- Default Day Schedule Name
  {b9a5f65a-38b6-4614-b649-af78344f96dd}, !- Summer Design Day Schedule Name
  {4072d762-4c37-413c-869d-6241fba79ef2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc783ec2-4423-4473-bd49-1cca1a82acba}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  5,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3c7a4e3d-3ece-4be7-b0f2-ee0871877394}, !- Handle
  {a0ba86a7-1755-4d01-ab54-8a36ef91bf7b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.074999999999992,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-04 02:22:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-04 02:22:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4072d762-4c37-413c-869d-6241fba79ef2}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9a5f65a-38b6-4614-b649-af78344f96dd}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e2bf1c8c-028c-4ddf-9e1a-e646eaaf5bcd}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {a0ba86a7-1755-4d01-ab54-8a36ef91bf7b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {88bd8888-18d9-4eb8-a5e3-cee99e09d4b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88bd8888-18d9-4eb8-a5e3-cee99e09d4b6}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f2eae74-837a-43d4-9507-1919a5bfced7}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {a0ba86a7-1755-4d01-ab54-8a36ef91bf7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91e2b7ec-19d2-4dcf-88d4-3d2bd820b313}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91e2b7ec-19d2-4dcf-88d4-3d2bd820b313}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8150c965-a25a-4cc6-ae37-794e12f6ce2f}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  {3635b414-5674-46e8-9d6d-4e4f3e269ab7}, !- Default Day Schedule Name
  {6d64fb87-eec4-490c-a777-ab0dcf236b3b}, !- Summer Design Day Schedule Name
  {c0b8a8ca-898f-4cc1-af3e-344afa013653}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3635b414-5674-46e8-9d6d-4e4f3e269ab7}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  5,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8975602c-57b3-4d98-ad67-ae5d432a81b1}, !- Handle
  {8150c965-a25a-4cc6-ae37-794e12f6ce2f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3808280068671885,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-04 02:22:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-04 02:22:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c0b8a8ca-898f-4cc1-af3e-344afa013653}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d64fb87-eec4-490c-a777-ab0dcf236b3b}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {17c52b13-0e44-45fd-bbc9-e455aeff01cf}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {8150c965-a25a-4cc6-ae37-794e12f6ce2f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c36e460-47ba-4b2d-a93d-a9349378add7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c36e460-47ba-4b2d-a93d-a9349378add7}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9b27efd7-892d-4d3d-942d-ef1faf1550df}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {8150c965-a25a-4cc6-ae37-794e12f6ce2f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06e36f34-1783-4ed6-a38c-fc0679835571}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06e36f34-1783-4ed6-a38c-fc0679835571}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8c23c0b1-6be7-4bd2-b2f0-35fb5ad43a43}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  {a6349e1c-6d93-4965-8180-8cb964b7237b}, !- Default Day Schedule Name
  {4e9b27f8-a9a2-42e4-a355-9b13804ec923}, !- Summer Design Day Schedule Name
  {a769e943-6bbc-43ed-9fd2-a2654a9c491a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a6349e1c-6d93-4965-8180-8cb964b7237b}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  5,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a6309ced-ad47-4d9b-b8c6-a495a1db4cd9}, !- Handle
  {8c23c0b1-6be7-4bd2-b2f0-35fb5ad43a43}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999996,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-04 02:22:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-04 02:22:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a769e943-6bbc-43ed-9fd2-a2654a9c491a}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e9b27f8-a9a2-42e4-a355-9b13804ec923}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0f37631-40b8-4676-b8fd-41764f56e490}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {8c23c0b1-6be7-4bd2-b2f0-35fb5ad43a43}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3226cf99-153b-42bd-9653-6969a5db42d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3226cf99-153b-42bd-9653-6969a5db42d7}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3dc8e145-7b83-4df1-8cc9-1c57e529451d}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {8c23c0b1-6be7-4bd2-b2f0-35fb5ad43a43}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0a94cd3-659b-443a-be84-560b14d3a323}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0a94cd3-659b-443a-be84-560b14d3a323}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c72156b8-a027-4a43-91a2-096c0d98bc4e}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  {06b144b2-edbd-42e2-b0c7-29b484626bf8}, !- Default Day Schedule Name
  {649b3a11-00aa-4021-ae93-a6bbd57bd5e6}, !- Summer Design Day Schedule Name
  {5f4ba8ab-9856-4f2b-af2e-a80fdf758dc1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06b144b2-edbd-42e2-b0c7-29b484626bf8}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  5,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {268811a9-a4b0-4cf4-89bb-9d2f1b91b5d0}, !- Handle
  {c72156b8-a027-4a43-91a2-096c0d98bc4e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.8755507185471525,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-04 02:22:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-04 02:22:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5f4ba8ab-9856-4f2b-af2e-a80fdf758dc1}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {649b3a11-00aa-4021-ae93-a6bbd57bd5e6}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a651b1ca-2aa1-463d-b5bd-33045d690b83}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {c72156b8-a027-4a43-91a2-096c0d98bc4e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {890c096e-67c9-4ae9-8657-0555d8643eed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {890c096e-67c9-4ae9-8657-0555d8643eed}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {241d91f9-56d4-4458-9a6b-8dbf2c71e7e5}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {c72156b8-a027-4a43-91a2-096c0d98bc4e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c7be9c12-8582-4d70-a242-528d14b3f093}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7be9c12-8582-4d70-a242-528d14b3f093}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {62357f08-5228-422a-b0bf-337b49425dd3}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  {9ed093c3-9419-429f-a1e0-c294f9cb7f33}, !- Default Day Schedule Name
  {edf8c264-eac0-4e6f-ad96-8752de7eb817}, !- Summer Design Day Schedule Name
  {f7165992-99b9-4d66-a95b-683c57246a1b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ed093c3-9419-429f-a1e0-c294f9cb7f33}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  5,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {14f1d3a9-0889-4f8b-acff-ce1528c19a87}, !- Handle
  {62357f08-5228-422a-b0bf-337b49425dd3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3427932677184575,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-04 02:22:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-04 02:22:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f7165992-99b9-4d66-a95b-683c57246a1b}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {edf8c264-eac0-4e6f-ad96-8752de7eb817}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {727ffd50-2633-4b12-8133-c71b8f0d1c4f}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {62357f08-5228-422a-b0bf-337b49425dd3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f5d31b40-e25e-4625-87ed-1fb694719f71}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5d31b40-e25e-4625-87ed-1fb694719f71}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d80eff05-8a3f-43fd-9fb8-d0766864a4dc}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {62357f08-5228-422a-b0bf-337b49425dd3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {320771e6-1040-4606-856e-1021cc1b7bd8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {320771e6-1040-4606-856e-1021cc1b7bd8}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {477e7647-4516-4fc2-84f0-cf9e298a3286}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  {765eb924-773a-4aa2-abb9-ed0bb61cfead}, !- Default Day Schedule Name
  {baaf0acb-f716-4140-a394-66681d2a5d9b}, !- Summer Design Day Schedule Name
  {c0cd33c7-5d82-4d10-9016-325826897e6f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {765eb924-773a-4aa2-abb9-ed0bb61cfead}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  5,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {71bbb8bf-7457-4f76-96bc-51f9ea2fa8bd}, !- Handle
  {477e7647-4516-4fc2-84f0-cf9e298a3286}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3808280068671877,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-04 02:22:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-04 02:22:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c0cd33c7-5d82-4d10-9016-325826897e6f}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {baaf0acb-f716-4140-a394-66681d2a5d9b}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6328fb0b-89a6-4198-a400-3ee975028b19}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {477e7647-4516-4fc2-84f0-cf9e298a3286}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c77ec660-7c24-42e7-aa38-f31afaef38ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c77ec660-7c24-42e7-aa38-f31afaef38ba}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9ef8b468-0dea-49e2-9542-62494a017f45}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {477e7647-4516-4fc2-84f0-cf9e298a3286}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c23c48a-cba1-4eea-80f1-ff2cec8535d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c23c48a-cba1-4eea-80f1-ff2cec8535d1}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b478eb08-3e62-4bb4-beb8-122ff99ca89a}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  {e29882c2-a684-471d-acd0-e165d1f04cf7}, !- Default Day Schedule Name
  {3734534d-2e83-415e-b96b-6f03990cea3a}, !- Summer Design Day Schedule Name
  {c4c835d4-5a70-437a-a22a-e85c772d6f07}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e29882c2-a684-471d-acd0-e165d1f04cf7}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  5,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7c4c48c5-6de4-4fa4-92d5-423d12928bc4}, !- Handle
  {b478eb08-3e62-4bb4-beb8-122ff99ca89a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999989,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-04 02:22:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-04 02:22:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c4c835d4-5a70-437a-a22a-e85c772d6f07}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3734534d-2e83-415e-b96b-6f03990cea3a}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {03c89c8e-0618-4b1d-b5f1-d794e675ab5b}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {b478eb08-3e62-4bb4-beb8-122ff99ca89a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2852cd8d-0928-4ebd-bd9a-0c8154ee9380}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2852cd8d-0928-4ebd-bd9a-0c8154ee9380}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c997b5a4-2b50-4d3b-b718-1db4dc2cc5fa}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {b478eb08-3e62-4bb4-beb8-122ff99ca89a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b363ce56-d8f0-4195-b234-bb42f3b0f2e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b363ce56-d8f0-4195-b234-bb42f3b0f2e1}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  9,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {a1c3c40d-759f-428a-8c9e-6c76ddbb52d7}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {04f085d7-e069-4aad-b75a-c168bfd963e2}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa720a84-f3a8-47d6-90fc-f6d69f6c9942}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {9a62f5ee-df8f-428c-bf3a-b98b5b5049de}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b480f4b6-5b98-4e9e-886b-4e8f1ed240b5}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {3ea3a8f1-cde9-420b-a2a9-6d147805b0e8}, !- Handle
  {fa943671-ddb1-46b8-8028-c2e325b5aa22}; !- Object Name

OS:Material,
  {5abc2d68-b22b-493e-acb7-ce475940ee34}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {241367b4-a0af-44bb-86a7-85d4896aeac2}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {5abc2d68-b22b-493e-acb7-ce475940ee34}; !- Layer 1

OS:InternalMass:Definition,
  {f5efbb24-4378-408e-9c86-149e1e9fda6c}, !- Handle
  Internal Mass Definition 2,             !- Name
  {241367b4-a0af-44bb-86a7-85d4896aeac2}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2f89e546-c1c2-4972-91d6-77caf0109300}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground Mass, !- Name
  {f5efbb24-4378-408e-9c86-149e1e9fda6c}, !- Internal Mass Definition Name
  {ce71e6b5-2ca1-4e0f-8c89-040930028550}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d593db5d-415c-4e9e-b9ec-f360d1dd2c83}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground Mass, !- Name
  {f5efbb24-4378-408e-9c86-149e1e9fda6c}, !- Internal Mass Definition Name
  {b0c25139-90af-4832-a623-ed6f8ffe818e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {69d60809-3f22-4f08-8452-49e4f9b16d09}, !- Handle
  FullServiceRestaurant Kitchen A end_b - Story Ground Mass, !- Name
  {f5efbb24-4378-408e-9c86-149e1e9fda6c}, !- Internal Mass Definition Name
  {c21592b6-103b-465a-9a29-dd576db7c41c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dfddab36-49e3-4c6f-97b8-c157993fce36}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground Mass, !- Name
  {f5efbb24-4378-408e-9c86-149e1e9fda6c}, !- Internal Mass Definition Name
  {f5fa8dd8-a9db-4c35-810b-b3e4475ff3ac}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {985c37fa-c308-44b3-9293-8e2d58c02283}, !- Handle
  FullServiceRestaurant Kitchen B end_b - Story Ground Mass, !- Name
  {f5efbb24-4378-408e-9c86-149e1e9fda6c}, !- Internal Mass Definition Name
  {fd9a5927-fd10-4866-af42-e6cd1e04b2b6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3daedde2-5541-4c5b-bc90-887c7a961c67}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground Mass, !- Name
  {f5efbb24-4378-408e-9c86-149e1e9fda6c}, !- Internal Mass Definition Name
  {045bbe15-9b18-44f5-aa9c-955a8309c106}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4fb5fa67-0303-4b0f-bf9c-ea8daaa956b9}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground Mass, !- Name
  {f5efbb24-4378-408e-9c86-149e1e9fda6c}, !- Internal Mass Definition Name
  {fd942343-5f5b-4c7d-a252-b82fd0ec2db5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5748031c-3255-4d75-9970-9b53332a30a2}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground Mass, !- Name
  {f5efbb24-4378-408e-9c86-149e1e9fda6c}, !- Internal Mass Definition Name
  {64bd8584-bb61-41c4-b6b8-907fd7d6c721}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c734242b-e1f5-4051-b9ef-562e87c2a37b}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground Mass, !- Name
  {f5efbb24-4378-408e-9c86-149e1e9fda6c}, !- Internal Mass Definition Name
  {6da183bc-9371-49a5-aeb0-74978b681951}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {61ef32ef-2ef5-41ed-a2e7-39bff9165fc2}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground Mass, !- Name
  {f5efbb24-4378-408e-9c86-149e1e9fda6c}, !- Internal Mass Definition Name
  {f5998abe-c01f-4875-a0ae-6e8158ebfd2f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {83019219-b8ad-4d1b-b5e6-28063e635168}, !- Handle
  FullServiceRestaurant Kitchen C end_b - Story Ground Mass, !- Name
  {f5efbb24-4378-408e-9c86-149e1e9fda6c}, !- Internal Mass Definition Name
  {bce4ebea-1c9d-4339-b451-49c3ee8ea279}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7be2b6e0-ea80-422b-b2c4-c60318b938d3}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground Mass, !- Name
  {f5efbb24-4378-408e-9c86-149e1e9fda6c}, !- Internal Mass Definition Name
  {9b80a561-77fc-4f7d-8fa2-bed80bc7e396}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {8665fe7b-544e-4d93-ad91-84faf3239119}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Biquadratic,
  {9540d9d5-c61c-4f04-8209-2cc74067bd39}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {1bb46356-2ecf-4c08-b6e0-bae17e13a589}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {be12093f-710e-42a0-b33e-aa76f14ce44a}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {58df798c-d5a5-4284-bf29-4bfc1a966530}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4c63b34c-2f72-440f-9b86-0a5581571303}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:RunPeriodControl:DaylightSavingTime,
  {289c31e1-73d2-4d2f-b178-fa2c690bdffe}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Ruleset,
  {975fb9df-2180-4fce-ba30-e256e0bc7b9c}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  {5641c31f-19cb-457d-96e8-73dbbb84ccb6}, !- Default Day Schedule Name
  {1880fc22-2ec8-497e-846c-f2347e03fcf5}, !- Summer Design Day Schedule Name
  {22493bf0-4ba0-4ca4-a309-fd4c7cddfb6e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e2500b26-b063-4a74-a7f2-9f3ec6816f07}, !- Handle
  {975fb9df-2180-4fce-ba30-e256e0bc7b9c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:Schedule:Day,
  {5641c31f-19cb-457d-96e8-73dbbb84ccb6}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 1, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.305690073606179,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.27138403243448,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.237077991262783,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.213183109336012,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.189288227409241,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.16539334548247,                       !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.141498463555698,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.117603581628927,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0937086997021561,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0828240630825244,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0719394264628912,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0610547898432594,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0501701532236277,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0392855166039946,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0284008799843628,                     !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0284008799843628,                     !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0236673999869685,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0189339199895757,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0142004399921814,                     !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.00946695999478708,                    !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00473347999739432,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0025764085682134,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0051528171364254,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0077292257046388,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0103056342728523,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0128820428410642,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0154584514092777,                     !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0177156373119656,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0199728232146534,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0222300091173413,                     !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0244871950200292,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0267443809227171,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0290015668254049,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0350520077242949,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0411024486231864,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0471528895220764,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0532033304209664,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0592537713198579,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.065304212218748,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.0926838967233461,                     !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.120063581227946,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.147443265732544,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.174822950237142,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.202202634741741,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.22958231924634,                       !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.261402781575789,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.293223243905238,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.325043706234687,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.356864168564137,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.388684630893586,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.420505093223035,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.420505093223035,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.448215214890191,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.475925336557346,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.503635458224504,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.531345579891659,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.559055701558814,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.586765823225972,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.586765823225972,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.604873254934257,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.622980686642545,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.64108811835083,                       !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.659195550059116,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.677302981767403,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.695410413475689,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.695410413475689,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.702995287468527,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.710580161461365,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.718165035454204,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.725749909447042,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.73333478343988,                       !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.740919657432718,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.740919657432718,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.741783145454216,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.742646633475714,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.743510121497212,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.744373609518709,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.745237097540208,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.746100585561705,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.746100585561705,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.746421184726866,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.746741783892027,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.747062383057188,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.747382982222348,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.74770358138751,                       !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.74802418055267,                       !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.74802418055267,                       !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.74812930777485,                       !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.748234434997032,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.748339562219212,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.748444689441392,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.748549816663573,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.748654943885753,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.748654943885753,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.748356373964763,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.748057804043773,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.747759234122782,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.747460664201791,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.747162094280802,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.746863524359811,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.746863524359811,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.746950316586844,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.747037108813876,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.747123901040909,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.747210693267941,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.747297485494973,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.747384277722006,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.747273455001333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.747162632280659,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.747051809559986,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.746940986839313,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.746830164118639,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.746719341397966,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.75036181268407,                       !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.754004283970174,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.757646755256278,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.761289226542382,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.764931697828487,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.76857416911459,                       !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768646340095492,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768718511076393,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768790682057295,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768862853038197,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768935024019098,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.767709961843283,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.766412728686565,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.765115495529848,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.763818262373132,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.762521029216414,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.761223796059697,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.755703945270398,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.750184094481099,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7446642436918,                        !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.739144392902501,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.733624542113202,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.728104691323903,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.712391811731955,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.696678932140005,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.680966052548056,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.665253172956106,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.649540293364157,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.633827413772208,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.602008551192335,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.570189688612462,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.53837082603259,                       !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.506551963452717,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.474733100872844,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.442914238292972,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.408608197121274,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.374302155949575,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.339996114777878;                      !- Value Until Time 154

OS:AdditionalProperties,
  {84c77712-ab54-4787-bf33-f41ab0b32c4a}, !- Handle
  {5641c31f-19cb-457d-96e8-73dbbb84ccb6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {1880fc22-2ec8-497e-846c-f2347e03fcf5}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22493bf0-4ba0-4ca4-a309-fd4c7cddfb6e}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec2bc74a-212a-4418-9f5a-b54266da7441}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0 1, !- Name
  {975fb9df-2180-4fce-ba30-e256e0bc7b9c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c97bc848-4b3f-4af3-b4d2-1afae863a37f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {419ac93d-0e8a-4171-8ba6-4b17d4eff589}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch 1, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.460129032333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.437258332166666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.414387632,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.3984577065,                           !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.382527781,                            !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.3665978555,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.35066793,                             !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.3347380045,                           !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.318808079,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.311551652666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.304295226333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2970388,                              !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.289782373666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.282525947333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.275269521,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.275269521,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.272113866833333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.268958212666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.2658025585,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.262646904333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.259491250166667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.256335596,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.256335596,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.258053202166667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.259770808333333,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.2614884145,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.263206020666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.264923626833333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.266641233,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.268146024,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.269650815,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.271155606,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.272660397,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.274165188,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.275669979,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.279703607333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.283737235666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.287770864,                            !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.291804492333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.295838120666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.299871749,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.318124876833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.336378004666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.3546311325,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.372884260333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.391137388166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.409390516,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.430604163166667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.451817810333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4730314575,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.494245104666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.515458751833333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.536672399,                            !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.536672399,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.555145818333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.573619237666666,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.592092657,                            !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.610566076333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.629039495666666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.647512915,                            !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.647512915,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.659584539333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.671656163666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.683727788,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.695799412333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.707871036666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.719942661,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.719942661,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.724999245,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.730055829,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.735112413,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.740168997,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.745225581,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.750282165,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.750282165,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.750857823833333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.751433482666667,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.7520091415,                           !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.752584800333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.753160459166667,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.753736118,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.753736118,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.753949850833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.754163583666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.7543773165,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.754591049333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.754804782166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.755018515,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.755018515,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.755088599833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.755158684666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.7552287695,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.755298854333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.755368939166667,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.755439024,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.755439024,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.755239977333333,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.755040930666667,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.754841884,                            !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.754642837333333,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.754443790666667,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.754244744,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.754244744,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.7543026055,                           !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.754360467,                            !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.7544183285,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.75447619,                             !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.7545340515,                           !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.754591913,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.754518031166667,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.754444149333333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7543702675,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.754296385666667,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.754222503833333,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.754148622,                            !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.756576936833333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.759005251666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7614335665,                           !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.763861881333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.766290196166667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.768718511,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768766625,                            !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768814739,                            !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768862853,                            !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768910967,                            !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768959081,                            !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.768142372666667,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.767277550333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.766412728,                            !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.765547905666667,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.764683083333333,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.763818261,                            !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.7601383595,                           !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.756458458,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7527785565,                           !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.749098655,                            !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.7454187535,                           !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.741738852,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.731263596166667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.720788340333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.7103130845,                           !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.699837828666666,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.689362572833333,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.678887317,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.657674736333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.636462155666666,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.615249575,                            !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.594036994333333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.572824413666666,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.551611833,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.528741132833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.505870432666666,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.4829997325;                           !- Value Until Time 154

OS:AdditionalProperties,
  {3c8815af-68a0-448a-9f35-39ab4612a772}, !- Handle
  {419ac93d-0e8a-4171-8ba6-4b17d4eff589}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e445e900-17e8-493e-b4a4-fef6adf1281c}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 2, !- Name
  {975fb9df-2180-4fce-ba30-e256e0bc7b9c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3881d3bf-d8dd-4020-b7b0-76232b24bd2c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {49820cd0-b496-400c-8671-784885125e2f}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 1_day_sch 1, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.460129032333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.437258332166666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.414387632,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.3984577065,                           !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.382527781,                            !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.3665978555,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.35066793,                             !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.3347380045,                           !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.318808079,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.311551652666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.304295226333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2970388,                              !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.289782373666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.282525947333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.275269521,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.275269521,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.272113866833333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.268958212666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.2658025585,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.262646904333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.259491250166667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.256335596,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.256335596,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.258053202166667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.259770808333333,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.2614884145,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.263206020666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.264923626833333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.266641233,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.268146024,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.269650815,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.271155606,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.272660397,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.274165188,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.275669979,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.279703607333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.283737235666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.287770864,                            !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.291804492333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.295838120666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.299871749,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.318124876833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.336378004666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.3546311325,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.372884260333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.391137388166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.409390516,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.430604163166667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.451817810333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4730314575,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.494245104666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.515458751833333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.536672399,                            !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.536672399,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.555145818333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.573619237666666,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.592092657,                            !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.610566076333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.629039495666666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.647512915,                            !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.647512915,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.659584539333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.671656163666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.683727788,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.695799412333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.707871036666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.719942661,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.719942661,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.724999245,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.730055829,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.735112413,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.740168997,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.745225581,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.750282165,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.750282165,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.750857823833333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.751433482666667,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.7520091415,                           !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.752584800333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.753160459166667,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.753736118,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.753736118,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.753949850833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.754163583666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.7543773165,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.754591049333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.754804782166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.755018515,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.755018515,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.755088599833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.755158684666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.7552287695,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.755298854333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.755368939166667,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.755439024,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.755439024,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.755239977333333,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.755040930666667,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.754841884,                            !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.754642837333333,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.754443790666667,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.754244744,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.754244744,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.7543026055,                           !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.754360467,                            !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.7544183285,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.75447619,                             !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.7545340515,                           !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.754591913,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.754518031166667,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.754444149333333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7543702675,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.754296385666667,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.754222503833333,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.754148622,                            !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.756576936833333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.759005251666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7614335665,                           !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.763861881333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.766290196166667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.768718511,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768766625,                            !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768814739,                            !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768862853,                            !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768910967,                            !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768959081,                            !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.768142372666667,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.767277550333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.766412728,                            !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.765547905666667,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.764683083333333,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.763818261,                            !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.7601383595,                           !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.756458458,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7527785565,                           !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.749098655,                            !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.7454187535,                           !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.741738852,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.731263596166667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.720788340333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.7103130845,                           !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.699837828666666,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.689362572833333,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.678887317,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.657674736333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.636462155666666,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.615249575,                            !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.594036994333333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.572824413666666,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.551611833,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.528741132833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.505870432666666,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.4829997325;                           !- Value Until Time 154

OS:AdditionalProperties,
  {720ade07-095e-49ac-81a8-ada5979d924d}, !- Handle
  {49820cd0-b496-400c-8671-784885125e2f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {3b623194-cca3-4966-bd48-007111d1b95b}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  {50e6a00c-185c-4c8c-85cc-3da1a3663b9b}, !- Default Day Schedule Name
  {274e1969-3c47-4b53-b2ec-3b517b862581}, !- Summer Design Day Schedule Name
  {ebe489a6-988f-4c05-a7b9-956be0fc65dc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d3eb4a81-87cd-45ce-b76f-cdc6bda078a8}, !- Handle
  {3b623194-cca3-4966-bd48-007111d1b95b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41489999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76370000000000005;                    !- Feature Value 3

OS:Schedule:Day,
  {50e6a00c-185c-4c8c-85cc-3da1a3663b9b}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default 1, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.614966797591743,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.61083957712156,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.606712356651376,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.613755270451071,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.620798184250764,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.627841098050459,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.634884011850154,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.641926925649846,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.648969839449541,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.647692627102447,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.646415414755351,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.645138202408257,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.643860990061163,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.642583777714067,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.641306565366972,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.641306565366972,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.633606799503057,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.625907033639144,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.618207267775229,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.610507501911316,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.602807736047401,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.595107970183486,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.595107970183486,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.580839683677369,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.566571397171254,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.552303110665138,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.538034824159021,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.523766537652906,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.509498251146789,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.489756197438837,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.470014143730888,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.450272090022936,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.430530036314984,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.410787982607034,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.391045928899083,                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.367435746368502,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.34382556383792,                       !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.32021538130734,                       !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.296605198776759,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.272995016246177,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.249384833715596,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.226540978593273,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.203697123470947,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.180853268348624,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.1580094132263,                        !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.135165558103975,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.112321702981651,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.0998415137614679,                     !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.0873613245412844,                     !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.0748811353211009,                     !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.0624009461009175,                     !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.0499207568807339,                     !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.0374405676605504,                     !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.0374405676605504,                     !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.0312004730504586,                     !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.024960378440367,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.0187202838302752,                     !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.0124801892201834,                     !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.00624009461009173,                    !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0,                                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0,                                      !- Value Until Time 61
  10,                                     !- Hour 62
  30,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  10,                                     !- Hour 63
  39,                                     !- Minute 63
  0.00353970279052057,                    !- Value Until Time 63
  10,                                     !- Hour 64
  49,                                     !- Minute 64
  0.00707940558103909,                    !- Value Until Time 64
  10,                                     !- Hour 65
  59,                                     !- Minute 65
  0.0106191083715597,                     !- Value Until Time 65
  11,                                     !- Hour 66
  9,                                      !- Minute 66
  0.0141588111620802,                     !- Value Until Time 66
  11,                                     !- Hour 67
  19,                                     !- Minute 67
  0.0176985139525986,                     !- Value Until Time 67
  11,                                     !- Hour 68
  29,                                     !- Minute 68
  0.0212382167431192,                     !- Value Until Time 68
  11,                                     !- Hour 69
  30,                                     !- Minute 69
  0.0212382167431192,                     !- Value Until Time 69
  11,                                     !- Hour 70
  39,                                     !- Minute 70
  0.0336089306192661,                     !- Value Until Time 70
  11,                                     !- Hour 71
  49,                                     !- Minute 71
  0.0459796444954129,                     !- Value Until Time 71
  11,                                     !- Hour 72
  59,                                     !- Minute 72
  0.0583503583715596,                     !- Value Until Time 72
  12,                                     !- Hour 73
  9,                                      !- Minute 73
  0.0707210722477064,                     !- Value Until Time 73
  12,                                     !- Hour 74
  19,                                     !- Minute 74
  0.0830917861238532,                     !- Value Until Time 74
  12,                                     !- Hour 75
  29,                                     !- Minute 75
  0.0954625,                              !- Value Until Time 75
  12,                                     !- Hour 76
  30,                                     !- Minute 76
  0.0954625,                              !- Value Until Time 76
  12,                                     !- Hour 77
  39,                                     !- Minute 77
  0.10681144399847,                       !- Value Until Time 77
  12,                                     !- Hour 78
  49,                                     !- Minute 78
  0.118160387996943,                      !- Value Until Time 78
  12,                                     !- Hour 79
  59,                                     !- Minute 79
  0.129509331995413,                      !- Value Until Time 79
  13,                                     !- Hour 80
  9,                                      !- Minute 80
  0.140858275993883,                      !- Value Until Time 80
  13,                                     !- Hour 81
  19,                                     !- Minute 81
  0.152207219992355,                      !- Value Until Time 81
  13,                                     !- Hour 82
  29,                                     !- Minute 82
  0.163556163990826,                      !- Value Until Time 82
  13,                                     !- Hour 83
  30,                                     !- Minute 83
  0.163556163990826,                      !- Value Until Time 83
  13,                                     !- Hour 84
  39,                                     !- Minute 84
  0.174795632645259,                      !- Value Until Time 84
  13,                                     !- Hour 85
  49,                                     !- Minute 85
  0.186035101299695,                      !- Value Until Time 85
  13,                                     !- Hour 86
  59,                                     !- Minute 86
  0.197274569954128,                      !- Value Until Time 86
  14,                                     !- Hour 87
  9,                                      !- Minute 87
  0.208514038608562,                      !- Value Until Time 87
  14,                                     !- Hour 88
  19,                                     !- Minute 88
  0.219753507262998,                      !- Value Until Time 88
  14,                                     !- Hour 89
  29,                                     !- Minute 89
  0.230992975917431,                      !- Value Until Time 89
  14,                                     !- Hour 90
  30,                                     !- Minute 90
  0.230992975917431,                      !- Value Until Time 90
  14,                                     !- Hour 91
  39,                                     !- Minute 91
  0.246283032301222,                      !- Value Until Time 91
  14,                                     !- Hour 92
  49,                                     !- Minute 92
  0.261573088685016,                      !- Value Until Time 92
  14,                                     !- Hour 93
  59,                                     !- Minute 93
  0.276863145068807,                      !- Value Until Time 93
  15,                                     !- Hour 94
  9,                                      !- Minute 94
  0.292153201452599,                      !- Value Until Time 94
  15,                                     !- Hour 95
  19,                                     !- Minute 95
  0.307443257836392,                      !- Value Until Time 95
  15,                                     !- Hour 96
  29,                                     !- Minute 96
  0.322733314220183,                      !- Value Until Time 96
  15,                                     !- Hour 97
  30,                                     !- Minute 97
  0.322733314220183,                      !- Value Until Time 97
  15,                                     !- Hour 98
  39,                                     !- Minute 98
  0.347511233753823,                      !- Value Until Time 98
  15,                                     !- Hour 99
  49,                                     !- Minute 99
  0.372289153287461,                      !- Value Until Time 99
  15,                                     !- Hour 100
  59,                                     !- Minute 100
  0.397067072821101,                      !- Value Until Time 100
  16,                                     !- Hour 101
  9,                                      !- Minute 101
  0.421844992354741,                      !- Value Until Time 101
  16,                                     !- Hour 102
  19,                                     !- Minute 102
  0.446622911888378,                      !- Value Until Time 102
  16,                                     !- Hour 103
  30,                                     !- Minute 103
  0.471400831422018,                      !- Value Until Time 103
  16,                                     !- Hour 104
  40,                                     !- Minute 104
  0.494974522171255,                      !- Value Until Time 104
  16,                                     !- Hour 105
  50,                                     !- Minute 105
  0.518548212920489,                      !- Value Until Time 105
  17,                                     !- Hour 106
  0,                                      !- Minute 106
  0.542121903669725,                      !- Value Until Time 106
  17,                                     !- Hour 107
  10,                                     !- Minute 107
  0.565695594418961,                      !- Value Until Time 107
  17,                                     !- Hour 108
  20,                                     !- Minute 108
  0.589269285168197,                      !- Value Until Time 108
  17,                                     !- Hour 109
  30,                                     !- Minute 109
  0.612842975917431,                      !- Value Until Time 109
  17,                                     !- Hour 110
  40,                                     !- Minute 110
  0.634227159785933,                      !- Value Until Time 110
  17,                                     !- Hour 111
  50,                                     !- Minute 111
  0.655611343654434,                      !- Value Until Time 111
  18,                                     !- Hour 112
  0,                                      !- Minute 112
  0.676995527522936,                      !- Value Until Time 112
  18,                                     !- Hour 113
  10,                                     !- Minute 113
  0.698379711391438,                      !- Value Until Time 113
  18,                                     !- Hour 114
  20,                                     !- Minute 114
  0.71976389525994,                       !- Value Until Time 114
  18,                                     !- Hour 115
  30,                                     !- Minute 115
  0.74114807912844,                       !- Value Until Time 115
  18,                                     !- Hour 116
  40,                                     !- Minute 116
  0.744906732607034,                      !- Value Until Time 116
  18,                                     !- Hour 117
  50,                                     !- Minute 117
  0.748665386085626,                      !- Value Until Time 117
  19,                                     !- Hour 118
  0,                                      !- Minute 118
  0.75242403956422,                       !- Value Until Time 118
  19,                                     !- Hour 119
  10,                                     !- Minute 119
  0.756182693042814,                      !- Value Until Time 119
  19,                                     !- Hour 120
  20,                                     !- Minute 120
  0.759941346521406,                      !- Value Until Time 120
  19,                                     !- Hour 121
  30,                                     !- Minute 121
  0.7637,                                 !- Value Until Time 121
  19,                                     !- Hour 122
  40,                                     !- Minute 122
  0.762933672591743,                      !- Value Until Time 122
  19,                                     !- Hour 123
  50,                                     !- Minute 123
  0.762167345183486,                      !- Value Until Time 123
  20,                                     !- Hour 124
  0,                                      !- Minute 124
  0.761401017775229,                      !- Value Until Time 124
  20,                                     !- Hour 125
  10,                                     !- Minute 125
  0.760634690366972,                      !- Value Until Time 125
  20,                                     !- Hour 126
  20,                                     !- Minute 126
  0.759868362958716,                      !- Value Until Time 126
  20,                                     !- Hour 127
  30,                                     !- Minute 127
  0.759102035550459,                      !- Value Until Time 127
  20,                                     !- Hour 128
  40,                                     !- Minute 128
  0.750964368310397,                      !- Value Until Time 128
  20,                                     !- Hour 129
  50,                                     !- Minute 129
  0.742826701070337,                      !- Value Until Time 129
  21,                                     !- Hour 130
  0,                                      !- Minute 130
  0.734689033830275,                      !- Value Until Time 130
  21,                                     !- Hour 131
  10,                                     !- Minute 131
  0.726551366590213,                      !- Value Until Time 131
  21,                                     !- Hour 132
  20,                                     !- Minute 132
  0.718413699350154,                      !- Value Until Time 132
  21,                                     !- Hour 133
  30,                                     !- Minute 133
  0.710276032110092,                      !- Value Until Time 133
  21,                                     !- Hour 134
  40,                                     !- Minute 134
  0.699182530581039,                      !- Value Until Time 134
  21,                                     !- Hour 135
  50,                                     !- Minute 135
  0.688089029051988,                      !- Value Until Time 135
  22,                                     !- Hour 136
  0,                                      !- Minute 136
  0.676995527522936,                      !- Value Until Time 136
  22,                                     !- Hour 137
  10,                                     !- Minute 137
  0.665902025993883,                      !- Value Until Time 137
  22,                                     !- Hour 138
  20,                                     !- Minute 138
  0.65480852446483,                       !- Value Until Time 138
  22,                                     !- Hour 139
  30,                                     !- Minute 139
  0.64371502293578,                       !- Value Until Time 139
  22,                                     !- Hour 140
  40,                                     !- Minute 140
  0.641675132358562,                      !- Value Until Time 140
  22,                                     !- Hour 141
  50,                                     !- Minute 141
  0.639635241781346,                      !- Value Until Time 141
  23,                                     !- Hour 142
  0,                                      !- Minute 142
  0.637595351204128,                      !- Value Until Time 142
  23,                                     !- Hour 143
  10,                                     !- Minute 143
  0.63555546062691,                       !- Value Until Time 143
  23,                                     !- Hour 144
  20,                                     !- Minute 144
  0.633515570049695,                      !- Value Until Time 144
  23,                                     !- Hour 145
  30,                                     !- Minute 145
  0.631475679472477,                      !- Value Until Time 145
  23,                                     !- Hour 146
  40,                                     !- Minute 146
  0.627348459002293,                      !- Value Until Time 146
  23,                                     !- Hour 147
  50,                                     !- Minute 147
  0.62322123853211,                       !- Value Until Time 147
  24,                                     !- Hour 148
  0,                                      !- Minute 148
  0.619094018061927;                      !- Value Until Time 148

OS:AdditionalProperties,
  {1844cb1a-7eb2-49da-887a-75f0c2eeb6e2}, !- Handle
  {50e6a00c-185c-4c8c-85cc-3da1a3663b9b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.692 | 1.5 ~ 0.7113 | 2.5 ~ 0.7078 | 3.5 ~ 0.6867 | 4.5 ~ 0.6476 | 5.5 ~ 0.5935 | 6.5 ~ 0.5288 | 7.5 ~ 0.4662 | 8.5 ~ 0.432 | 9.5 ~ 0.4149 | 10.5 ~ 0.4149 | 11.5 ~ 0.4246 | 12.5 ~ 0.4585 | 13.5 ~ 0.4896 | 14.5 ~ 0.5204 | 15.5 ~ 0.5623 | 16.5 ~ 0.6302 | 17.5 ~ 0.6948 | 18.5 ~ 0.7534 | 19.5 ~ 0.7637 | 20.5 ~ 0.7616 | 21.5 ~ 0.7393 | 22.5 ~ 0.7089 | 23.5 ~ 0.70331, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {274e1969-3c47-4b53-b2ec-3b517b862581}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ebe489a6-988f-4c05-a7b9-956be0fc65dc}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b5954ef9-6366-40a3-a9cf-4c9b5d71ba36}, !- Handle
  autogen FoodService_Restaurant BLDG_EQUIP_EndUseData 0 1, !- Name
  {3b623194-cca3-4966-bd48-007111d1b95b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {713bebac-7f4f-4107-9c22-241229356499}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {13b08cfa-dce8-46af-9f45-18ebf2400092}, !- Handle
  autogen FoodService_Restaurant BLDG_EQUIP_EndUseData 0_day_sch 1, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.69577,                                !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.693885,                               !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.692,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.695216666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.698433333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.70165,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.704866666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.708083333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.7113,                                 !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.710716666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.710133333333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.70955,                                !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.708966666666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.708383333333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.7078,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.7078,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.704283333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.700766666666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.69725,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.693733333333334,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.690216666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.6867,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.6867,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.680183333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.673666666666667,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.66715,                                !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.660633333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.654116666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.6476,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.638583333333333,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.629566666666667,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.62055,                                !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.611533333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.602516666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.5935,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.582716666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.571933333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.56115,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.550366666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.539583333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.5288,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.518366666666667,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.507933333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4975,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.487066666666667,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.476633333333333,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4662,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.4605,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.4548,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4491,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.4434,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.4377,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.432,                                  !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.432,                                  !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.42915,                                !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.4263,                                 !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.42345,                                !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.4206,                                 !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.41775,                                !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.4149,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.4149,                                 !- Value Until Time 61
  10,                                     !- Hour 62
  30,                                     !- Minute 62
  0.4149,                                 !- Value Until Time 62
  10,                                     !- Hour 63
  39,                                     !- Minute 63
  0.416516666666667,                      !- Value Until Time 63
  10,                                     !- Hour 64
  49,                                     !- Minute 64
  0.418133333333333,                      !- Value Until Time 64
  10,                                     !- Hour 65
  59,                                     !- Minute 65
  0.41975,                                !- Value Until Time 65
  11,                                     !- Hour 66
  9,                                      !- Minute 66
  0.421366666666667,                      !- Value Until Time 66
  11,                                     !- Hour 67
  19,                                     !- Minute 67
  0.422983333333333,                      !- Value Until Time 67
  11,                                     !- Hour 68
  29,                                     !- Minute 68
  0.4246,                                 !- Value Until Time 68
  11,                                     !- Hour 69
  30,                                     !- Minute 69
  0.4246,                                 !- Value Until Time 69
  11,                                     !- Hour 70
  39,                                     !- Minute 70
  0.43025,                                !- Value Until Time 70
  11,                                     !- Hour 71
  49,                                     !- Minute 71
  0.4359,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  59,                                     !- Minute 72
  0.44155,                                !- Value Until Time 72
  12,                                     !- Hour 73
  9,                                      !- Minute 73
  0.4472,                                 !- Value Until Time 73
  12,                                     !- Hour 74
  19,                                     !- Minute 74
  0.45285,                                !- Value Until Time 74
  12,                                     !- Hour 75
  29,                                     !- Minute 75
  0.4585,                                 !- Value Until Time 75
  12,                                     !- Hour 76
  30,                                     !- Minute 76
  0.4585,                                 !- Value Until Time 76
  12,                                     !- Hour 77
  39,                                     !- Minute 77
  0.463683333333333,                      !- Value Until Time 77
  12,                                     !- Hour 78
  49,                                     !- Minute 78
  0.468866666666667,                      !- Value Until Time 78
  12,                                     !- Hour 79
  59,                                     !- Minute 79
  0.47405,                                !- Value Until Time 79
  13,                                     !- Hour 80
  9,                                      !- Minute 80
  0.479233333333333,                      !- Value Until Time 80
  13,                                     !- Hour 81
  19,                                     !- Minute 81
  0.484416666666667,                      !- Value Until Time 81
  13,                                     !- Hour 82
  29,                                     !- Minute 82
  0.4896,                                 !- Value Until Time 82
  13,                                     !- Hour 83
  30,                                     !- Minute 83
  0.4896,                                 !- Value Until Time 83
  13,                                     !- Hour 84
  39,                                     !- Minute 84
  0.494733333333333,                      !- Value Until Time 84
  13,                                     !- Hour 85
  49,                                     !- Minute 85
  0.499866666666667,                      !- Value Until Time 85
  13,                                     !- Hour 86
  59,                                     !- Minute 86
  0.505,                                  !- Value Until Time 86
  14,                                     !- Hour 87
  9,                                      !- Minute 87
  0.510133333333333,                      !- Value Until Time 87
  14,                                     !- Hour 88
  19,                                     !- Minute 88
  0.515266666666667,                      !- Value Until Time 88
  14,                                     !- Hour 89
  29,                                     !- Minute 89
  0.5204,                                 !- Value Until Time 89
  14,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5204,                                 !- Value Until Time 90
  14,                                     !- Hour 91
  39,                                     !- Minute 91
  0.527383333333333,                      !- Value Until Time 91
  14,                                     !- Hour 92
  49,                                     !- Minute 92
  0.534366666666667,                      !- Value Until Time 92
  14,                                     !- Hour 93
  59,                                     !- Minute 93
  0.54135,                                !- Value Until Time 93
  15,                                     !- Hour 94
  9,                                      !- Minute 94
  0.548333333333333,                      !- Value Until Time 94
  15,                                     !- Hour 95
  19,                                     !- Minute 95
  0.555316666666667,                      !- Value Until Time 95
  15,                                     !- Hour 96
  29,                                     !- Minute 96
  0.5623,                                 !- Value Until Time 96
  15,                                     !- Hour 97
  30,                                     !- Minute 97
  0.5623,                                 !- Value Until Time 97
  15,                                     !- Hour 98
  39,                                     !- Minute 98
  0.573616666666667,                      !- Value Until Time 98
  15,                                     !- Hour 99
  49,                                     !- Minute 99
  0.584933333333333,                      !- Value Until Time 99
  15,                                     !- Hour 100
  59,                                     !- Minute 100
  0.59625,                                !- Value Until Time 100
  16,                                     !- Hour 101
  9,                                      !- Minute 101
  0.607566666666667,                      !- Value Until Time 101
  16,                                     !- Hour 102
  19,                                     !- Minute 102
  0.618883333333333,                      !- Value Until Time 102
  16,                                     !- Hour 103
  30,                                     !- Minute 103
  0.6302,                                 !- Value Until Time 103
  16,                                     !- Hour 104
  40,                                     !- Minute 104
  0.640966666666667,                      !- Value Until Time 104
  16,                                     !- Hour 105
  50,                                     !- Minute 105
  0.651733333333333,                      !- Value Until Time 105
  17,                                     !- Hour 106
  0,                                      !- Minute 106
  0.6625,                                 !- Value Until Time 106
  17,                                     !- Hour 107
  10,                                     !- Minute 107
  0.673266666666667,                      !- Value Until Time 107
  17,                                     !- Hour 108
  20,                                     !- Minute 108
  0.684033333333334,                      !- Value Until Time 108
  17,                                     !- Hour 109
  30,                                     !- Minute 109
  0.6948,                                 !- Value Until Time 109
  17,                                     !- Hour 110
  40,                                     !- Minute 110
  0.704566666666667,                      !- Value Until Time 110
  17,                                     !- Hour 111
  50,                                     !- Minute 111
  0.714333333333333,                      !- Value Until Time 111
  18,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7241,                                 !- Value Until Time 112
  18,                                     !- Hour 113
  10,                                     !- Minute 113
  0.733866666666667,                      !- Value Until Time 113
  18,                                     !- Hour 114
  20,                                     !- Minute 114
  0.743633333333334,                      !- Value Until Time 114
  18,                                     !- Hour 115
  30,                                     !- Minute 115
  0.7534,                                 !- Value Until Time 115
  18,                                     !- Hour 116
  40,                                     !- Minute 116
  0.755116666666667,                      !- Value Until Time 116
  18,                                     !- Hour 117
  50,                                     !- Minute 117
  0.756833333333333,                      !- Value Until Time 117
  19,                                     !- Hour 118
  0,                                      !- Minute 118
  0.75855,                                !- Value Until Time 118
  19,                                     !- Hour 119
  10,                                     !- Minute 119
  0.760266666666667,                      !- Value Until Time 119
  19,                                     !- Hour 120
  20,                                     !- Minute 120
  0.761983333333333,                      !- Value Until Time 120
  19,                                     !- Hour 121
  30,                                     !- Minute 121
  0.7637,                                 !- Value Until Time 121
  19,                                     !- Hour 122
  40,                                     !- Minute 122
  0.76335,                                !- Value Until Time 122
  19,                                     !- Hour 123
  50,                                     !- Minute 123
  0.763,                                  !- Value Until Time 123
  20,                                     !- Hour 124
  0,                                      !- Minute 124
  0.76265,                                !- Value Until Time 124
  20,                                     !- Hour 125
  10,                                     !- Minute 125
  0.7623,                                 !- Value Until Time 125
  20,                                     !- Hour 126
  20,                                     !- Minute 126
  0.76195,                                !- Value Until Time 126
  20,                                     !- Hour 127
  30,                                     !- Minute 127
  0.7616,                                 !- Value Until Time 127
  20,                                     !- Hour 128
  40,                                     !- Minute 128
  0.757883333333333,                      !- Value Until Time 128
  20,                                     !- Hour 129
  50,                                     !- Minute 129
  0.754166666666667,                      !- Value Until Time 129
  21,                                     !- Hour 130
  0,                                      !- Minute 130
  0.75045,                                !- Value Until Time 130
  21,                                     !- Hour 131
  10,                                     !- Minute 131
  0.746733333333333,                      !- Value Until Time 131
  21,                                     !- Hour 132
  20,                                     !- Minute 132
  0.743016666666667,                      !- Value Until Time 132
  21,                                     !- Hour 133
  30,                                     !- Minute 133
  0.7393,                                 !- Value Until Time 133
  21,                                     !- Hour 134
  40,                                     !- Minute 134
  0.734233333333333,                      !- Value Until Time 134
  21,                                     !- Hour 135
  50,                                     !- Minute 135
  0.729166666666667,                      !- Value Until Time 135
  22,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7241,                                 !- Value Until Time 136
  22,                                     !- Hour 137
  10,                                     !- Minute 137
  0.719033333333333,                      !- Value Until Time 137
  22,                                     !- Hour 138
  20,                                     !- Minute 138
  0.713966666666666,                      !- Value Until Time 138
  22,                                     !- Hour 139
  30,                                     !- Minute 139
  0.7089,                                 !- Value Until Time 139
  22,                                     !- Hour 140
  40,                                     !- Minute 140
  0.707968333333333,                      !- Value Until Time 140
  22,                                     !- Hour 141
  50,                                     !- Minute 141
  0.707036666666667,                      !- Value Until Time 141
  23,                                     !- Hour 142
  0,                                      !- Minute 142
  0.706105,                               !- Value Until Time 142
  23,                                     !- Hour 143
  10,                                     !- Minute 143
  0.705173333333333,                      !- Value Until Time 143
  23,                                     !- Hour 144
  20,                                     !- Minute 144
  0.704241666666667,                      !- Value Until Time 144
  23,                                     !- Hour 145
  30,                                     !- Minute 145
  0.70331,                                !- Value Until Time 145
  23,                                     !- Hour 146
  40,                                     !- Minute 146
  0.701425,                               !- Value Until Time 146
  23,                                     !- Hour 147
  50,                                     !- Minute 147
  0.69954,                                !- Value Until Time 147
  24,                                     !- Hour 148
  0,                                      !- Minute 148
  0.697655;                               !- Value Until Time 148

OS:AdditionalProperties,
  {73788972-27eb-4c7c-837f-855e0badfaf4}, !- Handle
  {13b08cfa-dce8-46af-9f45-18ebf2400092}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.692 | 1.5 ~ 0.7113 | 2.5 ~ 0.7078 | 3.5 ~ 0.6867 | 4.5 ~ 0.6476 | 5.5 ~ 0.5935 | 6.5 ~ 0.5288 | 7.5 ~ 0.4662 | 8.5 ~ 0.432 | 9.5 ~ 0.4149 | 10.5 ~ 0.4149 | 11.5 ~ 0.4246 | 12.5 ~ 0.4585 | 13.5 ~ 0.4896 | 14.5 ~ 0.5204 | 15.5 ~ 0.5623 | 16.5 ~ 0.6302 | 17.5 ~ 0.6948 | 18.5 ~ 0.7534 | 19.5 ~ 0.7637 | 20.5 ~ 0.7616 | 21.5 ~ 0.7393 | 22.5 ~ 0.7089 | 23.5 ~ 0.70331, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c36f9da6-1bad-4fe6-8424-32d6711bd96e}, !- Handle
  autogen FoodService_Restaurant BLDG_EQUIP_EndUseData 2, !- Name
  {3b623194-cca3-4966-bd48-007111d1b95b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {79868f0b-8999-4fb5-a924-160bcafdcfd3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {193e6694-f72f-4350-97ba-421b1d7f6532}, !- Handle
  autogen FoodService_Restaurant BLDG_EQUIP_EndUseData 1_day_sch 1, !- Name
  {14b80fa2-ea9a-4b81-b137-5c08cb7d1935}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.69577,                                !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.693885,                               !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.692,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.695216666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.698433333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.70165,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.704866666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.708083333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.7113,                                 !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.710716666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.710133333333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.70955,                                !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.708966666666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.708383333333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.7078,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.7078,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.704283333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.700766666666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.69725,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.693733333333334,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.690216666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.6867,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.6867,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.680183333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.673666666666667,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.66715,                                !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.660633333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.654116666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.6476,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.638583333333333,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.629566666666667,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.62055,                                !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.611533333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.602516666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.5935,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.582716666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.571933333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.56115,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.550366666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.539583333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.5288,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.518366666666667,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.507933333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4975,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.487066666666667,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.476633333333333,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4662,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.4605,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.4548,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4491,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.4434,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.4377,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.432,                                  !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.432,                                  !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.42915,                                !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.4263,                                 !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.42345,                                !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.4206,                                 !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.41775,                                !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.4149,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.4149,                                 !- Value Until Time 61
  10,                                     !- Hour 62
  30,                                     !- Minute 62
  0.4149,                                 !- Value Until Time 62
  10,                                     !- Hour 63
  39,                                     !- Minute 63
  0.416516666666667,                      !- Value Until Time 63
  10,                                     !- Hour 64
  49,                                     !- Minute 64
  0.418133333333333,                      !- Value Until Time 64
  10,                                     !- Hour 65
  59,                                     !- Minute 65
  0.41975,                                !- Value Until Time 65
  11,                                     !- Hour 66
  9,                                      !- Minute 66
  0.421366666666667,                      !- Value Until Time 66
  11,                                     !- Hour 67
  19,                                     !- Minute 67
  0.422983333333333,                      !- Value Until Time 67
  11,                                     !- Hour 68
  29,                                     !- Minute 68
  0.4246,                                 !- Value Until Time 68
  11,                                     !- Hour 69
  30,                                     !- Minute 69
  0.4246,                                 !- Value Until Time 69
  11,                                     !- Hour 70
  39,                                     !- Minute 70
  0.43025,                                !- Value Until Time 70
  11,                                     !- Hour 71
  49,                                     !- Minute 71
  0.4359,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  59,                                     !- Minute 72
  0.44155,                                !- Value Until Time 72
  12,                                     !- Hour 73
  9,                                      !- Minute 73
  0.4472,                                 !- Value Until Time 73
  12,                                     !- Hour 74
  19,                                     !- Minute 74
  0.45285,                                !- Value Until Time 74
  12,                                     !- Hour 75
  29,                                     !- Minute 75
  0.4585,                                 !- Value Until Time 75
  12,                                     !- Hour 76
  30,                                     !- Minute 76
  0.4585,                                 !- Value Until Time 76
  12,                                     !- Hour 77
  39,                                     !- Minute 77
  0.463683333333333,                      !- Value Until Time 77
  12,                                     !- Hour 78
  49,                                     !- Minute 78
  0.468866666666667,                      !- Value Until Time 78
  12,                                     !- Hour 79
  59,                                     !- Minute 79
  0.47405,                                !- Value Until Time 79
  13,                                     !- Hour 80
  9,                                      !- Minute 80
  0.479233333333333,                      !- Value Until Time 80
  13,                                     !- Hour 81
  19,                                     !- Minute 81
  0.484416666666667,                      !- Value Until Time 81
  13,                                     !- Hour 82
  29,                                     !- Minute 82
  0.4896,                                 !- Value Until Time 82
  13,                                     !- Hour 83
  30,                                     !- Minute 83
  0.4896,                                 !- Value Until Time 83
  13,                                     !- Hour 84
  39,                                     !- Minute 84
  0.494733333333333,                      !- Value Until Time 84
  13,                                     !- Hour 85
  49,                                     !- Minute 85
  0.499866666666667,                      !- Value Until Time 85
  13,                                     !- Hour 86
  59,                                     !- Minute 86
  0.505,                                  !- Value Until Time 86
  14,                                     !- Hour 87
  9,                                      !- Minute 87
  0.510133333333333,                      !- Value Until Time 87
  14,                                     !- Hour 88
  19,                                     !- Minute 88
  0.515266666666667,                      !- Value Until Time 88
  14,                                     !- Hour 89
  29,                                     !- Minute 89
  0.5204,                                 !- Value Until Time 89
  14,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5204,                                 !- Value Until Time 90
  14,                                     !- Hour 91
  39,                                     !- Minute 91
  0.527383333333333,                      !- Value Until Time 91
  14,                                     !- Hour 92
  49,                                     !- Minute 92
  0.534366666666667,                      !- Value Until Time 92
  14,                                     !- Hour 93
  59,                                     !- Minute 93
  0.54135,                                !- Value Until Time 93
  15,                                     !- Hour 94
  9,                                      !- Minute 94
  0.548333333333333,                      !- Value Until Time 94
  15,                                     !- Hour 95
  19,                                     !- Minute 95
  0.555316666666667,                      !- Value Until Time 95
  15,                                     !- Hour 96
  29,                                     !- Minute 96
  0.5623,                                 !- Value Until Time 96
  15,                                     !- Hour 97
  30,                                     !- Minute 97
  0.5623,                                 !- Value Until Time 97
  15,                                     !- Hour 98
  39,                                     !- Minute 98
  0.573616666666667,                      !- Value Until Time 98
  15,                                     !- Hour 99
  49,                                     !- Minute 99
  0.584933333333333,                      !- Value Until Time 99
  15,                                     !- Hour 100
  59,                                     !- Minute 100
  0.59625,                                !- Value Until Time 100
  16,                                     !- Hour 101
  9,                                      !- Minute 101
  0.607566666666667,                      !- Value Until Time 101
  16,                                     !- Hour 102
  19,                                     !- Minute 102
  0.618883333333333,                      !- Value Until Time 102
  16,                                     !- Hour 103
  30,                                     !- Minute 103
  0.6302,                                 !- Value Until Time 103
  16,                                     !- Hour 104
  40,                                     !- Minute 104
  0.640966666666667,                      !- Value Until Time 104
  16,                                     !- Hour 105
  50,                                     !- Minute 105
  0.651733333333333,                      !- Value Until Time 105
  17,                                     !- Hour 106
  0,                                      !- Minute 106
  0.6625,                                 !- Value Until Time 106
  17,                                     !- Hour 107
  10,                                     !- Minute 107
  0.673266666666667,                      !- Value Until Time 107
  17,                                     !- Hour 108
  20,                                     !- Minute 108
  0.684033333333334,                      !- Value Until Time 108
  17,                                     !- Hour 109
  30,                                     !- Minute 109
  0.6948,                                 !- Value Until Time 109
  17,                                     !- Hour 110
  40,                                     !- Minute 110
  0.704566666666667,                      !- Value Until Time 110
  17,                                     !- Hour 111
  50,                                     !- Minute 111
  0.714333333333333,                      !- Value Until Time 111
  18,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7241,                                 !- Value Until Time 112
  18,                                     !- Hour 113
  10,                                     !- Minute 113
  0.733866666666667,                      !- Value Until Time 113
  18,                                     !- Hour 114
  20,                                     !- Minute 114
  0.743633333333334,                      !- Value Until Time 114
  18,                                     !- Hour 115
  30,                                     !- Minute 115
  0.7534,                                 !- Value Until Time 115
  18,                                     !- Hour 116
  40,                                     !- Minute 116
  0.755116666666667,                      !- Value Until Time 116
  18,                                     !- Hour 117
  50,                                     !- Minute 117
  0.756833333333333,                      !- Value Until Time 117
  19,                                     !- Hour 118
  0,                                      !- Minute 118
  0.75855,                                !- Value Until Time 118
  19,                                     !- Hour 119
  10,                                     !- Minute 119
  0.760266666666667,                      !- Value Until Time 119
  19,                                     !- Hour 120
  20,                                     !- Minute 120
  0.761983333333333,                      !- Value Until Time 120
  19,                                     !- Hour 121
  30,                                     !- Minute 121
  0.7637,                                 !- Value Until Time 121
  19,                                     !- Hour 122
  40,                                     !- Minute 122
  0.76335,                                !- Value Until Time 122
  19,                                     !- Hour 123
  50,                                     !- Minute 123
  0.763,                                  !- Value Until Time 123
  20,                                     !- Hour 124
  0,                                      !- Minute 124
  0.76265,                                !- Value Until Time 124
  20,                                     !- Hour 125
  10,                                     !- Minute 125
  0.7623,                                 !- Value Until Time 125
  20,                                     !- Hour 126
  20,                                     !- Minute 126
  0.76195,                                !- Value Until Time 126
  20,                                     !- Hour 127
  30,                                     !- Minute 127
  0.7616,                                 !- Value Until Time 127
  20,                                     !- Hour 128
  40,                                     !- Minute 128
  0.757883333333333,                      !- Value Until Time 128
  20,                                     !- Hour 129
  50,                                     !- Minute 129
  0.754166666666667,                      !- Value Until Time 129
  21,                                     !- Hour 130
  0,                                      !- Minute 130
  0.75045,                                !- Value Until Time 130
  21,                                     !- Hour 131
  10,                                     !- Minute 131
  0.746733333333333,                      !- Value Until Time 131
  21,                                     !- Hour 132
  20,                                     !- Minute 132
  0.743016666666667,                      !- Value Until Time 132
  21,                                     !- Hour 133
  30,                                     !- Minute 133
  0.7393,                                 !- Value Until Time 133
  21,                                     !- Hour 134
  40,                                     !- Minute 134
  0.734233333333333,                      !- Value Until Time 134
  21,                                     !- Hour 135
  50,                                     !- Minute 135
  0.729166666666667,                      !- Value Until Time 135
  22,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7241,                                 !- Value Until Time 136
  22,                                     !- Hour 137
  10,                                     !- Minute 137
  0.719033333333333,                      !- Value Until Time 137
  22,                                     !- Hour 138
  20,                                     !- Minute 138
  0.713966666666666,                      !- Value Until Time 138
  22,                                     !- Hour 139
  30,                                     !- Minute 139
  0.7089,                                 !- Value Until Time 139
  22,                                     !- Hour 140
  40,                                     !- Minute 140
  0.707968333333333,                      !- Value Until Time 140
  22,                                     !- Hour 141
  50,                                     !- Minute 141
  0.707036666666667,                      !- Value Until Time 141
  23,                                     !- Hour 142
  0,                                      !- Minute 142
  0.706105,                               !- Value Until Time 142
  23,                                     !- Hour 143
  10,                                     !- Minute 143
  0.705173333333333,                      !- Value Until Time 143
  23,                                     !- Hour 144
  20,                                     !- Minute 144
  0.704241666666667,                      !- Value Until Time 144
  23,                                     !- Hour 145
  30,                                     !- Minute 145
  0.70331,                                !- Value Until Time 145
  23,                                     !- Hour 146
  40,                                     !- Minute 146
  0.701425,                               !- Value Until Time 146
  23,                                     !- Hour 147
  50,                                     !- Minute 147
  0.69954,                                !- Value Until Time 147
  24,                                     !- Hour 148
  0,                                      !- Minute 148
  0.697655;                               !- Value Until Time 148

OS:AdditionalProperties,
  {1938c77c-abfb-46f2-9de2-57ce83abd1e6}, !- Handle
  {193e6694-f72f-4350-97ba-421b1d7f6532}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.692 | 1.5 ~ 0.7113 | 2.5 ~ 0.7078 | 3.5 ~ 0.6867 | 4.5 ~ 0.6476 | 5.5 ~ 0.5935 | 6.5 ~ 0.5288 | 7.5 ~ 0.4662 | 8.5 ~ 0.432 | 9.5 ~ 0.4149 | 10.5 ~ 0.4149 | 11.5 ~ 0.4246 | 12.5 ~ 0.4585 | 13.5 ~ 0.4896 | 14.5 ~ 0.5204 | 15.5 ~ 0.5623 | 16.5 ~ 0.6302 | 17.5 ~ 0.6948 | 18.5 ~ 0.7534 | 19.5 ~ 0.7637 | 20.5 ~ 0.7616 | 21.5 ~ 0.7393 | 22.5 ~ 0.7089 | 23.5 ~ 0.70331, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Constant,
  {1538f559-c9a6-484f-a70f-86a79e0d9d99}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {065e3ed0-c225-4c0d-80eb-43956e958612}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e98b7426-b39f-4a72-9ce6-17a9549f6e85}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {22bad85a-75d8-4180-af3b-8effd6710bf1}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {53c4d38b-88b6-40e6-bc0b-73413e1f8fd8}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {14e386d0-412c-45b4-aead-3c76101e9af6}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {60b8385b-94af-42c9-8de4-aac5e46eaed6}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a38e3e6f-9164-4397-ba84-d589e7eb98ea}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {153efbab-e53b-4653-a464-7285ad7bcd8a}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {3d5586d3-0c72-4a66-be35-5dd9dce2bffa}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {137b7acd-a0d9-4ef7-a344-ea245927cf44}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e121c6c3-e4fc-4b4f-b10d-19be8682e494}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b3772b28-b59f-4da9-96d7-5065a9f79f1b}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c67665f5-5e13-4cf2-b7a1-4042f43e0139}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7c27ee41-1f77-4532-8849-30eb2cb33dae}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {053e2b37-2a40-4051-b443-cd90c13bddd8}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {80c5aee0-8237-4a4b-98f3-098a9a207ef7}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6f749146-dfc7-4d68-ae68-b77caf53e416}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {08b70f3c-ab91-4bc2-b71b-35fe562d2cbb}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {fe7b2cbf-ad34-46a6-aa61-02af1c533dd7}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {5727e350-b867-4eed-9790-59c679e0475d}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {beda9878-375e-4a76-9390-a03518984cfb}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {cdaa5aca-6339-4274-b668-05c7dd40cf3a}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {ca30b104-0503-474b-9556-1e35f638494b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {0388ea21-bc39-4cc7-8fef-dd10b36ce03b}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {cfedcef5-6d0b-4e66-976b-15617287b910}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Day,
  {f382a40e-f6d6-4f72-ad10-90431b60220b}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {32d9d1ef-ce65-4a2e-baee-fd0bb6795fb5}, !- Handle
  Schedule Day 2,                         !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {e4396b59-ed92-42d3-a1e0-55a7910387ab}, !- Handle
  Schedule Day 3,                         !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {6b310a0a-1133-4ed6-89cd-e04452cd9753}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {bbdd10f1-5f4a-43ee-a86d-038fe2de816c}, !- Handle
  Schedule Day 5,                         !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {a37cb62f-1232-4f08-91c6-e6bb98b7fa4f}, !- Handle
  Schedule Day 6,                         !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {645e57c1-2b2c-49de-9536-da48acc2d26c}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {e68b62c7-33fb-4e01-a8d4-6425b1fed2e2}, !- Handle
  Schedule Day 8,                         !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {61bbb88d-c5c0-4a05-bc7e-60356177c6f8}, !- Handle
  Schedule Day 9,                         !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {f74fab7b-4710-4868-add8-f30383488815}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {852561d1-c189-4d54-9bf8-2a749a35fb26}, !- Handle
  Schedule Day 11,                        !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {2390bec1-9e1a-40a6-aafd-935c7263ac9f}, !- Handle
  Schedule Day 12,                        !- Name
  {ca77bd67-d9db-4674-92bb-5ab826e52da0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

