
OS:Version,
  {70f48350-3ac6-4456-bf53-ab343b4b10fa}, !- Handle
  2.9.0;                                  !- Version Identifier

OS:WeatherFile,
  {2fb1dc05-ead9-439d-9baa-c439e9b271b0}, !- Handle
  Baltimore Washingto,                    !- City
  MD,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724060,                                 !- WMO Number
  39.17,                                  !- Latitude {deg}
  -76.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  47,                                     !- Elevation {m}
  file:////var/simdata/openstudio/weather/USA_MD_Baltimore.Washingto.724060_2012.epw, !- Url
  226BE93E;                               !- Checksum

OS:RunPeriodControl:DaylightSavingTime,
  {cb14bac5-8365-4134-a41b-427c6fc0c85a}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {7c2f0b32-d68d-46d7-bd9a-c0966c4a8343}, !- Handle
  2016,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Timestep,
  {877af5a2-e062-4333-ac0d-a31b35edd49e}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {dbc1c89d-9f66-489e-948d-6709ad224b5d}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {9518b2d4-b57f-4e46-880d-61922dc470b6}, !- Handle
  Baltimore Washingto_MD_USA,             !- Name
  39.17,                                  !- Latitude {deg}
  -76.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  47,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:Site:WaterMainsTemperature,
  {b517740e-c3c3-45f6-98ea-0b9e2df64b29}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  14.825,                                 !- Annual Average Outdoor Air Temperature {C}
  23.8;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {3fb14ca8-ea86-4c35-8289-c16ad053696d}, !- Handle
  Baltimore Washingto Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.129;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6c68a997-bb39-4906-9fb3-84f920610001}, !- Handle
  Baltimore Washingto Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.129;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {cd502358-4d4c-44d1-96ef-015364286ff6}, !- Handle
  Baltimore Washingto Ann Clg 1% Condns DB=>MWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.129;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4d169e73-9557-4c30-b17c-05ff8181492a}, !- Handle
  Baltimore Washingto Ann Clg 2% Condns DP=>MDB 1, !- Name
  26.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.129;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f798f675-5a40-49ae-90f3-fafb08a0852a}, !- Handle
  Baltimore Washingto Ann Htg 99% Condns DB 1, !- Name
  -7.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -7.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6d2145d0-d61f-428c-93f5-be47cf75d12f}, !- Handle
  Baltimore Washingto Ann Htg 99.6% Condns DB 1, !- Name
  -10,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {8faace48-e8a6-4be9-9c5e-8f72a4e955ab}, !- Handle
  Baltimore Washingto Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  1.4,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  1.4,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  10.7,                                   !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f00dddbb-ddc7-459a-bcf2-2491c82685de}, !- Handle
  Baltimore Washingto April .4% Condns DB=>MCWB 1, !- Name
  30.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Taub {dimensionless}
  2.232;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4ad1a4f5-988c-4366-bdfc-822005df4230}, !- Handle
  Baltimore Washingto April .4% Condns WB=>MCDB 1, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Taub {dimensionless}
  2.232;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {df43ceb4-d629-44b9-8a9e-6e6c79097f50}, !- Handle
  Baltimore Washingto August .4% Condns DB=>MCWB 1, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.44,                                   !- ASHRAE Taub {dimensionless}
  2.186;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8f384659-cd3c-48fb-b6f1-2d3f62314c1d}, !- Handle
  Baltimore Washingto August .4% Condns WB=>MCDB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  26.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.44,                                   !- ASHRAE Taub {dimensionless}
  2.186;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {84aef126-65ac-4f56-850b-2e1ccdf1f286}, !- Handle
  Baltimore Washingto December .4% Condns DB=>MCWB 1, !- Name
  19.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  15.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Taub {dimensionless}
  2.534;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b2c99890-aa65-4edc-92e2-42d0ae28d645}, !- Handle
  Baltimore Washingto December .4% Condns WB=>MCDB 1, !- Name
  19.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  16.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Taub {dimensionless}
  2.534;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ca5e24ca-e314-4ecf-bcb0-eeba5f97c354}, !- Handle
  Baltimore Washingto February .4% Condns DB=>MCWB 1, !- Name
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  14,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Taub {dimensionless}
  2.458;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7063bedc-4401-4457-b85c-5831a7dd7bdf}, !- Handle
  Baltimore Washingto February .4% Condns WB=>MCDB 1, !- Name
  18.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  15.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Taub {dimensionless}
  2.458;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {dcef0416-ee51-4cd9-9f85-f2f004d09039}, !- Handle
  Baltimore Washingto January .4% Condns DB=>MCWB 1, !- Name
  18.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  14.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.32,                                   !- ASHRAE Taub {dimensionless}
  2.486;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {77436eba-2677-4f43-b62c-f68b63a3406f}, !- Handle
  Baltimore Washingto January .4% Condns WB=>MCDB 1, !- Name
  17.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  15.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.32,                                   !- ASHRAE Taub {dimensionless}
  2.486;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7d45c1fa-56a1-45da-b4e0-0e431ca40754}, !- Handle
  Baltimore Washingto July .4% Condns DB=>MCWB 1, !- Name
  37.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.129;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c37e95b8-119d-4b5f-9250-2998ea5cd43e}, !- Handle
  Baltimore Washingto July .4% Condns WB=>MCDB 1, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  26.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.129;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e82ff88e-f140-48d3-b72e-ba343f94d319}, !- Handle
  Baltimore Washingto June .4% Condns DB=>MCWB 1, !- Name
  35.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.477,                                  !- ASHRAE Taub {dimensionless}
  2.009;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b0956a2c-eb9a-4078-829d-008d7d8ff6eb}, !- Handle
  Baltimore Washingto June .4% Condns WB=>MCDB 1, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  26,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.477,                                  !- ASHRAE Taub {dimensionless}
  2.009;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {20daac37-33ee-48e3-bc45-9198d07567d5}, !- Handle
  Baltimore Washingto March .4% Condns DB=>MCWB 1, !- Name
  26.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Taub {dimensionless}
  2.396;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {736c2721-d1b3-4c40-bb8b-3c74fa11d182}, !- Handle
  Baltimore Washingto March .4% Condns WB=>MCDB 1, !- Name
  25,                                     !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Taub {dimensionless}
  2.396;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {346e750e-0927-4010-8ba9-32c945dc63b2}, !- Handle
  Baltimore Washingto May .4% Condns DB=>MCWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.419,                                  !- ASHRAE Taub {dimensionless}
  2.17;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0f3c9a4a-f1e3-428a-9074-a694869211ef}, !- Handle
  Baltimore Washingto May .4% Condns WB=>MCDB 1, !- Name
  30.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.419,                                  !- ASHRAE Taub {dimensionless}
  2.17;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b72f4090-a977-4ef4-b27d-8a18a3d9cff9}, !- Handle
  Baltimore Washingto November .4% Condns DB=>MCWB 1, !- Name
  23.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Taub {dimensionless}
  2.547;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5ee1e697-dd67-40d0-a72c-97814a9adc5a}, !- Handle
  Baltimore Washingto November .4% Condns WB=>MCDB 1, !- Name
  21.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Taub {dimensionless}
  2.547;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {71690e4d-37e9-4714-8250-3adde827f474}, !- Handle
  Baltimore Washingto October .4% Condns DB=>MCWB 1, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.473;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {871d52fe-d747-4cc5-a4a1-7e767ad7848c}, !- Handle
  Baltimore Washingto October .4% Condns WB=>MCDB 1, !- Name
  25.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.473;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2871cefe-0928-47da-9461-1976ef366891}, !- Handle
  Baltimore Washingto September .4% Condns DB=>MCWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Taub {dimensionless}
  2.323;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c7df6ec8-a562-4ce5-9969-3b7465b74554}, !- Handle
  Baltimore Washingto September .4% Condns WB=>MCDB 1, !- Name
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Taub {dimensionless}
  2.323;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {028fd58b-82b0-41c3-b1dc-e7b2656c9de1}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4A;                     !- Climate Zone Value 1

OS:SpaceType,
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Handle
  Office WholeBuilding - Lg Office - DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {47d8e3c5-3403-47a7-aab6-1aaf3b7bc057}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {3601a36b-4afe-4c30-bb80-a4dcf88a5bd2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Building,
  {48f088f4-9a48-44ca-b49f-b2da6d6c2e03}, !- Handle
  DOE Ref 1980-2004|LargeOffice,          !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {23a59610-1084-4351-80dc-bab83ec15033}, !- Default Construction Set Name
  {07f9fae5-6e16-4b25-b0e3-62d4b0e6eed9}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:BuildingStory,
  {423a27e5-dde9-40b8-bcfa-6b3320759d8f}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {7d14b7fd-b5f3-4965-84ce-4c59ce5116d3}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.0776759770968,                      !- X Origin {m}
  -34.0776759770968,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {423a27e5-dde9-40b8-bcfa-6b3320759d8f}, !- Building Story Name
  {67cc3a25-813a-4a2c-b526-2e3c10264613}; !- Thermal Zone Name

OS:Surface,
  {6efe9f90-2a91-40fc-a092-21c145cf1f48}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7d14b7fd-b5f3-4965-84ce-4c59ce5116d3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -7.105427357601e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53712caf-6017-44c4-a8dc-5f025cc841bb}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d14b7fd-b5f3-4965-84ce-4c59ce5116d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {536ccca8-49b5-47ce-ba2a-7211357ec343}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d14b7fd-b5f3-4965-84ce-4c59ce5116d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaf1bcaf-35fb-4f6e-82e2-571e2c15330a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c54e1cd-4eff-4277-836b-6db482983e4e}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d14b7fd-b5f3-4965-84ce-4c59ce5116d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fc570d1-6c6a-48aa-871f-09afcfa41559}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -7.105427357601e-15, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, -7.105427357601e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76cf138f-2915-4196-be8a-8a863ff4cc1b}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d14b7fd-b5f3-4965-84ce-4c59ce5116d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -7.105427357601e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, -7.105427357601e-15, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75c5fb7c-4c53-4ff8-bf4b-a0bf1ef9e523}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7d14b7fd-b5f3-4965-84ce-4c59ce5116d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b80f35d5-9012-433f-b7c8-9f970342f1a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -7.105427357601e-15, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {67cc3a25-813a-4a2c-b526-2e3c10264613}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87a8ac70-139d-4bb2-8891-5e0c3cdb9074}, !- Zone Air Inlet Port List
  {ca285878-8991-4519-824d-b855e41f1850}, !- Zone Air Exhaust Port List
  {45c642a1-f3e6-4962-9e78-c55938448325}, !- Zone Air Node Name
  {3008895e-cc80-4d3a-b88c-411b6b764d9d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dc714b0f-7fa4-46ae-bb0d-7835af0eee87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ef4eac9-9ab5-41e4-94b3-c50f0a4b04b1}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Zone Air Node, !- Name
  {45c642a1-f3e6-4962-9e78-c55938448325}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45c642a1-f3e6-4962-9e78-c55938448325}, !- Handle
  {0889b062-c124-4e9a-b93a-d932efd40226}, !- Name
  {67cc3a25-813a-4a2c-b526-2e3c10264613}, !- Source Object
  11,                                     !- Outlet Port
  {5ef4eac9-9ab5-41e4-94b3-c50f0a4b04b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87a8ac70-139d-4bb2-8891-5e0c3cdb9074}, !- Handle
  {345f344e-c23d-4275-bb6e-8276a29fdc50}, !- Name
  {67cc3a25-813a-4a2c-b526-2e3c10264613}, !- HVAC Component
  {c845d0d9-9453-4084-a3d0-49422cc54283}; !- Port 1

OS:PortList,
  {ca285878-8991-4519-824d-b855e41f1850}, !- Handle
  {5bcc355b-69d9-40a0-b13e-dbaf763c88a5}, !- Name
  {67cc3a25-813a-4a2c-b526-2e3c10264613}, !- HVAC Component
  {c856c251-6b4f-438c-91c8-1f12b0427524}; !- Port 1

OS:PortList,
  {3008895e-cc80-4d3a-b88c-411b6b764d9d}, !- Handle
  {a9b253a8-2606-4245-85de-acf87dad0968}, !- Name
  {67cc3a25-813a-4a2c-b526-2e3c10264613}; !- HVAC Component

OS:Sizing:Zone,
  {23e63142-9372-4eb9-9906-d5b3c218c95f}, !- Handle
  {67cc3a25-813a-4a2c-b526-2e3c10264613}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a8096869-f035-45c1-96bf-dc0b16c4c652}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {67cc3a25-813a-4a2c-b526-2e3c10264613}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2a648d4c-897a-40df-9b43-03fe6239494c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f67f0785-41d2-4583-b3b9-fdac5eb21504}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.0776759770968,                      !- X Origin {m}
  -29.5056759770968,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {423a27e5-dde9-40b8-bcfa-6b3320759d8f}, !- Building Story Name
  {de4ab5cf-51b6-4a26-9483-6697937429fe}; !- Thermal Zone Name

OS:Surface,
  {e865cb51-3c55-4246-8ab3-efa3343c7174}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f67f0785-41d2-4583-b3b9-fdac5eb21504}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 59.0113519541936, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 59.0113519541936, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {430b76dc-5a39-4173-aae3-f785e81ec096}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f67f0785-41d2-4583-b3b9-fdac5eb21504}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 59.0113519541936, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97848b8d-a60f-40de-b2fe-d5f45cda97b6}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f67f0785-41d2-4583-b3b9-fdac5eb21504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adae2f86-d8d6-47ee-b181-5b5d27457532}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 59.0113519541936, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 59.0113519541936, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 59.0113519541936, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 59.0113519541936, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68576552-0ba1-4801-9b0a-404394fd03a7}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f67f0785-41d2-4583-b3b9-fdac5eb21504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40a1c63a-03a9-4672-9de8-a5579c1ef3f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-15, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 59.0113519541936, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 59.0113519541936, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaf1bcaf-35fb-4f6e-82e2-571e2c15330a}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f67f0785-41d2-4583-b3b9-fdac5eb21504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {536ccca8-49b5-47ce-ba2a-7211357ec343}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-15, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c73d0dd3-8b4e-4b58-a3e0-2b033bbbcc1b}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f67f0785-41d2-4583-b3b9-fdac5eb21504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecdb7706-e1ca-4794-87ba-382e2d929dbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-15, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 59.0113519541936, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {de4ab5cf-51b6-4a26-9483-6697937429fe}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f18050b7-1322-415f-8154-d99129f7a3e7}, !- Zone Air Inlet Port List
  {9add5cb4-da8f-45e6-b179-ce8a2772e5aa}, !- Zone Air Exhaust Port List
  {e409cdf9-d062-41c6-ae41-b3c82e4bcbdc}, !- Zone Air Node Name
  {e09c527f-7783-4586-95eb-a8fcc312cdad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f490db22-358b-4f43-a37b-23c2df55fe00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e358308-0723-43c5-9b17-d6db05f35297}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Zone Air Node, !- Name
  {e409cdf9-d062-41c6-ae41-b3c82e4bcbdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e409cdf9-d062-41c6-ae41-b3c82e4bcbdc}, !- Handle
  {5d73de24-d5bc-4faf-8e42-858e1e56b064}, !- Name
  {de4ab5cf-51b6-4a26-9483-6697937429fe}, !- Source Object
  11,                                     !- Outlet Port
  {6e358308-0723-43c5-9b17-d6db05f35297}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f18050b7-1322-415f-8154-d99129f7a3e7}, !- Handle
  {47b2a3f6-2e78-4055-bc6c-5de72ac6dfd1}, !- Name
  {de4ab5cf-51b6-4a26-9483-6697937429fe}, !- HVAC Component
  {75643924-8775-4c09-97d6-a367739e159d}; !- Port 1

OS:PortList,
  {9add5cb4-da8f-45e6-b179-ce8a2772e5aa}, !- Handle
  {46c7ceb7-0d5d-48e9-88c4-672236369e4d}, !- Name
  {de4ab5cf-51b6-4a26-9483-6697937429fe}, !- HVAC Component
  {f3f04939-44a7-4efc-bac1-3cb491c39dcb}; !- Port 1

OS:PortList,
  {e09c527f-7783-4586-95eb-a8fcc312cdad}, !- Handle
  {487ed1c7-d436-499b-87aa-10e5c74200d9}, !- Name
  {de4ab5cf-51b6-4a26-9483-6697937429fe}; !- HVAC Component

OS:Sizing:Zone,
  {1dab59d2-1c58-47a8-9d98-52971f8a557e}, !- Handle
  {de4ab5cf-51b6-4a26-9483-6697937429fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86bc248b-4deb-4ea4-8360-d6cf611d0bc9}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {de4ab5cf-51b6-4a26-9483-6697937429fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {94d8d702-3d04-4352-83de-4775e4b9cd25}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8aef41d6-f138-4913-a2c7-b247171bb84b}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.0776759770968,                      !- X Origin {m}
  29.5056759770968,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {423a27e5-dde9-40b8-bcfa-6b3320759d8f}, !- Building Story Name
  {1bbd6b47-1bbd-4745-8a96-d015752da278}; !- Thermal Zone Name

OS:Surface,
  {644cb9d7-332e-431a-b65a-b5bcd0d3a295}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8aef41d6-f138-4913-a2c7-b247171bb84b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95df6a69-c657-46a5-ba21-f46ed6a1c301}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aef41d6-f138-4913-a2c7-b247171bb84b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ecf6aa6-e9e2-44ef-9a1e-3307acb77d5f}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aef41d6-f138-4913-a2c7-b247171bb84b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000001, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a3ace7d-fc50-4d55-8ad6-16fc83d8364e}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aef41d6-f138-4913-a2c7-b247171bb84b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6fbeeab-6255-4a7e-8d88-1448bdeb15a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000001, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adae2f86-d8d6-47ee-b181-5b5d27457532}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aef41d6-f138-4913-a2c7-b247171bb84b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97848b8d-a60f-40de-b2fe-d5f45cda97b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95a439b6-f31a-4ff5-b848-a7f9be925443}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8aef41d6-f138-4913-a2c7-b247171bb84b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eed15ff4-b19b-405f-a9c5-31d73e980188}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000001, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1bbd6b47-1bbd-4745-8a96-d015752da278}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eac58acb-211a-4a24-b85a-a2712f35e255}, !- Zone Air Inlet Port List
  {8cbb6854-15b5-4ddc-a488-bec5ce42e803}, !- Zone Air Exhaust Port List
  {369ef862-efda-4e9a-b893-330cfc8f5343}, !- Zone Air Node Name
  {7af3340f-007b-46ec-a61a-17f4e24e26bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {04b4d840-5751-45d3-82a9-6fd0463620e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ac21b14-206d-4e4b-b514-cb9a22189539}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Zone Air Node, !- Name
  {369ef862-efda-4e9a-b893-330cfc8f5343}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {369ef862-efda-4e9a-b893-330cfc8f5343}, !- Handle
  {bb9eee5f-94f3-471f-8d01-20baf5ad15b6}, !- Name
  {1bbd6b47-1bbd-4745-8a96-d015752da278}, !- Source Object
  11,                                     !- Outlet Port
  {1ac21b14-206d-4e4b-b514-cb9a22189539}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eac58acb-211a-4a24-b85a-a2712f35e255}, !- Handle
  {9f52cda2-c7b5-4e73-a497-45515a4c760f}, !- Name
  {1bbd6b47-1bbd-4745-8a96-d015752da278}, !- HVAC Component
  {3f8de44c-19a6-4185-82fd-cca381d9831b}; !- Port 1

OS:PortList,
  {8cbb6854-15b5-4ddc-a488-bec5ce42e803}, !- Handle
  {646ed884-1a66-44ba-b9b2-79e6455b32ff}, !- Name
  {1bbd6b47-1bbd-4745-8a96-d015752da278}, !- HVAC Component
  {11b4b80a-cc42-47d0-93b5-d374b07da113}; !- Port 1

OS:PortList,
  {7af3340f-007b-46ec-a61a-17f4e24e26bc}, !- Handle
  {ef6df2f1-9ad0-4252-b9c2-45432fe1eda4}, !- Name
  {1bbd6b47-1bbd-4745-8a96-d015752da278}; !- HVAC Component

OS:Sizing:Zone,
  {059a3d66-a553-4879-a4d8-af010065c0e9}, !- Handle
  {1bbd6b47-1bbd-4745-8a96-d015752da278}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0896a2d5-236f-4d4d-9a70-4e0d9031b6c7}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {1bbd6b47-1bbd-4745-8a96-d015752da278}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a93e39bb-ab0f-4c6b-8cf0-6511679b2bcf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e8488b78-6ae5-479e-abf1-98e5627ffa1c}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Ground, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5056759770968,                      !- X Origin {m}
  -34.0776759770968,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {423a27e5-dde9-40b8-bcfa-6b3320759d8f}, !- Building Story Name
  {36da926a-69d4-4aae-a959-35e71aa3bc00}; !- Thermal Zone Name

OS:Surface,
  {0d1f212b-e904-434b-bfd4-2f7e21cd4904}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e8488b78-6ae5-479e-abf1-98e5627ffa1c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  59.0113519541936, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fc570d1-6c6a-48aa-871f-09afcfa41559}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8488b78-6ae5-479e-abf1-98e5627ffa1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c54e1cd-4eff-4277-836b-6db482983e4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6545f31-c82a-478d-8936-bf3cddb17850}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8488b78-6ae5-479e-abf1-98e5627ffa1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9f7ce4c-7981-47c6-b1bb-61d722f70dce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9f176fe-5abe-41e3-82f9-25e19035bf47}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8488b78-6ae5-479e-abf1-98e5627ffa1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acee6001-a3ab-4474-8d38-caf081ef1bc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  59.0113519541936, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ea29886-0188-4c27-bddd-21e2d6f66b5b}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8488b78-6ae5-479e-abf1-98e5627ffa1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  59.0113519541936, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0161af2-e99e-4b05-b5ae-acde8fef83af}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8488b78-6ae5-479e-abf1-98e5627ffa1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17d39f9b-0980-41d2-83c5-240987fa3c3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {36da926a-69d4-4aae-a959-35e71aa3bc00}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a24bc76c-4335-45cc-a4e8-4170a83ac717}, !- Zone Air Inlet Port List
  {fd425b13-d876-4c84-97b0-67d6461f4930}, !- Zone Air Exhaust Port List
  {eaa4a2f0-f65a-481d-83ac-050b095efbe7}, !- Zone Air Node Name
  {43769d13-bf94-4d6a-bbfb-e6f37d7d938b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ceb1b1d3-4a4c-44bf-86e7-17b90717472b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da7484c5-dbad-4ed2-ba07-e170d40fccc1}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Zone Air Node, !- Name
  {eaa4a2f0-f65a-481d-83ac-050b095efbe7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eaa4a2f0-f65a-481d-83ac-050b095efbe7}, !- Handle
  {f6c0e5da-9401-4029-903e-1976dd40e951}, !- Name
  {36da926a-69d4-4aae-a959-35e71aa3bc00}, !- Source Object
  11,                                     !- Outlet Port
  {da7484c5-dbad-4ed2-ba07-e170d40fccc1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a24bc76c-4335-45cc-a4e8-4170a83ac717}, !- Handle
  {1c041c7e-06c7-4196-bd5d-861fbb37dbb2}, !- Name
  {36da926a-69d4-4aae-a959-35e71aa3bc00}, !- HVAC Component
  {5f269217-3ae2-4130-890b-e01c73533891}; !- Port 1

OS:PortList,
  {fd425b13-d876-4c84-97b0-67d6461f4930}, !- Handle
  {23022790-fa58-4a88-a716-d13078c26fd0}, !- Name
  {36da926a-69d4-4aae-a959-35e71aa3bc00}, !- HVAC Component
  {d7d77414-3fe3-46d7-bfd3-9f3e024677b9}; !- Port 1

OS:PortList,
  {43769d13-bf94-4d6a-bbfb-e6f37d7d938b}, !- Handle
  {e4cbd1b3-4c06-46d5-b3d7-c2915c7aab91}, !- Name
  {36da926a-69d4-4aae-a959-35e71aa3bc00}; !- HVAC Component

OS:Sizing:Zone,
  {818d43cd-3841-432f-b28b-df118e7a48da}, !- Handle
  {36da926a-69d4-4aae-a959-35e71aa3bc00}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ccd1cfca-c68c-4ce3-b1dc-5253624d64b1}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {36da926a-69d4-4aae-a959-35e71aa3bc00}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6fac3b7a-536c-41fb-8dbb-00711111ec17}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5eb6acaa-5ffc-4d2c-b3ee-94864688aaf9}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Ground, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5056759770968,                      !- X Origin {m}
  -29.5056759770968,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {423a27e5-dde9-40b8-bcfa-6b3320759d8f}, !- Building Story Name
  {68a088a6-e031-4d27-a983-a7922f04356c}; !- Thermal Zone Name

OS:Surface,
  {134bc44e-0c1f-4c4b-a4c6-86454a323a2d}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5eb6acaa-5ffc-4d2c-b3ee-94864688aaf9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 59.0113519541936, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 59.0113519541936, 0,  !- X,Y,Z Vertex 3 {m}
  59.0113519541936, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40a1c63a-03a9-4672-9de8-a5579c1ef3f5}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eb6acaa-5ffc-4d2c-b3ee-94864688aaf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68576552-0ba1-4801-9b0a-404394fd03a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 59.0113519541936, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a29c39bb-bf5b-44c1-89f3-447e6b3828eb}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eb6acaa-5ffc-4d2c-b3ee-94864688aaf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbc655a2-71bf-4a38-8164-1ac20a7bde17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 59.0113519541936, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 59.0113519541936, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 59.0113519541936, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6b687ac-67fe-4753-b7c0-4aab336f0779}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eb6acaa-5ffc-4d2c-b3ee-94864688aaf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66d42435-c7c9-44d2-90fb-bec9b16ee3b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 59.0113519541936, 0,  !- X,Y,Z Vertex 3 {m}
  59.0113519541936, 59.0113519541936, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9f7ce4c-7981-47c6-b1bb-61d722f70dce}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eb6acaa-5ffc-4d2c-b3ee-94864688aaf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6545f31-c82a-478d-8936-bf3cddb17850}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  59.0113519541936, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78f0c9f0-658e-49a8-88b2-1a4f2ec5eb19}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5eb6acaa-5ffc-4d2c-b3ee-94864688aaf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbe075a5-b891-4ea0-9418-690df814d7ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {68a088a6-e031-4d27-a983-a7922f04356c}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4a55853-fb57-479f-ace0-c181d9c58a99}, !- Zone Air Inlet Port List
  {93994899-a8a1-446a-b9a1-156ee5481325}, !- Zone Air Exhaust Port List
  {08ec404a-a41e-4656-8eca-976d6590d887}, !- Zone Air Node Name
  {ae43de3d-5175-4dbd-add5-abab9f803787}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {41fe61b9-f65f-4b45-9f34-60986ee494ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84de0729-a6f4-4a18-a1fc-99ad998ad058}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Zone Air Node, !- Name
  {08ec404a-a41e-4656-8eca-976d6590d887}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08ec404a-a41e-4656-8eca-976d6590d887}, !- Handle
  {d118916b-a3f3-43ba-bbfa-648a756c646c}, !- Name
  {68a088a6-e031-4d27-a983-a7922f04356c}, !- Source Object
  11,                                     !- Outlet Port
  {84de0729-a6f4-4a18-a1fc-99ad998ad058}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4a55853-fb57-479f-ace0-c181d9c58a99}, !- Handle
  {cf453409-3212-4646-85c1-fb2b6e54fcd0}, !- Name
  {68a088a6-e031-4d27-a983-a7922f04356c}, !- HVAC Component
  {a495295e-a42e-4d20-82f4-8bd916bd23a3}; !- Port 1

OS:PortList,
  {93994899-a8a1-446a-b9a1-156ee5481325}, !- Handle
  {0b45a6cb-3864-4554-9a7b-1bdc386b1755}, !- Name
  {68a088a6-e031-4d27-a983-a7922f04356c}, !- HVAC Component
  {33301928-4aec-42e1-9179-db8bdce775a0}; !- Port 1

OS:PortList,
  {ae43de3d-5175-4dbd-add5-abab9f803787}, !- Handle
  {28977409-88f0-4f40-97c0-0d12cc8a6188}, !- Name
  {68a088a6-e031-4d27-a983-a7922f04356c}; !- HVAC Component

OS:Sizing:Zone,
  {6b2f76d1-e46d-4a6c-a938-340656cc193c}, !- Handle
  {68a088a6-e031-4d27-a983-a7922f04356c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e935b75d-1c3e-4485-b892-74ea5c6f5abc}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {68a088a6-e031-4d27-a983-a7922f04356c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8ddf7784-43ab-4211-8f8a-cb7d17fd3ad4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5d2eebd7-2d8b-4eb0-87c6-c7d6c7281836}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Ground, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5056759770968,                      !- X Origin {m}
  29.5056759770968,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {423a27e5-dde9-40b8-bcfa-6b3320759d8f}, !- Building Story Name
  {4d57b2bc-4349-4545-9a1b-6ce459b9930e}; !- Thermal Zone Name

OS:Surface,
  {321f7a4c-4c70-4ace-a662-4bbfe6ebad85}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5d2eebd7-2d8b-4eb0-87c6-c7d6c7281836}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  59.0113519541936, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6fbeeab-6255-4a7e-8d88-1448bdeb15a4}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d2eebd7-2d8b-4eb0-87c6-c7d6c7281836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a3ace7d-fc50-4d55-8ad6-16fc83d8364e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e3db0a3-7211-4502-8cd8-3f038d085e06}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d2eebd7-2d8b-4eb0-87c6-c7d6c7281836}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ee740bc-78c4-471b-9a03-870ed218eba8}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d2eebd7-2d8b-4eb0-87c6-c7d6c7281836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {977a70ef-c33d-481a-aa4d-00840ac03d55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  59.0113519541936, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbc655a2-71bf-4a38-8164-1ac20a7bde17}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d2eebd7-2d8b-4eb0-87c6-c7d6c7281836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a29c39bb-bf5b-44c1-89f3-447e6b3828eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  59.0113519541936, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfeede0d-d5e2-49e9-9083-c34e94c68186}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d2eebd7-2d8b-4eb0-87c6-c7d6c7281836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65bf6ab2-185f-4df4-b7d9-5ebb9c0ec0a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4d57b2bc-4349-4545-9a1b-6ce459b9930e}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0bb99fb-cb62-4273-b4db-33fc036431a3}, !- Zone Air Inlet Port List
  {1b3b8916-3340-495c-bf3a-8489856bbe45}, !- Zone Air Exhaust Port List
  {5bda016e-ffe6-479c-9cbe-6f45f2b9f2b5}, !- Zone Air Node Name
  {6bbdeeeb-e485-47cc-a36b-406d6e4c8936}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1be9756b-ccce-4a20-98c9-0800b444e71b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c008784-bd58-439f-bcb7-498922291365}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Zone Air Node, !- Name
  {5bda016e-ffe6-479c-9cbe-6f45f2b9f2b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bda016e-ffe6-479c-9cbe-6f45f2b9f2b5}, !- Handle
  {585a02d0-708a-43da-b6e7-9724b6c94ec8}, !- Name
  {4d57b2bc-4349-4545-9a1b-6ce459b9930e}, !- Source Object
  11,                                     !- Outlet Port
  {6c008784-bd58-439f-bcb7-498922291365}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0bb99fb-cb62-4273-b4db-33fc036431a3}, !- Handle
  {08add88d-8c66-4c8d-bc77-a27e5dc2be07}, !- Name
  {4d57b2bc-4349-4545-9a1b-6ce459b9930e}, !- HVAC Component
  {9898968f-1930-4115-b30f-8eb39e580253}; !- Port 1

OS:PortList,
  {1b3b8916-3340-495c-bf3a-8489856bbe45}, !- Handle
  {d2488acb-cd81-44c3-a9fe-825658932d0e}, !- Name
  {4d57b2bc-4349-4545-9a1b-6ce459b9930e}, !- HVAC Component
  {bb27ad41-6658-44c9-8932-4b4bac8fc142}; !- Port 1

OS:PortList,
  {6bbdeeeb-e485-47cc-a36b-406d6e4c8936}, !- Handle
  {1d3ffa44-a7af-42e5-9097-0dccaae9404e}, !- Name
  {4d57b2bc-4349-4545-9a1b-6ce459b9930e}; !- HVAC Component

OS:Sizing:Zone,
  {e5958f6c-15c0-4a43-b250-9a84ddfb447e}, !- Handle
  {4d57b2bc-4349-4545-9a1b-6ce459b9930e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a348f0f6-72ea-4dd1-bb0f-67eb937de445}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {4d57b2bc-4349-4545-9a1b-6ce459b9930e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e2dd508b-4f12-4fc2-b209-1221c6d955b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5a7f6084-9a70-4262-9840-6a8bd76f35f8}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.5056759770968,                       !- X Origin {m}
  -34.0776759770968,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {423a27e5-dde9-40b8-bcfa-6b3320759d8f}, !- Building Story Name
  {c7713eac-24d9-4c11-a54d-54a5c7520c98}; !- Thermal Zone Name

OS:Surface,
  {975e5102-b6f0-47ae-8706-d63c24b3e237}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a7f6084-9a70-4262-9840-6a8bd76f35f8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acee6001-a3ab-4474-8d38-caf081ef1bc0}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a7f6084-9a70-4262-9840-6a8bd76f35f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9f176fe-5abe-41e3-82f9-25e19035bf47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a48e7c38-02e0-42ad-85c7-c5326e6d9490}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a7f6084-9a70-4262-9840-6a8bd76f35f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {728a77e9-32ff-456c-93dc-97b55f3a6d62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74d6224d-1d7c-46a1-bbb2-048732140b44}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a7f6084-9a70-4262-9840-6a8bd76f35f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48aa74fb-4401-4ee0-bed9-3829c316f82f}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a7f6084-9a70-4262-9840-6a8bd76f35f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e99e17c-3864-4ba3-b7cd-19b6c851f6e6}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a7f6084-9a70-4262-9840-6a8bd76f35f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb5d293a-7908-4232-ae68-da3454d84a17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c7713eac-24d9-4c11-a54d-54a5c7520c98}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bfb02463-7d6b-47ea-9d98-d73439303071}, !- Zone Air Inlet Port List
  {0256d2e3-3951-47cd-9ad9-379615d57cbc}, !- Zone Air Exhaust Port List
  {9b0116bb-a27f-4750-b1ae-ff1de3e65f72}, !- Zone Air Node Name
  {aa60ca8d-bec5-4bb6-a506-170425fb9f31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bf06ed5c-bf5f-41b0-8ecd-aeaddcedeff2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0985b6b2-9b3a-4915-9727-1b9536ff949b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Zone Air Node, !- Name
  {9b0116bb-a27f-4750-b1ae-ff1de3e65f72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b0116bb-a27f-4750-b1ae-ff1de3e65f72}, !- Handle
  {077794a2-bd17-4300-8d29-3bfcabf1d153}, !- Name
  {c7713eac-24d9-4c11-a54d-54a5c7520c98}, !- Source Object
  11,                                     !- Outlet Port
  {0985b6b2-9b3a-4915-9727-1b9536ff949b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bfb02463-7d6b-47ea-9d98-d73439303071}, !- Handle
  {15e2146c-f0aa-4119-b42c-bd640b681e30}, !- Name
  {c7713eac-24d9-4c11-a54d-54a5c7520c98}, !- HVAC Component
  {be18c28f-18bd-4762-9c6b-fef75cb3c03c}; !- Port 1

OS:PortList,
  {0256d2e3-3951-47cd-9ad9-379615d57cbc}, !- Handle
  {1f4518ca-7ea3-4a17-963f-2e1c822e9eca}, !- Name
  {c7713eac-24d9-4c11-a54d-54a5c7520c98}, !- HVAC Component
  {2c397034-e204-4686-b35e-701472f388fc}; !- Port 1

OS:PortList,
  {aa60ca8d-bec5-4bb6-a506-170425fb9f31}, !- Handle
  {d94aab13-8f44-4c15-b13c-2fb39b236679}, !- Name
  {c7713eac-24d9-4c11-a54d-54a5c7520c98}; !- HVAC Component

OS:Sizing:Zone,
  {3a0db240-2960-4b8f-a73c-b97ea575ed82}, !- Handle
  {c7713eac-24d9-4c11-a54d-54a5c7520c98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19a56082-a57c-497f-a381-1bacc8abf60a}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {c7713eac-24d9-4c11-a54d-54a5c7520c98}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d14d0255-f16d-4ddb-b9d5-9c6d3fcb1610}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7a34be29-1683-4341-98af-c121783ed9ba}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.5056759770968,                       !- X Origin {m}
  -29.5056759770968,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {423a27e5-dde9-40b8-bcfa-6b3320759d8f}, !- Building Story Name
  {9260aeef-b6e2-47c4-8a2d-55fd9f9291f5}; !- Thermal Zone Name

OS:Surface,
  {19d05d63-3905-4da2-91fb-65e6e714fca3}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a34be29-1683-4341-98af-c121783ed9ba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 59.0113519541936, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 59.0113519541936, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66d42435-c7c9-44d2-90fb-bec9b16ee3b2}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a34be29-1683-4341-98af-c121783ed9ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6b687ac-67fe-4753-b7c0-4aab336f0779}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 59.0113519541936, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74475960-f2ec-4f0e-9de4-50c8d3e877ca}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a34be29-1683-4341-98af-c121783ed9ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9602171-1c6c-4c97-8db0-c15f710849af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 59.0113519541936, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 59.0113519541936, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 59.0113519541936, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f74915d0-c74e-458d-9282-decdfa3d2cbb}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a34be29-1683-4341-98af-c121783ed9ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 59.0113519541936, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 59.0113519541936, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {728a77e9-32ff-456c-93dc-97b55f3a6d62}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a34be29-1683-4341-98af-c121783ed9ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a48e7c38-02e0-42ad-85c7-c5326e6d9490}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ece529d-a0c3-4fd3-8f80-87a434fc10fd}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a34be29-1683-4341-98af-c121783ed9ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81d8b258-5dab-4243-b234-b7f767f2b7b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9260aeef-b6e2-47c4-8a2d-55fd9f9291f5}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5fb39b5-5a9a-47da-b565-c56ba08f1c9d}, !- Zone Air Inlet Port List
  {27585c49-a2d7-439e-8ce1-649c27bebf77}, !- Zone Air Exhaust Port List
  {0aa59b30-e360-417b-b57a-0ed84df1ca00}, !- Zone Air Node Name
  {3b315e60-1c70-4f4a-af07-c20791231cd4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b81969f1-1837-45c1-899c-61f63ac2abfb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eafd4064-9883-463f-adbd-bed15aa68fbf}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Zone Air Node, !- Name
  {0aa59b30-e360-417b-b57a-0ed84df1ca00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0aa59b30-e360-417b-b57a-0ed84df1ca00}, !- Handle
  {56055b0f-d415-4766-a834-19c6d1343427}, !- Name
  {9260aeef-b6e2-47c4-8a2d-55fd9f9291f5}, !- Source Object
  11,                                     !- Outlet Port
  {eafd4064-9883-463f-adbd-bed15aa68fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5fb39b5-5a9a-47da-b565-c56ba08f1c9d}, !- Handle
  {062994fb-187f-47d3-9dd7-cc9725038c2b}, !- Name
  {9260aeef-b6e2-47c4-8a2d-55fd9f9291f5}, !- HVAC Component
  {f42e288c-a34b-46c3-9bc2-41f9c38e9a8f}; !- Port 1

OS:PortList,
  {27585c49-a2d7-439e-8ce1-649c27bebf77}, !- Handle
  {6eac029d-852d-4009-a7be-cb44a5d2a5bb}, !- Name
  {9260aeef-b6e2-47c4-8a2d-55fd9f9291f5}, !- HVAC Component
  {10accb6b-639e-4ab1-be71-401485017e06}; !- Port 1

OS:PortList,
  {3b315e60-1c70-4f4a-af07-c20791231cd4}, !- Handle
  {e337c803-c8f2-4900-a0f4-bd1b1b655f74}, !- Name
  {9260aeef-b6e2-47c4-8a2d-55fd9f9291f5}; !- HVAC Component

OS:Sizing:Zone,
  {8fefca05-d2fe-4c7d-bb22-df48721bfb08}, !- Handle
  {9260aeef-b6e2-47c4-8a2d-55fd9f9291f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d58f3f0b-86b0-4f67-9a2e-f37e70f99a0b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {9260aeef-b6e2-47c4-8a2d-55fd9f9291f5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a5f06410-3160-41d2-aa7c-32a3770d3faa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e3a5c6c9-ed17-4b07-8d22-90226d2959b5}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.5056759770968,                       !- X Origin {m}
  29.5056759770968,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {423a27e5-dde9-40b8-bcfa-6b3320759d8f}, !- Building Story Name
  {c14539c3-15e9-4c5a-a8ec-9ca361a4f926}; !- Thermal Zone Name

OS:Surface,
  {634f5acb-e884-4c70-9419-56a605e05e6f}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e3a5c6c9-ed17-4b07-8d22-90226d2959b5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {977a70ef-c33d-481a-aa4d-00840ac03d55}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3a5c6c9-ed17-4b07-8d22-90226d2959b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ee740bc-78c4-471b-9a03-870ed218eba8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62b93313-b71e-4f4d-8995-e0d1fef663d4}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3a5c6c9-ed17-4b07-8d22-90226d2959b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1d68dbb-8263-4a37-bcd9-b576261b627a}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3a5c6c9-ed17-4b07-8d22-90226d2959b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9602171-1c6c-4c97-8db0-c15f710849af}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3a5c6c9-ed17-4b07-8d22-90226d2959b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74475960-f2ec-4f0e-9de4-50c8d3e877ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {783d39b6-e599-45dc-8657-f46c8e045b47}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3a5c6c9-ed17-4b07-8d22-90226d2959b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b49d17c2-58bc-4d23-ad58-f416a0ce3edb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c14539c3-15e9-4c5a-a8ec-9ca361a4f926}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee62ab24-ba9d-41a4-ab0f-bea56eae6aac}, !- Zone Air Inlet Port List
  {9e1d78a7-68e7-42fb-a71a-cc97b987d501}, !- Zone Air Exhaust Port List
  {e4d4c337-ea4b-4d09-ad64-04f3eb948ca6}, !- Zone Air Node Name
  {a798e8a6-491b-4196-8784-9f6ddf451628}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6bfd87d9-aa5e-4dce-99bf-e8921afc80cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1710c163-0882-4311-9b3a-5d902bd877fd}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Zone Air Node, !- Name
  {e4d4c337-ea4b-4d09-ad64-04f3eb948ca6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4d4c337-ea4b-4d09-ad64-04f3eb948ca6}, !- Handle
  {21260741-fa99-409b-a805-21f18501956f}, !- Name
  {c14539c3-15e9-4c5a-a8ec-9ca361a4f926}, !- Source Object
  11,                                     !- Outlet Port
  {1710c163-0882-4311-9b3a-5d902bd877fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee62ab24-ba9d-41a4-ab0f-bea56eae6aac}, !- Handle
  {b66b83a1-ea98-4e5f-8b26-960b6b818977}, !- Name
  {c14539c3-15e9-4c5a-a8ec-9ca361a4f926}, !- HVAC Component
  {b861da48-c10f-45f6-b6bc-95f0ec048865}; !- Port 1

OS:PortList,
  {9e1d78a7-68e7-42fb-a71a-cc97b987d501}, !- Handle
  {fa8e1f5f-a580-4a7c-997f-e3601cc8fab0}, !- Name
  {c14539c3-15e9-4c5a-a8ec-9ca361a4f926}, !- HVAC Component
  {39f19ecf-6c63-4dc8-a4b7-4baaa3ab7483}; !- Port 1

OS:PortList,
  {a798e8a6-491b-4196-8784-9f6ddf451628}, !- Handle
  {4086bae5-f9e7-4c98-8de0-af950847bd40}, !- Name
  {c14539c3-15e9-4c5a-a8ec-9ca361a4f926}; !- HVAC Component

OS:Sizing:Zone,
  {d158047d-bda9-4b38-9534-6a904136d64a}, !- Handle
  {c14539c3-15e9-4c5a-a8ec-9ca361a4f926}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d488bea3-20a1-470c-bbb2-3db834f71339}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {c14539c3-15e9-4c5a-a8ec-9ca361a4f926}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d4d1c772-31c1-4b21-9580-da536f22e626}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {d18e788a-b109-44be-9986-535d0ff1e894}, !- Handle
  Story Mid,                              !- Name
  3.9624,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {886ddcbf-46e3-41a2-bf00-2d32885fd589}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.0776759770968,                      !- X Origin {m}
  -34.0776759770968,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {d18e788a-b109-44be-9986-535d0ff1e894}, !- Building Story Name
  {6c2fd208-ba42-4b82-bfd8-6f56eff0fe31}; !- Thermal Zone Name

OS:Surface,
  {b80f35d5-9012-433f-b7c8-9f970342f1a3}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {886ddcbf-46e3-41a2-bf00-2d32885fd589}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75c5fb7c-4c53-4ff8-bf4b-a0bf1ef9e523}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -7.105427357601e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61fd2ad9-f795-410f-9e7f-d74f87943e10}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {886ddcbf-46e3-41a2-bf00-2d32885fd589}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebd88669-028b-4b0b-96e4-d3a3e0c70ac2}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {886ddcbf-46e3-41a2-bf00-2d32885fd589}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dff74beb-39a5-472c-9bbe-d2352e542f9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44bfb591-bba2-49db-98bf-80d20ecf9758}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {886ddcbf-46e3-41a2-bf00-2d32885fd589}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4e1ce5f-e50f-4074-bd6c-1772a9d83cf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -7.105427357601e-15, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, -7.105427357601e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53235516-98c6-4b66-96cf-049b758485e2}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {886ddcbf-46e3-41a2-bf00-2d32885fd589}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -7.105427357601e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, -7.105427357601e-15, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c441643-6267-42bc-9322-c817c474701b}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {886ddcbf-46e3-41a2-bf00-2d32885fd589}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2262a1aa-0e10-47e0-8611-44b8ac0afcd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -7.105427357601e-15, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6c2fd208-ba42-4b82-bfd8-6f56eff0fe31}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fcdfdf9a-fb25-46ef-ad7d-1899ad43183d}, !- Zone Air Inlet Port List
  {78d93773-60ba-4603-81ff-ab83382931e2}, !- Zone Air Exhaust Port List
  {30caaa01-c141-425b-afdd-78de0002510e}, !- Zone Air Node Name
  {d104cf5d-02ee-4465-b15b-46bc953865e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d4a00633-2e1e-440c-942e-d9fb3f87e707}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba621bf7-8355-46e9-9349-4e7d90a5249c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Zone Air Node, !- Name
  {30caaa01-c141-425b-afdd-78de0002510e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30caaa01-c141-425b-afdd-78de0002510e}, !- Handle
  {51664098-f0b5-46df-b198-b3e216cc6894}, !- Name
  {6c2fd208-ba42-4b82-bfd8-6f56eff0fe31}, !- Source Object
  11,                                     !- Outlet Port
  {ba621bf7-8355-46e9-9349-4e7d90a5249c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fcdfdf9a-fb25-46ef-ad7d-1899ad43183d}, !- Handle
  {eef52130-2f4c-4c3c-8025-4921d74be84f}, !- Name
  {6c2fd208-ba42-4b82-bfd8-6f56eff0fe31}, !- HVAC Component
  {2af422eb-b8f0-4dc2-bfe8-89c9869d66e1}; !- Port 1

OS:PortList,
  {78d93773-60ba-4603-81ff-ab83382931e2}, !- Handle
  {973c708f-257c-4b0b-a80a-4dae475d7dab}, !- Name
  {6c2fd208-ba42-4b82-bfd8-6f56eff0fe31}, !- HVAC Component
  {156d4b71-36ad-49a9-b0ea-dd7318c9b9f7}; !- Port 1

OS:PortList,
  {d104cf5d-02ee-4465-b15b-46bc953865e1}, !- Handle
  {0c2403e9-7269-4337-8e81-24ab63e69c6b}, !- Name
  {6c2fd208-ba42-4b82-bfd8-6f56eff0fe31}; !- HVAC Component

OS:Sizing:Zone,
  {16648ddd-11c5-4951-b3e9-b2d550aedc18}, !- Handle
  {6c2fd208-ba42-4b82-bfd8-6f56eff0fe31}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b44f3eb0-5eca-47ae-a8fa-a4548f4aa0a0}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Zone HVAC Equipment List, !- Name
  {6c2fd208-ba42-4b82-bfd8-6f56eff0fe31}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60ac266d-20ac-4a99-b5aa-cb668f2dfb47}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {08c039ce-1fea-4e8a-a6a1-e22de6d3b5a8}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.0776759770968,                      !- X Origin {m}
  -29.5056759770968,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {d18e788a-b109-44be-9986-535d0ff1e894}, !- Building Story Name
  {c69145b2-f14e-404f-84f1-314122825ae0}; !- Thermal Zone Name

OS:Surface,
  {ecdb7706-e1ca-4794-87ba-382e2d929dbb}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {08c039ce-1fea-4e8a-a6a1-e22de6d3b5a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c73d0dd3-8b4e-4b58-a3e0-2b033bbbcc1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 59.0113519541936, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 59.0113519541936, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b38ab79e-ed6e-44b2-8bbc-e826be6b841d}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08c039ce-1fea-4e8a-a6a1-e22de6d3b5a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 59.0113519541936, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2971d43-785c-463e-98ee-f8c500aeec04}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08c039ce-1fea-4e8a-a6a1-e22de6d3b5a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a092d6a2-6f41-42bd-a225-8409a372c400}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 59.0113519541936, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 59.0113519541936, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 59.0113519541936, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 59.0113519541936, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a22cd5-f537-4d18-946b-d3afc61f5ec9}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08c039ce-1fea-4e8a-a6a1-e22de6d3b5a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69885925-f2ec-4443-ba8d-bb1fd2612245}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-15, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 59.0113519541936, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 59.0113519541936, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dff74beb-39a5-472c-9bbe-d2352e542f9e}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08c039ce-1fea-4e8a-a6a1-e22de6d3b5a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebd88669-028b-4b0b-96e4-d3a3e0c70ac2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-15, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97f243e1-25de-4701-a8b1-2fcb1ecb895d}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {08c039ce-1fea-4e8a-a6a1-e22de6d3b5a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {681fb530-3175-4873-88e0-617ab44ac87e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-15, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 59.0113519541936, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c69145b2-f14e-404f-84f1-314122825ae0}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e5199b8-08fa-459c-8151-9b1d712c61d7}, !- Zone Air Inlet Port List
  {5cc53a77-a72c-4d24-9f4e-87389635d98f}, !- Zone Air Exhaust Port List
  {af386471-25ed-49b3-8bd6-dcababf7c362}, !- Zone Air Node Name
  {84eafb7b-d5ca-41cc-a7dd-b04e9ee514ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f589aad-87ce-4151-8a4c-790c6041b40f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b29b96b9-ae71-497d-892d-9b64ab8627c4}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Zone Air Node, !- Name
  {af386471-25ed-49b3-8bd6-dcababf7c362}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af386471-25ed-49b3-8bd6-dcababf7c362}, !- Handle
  {a2c6e643-70fc-4baf-a55d-55da7b4f7df7}, !- Name
  {c69145b2-f14e-404f-84f1-314122825ae0}, !- Source Object
  11,                                     !- Outlet Port
  {b29b96b9-ae71-497d-892d-9b64ab8627c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e5199b8-08fa-459c-8151-9b1d712c61d7}, !- Handle
  {6cc9e66a-5b7e-4a67-890c-a5ea98dcad53}, !- Name
  {c69145b2-f14e-404f-84f1-314122825ae0}, !- HVAC Component
  {e2cb6840-980d-483c-ba43-4e6dcf7e5d2e}; !- Port 1

OS:PortList,
  {5cc53a77-a72c-4d24-9f4e-87389635d98f}, !- Handle
  {29b75f00-8202-4cb8-a4ff-5b73e14431b4}, !- Name
  {c69145b2-f14e-404f-84f1-314122825ae0}, !- HVAC Component
  {0e276a1c-7233-4818-961b-1a65724c9098}; !- Port 1

OS:PortList,
  {84eafb7b-d5ca-41cc-a7dd-b04e9ee514ee}, !- Handle
  {64e81c05-acf2-4638-a337-b927ffd60037}, !- Name
  {c69145b2-f14e-404f-84f1-314122825ae0}; !- HVAC Component

OS:Sizing:Zone,
  {64169287-210f-441b-be7e-5b8cc6b15fc6}, !- Handle
  {c69145b2-f14e-404f-84f1-314122825ae0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04a63cbd-25a8-4c0c-83cc-3f6543529381}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Zone HVAC Equipment List, !- Name
  {c69145b2-f14e-404f-84f1-314122825ae0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b82c08cf-119e-4d5a-90f9-9be2f23aa14b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {eb7b85d4-684a-4c1c-bf90-0e155dba4e34}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.0776759770968,                      !- X Origin {m}
  29.5056759770968,                       !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {d18e788a-b109-44be-9986-535d0ff1e894}, !- Building Story Name
  {e5928904-380d-4f4f-9115-8dfbf9896d23}; !- Thermal Zone Name

OS:Surface,
  {eed15ff4-b19b-405f-a9c5-31d73e980188}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eb7b85d4-684a-4c1c-bf90-0e155dba4e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95a439b6-f31a-4ff5-b848-a7f9be925443}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dca65239-06bf-49c8-b9c6-848653b3b807}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb7b85d4-684a-4c1c-bf90-0e155dba4e34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {127c6348-6e55-43a1-845a-38c74c5b7e2b}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb7b85d4-684a-4c1c-bf90-0e155dba4e34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000001, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d833ee5a-03e5-40db-a72c-85299b6ca766}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb7b85d4-684a-4c1c-bf90-0e155dba4e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62ed341c-7585-462c-9eb4-fdff27043ca7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000001, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a092d6a2-6f41-42bd-a225-8409a372c400}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb7b85d4-684a-4c1c-bf90-0e155dba4e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2971d43-785c-463e-98ee-f8c500aeec04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da0e9728-ffae-4fa5-88b2-cfd6a7ebd9e3}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb7b85d4-684a-4c1c-bf90-0e155dba4e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c142edba-a511-4b35-a1de-b4d8817d7ba1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000001, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e5928904-380d-4f4f-9115-8dfbf9896d23}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e46aeadf-d5ba-4163-bb77-31469fbfffcf}, !- Zone Air Inlet Port List
  {eebdbfb2-809f-4825-b83f-537bc83c77c7}, !- Zone Air Exhaust Port List
  {01d8a84e-c601-43b0-81c0-3b6d8914b834}, !- Zone Air Node Name
  {bc2a7390-c08d-483e-8fcf-6996292b6563}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e8dd6300-8958-416a-8286-9ed6f56d7547}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc4191c1-d3a4-4d1a-8618-c760796c4ef4}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Zone Air Node, !- Name
  {01d8a84e-c601-43b0-81c0-3b6d8914b834}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01d8a84e-c601-43b0-81c0-3b6d8914b834}, !- Handle
  {8ac3c1e9-aca1-44c4-afb3-203fe02a748c}, !- Name
  {e5928904-380d-4f4f-9115-8dfbf9896d23}, !- Source Object
  11,                                     !- Outlet Port
  {dc4191c1-d3a4-4d1a-8618-c760796c4ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e46aeadf-d5ba-4163-bb77-31469fbfffcf}, !- Handle
  {80511741-6293-4a73-8fa4-a7595594734b}, !- Name
  {e5928904-380d-4f4f-9115-8dfbf9896d23}, !- HVAC Component
  {29b9a7c8-7ba8-4854-8314-6a97ebffc100}; !- Port 1

OS:PortList,
  {eebdbfb2-809f-4825-b83f-537bc83c77c7}, !- Handle
  {584cf344-e437-4159-b2b2-acb0a4b99ef6}, !- Name
  {e5928904-380d-4f4f-9115-8dfbf9896d23}, !- HVAC Component
  {c97ceacb-d8b8-43d0-afcc-b9bddfe6319c}; !- Port 1

OS:PortList,
  {bc2a7390-c08d-483e-8fcf-6996292b6563}, !- Handle
  {66bc58f2-2c03-418c-9f8e-89f1a523f45d}, !- Name
  {e5928904-380d-4f4f-9115-8dfbf9896d23}; !- HVAC Component

OS:Sizing:Zone,
  {f664d558-989d-4231-8393-f325c3300262}, !- Handle
  {e5928904-380d-4f4f-9115-8dfbf9896d23}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a5c7e98-26c9-4701-b145-77757df56f6c}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Zone HVAC Equipment List, !- Name
  {e5928904-380d-4f4f-9115-8dfbf9896d23}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22b63de4-fa64-4604-8b51-b18086d995b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {21e8dd89-1680-41c7-ae67-cda5bef40bdc}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5056759770968,                      !- X Origin {m}
  -34.0776759770968,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {d18e788a-b109-44be-9986-535d0ff1e894}, !- Building Story Name
  {4b152f31-ec20-46f2-8fe7-27b360c6ba2d}; !- Thermal Zone Name

OS:Surface,
  {17d39f9b-0980-41d2-83c5-240987fa3c3c}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {21e8dd89-1680-41c7-ae67-cda5bef40bdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0161af2-e99e-4b05-b5ae-acde8fef83af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  59.0113519541936, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4e1ce5f-e50f-4074-bd6c-1772a9d83cf9}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e8dd89-1680-41c7-ae67-cda5bef40bdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44bfb591-bba2-49db-98bf-80d20ecf9758}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e41f086-1129-41cd-bf04-cf2c9e839c0e}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e8dd89-1680-41c7-ae67-cda5bef40bdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdb1dfa5-5ffd-4728-8bb1-7a5812a14bfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecbf76d2-d9a9-49ca-9bc1-bd522d9b616b}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e8dd89-1680-41c7-ae67-cda5bef40bdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56d37981-d0f0-46cd-aab5-73331bc948ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  59.0113519541936, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07089e35-a6a5-4a5d-8c78-69e2b8206183}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e8dd89-1680-41c7-ae67-cda5bef40bdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  59.0113519541936, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f379115-bbc7-44aa-a667-63d6af1e4c8d}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21e8dd89-1680-41c7-ae67-cda5bef40bdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82bfe73f-eb72-43ed-8e30-f19a439ef689}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4b152f31-ec20-46f2-8fe7-27b360c6ba2d}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f44cac82-0d79-477d-b68e-afaa0c797c84}, !- Zone Air Inlet Port List
  {c049c810-94a4-473a-a770-7c470dbc812b}, !- Zone Air Exhaust Port List
  {3a179332-4f9d-4bcd-bcb2-6dede5735731}, !- Zone Air Node Name
  {eddbb44f-d8f1-406e-bcd1-70d861d41ca0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cc388859-6d9e-431a-a34a-195c33efdc2a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6cb880c5-f02c-4e5a-b6f4-0add88b0e9d9}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Zone Air Node, !- Name
  {3a179332-4f9d-4bcd-bcb2-6dede5735731}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a179332-4f9d-4bcd-bcb2-6dede5735731}, !- Handle
  {88a1eb82-42f2-46d4-b2dd-2002a97b31f0}, !- Name
  {4b152f31-ec20-46f2-8fe7-27b360c6ba2d}, !- Source Object
  11,                                     !- Outlet Port
  {6cb880c5-f02c-4e5a-b6f4-0add88b0e9d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f44cac82-0d79-477d-b68e-afaa0c797c84}, !- Handle
  {fe2b0d80-a3fb-45d4-9b0b-9c12cc25428f}, !- Name
  {4b152f31-ec20-46f2-8fe7-27b360c6ba2d}, !- HVAC Component
  {3d778e33-486c-4699-978e-63e222848e6c}; !- Port 1

OS:PortList,
  {c049c810-94a4-473a-a770-7c470dbc812b}, !- Handle
  {2b31e090-b533-49dd-9a24-6868d87fe1db}, !- Name
  {4b152f31-ec20-46f2-8fe7-27b360c6ba2d}, !- HVAC Component
  {175ea452-bb33-4cf6-8ce1-65f9bdacb415}; !- Port 1

OS:PortList,
  {eddbb44f-d8f1-406e-bcd1-70d861d41ca0}, !- Handle
  {6901dcef-3387-4863-8ada-f137f8d364b0}, !- Name
  {4b152f31-ec20-46f2-8fe7-27b360c6ba2d}; !- HVAC Component

OS:Sizing:Zone,
  {8a4866dc-b16c-4707-b8b5-2c2da8809565}, !- Handle
  {4b152f31-ec20-46f2-8fe7-27b360c6ba2d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17da0557-7096-4519-8037-183e3f263b5f}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Zone HVAC Equipment List, !- Name
  {4b152f31-ec20-46f2-8fe7-27b360c6ba2d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43ff099c-0af5-42f9-80f0-38dc9cdf4e46}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e70a76cb-7f84-4c62-b941-6e956e515281}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5056759770968,                      !- X Origin {m}
  -29.5056759770968,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {d18e788a-b109-44be-9986-535d0ff1e894}, !- Building Story Name
  {6f19a142-2612-472a-850a-a9a33b89b03c}; !- Thermal Zone Name

OS:Surface,
  {bbe075a5-b891-4ea0-9418-690df814d7ba}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e70a76cb-7f84-4c62-b941-6e956e515281}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78f0c9f0-658e-49a8-88b2-1a4f2ec5eb19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 59.0113519541936, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 59.0113519541936, 0,  !- X,Y,Z Vertex 3 {m}
  59.0113519541936, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69885925-f2ec-4443-ba8d-bb1fd2612245}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e70a76cb-7f84-4c62-b941-6e956e515281}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6a22cd5-f537-4d18-946b-d3afc61f5ec9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 59.0113519541936, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbbf8eaf-ff19-4c63-b363-99e0e06a0644}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e70a76cb-7f84-4c62-b941-6e956e515281}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e5dffc4-9adc-4ebf-a4e1-d0e06df4a2de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 59.0113519541936, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 59.0113519541936, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 59.0113519541936, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {650468aa-8dc3-4dd9-9790-a29ad7e9ed22}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e70a76cb-7f84-4c62-b941-6e956e515281}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03bce158-20c1-47fb-b479-9d6d36124ef2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 59.0113519541936, 0,  !- X,Y,Z Vertex 3 {m}
  59.0113519541936, 59.0113519541936, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdb1dfa5-5ffd-4728-8bb1-7a5812a14bfd}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e70a76cb-7f84-4c62-b941-6e956e515281}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e41f086-1129-41cd-bf04-cf2c9e839c0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  59.0113519541936, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a425dcbe-782e-4e27-b2b0-028f3de096bb}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e70a76cb-7f84-4c62-b941-6e956e515281}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c96e583-1415-40e2-b628-1bfa6711cd8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6f19a142-2612-472a-850a-a9a33b89b03c}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f17b122-944a-48fc-93f5-2b1a71c847d8}, !- Zone Air Inlet Port List
  {6faccaf6-93a8-4cb8-97d1-c536b95fc627}, !- Zone Air Exhaust Port List
  {a5a15643-1803-4479-a779-c839a849392d}, !- Zone Air Node Name
  {46504fef-aee7-4c32-b17b-c178f2fc55e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fdd49395-6c75-4f6f-83e9-a1d414311d36}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91f88f93-c57e-48bd-bc43-54088208ac60}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Zone Air Node, !- Name
  {a5a15643-1803-4479-a779-c839a849392d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5a15643-1803-4479-a779-c839a849392d}, !- Handle
  {206a1971-faeb-4032-b239-b1e181a78bbb}, !- Name
  {6f19a142-2612-472a-850a-a9a33b89b03c}, !- Source Object
  11,                                     !- Outlet Port
  {91f88f93-c57e-48bd-bc43-54088208ac60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f17b122-944a-48fc-93f5-2b1a71c847d8}, !- Handle
  {1fef6961-a10f-49b9-a156-b35963c5e742}, !- Name
  {6f19a142-2612-472a-850a-a9a33b89b03c}, !- HVAC Component
  {56f3ec1d-ec60-451a-aa72-d61d7e0331ef}; !- Port 1

OS:PortList,
  {6faccaf6-93a8-4cb8-97d1-c536b95fc627}, !- Handle
  {1956b602-e8bb-4a59-8c06-40f6ca9e125a}, !- Name
  {6f19a142-2612-472a-850a-a9a33b89b03c}, !- HVAC Component
  {9762043e-d04f-48a1-8344-3a1c0c850147}; !- Port 1

OS:PortList,
  {46504fef-aee7-4c32-b17b-c178f2fc55e0}, !- Handle
  {74993cd4-6f89-4aa8-b1db-e8a64ffdd26e}, !- Name
  {6f19a142-2612-472a-850a-a9a33b89b03c}; !- HVAC Component

OS:Sizing:Zone,
  {908752bb-d5ad-458b-b316-c402d7c077b1}, !- Handle
  {6f19a142-2612-472a-850a-a9a33b89b03c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c787b462-ffe9-4535-a31c-f11a3de395ed}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Zone HVAC Equipment List, !- Name
  {6f19a142-2612-472a-850a-a9a33b89b03c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f75c7a1-7396-4430-ad09-437c4fb1a676}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bd319ccf-4bee-4e41-9b53-208ea81aa9b1}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5056759770968,                      !- X Origin {m}
  29.5056759770968,                       !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {d18e788a-b109-44be-9986-535d0ff1e894}, !- Building Story Name
  {0e8fa9a9-d562-4744-8b33-02d39e70c53a}; !- Thermal Zone Name

OS:Surface,
  {65bf6ab2-185f-4df4-b7d9-5ebb9c0ec0a7}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bd319ccf-4bee-4e41-9b53-208ea81aa9b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfeede0d-d5e2-49e9-9083-c34e94c68186}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  59.0113519541936, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62ed341c-7585-462c-9eb4-fdff27043ca7}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd319ccf-4bee-4e41-9b53-208ea81aa9b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d833ee5a-03e5-40db-a72c-85299b6ca766}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dba303cf-e5bf-4422-b416-3652af0ab83b}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd319ccf-4bee-4e41-9b53-208ea81aa9b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c28a33a9-5a35-4471-8393-3e1dc294d3c6}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd319ccf-4bee-4e41-9b53-208ea81aa9b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b59862c3-aeba-455f-9cdb-f3cd110a8cf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  59.0113519541936, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e5dffc4-9adc-4ebf-a4e1-d0e06df4a2de}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd319ccf-4bee-4e41-9b53-208ea81aa9b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbbf8eaf-ff19-4c63-b363-99e0e06a0644}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  59.0113519541936, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bbec1f5-b9ca-4294-8003-ccf2617a7590}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd319ccf-4bee-4e41-9b53-208ea81aa9b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b99477a-c01c-412b-907e-f079e478429f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0e8fa9a9-d562-4744-8b33-02d39e70c53a}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {578fc247-0fab-45c8-a623-426f3278dfaf}, !- Zone Air Inlet Port List
  {90725f20-c3f4-4549-b2f3-b4528aac3281}, !- Zone Air Exhaust Port List
  {226ca93b-5775-4217-b25b-3ee0a26fa4d3}, !- Zone Air Node Name
  {b5fb8301-c204-41ce-b4cf-429eec548dab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9fbd01c4-2eff-41c6-a39d-48c48cc22db7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0cf4d78b-4abf-4f8d-a073-eed27b6cd877}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Zone Air Node, !- Name
  {226ca93b-5775-4217-b25b-3ee0a26fa4d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {226ca93b-5775-4217-b25b-3ee0a26fa4d3}, !- Handle
  {f77d4345-4886-4382-92b7-688f6e856d6f}, !- Name
  {0e8fa9a9-d562-4744-8b33-02d39e70c53a}, !- Source Object
  11,                                     !- Outlet Port
  {0cf4d78b-4abf-4f8d-a073-eed27b6cd877}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {578fc247-0fab-45c8-a623-426f3278dfaf}, !- Handle
  {469fd132-9567-490c-b427-68281c569050}, !- Name
  {0e8fa9a9-d562-4744-8b33-02d39e70c53a}, !- HVAC Component
  {c0dd7b54-8503-46ad-9f54-619e6dd4fb0c}; !- Port 1

OS:PortList,
  {90725f20-c3f4-4549-b2f3-b4528aac3281}, !- Handle
  {9d7f2a39-ac68-42eb-94e6-21659d22d4f5}, !- Name
  {0e8fa9a9-d562-4744-8b33-02d39e70c53a}, !- HVAC Component
  {e79135cf-3f2c-4754-9f51-354b081eb97e}; !- Port 1

OS:PortList,
  {b5fb8301-c204-41ce-b4cf-429eec548dab}, !- Handle
  {73edf649-d1fc-4d88-a717-df832b9cde48}, !- Name
  {0e8fa9a9-d562-4744-8b33-02d39e70c53a}; !- HVAC Component

OS:Sizing:Zone,
  {a7ad9b97-664b-4613-aa82-366045435c4f}, !- Handle
  {0e8fa9a9-d562-4744-8b33-02d39e70c53a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3abb9639-a0e5-411e-bff3-01d7d9becad6}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Zone HVAC Equipment List, !- Name
  {0e8fa9a9-d562-4744-8b33-02d39e70c53a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {19542c5b-372b-482a-83d2-c51f534d350f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {57a8c429-2b26-4777-936c-820f62dfd9e4}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.5056759770968,                       !- X Origin {m}
  -34.0776759770968,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {d18e788a-b109-44be-9986-535d0ff1e894}, !- Building Story Name
  {7f20b72d-9c57-48a7-ad0c-a245bce4a7dc}; !- Thermal Zone Name

OS:Surface,
  {eb5d293a-7908-4232-ae68-da3454d84a17}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {57a8c429-2b26-4777-936c-820f62dfd9e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e99e17c-3864-4ba3-b7cd-19b6c851f6e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56d37981-d0f0-46cd-aab5-73331bc948ea}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57a8c429-2b26-4777-936c-820f62dfd9e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecbf76d2-d9a9-49ca-9bc1-bd522d9b616b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c23c5965-f67c-41b0-9c41-64ed5f8f6843}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57a8c429-2b26-4777-936c-820f62dfd9e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68ba148c-a27b-40f7-9ef0-b81662c0b2cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb49bf2d-19fa-4cfd-98ae-aba2c0f7cfc9}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57a8c429-2b26-4777-936c-820f62dfd9e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab1978ad-4014-45f0-b3fc-5b44d240e25e}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57a8c429-2b26-4777-936c-820f62dfd9e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd62cf12-e016-4158-9720-5b6df3445a38}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57a8c429-2b26-4777-936c-820f62dfd9e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce509fcb-6c01-4ab8-b2f3-f68f0b8a78f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7f20b72d-9c57-48a7-ad0c-a245bce4a7dc}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02c01117-ee42-41b6-806c-4ace34f5e51b}, !- Zone Air Inlet Port List
  {b5ba73dc-dce1-4e2d-84a6-d3634935a4a0}, !- Zone Air Exhaust Port List
  {67fdb3fd-307c-462a-8d22-735a4bcf1d5d}, !- Zone Air Node Name
  {5e7b1281-6415-4807-80c0-8970deb10afc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {90a6f0d9-40bb-46d6-a0c2-7f30abaeec10}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31d8321e-4ae9-4060-8107-495429ffa768}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Zone Air Node, !- Name
  {67fdb3fd-307c-462a-8d22-735a4bcf1d5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67fdb3fd-307c-462a-8d22-735a4bcf1d5d}, !- Handle
  {fb9c7d4b-a4df-4261-847e-0b6f547e9454}, !- Name
  {7f20b72d-9c57-48a7-ad0c-a245bce4a7dc}, !- Source Object
  11,                                     !- Outlet Port
  {31d8321e-4ae9-4060-8107-495429ffa768}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02c01117-ee42-41b6-806c-4ace34f5e51b}, !- Handle
  {66de3761-cfd5-48c7-a58c-912d71fffa78}, !- Name
  {7f20b72d-9c57-48a7-ad0c-a245bce4a7dc}, !- HVAC Component
  {ded876d9-8c23-4811-9647-1afc90f86215}; !- Port 1

OS:PortList,
  {b5ba73dc-dce1-4e2d-84a6-d3634935a4a0}, !- Handle
  {1eac25ac-30a8-483f-9741-0ec25e7bd62b}, !- Name
  {7f20b72d-9c57-48a7-ad0c-a245bce4a7dc}, !- HVAC Component
  {3055d4e2-bc2e-4205-b817-e9bafaeacc0d}; !- Port 1

OS:PortList,
  {5e7b1281-6415-4807-80c0-8970deb10afc}, !- Handle
  {c661159b-123a-4113-a6cd-b368c6efe7a5}, !- Name
  {7f20b72d-9c57-48a7-ad0c-a245bce4a7dc}; !- HVAC Component

OS:Sizing:Zone,
  {64dc77c2-a73f-4438-9871-8fb9fcb92c47}, !- Handle
  {7f20b72d-9c57-48a7-ad0c-a245bce4a7dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cff4a3b5-5c94-487e-951b-b09c1ddd8287}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Zone HVAC Equipment List, !- Name
  {7f20b72d-9c57-48a7-ad0c-a245bce4a7dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eafae996-e6f0-434e-a76e-bb8143fc529f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {28b29c7f-64bd-46f2-afc3-dee34275d822}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.5056759770968,                       !- X Origin {m}
  -29.5056759770968,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {d18e788a-b109-44be-9986-535d0ff1e894}, !- Building Story Name
  {b988f9de-70da-40a2-937d-b4537e140151}; !- Thermal Zone Name

OS:Surface,
  {81d8b258-5dab-4243-b234-b7f767f2b7b3}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {28b29c7f-64bd-46f2-afc3-dee34275d822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ece529d-a0c3-4fd3-8f80-87a434fc10fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 59.0113519541936, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 59.0113519541936, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03bce158-20c1-47fb-b479-9d6d36124ef2}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28b29c7f-64bd-46f2-afc3-dee34275d822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {650468aa-8dc3-4dd9-9790-a29ad7e9ed22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 59.0113519541936, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04ca5871-b8d5-4397-bbdf-6536198f7148}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28b29c7f-64bd-46f2-afc3-dee34275d822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63ad521e-6865-4062-9931-18f2554c8c1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 59.0113519541936, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 59.0113519541936, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 59.0113519541936, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {339f8b7f-f2df-430b-879e-f16cc03f7b16}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28b29c7f-64bd-46f2-afc3-dee34275d822}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 59.0113519541936, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 59.0113519541936, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68ba148c-a27b-40f7-9ef0-b81662c0b2cd}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28b29c7f-64bd-46f2-afc3-dee34275d822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c23c5965-f67c-41b0-9c41-64ed5f8f6843}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5063938-e4b2-487f-9f2d-4c892b3e12ce}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {28b29c7f-64bd-46f2-afc3-dee34275d822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {deb25ce1-4644-4acf-8beb-e885bd033518}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b988f9de-70da-40a2-937d-b4537e140151}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6fdaa0a1-ae3a-429c-a9e2-ffe0bef3e807}, !- Zone Air Inlet Port List
  {9280df43-9816-4309-9228-5c55e0b64172}, !- Zone Air Exhaust Port List
  {12d8b03c-cecc-4591-ba15-ed06aba808f5}, !- Zone Air Node Name
  {a569113b-60d5-4fd1-865f-c781fdb2e7d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {64f9eccb-7f28-443d-80b5-de69e3f61b9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79e16c3d-150d-4e3d-bca4-053848e2444b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Zone Air Node, !- Name
  {12d8b03c-cecc-4591-ba15-ed06aba808f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12d8b03c-cecc-4591-ba15-ed06aba808f5}, !- Handle
  {3fe241c7-f03b-4a9d-9e46-6f61c497620b}, !- Name
  {b988f9de-70da-40a2-937d-b4537e140151}, !- Source Object
  11,                                     !- Outlet Port
  {79e16c3d-150d-4e3d-bca4-053848e2444b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fdaa0a1-ae3a-429c-a9e2-ffe0bef3e807}, !- Handle
  {91d5cd51-f371-4066-b739-7580e34641f4}, !- Name
  {b988f9de-70da-40a2-937d-b4537e140151}, !- HVAC Component
  {2c97a3b1-da10-4075-9491-8b15afff62f4}; !- Port 1

OS:PortList,
  {9280df43-9816-4309-9228-5c55e0b64172}, !- Handle
  {52e59672-d1d7-4e17-9a35-43cf47d2e270}, !- Name
  {b988f9de-70da-40a2-937d-b4537e140151}, !- HVAC Component
  {d3cd10c4-7d41-457d-b860-635ffbd04be4}; !- Port 1

OS:PortList,
  {a569113b-60d5-4fd1-865f-c781fdb2e7d7}, !- Handle
  {2aaef22a-ab2d-4fec-be50-8ed5363516e0}, !- Name
  {b988f9de-70da-40a2-937d-b4537e140151}; !- HVAC Component

OS:Sizing:Zone,
  {8fc79672-8902-45cf-9a1e-1fd4e61c3cfc}, !- Handle
  {b988f9de-70da-40a2-937d-b4537e140151}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd972e7e-fd47-47c0-a83d-32fe38254cee}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Zone HVAC Equipment List, !- Name
  {b988f9de-70da-40a2-937d-b4537e140151}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb1fd73f-9838-4f29-995d-ddf1119d89b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d4b3cf09-e31e-44ca-8f02-8a0c7c0de57e}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.5056759770968,                       !- X Origin {m}
  29.5056759770968,                       !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {d18e788a-b109-44be-9986-535d0ff1e894}, !- Building Story Name
  {beb094dc-3a9a-4bbd-8bb9-4658ee4172ed}; !- Thermal Zone Name

OS:Surface,
  {b49d17c2-58bc-4d23-ad58-f416a0ce3edb}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4b3cf09-e31e-44ca-8f02-8a0c7c0de57e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {783d39b6-e599-45dc-8657-f46c8e045b47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b59862c3-aeba-455f-9cdb-f3cd110a8cf7}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4b3cf09-e31e-44ca-8f02-8a0c7c0de57e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c28a33a9-5a35-4471-8393-3e1dc294d3c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48248161-b3b5-405d-a387-f4e26191cb4a}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4b3cf09-e31e-44ca-8f02-8a0c7c0de57e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d2756af-1528-4ef9-b22c-faa7cc25c4a9}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4b3cf09-e31e-44ca-8f02-8a0c7c0de57e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63ad521e-6865-4062-9931-18f2554c8c1a}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4b3cf09-e31e-44ca-8f02-8a0c7c0de57e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04ca5871-b8d5-4397-bbdf-6536198f7148}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5c72c46-e1b1-4740-83c7-1b6a1b602b2a}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4b3cf09-e31e-44ca-8f02-8a0c7c0de57e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bb15919-0226-40fb-a357-99c951f0a9fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {beb094dc-3a9a-4bbd-8bb9-4658ee4172ed}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2016726d-1b43-4972-88c8-b97c03a7b810}, !- Zone Air Inlet Port List
  {1480d12c-f3b9-4ff3-b2cd-9ec8db57c143}, !- Zone Air Exhaust Port List
  {0190cf41-08d1-42ac-95c1-2fdbd1e8c7b3}, !- Zone Air Node Name
  {af7763cf-7376-4b90-a5e0-59a8eb772b33}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {944e6dc1-8565-46eb-b2f6-a6753ea323f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8117ab5a-8789-43b6-bcab-b1969573bd4f}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Zone Air Node, !- Name
  {0190cf41-08d1-42ac-95c1-2fdbd1e8c7b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0190cf41-08d1-42ac-95c1-2fdbd1e8c7b3}, !- Handle
  {abde04b0-8f77-433b-b6f3-dad35c0ca1da}, !- Name
  {beb094dc-3a9a-4bbd-8bb9-4658ee4172ed}, !- Source Object
  11,                                     !- Outlet Port
  {8117ab5a-8789-43b6-bcab-b1969573bd4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2016726d-1b43-4972-88c8-b97c03a7b810}, !- Handle
  {08229432-6f2a-4024-9cf4-d654fdd8fc23}, !- Name
  {beb094dc-3a9a-4bbd-8bb9-4658ee4172ed}, !- HVAC Component
  {9f43825f-dcb7-4adb-9e19-4b389c5e509b}; !- Port 1

OS:PortList,
  {1480d12c-f3b9-4ff3-b2cd-9ec8db57c143}, !- Handle
  {40807bed-246f-45c7-aeaa-4b92532dce14}, !- Name
  {beb094dc-3a9a-4bbd-8bb9-4658ee4172ed}, !- HVAC Component
  {fdff6aa9-c3ce-419b-93f6-2437c6ecf44f}; !- Port 1

OS:PortList,
  {af7763cf-7376-4b90-a5e0-59a8eb772b33}, !- Handle
  {d43d0514-dbcf-47df-9f3e-0161be642771}, !- Name
  {beb094dc-3a9a-4bbd-8bb9-4658ee4172ed}; !- HVAC Component

OS:Sizing:Zone,
  {12d5e84f-6296-43a1-84d2-8c115af65fbd}, !- Handle
  {beb094dc-3a9a-4bbd-8bb9-4658ee4172ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0eb86f5a-8b3c-4412-b32c-7e6f554dd66e}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Zone HVAC Equipment List, !- Name
  {beb094dc-3a9a-4bbd-8bb9-4658ee4172ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {996f4d47-3592-4651-ae3a-4b8f7b7fa217}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {7345dbe3-6732-4eaa-b4b6-cc0b4bbbdb68}, !- Handle
  Story Mid2,                             !- Name
  7.9248,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e6565d30-1c66-407d-853c-3df3d9df3ed4}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.0776759770968,                      !- X Origin {m}
  -34.0776759770968,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {7345dbe3-6732-4eaa-b4b6-cc0b4bbbdb68}, !- Building Story Name
  {667dd5f0-5b79-4c9f-8108-f81b7469a293}; !- Thermal Zone Name

OS:Surface,
  {2262a1aa-0e10-47e0-8611-44b8ac0afcd5}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e6565d30-1c66-407d-853c-3df3d9df3ed4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c441643-6267-42bc-9322-c817c474701b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -7.105427357601e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dce43f6-d8c8-42aa-93f1-e1c1f86dd4d3}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6565d30-1c66-407d-853c-3df3d9df3ed4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {315c8afe-f46f-43ce-bf44-99d9db8c68bc}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6565d30-1c66-407d-853c-3df3d9df3ed4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18ce3661-f963-4be5-bcf8-dd3b858c7326}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c90f55b-d2bf-4d2d-90c1-34eb1708dfcb}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6565d30-1c66-407d-853c-3df3d9df3ed4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a997275d-d352-4056-b833-247ce675a514}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -7.105427357601e-15, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, -7.105427357601e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00548a77-831f-4f10-9244-cabcf5a5fedb}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6565d30-1c66-407d-853c-3df3d9df3ed4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -7.105427357601e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, -7.105427357601e-15, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8e05dc7-eadc-4c8d-a1ac-ada36c0d9a91}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e6565d30-1c66-407d-853c-3df3d9df3ed4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbfaacba-c65e-4265-8c61-f61049abb1f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -7.105427357601e-15, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {667dd5f0-5b79-4c9f-8108-f81b7469a293}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bbccd324-236f-432f-bbba-a52c801f7f00}, !- Zone Air Inlet Port List
  {c040d970-7e70-4ffd-ac68-3b1d7a1c18fb}, !- Zone Air Exhaust Port List
  {6c3f040c-19de-424b-bbd5-d7a69f5b4996}, !- Zone Air Node Name
  {c3fa8a07-e067-4e49-9ccb-6aea4c7560bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {47ca3a27-8309-42fa-b7fd-5c43824f8c7b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a98243ad-1161-4aef-890e-3ee244f07a1d}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Zone Air Node, !- Name
  {6c3f040c-19de-424b-bbd5-d7a69f5b4996}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c3f040c-19de-424b-bbd5-d7a69f5b4996}, !- Handle
  {a2d053a8-5d21-4d59-ab9a-dfe63663ad15}, !- Name
  {667dd5f0-5b79-4c9f-8108-f81b7469a293}, !- Source Object
  11,                                     !- Outlet Port
  {a98243ad-1161-4aef-890e-3ee244f07a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bbccd324-236f-432f-bbba-a52c801f7f00}, !- Handle
  {6a10b797-164c-4088-8b68-d778f0f2aa1b}, !- Name
  {667dd5f0-5b79-4c9f-8108-f81b7469a293}, !- HVAC Component
  {d4ebe09e-2578-4aed-91fb-5183c7eca552}; !- Port 1

OS:PortList,
  {c040d970-7e70-4ffd-ac68-3b1d7a1c18fb}, !- Handle
  {0fbcf034-f865-4b20-9b79-3c0683236b54}, !- Name
  {667dd5f0-5b79-4c9f-8108-f81b7469a293}, !- HVAC Component
  {ad5293d9-12b8-47c7-8b74-158495be39dd}; !- Port 1

OS:PortList,
  {c3fa8a07-e067-4e49-9ccb-6aea4c7560bd}, !- Handle
  {25e62b67-ef6c-4519-894f-ec772f585c5c}, !- Name
  {667dd5f0-5b79-4c9f-8108-f81b7469a293}; !- HVAC Component

OS:Sizing:Zone,
  {dd220865-63c4-4c99-932d-3ede2cbbb62e}, !- Handle
  {667dd5f0-5b79-4c9f-8108-f81b7469a293}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f8e30b85-2d62-4d43-9b83-b39d3a06907b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {667dd5f0-5b79-4c9f-8108-f81b7469a293}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f53656fb-5b41-4245-8ede-c9e5fd1e11ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {25e37dce-e701-4502-bc9a-4e290e0bfd1a}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.0776759770968,                      !- X Origin {m}
  -29.5056759770968,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {7345dbe3-6732-4eaa-b4b6-cc0b4bbbdb68}, !- Building Story Name
  {15a3d3e4-f48a-46b7-8555-ed85a8b7fb47}; !- Thermal Zone Name

OS:Surface,
  {681fb530-3175-4873-88e0-617ab44ac87e}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {25e37dce-e701-4502-bc9a-4e290e0bfd1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97f243e1-25de-4701-a8b1-2fcb1ecb895d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 59.0113519541936, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 59.0113519541936, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2af97f32-d2a3-4577-b316-1e361f473003}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25e37dce-e701-4502-bc9a-4e290e0bfd1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 59.0113519541936, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {164cbef8-3735-4e99-8ad0-06e7b2728585}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25e37dce-e701-4502-bc9a-4e290e0bfd1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f16bf8c7-ce0f-4d46-8065-1cbf24fa8ea6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 59.0113519541936, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 59.0113519541936, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 59.0113519541936, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 59.0113519541936, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d2020cc-d77b-4142-9161-bb4e94a9ae61}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25e37dce-e701-4502-bc9a-4e290e0bfd1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f106a27b-2f36-4ed9-a654-d7c3f6811061}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-15, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 59.0113519541936, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 59.0113519541936, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18ce3661-f963-4be5-bcf8-dd3b858c7326}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25e37dce-e701-4502-bc9a-4e290e0bfd1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {315c8afe-f46f-43ce-bf44-99d9db8c68bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-15, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fb05599-8491-4c4c-bfea-4ccf7ba27ba6}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {25e37dce-e701-4502-bc9a-4e290e0bfd1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c4bd1e7-aaf5-4ffd-b00e-b7466b7a780b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-15, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 59.0113519541936, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {15a3d3e4-f48a-46b7-8555-ed85a8b7fb47}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b164b0f3-6bc5-4551-842e-07bffa8e0c44}, !- Zone Air Inlet Port List
  {767e0810-5a1f-46e7-bfff-de3d861b268c}, !- Zone Air Exhaust Port List
  {54642cb6-75ec-46bd-aac0-49d9b9eb27be}, !- Zone Air Node Name
  {ab421af3-1b69-44a3-9244-239e038dc9bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81a0b00b-457c-4e6a-9f48-454a8109a05b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fef80341-39bd-4e3b-a898-c5641d967704}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Zone Air Node, !- Name
  {54642cb6-75ec-46bd-aac0-49d9b9eb27be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54642cb6-75ec-46bd-aac0-49d9b9eb27be}, !- Handle
  {4931a760-8832-4e91-a40e-6d178564d0ac}, !- Name
  {15a3d3e4-f48a-46b7-8555-ed85a8b7fb47}, !- Source Object
  11,                                     !- Outlet Port
  {fef80341-39bd-4e3b-a898-c5641d967704}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b164b0f3-6bc5-4551-842e-07bffa8e0c44}, !- Handle
  {cac7d248-e120-4257-812c-961f6d805750}, !- Name
  {15a3d3e4-f48a-46b7-8555-ed85a8b7fb47}, !- HVAC Component
  {3e33895b-0264-459f-ac82-7e649e28d8ef}; !- Port 1

OS:PortList,
  {767e0810-5a1f-46e7-bfff-de3d861b268c}, !- Handle
  {61aef79a-273e-4ba7-a5f0-f0a2953e5848}, !- Name
  {15a3d3e4-f48a-46b7-8555-ed85a8b7fb47}, !- HVAC Component
  {f3984004-4e29-4e3f-a4ff-cf171895ae8e}; !- Port 1

OS:PortList,
  {ab421af3-1b69-44a3-9244-239e038dc9bf}, !- Handle
  {48452857-8adc-4a6f-a5e7-a157a7f9c2b0}, !- Name
  {15a3d3e4-f48a-46b7-8555-ed85a8b7fb47}; !- HVAC Component

OS:Sizing:Zone,
  {777ae3ab-f476-42a2-8f15-32ec2d4be14b}, !- Handle
  {15a3d3e4-f48a-46b7-8555-ed85a8b7fb47}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04d6b7c6-1a94-414b-bbe7-d42ed3673805}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {15a3d3e4-f48a-46b7-8555-ed85a8b7fb47}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {afbb3ca5-8bed-4933-a9b1-86c2ed1f4431}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4c7d62df-cc13-4ffe-a4e2-2cc1b88062d0}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.0776759770968,                      !- X Origin {m}
  29.5056759770968,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {7345dbe3-6732-4eaa-b4b6-cc0b4bbbdb68}, !- Building Story Name
  {f019518a-13a2-4278-997f-f992da5883d4}; !- Thermal Zone Name

OS:Surface,
  {c142edba-a511-4b35-a1de-b4d8817d7ba1}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4c7d62df-cc13-4ffe-a4e2-2cc1b88062d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da0e9728-ffae-4fa5-88b2-cfd6a7ebd9e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cd2b47b-df1c-40b7-9669-47990ebaaf35}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c7d62df-cc13-4ffe-a4e2-2cc1b88062d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79dac308-0f77-458e-a107-b1c1a6832d21}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c7d62df-cc13-4ffe-a4e2-2cc1b88062d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000001, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8315c19-d742-4a9a-a0da-c505411a12da}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c7d62df-cc13-4ffe-a4e2-2cc1b88062d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {487cf17e-a199-4798-b5a3-0bf02c25283b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000001, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f16bf8c7-ce0f-4d46-8065-1cbf24fa8ea6}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c7d62df-cc13-4ffe-a4e2-2cc1b88062d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {164cbef8-3735-4e99-8ad0-06e7b2728585}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bfd9d9b-38f5-4a1d-8b5d-df4fd5d2ee27}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4c7d62df-cc13-4ffe-a4e2-2cc1b88062d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e358b77f-a92c-44e0-b989-925b3248ecfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000001, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f019518a-13a2-4278-997f-f992da5883d4}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24fc056f-7ebd-425a-b862-11dea404cca1}, !- Zone Air Inlet Port List
  {31cb0e7a-84d7-4512-925d-f9202b596e52}, !- Zone Air Exhaust Port List
  {cb84c55a-2021-49d2-8284-d9faa7ab60f7}, !- Zone Air Node Name
  {7b9475de-f5da-423a-95f0-cd3a8fa025f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cafea81d-763c-4082-9545-820677e576cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9645ee5d-865c-42f3-a8c1-9de3a97f7647}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Zone Air Node, !- Name
  {cb84c55a-2021-49d2-8284-d9faa7ab60f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb84c55a-2021-49d2-8284-d9faa7ab60f7}, !- Handle
  {73080c14-2fc7-4ac8-8587-40e3270c9b3e}, !- Name
  {f019518a-13a2-4278-997f-f992da5883d4}, !- Source Object
  11,                                     !- Outlet Port
  {9645ee5d-865c-42f3-a8c1-9de3a97f7647}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24fc056f-7ebd-425a-b862-11dea404cca1}, !- Handle
  {40edce61-2d67-41c6-9f33-2d089c77cfcd}, !- Name
  {f019518a-13a2-4278-997f-f992da5883d4}, !- HVAC Component
  {299f0da9-4e1b-4e6f-ab37-8bd59e28b3d9}; !- Port 1

OS:PortList,
  {31cb0e7a-84d7-4512-925d-f9202b596e52}, !- Handle
  {20b0df47-48a1-4c38-8f88-a663b3b10aca}, !- Name
  {f019518a-13a2-4278-997f-f992da5883d4}, !- HVAC Component
  {54c8841f-a6cd-4d83-87ef-0fd03165b1a5}; !- Port 1

OS:PortList,
  {7b9475de-f5da-423a-95f0-cd3a8fa025f0}, !- Handle
  {29a8336a-069f-41f1-bffe-316f22c543d8}, !- Name
  {f019518a-13a2-4278-997f-f992da5883d4}; !- HVAC Component

OS:Sizing:Zone,
  {a3980ba6-7308-4697-baf0-89a7e1a8045f}, !- Handle
  {f019518a-13a2-4278-997f-f992da5883d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b366341b-6271-4827-a51b-5257592c44f4}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {f019518a-13a2-4278-997f-f992da5883d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f6d06886-cd63-42a5-9f56-7f5dade34592}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8687e18f-bc43-44d2-8a63-31f07acc9fdc}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid2, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5056759770968,                      !- X Origin {m}
  -34.0776759770968,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {7345dbe3-6732-4eaa-b4b6-cc0b4bbbdb68}, !- Building Story Name
  {730457cc-15d3-49d8-bd41-18c281d6accb}; !- Thermal Zone Name

OS:Surface,
  {82bfe73f-eb72-43ed-8e30-f19a439ef689}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8687e18f-bc43-44d2-8a63-31f07acc9fdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f379115-bbc7-44aa-a667-63d6af1e4c8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  59.0113519541936, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a997275d-d352-4056-b833-247ce675a514}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8687e18f-bc43-44d2-8a63-31f07acc9fdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c90f55b-d2bf-4d2d-90c1-34eb1708dfcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {febb6c77-26aa-4303-9437-716abb2ee709}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8687e18f-bc43-44d2-8a63-31f07acc9fdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccf82b4b-2078-4b93-9f33-f8eb6bb8b70f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60af7c23-9995-47d5-8f66-26b441591578}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8687e18f-bc43-44d2-8a63-31f07acc9fdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cff25b14-7bc2-4557-8031-dde8491d2a2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  59.0113519541936, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eb61f3f-1fe9-4593-a17f-89c5931414ec}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8687e18f-bc43-44d2-8a63-31f07acc9fdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  59.0113519541936, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e29ad4b4-160b-4230-ba9e-82aa27b6dd28}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8687e18f-bc43-44d2-8a63-31f07acc9fdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d3d6097-44c5-451e-bfbb-31bfe56690bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {730457cc-15d3-49d8-bd41-18c281d6accb}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64099c66-a85c-4c79-8e6d-c839d11c5632}, !- Zone Air Inlet Port List
  {73c2a3de-eac0-43b3-8981-b461b092f560}, !- Zone Air Exhaust Port List
  {e2570012-2e61-4d4f-8c3a-0d41e160c036}, !- Zone Air Node Name
  {65f5dc59-5d7e-4a39-bbf9-3f944521b5fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7df81eb-b93d-4b2b-a9c9-21c6bd8cdb47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e03393c-b10f-4e00-a3f2-86802f6affdc}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Zone Air Node, !- Name
  {e2570012-2e61-4d4f-8c3a-0d41e160c036}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2570012-2e61-4d4f-8c3a-0d41e160c036}, !- Handle
  {7a0e4939-767a-41c4-9de1-1f17ba9f0d28}, !- Name
  {730457cc-15d3-49d8-bd41-18c281d6accb}, !- Source Object
  11,                                     !- Outlet Port
  {9e03393c-b10f-4e00-a3f2-86802f6affdc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64099c66-a85c-4c79-8e6d-c839d11c5632}, !- Handle
  {5fbc7ceb-881e-499f-83e0-001178af8d2e}, !- Name
  {730457cc-15d3-49d8-bd41-18c281d6accb}, !- HVAC Component
  {c7bd21c4-cc86-450b-91d0-da5b954fada5}; !- Port 1

OS:PortList,
  {73c2a3de-eac0-43b3-8981-b461b092f560}, !- Handle
  {750ba45d-b6e4-4500-b650-610fd891ff02}, !- Name
  {730457cc-15d3-49d8-bd41-18c281d6accb}, !- HVAC Component
  {59fbcde5-b883-4c4a-94cb-f8029432dac5}; !- Port 1

OS:PortList,
  {65f5dc59-5d7e-4a39-bbf9-3f944521b5fc}, !- Handle
  {14c60c34-065f-45a0-89bf-534490bc07a7}, !- Name
  {730457cc-15d3-49d8-bd41-18c281d6accb}; !- HVAC Component

OS:Sizing:Zone,
  {f94ab689-860a-4373-9c32-c8650729b36f}, !- Handle
  {730457cc-15d3-49d8-bd41-18c281d6accb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {334eacca-5b24-4ef0-a9bb-bf0e9a0f294b}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Zone HVAC Equipment List, !- Name
  {730457cc-15d3-49d8-bd41-18c281d6accb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {966e4272-2658-4b9d-8fca-cdb7d0ead771}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2a0b7608-a302-4f82-8719-abb2ede8870f}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid2, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5056759770968,                      !- X Origin {m}
  -29.5056759770968,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {7345dbe3-6732-4eaa-b4b6-cc0b4bbbdb68}, !- Building Story Name
  {cc16c259-043e-4e67-8231-f59391b2c056}; !- Thermal Zone Name

OS:Surface,
  {4c96e583-1415-40e2-b628-1bfa6711cd8f}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2a0b7608-a302-4f82-8719-abb2ede8870f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a425dcbe-782e-4e27-b2b0-028f3de096bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 59.0113519541936, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 59.0113519541936, 0,  !- X,Y,Z Vertex 3 {m}
  59.0113519541936, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f106a27b-2f36-4ed9-a654-d7c3f6811061}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a0b7608-a302-4f82-8719-abb2ede8870f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d2020cc-d77b-4142-9161-bb4e94a9ae61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 59.0113519541936, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42a30d3c-8847-4b76-9a4e-2699e7852b6e}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a0b7608-a302-4f82-8719-abb2ede8870f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cde0136b-45eb-4158-bed2-83f1337808b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 59.0113519541936, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 59.0113519541936, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 59.0113519541936, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bda4742c-5c5b-4bed-ac90-8d291d55d808}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a0b7608-a302-4f82-8719-abb2ede8870f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bca06996-bbe6-4846-b49d-956b46c3c153}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 59.0113519541936, 0,  !- X,Y,Z Vertex 3 {m}
  59.0113519541936, 59.0113519541936, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf82b4b-2078-4b93-9f33-f8eb6bb8b70f}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a0b7608-a302-4f82-8719-abb2ede8870f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {febb6c77-26aa-4303-9437-716abb2ee709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  59.0113519541936, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79d41195-d51c-4ecb-a7f7-292afc7b7c2b}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2a0b7608-a302-4f82-8719-abb2ede8870f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7d6398e-6d28-48eb-be94-82f920f88472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cc16c259-043e-4e67-8231-f59391b2c056}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bca7e51e-5471-4658-b095-f897acb3345d}, !- Zone Air Inlet Port List
  {e6a376aa-8717-42b5-af0e-8927232f1232}, !- Zone Air Exhaust Port List
  {7ed25200-685b-491f-908c-d096b44dcc9f}, !- Zone Air Node Name
  {647eddf7-906f-4c05-b939-610c07c0d8b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9b649beb-af2b-427e-9fcc-73fcd4f87383}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {128adce3-0a55-48dc-a0fc-88720fd0b74f}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Zone Air Node, !- Name
  {7ed25200-685b-491f-908c-d096b44dcc9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ed25200-685b-491f-908c-d096b44dcc9f}, !- Handle
  {2c9de09e-7fbb-4312-bdb4-f0d8d6f6b6db}, !- Name
  {cc16c259-043e-4e67-8231-f59391b2c056}, !- Source Object
  11,                                     !- Outlet Port
  {128adce3-0a55-48dc-a0fc-88720fd0b74f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bca7e51e-5471-4658-b095-f897acb3345d}, !- Handle
  {24d6a12b-a098-4f1c-a6d6-8f211205efc0}, !- Name
  {cc16c259-043e-4e67-8231-f59391b2c056}, !- HVAC Component
  {5a1fd700-b6a9-432f-9ac7-ed03d79e6af0}; !- Port 1

OS:PortList,
  {e6a376aa-8717-42b5-af0e-8927232f1232}, !- Handle
  {70b05a32-e565-4868-a81e-20cda795b87a}, !- Name
  {cc16c259-043e-4e67-8231-f59391b2c056}, !- HVAC Component
  {946ed4c9-e2a1-4143-8fa1-6a843f2ec764}; !- Port 1

OS:PortList,
  {647eddf7-906f-4c05-b939-610c07c0d8b1}, !- Handle
  {20b5e067-9845-4822-a16b-5b3b916b9aaf}, !- Name
  {cc16c259-043e-4e67-8231-f59391b2c056}; !- HVAC Component

OS:Sizing:Zone,
  {e8a98449-d020-466c-8a7d-af70c752f1de}, !- Handle
  {cc16c259-043e-4e67-8231-f59391b2c056}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9375f041-d0b0-41d6-9eaa-7a88a562ee15}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Zone HVAC Equipment List, !- Name
  {cc16c259-043e-4e67-8231-f59391b2c056}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2636b1eb-e628-4189-b02f-7e11510bea1a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f2943b15-efc8-42df-8530-b5e9c3107cc1}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid2, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5056759770968,                      !- X Origin {m}
  29.5056759770968,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {7345dbe3-6732-4eaa-b4b6-cc0b4bbbdb68}, !- Building Story Name
  {c9625692-b577-4f4a-918c-5abb29e99010}; !- Thermal Zone Name

OS:Surface,
  {5b99477a-c01c-412b-907e-f079e478429f}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f2943b15-efc8-42df-8530-b5e9c3107cc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bbec1f5-b9ca-4294-8003-ccf2617a7590}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  59.0113519541936, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {487cf17e-a199-4798-b5a3-0bf02c25283b}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2943b15-efc8-42df-8530-b5e9c3107cc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8315c19-d742-4a9a-a0da-c505411a12da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc501f6c-009e-49bb-865f-45ca77c8734d}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2943b15-efc8-42df-8530-b5e9c3107cc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83cf455b-8864-4cdc-9a83-10914e29931d}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2943b15-efc8-42df-8530-b5e9c3107cc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f253a0a-2d78-4a25-9568-7dfb4cca7164}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  59.0113519541936, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cde0136b-45eb-4158-bed2-83f1337808b9}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2943b15-efc8-42df-8530-b5e9c3107cc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42a30d3c-8847-4b76-9a4e-2699e7852b6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  59.0113519541936, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  59.0113519541936, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a84977aa-39e0-46c1-94ce-e9e0ff5375f2}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2943b15-efc8-42df-8530-b5e9c3107cc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38e10791-de76-4293-9ae8-c1a83eb3bf07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.0113519541936, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  59.0113519541936, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c9625692-b577-4f4a-918c-5abb29e99010}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4afcae21-0034-4a08-8f64-6da1a6817781}, !- Zone Air Inlet Port List
  {97f1c197-b1c4-4587-8112-b03bfc22b9bf}, !- Zone Air Exhaust Port List
  {53093f74-2ae5-4896-ba35-bdb9c30f9055}, !- Zone Air Node Name
  {79080537-d256-47c7-8a77-01956ca07250}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a27842f-5c9a-4f08-b1e0-7ed919f0e8f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4d1581a-6f75-445a-a6e6-dcaf7dcedb9a}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Zone Air Node, !- Name
  {53093f74-2ae5-4896-ba35-bdb9c30f9055}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53093f74-2ae5-4896-ba35-bdb9c30f9055}, !- Handle
  {eef4840d-e801-4c6c-95b4-a654f0a94073}, !- Name
  {c9625692-b577-4f4a-918c-5abb29e99010}, !- Source Object
  11,                                     !- Outlet Port
  {d4d1581a-6f75-445a-a6e6-dcaf7dcedb9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4afcae21-0034-4a08-8f64-6da1a6817781}, !- Handle
  {10e8bf4e-fe53-4891-a17d-9ff210f48a35}, !- Name
  {c9625692-b577-4f4a-918c-5abb29e99010}, !- HVAC Component
  {b98e2463-6b48-4b59-bd0c-c94090bc3069}; !- Port 1

OS:PortList,
  {97f1c197-b1c4-4587-8112-b03bfc22b9bf}, !- Handle
  {05a7bd95-eb01-4e87-9ddf-83b5e1ccd9a0}, !- Name
  {c9625692-b577-4f4a-918c-5abb29e99010}, !- HVAC Component
  {0ac40b6c-eceb-4058-94a6-a021cb2e6a07}; !- Port 1

OS:PortList,
  {79080537-d256-47c7-8a77-01956ca07250}, !- Handle
  {e18c7454-0fa6-49da-b0f5-07b08c67e749}, !- Name
  {c9625692-b577-4f4a-918c-5abb29e99010}; !- HVAC Component

OS:Sizing:Zone,
  {f675de56-5fa5-4ecc-bf91-1af6c8eacf2b}, !- Handle
  {c9625692-b577-4f4a-918c-5abb29e99010}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aa9c32e7-e45e-48b6-b6b9-7e60658eaf21}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Zone HVAC Equipment List, !- Name
  {c9625692-b577-4f4a-918c-5abb29e99010}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {149e59ef-b855-4aa2-92b9-3081da30821c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7aceee9d-b30f-43d5-bd59-5686d5ec25d6}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.5056759770968,                       !- X Origin {m}
  -34.0776759770968,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {7345dbe3-6732-4eaa-b4b6-cc0b4bbbdb68}, !- Building Story Name
  {1075985e-d1e6-4453-8d3e-6d15e62d6751}; !- Thermal Zone Name

OS:Surface,
  {ce509fcb-6c01-4ab8-b2f3-f68f0b8a78f6}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7aceee9d-b30f-43d5-bd59-5686d5ec25d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd62cf12-e016-4158-9720-5b6df3445a38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cff25b14-7bc2-4557-8031-dde8491d2a2f}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aceee9d-b30f-43d5-bd59-5686d5ec25d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60af7c23-9995-47d5-8f66-26b441591578}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {925808f0-0a5c-47b4-abda-9022b8ac4c05}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aceee9d-b30f-43d5-bd59-5686d5ec25d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84738da9-9cde-42ac-8823-ac88cf26fa07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d45284-daba-45de-a483-5bbed238a215}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aceee9d-b30f-43d5-bd59-5686d5ec25d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b58cb76-b39f-49a4-8029-a12b2c4a697d}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aceee9d-b30f-43d5-bd59-5686d5ec25d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a216423-8f47-4c00-b22b-9d4ea2793163}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7aceee9d-b30f-43d5-bd59-5686d5ec25d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38375b21-68ef-45a7-b0b7-de0c4f300af7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1075985e-d1e6-4453-8d3e-6d15e62d6751}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9374478e-038a-43a0-a0b9-8ee24c4ea20c}, !- Zone Air Inlet Port List
  {da1f478a-1b30-4658-96c6-b33c30e00422}, !- Zone Air Exhaust Port List
  {3d9e0809-dda4-463a-bc32-a1ee8dc10217}, !- Zone Air Node Name
  {49de4d76-fb57-4435-ad3d-babcd699667f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {189e8f72-47ec-4a58-91f7-c5ce17c6d4bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29862191-928e-47e6-8a95-5db3e435e822}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Zone Air Node, !- Name
  {3d9e0809-dda4-463a-bc32-a1ee8dc10217}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d9e0809-dda4-463a-bc32-a1ee8dc10217}, !- Handle
  {dfdcc9b2-1e80-413d-8864-ac5d36a437a3}, !- Name
  {1075985e-d1e6-4453-8d3e-6d15e62d6751}, !- Source Object
  11,                                     !- Outlet Port
  {29862191-928e-47e6-8a95-5db3e435e822}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9374478e-038a-43a0-a0b9-8ee24c4ea20c}, !- Handle
  {5ee2a34f-3852-4a7b-969c-3c4dab9d0ebc}, !- Name
  {1075985e-d1e6-4453-8d3e-6d15e62d6751}, !- HVAC Component
  {c11854a9-268f-4f14-bb82-017d2160e81d}; !- Port 1

OS:PortList,
  {da1f478a-1b30-4658-96c6-b33c30e00422}, !- Handle
  {8ae4930e-92ab-4da5-91bf-96ab6dce6e2a}, !- Name
  {1075985e-d1e6-4453-8d3e-6d15e62d6751}, !- HVAC Component
  {4ea422a8-8b80-4d76-bd07-069155cc6cdc}; !- Port 1

OS:PortList,
  {49de4d76-fb57-4435-ad3d-babcd699667f}, !- Handle
  {fbe4d4b7-fd8d-48a2-9bab-0e2dde0e4ec5}, !- Name
  {1075985e-d1e6-4453-8d3e-6d15e62d6751}; !- HVAC Component

OS:Sizing:Zone,
  {620d73f2-8f0e-4611-8323-b1b9c47e5d02}, !- Handle
  {1075985e-d1e6-4453-8d3e-6d15e62d6751}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3ff35ab6-7b2d-49f5-9188-7c7b3d5b6512}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Zone HVAC Equipment List, !- Name
  {1075985e-d1e6-4453-8d3e-6d15e62d6751}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0978d5f8-5253-4b30-a57f-90a3d2cbc42f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f420fe08-dfe5-4876-85d9-57d9fd0bf9e4}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.5056759770968,                       !- X Origin {m}
  -29.5056759770968,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {7345dbe3-6732-4eaa-b4b6-cc0b4bbbdb68}, !- Building Story Name
  {8c59f7ff-d51c-4a4e-afc7-f89546b1f3b1}; !- Thermal Zone Name

OS:Surface,
  {deb25ce1-4644-4acf-8beb-e885bd033518}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f420fe08-dfe5-4876-85d9-57d9fd0bf9e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5063938-e4b2-487f-9f2d-4c892b3e12ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 59.0113519541936, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 59.0113519541936, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bca06996-bbe6-4846-b49d-956b46c3c153}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f420fe08-dfe5-4876-85d9-57d9fd0bf9e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bda4742c-5c5b-4bed-ac90-8d291d55d808}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 59.0113519541936, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad6eaba7-8e55-45a0-b2fa-7398f5e58f10}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f420fe08-dfe5-4876-85d9-57d9fd0bf9e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b7d4758-1743-4573-b912-88461df9ca00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 59.0113519541936, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 59.0113519541936, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 59.0113519541936, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd099de1-43e6-4029-8a18-1905a41548fd}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f420fe08-dfe5-4876-85d9-57d9fd0bf9e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 59.0113519541936, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 59.0113519541936, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84738da9-9cde-42ac-8823-ac88cf26fa07}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f420fe08-dfe5-4876-85d9-57d9fd0bf9e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {925808f0-0a5c-47b4-abda-9022b8ac4c05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6531612-f5a7-4905-bb54-f67f715c2538}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f420fe08-dfe5-4876-85d9-57d9fd0bf9e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f80db92-9fb2-4be8-83a1-b7b46eb8b995}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 59.0113519541936, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8c59f7ff-d51c-4a4e-afc7-f89546b1f3b1}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecea63ba-808d-427f-bf03-8bfe0e9a4592}, !- Zone Air Inlet Port List
  {db214a20-25a0-4dc8-bb3b-0b7410be967e}, !- Zone Air Exhaust Port List
  {7af3361a-c4b8-461c-a2db-283f85d0ebab}, !- Zone Air Node Name
  {33c05ee8-4156-40ff-a7ac-8976d91afe3e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {837e0f73-979f-4577-b805-b0b40ebcd2df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6402f7c7-6c43-4509-988b-d0f049f21fcb}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Zone Air Node, !- Name
  {7af3361a-c4b8-461c-a2db-283f85d0ebab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7af3361a-c4b8-461c-a2db-283f85d0ebab}, !- Handle
  {a5f25331-8202-427f-8f7e-2fa73cf72dda}, !- Name
  {8c59f7ff-d51c-4a4e-afc7-f89546b1f3b1}, !- Source Object
  11,                                     !- Outlet Port
  {6402f7c7-6c43-4509-988b-d0f049f21fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecea63ba-808d-427f-bf03-8bfe0e9a4592}, !- Handle
  {21392709-c8ca-4fda-a540-56416639a7d7}, !- Name
  {8c59f7ff-d51c-4a4e-afc7-f89546b1f3b1}, !- HVAC Component
  {392f03be-1085-40d4-b512-05ab0c4dd304}; !- Port 1

OS:PortList,
  {db214a20-25a0-4dc8-bb3b-0b7410be967e}, !- Handle
  {7919a5ca-2c60-40bd-bbb0-675f15abdb80}, !- Name
  {8c59f7ff-d51c-4a4e-afc7-f89546b1f3b1}, !- HVAC Component
  {8be8caeb-c552-4a21-895d-2820413dc030}; !- Port 1

OS:PortList,
  {33c05ee8-4156-40ff-a7ac-8976d91afe3e}, !- Handle
  {a57a0788-b178-47e2-b465-a1c53d53711e}, !- Name
  {8c59f7ff-d51c-4a4e-afc7-f89546b1f3b1}; !- HVAC Component

OS:Sizing:Zone,
  {8f99aa27-257e-48aa-b1b2-f82dcf16f237}, !- Handle
  {8c59f7ff-d51c-4a4e-afc7-f89546b1f3b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e47cfb45-9ea8-41b5-8505-9a9d344f918e}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Zone HVAC Equipment List, !- Name
  {8c59f7ff-d51c-4a4e-afc7-f89546b1f3b1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a5dc6030-d239-4a8e-a77f-e1afd92de535}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9d658218-1acb-4498-8d85-5799e9817379}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid2, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.5056759770968,                       !- X Origin {m}
  29.5056759770968,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {7345dbe3-6732-4eaa-b4b6-cc0b4bbbdb68}, !- Building Story Name
  {eae7f021-4a24-4bfa-bca0-c32bc7520fa1}; !- Thermal Zone Name

OS:Surface,
  {7bb15919-0226-40fb-a357-99c951f0a9fe}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d658218-1acb-4498-8d85-5799e9817379}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5c72c46-e1b1-4740-83c7-1b6a1b602b2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f253a0a-2d78-4a25-9568-7dfb4cca7164}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d658218-1acb-4498-8d85-5799e9817379}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83cf455b-8864-4cdc-9a83-10914e29931d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0b6060f-c16c-48ab-a48a-f24e36b36f80}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d658218-1acb-4498-8d85-5799e9817379}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9598b00d-929b-47af-ab03-372fa54221db}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d658218-1acb-4498-8d85-5799e9817379}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b7d4758-1743-4573-b912-88461df9ca00}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d658218-1acb-4498-8d85-5799e9817379}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad6eaba7-8e55-45a0-b2fa-7398f5e58f10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f452fe62-0148-4ef4-b2ca-d80659cef2a4}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d658218-1acb-4498-8d85-5799e9817379}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbdf226e-f138-4d1b-83e6-96c2c6dc7fdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eae7f021-4a24-4bfa-bca0-c32bc7520fa1}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9496964-9655-4c68-b2d2-5c88fe40fcc0}, !- Zone Air Inlet Port List
  {2dc3e269-996f-4a85-aa13-a656472eab40}, !- Zone Air Exhaust Port List
  {723f3fc4-35d5-4aad-8273-5c92ff48f594}, !- Zone Air Node Name
  {984b7dcc-395a-4be3-b89b-542a81958700}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6deba5e8-931a-4346-86d2-89579fb77a33}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63c9e2bb-25d5-49a7-a586-77e31783c2cd}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid2 Zone Air Node, !- Name
  {723f3fc4-35d5-4aad-8273-5c92ff48f594}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {723f3fc4-35d5-4aad-8273-5c92ff48f594}, !- Handle
  {abfadec2-4690-4734-a240-edce8e99570c}, !- Name
  {eae7f021-4a24-4bfa-bca0-c32bc7520fa1}, !- Source Object
  11,                                     !- Outlet Port
  {63c9e2bb-25d5-49a7-a586-77e31783c2cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9496964-9655-4c68-b2d2-5c88fe40fcc0}, !- Handle
  {cd8623bd-8483-4612-9e33-64ba79498ece}, !- Name
  {eae7f021-4a24-4bfa-bca0-c32bc7520fa1}, !- HVAC Component
  {5625db91-9395-4062-af9c-0ce8e658461d}; !- Port 1

OS:PortList,
  {2dc3e269-996f-4a85-aa13-a656472eab40}, !- Handle
  {9f10df0c-be1e-49e3-934c-d0a1474c95f5}, !- Name
  {eae7f021-4a24-4bfa-bca0-c32bc7520fa1}, !- HVAC Component
  {d6be01b1-cb0b-408a-886d-fcdc912ae383}; !- Port 1

OS:PortList,
  {984b7dcc-395a-4be3-b89b-542a81958700}, !- Handle
  {6f1f9d99-e937-443f-8a42-19b4fbb9593a}, !- Name
  {eae7f021-4a24-4bfa-bca0-c32bc7520fa1}; !- HVAC Component

OS:Sizing:Zone,
  {b1297d9b-2b61-400d-8404-a419e635a129}, !- Handle
  {eae7f021-4a24-4bfa-bca0-c32bc7520fa1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2eac3165-b902-4e93-b1c8-f4cc17ba53a7}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid2 Zone HVAC Equipment List, !- Name
  {eae7f021-4a24-4bfa-bca0-c32bc7520fa1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {17ec1c39-13d6-4a9b-a97e-58411b57ffcd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {9bca5acd-c0df-461b-9b00-aabbfa172572}, !- Handle
  Story Mid3,                             !- Name
  11.8872,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {14701a51-cff8-4773-a72a-2e698d163d62}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Name
  {a5cbbc40-8391-41b4-9a6b-8b442c905c25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.0776759770968,                      !- X Origin {m}
  -34.0776759770968,                      !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {9bca5acd-c0df-461b-9b00-aabbfa172572}, !- Building Story Name
  {f1391ff5-fdab-465c-8d8f-455455095aa9}; !- Thermal Zone Name

OS:Surface,
  {cbfaacba-c65e-4265-8c61-f61049abb1f0}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14701a51-cff8-4773-a72a-2e698d163d62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8e05dc7-eadc-4c8d-a1ac-ada36c0d9a91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -7.105427357601e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29a89486-b049-4140-ad9f-e010370a80ae}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14701a51-cff8-4773-a72a-2e698d163d62}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf1e517-8ea3-4539-91a4-7952dcd338b7}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
