
OS:Version,
  {16e96079-360a-4169-bb3e-e5a231e2dc34}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Facility,
  {808ca846-4951-4a6c-bb8c-2a62224cfbda}; !- Handle

OS:Site,
  {a9b7454e-d1da-43e0-b41a-8a82e94884f2}, !- Handle
  Deer Park Arpt_WA_USA,                  !- Name
  47.97,                                  !- Latitude {deg}
  -117.42,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  672,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {a0083170-8d85-4e11-a64f-a78e208705ac}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {68706b9c-f98e-4761-a457-536126d49a89}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {28230644-f269-4be2-884c-9328ae0fcfb2}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {d0d7673f-d398-489e-9f3b-6b0af491e3a6}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {e891540f-7626-4eee-8777-b3e96543c5c4}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {5461c3b1-e8ac-462d-ac6d-98ca669dcc8e}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {30b58623-6eea-4e5e-b2fd-c0528c5fad29}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {87da2c40-2ac6-4696-97cf-17eb97644d84}, !- Handle
  Deer Park Arpt,                         !- City
  WA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  727854,                                 !- WMO Number
  47.97,                                  !- Latitude {deg}
  -117.42,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  672,                                    !- Elevation {m}
  file:////weather/G5300630.epw,          !- Url
  226BE93E;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {4c2a3c16-3f19-4380-8fa9-44773f0cd93d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.31416666666667,                       !- Annual Average Outdoor Air Temperature {C}
  23.39;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {4a0f3c43-0fd8-4422-ab6e-788bd9e84bff}, !- Handle
  Deer Park Arpt Ann Clg .4% Condns DB=>MWB 1, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  19.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Taub {dimensionless}
  2.513;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2a0aa1da-717a-45da-9ebf-2ee415c8e039}, !- Handle
  Deer Park Arpt Ann Clg .4% Condns WB=>MDB 1, !- Name
  30.4,                                   !- Maximum Dry-Bulb Temperature {C}
  19.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Taub {dimensionless}
  2.513;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8387eb1a-a381-4fa0-88c1-696e820b9140}, !- Handle
  Deer Park Arpt Ann Clg 1% Condns DB=>MWB 1, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  19.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Taub {dimensionless}
  2.513;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d4b5716c-7af2-4da3-8b30-d35cf1d0b576}, !- Handle
  Deer Park Arpt Ann Clg 2% Condns DP=>MDB 1, !- Name
  18.7,                                   !- Maximum Dry-Bulb Temperature {C}
  19.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  12.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Taub {dimensionless}
  2.513;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {39748a55-921f-4f8c-b8ca-8026295d507e}, !- Handle
  Deer Park Arpt Ann Htg 99% Condns DB 1, !- Name
  -12.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -12.8,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  1.6,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {187b71e6-8761-4013-bc65-c26515e45ad2}, !- Handle
  Deer Park Arpt Ann Htg 99.6% Condns DB 1, !- Name
  -17.1,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.1,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  1.6,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c4e464d5-341c-4d88-92a2-876c30367b0c}, !- Handle
  Deer Park Arpt Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  -1.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  9.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5aec693e-4ba2-4b7d-9fe2-a145cd96cdb2}, !- Handle
  Deer Park Arpt April .4% Condns DB=>MCWB 1, !- Name
  23.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  12.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.29,                                   !- ASHRAE Taub {dimensionless}
  2.536;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b6549fab-9114-42fe-9725-8705121e0f4c}, !- Handle
  Deer Park Arpt April .4% Condns WB=>MCDB 1, !- Name
  21.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  12.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.29,                                   !- ASHRAE Taub {dimensionless}
  2.536;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {eff04f27-99fa-4a76-a74b-3d2b3c614cd6}, !- Handle
  Deer Park Arpt August .4% Condns DB=>MCWB 1, !- Name
  36.4,                                   !- Maximum Dry-Bulb Temperature {C}
  19.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.303,                                  !- ASHRAE Taub {dimensionless}
  2.537;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6749ff51-9d51-4651-8d8e-86b7eac45fcc}, !- Handle
  Deer Park Arpt August .4% Condns WB=>MCDB 1, !- Name
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  19.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.303,                                  !- ASHRAE Taub {dimensionless}
  2.537;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d875fa61-1012-4afc-9928-67bd7467335e}, !- Handle
  Deer Park Arpt December .4% Condns DB=>MCWB 1, !- Name
  9.1,                                    !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  6.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.275,                                  !- ASHRAE Taub {dimensionless}
  2.583;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a2880f39-1c4e-410f-849d-6155619fa7c0}, !- Handle
  Deer Park Arpt December .4% Condns WB=>MCDB 1, !- Name
  8.3,                                    !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  7.4,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.275,                                  !- ASHRAE Taub {dimensionless}
  2.583;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3f4af559-ee79-43e4-a0c9-a4dc915338ac}, !- Handle
  Deer Park Arpt February .4% Condns DB=>MCWB 1, !- Name
  10.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  5.3,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.276,                                  !- ASHRAE Taub {dimensionless}
  2.569;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d9e3c143-acf9-4a86-a20d-10d79dfe2565}, !- Handle
  Deer Park Arpt February .4% Condns WB=>MCDB 1, !- Name
  8.4,                                    !- Maximum Dry-Bulb Temperature {C}
  8.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  6.5,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.276,                                  !- ASHRAE Taub {dimensionless}
  2.569;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1fb59d81-ebb1-4cea-9e02-8d695a655d62}, !- Handle
  Deer Park Arpt January .4% Condns DB=>MCWB 1, !- Name
  7.8,                                    !- Maximum Dry-Bulb Temperature {C}
  6.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  5.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.271,                                  !- ASHRAE Taub {dimensionless}
  2.545;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {778ca3df-18f4-4dd0-bfe2-a7f0f0e47f21}, !- Handle
  Deer Park Arpt January .4% Condns WB=>MCDB 1, !- Name
  7.5,                                    !- Maximum Dry-Bulb Temperature {C}
  6.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  6.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.271,                                  !- ASHRAE Taub {dimensionless}
  2.545;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8a39a282-05d9-4054-81e6-83f4866af78e}, !- Handle
  Deer Park Arpt July .4% Condns DB=>MCWB 1, !- Name
  37.1,                                   !- Maximum Dry-Bulb Temperature {C}
  19.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Taub {dimensionless}
  2.513;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1b7c124e-bd3d-41f8-a609-28a87c406853}, !- Handle
  Deer Park Arpt July .4% Condns WB=>MCDB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  19.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Taub {dimensionless}
  2.513;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1a5c8994-17e0-485c-83de-c242cd219797}, !- Handle
  Deer Park Arpt June .4% Condns DB=>MCWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  15,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  18.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.294,                                  !- ASHRAE Taub {dimensionless}
  2.508;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {593074ba-2a85-4ad5-8e8e-a69b5b81e534}, !- Handle
  Deer Park Arpt June .4% Condns WB=>MCDB 1, !- Name
  29.9,                                   !- Maximum Dry-Bulb Temperature {C}
  15,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  19,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.294,                                  !- ASHRAE Taub {dimensionless}
  2.508;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fe53ab4b-9419-49bb-b40e-6b58b564d58d}, !- Handle
  Deer Park Arpt March .4% Condns DB=>MCWB 1, !- Name
  17.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  9.3,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.29,                                   !- ASHRAE Taub {dimensionless}
  2.518;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {43855a07-ae4e-473e-80e6-92d531dcb175}, !- Handle
  Deer Park Arpt March .4% Condns WB=>MCDB 1, !- Name
  15,                                     !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  10.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.29,                                   !- ASHRAE Taub {dimensionless}
  2.518;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {916c167e-839c-4f39-92f0-97070c81abe6}, !- Handle
  Deer Park Arpt May .4% Condns DB=>MCWB 1, !- Name
  29.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Taub {dimensionless}
  2.537;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9c9b4741-fda3-4af2-abb3-bb15291d4d38}, !- Handle
  Deer Park Arpt May .4% Condns WB=>MCDB 1, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Taub {dimensionless}
  2.537;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {54c0cb47-afdb-4976-bcf0-41523134edaa}, !- Handle
  Deer Park Arpt November .4% Condns DB=>MCWB 1, !- Name
  13.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  12,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.288,                                  !- ASHRAE Taub {dimensionless}
  2.647;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f9bc5647-e0f3-47aa-b7ca-fb542e3b1f3a}, !- Handle
  Deer Park Arpt November .4% Condns WB=>MCDB 1, !- Name
  14.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  13.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.288,                                  !- ASHRAE Taub {dimensionless}
  2.647;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {46777799-99bb-4c15-abae-3858b1c557cc}, !- Handle
  Deer Park Arpt October .4% Condns DB=>MCWB 1, !- Name
  24,                                     !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  13.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.307,                                  !- ASHRAE Taub {dimensionless}
  2.588;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5a9b9e70-339c-4a83-aec0-c316e0f194cb}, !- Handle
  Deer Park Arpt October .4% Condns WB=>MCDB 1, !- Name
  19.6,                                   !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  14.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.307,                                  !- ASHRAE Taub {dimensionless}
  2.588;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e3a3ecd9-4eb5-4c64-a10e-eba48121404f}, !- Handle
  Deer Park Arpt September .4% Condns DB=>MCWB 1, !- Name
  32.6,                                   !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.306,                                  !- ASHRAE Taub {dimensionless}
  2.56;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1513a333-c4da-4cbd-a446-4b80871e290a}, !- Handle
  Deer Park Arpt September .4% Condns WB=>MCDB 1, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93508,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.306,                                  !- ASHRAE Taub {dimensionless}
  2.56;                                   !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {3bd7c2d8-a661-47ec-87ed-a426e875a8df}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5B;                     !- Climate Zone Value 1

OS:Building,
  {5b9a58d2-4edd-4b76-94a3-a662e061928d}, !- Handle
  ComStock 90.1-2004|MediumOffice,        !- Name
  ,                                       !- Building Sector Type
  225,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {9d453a55-d538-4b91-bd8b-37c7408635cc}, !- Default Construction Set Name
  {92a44521-23bd-4ab8-804e-1652f3a48937}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:SpaceType,
  {b6f050e8-e32e-4334-98b6-52e462fff24a}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {5d8ac53e-a861-4070-84b1-ce42c060303e}, !- Default Schedule Set Name
  {2b6e587f-d65c-4e2b-bb0d-68c28ed6376f}, !- Group Rendering Name
  {872e1ce6-3661-4e62-9dd1-c47136d698e5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {2b6e587f-d65c-4e2b-bb0d-68c28ed6376f}, !- Handle
  Office WholeBuilding - Md Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {ff15bd9d-a8e1-46d8-bd9b-32b2471e98d0}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {674b71de-9db1-4be4-a53d-2d906b1deefc}, !- Handle
  Office WholeBuilding - Md Office  - Story Ground, !- Name
  {b6f050e8-e32e-4334-98b6-52e462fff24a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.1644610179245,                      !- X Origin {m}
  -5.38815367264149,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ff15bd9d-a8e1-46d8-bd9b-32b2471e98d0}, !- Building Story Name
  {86c248db-57ec-4748-be41-14636e9d3382}; !- Thermal Zone Name

OS:Surface,
  {9a0aa328-6d28-404a-b793-4c4081c54ccd}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {3fb5483d-20df-4fbb-a293-0e6a755facd4}, !- Construction Name
  {674b71de-9db1-4be4-a53d-2d906b1deefc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 10.776307345283, 0, !- X,Y,Z Vertex 2 {m}
  32.328922035849, 10.776307345283, 0,    !- X,Y,Z Vertex 3 {m}
  32.328922035849, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87b7d6a1-7787-48b7-894b-28c318ba6256}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {674b71de-9db1-4be4-a53d-2d906b1deefc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 10.776307345283, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 10.776307345283, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2386fa3-5fa1-4392-a9f3-ba0922f56134}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {674b71de-9db1-4be4-a53d-2d906b1deefc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 10.776307345283, 3.9624, !- X,Y,Z Vertex 1 {m}
  32.328922035849, 10.776307345283, 0,    !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 10.776307345283, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 10.776307345283, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67e57d1d-2cc4-498d-b2e5-205b7d79bccd}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {674b71de-9db1-4be4-a53d-2d906b1deefc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  32.328922035849, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  32.328922035849, 10.776307345283, 0,    !- X,Y,Z Vertex 3 {m}
  32.328922035849, 10.776307345283, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df309dd-5201-46b3-b6c3-1a311c2847a8}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {674b71de-9db1-4be4-a53d-2d906b1deefc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  32.328922035849, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  32.328922035849, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e3f4afc-c97e-46e0-be84-d93a5c4b0e21}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {a25bb19c-753f-43e1-936a-41ab194445b6}, !- Construction Name
  {674b71de-9db1-4be4-a53d-2d906b1deefc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  32.328922035849, 10.776307345283, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 10.776307345283, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {86c248db-57ec-4748-be41-14636e9d3382}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c76b3608-28ea-4966-925a-050034a61bba}, !- Zone Air Inlet Port List
  {a519c218-0697-4953-86bf-3df1980a13f6}, !- Zone Air Exhaust Port List
  {924900ee-90f4-4976-befd-0dbfaf314a56}, !- Zone Air Node Name
  {5e2cf0cd-455a-46f4-b07c-a8bf6db906a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bdb4896b-17ed-4798-880b-afef977a9fb0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30aaa38a-c97d-4245-9500-f2d80d863767}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground Zone Air Node, !- Name
  {924900ee-90f4-4976-befd-0dbfaf314a56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {924900ee-90f4-4976-befd-0dbfaf314a56}, !- Handle
  {c28899da-a82f-4faa-93da-8c81844bbfe9}, !- Name
  {86c248db-57ec-4748-be41-14636e9d3382}, !- Source Object
  11,                                     !- Outlet Port
  {30aaa38a-c97d-4245-9500-f2d80d863767}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c76b3608-28ea-4966-925a-050034a61bba}, !- Handle
  {f1b85edf-8cef-4eb9-81b9-fe35feb9128f}, !- Name
  {86c248db-57ec-4748-be41-14636e9d3382}, !- HVAC Component
  {fff01854-cddd-4c6e-80b6-66af8ecb7902}; !- Port 1

OS:PortList,
  {a519c218-0697-4953-86bf-3df1980a13f6}, !- Handle
  {381bd87f-9a03-4daa-95d0-13206baf7319}, !- Name
  {86c248db-57ec-4748-be41-14636e9d3382}; !- HVAC Component

OS:PortList,
  {5e2cf0cd-455a-46f4-b07c-a8bf6db906a9}, !- Handle
  {3d3fbf98-aa9a-404c-bec9-a381cc8bc2da}, !- Name
  {86c248db-57ec-4748-be41-14636e9d3382}, !- HVAC Component
  {0024ba28-01de-4c22-8991-53af5d7da549}; !- Port 1

OS:Sizing:Zone,
  {93510b34-181e-44b5-aadf-4ae85f3c3f07}, !- Handle
  {86c248db-57ec-4748-be41-14636e9d3382}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {08f22b47-4dbf-4ff0-bded-c1e46c9a35fd}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground Zone HVAC Equipment List, !- Name
  {86c248db-57ec-4748-be41-14636e9d3382}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e32f717-a06d-4202-82c6-c6c5850a81bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {f9efb99d-aa85-4fdd-a1b0-e0baa1c3fe13}, !- Handle
  Story Top,                              !- Name
  3.9624,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {969b7d58-9bfd-4e57-b12c-da0a0e4d0e10}, !- Handle
  Office WholeBuilding - Md Office  - Story Top, !- Name
  {b6f050e8-e32e-4334-98b6-52e462fff24a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.1644610179245,                      !- X Origin {m}
  -5.38815367264149,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f9efb99d-aa85-4fdd-a1b0-e0baa1c3fe13}, !- Building Story Name
  {eab15739-f7e9-46b5-a4ff-a275ec6d98fc}; !- Thermal Zone Name

OS:Surface,
  {6191dc72-bca0-4b86-bed6-d23ea3f0aa2b}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {27849384-6ce9-46bb-b953-3eed18f23575}, !- Construction Name
  {969b7d58-9bfd-4e57-b12c-da0a0e4d0e10}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 10.776307345283, 0, !- X,Y,Z Vertex 2 {m}
  32.328922035849, 10.776307345283, 0,    !- X,Y,Z Vertex 3 {m}
  32.328922035849, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ba98453-de36-45a7-ae8d-9ef1c7c26653}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {969b7d58-9bfd-4e57-b12c-da0a0e4d0e10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 10.776307345283, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 10.776307345283, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e3073db-7583-49d3-8ff0-1956a3654e67}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {969b7d58-9bfd-4e57-b12c-da0a0e4d0e10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 10.776307345283, 3.9624, !- X,Y,Z Vertex 1 {m}
  32.328922035849, 10.776307345283, 0,    !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 10.776307345283, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 10.776307345283, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66c23a37-61cd-4a08-af9b-41fa3bc4a25c}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {969b7d58-9bfd-4e57-b12c-da0a0e4d0e10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  32.328922035849, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  32.328922035849, 10.776307345283, 0,    !- X,Y,Z Vertex 3 {m}
  32.328922035849, 10.776307345283, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {922d7c8f-bf87-4ee5-8464-79f68a8d0057}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {969b7d58-9bfd-4e57-b12c-da0a0e4d0e10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  32.328922035849, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  32.328922035849, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b460d19e-b7a1-4218-bd0f-96758918aca5}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {969b7d58-9bfd-4e57-b12c-da0a0e4d0e10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  32.328922035849, 10.776307345283, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 10.776307345283, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eab15739-f7e9-46b5-a4ff-a275ec6d98fc}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8990086f-1b39-4e89-91fc-74b23a118fff}, !- Zone Air Inlet Port List
  {3a9dd309-244f-425c-ab8d-dd55380d318c}, !- Zone Air Exhaust Port List
  {333e1e4a-3375-4354-a3f9-01af713ad4f4}, !- Zone Air Node Name
  {20a16461-b32a-4eed-bb96-54ad37609e74}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fae2d906-247c-4bce-9214-3746eb5bfebe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc177562-02c0-441d-998c-e296f8b7b3e3}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top Zone Air Node, !- Name
  {333e1e4a-3375-4354-a3f9-01af713ad4f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {333e1e4a-3375-4354-a3f9-01af713ad4f4}, !- Handle
  {659f6b8e-69f0-4141-a11a-72a3090e6685}, !- Name
  {eab15739-f7e9-46b5-a4ff-a275ec6d98fc}, !- Source Object
  11,                                     !- Outlet Port
  {fc177562-02c0-441d-998c-e296f8b7b3e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8990086f-1b39-4e89-91fc-74b23a118fff}, !- Handle
  {0ee35d61-2a67-465d-91f1-f27f7a6bba21}, !- Name
  {eab15739-f7e9-46b5-a4ff-a275ec6d98fc}, !- HVAC Component
  {0e366a38-e98b-456c-8605-8f50683700ed}; !- Port 1

OS:PortList,
  {3a9dd309-244f-425c-ab8d-dd55380d318c}, !- Handle
  {2cd25a01-f7f2-4197-a422-adbe8b3d44f2}, !- Name
  {eab15739-f7e9-46b5-a4ff-a275ec6d98fc}; !- HVAC Component

OS:PortList,
  {20a16461-b32a-4eed-bb96-54ad37609e74}, !- Handle
  {9ceb2850-f92c-4b8b-9fcb-e9f8149c8ce5}, !- Name
  {eab15739-f7e9-46b5-a4ff-a275ec6d98fc}, !- HVAC Component
  {bf0ceff7-f6fe-4053-9c8e-4ce624b8bb44}; !- Port 1

OS:Sizing:Zone,
  {01ff35ae-5dc8-4069-a67d-359ed4081ee6}, !- Handle
  {eab15739-f7e9-46b5-a4ff-a275ec6d98fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6326cf59-afc8-4bf4-a5de-e4e5fbf545b3}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top Zone HVAC Equipment List, !- Name
  {eab15739-f7e9-46b5-a4ff-a275ec6d98fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6bc11941-e85c-43e8-a0cb-1d4220f58a37}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {a2b46744-cdfe-4383-bc08-8012b00a7a96}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87b7d6a1-7787-48b7-894b-28c318ba6256}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 10.750907345283, 1.00087004418711, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 10.750907345283, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 0.0254000000000048, 1.00087004418711; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f7fe7dd-7200-441f-b8cb-c9fb0c4d8778}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67e57d1d-2cc4-498d-b2e5-205b7d79bccd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.328922035849, 0.0254000000000027, 1.00087004418711, !- X,Y,Z Vertex 1 {m}
  32.328922035849, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  32.328922035849, 10.750907345283, 0.762, !- X,Y,Z Vertex 3 {m}
  32.328922035849, 10.750907345283, 1.00087004418711; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {916a26f4-35b6-4728-85dc-84d0ee90c8a3}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2386fa3-5fa1-4392-a9f3-ba0922f56134}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.303522035849, 10.776307345283, 1.00011816660073, !- X,Y,Z Vertex 1 {m}
  32.303522035849, 10.776307345283, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999834, 10.776307345283, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999834, 10.776307345283, 1.00011816660073; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da8c01f7-f0ec-4d8b-a845-d86a78561447}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2df309dd-5201-46b3-b6c3-1a311c2847a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, 2.66453525910038e-15, 1.00011816660073, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, 2.66453525910038e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  32.303522035849, 2.66453525910038e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  32.303522035849, 2.66453525910038e-15, 1.00011816660073; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50b1b7eb-7e6e-4023-abe0-8e4cdec42c2e}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {922d7c8f-bf87-4ee5-8464-79f68a8d0057}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, 2.66453525910038e-15, 1.00011816660073, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, 2.66453525910038e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  32.303522035849, 2.66453525910038e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  32.303522035849, 2.66453525910038e-15, 1.00011816660073; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12625cf4-1e0b-41e8-b0c9-18a3ab36bd87}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ba98453-de36-45a7-ae8d-9ef1c7c26653}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 10.750907345283, 1.00087004418711, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 10.750907345283, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 0.0254000000000048, 1.00087004418711; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0457e4ee-5530-413a-96a3-4e16ee9c6764}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3e3073db-7583-49d3-8ff0-1956a3654e67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.303522035849, 10.776307345283, 1.00011816660073, !- X,Y,Z Vertex 1 {m}
  32.303522035849, 10.776307345283, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999834, 10.776307345283, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999834, 10.776307345283, 1.00011816660073; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5312acd8-7598-4320-938a-92ba5bfc4391}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66c23a37-61cd-4a08-af9b-41fa3bc4a25c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.328922035849, 0.0254000000000027, 1.00087004418711, !- X,Y,Z Vertex 1 {m}
  32.328922035849, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  32.328922035849, 10.750907345283, 0.762, !- X,Y,Z Vertex 3 {m}
  32.328922035849, 10.750907345283, 1.00087004418711; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {7e46df27-89c7-4350-9de3-d26ac954fcab}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cdf5980f-aaad-4a4b-a3b0-114d7e030cc1}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  {7e46df27-89c7-4350-9de3-d26ac954fcab}, !- People Definition Name
  {b6f050e8-e32e-4334-98b6-52e462fff24a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e8a037e1-830a-47f5-8954-cbda8b89ceab}, !- Work Efficiency Schedule Name
  {25617e26-622e-4a4a-b078-d8b811478639}, !- Clothing Insulation Schedule Name
  {9f2913bd-d9ac-4a57-a424-683ea6290a5a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {25617e26-622e-4a4a-b078-d8b811478639}, !- Handle
  Clothing Schedule,                      !- Name
  {d1e4e8eb-67a0-43eb-9d85-5dcefd4473b7}, !- Schedule Type Limits Name
  {778815f3-d2ae-499a-b16f-3a092c9b3fa4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {778815f3-d2ae-499a-b16f-3a092c9b3fa4}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {d1e4e8eb-67a0-43eb-9d85-5dcefd4473b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a050221-11cf-4680-b485-0f254db67d9a}, !- Handle
  Schedule Rule 1,                        !- Name
  {25617e26-622e-4a4a-b078-d8b811478639}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48460a74-3b53-4fde-81b5-cbc461a0cd68}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {48460a74-3b53-4fde-81b5-cbc461a0cd68}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {d1e4e8eb-67a0-43eb-9d85-5dcefd4473b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d1e4e8eb-67a0-43eb-9d85-5dcefd4473b7}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {9f2913bd-d9ac-4a57-a424-683ea6290a5a}, !- Handle
  Air Velocity Schedule,                  !- Name
  {2c5e5c9d-435f-4cd9-8110-0de41bf0ebd3}, !- Schedule Type Limits Name
  {ff4d5b24-cbf9-4425-998a-9ac8b6f3e7c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff4d5b24-cbf9-4425-998a-9ac8b6f3e7c9}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {2c5e5c9d-435f-4cd9-8110-0de41bf0ebd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2c5e5c9d-435f-4cd9-8110-0de41bf0ebd3}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {e8a037e1-830a-47f5-8954-cbda8b89ceab}, !- Handle
  Work Efficiency Schedule,               !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  {7cf7694e-ae6a-441b-bc67-0a3fc67b90f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cf7694e-ae6a-441b-bc67-0a3fc67b90f3}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {c0f5566a-3955-4124-a677-89f07e61465e}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.23334780002893,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.368973,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {aa1943e5-ce6b-450e-84aa-b29f0b2877fb}, !- Handle
  Office WholeBuilding - Md Office Lights, !- Name
  {c0f5566a-3955-4124-a677-89f07e61465e}, !- Lights Definition Name
  {b6f050e8-e32e-4334-98b6-52e462fff24a}, !- Space or SpaceType Name
  {5b4289a2-3edb-425e-8f57-830cf7f79ad8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {aadc7594-607f-46d1-b017-b4331d4abead}, !- Handle
  {c0f5566a-3955-4124-a677-89f07e61465e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e778be58-3777-475f-b92a-875debba0f46}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bd93587b-6b93-4c5c-9edc-95b2aea4e39e}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  {e778be58-3777-475f-b92a-875debba0f46}, !- Electric Equipment Definition Name
  {b6f050e8-e32e-4334-98b6-52e462fff24a}, !- Space or SpaceType Name
  {cfca3cb4-6e61-4709-ad79-af394115b25a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {872e1ce6-3661-4e62-9dd1-c47136d698e5}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5d8ac53e-a861-4070-84b1-ce42c060303e}, !- Handle
  Office WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5a61073b-4a38-4bb8-82f5-1091673d6fbb}, !- Number of People Schedule Name
  {80ce085b-f798-4884-ac4a-0e21ffe1048d}, !- People Activity Level Schedule Name
  {fff7cadd-0d53-43df-9247-e2136bb671a3}, !- Lighting Schedule Name
  {915e2dff-f31b-40ea-8343-81294f4c6922}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8bd6c5c8-7cf9-464d-b0b5-6e05ef88eb80}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5a61073b-4a38-4bb8-82f5-1091673d6fbb}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  {70570dfb-fd0d-4882-b992-3fece36b170c}, !- Default Day Schedule Name
  {adadcc99-7427-4c6f-a67f-8c931a88ba80}, !- Summer Design Day Schedule Name
  {6e2f970a-6b4c-4528-af92-f16282c28e91}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {70570dfb-fd0d-4882-b992-3fece36b170c}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {09bdf949-f45e-45d1-b5ea-e809a6106c27}, !- Handle
  Schedule Rule 2,                        !- Name
  {5a61073b-4a38-4bb8-82f5-1091673d6fbb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {76d93257-6bdd-429e-aa2a-5afca0911286}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76d93257-6bdd-429e-aa2a-5afca0911286}, !- Handle
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0291666666666665,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0249999999999998,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0208333333333331,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0166666666666664,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0124999999999997,                     !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.00833333333333304,                    !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.00416666666666634,                    !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  9,                                      !- Minute 10
  0.0083333333333333,                     !- Value Until Time 10
  10,                                     !- Hour 11
  19,                                     !- Minute 11
  0.0166666666666666,                     !- Value Until Time 11
  10,                                     !- Hour 12
  29,                                     !- Minute 12
  0.0249999999999999,                     !- Value Until Time 12
  10,                                     !- Hour 13
  39,                                     !- Minute 13
  0.0333333333333332,                     !- Value Until Time 13
  10,                                     !- Hour 14
  49,                                     !- Minute 14
  0.0416666666666665,                     !- Value Until Time 14
  10,                                     !- Hour 15
  59,                                     !- Minute 15
  0.0499999999999998,                     !- Value Until Time 15
  11,                                     !- Hour 16
  9,                                      !- Minute 16
  0.0583333333333331,                     !- Value Until Time 16
  11,                                     !- Hour 17
  19,                                     !- Minute 17
  0.0666666666666664,                     !- Value Until Time 17
  11,                                     !- Hour 18
  29,                                     !- Minute 18
  0.0749999999999997,                     !- Value Until Time 18
  11,                                     !- Hour 19
  39,                                     !- Minute 19
  0.083333333333333,                      !- Value Until Time 19
  11,                                     !- Hour 20
  49,                                     !- Minute 20
  0.0916666666666663,                     !- Value Until Time 20
  11,                                     !- Hour 21
  59,                                     !- Minute 21
  0.0999999999999996,                     !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  12,                                     !- Hour 23
  9,                                      !- Minute 23
  0.115686274509804,                      !- Value Until Time 23
  12,                                     !- Hour 24
  19,                                     !- Minute 24
  0.131372549019608,                      !- Value Until Time 24
  12,                                     !- Hour 25
  29,                                     !- Minute 25
  0.147058823529412,                      !- Value Until Time 25
  12,                                     !- Hour 26
  39,                                     !- Minute 26
  0.162745098039215,                      !- Value Until Time 26
  12,                                     !- Hour 27
  49,                                     !- Minute 27
  0.178431372549019,                      !- Value Until Time 27
  12,                                     !- Hour 28
  59,                                     !- Minute 28
  0.194117647058823,                      !- Value Until Time 28
  13,                                     !- Hour 29
  9,                                      !- Minute 29
  0.209803921568627,                      !- Value Until Time 29
  13,                                     !- Hour 30
  19,                                     !- Minute 30
  0.225490196078431,                      !- Value Until Time 30
  13,                                     !- Hour 31
  29,                                     !- Minute 31
  0.241176470588235,                      !- Value Until Time 31
  13,                                     !- Hour 32
  39,                                     !- Minute 32
  0.256862745098039,                      !- Value Until Time 32
  13,                                     !- Hour 33
  49,                                     !- Minute 33
  0.272549019607843,                      !- Value Until Time 33
  13,                                     !- Hour 34
  59,                                     !- Minute 34
  0.288235294117646,                      !- Value Until Time 34
  14,                                     !- Hour 35
  7,                                      !- Minute 35
  0.3,                                    !- Value Until Time 35
  15,                                     !- Hour 36
  7,                                      !- Minute 36
  0.3,                                    !- Value Until Time 36
  15,                                     !- Hour 37
  17,                                     !- Minute 37
  0.291666666666667,                      !- Value Until Time 37
  15,                                     !- Hour 38
  27,                                     !- Minute 38
  0.283333333333333,                      !- Value Until Time 38
  15,                                     !- Hour 39
  37,                                     !- Minute 39
  0.275,                                  !- Value Until Time 39
  15,                                     !- Hour 40
  47,                                     !- Minute 40
  0.266666666666667,                      !- Value Until Time 40
  15,                                     !- Hour 41
  57,                                     !- Minute 41
  0.258333333333333,                      !- Value Until Time 41
  16,                                     !- Hour 42
  7,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  17,                                     !- Minute 43
  0.241666666666667,                      !- Value Until Time 43
  16,                                     !- Hour 44
  27,                                     !- Minute 44
  0.233333333333333,                      !- Value Until Time 44
  16,                                     !- Hour 45
  37,                                     !- Minute 45
  0.225,                                  !- Value Until Time 45
  16,                                     !- Hour 46
  47,                                     !- Minute 46
  0.216666666666667,                      !- Value Until Time 46
  16,                                     !- Hour 47
  57,                                     !- Minute 47
  0.208333333333333,                      !- Value Until Time 47
  17,                                     !- Hour 48
  7,                                      !- Minute 48
  0.2,                                    !- Value Until Time 48
  17,                                     !- Hour 49
  17,                                     !- Minute 49
  0.191666666666666,                      !- Value Until Time 49
  17,                                     !- Hour 50
  27,                                     !- Minute 50
  0.183333333333333,                      !- Value Until Time 50
  17,                                     !- Hour 51
  37,                                     !- Minute 51
  0.175,                                  !- Value Until Time 51
  17,                                     !- Hour 52
  47,                                     !- Minute 52
  0.166666666666666,                      !- Value Until Time 52
  17,                                     !- Hour 53
  57,                                     !- Minute 53
  0.158333333333333,                      !- Value Until Time 53
  18,                                     !- Hour 54
  7,                                      !- Minute 54
  0.149999999999999,                      !- Value Until Time 54
  18,                                     !- Hour 55
  17,                                     !- Minute 55
  0.141666666666666,                      !- Value Until Time 55
  18,                                     !- Hour 56
  27,                                     !- Minute 56
  0.133333333333333,                      !- Value Until Time 56
  18,                                     !- Hour 57
  37,                                     !- Minute 57
  0.124999999999999,                      !- Value Until Time 57
  18,                                     !- Hour 58
  47,                                     !- Minute 58
  0.116666666666666,                      !- Value Until Time 58
  18,                                     !- Hour 59
  57,                                     !- Minute 59
  0.108333333333333,                      !- Value Until Time 59
  19,                                     !- Hour 60
  7,                                      !- Minute 60
  0.1,                                    !- Value Until Time 60
  21,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1,                                    !- Value Until Time 61
  21,                                     !- Hour 62
  25,                                     !- Minute 62
  0.0958333333333333,                     !- Value Until Time 62
  21,                                     !- Hour 63
  35,                                     !- Minute 63
  0.0916666666666666,                     !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.0874999999999999,                     !- Value Until Time 64
  21,                                     !- Hour 65
  55,                                     !- Minute 65
  0.0833333333333332,                     !- Value Until Time 65
  22,                                     !- Hour 66
  5,                                      !- Minute 66
  0.0791666666666665,                     !- Value Until Time 66
  22,                                     !- Hour 67
  15,                                     !- Minute 67
  0.0749999999999998,                     !- Value Until Time 67
  22,                                     !- Hour 68
  25,                                     !- Minute 68
  0.0708333333333331,                     !- Value Until Time 68
  22,                                     !- Hour 69
  35,                                     !- Minute 69
  0.0666666666666664,                     !- Value Until Time 69
  22,                                     !- Hour 70
  45,                                     !- Minute 70
  0.0624999999999997,                     !- Value Until Time 70
  22,                                     !- Hour 71
  55,                                     !- Minute 71
  0.058333333333333,                      !- Value Until Time 71
  23,                                     !- Hour 72
  5,                                      !- Minute 72
  0.0541666666666663,                     !- Value Until Time 72
  23,                                     !- Hour 73
  15,                                     !- Minute 73
  0.05,                                   !- Value Until Time 73
  23,                                     !- Hour 74
  25,                                     !- Minute 74
  0.0458333333333333,                     !- Value Until Time 74
  23,                                     !- Hour 75
  35,                                     !- Minute 75
  0.0416666666666666,                     !- Value Until Time 75
  23,                                     !- Hour 76
  45,                                     !- Minute 76
  0.0374999999999999,                     !- Value Until Time 76
  23,                                     !- Hour 77
  55,                                     !- Minute 77
  0.0333333333333332,                     !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.0291666666666665;                     !- Value Until Time 78

OS:Schedule:Day,
  {adadcc99-7427-4c6f-a67f-8c931a88ba80}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {693118f3-43a8-4032-b634-59687343487c}, !- Handle
  Schedule Rule 3,                        !- Name
  {5a61073b-4a38-4bb8-82f5-1091673d6fbb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a332c3e5-68ad-4aea-94b1-0f79ba1d4bfc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a332c3e5-68ad-4aea-94b1-0f79ba1d4bfc}, !- Handle
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.133333333333333,                      !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.166666666666667,                      !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.183333333333334,                      !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.325,                                  !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.45,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.575000000000001,                      !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.700000000000001,                      !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.825000000000001,                      !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.95,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.95,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  39,                                     !- Minute 21
  0.875,                                  !- Value Until Time 21
  10,                                     !- Hour 22
  49,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  10,                                     !- Hour 23
  59,                                     !- Minute 23
  0.725000000000001,                      !- Value Until Time 23
  11,                                     !- Hour 24
  9,                                      !- Minute 24
  0.650000000000001,                      !- Value Until Time 24
  11,                                     !- Hour 25
  19,                                     !- Minute 25
  0.575000000000001,                      !- Value Until Time 25
  11,                                     !- Hour 26
  29,                                     !- Minute 26
  0.500000000000002,                      !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  39,                                     !- Minute 28
  0.575,                                  !- Value Until Time 28
  11,                                     !- Hour 29
  49,                                     !- Minute 29
  0.649999999999999,                      !- Value Until Time 29
  11,                                     !- Hour 30
  59,                                     !- Minute 30
  0.724999999999999,                      !- Value Until Time 30
  12,                                     !- Hour 31
  9,                                      !- Minute 31
  0.799999999999999,                      !- Value Until Time 31
  12,                                     !- Hour 32
  19,                                     !- Minute 32
  0.874999999999999,                      !- Value Until Time 32
  12,                                     !- Hour 33
  29,                                     !- Minute 33
  0.949999999999998,                      !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.95,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  30,                                     !- Minute 35
  0.95,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  39,                                     !- Minute 36
  0.841666666666667,                      !- Value Until Time 36
  15,                                     !- Hour 37
  49,                                     !- Minute 37
  0.733333333333334,                      !- Value Until Time 37
  15,                                     !- Hour 38
  59,                                     !- Minute 38
  0.625000000000001,                      !- Value Until Time 38
  16,                                     !- Hour 39
  9,                                      !- Minute 39
  0.516666666666668,                      !- Value Until Time 39
  16,                                     !- Hour 40
  19,                                     !- Minute 40
  0.408333333333334,                      !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.3,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  40,                                     !- Minute 42
  0.266666666666666,                      !- Value Until Time 42
  16,                                     !- Hour 43
  50,                                     !- Minute 43
  0.233333333333333,                      !- Value Until Time 43
  17,                                     !- Hour 44
  0,                                      !- Minute 44
  0.199999999999999,                      !- Value Until Time 44
  17,                                     !- Hour 45
  10,                                     !- Minute 45
  0.166666666666666,                      !- Value Until Time 45
  17,                                     !- Hour 46
  20,                                     !- Minute 46
  0.133333333333332,                      !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.1,                                    !- Value Until Time 47
  20,                                     !- Hour 48
  0,                                      !- Minute 48
  0.1,                                    !- Value Until Time 48
  20,                                     !- Hour 49
  10,                                     !- Minute 49
  0.0958333333333333,                     !- Value Until Time 49
  20,                                     !- Hour 50
  20,                                     !- Minute 50
  0.0916666666666666,                     !- Value Until Time 50
  20,                                     !- Hour 51
  30,                                     !- Minute 51
  0.0874999999999999,                     !- Value Until Time 51
  20,                                     !- Hour 52
  40,                                     !- Minute 52
  0.0833333333333332,                     !- Value Until Time 52
  20,                                     !- Hour 53
  50,                                     !- Minute 53
  0.0791666666666665,                     !- Value Until Time 53
  21,                                     !- Hour 54
  0,                                      !- Minute 54
  0.0749999999999998,                     !- Value Until Time 54
  21,                                     !- Hour 55
  10,                                     !- Minute 55
  0.0708333333333331,                     !- Value Until Time 55
  21,                                     !- Hour 56
  20,                                     !- Minute 56
  0.0666666666666664,                     !- Value Until Time 56
  21,                                     !- Hour 57
  30,                                     !- Minute 57
  0.0624999999999997,                     !- Value Until Time 57
  21,                                     !- Hour 58
  40,                                     !- Minute 58
  0.058333333333333,                      !- Value Until Time 58
  21,                                     !- Hour 59
  50,                                     !- Minute 59
  0.0541666666666663,                     !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.05,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  10,                                     !- Minute 61
  0.0458333333333333,                     !- Value Until Time 61
  22,                                     !- Hour 62
  20,                                     !- Minute 62
  0.0416666666666666,                     !- Value Until Time 62
  22,                                     !- Hour 63
  30,                                     !- Minute 63
  0.0374999999999999,                     !- Value Until Time 63
  22,                                     !- Hour 64
  40,                                     !- Minute 64
  0.0333333333333332,                     !- Value Until Time 64
  22,                                     !- Hour 65
  50,                                     !- Minute 65
  0.0291666666666665,                     !- Value Until Time 65
  23,                                     !- Hour 66
  0,                                      !- Minute 66
  0.0249999999999998,                     !- Value Until Time 66
  23,                                     !- Hour 67
  10,                                     !- Minute 67
  0.0208333333333331,                     !- Value Until Time 67
  23,                                     !- Hour 68
  20,                                     !- Minute 68
  0.0166666666666664,                     !- Value Until Time 68
  23,                                     !- Hour 69
  30,                                     !- Minute 69
  0.0124999999999997,                     !- Value Until Time 69
  23,                                     !- Hour 70
  40,                                     !- Minute 70
  0.00833333333333304,                    !- Value Until Time 70
  23,                                     !- Hour 71
  50,                                     !- Minute 71
  0.00416666666666634,                    !- Value Until Time 71
  24,                                     !- Hour 72
  0,                                      !- Minute 72
  0;                                      !- Value Until Time 72

OS:Schedule:Day,
  {6e2f970a-6b4c-4528-af92-f16282c28e91}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {80ce085b-f798-4884-ac4a-0e21ffe1048d}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {1b31d280-0979-416c-b550-58b8eecaf01f}, !- Schedule Type Limits Name
  {895aa225-7415-4f16-99ad-cf2a449a4ee0}, !- Default Day Schedule Name
  {4c8c59ab-9965-4291-950d-2c3b5248f8c2}, !- Summer Design Day Schedule Name
  {0d0522ce-dc31-4e0c-af41-1053f23802e3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {895aa225-7415-4f16-99ad-cf2a449a4ee0}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {1b31d280-0979-416c-b550-58b8eecaf01f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0d0522ce-dc31-4e0c-af41-1053f23802e3}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {1b31d280-0979-416c-b550-58b8eecaf01f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4c8c59ab-9965-4291-950d-2c3b5248f8c2}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {1b31d280-0979-416c-b550-58b8eecaf01f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1b31d280-0979-416c-b550-58b8eecaf01f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {fff7cadd-0d53-43df-9247-e2136bb671a3}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  {c115421a-dad0-40d6-b125-53f724dc3b6d}, !- Default Day Schedule Name
  {89a20326-a6a5-45b6-91f2-ed9c734af0fa}, !- Summer Design Day Schedule Name
  {29ef0c66-a5e1-4628-89d7-ff58dee32aed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c115421a-dad0-40d6-b125-53f724dc3b6d}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.036856665,                            !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0354270425,                           !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.03399742,                             !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0342501688333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0345029176666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0347556665,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0350084153333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0352611641666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.035513913,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0367952618333333,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0380766106666667,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0393579595,                           !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0406393083333333,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0419206571666667,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.043202006,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.043202006,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0421596691666667,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0411173323333333,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0400749955,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0390326586666667,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0379903218333333,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.036947985,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.036947985,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.037079159,                            !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.037210333,                            !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.037341507,                            !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.037472681,                            !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.037603855,                            !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.037735029,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0419383675,                           !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.046141706,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0503450445,                           !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.054548383,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0587517215,                           !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.06295506,                             !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0723684325,                           !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.081781805,                            !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0911951775,                           !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.10060855,                             !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1100219225,                           !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.119435295,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.152559235833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.185683176666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2188071175,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.251931058333334,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.285054999166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.31817894,                             !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.339711411666667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.361243883333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.382776355,                            !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.404308826666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.425841298333333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.44737377,                             !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.44737377,                             !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.453912329,                            !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.460450888,                            !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.466989447,                            !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.473528006,                            !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.480066565,                            !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.486605124,                            !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.486605124,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.487237632833333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.487870141666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.4885026505,                           !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.489135159333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.489767668166667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.490400177,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.490400177,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.487411464333333,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.484422751666667,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.481434039,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.478445326333333,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.475456613666667,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.472467901,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.472467901,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.467816268333333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.463164635666667,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.458513003,                            !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.453861370333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.449209737666667,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.444558105,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.444558105,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.446809231333333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.449060357666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.451311484,                            !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.453562610333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.455813736666667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.458064863,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.458064863,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.4555492825,                           !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.453033702,                            !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.4505181215,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.448002541,                            !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.4454869605,                           !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.44297138,                             !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.44297138,                             !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.431929041166667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.420886702333333,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.4098443635,                           !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.398802024666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.387759685833334,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.376717347,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.376717347,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.344383087,                            !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.312048827,                            !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.279714567,                            !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.247380307,                            !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.215046047,                            !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.182711787,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.167376734,                            !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.152041681,                            !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.136706628,                            !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.121371575,                            !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.106036521999999,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.090701469,                            !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.0866046195,                           !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.08250777,                             !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.0784109204999999,                     !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.0743140709999999,                     !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.0702172214999999,                     !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.066120372,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.0656419855,                           !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.065163599,                            !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.0646852125,                           !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.064206826,                            !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.0637284395,                           !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.063250053,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.0633487713333333,                     !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.0634474896666667,                     !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.063546208,                            !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.0636449263333333,                     !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.0637436446666667,                     !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.063842363,                            !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.0637902073333333,                     !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.0637380516666667,                     !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.063685896,                            !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.0636337403333333,                     !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.0635815846666667,                     !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.063529429,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.0604673296666666,                     !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.0574052303333333,                     !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.0543431309999999,                     !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.0512810316666666,                     !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.0482189323333332,                     !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.045156833,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.0447265533333333,                     !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.0442962736666667,                     !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.043865994,                            !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.0434357143333333,                     !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.0430054346666666,                     !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.042575155,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.0411455325,                           !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.03971591,                             !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.0382862875;                           !- Value Until Time 154

OS:Schedule:Rule,
  {a077e9ac-9515-4529-82ec-1912434f13b8}, !- Handle
  Schedule Rule 5,                        !- Name
  {fff7cadd-0d53-43df-9247-e2136bb671a3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e24adce4-39c8-4988-b488-08724efb92f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e24adce4-39c8-4988-b488-08724efb92f8}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0430541194958683,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0428011565804728,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0425481936650774,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0422952307496821,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0420422678342867,                     !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0420144343695245,                     !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.0419866009047624,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0419587674400003,                     !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.0419309339752382,                     !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.041903100510476,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0418752670457139,                     !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0418794093693427,                     !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0418835516929713,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0418876940166,                        !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.0418918363402288,                     !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.0418959786638574,                     !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0419001209874862,                     !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.0421951871808741,                     !- Value Until Time 18
  3,                                      !- Hour 19
  5,                                      !- Minute 19
  0.0424902533742619,                     !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.0427853195676499,                     !- Value Until Time 20
  3,                                      !- Hour 21
  25,                                     !- Minute 21
  0.0430803857610379,                     !- Value Until Time 21
  3,                                      !- Hour 22
  35,                                     !- Minute 22
  0.0433754519544257,                     !- Value Until Time 22
  3,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0436705181478137,                     !- Value Until Time 23
  3,                                      !- Hour 24
  55,                                     !- Minute 24
  0.0391436914203532,                     !- Value Until Time 24
  4,                                      !- Hour 25
  5,                                      !- Minute 25
  0.0346168646928924,                     !- Value Until Time 25
  4,                                      !- Hour 26
  15,                                     !- Minute 26
  0.0300900379654319,                     !- Value Until Time 26
  4,                                      !- Hour 27
  25,                                     !- Minute 27
  0.0255632112379713,                     !- Value Until Time 27
  4,                                      !- Hour 28
  30,                                     !- Minute 28
  0.0232997978742411,                     !- Value Until Time 28
  4,                                      !- Hour 29
  40,                                     !- Minute 29
  0.0203423336795425,                     !- Value Until Time 29
  4,                                      !- Hour 30
  50,                                     !- Minute 30
  0.0173848694848439,                     !- Value Until Time 30
  5,                                      !- Hour 31
  0,                                      !- Minute 31
  0.0144274052901453,                     !- Value Until Time 31
  5,                                      !- Hour 32
  10,                                     !- Minute 32
  0.0114699410954467,                     !- Value Until Time 32
  5,                                      !- Hour 33
  20,                                     !- Minute 33
  0.00851247690074803,                    !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00555501270604941,                    !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.00566976951338424,                    !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.00578452632071907,                    !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.00589928312805391,                    !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.00601403993538875,                    !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.00612879674272358,                    !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.00624355355005841,                    !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.00520296129171529,                    !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.00416236903337233,                    !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.00312177677502921,                    !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.00208118451668608,                    !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.00104059225834313,                    !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.000811078950967367,                   !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.00162215790193493,                    !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.00243323685290231,                    !- Value Until Time 49
  8,                                      !- Hour 50
  9,                                      !- Minute 50
  0.00324431580386968,                    !- Value Until Time 50
  8,                                      !- Hour 51
  19,                                     !- Minute 51
  0.00405539475483725,                    !- Value Until Time 51
  8,                                      !- Hour 52
  29,                                     !- Minute 52
  0.00486647370580463,                    !- Value Until Time 52
  8,                                      !- Hour 53
  30,                                     !- Minute 53
  0.00486647370580463,                    !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.00426646427406787,                    !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.00366645484233093,                    !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.00306644541059418,                    !- Value Until Time 56
  9,                                      !- Hour 57
  9,                                      !- Minute 57
  0.00246643597885743,                    !- Value Until Time 57
  9,                                      !- Hour 58
  19,                                     !- Minute 58
  0.00186642654712049,                    !- Value Until Time 58
  9,                                      !- Hour 59
  29,                                     !- Minute 59
  0.00126641711538374,                    !- Value Until Time 59
  9,                                      !- Hour 60
  30,                                     !- Minute 60
  0.00126641711538374,                    !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.00145658080663894,                    !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.00164674449789432,                    !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.00183690818914952,                    !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.00202707188040472,                    !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.0022172355716601,                     !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.0024073992629153,                     !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0024073992629153,                     !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.00495627393515857,                    !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.00750514860740204,                    !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.0100540232796453,                     !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.0126028979518886,                     !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.0151517726241319,                     !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.0177006472963753,                     !- Value Until Time 73
  11,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0177006472963753,                     !- Value Until Time 74
  11,                                     !- Hour 75
  39,                                     !- Minute 75
  0.0160862206051359,                     !- Value Until Time 75
  11,                                     !- Hour 76
  49,                                     !- Minute 76
  0.0144717939138965,                     !- Value Until Time 76
  11,                                     !- Hour 77
  59,                                     !- Minute 77
  0.012857367222657,                      !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.0112429405314176,                     !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.00962851384017817,                    !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.00801408714893873,                    !- Value Until Time 80
  12,                                     !- Hour 81
  30,                                     !- Minute 81
  0.00801408714893873,                    !- Value Until Time 81
  12,                                     !- Hour 82
  39,                                     !- Minute 82
  0.0102460273548926,                     !- Value Until Time 82
  12,                                     !- Hour 83
  49,                                     !- Minute 83
  0.0124779675608464,                     !- Value Until Time 83
  12,                                     !- Hour 84
  59,                                     !- Minute 84
  0.0147099077668003,                     !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.0169418479727542,                     !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.019173788178708,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.0214057283846619,                     !- Value Until Time 87
  13,                                     !- Hour 88
  30,                                     !- Minute 88
  0.0214057283846619,                     !- Value Until Time 88
  13,                                     !- Hour 89
  39,                                     !- Minute 89
  0.0256508600334796,                     !- Value Until Time 89
  13,                                     !- Hour 90
  49,                                     !- Minute 90
  0.0298959916822974,                     !- Value Until Time 90
  13,                                     !- Hour 91
  59,                                     !- Minute 91
  0.0341411233311152,                     !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.038386254979933,                      !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.0426313866287509,                     !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.0468765182775687,                     !- Value Until Time 94
  14,                                     !- Hour 95
  37,                                     !- Minute 95
  0.0500603670141821,                     !- Value Until Time 95
  14,                                     !- Hour 96
  47,                                     !- Minute 96
  0.0566683805118185,                     !- Value Until Time 96
  14,                                     !- Hour 97
  57,                                     !- Minute 97
  0.0632763940094547,                     !- Value Until Time 97
  15,                                     !- Hour 98
  7,                                      !- Minute 98
  0.069884407507091,                      !- Value Until Time 98
  15,                                     !- Hour 99
  17,                                     !- Minute 99
  0.0764924210047273,                     !- Value Until Time 99
  15,                                     !- Hour 100
  27,                                     !- Minute 100
  0.0831004345023636,                     !- Value Until Time 100
  15,                                     !- Hour 101
  37,                                     !- Minute 101
  0.089708448,                            !- Value Until Time 101
  17,                                     !- Hour 102
  37,                                     !- Minute 102
  0.089708448,                            !- Value Until Time 102
  17,                                     !- Hour 103
  47,                                     !- Minute 103
  0.0881019433490535,                     !- Value Until Time 103
  17,                                     !- Hour 104
  57,                                     !- Minute 104
  0.0864954386981068,                     !- Value Until Time 104
  18,                                     !- Hour 105
  7,                                      !- Minute 105
  0.0848889340471603,                     !- Value Until Time 105
  18,                                     !- Hour 106
  17,                                     !- Minute 106
  0.0832824293962136,                     !- Value Until Time 106
  18,                                     !- Hour 107
  27,                                     !- Minute 107
  0.0816759247452671,                     !- Value Until Time 107
  18,                                     !- Hour 108
  37,                                     !- Minute 108
  0.0800694200943207,                     !- Value Until Time 108
  18,                                     !- Hour 109
  47,                                     !- Minute 109
  0.0762418636212032,                     !- Value Until Time 109
  18,                                     !- Hour 110
  57,                                     !- Minute 110
  0.0724143071480856,                     !- Value Until Time 110
  19,                                     !- Hour 111
  7,                                      !- Minute 111
  0.0685867506749681,                     !- Value Until Time 111
  19,                                     !- Hour 112
  17,                                     !- Minute 112
  0.0647591942018507,                     !- Value Until Time 112
  19,                                     !- Hour 113
  27,                                     !- Minute 113
  0.0609316377287332,                     !- Value Until Time 113
  19,                                     !- Hour 114
  37,                                     !- Minute 114
  0.0571040812556156,                     !- Value Until Time 114
  19,                                     !- Hour 115
  45,                                     !- Minute 115
  0.0542334139007777,                     !- Value Until Time 115
  19,                                     !- Hour 116
  55,                                     !- Minute 116
  0.0534844055797868,                     !- Value Until Time 116
  20,                                     !- Hour 117
  5,                                      !- Minute 117
  0.0527353972587962,                     !- Value Until Time 117
  20,                                     !- Hour 118
  15,                                     !- Minute 118
  0.0519863889378053,                     !- Value Until Time 118
  20,                                     !- Hour 119
  25,                                     !- Minute 119
  0.0512373806168145,                     !- Value Until Time 119
  20,                                     !- Hour 120
  35,                                     !- Minute 120
  0.0504883722958238,                     !- Value Until Time 120
  20,                                     !- Hour 121
  45,                                     !- Minute 121
  0.0497393639748329,                     !- Value Until Time 121
  20,                                     !- Hour 122
  55,                                     !- Minute 122
  0.0496992384412673,                     !- Value Until Time 122
  21,                                     !- Hour 123
  5,                                      !- Minute 123
  0.0496591129077016,                     !- Value Until Time 123
  21,                                     !- Hour 124
  15,                                     !- Minute 124
  0.049618987374136,                      !- Value Until Time 124
  21,                                     !- Hour 125
  25,                                     !- Minute 125
  0.0495788618405704,                     !- Value Until Time 125
  21,                                     !- Hour 126
  35,                                     !- Minute 126
  0.0495387363070046,                     !- Value Until Time 126
  21,                                     !- Hour 127
  45,                                     !- Minute 127
  0.049498610773439,                      !- Value Until Time 127
  21,                                     !- Hour 128
  55,                                     !- Minute 128
  0.0482298422440785,                     !- Value Until Time 128
  22,                                     !- Hour 129
  5,                                      !- Minute 129
  0.0469610737147179,                     !- Value Until Time 129
  22,                                     !- Hour 130
  15,                                     !- Minute 130
  0.0456923051853575,                     !- Value Until Time 130
  22,                                     !- Hour 131
  25,                                     !- Minute 131
  0.0444235366559969,                     !- Value Until Time 131
  22,                                     !- Hour 132
  35,                                     !- Minute 132
  0.0431547681266364,                     !- Value Until Time 132
  22,                                     !- Hour 133
  45,                                     !- Minute 133
  0.041885999597276,                      !- Value Until Time 133
  22,                                     !- Hour 134
  55,                                     !- Minute 134
  0.0421650072188398,                     !- Value Until Time 134
  23,                                     !- Hour 135
  5,                                      !- Minute 135
  0.0424440148404036,                     !- Value Until Time 135
  23,                                     !- Hour 136
  15,                                     !- Minute 136
  0.0427230224619675,                     !- Value Until Time 136
  23,                                     !- Hour 137
  25,                                     !- Minute 137
  0.0430020300835313,                     !- Value Until Time 137
  23,                                     !- Hour 138
  35,                                     !- Minute 138
  0.0432810377050951,                     !- Value Until Time 138
  23,                                     !- Hour 139
  45,                                     !- Minute 139
  0.043560045326659,                      !- Value Until Time 139
  23,                                     !- Hour 140
  55,                                     !- Minute 140
  0.0433070824112635,                     !- Value Until Time 140
  24,                                     !- Hour 141
  0,                                      !- Minute 141
  0.0430541194958683;                     !- Value Until Time 141

OS:Schedule:Day,
  {89a20326-a6a5-45b6-91f2-ed9c734af0fa}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ecd6285-5416-44ac-9ee0-5b336cd4570a}, !- Handle
  Schedule Rule 6,                        !- Name
  {fff7cadd-0d53-43df-9247-e2136bb671a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1bdcaacc-1102-4f0e-b824-31fd8c5bddee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bdcaacc-1102-4f0e-b824-31fd8c5bddee}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0624243815692321,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0625909861151531,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0627575906610741,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0629241952069952,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0630907997529162,                     !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0631584153640578,                     !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.0632260309751994,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.063293646586341,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.0633612621974826,                     !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0634288778086242,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0634964934197658,                     !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0635000869407652,                     !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0635036804617646,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.063507273982764,                      !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.0635108675037634,                     !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.0635144610247628,                     !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0635180545457622,                     !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.0543794478473414,                     !- Value Until Time 18
  3,                                      !- Hour 19
  5,                                      !- Minute 19
  0.0452408411489205,                     !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.0361022344504994,                     !- Value Until Time 20
  3,                                      !- Hour 21
  25,                                     !- Minute 21
  0.0269636277520786,                     !- Value Until Time 21
  3,                                      !- Hour 22
  35,                                     !- Minute 22
  0.0178250210536577,                     !- Value Until Time 22
  3,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0086864143552372,                     !- Value Until Time 23
  3,                                      !- Hour 24
  55,                                     !- Minute 24
  0.00872995529364214,                    !- Value Until Time 24
  4,                                      !- Hour 25
  5,                                      !- Minute 25
  0.00877349623204682,                    !- Value Until Time 25
  4,                                      !- Hour 26
  15,                                     !- Minute 26
  0.00881703717045176,                    !- Value Until Time 26
  4,                                      !- Hour 27
  25,                                     !- Minute 27
  0.00886057810885673,                    !- Value Until Time 27
  4,                                      !- Hour 28
  35,                                     !- Minute 28
  0.00890411904726168,                    !- Value Until Time 28
  4,                                      !- Hour 29
  45,                                     !- Minute 29
  0.00894765998566634,                    !- Value Until Time 29
  4,                                      !- Hour 30
  55,                                     !- Minute 30
  0.0089912009240713,                     !- Value Until Time 30
  5,                                      !- Hour 31
  5,                                      !- Minute 31
  0.00903474186247626,                    !- Value Until Time 31
  5,                                      !- Hour 32
  15,                                     !- Minute 32
  0.00907828280088093,                    !- Value Until Time 32
  5,                                      !- Hour 33
  25,                                     !- Minute 33
  0.00912182373928588,                    !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00914359420848836,                    !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.008445125226288,                      !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.00774665624408794,                    !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.00704818726188759,                    !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.00634971827968723,                    !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.00565124929748717,                    !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.00495278031528681,                    !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.00507589840100572,                    !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.00519901648672461,                    !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.00532213457244351,                    !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.0054452526581624,                     !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.00556837074388129,                    !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0.00569148882960019,                    !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.00578426146818328,                    !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.00587703410676665,                    !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.00596980674534974,                    !- Value Until Time 49
  8,                                      !- Hour 50
  9,                                      !- Minute 50
  0.00606257938393281,                    !- Value Until Time 50
  8,                                      !- Hour 51
  19,                                     !- Minute 51
  0.0061553520225162,                     !- Value Until Time 51
  8,                                      !- Hour 52
  29,                                     !- Minute 52
  0.00624812466109927,                    !- Value Until Time 52
  8,                                      !- Hour 53
  30,                                     !- Minute 53
  0.00624812466109927,                    !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.00520677055091606,                    !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.00416541644073286,                    !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.00312406233054963,                    !- Value Until Time 56
  9,                                      !- Hour 57
  9,                                      !- Minute 57
  0.00208270822036643,                    !- Value Until Time 57
  9,                                      !- Hour 58
  19,                                     !- Minute 58
  0.00104135411018322,                    !- Value Until Time 58
  9,                                      !- Hour 59
  29,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  9,                                      !- Hour 60
  30,                                     !- Minute 60
  0,                                      !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.000228589926625576,                   !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.000457179853251173,                   !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.000685769779876756,                   !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.000914359706502332,                   !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.00114294963312791,                    !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.00137153955975351,                    !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.00137153955975351,                    !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.0022097026240473,                     !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.00304786568834112,                    !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.00388602875263491,                    !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.00472419181692872,                    !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.00556235488122254,                    !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.00640051794551633,                    !- Value Until Time 73
  11,                                     !- Hour 74
  30,                                     !- Minute 74
  0.00640051794551633,                    !- Value Until Time 74
  11,                                     !- Hour 75
  39,                                     !- Minute 75
  0.00692119476256346,                    !- Value Until Time 75
  11,                                     !- Hour 76
  49,                                     !- Minute 76
  0.00744187157961029,                    !- Value Until Time 76
  11,                                     !- Hour 77
  59,                                     !- Minute 77
  0.0079625483966574,                     !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.00848322521370454,                    !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.00900390203075137,                    !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.00952457884779848,                    !- Value Until Time 80
  12,                                     !- Hour 81
  30,                                     !- Minute 81
  0.00952457884779848,                    !- Value Until Time 81
  12,                                     !- Hour 82
  39,                                     !- Minute 82
  0.00825463528707895,                    !- Value Until Time 82
  12,                                     !- Hour 83
  49,                                     !- Minute 83
  0.00698469172635911,                    !- Value Until Time 83
  12,                                     !- Hour 84
  59,                                     !- Minute 84
  0.00571474816563958,                    !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.00444480460492006,                    !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.00317486104420021,                    !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.00190491748348069,                    !- Value Until Time 87
  13,                                     !- Hour 88
  30,                                     !- Minute 88
  0.00190491748348069,                    !- Value Until Time 88
  13,                                     !- Hour 89
  39,                                     !- Minute 89
  0.00245353292651085,                    !- Value Until Time 89
  13,                                     !- Hour 90
  49,                                     !- Minute 90
  0.00300214836954073,                    !- Value Until Time 90
  13,                                     !- Hour 91
  59,                                     !- Minute 91
  0.0035507638125709,                     !- Value Until Time 91
  14,                                     !- Hour 92
  7,                                      !- Minute 92
  0.00396222539484345,                    !- Value Until Time 92
  14,                                     !- Hour 93
  17,                                     !- Minute 93
  0.00527026703862276,                    !- Value Until Time 93
  14,                                     !- Hour 94
  27,                                     !- Minute 94
  0.00657830868240208,                    !- Value Until Time 94
  14,                                     !- Hour 95
  37,                                     !- Minute 95
  0.00788635032618139,                    !- Value Until Time 95
  14,                                     !- Hour 96
  47,                                     !- Minute 96
  0.00919439196996071,                    !- Value Until Time 96
  14,                                     !- Hour 97
  57,                                     !- Minute 97
  0.01050243361374,                       !- Value Until Time 97
  15,                                     !- Hour 98
  7,                                      !- Minute 98
  0.0118104752575193,                     !- Value Until Time 98
  15,                                     !- Hour 99
  17,                                     !- Minute 99
  0.0205130818812661,                     !- Value Until Time 99
  15,                                     !- Hour 100
  27,                                     !- Minute 100
  0.0292156885050129,                     !- Value Until Time 100
  15,                                     !- Hour 101
  37,                                     !- Minute 101
  0.0379182951287597,                     !- Value Until Time 101
  15,                                     !- Hour 102
  47,                                     !- Minute 102
  0.0466209017525062,                     !- Value Until Time 102
  15,                                     !- Hour 103
  57,                                     !- Minute 103
  0.0553235083762529,                     !- Value Until Time 103
  16,                                     !- Hour 104
  7,                                      !- Minute 104
  0.064026115,                            !- Value Until Time 104
  16,                                     !- Hour 105
  17,                                     !- Minute 105
  0.0636670380795965,                     !- Value Until Time 105
  16,                                     !- Hour 106
  27,                                     !- Minute 106
  0.0633079611591933,                     !- Value Until Time 106
  16,                                     !- Hour 107
  37,                                     !- Minute 107
  0.0629488842387898,                     !- Value Until Time 107
  16,                                     !- Hour 108
  47,                                     !- Minute 108
  0.0625898073183864,                     !- Value Until Time 108
  16,                                     !- Hour 109
  57,                                     !- Minute 109
  0.0622307303979832,                     !- Value Until Time 109
  17,                                     !- Hour 110
  7,                                      !- Minute 110
  0.0618716534775797,                     !- Value Until Time 110
  17,                                     !- Hour 111
  17,                                     !- Minute 111
  0.061878455839535,                      !- Value Until Time 111
  17,                                     !- Hour 112
  27,                                     !- Minute 112
  0.0618852582014906,                     !- Value Until Time 112
  17,                                     !- Hour 113
  37,                                     !- Minute 113
  0.0618920605634459,                     !- Value Until Time 113
  17,                                     !- Hour 114
  47,                                     !- Minute 114
  0.0618988629254012,                     !- Value Until Time 114
  17,                                     !- Hour 115
  57,                                     !- Minute 115
  0.0619056652873568,                     !- Value Until Time 115
  18,                                     !- Hour 116
  7,                                      !- Minute 116
  0.0619124676493121,                     !- Value Until Time 116
  18,                                     !- Hour 117
  17,                                     !- Minute 117
  0.0622231510585142,                     !- Value Until Time 117
  18,                                     !- Hour 118
  27,                                     !- Minute 118
  0.0625338344677166,                     !- Value Until Time 118
  18,                                     !- Hour 119
  37,                                     !- Minute 119
  0.0628445178769188,                     !- Value Until Time 119
  18,                                     !- Hour 120
  47,                                     !- Minute 120
  0.0631552012861209,                     !- Value Until Time 120
  18,                                     !- Hour 121
  57,                                     !- Minute 121
  0.0634658846953233,                     !- Value Until Time 121
  19,                                     !- Hour 122
  7,                                      !- Minute 122
  0.0637765681045254,                     !- Value Until Time 122
  19,                                     !- Hour 123
  17,                                     !- Minute 123
  0.0618056161020121,                     !- Value Until Time 123
  19,                                     !- Hour 124
  27,                                     !- Minute 124
  0.0598346640994989,                     !- Value Until Time 124
  19,                                     !- Hour 125
  37,                                     !- Minute 125
  0.0578637120969856,                     !- Value Until Time 125
  19,                                     !- Hour 126
  45,                                     !- Minute 126
  0.0563854980951007,                     !- Value Until Time 126
  19,                                     !- Hour 127
  55,                                     !- Minute 127
  0.0575138798759419,                     !- Value Until Time 127
  20,                                     !- Hour 128
  5,                                      !- Minute 128
  0.0586422616567832,                     !- Value Until Time 128
  20,                                     !- Hour 129
  15,                                     !- Minute 129
  0.0597706434376242,                     !- Value Until Time 129
  20,                                     !- Hour 130
  25,                                     !- Minute 130
  0.0608990252184654,                     !- Value Until Time 130
  20,                                     !- Hour 131
  35,                                     !- Minute 131
  0.0620274069993067,                     !- Value Until Time 131
  20,                                     !- Hour 132
  45,                                     !- Minute 132
  0.0631557887801477,                     !- Value Until Time 132
  20,                                     !- Hour 133
  55,                                     !- Minute 133
  0.0579025633531005,                     !- Value Until Time 133
  21,                                     !- Hour 134
  5,                                      !- Minute 134
  0.0526493379260533,                     !- Value Until Time 134
  21,                                     !- Hour 135
  15,                                     !- Minute 135
  0.0473961124990064,                     !- Value Until Time 135
  21,                                     !- Hour 136
  25,                                     !- Minute 136
  0.0421428870719593,                     !- Value Until Time 136
  21,                                     !- Hour 137
  35,                                     !- Minute 137
  0.0368896616449121,                     !- Value Until Time 137
  21,                                     !- Hour 138
  45,                                     !- Minute 138
  0.0316364362178652,                     !- Value Until Time 138
  21,                                     !- Hour 139
  55,                                     !- Minute 139
  0.0338182662018874,                     !- Value Until Time 139
  22,                                     !- Hour 140
  5,                                      !- Minute 140
  0.0360000961859096,                     !- Value Until Time 140
  22,                                     !- Hour 141
  15,                                     !- Minute 141
  0.0381819261699318,                     !- Value Until Time 141
  22,                                     !- Hour 142
  25,                                     !- Minute 142
  0.040363756153954,                      !- Value Until Time 142
  22,                                     !- Hour 143
  35,                                     !- Minute 143
  0.0425455861379762,                     !- Value Until Time 143
  22,                                     !- Hour 144
  45,                                     !- Minute 144
  0.0447274161219984,                     !- Value Until Time 144
  22,                                     !- Hour 145
  55,                                     !- Minute 145
  0.0476213755145636,                     !- Value Until Time 145
  23,                                     !- Hour 146
  5,                                      !- Minute 146
  0.050515334907129,                      !- Value Until Time 146
  23,                                     !- Hour 147
  15,                                     !- Minute 147
  0.0534092942996942,                     !- Value Until Time 147
  23,                                     !- Hour 148
  25,                                     !- Minute 148
  0.0563032536922597,                     !- Value Until Time 148
  23,                                     !- Hour 149
  35,                                     !- Minute 149
  0.0591972130848249,                     !- Value Until Time 149
  23,                                     !- Hour 150
  45,                                     !- Minute 150
  0.0620911724773901,                     !- Value Until Time 150
  23,                                     !- Hour 151
  55,                                     !- Minute 151
  0.0622577770233111,                     !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.0624243815692321;                     !- Value Until Time 152

OS:Schedule:Day,
  {29ef0c66-a5e1-4628-89d7-ff58dee32aed}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {915e2dff-f31b-40ea-8343-81294f4c6922}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  {507d6e05-e4d8-444a-a728-584e97d56132}, !- Default Day Schedule Name
  {ca61d266-e5b9-49f0-a1c1-13c9792b039a}, !- Summer Design Day Schedule Name
  {3c723996-8e97-41d1-8410-49e60955d20d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {507d6e05-e4d8-444a-a728-584e97d56132}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.566966666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.573783333333334,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5806,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.580533333333333,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.580466666666667,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.5804,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.580333333333333,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.580266666666667,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5802,                                 !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.57735,                                !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.5745,                                 !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.57165,                                !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.5688,                                 !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.56595,                                !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.5631,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.5631,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.560416666666667,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.557733333333333,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.55505,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.552366666666667,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.549683333333333,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.547,                                  !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.547,                                  !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.545383333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.543766666666667,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.54215,                                !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.540533333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.538916666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.5373,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.537516666666667,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.537733333333333,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.53795,                                !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.538166666666667,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.538383333333333,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.5386,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.5485,                                 !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.5584,                                 !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.5683,                                 !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.5782,                                 !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.5881,                                 !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.598,                                  !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.612533333333333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.627066666666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.6416,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.656133333333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.670666666666667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.6852,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.701133333333333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.717066666666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.733,                                  !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.748933333333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.764866666666667,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.7808,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.7808,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.7949,                                 !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.809,                                  !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.8231,                                 !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.8372,                                 !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.8513,                                 !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.8654,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.8654,                                 !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.86895,                                !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.8725,                                 !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.87605,                                !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.8796,                                 !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.88315,                                !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.8867,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.8867,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.8859,                                 !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.8851,                                 !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.8843,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.8835,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.8827,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.8819,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.8819,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.8717,                                 !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.8615,                                 !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.8513,                                 !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.8411,                                 !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.8309,                                 !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.8207,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.8207,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.814033333333333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.807366666666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.8007,                                 !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.794033333333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.787366666666667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.7807,                                 !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.7807,                                 !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.773133333333333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.765566666666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.758,                                  !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.750433333333334,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.742866666666667,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.7353,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.7353,                                 !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.72445,                                !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.7136,                                 !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.70275,                                !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.6919,                                 !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.68105,                                !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.6702,                                 !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.6702,                                 !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.6593,                                 !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.6484,                                 !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.6375,                                 !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.6266,                                 !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.6157,                                 !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.6048,                                 !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.598333333333333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.591866666666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.5854,                                 !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.578933333333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.572466666666666,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.566,                                  !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.56735,                                !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.5687,                                 !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.57005,                                !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.5714,                                 !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.57275,                                !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.5741,                                 !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.580533333333333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.586966666666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.5934,                                 !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.599833333333334,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.606266666666667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.6127,                                 !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.6203,                                 !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.6279,                                 !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.6355,                                 !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.6431,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.6507,                                 !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.6583,                                 !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.660816666666667,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.663333333333333,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.66585,                                !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.668366666666667,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.670883333333333,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.6734,                                 !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.664331666666667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.655263333333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.646195,                               !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.637126666666666,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.628058333333333,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.61899,                                !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.605775,                               !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.59256,                                !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.579345,                               !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.56613,                                !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.552914999999999,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.5397,                                 !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.546516666666667,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.553333333333333,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.56015;                                !- Value Until Time 154

OS:Schedule:Rule,
  {afbe7b6e-d22b-4995-a57a-bdcddef50a67}, !- Handle
  Schedule Rule 8,                        !- Name
  {915e2dff-f31b-40ea-8343-81294f4c6922}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {51ff1ef5-553a-41e2-b276-711beaaa4c36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51ff1ef5-553a-41e2-b276-711beaaa4c36}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.409844706091281,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.423033335109217,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.436221964127155,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.449410593145091,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.462599222163026,                      !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.476549504528503,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.49049978689398,                       !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.504450069259456,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.518400351624933,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.53235063399041,                       !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.546300916355887,                      !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.557204585331201,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.568108254306518,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.579011923281833,                      !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.589915592257147,                      !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.600819261232464,                      !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.611722930207778,                      !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.614569108506481,                      !- Value Until Time 18
  3,                                      !- Hour 19
  5,                                      !- Minute 19
  0.617415286805186,                      !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.620261465103889,                      !- Value Until Time 20
  3,                                      !- Hour 21
  25,                                     !- Minute 21
  0.623107643402592,                      !- Value Until Time 21
  3,                                      !- Hour 22
  35,                                     !- Minute 22
  0.625953821701297,                      !- Value Until Time 22
  3,                                      !- Hour 23
  45,                                     !- Minute 23
  0.6288,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  55,                                     !- Minute 24
  0.613192787545137,                      !- Value Until Time 24
  4,                                      !- Hour 25
  5,                                      !- Minute 25
  0.597585575090274,                      !- Value Until Time 25
  4,                                      !- Hour 26
  15,                                     !- Minute 26
  0.58197836263541,                       !- Value Until Time 26
  4,                                      !- Hour 27
  25,                                     !- Minute 27
  0.566371150180547,                      !- Value Until Time 27
  4,                                      !- Hour 28
  30,                                     !- Minute 28
  0.558567543953117,                      !- Value Until Time 28
  4,                                      !- Hour 29
  40,                                     !- Minute 29
  0.560972765050613,                      !- Value Until Time 29
  4,                                      !- Hour 30
  50,                                     !- Minute 30
  0.563377986148109,                      !- Value Until Time 30
  5,                                      !- Hour 31
  0,                                      !- Minute 31
  0.565783207245605,                      !- Value Until Time 31
  5,                                      !- Hour 32
  10,                                     !- Minute 32
  0.568188428343101,                      !- Value Until Time 32
  5,                                      !- Hour 33
  20,                                     !- Minute 33
  0.570593649440597,                      !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.572998870538093,                      !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.558567543953117,                      !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.544136217368141,                      !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.529704890783165,                      !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.515273564198189,                      !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.500842237613213,                      !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.486410911028237,                      !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.479636204936955,                      !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.472861498845676,                      !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.466086792754395,                      !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.459312086663114,                      !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.452537380571835,                      !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0.445762674480554,                      !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.443557888474515,                      !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.441353102468479,                      !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.43914831646244,                       !- Value Until Time 49
  8,                                      !- Hour 50
  9,                                      !- Minute 50
  0.436943530456401,                      !- Value Until Time 50
  8,                                      !- Hour 51
  19,                                     !- Minute 51
  0.434738744450365,                      !- Value Until Time 51
  8,                                      !- Hour 52
  29,                                     !- Minute 52
  0.432533958444326,                      !- Value Until Time 52
  8,                                      !- Hour 53
  30,                                     !- Minute 53
  0.432533958444326,                      !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.432293436334577,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.432052914224827,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.431812392115077,                      !- Value Until Time 56
  9,                                      !- Hour 57
  9,                                      !- Minute 57
  0.431571870005328,                      !- Value Until Time 57
  9,                                      !- Hour 58
  19,                                     !- Minute 58
  0.431331347895578,                      !- Value Until Time 58
  9,                                      !- Hour 59
  29,                                     !- Minute 59
  0.431090825785828,                      !- Value Until Time 59
  9,                                      !- Hour 60
  30,                                     !- Minute 60
  0.431090825785828,                      !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.430649868584622,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.430208911383412,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.429767954182206,                      !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.429326996980999,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.42888603977979,                       !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.428445082578583,                      !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.428445082578583,                      !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.426961862901793,                      !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.425478643225005,                      !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.423995423548215,                      !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.422512203871425,                      !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.421028984194638,                      !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.419545764517847,                      !- Value Until Time 73
  11,                                     !- Hour 74
  30,                                     !- Minute 74
  0.419545764517847,                      !- Value Until Time 74
  11,                                     !- Hour 75
  39,                                     !- Minute 75
  0.415617236725272,                      !- Value Until Time 75
  11,                                     !- Hour 76
  49,                                     !- Minute 76
  0.411688708932693,                      !- Value Until Time 76
  11,                                     !- Hour 77
  59,                                     !- Minute 77
  0.407760181140117,                      !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.403831653347541,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.399903125554963,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.395974597762387,                      !- Value Until Time 80
  12,                                     !- Hour 81
  30,                                     !- Minute 81
  0.395974597762387,                      !- Value Until Time 81
  12,                                     !- Hour 82
  39,                                     !- Minute 82
  0.380821704848162,                      !- Value Until Time 82
  12,                                     !- Hour 83
  49,                                     !- Minute 83
  0.365668811933937,                      !- Value Until Time 83
  12,                                     !- Hour 84
  59,                                     !- Minute 84
  0.350515919019712,                      !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.335363026105488,                      !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.320210133191263,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.305057240277038,                      !- Value Until Time 87
  13,                                     !- Hour 88
  30,                                     !- Minute 88
  0.305057240277038,                      !- Value Until Time 88
  13,                                     !- Hour 89
  39,                                     !- Minute 89
  0.289913255589101,                      !- Value Until Time 89
  13,                                     !- Hour 90
  49,                                     !- Minute 90
  0.274769270901161,                      !- Value Until Time 90
  13,                                     !- Hour 91
  59,                                     !- Minute 91
  0.259625286213224,                      !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.244481301525287,                      !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.22933731683735,                       !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.21419333214941,                       !- Value Until Time 94
  14,                                     !- Hour 95
  37,                                     !- Minute 95
  0.202835343633458,                      !- Value Until Time 95
  14,                                     !- Hour 96
  47,                                     !- Minute 96
  0.198586119694547,                      !- Value Until Time 96
  14,                                     !- Hour 97
  57,                                     !- Minute 97
  0.194336895755639,                      !- Value Until Time 97
  15,                                     !- Hour 98
  7,                                      !- Minute 98
  0.190087671816729,                      !- Value Until Time 98
  15,                                     !- Hour 99
  17,                                     !- Minute 99
  0.185838447877818,                      !- Value Until Time 99
  15,                                     !- Hour 100
  27,                                     !- Minute 100
  0.18158922393891,                       !- Value Until Time 100
  15,                                     !- Hour 101
  37,                                     !- Minute 101
  0.17734,                                !- Value Until Time 101
  15,                                     !- Hour 102
  47,                                     !- Minute 102
  0.180787483573077,                      !- Value Until Time 102
  15,                                     !- Hour 103
  57,                                     !- Minute 103
  0.184234967146156,                      !- Value Until Time 103
  16,                                     !- Hour 104
  7,                                      !- Minute 104
  0.187682450719233,                      !- Value Until Time 104
  16,                                     !- Hour 105
  17,                                     !- Minute 105
  0.19112993429231,                       !- Value Until Time 105
  16,                                     !- Hour 106
  27,                                     !- Minute 106
  0.194577417865389,                      !- Value Until Time 106
  16,                                     !- Hour 107
  37,                                     !- Minute 107
  0.198024901438466,                      !- Value Until Time 107
  16,                                     !- Hour 108
  47,                                     !- Minute 108
  0.203316387852957,                      !- Value Until Time 108
  16,                                     !- Hour 109
  57,                                     !- Minute 109
  0.208607874267448,                      !- Value Until Time 109
  17,                                     !- Hour 110
  7,                                      !- Minute 110
  0.213899360681939,                      !- Value Until Time 110
  17,                                     !- Hour 111
  17,                                     !- Minute 111
  0.219190847096431,                      !- Value Until Time 111
  17,                                     !- Hour 112
  27,                                     !- Minute 112
  0.224482333510922,                      !- Value Until Time 112
  17,                                     !- Hour 113
  37,                                     !- Minute 113
  0.229773819925413,                      !- Value Until Time 113
  17,                                     !- Hour 114
  47,                                     !- Minute 114
  0.234023043864323,                      !- Value Until Time 114
  17,                                     !- Hour 115
  57,                                     !- Minute 115
  0.238272267803231,                      !- Value Until Time 115
  18,                                     !- Hour 116
  7,                                      !- Minute 116
  0.242521491742142,                      !- Value Until Time 116
  18,                                     !- Hour 117
  17,                                     !- Minute 117
  0.246770715681052,                      !- Value Until Time 117
  18,                                     !- Hour 118
  27,                                     !- Minute 118
  0.25101993961996,                       !- Value Until Time 118
  18,                                     !- Hour 119
  37,                                     !- Minute 119
  0.255269163558871,                      !- Value Until Time 119
  18,                                     !- Hour 120
  47,                                     !- Minute 120
  0.26271644073482,                       !- Value Until Time 120
  18,                                     !- Hour 121
  57,                                     !- Minute 121
  0.270163717910773,                      !- Value Until Time 121
  19,                                     !- Hour 122
  7,                                      !- Minute 122
  0.277610995086723,                      !- Value Until Time 122
  19,                                     !- Hour 123
  17,                                     !- Minute 123
  0.285058272262672,                      !- Value Until Time 123
  19,                                     !- Hour 124
  27,                                     !- Minute 124
  0.292505549438625,                      !- Value Until Time 124
  19,                                     !- Hour 125
  37,                                     !- Minute 125
  0.299952826614575,                      !- Value Until Time 125
  19,                                     !- Hour 126
  45,                                     !- Minute 126
  0.305538284496537,                      !- Value Until Time 126
  19,                                     !- Hour 127
  55,                                     !- Minute 127
  0.305698632569704,                      !- Value Until Time 127
  20,                                     !- Hour 128
  5,                                      !- Minute 128
  0.305858980642869,                      !- Value Until Time 128
  20,                                     !- Hour 129
  15,                                     !- Minute 129
  0.306019328716036,                      !- Value Until Time 129
  20,                                     !- Hour 130
  25,                                     !- Minute 130
  0.306179676789203,                      !- Value Until Time 130
  20,                                     !- Hour 131
  35,                                     !- Minute 131
  0.306340024862368,                      !- Value Until Time 131
  20,                                     !- Hour 132
  45,                                     !- Minute 132
  0.306500372935535,                      !- Value Until Time 132
  20,                                     !- Hour 133
  55,                                     !- Minute 133
  0.305297762386787,                      !- Value Until Time 133
  21,                                     !- Hour 134
  5,                                      !- Minute 134
  0.304095151838039,                      !- Value Until Time 134
  21,                                     !- Hour 135
  15,                                     !- Minute 135
  0.302892541289291,                      !- Value Until Time 135
  21,                                     !- Hour 136
  25,                                     !- Minute 136
  0.301689930740543,                      !- Value Until Time 136
  21,                                     !- Hour 137
  35,                                     !- Minute 137
  0.300487320191795,                      !- Value Until Time 137
  21,                                     !- Hour 138
  45,                                     !- Minute 138
  0.299284709643047,                      !- Value Until Time 138
  21,                                     !- Hour 139
  55,                                     !- Minute 139
  0.303734368673415,                      !- Value Until Time 139
  22,                                     !- Hour 140
  5,                                      !- Minute 140
  0.308184027703783,                      !- Value Until Time 140
  22,                                     !- Hour 141
  15,                                     !- Minute 141
  0.31263368673415,                       !- Value Until Time 141
  22,                                     !- Hour 142
  25,                                     !- Minute 142
  0.317083345764518,                      !- Value Until Time 142
  22,                                     !- Hour 143
  35,                                     !- Minute 143
  0.321533004794885,                      !- Value Until Time 143
  22,                                     !- Hour 144
  45,                                     !- Minute 144
  0.325982663825253,                      !- Value Until Time 144
  22,                                     !- Hour 145
  55,                                     !- Minute 145
  0.335563461196945,                      !- Value Until Time 145
  23,                                     !- Hour 146
  5,                                      !- Minute 146
  0.345144258568639,                      !- Value Until Time 146
  23,                                     !- Hour 147
  15,                                     !- Minute 147
  0.35472505594033,                       !- Value Until Time 147
  23,                                     !- Hour 148
  25,                                     !- Minute 148
  0.364305853312022,                      !- Value Until Time 148
  23,                                     !- Hour 149
  35,                                     !- Minute 149
  0.373886650683716,                      !- Value Until Time 149
  23,                                     !- Hour 150
  45,                                     !- Minute 150
  0.383467448055408,                      !- Value Until Time 150
  23,                                     !- Hour 151
  55,                                     !- Minute 151
  0.396656077073343,                      !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.409844706091281;                      !- Value Until Time 152

OS:Schedule:Day,
  {ca61d266-e5b9-49f0-a1c1-13c9792b039a}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2d8c7169-a39e-465c-97d3-cfd0f8af37ee}, !- Handle
  Schedule Rule 9,                        !- Name
  {915e2dff-f31b-40ea-8343-81294f4c6922}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0a7e730-8655-4e3d-9eba-dc400d25f940}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0a7e730-8655-4e3d-9eba-dc400d25f940}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.457793840197113,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.479130073917635,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.500466307638156,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.521802541358678,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.543138775079197,                      !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.558998979232665,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.574859183386131,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.590719387539599,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.606579591693067,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.622439795846535,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.6383,                                 !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.637975494544175,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.637650989088348,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.637326483632524,                      !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.637001978176699,                      !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.636677472720872,                      !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.636352967265047,                      !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.606307818373812,                      !- Value Until Time 18
  3,                                      !- Hour 19
  5,                                      !- Minute 19
  0.576262669482577,                      !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.546217520591341,                      !- Value Until Time 20
  3,                                      !- Hour 21
  25,                                     !- Minute 21
  0.516172371700106,                      !- Value Until Time 21
  3,                                      !- Hour 22
  35,                                     !- Minute 22
  0.486127222808868,                      !- Value Until Time 22
  3,                                      !- Hour 23
  45,                                     !- Minute 23
  0.456082073917635,                      !- Value Until Time 23
  3,                                      !- Hour 24
  55,                                     !- Minute 24
  0.458926132448332,                      !- Value Until Time 24
  4,                                      !- Hour 25
  5,                                      !- Minute 25
  0.461770190979032,                      !- Value Until Time 25
  4,                                      !- Hour 26
  15,                                     !- Minute 26
  0.464614249509729,                      !- Value Until Time 26
  4,                                      !- Hour 27
  25,                                     !- Minute 27
  0.467458308040429,                      !- Value Until Time 27
  4,                                      !- Hour 28
  35,                                     !- Minute 28
  0.470302366571127,                      !- Value Until Time 28
  4,                                      !- Hour 29
  45,                                     !- Minute 29
  0.473146425101826,                      !- Value Until Time 29
  4,                                      !- Hour 30
  55,                                     !- Minute 30
  0.475990483632524,                      !- Value Until Time 30
  5,                                      !- Hour 31
  5,                                      !- Minute 31
  0.478834542163221,                      !- Value Until Time 31
  5,                                      !- Hour 32
  15,                                     !- Minute 32
  0.481678600693921,                      !- Value Until Time 32
  5,                                      !- Hour 33
  25,                                     !- Minute 33
  0.484522659224618,                      !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.485944688489968,                      !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.476696282998944,                      !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.46744787750792,                       !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.458199472016895,                      !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.448951066525871,                      !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.439702661034847,                      !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.430454255543822,                      !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.433050299190427,                      !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.435646342837029,                      !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.438242386483633,                      !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.440838430130237,                      !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.443434473776838,                      !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0.446030517423442,                      !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.451952741992255,                      !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.457874966561071,                      !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.463797191129884,                      !- Value Until Time 49
  8,                                      !- Hour 50
  9,                                      !- Minute 50
  0.469719415698697,                      !- Value Until Time 50
  8,                                      !- Hour 51
  19,                                     !- Minute 51
  0.475641640267512,                      !- Value Until Time 51
  8,                                      !- Hour 52
  29,                                     !- Minute 52
  0.481563864836325,                      !- Value Until Time 52
  8,                                      !- Hour 53
  30,                                     !- Minute 53
  0.481563864836325,                      !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.484808919394579,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.488053973952834,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.491299028511088,                      !- Value Until Time 56
  9,                                      !- Hour 57
  9,                                      !- Minute 57
  0.494544083069341,                      !- Value Until Time 57
  9,                                      !- Hour 58
  19,                                     !- Minute 58
  0.497789137627597,                      !- Value Until Time 58
  9,                                      !- Hour 59
  29,                                     !- Minute 59
  0.50103419218585,                       !- Value Until Time 59
  9,                                      !- Hour 60
  30,                                     !- Minute 60
  0.50103419218585,                       !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.498235332629356,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.495436473072862,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.492637613516368,                      !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.489838753959873,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.487039894403379,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.484241034846885,                      !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.484241034846885,                      !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.473572917986625,                      !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.462904801126363,                      !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.452236684266103,                      !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.441568567405844,                      !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.430900450545582,                      !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.420232333685322,                      !- Value Until Time 73
  11,                                     !- Hour 74
  30,                                     !- Minute 74
  0.420232333685322,                      !- Value Until Time 74
  11,                                     !- Hour 75
  39,                                     !- Minute 75
  0.404615508623723,                      !- Value Until Time 75
  11,                                     !- Hour 76
  49,                                     !- Minute 76
  0.388998683562127,                      !- Value Until Time 76
  11,                                     !- Hour 77
  59,                                     !- Minute 77
  0.373381858500528,                      !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.357765033438929,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.342148208377333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.326531383315734,                      !- Value Until Time 80
  12,                                     !- Hour 81
  30,                                     !- Minute 81
  0.326531383315734,                      !- Value Until Time 81
  12,                                     !- Hour 82
  39,                                     !- Minute 82
  0.317404667370644,                      !- Value Until Time 82
  12,                                     !- Hour 83
  49,                                     !- Minute 83
  0.308277951425554,                      !- Value Until Time 83
  12,                                     !- Hour 84
  59,                                     !- Minute 84
  0.299151235480465,                      !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.290024519535375,                      !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.280897803590285,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.271771087645195,                      !- Value Until Time 87
  13,                                     !- Hour 88
  30,                                     !- Minute 88
  0.271771087645195,                      !- Value Until Time 88
  13,                                     !- Hour 89
  39,                                     !- Minute 89
  0.251586848292855,                      !- Value Until Time 89
  13,                                     !- Hour 90
  49,                                     !- Minute 90
  0.231402608940513,                      !- Value Until Time 90
  13,                                     !- Hour 91
  59,                                     !- Minute 91
  0.211218369588173,                      !- Value Until Time 91
  14,                                     !- Hour 92
  7,                                      !- Minute 92
  0.196080190073918,                      !- Value Until Time 92
  14,                                     !- Hour 93
  17,                                     !- Minute 93
  0.192956825061599,                      !- Value Until Time 93
  14,                                     !- Hour 94
  27,                                     !- Minute 94
  0.189833460049278,                      !- Value Until Time 94
  14,                                     !- Hour 95
  37,                                     !- Minute 95
  0.186710095036959,                      !- Value Until Time 95
  14,                                     !- Hour 96
  47,                                     !- Minute 96
  0.18358673002464,                       !- Value Until Time 96
  14,                                     !- Hour 97
  57,                                     !- Minute 97
  0.180463365012319,                      !- Value Until Time 97
  15,                                     !- Hour 98
  7,                                      !- Minute 98
  0.17734,                                !- Value Until Time 98
  15,                                     !- Hour 99
  17,                                     !- Minute 99
  0.17867858500528,                       !- Value Until Time 99
  15,                                     !- Hour 100
  27,                                     !- Minute 100
  0.18001717001056,                       !- Value Until Time 100
  15,                                     !- Hour 101
  37,                                     !- Minute 101
  0.181355755015839,                      !- Value Until Time 101
  15,                                     !- Hour 102
  47,                                     !- Minute 102
  0.182694340021119,                      !- Value Until Time 102
  15,                                     !- Hour 103
  57,                                     !- Minute 103
  0.184032925026399,                      !- Value Until Time 103
  16,                                     !- Hour 104
  7,                                      !- Minute 104
  0.185371510031679,                      !- Value Until Time 104
  16,                                     !- Hour 105
  17,                                     !- Minute 105
  0.194335973248855,                      !- Value Until Time 105
  16,                                     !- Hour 106
  27,                                     !- Minute 106
  0.203300436466034,                      !- Value Until Time 106
  16,                                     !- Hour 107
  37,                                     !- Minute 107
  0.21226489968321,                       !- Value Until Time 107
  16,                                     !- Hour 108
  47,                                     !- Minute 108
  0.221229362900386,                      !- Value Until Time 108
  16,                                     !- Hour 109
  57,                                     !- Minute 109
  0.230193826117565,                      !- Value Until Time 109
  17,                                     !- Hour 110
  7,                                      !- Minute 110
  0.239158289334741,                      !- Value Until Time 110
  17,                                     !- Hour 111
  17,                                     !- Minute 111
  0.237495198873637,                      !- Value Until Time 111
  17,                                     !- Hour 112
  27,                                     !- Minute 112
  0.23583210841253,                       !- Value Until Time 112
  17,                                     !- Hour 113
  37,                                     !- Minute 113
  0.234169017951426,                      !- Value Until Time 113
  17,                                     !- Hour 114
  47,                                     !- Minute 114
  0.232505927490321,                      !- Value Until Time 114
  17,                                     !- Hour 115
  57,                                     !- Minute 115
  0.230842837029214,                      !- Value Until Time 115
  18,                                     !- Hour 116
  7,                                      !- Minute 116
  0.22917974656811,                       !- Value Until Time 116
  18,                                     !- Hour 117
  17,                                     !- Minute 117
  0.230153262935586,                      !- Value Until Time 117
  18,                                     !- Hour 118
  27,                                     !- Minute 118
  0.231126779303062,                      !- Value Until Time 118
  18,                                     !- Hour 119
  37,                                     !- Minute 119
  0.232100295670538,                      !- Value Until Time 119
  18,                                     !- Hour 120
  47,                                     !- Minute 120
  0.233073812038015,                      !- Value Until Time 120
  18,                                     !- Hour 121
  57,                                     !- Minute 121
  0.234047328405491,                      !- Value Until Time 121
  19,                                     !- Hour 122
  7,                                      !- Minute 122
  0.235020844772967,                      !- Value Until Time 122
  19,                                     !- Hour 123
  17,                                     !- Minute 123
  0.226648604012672,                      !- Value Until Time 123
  19,                                     !- Hour 124
  27,                                     !- Minute 124
  0.218276363252376,                      !- Value Until Time 124
  19,                                     !- Hour 125
  37,                                     !- Minute 125
  0.20990412249208,                       !- Value Until Time 125
  19,                                     !- Hour 126
  45,                                     !- Minute 126
  0.203624941921858,                      !- Value Until Time 126
  19,                                     !- Hour 127
  55,                                     !- Minute 127
  0.20313818373812,                       !- Value Until Time 127
  20,                                     !- Hour 128
  5,                                      !- Minute 128
  0.202651425554382,                      !- Value Until Time 128
  20,                                     !- Hour 129
  15,                                     !- Minute 129
  0.202164667370644,                      !- Value Until Time 129
  20,                                     !- Hour 130
  25,                                     !- Minute 130
  0.201677909186906,                      !- Value Until Time 130
  20,                                     !- Hour 131
  35,                                     !- Minute 131
  0.201191151003168,                      !- Value Until Time 131
  20,                                     !- Hour 132
  45,                                     !- Minute 132
  0.20070439281943,                       !- Value Until Time 132
  20,                                     !- Hour 133
  55,                                     !- Minute 133
  0.205896480112636,                      !- Value Until Time 133
  21,                                     !- Hour 134
  5,                                      !- Minute 134
  0.211088567405844,                      !- Value Until Time 134
  21,                                     !- Hour 135
  15,                                     !- Minute 135
  0.21628065469905,                       !- Value Until Time 135
  21,                                     !- Hour 136
  25,                                     !- Minute 136
  0.221472741992255,                      !- Value Until Time 136
  21,                                     !- Hour 137
  35,                                     !- Minute 137
  0.226664829285464,                      !- Value Until Time 137
  21,                                     !- Hour 138
  45,                                     !- Minute 138
  0.231856916578669,                      !- Value Until Time 138
  21,                                     !- Hour 139
  55,                                     !- Minute 139
  0.243092917986625,                      !- Value Until Time 139
  22,                                     !- Hour 140
  5,                                      !- Minute 140
  0.254328919394578,                      !- Value Until Time 140
  22,                                     !- Hour 141
  15,                                     !- Minute 141
  0.265564920802534,                      !- Value Until Time 141
  22,                                     !- Hour 142
  25,                                     !- Minute 142
  0.27680092221049,                       !- Value Until Time 142
  22,                                     !- Hour 143
  35,                                     !- Minute 143
  0.288036923618446,                      !- Value Until Time 143
  22,                                     !- Hour 144
  45,                                     !- Minute 144
  0.299272925026399,                      !- Value Until Time 144
  22,                                     !- Hour 145
  55,                                     !- Minute 145
  0.31858099964801,                       !- Value Until Time 145
  23,                                     !- Hour 146
  5,                                      !- Minute 146
  0.337889074269624,                      !- Value Until Time 146
  23,                                     !- Hour 147
  15,                                     !- Minute 147
  0.357197148891236,                      !- Value Until Time 147
  23,                                     !- Hour 148
  25,                                     !- Minute 148
  0.376505223512849,                      !- Value Until Time 148
  23,                                     !- Hour 149
  35,                                     !- Minute 149
  0.39581329813446,                       !- Value Until Time 149
  23,                                     !- Hour 150
  45,                                     !- Minute 150
  0.415121372756072,                      !- Value Until Time 150
  23,                                     !- Hour 151
  55,                                     !- Minute 151
  0.436457606476594,                      !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.457793840197113;                      !- Value Until Time 152

OS:Schedule:Day,
  {3c723996-8e97-41d1-8410-49e60955d20d}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8bd6c5c8-7cf9-464d-b0b5-6e05ef88eb80}, !- Handle
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  {d4970b6f-0415-4215-8db2-2dba7df6b67e}, !- Default Day Schedule Name
  {e84667d0-438b-4189-b551-1b03d9928b45}, !- Summer Design Day Schedule Name
  {f78c56f2-50a2-46bd-acf7-e102f3694c0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d4970b6f-0415-4215-8db2-2dba7df6b67e}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e84667d0-438b-4189-b551-1b03d9928b45}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b8383520-4a0d-40c2-9e20-3f8fd70de87b}, !- Handle
  Schedule Rule 10,                       !- Name
  {8bd6c5c8-7cf9-464d-b0b5-6e05ef88eb80}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f00d0513-2873-4187-9d5d-b328558f6398}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f00d0513-2873-4187-9d5d-b328558f6398}, !- Handle
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f78c56f2-50a2-46bd-acf7-e102f3694c0c}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a2605320-0f88-4117-af88-e2e811a875ad}, !- Handle
  Schedule Rule 11,                       !- Name
  {8bd6c5c8-7cf9-464d-b0b5-6e05ef88eb80}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b773c70a-26c2-4db5-8976-2fe5540b0a55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b773c70a-26c2-4db5-8976-2fe5540b0a55}, !- Handle
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {3fb5483d-20df-4fbb-a293-0e6a755facd4}, !- Handle
  Foundation F 126 Perim 8621 Area 34839, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  348.386400000001,                       !- Area {m2}
  86.210458762264;                        !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {9d453a55-d538-4b91-bd8b-37c7408635cc}, !- Handle
  Res ComStock 90.1-2004 - Office - ASHRAE 169-2013-5B, !- Name
  {c415f94e-e149-4c9d-9e29-74da3f7561dc}, !- Default Exterior Surface Constructions Name
  {f7b0c4ed-cb43-4aa2-8923-0f17bc7d5268}, !- Default Interior Surface Constructions Name
  {bdcb2e1b-5573-428f-9b9a-b53bcea20c3d}, !- Default Ground Contact Surface Constructions Name
  {a89c416c-54ad-4f0c-8d02-8e5f39216291}, !- Default Exterior SubSurface Constructions Name
  {96b40f24-bf8d-41de-ac09-7ababb5c49f4}, !- Default Interior SubSurface Constructions Name
  {e53a5929-6d05-4a02-9f7f-10690644f294}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {c415f94e-e149-4c9d-9e29-74da3f7561dc}, !- Handle
  Default Surface Constructions 1,        !- Name
  {3c121c1a-2257-41ef-85d6-2851ca6eb9af}, !- Floor Construction Name
  {fe562568-44d8-4cc4-bdc7-0c2e40957a01}, !- Wall Construction Name
  {beba7d38-9142-4641-aaaf-8521a84aac51}; !- Roof Ceiling Construction Name

OS:Construction,
  {3c121c1a-2257-41ef-85d6-2851ca6eb9af}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  ,                                       !- Surface Rendering Name
  {2993e6a0-88ed-4f88-a7fd-e28e5ed4d12c}, !- Layer 1
  {d2f20491-b75d-49c3-99c7-47cd178669a4}, !- Layer 2
  {4c3e9b05-e928-44d8-8bd3-3752083f18a2}; !- Layer 3

OS:StandardsInformation:Construction,
  {6bec1255-68ab-4c95-b3bc-22edb223279d}, !- Handle
  {3c121c1a-2257-41ef-85d6-2851ca6eb9af}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {2993e6a0-88ed-4f88-a7fd-e28e5ed4d12c}, !- Handle
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d2f20491-b75d-49c3-99c7-47cd178669a4}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4c3e9b05-e928-44d8-8bd3-3752083f18a2}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {fe562568-44d8-4cc4-bdc7-0c2e40957a01}, !- Handle
  Typical Insulated Exterior Mass Wall R-8.13, !- Name
  ,                                       !- Surface Rendering Name
  {9d6709e9-3fe6-4e88-b1a0-6ea2f40b7ce7}, !- Layer 1
  {18fa9693-5bdf-4ab4-b97b-089de440b905}, !- Layer 2
  {45cb42b7-4693-471d-9001-f25403f11a1a}, !- Layer 3
  {730a92b4-1c80-4d57-b7cd-94396192b32a}; !- Layer 4

OS:StandardsInformation:Construction,
  {3d988e25-3b03-43d4-bfd0-c8570bb27e8a}, !- Handle
  {fe562568-44d8-4cc4-bdc7-0c2e40957a01}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {9d6709e9-3fe6-4e88-b1a0-6ea2f40b7ce7}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {18fa9693-5bdf-4ab4-b97b-089de440b905}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {45cb42b7-4693-471d-9001-f25403f11a1a}, !- Handle
  Typical Insulation R-5.74,              !- Name
  Smooth,                                 !- Roughness
  1.01115400561992,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {730a92b4-1c80-4d57-b7cd-94396192b32a}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {beba7d38-9142-4641-aaaf-8521a84aac51}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {0e5cc283-5151-4370-8194-49d749e479a8}, !- Layer 1
  {dc241f1e-d1c7-4d30-b9f4-3a4689432a62}, !- Layer 2
  {b32f4c4e-8833-42f9-8f95-7e7bcc3f531a}; !- Layer 3

OS:StandardsInformation:Construction,
  {ef03a87d-3fd5-49db-b445-3f8e8a49fee3}, !- Handle
  {beba7d38-9142-4641-aaaf-8521a84aac51}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {0e5cc283-5151-4370-8194-49d749e479a8}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {dc241f1e-d1c7-4d30-b9f4-3a4689432a62}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b32f4c4e-8833-42f9-8f95-7e7bcc3f531a}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {f7b0c4ed-cb43-4aa2-8923-0f17bc7d5268}, !- Handle
  Default Surface Constructions 2,        !- Name
  {27849384-6ce9-46bb-b953-3eed18f23575}, !- Floor Construction Name
  {26cbeedc-815e-49f6-9781-4d1ca7046df8}, !- Wall Construction Name
  {a25bb19c-753f-43e1-936a-41ab194445b6}; !- Roof Ceiling Construction Name

OS:Construction,
  {27849384-6ce9-46bb-b953-3eed18f23575}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {5a06c52d-c580-47d5-bada-b8db78f84c43}, !- Layer 1
  {4db098d1-3bc4-4054-b1d9-f000c5dd6ba5}; !- Layer 2

OS:StandardsInformation:Construction,
  {c1cdc711-4fcd-4c7a-a3f0-2b8a480173df}, !- Handle
  {27849384-6ce9-46bb-b953-3eed18f23575}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5a06c52d-c580-47d5-bada-b8db78f84c43}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4db098d1-3bc4-4054-b1d9-f000c5dd6ba5}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {26cbeedc-815e-49f6-9781-4d1ca7046df8}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {9d6fe9a3-ac0d-4f80-b584-be294ff8fe9b}, !- Layer 1
  {9d6fe9a3-ac0d-4f80-b584-be294ff8fe9b}; !- Layer 2

OS:StandardsInformation:Construction,
  {5b196102-4380-4b07-b866-42469f7b516b}, !- Handle
  {26cbeedc-815e-49f6-9781-4d1ca7046df8}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9d6fe9a3-ac0d-4f80-b584-be294ff8fe9b}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {a25bb19c-753f-43e1-936a-41ab194445b6}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {4db098d1-3bc4-4054-b1d9-f000c5dd6ba5}, !- Layer 1
  {5a06c52d-c580-47d5-bada-b8db78f84c43}; !- Layer 2

OS:StandardsInformation:Construction,
  {55bc3a80-bc69-42f1-8eed-9be65d5fbd47}, !- Handle
  {a25bb19c-753f-43e1-936a-41ab194445b6}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {bdcb2e1b-5573-428f-9b9a-b53bcea20c3d}, !- Handle
  Default Surface Constructions 3,        !- Name
  {6a00f3e3-5e28-42fe-bd95-52d87863dbce}, !- Floor Construction Name
  {4b9e4ff2-1470-4ef0-874e-6dea332ef0aa}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {6a00f3e3-5e28-42fe-bd95-52d87863dbce}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {ce3e6e1c-0663-42b3-ba40-9cb745865e9d}, !- Layer 1
  {4c3e9b05-e928-44d8-8bd3-3752083f18a2}; !- Layer 2

OS:StandardsInformation:Construction,
  {63c3ec7f-e25f-431d-a19d-f8fcce88bf53}, !- Handle
  {6a00f3e3-5e28-42fe-bd95-52d87863dbce}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {53722e67-2f09-4647-832b-ea7133b08027}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ce3e6e1c-0663-42b3-ba40-9cb745865e9d}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4b9e4ff2-1470-4ef0-874e-6dea332ef0aa}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {c4790e3f-47d8-4680-91c4-56c8b9101ffe}; !- Layer 1

OS:StandardsInformation:Construction,
  {0c59b921-943e-463c-b694-9fdb830274d1}, !- Handle
  {4b9e4ff2-1470-4ef0-874e-6dea332ef0aa}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {c4790e3f-47d8-4680-91c4-56c8b9101ffe}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {a89c416c-54ad-4f0c-8d02-8e5f39216291}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {fa210fb1-b0f0-4dd4-887b-9a4442d7a899}, !- Fixed Window Construction Name
  {fa210fb1-b0f0-4dd4-887b-9a4442d7a899}, !- Operable Window Construction Name
  {78d3c0ad-42a0-4373-ab42-3a17c65a4b7e}, !- Door Construction Name
  {fa210fb1-b0f0-4dd4-887b-9a4442d7a899}, !- Glass Door Construction Name
  {567c02bb-244d-4b59-acbd-f8019994f775}, !- Overhead Door Construction Name
  {e2843166-6af8-4fb3-ae6c-222982f44e76}, !- Skylight Construction Name
  {54a0c0e4-a42a-404d-bbd0-8f1e750a2e85}, !- Tubular Daylight Dome Construction Name
  {54a0c0e4-a42a-404d-bbd0-8f1e750a2e85}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {fa210fb1-b0f0-4dd4-887b-9a4442d7a899}, !- Handle
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Name
  ,                                       !- Surface Rendering Name
  {8b1fe3dc-d6fe-4061-9af2-f0da8aae2f91}, !- Layer 1
  {ccf20a37-e9a4-4ccc-8d2d-35cbf2544f34}, !- Layer 2
  {87d274d4-7fc5-4212-822d-7af4d5647f41}; !- Layer 3

OS:StandardsInformation:Construction,
  {0f0be96d-90f0-4cb9-8253-6c0bcb886f4e}, !- Handle
  {fa210fb1-b0f0-4dd4-887b-9a4442d7a899}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {8b1fe3dc-d6fe-4061-9af2-f0da8aae2f91}, !- Handle
  BLUE 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.48,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.57,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {ccf20a37-e9a4-4ccc-8d2d-35cbf2544f34}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {87d274d4-7fc5-4212-822d-7af4d5647f41}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {78d3c0ad-42a0-4373-ab42-3a17c65a4b7e}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {2b878182-bc17-4677-8fb7-f8925d54ba56}, !- Layer 1
  {53722e67-2f09-4647-832b-ea7133b08027}; !- Layer 2

OS:StandardsInformation:Construction,
  {82e4c1a7-9ebd-4afe-bd52-55cd89598421}, !- Handle
  {78d3c0ad-42a0-4373-ab42-3a17c65a4b7e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2b878182-bc17-4677-8fb7-f8925d54ba56}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {567c02bb-244d-4b59-acbd-f8019994f775}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {7ce446bc-7dd3-49ce-b64f-fe4083986099}; !- Layer 1

OS:StandardsInformation:Construction,
  {c70b5549-7ee7-438c-afcf-146b86f78e6e}, !- Handle
  {567c02bb-244d-4b59-acbd-f8019994f775}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {7ce446bc-7dd3-49ce-b64f-fe4083986099}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e2843166-6af8-4fb3-ae6c-222982f44e76}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0, !- Name
  ,                                       !- Surface Rendering Name
  {6cb7a170-9bc0-4ecd-95d5-f0e1c215edb6}; !- Layer 1

OS:StandardsInformation:Construction,
  {99343b86-b034-42a9-bb11-c83635e98bc9}, !- Handle
  {e2843166-6af8-4fb3-ae6c-222982f44e76}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {6cb7a170-9bc0-4ecd-95d5-f0e1c215edb6}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {54a0c0e4-a42a-404d-bbd0-8f1e750a2e85}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {8ce34acb-5a9e-4b71-bd43-861cfbde5dd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {ffd485c1-1c9e-477a-a7b0-e1ab372cebbf}, !- Handle
  {54a0c0e4-a42a-404d-bbd0-8f1e750a2e85}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {8ce34acb-5a9e-4b71-bd43-861cfbde5dd5}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {96b40f24-bf8d-41de-ac09-7ababb5c49f4}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {54a0c0e4-a42a-404d-bbd0-8f1e750a2e85}, !- Fixed Window Construction Name
  {54a0c0e4-a42a-404d-bbd0-8f1e750a2e85}, !- Operable Window Construction Name
  {aecfc44f-faac-4db4-89bd-073a8c6dd0f6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {aecfc44f-faac-4db4-89bd-073a8c6dd0f6}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {1f26ea4b-ddc7-4026-99bc-a6ed15ccfb4e}; !- Layer 1

OS:StandardsInformation:Construction,
  {cc1acea5-3103-43e0-9e85-0025d67d430d}, !- Handle
  {aecfc44f-faac-4db4-89bd-073a8c6dd0f6}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {1f26ea4b-ddc7-4026-99bc-a6ed15ccfb4e}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {e53a5929-6d05-4a02-9f7f-10690644f294}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {1f26ea4b-ddc7-4026-99bc-a6ed15ccfb4e}; !- Layer 1

OS:StandardsInformation:Construction,
  {73c56a50-d27d-42f9-a9eb-a400817e98d2}, !- Handle
  {e53a5929-6d05-4a02-9f7f-10690644f294}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {44039bdc-8b15-4ce7-b0e9-0b1e8838b24f}, !- Handle
  Always On Discrete,                     !- Name
  {190177ba-aa8e-4ce6-b561-0578ea20dd88}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {190177ba-aa8e-4ce6-b561-0578ea20dd88}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {8dda8dad-5b81-4905-8c88-be85fb795a1b}, !- Handle
  Office WholeBuilding - Md Office  - Story Ground Infiltration, !- Name
  {674b71de-9db1-4be4-a53d-2d906b1deefc}, !- Space or SpaceType Name
  {44039bdc-8b15-4ce7-b0e9-0b1e8838b24f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bc13ff3f-e461-4aab-b2ae-25281834209c}, !- Handle
  Office WholeBuilding - Md Office  - Story Top Infiltration, !- Name
  {969b7d58-9bfd-4e57-b12c-da0a0e4d0e10}, !- Space or SpaceType Name
  {44039bdc-8b15-4ce7-b0e9-0b1e8838b24f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005075744281,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {3cd4ef08-efd9-4a60-8e7c-50264dd1ce2d}, !- Handle
  7.1,                                    !- January Ground Temperature {C}
  3,                                      !- February Ground Temperature {C}
  -1,                                     !- March Ground Temperature {C}
  0.8,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  4.8,                                    !- June Ground Temperature {C}
  6.1,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  22.2,                                   !- September Ground Temperature {C}
  22.7,                                   !- October Ground Temperature {C}
  21.7,                                   !- November Ground Temperature {C}
  18.5;                                   !- December Ground Temperature {C}

OS:YearDescription,
  {fbd22030-16b0-415c-b1b8-43eaaf75f762}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {3369594d-df08-4535-8cf3-eab7a1c3e6aa}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {f6423987-1a01-432e-9c1c-2e44a8abc5a2}, !- Default Day Schedule Name
  {d2e78c44-9355-4e46-a82d-016c9aca49e4}, !- Summer Design Day Schedule Name
  {4ee30240-36b3-4872-90eb-78da90737b2b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f6423987-1a01-432e-9c1c-2e44a8abc5a2}, !- Handle
  2 space(s) Occ Sch Default,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00248750000000001,                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0186562500000001,                     !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.01119375,                             !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.01616875,                             !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00497500000000001,                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00124375,                             !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:AdditionalProperties,
  {72e293d7-30ba-4759-9a27-18f854308825}, !- Handle
  {3369594d-df08-4535-8cf3-eab7a1c3e6aa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.500000000000107,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-03-16 01:02:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-03-16 01:02:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4ee30240-36b3-4872-90eb-78da90737b2b}, !- Handle
  2 space(s) Occ Sch Winter Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2e78c44-9355-4e46-a82d-016c9aca49e4}, !- Handle
  2 space(s) Occ Sch Summer Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98f7cc7a-98ce-453b-8f4c-53678cebe415}, !- Handle
  2 space(s) Occ Sch Saturday Rule,       !- Name
  {3369594d-df08-4535-8cf3-eab7a1c3e6aa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {954b19d2-2c07-4909-9ace-b497019bb248}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {954b19d2-2c07-4909-9ace-b497019bb248}, !- Handle
  2 space(s) Occ Sch Saturday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00248750000000001,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00497500000000001,                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00497500000000001,                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00124375,                             !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00124375,                             !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Rule,
  {4c710325-ce11-401b-aef1-09a8300e106e}, !- Handle
  2 space(s) Occ Sch Sunday Rule,         !- Name
  {3369594d-df08-4535-8cf3-eab7a1c3e6aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6336bd24-1813-486b-a265-3145c6fe2041}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6336bd24-1813-486b-a265-3145c6fe2041}, !- Handle
  2 space(s) Occ Sch Sunday,              !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00124375,                             !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.00124375,                             !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {148ff4b7-9d0a-4259-911c-eb8e8f48cf19}, !- Handle
  Elevator Schedule 1,                    !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  {09f136fa-11ef-4ec8-b7bc-de232173ca90}, !- Default Day Schedule Name
  {295f8251-96a7-4394-9544-6293107fa8ca}, !- Summer Design Day Schedule Name
  {dc00cd25-1426-47da-8236-648ec47d83b7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bc104b40-18f2-49c3-90a0-55f97e62f30e}, !- Handle
  {148ff4b7-9d0a-4259-911c-eb8e8f48cf19}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.500000000000107,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-03-16 01:02:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-03-16 01:02:20 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.0186562500000001;                     !- Feature Value 7

OS:Schedule:Day,
  {09f136fa-11ef-4ec8-b7bc-de232173ca90}, !- Handle
  2 space(s) Occ Sch Default 1,           !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  9,                                      !- Minute 2
  0.000207291666666667,                   !- Value Until Time 2
  3,                                      !- Hour 3
  19,                                     !- Minute 3
  0.000414583333333335,                   !- Value Until Time 3
  3,                                      !- Hour 4
  29,                                     !- Minute 4
  0.000621875000000002,                   !- Value Until Time 4
  3,                                      !- Hour 5
  39,                                     !- Minute 5
  0.000829166666666669,                   !- Value Until Time 5
  3,                                      !- Hour 6
  49,                                     !- Minute 6
  0.00103645833333334,                    !- Value Until Time 6
  3,                                      !- Hour 7
  59,                                     !- Minute 7
  0.00124375,                             !- Value Until Time 7
  4,                                      !- Hour 8
  9,                                      !- Minute 8
  0.00145104166666667,                    !- Value Until Time 8
  4,                                      !- Hour 9
  19,                                     !- Minute 9
  0.00165833333333334,                    !- Value Until Time 9
  4,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00186562500000001,                    !- Value Until Time 10
  4,                                      !- Hour 11
  40,                                     !- Minute 11
  0.00207291666666668,                    !- Value Until Time 11
  4,                                      !- Hour 12
  50,                                     !- Minute 12
  0.00228020833333334,                    !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.00248750000000001,                    !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00248750000000001,                    !- Value Until Time 14
  5,                                      !- Hour 15
  40,                                     !- Minute 15
  0.0051822916666667,                     !- Value Until Time 15
  5,                                      !- Hour 16
  50,                                     !- Minute 16
  0.00787708333333338,                    !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.0105718750000001,                     !- Value Until Time 17
  6,                                      !- Hour 18
  10,                                     !- Minute 18
  0.0132666666666668,                     !- Value Until Time 18
  6,                                      !- Hour 19
  20,                                     !- Minute 19
  0.0159614583333334,                     !- Value Until Time 19
  6,                                      !- Hour 20
  30,                                     !- Minute 20
  0.0186562500000001,                     !- Value Until Time 20
  6,                                      !- Hour 21
  40,                                     !- Minute 21
  0.0155468750000001,                     !- Value Until Time 21
  6,                                      !- Hour 22
  50,                                     !- Minute 22
  0.0124375000000001,                     !- Value Until Time 22
  7,                                      !- Hour 23
  0,                                      !- Minute 23
  0.00932812500000003,                    !- Value Until Time 23
  7,                                      !- Hour 24
  10,                                     !- Minute 24
  0.00621875000000001,                    !- Value Until Time 24
  7,                                      !- Hour 25
  20,                                     !- Minute 25
  0.00310937499999999,                    !- Value Until Time 25
  7,                                      !- Hour 26
  30,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  9,                                      !- Hour 27
  0,                                      !- Minute 27
  0,                                      !- Value Until Time 27
  9,                                      !- Hour 28
  9,                                      !- Minute 28
  0.000932812499999997,                   !- Value Until Time 28
  9,                                      !- Hour 29
  19,                                     !- Minute 29
  0.00186562499999999,                    !- Value Until Time 29
  9,                                      !- Hour 30
  29,                                     !- Minute 30
  0.00279843749999999,                    !- Value Until Time 30
  9,                                      !- Hour 31
  39,                                     !- Minute 31
  0.00373124999999999,                    !- Value Until Time 31
  9,                                      !- Hour 32
  49,                                     !- Minute 32
  0.00466406249999998,                    !- Value Until Time 32
  9,                                      !- Hour 33
  59,                                     !- Minute 33
  0.00559687499999998,                    !- Value Until Time 33
  10,                                     !- Hour 34
  9,                                      !- Minute 34
  0.00652968749999998,                    !- Value Until Time 34
  10,                                     !- Hour 35
  19,                                     !- Minute 35
  0.00746249999999997,                    !- Value Until Time 35
  10,                                     !- Hour 36
  29,                                     !- Minute 36
  0.00839531249999997,                    !- Value Until Time 36
  10,                                     !- Hour 37
  39,                                     !- Minute 37
  0.00932812499999997,                    !- Value Until Time 37
  10,                                     !- Hour 38
  49,                                     !- Minute 38
  0.0102609375,                           !- Value Until Time 38
  10,                                     !- Hour 39
  59,                                     !- Minute 39
  0.01119375,                             !- Value Until Time 39
  11,                                     !- Hour 40
  0,                                      !- Minute 40
  0.01119375,                             !- Value Until Time 40
  11,                                     !- Hour 41
  9,                                      !- Minute 41
  0.0102609375,                           !- Value Until Time 41
  11,                                     !- Hour 42
  19,                                     !- Minute 42
  0.00932812500000001,                    !- Value Until Time 42
  11,                                     !- Hour 43
  29,                                     !- Minute 43
  0.00839531250000001,                    !- Value Until Time 43
  11,                                     !- Hour 44
  39,                                     !- Minute 44
  0.00746250000000001,                    !- Value Until Time 44
  11,                                     !- Hour 45
  49,                                     !- Minute 45
  0.00652968750000002,                    !- Value Until Time 45
  11,                                     !- Hour 46
  59,                                     !- Minute 46
  0.00559687500000002,                    !- Value Until Time 46
  12,                                     !- Hour 47
  9,                                      !- Minute 47
  0.00466406250000002,                    !- Value Until Time 47
  12,                                     !- Hour 48
  19,                                     !- Minute 48
  0.00373125000000003,                    !- Value Until Time 48
  12,                                     !- Hour 49
  29,                                     !- Minute 49
  0.00279843750000003,                    !- Value Until Time 49
  12,                                     !- Hour 50
  39,                                     !- Minute 50
  0.00186562500000003,                    !- Value Until Time 50
  12,                                     !- Hour 51
  49,                                     !- Minute 51
  0.000932812500000036,                   !- Value Until Time 51
  12,                                     !- Hour 52
  59,                                     !- Minute 52
  3.97681887420731e-17,                   !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0,                                      !- Value Until Time 53
  14,                                     !- Hour 54
  30,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  14,                                     !- Hour 55
  39,                                     !- Minute 55
  0.00269479166666666,                    !- Value Until Time 55
  14,                                     !- Hour 56
  49,                                     !- Minute 56
  0.00538958333333331,                    !- Value Until Time 56
  14,                                     !- Hour 57
  59,                                     !- Minute 57
  0.00808437499999997,                    !- Value Until Time 57
  15,                                     !- Hour 58
  9,                                      !- Minute 58
  0.0107791666666666,                     !- Value Until Time 58
  15,                                     !- Hour 59
  19,                                     !- Minute 59
  0.0134739583333333,                     !- Value Until Time 59
  15,                                     !- Hour 60
  29,                                     !- Minute 60
  0.0161687499999999,                     !- Value Until Time 60
  15,                                     !- Hour 61
  30,                                     !- Minute 61
  0.01616875,                             !- Value Until Time 61
  15,                                     !- Hour 62
  39,                                     !- Minute 62
  0.014303125,                            !- Value Until Time 62
  15,                                     !- Hour 63
  49,                                     !- Minute 63
  0.0124375,                              !- Value Until Time 63
  15,                                     !- Hour 64
  59,                                     !- Minute 64
  0.010571875,                            !- Value Until Time 64
  16,                                     !- Hour 65
  9,                                      !- Minute 65
  0.00870625000000003,                    !- Value Until Time 65
  16,                                     !- Hour 66
  19,                                     !- Minute 66
  0.00684062500000002,                    !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.00497500000000001,                    !- Value Until Time 67
  16,                                     !- Hour 68
  40,                                     !- Minute 68
  0.00414583333333334,                    !- Value Until Time 68
  16,                                     !- Hour 69
  50,                                     !- Minute 69
  0.00331666666666666,                    !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.00248749999999999,                    !- Value Until Time 70
  17,                                     !- Hour 71
  10,                                     !- Minute 71
  0.00165833333333331,                    !- Value Until Time 71
  17,                                     !- Hour 72
  20,                                     !- Minute 72
  0.000829166666666639,                   !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0,                                      !- Value Until Time 73
  19,                                     !- Hour 74
  30,                                     !- Minute 74
  0,                                      !- Value Until Time 74
  19,                                     !- Hour 75
  40,                                     !- Minute 75
  0.000207291666666668,                   !- Value Until Time 75
  19,                                     !- Hour 76
  50,                                     !- Minute 76
  0.000414583333333336,                   !- Value Until Time 76
  20,                                     !- Hour 77
  0,                                      !- Minute 77
  0.000621875000000004,                   !- Value Until Time 77
  20,                                     !- Hour 78
  10,                                     !- Minute 78
  0.000829166666666672,                   !- Value Until Time 78
  20,                                     !- Hour 79
  20,                                     !- Minute 79
  0.00103645833333334,                    !- Value Until Time 79
  20,                                     !- Hour 80
  30,                                     !- Minute 80
  0.00124375,                             !- Value Until Time 80
  20,                                     !- Hour 81
  40,                                     !- Minute 81
  0.00103645833333333,                    !- Value Until Time 81
  20,                                     !- Hour 82
  50,                                     !- Minute 82
  0.000829166666666664,                   !- Value Until Time 82
  21,                                     !- Hour 83
  0,                                      !- Minute 83
  0.000621874999999996,                   !- Value Until Time 83
  21,                                     !- Hour 84
  10,                                     !- Minute 84
  0.000414583333333327,                   !- Value Until Time 84
  21,                                     !- Hour 85
  20,                                     !- Minute 85
  0.000207291666666659,                   !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0,                                      !- Value Until Time 86
  24,                                     !- Hour 87
  0,                                      !- Minute 87
  0;                                      !- Value Until Time 87

OS:Schedule:Day,
  {295f8251-96a7-4394-9544-6293107fa8ca}, !- Handle
  2 space(s) Occ Sch Summer Design Day 1, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc00cd25-1426-47da-8236-648ec47d83b7}, !- Handle
  2 space(s) Occ Sch Winter Design Day 1, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f512dcf-16c5-406a-bcc8-1469f5592f76}, !- Handle
  2 space(s) Occ Sch Sunday Rule 1,       !- Name
  {148ff4b7-9d0a-4259-911c-eb8e8f48cf19}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d258b57-6ad2-401a-b171-17bb4ae763ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d258b57-6ad2-401a-b171-17bb4ae763ef}, !- Handle
  2 space(s) Occ Sch Sunday 1,            !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.00124375,                             !- Value Until Time 2
  21,                                     !- Hour 3
  15,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  15,                                     !- Minute 4
  0.00124375,                             !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {84f1dbf2-8d73-4256-891e-f2d0d1d01b9c}, !- Handle
  2 space(s) Occ Sch Saturday Rule 1,     !- Name
  {148ff4b7-9d0a-4259-911c-eb8e8f48cf19}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3337cacf-8c86-40cd-9e1c-84576fd685a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3337cacf-8c86-40cd-9e1c-84576fd685a9}, !- Handle
  2 space(s) Occ Sch Saturday 1,          !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.000829166666666664,                   !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.000621874999999996,                   !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.000414583333333327,                   !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.000207291666666659,                   !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  39,                                     !- Minute 7
  0.000414583333333334,                   !- Value Until Time 7
  9,                                      !- Hour 8
  49,                                     !- Minute 8
  0.000829166666666667,                   !- Value Until Time 8
  9,                                      !- Hour 9
  59,                                     !- Minute 9
  0.00124375,                             !- Value Until Time 9
  10,                                     !- Hour 10
  9,                                      !- Minute 10
  0.00165833333333333,                    !- Value Until Time 10
  10,                                     !- Hour 11
  19,                                     !- Minute 11
  0.00207291666666667,                    !- Value Until Time 11
  10,                                     !- Hour 12
  29,                                     !- Minute 12
  0.0024875,                              !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.00248750000000001,                    !- Value Until Time 13
  10,                                     !- Hour 14
  39,                                     !- Minute 14
  0.00207291666666668,                    !- Value Until Time 14
  10,                                     !- Hour 15
  49,                                     !- Minute 15
  0.00165833333333334,                    !- Value Until Time 15
  10,                                     !- Hour 16
  59,                                     !- Minute 16
  0.00124375000000001,                    !- Value Until Time 16
  11,                                     !- Hour 17
  9,                                      !- Minute 17
  0.000829166666666676,                   !- Value Until Time 17
  11,                                     !- Hour 18
  19,                                     !- Minute 18
  0.000414583333333342,                   !- Value Until Time 18
  11,                                     !- Hour 19
  29,                                     !- Minute 19
  8.83737527601628e-18,                   !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0,                                      !- Value Until Time 20
  11,                                     !- Hour 21
  39,                                     !- Minute 21
  0.000829166666666665,                   !- Value Until Time 21
  11,                                     !- Hour 22
  49,                                     !- Minute 22
  0.00165833333333333,                    !- Value Until Time 22
  11,                                     !- Hour 23
  59,                                     !- Minute 23
  0.0024875,                              !- Value Until Time 23
  12,                                     !- Hour 24
  9,                                      !- Minute 24
  0.00331666666666666,                    !- Value Until Time 24
  12,                                     !- Hour 25
  19,                                     !- Minute 25
  0.00414583333333333,                    !- Value Until Time 25
  12,                                     !- Hour 26
  29,                                     !- Minute 26
  0.00497499999999999,                    !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.00497500000000001,                    !- Value Until Time 27
  12,                                     !- Hour 28
  39,                                     !- Minute 28
  0.00414583333333334,                    !- Value Until Time 28
  12,                                     !- Hour 29
  49,                                     !- Minute 29
  0.00331666666666668,                    !- Value Until Time 29
  12,                                     !- Hour 30
  59,                                     !- Minute 30
  0.00248750000000001,                    !- Value Until Time 30
  13,                                     !- Hour 31
  9,                                      !- Minute 31
  0.00165833333333335,                    !- Value Until Time 31
  13,                                     !- Hour 32
  19,                                     !- Minute 32
  0.000829166666666683,                   !- Value Until Time 32
  13,                                     !- Hour 33
  29,                                     !- Minute 33
  1.76747505520325e-17,                   !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  15,                                     !- Hour 35
  37,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  15,                                     !- Hour 36
  47,                                     !- Minute 36
  0.000829166666666665,                   !- Value Until Time 36
  15,                                     !- Hour 37
  57,                                     !- Minute 37
  0.00165833333333333,                    !- Value Until Time 37
  16,                                     !- Hour 38
  7,                                      !- Minute 38
  0.0024875,                              !- Value Until Time 38
  16,                                     !- Hour 39
  17,                                     !- Minute 39
  0.00331666666666668,                    !- Value Until Time 39
  16,                                     !- Hour 40
  27,                                     !- Minute 40
  0.00414583333333335,                    !- Value Until Time 40
  16,                                     !- Hour 41
  37,                                     !- Minute 41
  0.00497500000000001,                    !- Value Until Time 41
  16,                                     !- Hour 42
  47,                                     !- Minute 42
  0.00414583333333334,                    !- Value Until Time 42
  16,                                     !- Hour 43
  57,                                     !- Minute 43
  0.00331666666666666,                    !- Value Until Time 43
  17,                                     !- Hour 44
  7,                                      !- Minute 44
  0.00248749999999999,                    !- Value Until Time 44
  17,                                     !- Hour 45
  17,                                     !- Minute 45
  0.00165833333333331,                    !- Value Until Time 45
  17,                                     !- Hour 46
  27,                                     !- Minute 46
  0.000829166666666639,                   !- Value Until Time 46
  17,                                     !- Hour 47
  37,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  20,                                     !- Hour 48
  45,                                     !- Minute 48
  0,                                      !- Value Until Time 48
  20,                                     !- Hour 49
  55,                                     !- Minute 49
  0.000207291666666668,                   !- Value Until Time 49
  21,                                     !- Hour 50
  5,                                      !- Minute 50
  0.000414583333333336,                   !- Value Until Time 50
  21,                                     !- Hour 51
  15,                                     !- Minute 51
  0.000621875000000004,                   !- Value Until Time 51
  21,                                     !- Hour 52
  25,                                     !- Minute 52
  0.000829166666666672,                   !- Value Until Time 52
  21,                                     !- Hour 53
  35,                                     !- Minute 53
  0.00103645833333334,                    !- Value Until Time 53
  21,                                     !- Hour 54
  45,                                     !- Minute 54
  0.00124375,                             !- Value Until Time 54
  21,                                     !- Hour 55
  55,                                     !- Minute 55
  0.00103645833333333,                    !- Value Until Time 55
  22,                                     !- Hour 56
  5,                                      !- Minute 56
  0.000829166666666664,                   !- Value Until Time 56
  22,                                     !- Hour 57
  15,                                     !- Minute 57
  0.000621874999999996,                   !- Value Until Time 57
  22,                                     !- Hour 58
  25,                                     !- Minute 58
  0.000414583333333327,                   !- Value Until Time 58
  22,                                     !- Hour 59
  35,                                     !- Minute 59
  0.000207291666666659,                   !- Value Until Time 59
  22,                                     !- Hour 60
  45,                                     !- Minute 60
  0,                                      !- Value Until Time 60
  22,                                     !- Hour 61
  55,                                     !- Minute 61
  0.000207291666666668,                   !- Value Until Time 61
  23,                                     !- Hour 62
  5,                                      !- Minute 62
  0.000414583333333336,                   !- Value Until Time 62
  23,                                     !- Hour 63
  15,                                     !- Minute 63
  0.000621875000000004,                   !- Value Until Time 63
  23,                                     !- Hour 64
  25,                                     !- Minute 64
  0.000829166666666672,                   !- Value Until Time 64
  23,                                     !- Hour 65
  35,                                     !- Minute 65
  0.00103645833333334,                    !- Value Until Time 65
  23,                                     !- Hour 66
  45,                                     !- Minute 66
  0.00124375,                             !- Value Until Time 66
  23,                                     !- Hour 67
  55,                                     !- Minute 67
  0.00103645833333333,                    !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.000829166666666664;                   !- Value Until Time 68

OS:Schedule:Ruleset,
  {a861528c-8921-4f68-9758-b698a5e80b8c}, !- Handle
  Elevator Schedule 2,                    !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  {4332a720-0a67-4477-869c-c1a5992ca82e}, !- Default Day Schedule Name
  {9b1b5c81-0386-44b9-8b5d-ff7193e803a2}, !- Summer Design Day Schedule Name
  {c8789fde-bdce-4928-ba99-01018a2f9a9b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5a0fbbc4-bdd5-4cd6-baa9-56b36bdad070}, !- Handle
  {a861528c-8921-4f68-9758-b698a5e80b8c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.500000000000107,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-03-16 01:02:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-03-16 01:02:20 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {4332a720-0a67-4477-869c-c1a5992ca82e}, !- Handle
  2 space(s) Occ Sch Default 2,           !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {9b1b5c81-0386-44b9-8b5d-ff7193e803a2}, !- Handle
  2 space(s) Occ Sch Summer Design Day 2, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8789fde-bdce-4928-ba99-01018a2f9a9b}, !- Handle
  2 space(s) Occ Sch Winter Design Day 2, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e40a66bb-6eba-458b-96e0-25569f191ab2}, !- Handle
  2 space(s) Occ Sch Sunday Rule 2,       !- Name
  {a861528c-8921-4f68-9758-b698a5e80b8c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ba62164-4d2b-4248-ae81-77499cbec493}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ba62164-4d2b-4248-ae81-77499cbec493}, !- Handle
  2 space(s) Occ Sch Sunday 2,            !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  21,                                     !- Hour 3
  15,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  15,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {efd0fcd8-f2de-4e91-a088-57ab7c9724ad}, !- Handle
  2 space(s) Occ Sch Saturday Rule 2,     !- Name
  {a861528c-8921-4f68-9758-b698a5e80b8c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {852b5f7d-7be6-43d6-8791-5c38ef6e0ddb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {852b5f7d-7be6-43d6-8791-5c38ef6e0ddb}, !- Handle
  2 space(s) Occ Sch Saturday 2,          !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  7,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  7,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  21,                                     !- Hour 8
  15,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  22,                                     !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  23,                                     !- Hour 10
  15,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  1;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {6deb35ab-6189-4d36-9fcd-5a40b6988e18}, !- Handle
  Elevator Schedule 3,                    !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  {bd6449ee-b74a-4954-a974-454be3b4794a}, !- Default Day Schedule Name
  {84add673-3cec-4be6-885d-fc276f159543}, !- Summer Design Day Schedule Name
  {5657e49b-5c7a-40b8-84f7-d50d7acfcc31}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4682d1a4-00f7-467a-9bf9-c273dc37008b}, !- Handle
  {6deb35ab-6189-4d36-9fcd-5a40b6988e18}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.500000000000107,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-03-16 01:02:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-03-16 01:02:20 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {bd6449ee-b74a-4954-a974-454be3b4794a}, !- Handle
  2 space(s) Occ Sch Default 3,           !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {84add673-3cec-4be6-885d-fc276f159543}, !- Handle
  2 space(s) Occ Sch Summer Design Day 3, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5657e49b-5c7a-40b8-84f7-d50d7acfcc31}, !- Handle
  2 space(s) Occ Sch Winter Design Day 3, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7c1ed70-c6c9-4709-81fb-054736a0e652}, !- Handle
  2 space(s) Occ Sch Sunday Rule 3,       !- Name
  {6deb35ab-6189-4d36-9fcd-5a40b6988e18}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe30a13f-1b17-48f2-a367-9e92c7af6f3a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
