  31;                                     !- End Day

OS:Schedule:Day,
  {fe30a13f-1b17-48f2-a367-9e92c7af6f3a}, !- Handle
  2 space(s) Occ Sch Sunday 3,            !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  21,                                     !- Hour 3
  15,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  15,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7bd31b5d-b775-4b9b-9045-1a75e770e417}, !- Handle
  2 space(s) Occ Sch Saturday Rule 3,     !- Name
  {6deb35ab-6189-4d36-9fcd-5a40b6988e18}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {554fca4e-3042-424e-9bd8-9298cd2921dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {554fca4e-3042-424e-9bd8-9298cd2921dd}, !- Handle
  2 space(s) Occ Sch Saturday 3,          !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  7,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  7,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  21,                                     !- Hour 8
  15,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  22,                                     !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  23,                                     !- Hour 10
  15,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  1;                                      !- Value Until Time 11

OS:ElectricEquipment:Definition,
  {ac14c161-7563-4124-8fbe-fd4833f2e447}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {eedda697-9262-4eee-b703-2dea73be5958}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {ac14c161-7563-4124-8fbe-fd4833f2e447}, !- Electric Equipment Definition Name
  {674b71de-9db1-4be4-a53d-2d906b1deefc}, !- Space or SpaceType Name
  {148ff4b7-9d0a-4259-911c-eb8e8f48cf19}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6270245a-477b-425b-8655-83096bbaa373}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {26138a85-c792-42c1-9fd8-5f1a3fb6bc8b}, !- Handle
  2 Elevator Fans,                        !- Name
  {6270245a-477b-425b-8655-83096bbaa373}, !- Electric Equipment Definition Name
  {674b71de-9db1-4be4-a53d-2d906b1deefc}, !- Space or SpaceType Name
  {6deb35ab-6189-4d36-9fcd-5a40b6988e18}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3ef8b7b4-4694-43a7-8910-3f692e396b0b}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {18e9076a-32e7-4584-93c6-9a4e57366a82}, !- Handle
  2 Elevator Lights,                      !- Name
  {3ef8b7b4-4694-43a7-8910-3f692e396b0b}, !- Electric Equipment Definition Name
  {674b71de-9db1-4be4-a53d-2d906b1deefc}, !- Space or SpaceType Name
  {a861528c-8921-4f68-9758-b698a5e80b8c}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {52914126-55c4-44f9-888c-13b1dc5b4aa0}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  {dffab7a5-2e7f-4097-8809-b55c9216ca1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dffab7a5-2e7f-4097-8809-b55c9216ca1a}, !- Handle
  Schedule Day 13,                        !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {ae2b767e-8e55-436a-a8d2-f28d9c48e24f}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {3a84725e-54fd-4580-9ee1-48b97ec3a62c}, !- Handle
  Parking Areas and Drives,               !- Name
  {ae2b767e-8e55-436a-a8d2-f28d9c48e24f}, !- Exterior Lights Definition Name
  {44039bdc-8b15-4ce7-b0e9-0b1e8838b24f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  12150,                                  !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f4db4936-9ff4-4a21-9598-0e8117697f96}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {14541c49-0871-400d-9bc8-8fa84c36fd44}, !- Handle
  Building Facades,                       !- Name
  {f4db4936-9ff4-4a21-9598-0e8117697f96}, !- Exterior Lights Definition Name
  {52914126-55c4-44f9-888c-13b1dc5b4aa0}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3676.95526217005,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {850f2a79-201e-4bc3-a903-38ec49fd69db}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {aee88dc0-628b-44d8-8504-e91aaf2a287d}, !- Handle
  Main Entries,                           !- Name
  {850f2a79-201e-4bc3-a903-38ec49fd69db}, !- Exterior Lights Definition Name
  {44039bdc-8b15-4ce7-b0e9-0b1e8838b24f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a96f211f-deaf-45a6-9cda-1b4c75c107b3}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {e4563c51-a0f8-4619-bcb7-e7cb40fa7981}, !- Handle
  Other Doors,                            !- Name
  {a96f211f-deaf-45a6-9cda-1b4c75c107b3}, !- Exterior Lights Definition Name
  {44039bdc-8b15-4ce7-b0e9-0b1e8838b24f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3.00000000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {9d6c53ba-9edf-4827-af46-1e40e8d8d9c0}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  {c0ebbe27-fb96-4922-bb20-89ce3783b11b}, !- Default Day Schedule Name
  {5d2cd7f9-2a85-40bd-96b7-e7d293d987fb}, !- Summer Design Day Schedule Name
  {f107e093-5a8e-4204-9dd5-090088ff4b66}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0ebbe27-fb96-4922-bb20-89ce3783b11b}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  9,                                      !- Minute 2
  0.00166666666666666,                    !- Value Until Time 2
  9,                                      !- Hour 3
  19,                                     !- Minute 3
  0.00333333333333332,                    !- Value Until Time 3
  9,                                      !- Hour 4
  29,                                     !- Minute 4
  0.00499999999999998,                    !- Value Until Time 4
  9,                                      !- Hour 5
  39,                                     !- Minute 5
  0.00666666666666664,                    !- Value Until Time 5
  9,                                      !- Hour 6
  49,                                     !- Minute 6
  0.0083333333333333,                     !- Value Until Time 6
  9,                                      !- Hour 7
  59,                                     !- Minute 7
  0.00999999999999996,                    !- Value Until Time 7
  10,                                     !- Hour 8
  9,                                      !- Minute 8
  0.0116666666666666,                     !- Value Until Time 8
  10,                                     !- Hour 9
  19,                                     !- Minute 9
  0.0133333333333333,                     !- Value Until Time 9
  10,                                     !- Hour 10
  29,                                     !- Minute 10
  0.0149999999999999,                     !- Value Until Time 10
  10,                                     !- Hour 11
  39,                                     !- Minute 11
  0.0166666666666666,                     !- Value Until Time 11
  10,                                     !- Hour 12
  49,                                     !- Minute 12
  0.0183333333333333,                     !- Value Until Time 12
  10,                                     !- Hour 13
  59,                                     !- Minute 13
  0.0199999999999999,                     !- Value Until Time 13
  11,                                     !- Hour 14
  9,                                      !- Minute 14
  0.0216666666666666,                     !- Value Until Time 14
  11,                                     !- Hour 15
  19,                                     !- Minute 15
  0.0233333333333333,                     !- Value Until Time 15
  11,                                     !- Hour 16
  29,                                     !- Minute 16
  0.0249999999999999,                     !- Value Until Time 16
  11,                                     !- Hour 17
  39,                                     !- Minute 17
  0.0266666666666666,                     !- Value Until Time 17
  11,                                     !- Hour 18
  49,                                     !- Minute 18
  0.0283333333333332,                     !- Value Until Time 18
  11,                                     !- Hour 19
  59,                                     !- Minute 19
  0.0299999999999999,                     !- Value Until Time 19
  12,                                     !- Hour 20
  9,                                      !- Minute 20
  0.0316666666666666,                     !- Value Until Time 20
  12,                                     !- Hour 21
  19,                                     !- Minute 21
  0.0333333333333332,                     !- Value Until Time 21
  12,                                     !- Hour 22
  29,                                     !- Minute 22
  0.0349999999999999,                     !- Value Until Time 22
  12,                                     !- Hour 23
  39,                                     !- Minute 23
  0.0366666666666665,                     !- Value Until Time 23
  12,                                     !- Hour 24
  49,                                     !- Minute 24
  0.0383333333333332,                     !- Value Until Time 24
  12,                                     !- Hour 25
  59,                                     !- Minute 25
  0.0399999999999999,                     !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.04,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  37,                                     !- Minute 27
  0.04,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  47,                                     !- Minute 28
  0.0416666666666667,                     !- Value Until Time 28
  14,                                     !- Hour 29
  57,                                     !- Minute 29
  0.0433333333333333,                     !- Value Until Time 29
  15,                                     !- Hour 30
  7,                                      !- Minute 30
  0.045,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  17,                                     !- Minute 31
  0.0466666666666666,                     !- Value Until Time 31
  15,                                     !- Hour 32
  27,                                     !- Minute 32
  0.0483333333333333,                     !- Value Until Time 32
  15,                                     !- Hour 33
  37,                                     !- Minute 33
  0.05,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  47,                                     !- Minute 34
  0.0516666666666666,                     !- Value Until Time 34
  15,                                     !- Hour 35
  57,                                     !- Minute 35
  0.0533333333333333,                     !- Value Until Time 35
  16,                                     !- Hour 36
  7,                                      !- Minute 36
  0.055,                                  !- Value Until Time 36
  16,                                     !- Hour 37
  17,                                     !- Minute 37
  0.0566666666666666,                     !- Value Until Time 37
  16,                                     !- Hour 38
  27,                                     !- Minute 38
  0.0583333333333333,                     !- Value Until Time 38
  16,                                     !- Hour 39
  37,                                     !- Minute 39
  0.06,                                   !- Value Until Time 39
  17,                                     !- Hour 40
  7,                                      !- Minute 40
  0.06,                                   !- Value Until Time 40
  17,                                     !- Hour 41
  17,                                     !- Minute 41
  0.065,                                  !- Value Until Time 41
  17,                                     !- Hour 42
  27,                                     !- Minute 42
  0.0700000000000001,                     !- Value Until Time 42
  17,                                     !- Hour 43
  37,                                     !- Minute 43
  0.0750000000000001,                     !- Value Until Time 43
  17,                                     !- Hour 44
  47,                                     !- Minute 44
  0.0800000000000001,                     !- Value Until Time 44
  17,                                     !- Hour 45
  57,                                     !- Minute 45
  0.0850000000000002,                     !- Value Until Time 45
  18,                                     !- Hour 46
  7,                                      !- Minute 46
  0.09,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  17,                                     !- Minute 47
  0.085,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  27,                                     !- Minute 48
  0.0799999999999999,                     !- Value Until Time 48
  18,                                     !- Hour 49
  37,                                     !- Minute 49
  0.0749999999999999,                     !- Value Until Time 49
  18,                                     !- Hour 50
  47,                                     !- Minute 50
  0.0699999999999999,                     !- Value Until Time 50
  18,                                     !- Hour 51
  57,                                     !- Minute 51
  0.0649999999999998,                     !- Value Until Time 51
  19,                                     !- Hour 52
  7,                                      !- Minute 52
  0.06,                                   !- Value Until Time 52
  19,                                     !- Hour 53
  17,                                     !- Minute 53
  0.0546666666666666,                     !- Value Until Time 53
  19,                                     !- Hour 54
  27,                                     !- Minute 54
  0.0493333333333333,                     !- Value Until Time 54
  19,                                     !- Hour 55
  37,                                     !- Minute 55
  0.0439999999999999,                     !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.04,                                   !- Value Until Time 56
  20,                                     !- Hour 57
  45,                                     !- Minute 57
  0.04,                                   !- Value Until Time 57
  20,                                     !- Hour 58
  55,                                     !- Minute 58
  0.0377777777777778,                     !- Value Until Time 58
  21,                                     !- Hour 59
  5,                                      !- Minute 59
  0.0355555555555555,                     !- Value Until Time 59
  21,                                     !- Hour 60
  15,                                     !- Minute 60
  0.0333333333333333,                     !- Value Until Time 60
  21,                                     !- Hour 61
  25,                                     !- Minute 61
  0.0311111111111111,                     !- Value Until Time 61
  21,                                     !- Hour 62
  35,                                     !- Minute 62
  0.0288888888888888,                     !- Value Until Time 62
  21,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0266666666666666,                     !- Value Until Time 63
  21,                                     !- Hour 64
  55,                                     !- Minute 64
  0.0244444444444443,                     !- Value Until Time 64
  22,                                     !- Hour 65
  5,                                      !- Minute 65
  0.0222222222222221,                     !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.0199999999999999,                     !- Value Until Time 66
  22,                                     !- Hour 67
  25,                                     !- Minute 67
  0.0177777777777776,                     !- Value Until Time 67
  22,                                     !- Hour 68
  35,                                     !- Minute 68
  0.0155555555555554,                     !- Value Until Time 68
  22,                                     !- Hour 69
  45,                                     !- Minute 69
  0.0133333333333331,                     !- Value Until Time 69
  22,                                     !- Hour 70
  55,                                     !- Minute 70
  0.0111111111111109,                     !- Value Until Time 70
  23,                                     !- Hour 71
  5,                                      !- Minute 71
  0.00888888888888867,                    !- Value Until Time 71
  23,                                     !- Hour 72
  15,                                     !- Minute 72
  0.00666666666666643,                    !- Value Until Time 72
  23,                                     !- Hour 73
  25,                                     !- Minute 73
  0.00444444444444419,                    !- Value Until Time 73
  23,                                     !- Hour 74
  35,                                     !- Minute 74
  0.00222222222222195,                    !- Value Until Time 74
  23,                                     !- Hour 75
  45,                                     !- Minute 75
  0,                                      !- Value Until Time 75
  24,                                     !- Hour 76
  0,                                      !- Minute 76
  0;                                      !- Value Until Time 76

OS:Schedule:Day,
  {5d2cd7f9-2a85-40bd-96b7-e7d293d987fb}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {8bddea30-e943-4626-b1f9-e80383c61733}, !- Handle
  Schedule Rule 12,                       !- Name
  {9d6c53ba-9edf-4827-af46-1e40e8d8d9c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c955756-2bee-4677-a104-8067a9c2ea64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c955756-2bee-4677-a104-8067a9c2ea64}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0116666666666667,                     !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0233333333333334,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0350000000000001,                     !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0466666666666667,                     !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0583333333333334,                     !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.07,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0900000000000001,                     !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.11,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.13,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.17,                                   !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.19,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.216666666666667,                      !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.243333333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.27,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.296666666666667,                      !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.323333333333334,                      !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  40,                                     !- Minute 20
  0.355,                                  !- Value Until Time 20
  7,                                      !- Hour 21
  50,                                     !- Minute 21
  0.36,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.365,                                  !- Value Until Time 22
  8,                                      !- Hour 23
  9,                                      !- Minute 23
  0.37,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  19,                                     !- Minute 24
  0.375,                                  !- Value Until Time 24
  8,                                      !- Hour 25
  29,                                     !- Minute 25
  0.38,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.38,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  39,                                     !- Minute 27
  0.381666666666667,                      !- Value Until Time 27
  8,                                      !- Hour 28
  49,                                     !- Minute 28
  0.383333333333333,                      !- Value Until Time 28
  8,                                      !- Hour 29
  59,                                     !- Minute 29
  0.385,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  9,                                      !- Minute 30
  0.386666666666667,                      !- Value Until Time 30
  9,                                      !- Hour 31
  19,                                     !- Minute 31
  0.388333333333333,                      !- Value Until Time 31
  9,                                      !- Hour 32
  29,                                     !- Minute 32
  0.39,                                   !- Value Until Time 32
  9,                                      !- Hour 33
  30,                                     !- Minute 33
  0.39,                                   !- Value Until Time 33
  9,                                      !- Hour 34
  39,                                     !- Minute 34
  0.403333333333333,                      !- Value Until Time 34
  9,                                      !- Hour 35
  49,                                     !- Minute 35
  0.416666666666667,                      !- Value Until Time 35
  9,                                      !- Hour 36
  59,                                     !- Minute 36
  0.43,                                   !- Value Until Time 36
  10,                                     !- Hour 37
  9,                                      !- Minute 37
  0.443333333333333,                      !- Value Until Time 37
  10,                                     !- Hour 38
  19,                                     !- Minute 38
  0.456666666666666,                      !- Value Until Time 38
  10,                                     !- Hour 39
  29,                                     !- Minute 39
  0.47,                                   !- Value Until Time 39
  10,                                     !- Hour 40
  30,                                     !- Minute 40
  0.47,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  39,                                     !- Minute 41
  0.486666666666667,                      !- Value Until Time 41
  10,                                     !- Hour 42
  49,                                     !- Minute 42
  0.503333333333333,                      !- Value Until Time 42
  10,                                     !- Hour 43
  59,                                     !- Minute 43
  0.52,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  9,                                      !- Minute 44
  0.536666666666666,                      !- Value Until Time 44
  11,                                     !- Hour 45
  19,                                     !- Minute 45
  0.553333333333333,                      !- Value Until Time 45
  11,                                     !- Hour 46
  29,                                     !- Minute 46
  0.57,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.57,                                   !- Value Until Time 47
  11,                                     !- Hour 48
  39,                                     !- Minute 48
  0.565,                                  !- Value Until Time 48
  11,                                     !- Hour 49
  49,                                     !- Minute 49
  0.56,                                   !- Value Until Time 49
  11,                                     !- Hour 50
  59,                                     !- Minute 50
  0.555,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  9,                                      !- Minute 51
  0.55,                                   !- Value Until Time 51
  12,                                     !- Hour 52
  19,                                     !- Minute 52
  0.545,                                  !- Value Until Time 52
  12,                                     !- Hour 53
  29,                                     !- Minute 53
  0.54,                                   !- Value Until Time 53
  12,                                     !- Hour 54
  30,                                     !- Minute 54
  0.54,                                   !- Value Until Time 54
  12,                                     !- Hour 55
  39,                                     !- Minute 55
  0.506666666666667,                      !- Value Until Time 55
  12,                                     !- Hour 56
  49,                                     !- Minute 56
  0.473333333333334,                      !- Value Until Time 56
  12,                                     !- Hour 57
  59,                                     !- Minute 57
  0.44,                                   !- Value Until Time 57
  13,                                     !- Hour 58
  9,                                      !- Minute 58
  0.406666666666667,                      !- Value Until Time 58
  13,                                     !- Hour 59
  19,                                     !- Minute 59
  0.373333333333334,                      !- Value Until Time 59
  13,                                     !- Hour 60
  29,                                     !- Minute 60
  0.340000000000001,                      !- Value Until Time 60
  13,                                     !- Hour 61
  30,                                     !- Minute 61
  0.34,                                   !- Value Until Time 61
  13,                                     !- Hour 62
  39,                                     !- Minute 62
  0.338333333333333,                      !- Value Until Time 62
  13,                                     !- Hour 63
  49,                                     !- Minute 63
  0.336666666666667,                      !- Value Until Time 63
  13,                                     !- Hour 64
  59,                                     !- Minute 64
  0.335,                                  !- Value Until Time 64
  14,                                     !- Hour 65
  9,                                      !- Minute 65
  0.333333333333333,                      !- Value Until Time 65
  14,                                     !- Hour 66
  19,                                     !- Minute 66
  0.331666666666667,                      !- Value Until Time 66
  14,                                     !- Hour 67
  29,                                     !- Minute 67
  0.33,                                   !- Value Until Time 67
  14,                                     !- Hour 68
  30,                                     !- Minute 68
  0.33,                                   !- Value Until Time 68
  14,                                     !- Hour 69
  39,                                     !- Minute 69
  0.348333333333333,                      !- Value Until Time 69
  14,                                     !- Hour 70
  49,                                     !- Minute 70
  0.366666666666667,                      !- Value Until Time 70
  14,                                     !- Hour 71
  59,                                     !- Minute 71
  0.385,                                  !- Value Until Time 71
  15,                                     !- Hour 72
  9,                                      !- Minute 72
  0.403333333333333,                      !- Value Until Time 72
  15,                                     !- Hour 73
  19,                                     !- Minute 73
  0.421666666666666,                      !- Value Until Time 73
  15,                                     !- Hour 74
  29,                                     !- Minute 74
  0.44,                                   !- Value Until Time 74
  15,                                     !- Hour 75
  30,                                     !- Minute 75
  0.44,                                   !- Value Until Time 75
  15,                                     !- Hour 76
  39,                                     !- Minute 76
  0.41,                                   !- Value Until Time 76
  15,                                     !- Hour 77
  49,                                     !- Minute 77
  0.38,                                   !- Value Until Time 77
  15,                                     !- Hour 78
  59,                                     !- Minute 78
  0.35,                                   !- Value Until Time 78
  16,                                     !- Hour 79
  9,                                      !- Minute 79
  0.32,                                   !- Value Until Time 79
  16,                                     !- Hour 80
  19,                                     !- Minute 80
  0.29,                                   !- Value Until Time 80
  16,                                     !- Hour 81
  30,                                     !- Minute 81
  0.26,                                   !- Value Until Time 81
  16,                                     !- Hour 82
  40,                                     !- Minute 82
  0.251666666666667,                      !- Value Until Time 82
  16,                                     !- Hour 83
  50,                                     !- Minute 83
  0.243333333333333,                      !- Value Until Time 83
  17,                                     !- Hour 84
  0,                                      !- Minute 84
  0.235,                                  !- Value Until Time 84
  17,                                     !- Hour 85
  10,                                     !- Minute 85
  0.226666666666666,                      !- Value Until Time 85
  17,                                     !- Hour 86
  20,                                     !- Minute 86
  0.218333333333333,                      !- Value Until Time 86
  17,                                     !- Hour 87
  30,                                     !- Minute 87
  0.21,                                   !- Value Until Time 87
  17,                                     !- Hour 88
  40,                                     !- Minute 88
  0.2,                                    !- Value Until Time 88
  17,                                     !- Hour 89
  50,                                     !- Minute 89
  0.19,                                   !- Value Until Time 89
  18,                                     !- Hour 90
  0,                                      !- Minute 90
  0.18,                                   !- Value Until Time 90
  18,                                     !- Hour 91
  10,                                     !- Minute 91
  0.17,                                   !- Value Until Time 91
  18,                                     !- Hour 92
  20,                                     !- Minute 92
  0.16,                                   !- Value Until Time 92
  18,                                     !- Hour 93
  30,                                     !- Minute 93
  0.15,                                   !- Value Until Time 93
  18,                                     !- Hour 94
  40,                                     !- Minute 94
  0.153333333333333,                      !- Value Until Time 94
  18,                                     !- Hour 95
  50,                                     !- Minute 95
  0.156666666666667,                      !- Value Until Time 95
  19,                                     !- Hour 96
  0,                                      !- Minute 96
  0.16,                                   !- Value Until Time 96
  19,                                     !- Hour 97
  10,                                     !- Minute 97
  0.163333333333333,                      !- Value Until Time 97
  19,                                     !- Hour 98
  20,                                     !- Minute 98
  0.166666666666667,                      !- Value Until Time 98
  19,                                     !- Hour 99
  30,                                     !- Minute 99
  0.17,                                   !- Value Until Time 99
  19,                                     !- Hour 100
  40,                                     !- Minute 100
  0.155,                                  !- Value Until Time 100
  19,                                     !- Hour 101
  50,                                     !- Minute 101
  0.14,                                   !- Value Until Time 101
  20,                                     !- Hour 102
  0,                                      !- Minute 102
  0.125,                                  !- Value Until Time 102
  20,                                     !- Hour 103
  10,                                     !- Minute 103
  0.11,                                   !- Value Until Time 103
  20,                                     !- Hour 104
  20,                                     !- Minute 104
  0.0949999999999995,                     !- Value Until Time 104
  20,                                     !- Hour 105
  30,                                     !- Minute 105
  0.08,                                   !- Value Until Time 105
  20,                                     !- Hour 106
  40,                                     !- Minute 106
  0.075,                                  !- Value Until Time 106
  20,                                     !- Hour 107
  50,                                     !- Minute 107
  0.0699999999999999,                     !- Value Until Time 107
  21,                                     !- Hour 108
  0,                                      !- Minute 108
  0.0649999999999999,                     !- Value Until Time 108
  21,                                     !- Hour 109
  10,                                     !- Minute 109
  0.0599999999999999,                     !- Value Until Time 109
  21,                                     !- Hour 110
  20,                                     !- Minute 110
  0.0549999999999998,                     !- Value Until Time 110
  21,                                     !- Hour 111
  30,                                     !- Minute 111
  0.05,                                   !- Value Until Time 111
  22,                                     !- Hour 112
  0,                                      !- Minute 112
  0.05,                                   !- Value Until Time 112
  22,                                     !- Hour 113
  10,                                     !- Minute 113
  0.0458333333333333,                     !- Value Until Time 113
  22,                                     !- Hour 114
  20,                                     !- Minute 114
  0.0416666666666666,                     !- Value Until Time 114
  22,                                     !- Hour 115
  30,                                     !- Minute 115
  0.0374999999999999,                     !- Value Until Time 115
  22,                                     !- Hour 116
  40,                                     !- Minute 116
  0.0333333333333332,                     !- Value Until Time 116
  22,                                     !- Hour 117
  50,                                     !- Minute 117
  0.0291666666666665,                     !- Value Until Time 117
  23,                                     !- Hour 118
  0,                                      !- Minute 118
  0.0249999999999998,                     !- Value Until Time 118
  23,                                     !- Hour 119
  10,                                     !- Minute 119
  0.0208333333333331,                     !- Value Until Time 119
  23,                                     !- Hour 120
  20,                                     !- Minute 120
  0.0166666666666664,                     !- Value Until Time 120
  23,                                     !- Hour 121
  30,                                     !- Minute 121
  0.0124999999999997,                     !- Value Until Time 121
  23,                                     !- Hour 122
  40,                                     !- Minute 122
  0.00833333333333304,                    !- Value Until Time 122
  23,                                     !- Hour 123
  50,                                     !- Minute 123
  0.00416666666666634,                    !- Value Until Time 123
  24,                                     !- Hour 124
  0,                                      !- Minute 124
  0;                                      !- Value Until Time 124

OS:Schedule:Day,
  {f107e093-5a8e-4204-9dd5-090088ff4b66}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {ea952698-d85c-4662-9f0c-d6c562c790f0}, !- Handle
  Schedule Rule 13,                       !- Name
  {9d6c53ba-9edf-4827-af46-1e40e8d8d9c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0fb4cdec-fbcd-454f-acdb-34b0db9ed35b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fb4cdec-fbcd-454f-acdb-34b0db9ed35b}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0408333333333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0349999999999998,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0291666666666664,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.023333333333333,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0174999999999996,                     !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0116666666666663,                     !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.00583333333333288,                    !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  39,                                     !- Minute 10
  0.0116666666666666,                     !- Value Until Time 10
  10,                                     !- Hour 11
  49,                                     !- Minute 11
  0.0233333333333333,                     !- Value Until Time 11
  10,                                     !- Hour 12
  59,                                     !- Minute 12
  0.0349999999999999,                     !- Value Until Time 12
  11,                                     !- Hour 13
  9,                                      !- Minute 13
  0.0466666666666665,                     !- Value Until Time 13
  11,                                     !- Hour 14
  19,                                     !- Minute 14
  0.0583333333333331,                     !- Value Until Time 14
  11,                                     !- Hour 15
  29,                                     !- Minute 15
  0.0699999999999998,                     !- Value Until Time 15
  11,                                     !- Hour 16
  30,                                     !- Minute 16
  0.07,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  39,                                     !- Minute 17
  0.0766666666666666,                     !- Value Until Time 17
  11,                                     !- Hour 18
  49,                                     !- Minute 18
  0.0833333333333333,                     !- Value Until Time 18
  11,                                     !- Hour 19
  59,                                     !- Minute 19
  0.0899999999999999,                     !- Value Until Time 19
  12,                                     !- Hour 20
  9,                                      !- Minute 20
  0.0966666666666666,                     !- Value Until Time 20
  12,                                     !- Hour 21
  19,                                     !- Minute 21
  0.103333333333333,                      !- Value Until Time 21
  12,                                     !- Hour 22
  29,                                     !- Minute 22
  0.11,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.11,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  39,                                     !- Minute 24
  0.116666666666667,                      !- Value Until Time 24
  12,                                     !- Hour 25
  49,                                     !- Minute 25
  0.123333333333333,                      !- Value Until Time 25
  12,                                     !- Hour 26
  59,                                     !- Minute 26
  0.13,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  9,                                      !- Minute 27
  0.136666666666667,                      !- Value Until Time 27
  13,                                     !- Hour 28
  19,                                     !- Minute 28
  0.143333333333333,                      !- Value Until Time 28
  13,                                     !- Hour 29
  29,                                     !- Minute 29
  0.15,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  30,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  13,                                     !- Hour 31
  39,                                     !- Minute 31
  0.158888888888889,                      !- Value Until Time 31
  13,                                     !- Hour 32
  49,                                     !- Minute 32
  0.167777777777778,                      !- Value Until Time 32
  13,                                     !- Hour 33
  59,                                     !- Minute 33
  0.176666666666667,                      !- Value Until Time 33
  14,                                     !- Hour 34
  9,                                      !- Minute 34
  0.185555555555555,                      !- Value Until Time 34
  14,                                     !- Hour 35
  19,                                     !- Minute 35
  0.194444444444444,                      !- Value Until Time 35
  14,                                     !- Hour 36
  29,                                     !- Minute 36
  0.203333333333333,                      !- Value Until Time 36
  14,                                     !- Hour 37
  37,                                     !- Minute 37
  0.21,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  47,                                     !- Minute 38
  0.206666666666667,                      !- Value Until Time 38
  14,                                     !- Hour 39
  57,                                     !- Minute 39
  0.203333333333333,                      !- Value Until Time 39
  15,                                     !- Hour 40
  7,                                      !- Minute 40
  0.2,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  17,                                     !- Minute 41
  0.196666666666667,                      !- Value Until Time 41
  15,                                     !- Hour 42
  27,                                     !- Minute 42
  0.193333333333333,                      !- Value Until Time 42
  15,                                     !- Hour 43
  37,                                     !- Minute 43
  0.19,                                   !- Value Until Time 43
  15,                                     !- Hour 44
  47,                                     !- Minute 44
  0.196666666666667,                      !- Value Until Time 44
  15,                                     !- Hour 45
  57,                                     !- Minute 45
  0.203333333333333,                      !- Value Until Time 45
  16,                                     !- Hour 46
  7,                                      !- Minute 46
  0.21,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  17,                                     !- Minute 47
  0.216666666666667,                      !- Value Until Time 47
  16,                                     !- Hour 48
  27,                                     !- Minute 48
  0.223333333333333,                      !- Value Until Time 48
  16,                                     !- Hour 49
  37,                                     !- Minute 49
  0.23,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  47,                                     !- Minute 50
  0.225,                                  !- Value Until Time 50
  16,                                     !- Hour 51
  57,                                     !- Minute 51
  0.22,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  7,                                      !- Minute 52
  0.215,                                  !- Value Until Time 52
  17,                                     !- Hour 53
  17,                                     !- Minute 53
  0.21,                                   !- Value Until Time 53
  17,                                     !- Hour 54
  27,                                     !- Minute 54
  0.205,                                  !- Value Until Time 54
  17,                                     !- Hour 55
  37,                                     !- Minute 55
  0.2,                                    !- Value Until Time 55
  17,                                     !- Hour 56
  47,                                     !- Minute 56
  0.198333333333333,                      !- Value Until Time 56
  17,                                     !- Hour 57
  57,                                     !- Minute 57
  0.196666666666667,                      !- Value Until Time 57
  18,                                     !- Hour 58
  7,                                      !- Minute 58
  0.195,                                  !- Value Until Time 58
  18,                                     !- Hour 59
  17,                                     !- Minute 59
  0.193333333333333,                      !- Value Until Time 59
  18,                                     !- Hour 60
  27,                                     !- Minute 60
  0.191666666666667,                      !- Value Until Time 60
  18,                                     !- Hour 61
  37,                                     !- Minute 61
  0.19,                                   !- Value Until Time 61
  18,                                     !- Hour 62
  47,                                     !- Minute 62
  0.184074074074074,                      !- Value Until Time 62
  18,                                     !- Hour 63
  57,                                     !- Minute 63
  0.178148148148148,                      !- Value Until Time 63
  19,                                     !- Hour 64
  7,                                      !- Minute 64
  0.172222222222222,                      !- Value Until Time 64
  19,                                     !- Hour 65
  17,                                     !- Minute 65
  0.166296296296296,                      !- Value Until Time 65
  19,                                     !- Hour 66
  27,                                     !- Minute 66
  0.16037037037037,                       !- Value Until Time 66
  19,                                     !- Hour 67
  37,                                     !- Minute 67
  0.154444444444444,                      !- Value Until Time 67
  19,                                     !- Hour 68
  45,                                     !- Minute 68
  0.15,                                   !- Value Until Time 68
  19,                                     !- Hour 69
  55,                                     !- Minute 69
  0.146666666666667,                      !- Value Until Time 69
  20,                                     !- Hour 70
  5,                                      !- Minute 70
  0.143333333333333,                      !- Value Until Time 70
  20,                                     !- Hour 71
  15,                                     !- Minute 71
  0.14,                                   !- Value Until Time 71
  20,                                     !- Hour 72
  25,                                     !- Minute 72
  0.136666666666667,                      !- Value Until Time 72
  20,                                     !- Hour 73
  35,                                     !- Minute 73
  0.133333333333333,                      !- Value Until Time 73
  20,                                     !- Hour 74
  45,                                     !- Minute 74
  0.13,                                   !- Value Until Time 74
  20,                                     !- Hour 75
  55,                                     !- Minute 75
  0.131666666666667,                      !- Value Until Time 75
  21,                                     !- Hour 76
  5,                                      !- Minute 76
  0.133333333333333,                      !- Value Until Time 76
  21,                                     !- Hour 77
  15,                                     !- Minute 77
  0.135,                                  !- Value Until Time 77
  21,                                     !- Hour 78
  25,                                     !- Minute 78
  0.136666666666667,                      !- Value Until Time 78
  21,                                     !- Hour 79
  35,                                     !- Minute 79
  0.138333333333333,                      !- Value Until Time 79
  21,                                     !- Hour 80
  45,                                     !- Minute 80
  0.14,                                   !- Value Until Time 80
  21,                                     !- Hour 81
  55,                                     !- Minute 81
  0.128333333333333,                      !- Value Until Time 81
  22,                                     !- Hour 82
  5,                                      !- Minute 82
  0.116666666666667,                      !- Value Until Time 82
  22,                                     !- Hour 83
  15,                                     !- Minute 83
  0.105,                                  !- Value Until Time 83
  22,                                     !- Hour 84
  25,                                     !- Minute 84
  0.093333333333333,                      !- Value Until Time 84
  22,                                     !- Hour 85
  35,                                     !- Minute 85
  0.0816666666666662,                     !- Value Until Time 85
  22,                                     !- Hour 86
  45,                                     !- Minute 86
  0.07,                                   !- Value Until Time 86
  23,                                     !- Hour 87
  15,                                     !- Minute 87
  0.07,                                   !- Value Until Time 87
  23,                                     !- Hour 88
  25,                                     !- Minute 88
  0.0641666666666666,                     !- Value Until Time 88
  23,                                     !- Hour 89
  35,                                     !- Minute 89
  0.0583333333333333,                     !- Value Until Time 89
  23,                                     !- Hour 90
  45,                                     !- Minute 90
  0.0524999999999999,                     !- Value Until Time 90
  23,                                     !- Hour 91
  55,                                     !- Minute 91
  0.0466666666666665,                     !- Value Until Time 91
  24,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0408333333333331;                     !- Value Until Time 92

OS:WaterUse:Connections,
  {a401b535-388b-4a4d-8292-69df8cee331f}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 WUC 0.12gpm at 140F, !- Name
  {77e62b41-cf80-4115-b8bc-a23feee4876e}, !- Inlet Node Name
  {331b5bdc-f793-4ae4-b521-5665b4eee584}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ed2b761f-f986-4555-b838-7dbdb0801b83}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a2e13403-08a0-43d2-bb4b-8fc750091b1d}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.49981356849404e-06,                   !- Peak Flow Rate {m3/s}
  {0183ea0e-9af7-4c77-88dd-385dc16209f2}, !- Target Temperature Schedule Name
  {13c0e62b-4972-4491-b472-97f99212e685}, !- Sensible Fraction Schedule Name
  {06346280-d287-419c-a961-14a449f1886c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {13c0e62b-4972-4491-b472-97f99212e685}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  {64a9fcc9-3827-46ea-8738-c60a84a4db62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64a9fcc9-3827-46ea-8738-c60a84a4db62}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {06346280-d287-419c-a961-14a449f1886c}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  {7385455b-443d-455e-bf15-50ce3564d29b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7385455b-443d-455e-bf15-50ce3564d29b}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0183ea0e-9af7-4c77-88dd-385dc16209f2}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  {f68d9342-c6a8-4f39-98e8-daef239ed594}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f68d9342-c6a8-4f39-98e8-daef239ed594}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {ed2b761f-f986-4555-b838-7dbdb0801b83}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Service Water Use 0.12gpm at 140F, !- Name
  {a2e13403-08a0-43d2-bb4b-8fc750091b1d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9d6c53ba-9edf-4827-af46-1e40e8d8d9c0}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {80c6b690-480c-42ec-a964-5326d714d15e}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c21f7489-ba14-4533-8069-f89d23fafe8a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4118e4a1-e150-4a42-a12d-84d01fa19ed3}, !- Plant Side Inlet Node Name
  {62b2b030-bcf4-4cf5-a160-70c3297b2812}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {df935467-8105-4f1c-93d2-5854be94248e}, !- Demand Side Inlet Node Name
  {2799b287-b325-4928-a4b2-3af824ecf990}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e2b39b9e-7cf6-4fa7-9cd5-67b874b4156b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {16c8e8e8-daf1-4175-9ad4-69bcc9bebf2e}, !- Demand Mixer Name
  {59972c87-2a3b-489a-a5f2-2a4ddf7bfdf1}, !- Demand Splitter Name
  {99d78d75-d282-4223-9bbd-f6a55898c654}, !- Supply Mixer Name
  {30705397-53a8-47c7-a95e-d435891e45a1}; !- Supply Splitter Name

OS:Node,
  {4014b85a-569b-4c6f-b498-c611567b9d13}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {4118e4a1-e150-4a42-a12d-84d01fa19ed3}, !- Inlet Port
  {84a48e86-b2fa-4484-a005-a4ce9169ea57}; !- Outlet Port

OS:Node,
  {c21f7489-ba14-4533-8069-f89d23fafe8a}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {9a50438a-f403-4811-8e0d-edcd8ea8a051}, !- Inlet Port
  {62b2b030-bcf4-4cf5-a160-70c3297b2812}; !- Outlet Port

OS:Node,
  {4b9b8beb-0c45-40db-a8e2-ce430bca94f0}, !- Handle
  40gal Electricity Water Heater - 4kBtu/hr Supply Inlet Water Node, !- Name
  {3fffb6b8-5f0a-4566-bb5f-ef3034e5bda3}, !- Inlet Port
  {1e178997-db44-4b5f-892d-a621d51f3d36}; !- Outlet Port

OS:Connector:Mixer,
  {99d78d75-d282-4223-9bbd-f6a55898c654}, !- Handle
  Connector Mixer 1,                      !- Name
  {3736f192-ad98-4977-9330-d3480f7b81f9}, !- Outlet Branch Name
  {4e5d556f-4042-4f68-aa91-de7bf3752b36}, !- Inlet Branch Name 1
  {0d4178cf-9b0d-4a8a-8acd-1c2c3fe4b523}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {30705397-53a8-47c7-a95e-d435891e45a1}, !- Handle
  Connector Splitter 1,                   !- Name
  {d0bf9fb7-9b5b-4861-9e9d-b085e6b58d2a}, !- Inlet Branch Name
  {3fffb6b8-5f0a-4566-bb5f-ef3034e5bda3}, !- Outlet Branch Name 1
  {32dd2d3e-74d6-4050-bb48-d0b8f4a4fc88}; !- Outlet Branch Name 2

OS:Connection,
  {4118e4a1-e150-4a42-a12d-84d01fa19ed3}, !- Handle
  {89b324c3-5585-4388-87fa-93cf5efc30c4}, !- Name
  {80c6b690-480c-42ec-a964-5326d714d15e}, !- Source Object
  14,                                     !- Outlet Port
  {4014b85a-569b-4c6f-b498-c611567b9d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fffb6b8-5f0a-4566-bb5f-ef3034e5bda3}, !- Handle
  {061ea15a-d26d-47bc-96fd-472f2d7b8bca}, !- Name
  {30705397-53a8-47c7-a95e-d435891e45a1}, !- Source Object
  3,                                      !- Outlet Port
  {4b9b8beb-0c45-40db-a8e2-ce430bca94f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62b2b030-bcf4-4cf5-a160-70c3297b2812}, !- Handle
  {7340ccc4-8d60-4254-8701-41d1037d9f48}, !- Name
  {c21f7489-ba14-4533-8069-f89d23fafe8a}, !- Source Object
  3,                                      !- Outlet Port
  {80c6b690-480c-42ec-a964-5326d714d15e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ed71510e-bb01-4c8f-bb0a-c9bfd346a5ca}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {df935467-8105-4f1c-93d2-5854be94248e}, !- Inlet Port
  {fe2cc659-36a0-43e3-bdf2-217ac18a5d3b}; !- Outlet Port

OS:Node,
  {8fced130-3c8f-484c-9032-0b07bb8ab1aa}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {f3b880e8-62aa-4d41-81ec-452911def55b}, !- Inlet Port
  {2799b287-b325-4928-a4b2-3af824ecf990}; !- Outlet Port

OS:Node,
  {ebdedf11-702a-404f-b127-061a38ca668f}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {c59116b1-0171-45d9-9e8f-170c6df7e17c}, !- Inlet Port
  {1281d7f2-ddf7-41ac-b328-699ae8604f5e}; !- Outlet Port

OS:Connector:Mixer,
  {16c8e8e8-daf1-4175-9ad4-69bcc9bebf2e}, !- Handle
  Connector Mixer 2,                      !- Name
  {2b7f3000-b808-4163-806a-129438d46eb7}, !- Outlet Branch Name
  {6a43b908-c8c9-47ed-adef-01bf8f0e44b2}, !- Inlet Branch Name 1
  {2beabad9-1089-4848-b602-2cae41821378}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {59972c87-2a3b-489a-a5f2-2a4ddf7bfdf1}, !- Handle
  Connector Splitter 2,                   !- Name
  {46aabd7e-f23a-4073-8233-8560b540f33a}, !- Inlet Branch Name
  {c59116b1-0171-45d9-9e8f-170c6df7e17c}, !- Outlet Branch Name 1
  {f67121ca-56b4-4756-ad24-469ff2533fce}; !- Outlet Branch Name 2

OS:Connection,
  {df935467-8105-4f1c-93d2-5854be94248e}, !- Handle
  {2714e5a8-bb3b-4c11-9f60-5c9f9c3c15c5}, !- Name
  {80c6b690-480c-42ec-a964-5326d714d15e}, !- Source Object
  17,                                     !- Outlet Port
  {ed71510e-bb01-4c8f-bb0a-c9bfd346a5ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c59116b1-0171-45d9-9e8f-170c6df7e17c}, !- Handle
  {1591c7a5-d413-4255-90e1-bd5c3f68bc9e}, !- Name
  {59972c87-2a3b-489a-a5f2-2a4ddf7bfdf1}, !- Source Object
  3,                                      !- Outlet Port
  {ebdedf11-702a-404f-b127-061a38ca668f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2799b287-b325-4928-a4b2-3af824ecf990}, !- Handle
  {5b9099c2-2fd0-4f1a-b6b3-13694544733f}, !- Name
  {8fced130-3c8f-484c-9032-0b07bb8ab1aa}, !- Source Object
  3,                                      !- Outlet Port
  {80c6b690-480c-42ec-a964-5326d714d15e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1a3a1569-da28-4cdd-9307-98b8b894be7d}, !- Handle
  {80c6b690-480c-42ec-a964-5326d714d15e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e2b39b9e-7cf6-4fa7-9cd5-67b874b4156b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {a58e784e-3605-4eb0-9642-f761f69b7a9d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {398f01c0-327a-4c17-9e7d-ef4df6e1d23f}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {a58e784e-3605-4eb0-9642-f761f69b7a9d}, !- Schedule Type Limits Name
  {bd2a9cd9-f431-494b-a78c-65436564a986}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd2a9cd9-f431-494b-a78c-65436564a986}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {a58e784e-3605-4eb0-9642-f761f69b7a9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ce455986-6b75-4754-9791-b616e30f8a2f}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {398f01c0-327a-4c17-9e7d-ef4df6e1d23f}, !- Schedule Name
  {c21f7489-ba14-4533-8069-f89d23fafe8a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {82a9e665-49ec-4e99-8903-18ce6c32baa2}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {84a48e86-b2fa-4484-a005-a4ce9169ea57}, !- Inlet Node Name
  {b00ad1f2-1041-4044-8c6f-96c1661c0c50}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {c837e063-97a5-48bb-9b50-dc7047163834}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {b00ad1f2-1041-4044-8c6f-96c1661c0c50}, !- Inlet Port
  {d0bf9fb7-9b5b-4861-9e9d-b085e6b58d2a}; !- Outlet Port

OS:Connection,
  {84a48e86-b2fa-4484-a005-a4ce9169ea57}, !- Handle
  {5302722f-bf62-4cce-af87-2f047ad35371}, !- Name
  {4014b85a-569b-4c6f-b498-c611567b9d13}, !- Source Object
  3,                                      !- Outlet Port
  {82a9e665-49ec-4e99-8903-18ce6c32baa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b00ad1f2-1041-4044-8c6f-96c1661c0c50}, !- Handle
  {4b25b4e0-eb8c-4fd1-8ae3-3fbf14fe6d46}, !- Name
  {82a9e665-49ec-4e99-8903-18ce6c32baa2}, !- Source Object
  3,                                      !- Outlet Port
  {c837e063-97a5-48bb-9b50-dc7047163834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0bf9fb7-9b5b-4861-9e9d-b085e6b58d2a}, !- Handle
  {e1d94698-a186-46c7-9664-14a48ac228ef}, !- Name
  {c837e063-97a5-48bb-9b50-dc7047163834}, !- Source Object
  3,                                      !- Outlet Port
  {30705397-53a8-47c7-a95e-d435891e45a1}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {f3fa0461-9e50-4921-959f-47cefc28fc11}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {c3b3addc-5816-4b2d-ac03-0383455c76c8}, !- Handle
  40gal Electricity Water Heater - 4kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {398f01c0-327a-4c17-9e7d-ef4df6e1d23f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1251.05655774498,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {acd1c994-95db-4b4b-bb32-84deb18fc8a0}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1e178997-db44-4b5f-892d-a621d51f3d36}, !- Use Side Inlet Node Name
  {a77b4c09-d647-4cdc-a9bf-6a1f102507cc}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {acd1c994-95db-4b4b-bb32-84deb18fc8a0}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {f3fa0461-9e50-4921-959f-47cefc28fc11}, !- Schedule Type Limits Name
  {330d29ee-f88f-4451-9512-1edf3f9db387}; !- Default Day Schedule Name

OS:Schedule:Day,
  {330d29ee-f88f-4451-9512-1edf3f9db387}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {f3fa0461-9e50-4921-959f-47cefc28fc11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {858dd166-14f7-4340-af45-6323f5f5d326}, !- Handle
  40gal Electricity Water Heater - 4kBtu/hr Supply Outlet Water Node, !- Name
  {a77b4c09-d647-4cdc-a9bf-6a1f102507cc}, !- Inlet Port
  {4e5d556f-4042-4f68-aa91-de7bf3752b36}; !- Outlet Port

OS:Connection,
  {1e178997-db44-4b5f-892d-a621d51f3d36}, !- Handle
  {b95c0b7c-4aee-4803-83bd-25e242dd7bf7}, !- Name
  {4b9b8beb-0c45-40db-a8e2-ce430bca94f0}, !- Source Object
  3,                                      !- Outlet Port
  {c3b3addc-5816-4b2d-ac03-0383455c76c8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a77b4c09-d647-4cdc-a9bf-6a1f102507cc}, !- Handle
  {c1747c4e-9e43-448a-9c2d-c3a91273aee2}, !- Name
  {c3b3addc-5816-4b2d-ac03-0383455c76c8}, !- Source Object
  32,                                     !- Outlet Port
  {858dd166-14f7-4340-af45-6323f5f5d326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e5d556f-4042-4f68-aa91-de7bf3752b36}, !- Handle
  {f1e73b41-c554-4451-8e0c-a25130a4f8a1}, !- Name
  {858dd166-14f7-4340-af45-6323f5f5d326}, !- Source Object
  3,                                      !- Outlet Port
  {99d78d75-d282-4223-9bbd-f6a55898c654}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {de2fd9c3-dbaa-4843-b199-5582e2ea5f19}, !- Handle
  {c3b3addc-5816-4b2d-ac03-0383455c76c8}; !- Object Name

OS:Schedule:Ruleset,
  {5abdda03-84db-4693-b88c-b8bdcfce396b}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  {8bdcf979-3312-441f-94ea-e17b32eb8272}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bdcf979-3312-441f-94ea-e17b32eb8272}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {3178ac51-4fe6-402f-af74-07128a102455}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  {1028366f-d1db-4352-9265-6478ab84cd77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1028366f-d1db-4352-9265-6478ab84cd77}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {09f06338-89f0-45ed-94fc-ea45dbcefd96}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e6bb44e2-8f55-4bed-8588-0f89f1dfeacb}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {97d5e53e-56eb-4417-9357-cf2945716111}, !- Layer 1
  {09f06338-89f0-45ed-94fc-ea45dbcefd96}; !- Layer 2

OS:Material,
  {97d5e53e-56eb-4417-9357-cf2945716111}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {5d213bde-460a-4006-a921-63610b1b1356}, !- Handle
  Office Shared Service Water Loop Pipe 142.4744871391591ft, !- Name
  {e6bb44e2-8f55-4bed-8588-0f89f1dfeacb}, !- Construction
  {fe2cc659-36a0-43e3-bdf2-217ac18a5d3b}, !- Fluid Inlet Node
  {487b07b1-f8fe-4546-a9c7-e0431e7d86ce}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {5abdda03-84db-4693-b88c-b8bdcfce396b}, !- Ambient Temperature Schedule
  {3178ac51-4fe6-402f-af74-07128a102455}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  43.4262236800157;                       !- Pipe Length {m}

OS:Node,
  {57ec1fac-d33a-4878-bb10-201c0ce84601}, !- Handle
  Office Shared Service Water Loop Pipe 142.4744871391591ft Outlet Water Node, !- Name
  {487b07b1-f8fe-4546-a9c7-e0431e7d86ce}, !- Inlet Port
  {46aabd7e-f23a-4073-8233-8560b540f33a}; !- Outlet Port

OS:Connection,
  {fe2cc659-36a0-43e3-bdf2-217ac18a5d3b}, !- Handle
  {652fc2ba-d18a-444c-b7b9-73746c0dd2e0}, !- Name
  {ed71510e-bb01-4c8f-bb0a-c9bfd346a5ca}, !- Source Object
  3,                                      !- Outlet Port
  {5d213bde-460a-4006-a921-63610b1b1356}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {487b07b1-f8fe-4546-a9c7-e0431e7d86ce}, !- Handle
  {c0b4074e-feb5-48ab-8993-72db85bff5a1}, !- Name
  {5d213bde-460a-4006-a921-63610b1b1356}, !- Source Object
  4,                                      !- Outlet Port
  {57ec1fac-d33a-4878-bb10-201c0ce84601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46aabd7e-f23a-4073-8233-8560b540f33a}, !- Handle
  {13cc1b68-7894-4730-bf9a-1eacb7d4e9ff}, !- Name
  {57ec1fac-d33a-4878-bb10-201c0ce84601}, !- Source Object
  3,                                      !- Outlet Port
  {59972c87-2a3b-489a-a5f2-2a4ddf7bfdf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c41a0227-f8e1-4cb5-b939-1b6e644eaa91}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {03713d90-8279-490a-b5d5-9fd37145dd35}, !- Inlet Node Name
  {d9865115-717f-492f-9e0f-35be21e51b24}; !- Outlet Node Name

OS:Node,
  {fe31bb5a-a118-4751-bed8-dd498065b275}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {32dd2d3e-74d6-4050-bb48-d0b8f4a4fc88}, !- Inlet Port
  {03713d90-8279-490a-b5d5-9fd37145dd35}; !- Outlet Port

OS:Connection,
  {32dd2d3e-74d6-4050-bb48-d0b8f4a4fc88}, !- Handle
  {7c54b070-8859-45d9-8697-49b7bc1247a5}, !- Name
  {30705397-53a8-47c7-a95e-d435891e45a1}, !- Source Object
  4,                                      !- Outlet Port
  {fe31bb5a-a118-4751-bed8-dd498065b275}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f38180ee-1e59-42d0-bb51-69e9b8d15556}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {d9865115-717f-492f-9e0f-35be21e51b24}, !- Inlet Port
  {0d4178cf-9b0d-4a8a-8acd-1c2c3fe4b523}; !- Outlet Port

OS:Connection,
  {03713d90-8279-490a-b5d5-9fd37145dd35}, !- Handle
  {8e8b40cd-5979-4bb1-ac54-e74fabeaa083}, !- Name
  {fe31bb5a-a118-4751-bed8-dd498065b275}, !- Source Object
  3,                                      !- Outlet Port
  {c41a0227-f8e1-4cb5-b939-1b6e644eaa91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9865115-717f-492f-9e0f-35be21e51b24}, !- Handle
  {4235ce1c-7dfa-41f6-9c71-d300235215bc}, !- Name
  {c41a0227-f8e1-4cb5-b939-1b6e644eaa91}, !- Source Object
  3,                                      !- Outlet Port
  {f38180ee-1e59-42d0-bb51-69e9b8d15556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d4178cf-9b0d-4a8a-8acd-1c2c3fe4b523}, !- Handle
  {009dad88-9936-4e46-a96c-3f2fab93b9f6}, !- Name
  {f38180ee-1e59-42d0-bb51-69e9b8d15556}, !- Source Object
  3,                                      !- Outlet Port
  {99d78d75-d282-4223-9bbd-f6a55898c654}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0a1339ee-bba1-414d-acc4-2c9ee57c44a4}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {1281d7f2-ddf7-41ac-b328-699ae8604f5e}, !- Inlet Node Name
  {7ac7ece7-8b78-42d8-a94d-868d1751bbb7}; !- Outlet Node Name

OS:Node,
  {d9258043-8636-469a-8b4e-34a84edc7908}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {7ac7ece7-8b78-42d8-a94d-868d1751bbb7}, !- Inlet Port
  {6a43b908-c8c9-47ed-adef-01bf8f0e44b2}; !- Outlet Port

OS:Connection,
  {1281d7f2-ddf7-41ac-b328-699ae8604f5e}, !- Handle
  {f9e2c4fa-3595-476c-9e74-b64e3783526e}, !- Name
  {ebdedf11-702a-404f-b127-061a38ca668f}, !- Source Object
  3,                                      !- Outlet Port
  {0a1339ee-bba1-414d-acc4-2c9ee57c44a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ac7ece7-8b78-42d8-a94d-868d1751bbb7}, !- Handle
  {9fc8b50a-9853-4cc2-a6d1-3268d17b5c5a}, !- Name
  {0a1339ee-bba1-414d-acc4-2c9ee57c44a4}, !- Source Object
  3,                                      !- Outlet Port
  {d9258043-8636-469a-8b4e-34a84edc7908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a43b908-c8c9-47ed-adef-01bf8f0e44b2}, !- Handle
  {a5a73f15-f222-43dc-a8a1-c3767fd32b38}, !- Name
  {d9258043-8636-469a-8b4e-34a84edc7908}, !- Source Object
  3,                                      !- Outlet Port
  {16c8e8e8-daf1-4175-9ad4-69bcc9bebf2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ab457cfc-1366-46b4-b896-ce367e4a26e8}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {559f25a0-536f-47c8-aacb-fe5dadee20bd}, !- Inlet Node Name
  {9a50438a-f403-4811-8e0d-edcd8ea8a051}; !- Outlet Node Name

OS:Node,
  {4ff70a60-a597-4b95-88d2-d2b121857e6d}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {3736f192-ad98-4977-9330-d3480f7b81f9}, !- Inlet Port
  {559f25a0-536f-47c8-aacb-fe5dadee20bd}; !- Outlet Port

OS:Connection,
  {3736f192-ad98-4977-9330-d3480f7b81f9}, !- Handle
  {c4d49780-50bc-4358-9b2c-18be9f8c627d}, !- Name
  {99d78d75-d282-4223-9bbd-f6a55898c654}, !- Source Object
  2,                                      !- Outlet Port
  {4ff70a60-a597-4b95-88d2-d2b121857e6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {559f25a0-536f-47c8-aacb-fe5dadee20bd}, !- Handle
  {19506037-5b43-4d89-8dbd-f54ce357f1e7}, !- Name
  {4ff70a60-a597-4b95-88d2-d2b121857e6d}, !- Source Object
  3,                                      !- Outlet Port
  {ab457cfc-1366-46b4-b896-ce367e4a26e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a50438a-f403-4811-8e0d-edcd8ea8a051}, !- Handle
  {41a3e329-ddca-4e31-8039-5070f7b0dfb7}, !- Name
  {ab457cfc-1366-46b4-b896-ce367e4a26e8}, !- Source Object
  3,                                      !- Outlet Port
  {c21f7489-ba14-4533-8069-f89d23fafe8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4fd0433e-d5fd-463a-9997-7663be9cb8f7}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {4481d467-641b-4167-90a9-25b3a158d25d}, !- Inlet Node Name
  {f3b880e8-62aa-4d41-81ec-452911def55b}; !- Outlet Node Name

OS:Node,
  {1f09ff3c-04ea-47b9-ad83-e79ed469d5da}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {2b7f3000-b808-4163-806a-129438d46eb7}, !- Inlet Port
  {4481d467-641b-4167-90a9-25b3a158d25d}; !- Outlet Port

OS:Connection,
  {2b7f3000-b808-4163-806a-129438d46eb7}, !- Handle
  {89fa6675-72d7-4dbb-bf8f-dcd0977c7ee1}, !- Name
  {16c8e8e8-daf1-4175-9ad4-69bcc9bebf2e}, !- Source Object
  2,                                      !- Outlet Port
  {1f09ff3c-04ea-47b9-ad83-e79ed469d5da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4481d467-641b-4167-90a9-25b3a158d25d}, !- Handle
  {02a7fb04-f88c-4790-baec-5a745338e89c}, !- Name
  {1f09ff3c-04ea-47b9-ad83-e79ed469d5da}, !- Source Object
  3,                                      !- Outlet Port
  {4fd0433e-d5fd-463a-9997-7663be9cb8f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3b880e8-62aa-4d41-81ec-452911def55b}, !- Handle
  {074777e4-7c66-4d5f-8f50-91f624fbc974}, !- Name
  {4fd0433e-d5fd-463a-9997-7663be9cb8f7}, !- Source Object
  3,                                      !- Outlet Port
  {8fced130-3c8f-484c-9032-0b07bb8ab1aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c041c825-8ba4-412c-bc25-cba01f9e1ccb}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 WUC 0.12gpm at 140F Inlet Water Node, !- Name
  {f67121ca-56b4-4756-ad24-469ff2533fce}, !- Inlet Port
  {77e62b41-cf80-4115-b8bc-a23feee4876e}; !- Outlet Port

OS:Connection,
  {f67121ca-56b4-4756-ad24-469ff2533fce}, !- Handle
  {34818552-80ba-46fe-9a68-b8e74f2d3d27}, !- Name
  {59972c87-2a3b-489a-a5f2-2a4ddf7bfdf1}, !- Source Object
  4,                                      !- Outlet Port
  {c041c825-8ba4-412c-bc25-cba01f9e1ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5cf9d6c-c136-4517-b9d2-9cf0564314a5}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 WUC 0.12gpm at 140F Outlet Water Node, !- Name
  {331b5bdc-f793-4ae4-b521-5665b4eee584}, !- Inlet Port
  {2beabad9-1089-4848-b602-2cae41821378}; !- Outlet Port

OS:Connection,
  {77e62b41-cf80-4115-b8bc-a23feee4876e}, !- Handle
  {ec8cd816-a9a3-426c-9939-a7a3785dff42}, !- Name
  {c041c825-8ba4-412c-bc25-cba01f9e1ccb}, !- Source Object
  3,                                      !- Outlet Port
  {a401b535-388b-4a4d-8292-69df8cee331f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {331b5bdc-f793-4ae4-b521-5665b4eee584}, !- Handle
  {4d6cfc78-98a5-4d78-ae17-116c29b730c3}, !- Name
  {a401b535-388b-4a4d-8292-69df8cee331f}, !- Source Object
  3,                                      !- Outlet Port
  {c5cf9d6c-c136-4517-b9d2-9cf0564314a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2beabad9-1089-4848-b602-2cae41821378}, !- Handle
  {fd1536a2-cc07-4e84-ba03-2433ab337956}, !- Name
  {c5cf9d6c-c136-4517-b9d2-9cf0564314a5}, !- Source Object
  3,                                      !- Outlet Port
  {16c8e8e8-daf1-4175-9ad4-69bcc9bebf2e}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {bdb4896b-17ed-4798-880b-afef977a9fb0}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat, !- Name
  {4936ec67-85a0-4753-bdd2-74327dcc6f18}, !- Heating Setpoint Temperature Schedule Name
  {7e60c3f0-433a-40a4-ad58-ccfa214e5a50}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4936ec67-85a0-4753-bdd2-74327dcc6f18}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  {c35ae250-66ce-4ec1-a40f-f27b655c214f}, !- Default Day Schedule Name
  {1ffa94ca-6f53-49a5-bd75-79e5ac5f594e}, !- Summer Design Day Schedule Name
  {d0482256-4eac-46c7-a5b3-fe92b02dfb36}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c35ae250-66ce-4ec1-a40f-f27b655c214f}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3333333333334;                       !- Value Until Time 2

OS:Schedule:Day,
  {f4facff8-97eb-4b9d-9cc5-84168d276c13}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day, !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {2129414e-0c6f-4fe2-a884-4ee50b54022e}, !- Handle
  Schedule Rule 14,                       !- Name
  {4936ec67-85a0-4753-bdd2-74327dcc6f18}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {451f551a-fa20-42cd-8983-0d724f4206fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {451f551a-fa20-42cd-8983-0d724f4206fb}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day, !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {bf257b0c-8cd7-4aad-ae17-aa6b28fa084a}, !- Handle
  Schedule Rule 15,                       !- Name
  {4936ec67-85a0-4753-bdd2-74327dcc6f18}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {01837cd4-aac4-4dcf-9cb5-8d77b68f2a82}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01837cd4-aac4-4dcf-9cb5-8d77b68f2a82}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Day,
  {12ce9365-821d-47f9-a4e3-354fc34bf532}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day, !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {7e60c3f0-433a-40a4-ad58-ccfa214e5a50}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK,    !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  {6dedd8d8-469e-4402-91c7-f82cc3a3d17d}, !- Default Day Schedule Name
  {a51a794f-cb85-4b99-9ec9-258f1d7e96ca}, !- Summer Design Day Schedule Name
  {f13b3f07-5b3c-461e-9858-6c30d1aa6b74}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6dedd8d8-469e-4402-91c7-f82cc3a3d17d}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Day,
  {b0acfadc-039f-4845-bb99-3ab8f7409403}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {77f0ee5e-a704-4f33-b8de-2475d38bd4b7}, !- Handle
  Schedule Rule 16,                       !- Name
  {7e60c3f0-433a-40a4-ad58-ccfa214e5a50}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d9d4c2de-c54a-4488-aed0-4d29814f3e05}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9d4c2de-c54a-4488-aed0-4d29814f3e05}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {f2c12141-3f05-406f-b02e-f7afdabcf750}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {fae2d906-247c-4bce-9214-3746eb5bfebe}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 1, !- Name
  {4936ec67-85a0-4753-bdd2-74327dcc6f18}, !- Heating Setpoint Temperature Schedule Name
  {7e60c3f0-433a-40a4-ad58-ccfa214e5a50}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {c9bffa40-2bf1-4a37-b432-a930eb429846}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8e8ae90e-b188-47c2-bb77-e8bcc9404051}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a16d1f84-4dfc-4bca-8de4-a63eae74fb7d}, !- Plant Side Inlet Node Name
  {67d479cf-3f82-4649-ac3a-b887f860426f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fcfe3035-099c-448c-99e1-5e7275add550}, !- Demand Side Inlet Node Name
  {d006a9d9-2066-47b2-a7e7-6a78a8d31ef1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {38c8af44-2daa-4957-92f3-7e4aa6da95d1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a439f939-5a8a-4959-b889-7f0d545c6c34}, !- Demand Mixer Name
  {9a86ace4-6d50-4665-885c-72eebe8d4222}, !- Demand Splitter Name
  {aab6dd5f-246d-4abf-8708-3eaa187647dd}, !- Supply Mixer Name
  {1be738a9-417e-4731-80eb-ead656203db3}; !- Supply Splitter Name

OS:Node,
  {23ae5b60-1b16-4c98-8fd3-d3ac7a9009ff}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {a16d1f84-4dfc-4bca-8de4-a63eae74fb7d}, !- Inlet Port
  {03d29712-34c1-4a2f-a407-c5249326d449}; !- Outlet Port

OS:Node,
  {8e8ae90e-b188-47c2-bb77-e8bcc9404051}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {20f146c1-f71a-4363-9f7b-0275d6442caa}, !- Inlet Port
  {67d479cf-3f82-4649-ac3a-b887f860426f}; !- Outlet Port

OS:Node,
  {8c63f142-3275-4231-9ed4-ae0863f679d7}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {0904621f-c763-443d-a5c2-5cf5f161fc37}, !- Inlet Port
  {be989950-fd2d-4b35-8c2b-0ebaa914e3c5}; !- Outlet Port

OS:Connector:Mixer,
  {aab6dd5f-246d-4abf-8708-3eaa187647dd}, !- Handle
  Connector Mixer 3,                      !- Name
  {75e0a2e6-13ff-408d-b0f6-dd8d29e5c774}, !- Outlet Branch Name
  {1e054c64-ba1a-47c2-a46b-d4f171beee9e}, !- Inlet Branch Name 1
  {b447ce51-93f1-4f75-b2fb-aefe1f3090f6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1be738a9-417e-4731-80eb-ead656203db3}, !- Handle
  Connector Splitter 3,                   !- Name
  {b2ba0dcb-49ca-4973-b343-b702f70d0bbd}, !- Inlet Branch Name
  {0904621f-c763-443d-a5c2-5cf5f161fc37}, !- Outlet Branch Name 1
  {c604a579-51cd-4ca4-9e3f-949fb9a700ce}; !- Outlet Branch Name 2

OS:Connection,
  {a16d1f84-4dfc-4bca-8de4-a63eae74fb7d}, !- Handle
  {057e3426-d7bf-4365-b456-984bdc8cb9f0}, !- Name
  {c9bffa40-2bf1-4a37-b432-a930eb429846}, !- Source Object
  14,                                     !- Outlet Port
  {23ae5b60-1b16-4c98-8fd3-d3ac7a9009ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0904621f-c763-443d-a5c2-5cf5f161fc37}, !- Handle
  {249a98ff-f921-4dd8-89a3-b49b1f3a7faf}, !- Name
  {1be738a9-417e-4731-80eb-ead656203db3}, !- Source Object
  3,                                      !- Outlet Port
  {8c63f142-3275-4231-9ed4-ae0863f679d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67d479cf-3f82-4649-ac3a-b887f860426f}, !- Handle
  {ba09247a-e891-43f7-bac2-3781aa1a80a9}, !- Name
  {8e8ae90e-b188-47c2-bb77-e8bcc9404051}, !- Source Object
  3,                                      !- Outlet Port
  {c9bffa40-2bf1-4a37-b432-a930eb429846}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {58cc85d0-2da9-440a-b148-552f674044d3}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {fcfe3035-099c-448c-99e1-5e7275add550}, !- Inlet Port
  {7273ace2-cd63-49b3-bf62-32c8d0601095}; !- Outlet Port

OS:Node,
  {644b9f13-1cf8-492e-989b-65e217b47c74}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {db99dc02-ea6a-4ede-97b3-731fdf56bfa3}, !- Inlet Port
  {d006a9d9-2066-47b2-a7e7-6a78a8d31ef1}; !- Outlet Port

OS:Node,
  {1008b1fe-e21f-4119-a043-07a927f63604}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {37b9d847-0352-4853-870f-0915440abd7e}, !- Inlet Port
  {1ebaa630-dfef-445d-9efc-cc83b461f0ef}; !- Outlet Port

OS:Connector:Mixer,
  {a439f939-5a8a-4959-b889-7f0d545c6c34}, !- Handle
  Connector Mixer 4,                      !- Name
  {644891d0-39fa-4903-86f9-f569c19b9dba}, !- Outlet Branch Name
  {931be167-607e-47b2-a2fb-9afdc7088844}, !- Inlet Branch Name 1
  {a721c21f-56b6-4e51-b337-ea167e715a80}, !- Inlet Branch Name 2
  {f91e2f64-a354-4aba-b530-0a3eb9cd0ace}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {9a86ace4-6d50-4665-885c-72eebe8d4222}, !- Handle
  Connector Splitter 4,                   !- Name
  {3cca134d-baad-4839-a37b-bbb128078706}, !- Inlet Branch Name
  {37b9d847-0352-4853-870f-0915440abd7e}, !- Outlet Branch Name 1
  {4b90b1a3-4050-43c7-811a-c38dba08bc08}, !- Outlet Branch Name 2
  {f238394e-7ef1-4573-ad91-20275d9b571c}; !- Outlet Branch Name 3

OS:Connection,
  {fcfe3035-099c-448c-99e1-5e7275add550}, !- Handle
  {c13d20b3-145c-4f3b-88db-b0b54b488bbe}, !- Name
  {c9bffa40-2bf1-4a37-b432-a930eb429846}, !- Source Object
  17,                                     !- Outlet Port
  {58cc85d0-2da9-440a-b148-552f674044d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37b9d847-0352-4853-870f-0915440abd7e}, !- Handle
  {2b5711fc-a878-436a-8ab3-88a4db9fc0f9}, !- Name
  {9a86ace4-6d50-4665-885c-72eebe8d4222}, !- Source Object
  3,                                      !- Outlet Port
  {1008b1fe-e21f-4119-a043-07a927f63604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d006a9d9-2066-47b2-a7e7-6a78a8d31ef1}, !- Handle
  {fd8f627e-7261-4c7a-87e3-f0360c974e07}, !- Name
  {644b9f13-1cf8-492e-989b-65e217b47c74}, !- Source Object
  3,                                      !- Outlet Port
  {c9bffa40-2bf1-4a37-b432-a930eb429846}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {40eb5cbf-9d64-4642-9402-9bbd570bbe1b}, !- Handle
  {c9bffa40-2bf1-4a37-b432-a930eb429846}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {38c8af44-2daa-4957-92f3-7e4aa6da95d1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {20dc0f7b-e1ce-454b-8812-9a09ebcd1eaf}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  {01e4ef50-06c8-4f9b-b07d-363a845c9807}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01e4ef50-06c8-4f9b-b07d-363a845c9807}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6f83fd79-88a9-4691-9d6b-00c8fa4b352e}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {20dc0f7b-e1ce-454b-8812-9a09ebcd1eaf}, !- Schedule Name
  {8e8ae90e-b188-47c2-bb77-e8bcc9404051}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {befe5e78-e403-4023-aa98-013b241bc729}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {03d29712-34c1-4a2f-a407-c5249326d449}, !- Inlet Node Name
  {b3c1f9e1-5d33-4ab5-afdb-9d44ef306da3}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {2d2490e9-6075-48e5-9677-3f35c966326c}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {b3c1f9e1-5d33-4ab5-afdb-9d44ef306da3}, !- Inlet Port
  {b2ba0dcb-49ca-4973-b343-b702f70d0bbd}; !- Outlet Port

OS:Connection,
  {03d29712-34c1-4a2f-a407-c5249326d449}, !- Handle
  {778c5a13-6955-4c3a-ac0c-8d92fa46b016}, !- Name
  {23ae5b60-1b16-4c98-8fd3-d3ac7a9009ff}, !- Source Object
  3,                                      !- Outlet Port
  {befe5e78-e403-4023-aa98-013b241bc729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3c1f9e1-5d33-4ab5-afdb-9d44ef306da3}, !- Handle
  {a798784d-c225-4e3b-8916-ee745a6d4312}, !- Name
  {befe5e78-e403-4023-aa98-013b241bc729}, !- Source Object
  3,                                      !- Outlet Port
  {2d2490e9-6075-48e5-9677-3f35c966326c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2ba0dcb-49ca-4973-b343-b702f70d0bbd}, !- Handle
  {3bd9d0c4-1e79-4390-bc54-6ad355bb655f}, !- Name
  {2d2490e9-6075-48e5-9677-3f35c966326c}, !- Source Object
  3,                                      !- Outlet Port
  {1be738a9-417e-4731-80eb-ead656203db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {c5848fa9-e616-42e0-af85-a9a46f6ca96b}, !- Handle
  Boiler 32kBtu/hr 0.8 AFUE,              !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {194e6343-6956-4e73-b87a-a3434997b007}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {be989950-fd2d-4b35-8c2b-0ebaa914e3c5}, !- Boiler Water Inlet Node Name
  {068cc32f-c6cd-4d6c-99ce-00d7ae0d9859}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {432a31c3-329d-409c-b721-f393e576ea0e}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {068cc32f-c6cd-4d6c-99ce-00d7ae0d9859}, !- Inlet Port
  {1e054c64-ba1a-47c2-a46b-d4f171beee9e}; !- Outlet Port

OS:Connection,
  {be989950-fd2d-4b35-8c2b-0ebaa914e3c5}, !- Handle
  {36d74b0e-488e-475f-b931-061a3166172d}, !- Name
  {8c63f142-3275-4231-9ed4-ae0863f679d7}, !- Source Object
  3,                                      !- Outlet Port
  {c5848fa9-e616-42e0-af85-a9a46f6ca96b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {068cc32f-c6cd-4d6c-99ce-00d7ae0d9859}, !- Handle
  {b9bc3e94-e380-4681-93e0-907ee59424e6}, !- Name
  {c5848fa9-e616-42e0-af85-a9a46f6ca96b}, !- Source Object
  13,                                     !- Outlet Port
  {432a31c3-329d-409c-b721-f393e576ea0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e054c64-ba1a-47c2-a46b-d4f171beee9e}, !- Handle
  {82a766fe-c1ed-430b-8727-ce311eacf0d8}, !- Name
  {432a31c3-329d-409c-b721-f393e576ea0e}, !- Source Object
  3,                                      !- Outlet Port
  {aab6dd5f-246d-4abf-8708-3eaa187647dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4231aa0f-9148-4a1e-928f-35ca06b02bd0}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {df2c2bef-ada9-4cfa-868f-f9ddd470c9c5}, !- Inlet Node Name
  {7ab2d795-d1e1-4f61-8fa2-e4b369e213cc}; !- Outlet Node Name

OS:Node,
  {8c4abdcc-79a5-49af-81dc-ea6129aaede7}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {c604a579-51cd-4ca4-9e3f-949fb9a700ce}, !- Inlet Port
  {df2c2bef-ada9-4cfa-868f-f9ddd470c9c5}; !- Outlet Port

OS:Connection,
  {c604a579-51cd-4ca4-9e3f-949fb9a700ce}, !- Handle
  {3d9de991-41ce-4754-ae56-57531802e5c8}, !- Name
  {1be738a9-417e-4731-80eb-ead656203db3}, !- Source Object
  4,                                      !- Outlet Port
  {8c4abdcc-79a5-49af-81dc-ea6129aaede7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80020194-37a0-4d55-9918-d5484e19d4ae}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {7ab2d795-d1e1-4f61-8fa2-e4b369e213cc}, !- Inlet Port
  {b447ce51-93f1-4f75-b2fb-aefe1f3090f6}; !- Outlet Port

OS:Connection,
  {df2c2bef-ada9-4cfa-868f-f9ddd470c9c5}, !- Handle
  {4028192d-4a5f-42a9-92d5-b6c279f4124f}, !- Name
  {8c4abdcc-79a5-49af-81dc-ea6129aaede7}, !- Source Object
  3,                                      !- Outlet Port
  {4231aa0f-9148-4a1e-928f-35ca06b02bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ab2d795-d1e1-4f61-8fa2-e4b369e213cc}, !- Handle
  {5b5e04ce-fbdc-41fe-a4e4-8917a2fd338c}, !- Name
  {4231aa0f-9148-4a1e-928f-35ca06b02bd0}, !- Source Object
  3,                                      !- Outlet Port
  {80020194-37a0-4d55-9918-d5484e19d4ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b447ce51-93f1-4f75-b2fb-aefe1f3090f6}, !- Handle
  {41c776cd-7614-41c3-b95f-ed2ce6829d11}, !- Name
  {80020194-37a0-4d55-9918-d5484e19d4ae}, !- Source Object
  3,                                      !- Outlet Port
  {aab6dd5f-246d-4abf-8708-3eaa187647dd}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {08b17e16-ce7c-4e67-a19c-6a9215ffd5c4}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {1ebaa630-dfef-445d-9efc-cc83b461f0ef}, !- Inlet Node Name
  {1507fae1-afea-45dd-b195-f77b8edd29a5}; !- Outlet Node Name

OS:Node,
  {99ddfd7c-5d11-4a0d-ab2b-e84259a55dfd}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {1507fae1-afea-45dd-b195-f77b8edd29a5}, !- Inlet Port
  {931be167-607e-47b2-a2fb-9afdc7088844}; !- Outlet Port

OS:Connection,
  {1ebaa630-dfef-445d-9efc-cc83b461f0ef}, !- Handle
  {93bf00c4-d6a0-4ae9-9912-b99e8408d02d}, !- Name
  {1008b1fe-e21f-4119-a043-07a927f63604}, !- Source Object
  3,                                      !- Outlet Port
  {08b17e16-ce7c-4e67-a19c-6a9215ffd5c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1507fae1-afea-45dd-b195-f77b8edd29a5}, !- Handle
  {70cd1f59-0b2a-4f87-b834-f0342cdc4145}, !- Name
  {08b17e16-ce7c-4e67-a19c-6a9215ffd5c4}, !- Source Object
  3,                                      !- Outlet Port
  {99ddfd7c-5d11-4a0d-ab2b-e84259a55dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {931be167-607e-47b2-a2fb-9afdc7088844}, !- Handle
  {1e9279bf-b9e7-4e8f-bd07-e9399379dd30}, !- Name
  {99ddfd7c-5d11-4a0d-ab2b-e84259a55dfd}, !- Source Object
  3,                                      !- Outlet Port
  {a439f939-5a8a-4959-b889-7f0d545c6c34}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5566dcc3-1620-4587-adc0-8102691d4ac2}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {2a358214-aae4-4b8e-b947-133936fddf09}, !- Inlet Node Name
  {20f146c1-f71a-4363-9f7b-0275d6442caa}; !- Outlet Node Name

OS:Node,
  {ee95876f-256f-4631-aa8b-b80a8a674863}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {75e0a2e6-13ff-408d-b0f6-dd8d29e5c774}, !- Inlet Port
  {2a358214-aae4-4b8e-b947-133936fddf09}; !- Outlet Port

OS:Connection,
  {75e0a2e6-13ff-408d-b0f6-dd8d29e5c774}, !- Handle
  {0ec160a2-a00f-433a-a4b8-1419f5afb21c}, !- Name
  {aab6dd5f-246d-4abf-8708-3eaa187647dd}, !- Source Object
  2,                                      !- Outlet Port
  {ee95876f-256f-4631-aa8b-b80a8a674863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a358214-aae4-4b8e-b947-133936fddf09}, !- Handle
  {bfa3ac08-20cd-424b-9b62-52cd41e396cf}, !- Name
  {ee95876f-256f-4631-aa8b-b80a8a674863}, !- Source Object
  3,                                      !- Outlet Port
  {5566dcc3-1620-4587-adc0-8102691d4ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f146c1-f71a-4363-9f7b-0275d6442caa}, !- Handle
  {cef1a561-7d99-481f-91be-dcc9f24adc74}, !- Name
  {5566dcc3-1620-4587-adc0-8102691d4ac2}, !- Source Object
  3,                                      !- Outlet Port
  {8e8ae90e-b188-47c2-bb77-e8bcc9404051}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {385cde05-d219-4926-97f5-f0b0b7e89c34}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {7273ace2-cd63-49b3-bf62-32c8d0601095}, !- Inlet Node Name
  {27066efe-f2cc-4426-b0ed-810156dccbf2}; !- Outlet Node Name

OS:Node,
  {ea7e58f9-5abc-4539-85ff-a5fe381a71c1}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {27066efe-f2cc-4426-b0ed-810156dccbf2}, !- Inlet Port
  {3cca134d-baad-4839-a37b-bbb128078706}; !- Outlet Port

OS:Connection,
  {7273ace2-cd63-49b3-bf62-32c8d0601095}, !- Handle
  {fa7c34a7-d9f0-42fc-8637-fae17ab4ffb3}, !- Name
  {58cc85d0-2da9-440a-b148-552f674044d3}, !- Source Object
  3,                                      !- Outlet Port
  {385cde05-d219-4926-97f5-f0b0b7e89c34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27066efe-f2cc-4426-b0ed-810156dccbf2}, !- Handle
  {e8e808b2-969d-4eb1-b8f1-c7d9abf81efe}, !- Name
  {385cde05-d219-4926-97f5-f0b0b7e89c34}, !- Source Object
  3,                                      !- Outlet Port
  {ea7e58f9-5abc-4539-85ff-a5fe381a71c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cca134d-baad-4839-a37b-bbb128078706}, !- Handle
  {513f0bbc-ff87-4a2e-8798-8a5264a94b79}, !- Name
  {ea7e58f9-5abc-4539-85ff-a5fe381a71c1}, !- Source Object
  3,                                      !- Outlet Port
  {9a86ace4-6d50-4665-885c-72eebe8d4222}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fdca81b1-fe4e-42fe-8e38-fd997d13fb13}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {ff89af89-11f5-4eed-937f-6142c92dd1de}, !- Inlet Node Name
  {db99dc02-ea6a-4ede-97b3-731fdf56bfa3}; !- Outlet Node Name

OS:Node,
  {0e5e9d00-5b59-487b-a202-d26e4cd08c3f}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {644891d0-39fa-4903-86f9-f569c19b9dba}, !- Inlet Port
  {ff89af89-11f5-4eed-937f-6142c92dd1de}; !- Outlet Port

OS:Connection,
  {644891d0-39fa-4903-86f9-f569c19b9dba}, !- Handle
  {09ee040b-5683-4002-b9b1-694a5f05479b}, !- Name
  {a439f939-5a8a-4959-b889-7f0d545c6c34}, !- Source Object
  2,                                      !- Outlet Port
  {0e5e9d00-5b59-487b-a202-d26e4cd08c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff89af89-11f5-4eed-937f-6142c92dd1de}, !- Handle
  {d547018b-1ea2-430f-b803-8960fde649f0}, !- Name
  {0e5e9d00-5b59-487b-a202-d26e4cd08c3f}, !- Source Object
  3,                                      !- Outlet Port
  {fdca81b1-fe4e-42fe-8e38-fd997d13fb13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db99dc02-ea6a-4ede-97b3-731fdf56bfa3}, !- Handle
  {694f2e53-e544-4120-ba80-e247baf2ce84}, !- Name
  {fdca81b1-fe4e-42fe-8e38-fd997d13fb13}, !- Source Object
  3,                                      !- Outlet Port
  {644b9f13-1cf8-492e-989b-65e217b47c74}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1fde831d-ef76-4483-9091-a42deaf1f796}, !- Handle
  1 Zone PVAV,                            !- Name
  ,                                       !- Controller List Name
  {7ba64eae-4954-4efa-8c55-7e807820c9b3}, !- Availability Schedule
  {47b40f45-773e-471c-9ddd-dcd939d75d92}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d01936a3-45d7-4c0a-b853-5ac7fd465057}, !- Supply Side Inlet Node Name
  {eace4f19-3571-4165-bb86-e13d155e6151}, !- Demand Side Outlet Node Name
  {1e84deb3-0b80-4527-b869-93015ecc50d8}, !- Demand Side Inlet Node A
  {7e4d53c9-b21e-479a-8173-23ffb14e1303}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c0b2e835-d51a-437b-9d91-d15097bdd8f4}, !- Demand Mixer Name
  {a617a6fb-9114-461a-933f-12eb7ce64cf1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a7f8fbba-7d6d-45d5-b48b-516408c5f208}, !- Handle
  1 Zone PVAV Supply Inlet Node,          !- Name
  {d01936a3-45d7-4c0a-b853-5ac7fd465057}, !- Inlet Port
  {649f8d2b-9f4c-4e66-b155-a808c984157d}; !- Outlet Port

OS:Node,
  {1146981d-f29e-4899-8a3d-5fe0c7e7e659}, !- Handle
  1 Zone PVAV Supply Outlet Node,         !- Name
  {b3257640-688b-4aae-ad8e-e32ccad3885e}, !- Inlet Port
  {7e4d53c9-b21e-479a-8173-23ffb14e1303}; !- Outlet Port

OS:Connection,
  {d01936a3-45d7-4c0a-b853-5ac7fd465057}, !- Handle
  {0d2e02c2-0633-4e8a-8583-c5867307f6cb}, !- Name
  {1fde831d-ef76-4483-9091-a42deaf1f796}, !- Source Object
  8,                                      !- Outlet Port
  {a7f8fbba-7d6d-45d5-b48b-516408c5f208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e4d53c9-b21e-479a-8173-23ffb14e1303}, !- Handle
  {63364034-ad29-4c65-94bf-16e906a0ebdf}, !- Name
  {1146981d-f29e-4899-8a3d-5fe0c7e7e659}, !- Source Object
  3,                                      !- Outlet Port
  {1fde831d-ef76-4483-9091-a42deaf1f796}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5c941755-56ce-4a6c-9666-189fb78030c3}, !- Handle
  1 Zone PVAV Demand Inlet Node,          !- Name
  {1e84deb3-0b80-4527-b869-93015ecc50d8}, !- Inlet Port
  {312616e2-61e7-4d74-9954-59d974b6ba65}; !- Outlet Port

OS:Node,
  {eefce47a-a1f3-4a42-9f7b-3cefcb21da04}, !- Handle
  1 Zone PVAV Demand Outlet Node,         !- Name
  {e0845634-14e9-435b-a60e-2fdab37c8574}, !- Inlet Port
  {eace4f19-3571-4165-bb86-e13d155e6151}; !- Outlet Port

OS:Node,
  {c710ec78-9687-467e-b8aa-7b0fbf8b3620}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {744144e8-366e-4e43-ab82-5725a395e6f6}, !- Inlet Port
  {fff01854-cddd-4c6e-80b6-66af8ecb7902}; !- Outlet Port

OS:Connection,
  {1e84deb3-0b80-4527-b869-93015ecc50d8}, !- Handle
  {0ab57d4d-6460-4ad8-8247-b0a9f910c6fa}, !- Name
  {1fde831d-ef76-4483-9091-a42deaf1f796}, !- Source Object
  10,                                     !- Outlet Port
  {5c941755-56ce-4a6c-9666-189fb78030c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eace4f19-3571-4165-bb86-e13d155e6151}, !- Handle
  {c594af86-3c81-44a4-b433-ec23307224f3}, !- Name
  {eefce47a-a1f3-4a42-9f7b-3cefcb21da04}, !- Source Object
  3,                                      !- Outlet Port
  {1fde831d-ef76-4483-9091-a42deaf1f796}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a617a6fb-9114-461a-933f-12eb7ce64cf1}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {312616e2-61e7-4d74-9954-59d974b6ba65}, !- Inlet Node Name
  {716dcb3e-218d-4561-97b8-9730a3d963cd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c0b2e835-d51a-437b-9d91-d15097bdd8f4}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {e0845634-14e9-435b-a60e-2fdab37c8574}, !- Outlet Node Name
  {7e5ee518-aa3b-489c-bb6d-54ad29b5be3d}; !- Inlet Node Name 1

OS:Connection,
  {312616e2-61e7-4d74-9954-59d974b6ba65}, !- Handle
  {83fd0e11-2813-4659-9ede-a877227ea490}, !- Name
  {5c941755-56ce-4a6c-9666-189fb78030c3}, !- Source Object
  3,                                      !- Outlet Port
  {a617a6fb-9114-461a-933f-12eb7ce64cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0845634-14e9-435b-a60e-2fdab37c8574}, !- Handle
  {bf68bcec-b457-46f9-9901-66ef954a18a1}, !- Name
  {c0b2e835-d51a-437b-9d91-d15097bdd8f4}, !- Source Object
  2,                                      !- Outlet Port
  {eefce47a-a1f3-4a42-9f7b-3cefcb21da04}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {800a4c20-1a26-432e-8a0a-79146d820956}, !- Handle
  {1fde831d-ef76-4483-9091-a42deaf1f796}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {47b40f45-773e-471c-9ddd-dcd939d75d92}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {64e55e88-99d9-414e-9345-14ec7db48500}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {138860a2-2706-4c44-a8ac-9aac90d93b2e}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  {ceb29481-2e03-4d67-a68e-7fbbda5f198e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ceb29481-2e03-4d67-a68e-7fbbda5f198e}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7a4e56cb-d4cd-41b3-bd1c-f9367c394f26}, !- Handle
  1 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {138860a2-2706-4c44-a8ac-9aac90d93b2e}, !- Schedule Name
  {1146981d-f29e-4899-8a3d-5fe0c7e7e659}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {62b2d197-98df-448b-9f33-77170bf47305}, !- Handle
  1 Zone PVAV Fan,                        !- Name
  {44039bdc-8b15-4ce7-b0e9-0b1e8838b24f}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {69c57038-06f9-4214-8af5-828200858e5c}, !- Air Inlet Node Name
  {b3257640-688b-4aae-ad8e-e32ccad3885e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {b3257640-688b-4aae-ad8e-e32ccad3885e}, !- Handle
  {f4720fd9-bb48-47ec-b559-db2f0a09b711}, !- Name
  {62b2d197-98df-448b-9f33-77170bf47305}, !- Source Object
  17,                                     !- Outlet Port
  {1146981d-f29e-4899-8a3d-5fe0c7e7e659}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ac17f8c7-71df-4496-b8d2-bc06401384ef}, !- Handle
  1 Zone PVAV Main Htg Coil,              !- Name
  {44039bdc-8b15-4ce7-b0e9-0b1e8838b24f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c28cb5bb-eef0-4887-a57e-0801796d4708}, !- Water Inlet Node Name
  {bd29ce45-f459-48b9-8947-8de1436f03ce}, !- Water Outlet Node Name
  {f97b8fa6-edef-471b-9667-1e78aea93026}, !- Air Inlet Node Name
  {c6536214-193e-419a-9772-5cc8cda750b4}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c9ab250f-9ae0-4b72-8918-7d0e5167426f}, !- Handle
  1 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {4b90b1a3-4050-43c7-811a-c38dba08bc08}, !- Inlet Port
  {c28cb5bb-eef0-4887-a57e-0801796d4708}; !- Outlet Port

OS:Connection,
  {4b90b1a3-4050-43c7-811a-c38dba08bc08}, !- Handle
  {3641bb24-4b7e-4deb-b07b-58f8bae4c324}, !- Name
  {9a86ace4-6d50-4665-885c-72eebe8d4222}, !- Source Object
  4,                                      !- Outlet Port
  {c9ab250f-9ae0-4b72-8918-7d0e5167426f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3a166f9-03fe-4622-82dd-9cecd72a482f}, !- Handle
  1 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {bd29ce45-f459-48b9-8947-8de1436f03ce}, !- Inlet Port
  {a721c21f-56b6-4e51-b337-ea167e715a80}; !- Outlet Port

OS:Connection,
  {c28cb5bb-eef0-4887-a57e-0801796d4708}, !- Handle
  {daf0eea7-5b80-4052-9586-896c68b1d69c}, !- Name
  {c9ab250f-9ae0-4b72-8918-7d0e5167426f}, !- Source Object
  3,                                      !- Outlet Port
  {ac17f8c7-71df-4496-b8d2-bc06401384ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd29ce45-f459-48b9-8947-8de1436f03ce}, !- Handle
  {2c562f88-a77b-463e-a079-30aaf4aa0124}, !- Name
  {ac17f8c7-71df-4496-b8d2-bc06401384ef}, !- Source Object
  6,                                      !- Outlet Port
  {c3a166f9-03fe-4622-82dd-9cecd72a482f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a721c21f-56b6-4e51-b337-ea167e715a80}, !- Handle
  {3bf193e2-e784-4514-92bc-1e6f46a74a35}, !- Name
  {c3a166f9-03fe-4622-82dd-9cecd72a482f}, !- Source Object
  3,                                      !- Outlet Port
  {a439f939-5a8a-4959-b889-7f0d545c6c34}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {25f0fbab-102c-478e-9240-983dcc8a0295}, !- Handle
  1 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {c6536214-193e-419a-9772-5cc8cda750b4}, !- Inlet Port
  {69c57038-06f9-4214-8af5-828200858e5c}; !- Outlet Port

OS:Connection,
  {c6536214-193e-419a-9772-5cc8cda750b4}, !- Handle
  {a5555efe-6f48-4318-ba46-6c6d21594206}, !- Name
  {ac17f8c7-71df-4496-b8d2-bc06401384ef}, !- Source Object
  8,                                      !- Outlet Port
  {25f0fbab-102c-478e-9240-983dcc8a0295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69c57038-06f9-4214-8af5-828200858e5c}, !- Handle
  {c548864f-4a24-405d-a7f2-8796f26f00b6}, !- Name
  {25f0fbab-102c-478e-9240-983dcc8a0295}, !- Source Object
  3,                                      !- Outlet Port
  {62b2d197-98df-448b-9f33-77170bf47305}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {58bec87e-4b4d-4c5c-b61a-f37694c63234}, !- Handle
  1 Zone PVAV Main Htg Coil Controller,   !- Name
  {ac17f8c7-71df-4496-b8d2-bc06401384ef}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {d4a70e79-23a2-497b-bf58-285190dc9c4a}, !- Handle
  1 Zone PVAV 2spd DX Clg Coil 69kBtu/hr 10.1EER, !- Name
  {44039bdc-8b15-4ce7-b0e9-0b1e8838b24f}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {d1963708-f202-458b-bf29-e8393f6fb14c}, !- Air Inlet Node Name
  {7026c015-f8ec-43f2-aecc-f03a7a4e742a}, !- Air Outlet Node Name
  {033bc1ac-207a-42e8-98c9-87f8a22c38ab}, !- Total Cooling Capacity Function of Temperature Curve Name
  {78bdbf36-9b04-4897-91cd-6941ce6065fa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d786b9bf-b793-4f44-8370-ba9e5afdf957}, !- Energy Input Ratio Function of Temperature Curve Name
  {d5e87231-498f-4923-bcdf-85916de1db1a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e28954fe-c220-4d95-870f-901e3bad50ac}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {033bc1ac-207a-42e8-98c9-87f8a22c38ab}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {d786b9bf-b793-4f44-8370-ba9e5afdf957}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {32f61633-421c-486b-ae42-b8a3cf3386ee}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2a5ccbc6-0b32-4569-81d3-2fbd01a2892a}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {25755a97-0b16-49df-bcac-984e0d7b574d}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {108a2eab-4e68-40c2-b751-e739f8264d8a}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {5eba91ea-3e24-4a48-9165-fc5aee248c87}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {94173588-a57b-4a44-bc89-9b86702f692b}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {116bbb61-d839-4baf-a360-4be079657221}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {931677e7-d35b-464d-b061-d923eab471a6}, !- Handle
  1 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {7026c015-f8ec-43f2-aecc-f03a7a4e742a}, !- Inlet Port
  {f97b8fa6-edef-471b-9667-1e78aea93026}; !- Outlet Port

OS:Connection,
  {7026c015-f8ec-43f2-aecc-f03a7a4e742a}, !- Handle
  {a6a4b070-e9f9-4cf4-9a8d-1f5097adba43}, !- Name
  {d4a70e79-23a2-497b-bf58-285190dc9c4a}, !- Source Object
  8,                                      !- Outlet Port
  {931677e7-d35b-464d-b061-d923eab471a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f97b8fa6-edef-471b-9667-1e78aea93026}, !- Handle
  {15d4008c-2d29-4904-aab7-720a42a16727}, !- Name
  {931677e7-d35b-464d-b061-d923eab471a6}, !- Source Object
  3,                                      !- Outlet Port
  {ac17f8c7-71df-4496-b8d2-bc06401384ef}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f5ba2cfc-7102-4e67-80cb-5009e04992d9}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {03df11c6-fcf8-4aad-a658-22c60d9d9061}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {8a72218f-7c46-49eb-a130-459ac702a28f}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d1a18c1e-bfdc-4b54-a1cd-625cf0056cb0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d1a18c1e-bfdc-4b54-a1cd-625cf0056cb0}, !- Handle
  1 Zone PVAV Ventilation Controller,     !- Name
  {44039bdc-8b15-4ce7-b0e9-0b1e8838b24f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {448ec4d2-ffe1-4ecc-a1eb-9526a0944510}, !- Handle
  1 Zone PVAV OA System,                  !- Name
  {f5ba2cfc-7102-4e67-80cb-5009e04992d9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {65b9f44e-0010-45d7-9bf4-65bcb2697667}, !- Mixed Air Node Name
  {bc453bbe-0275-4d08-bb0c-33f634bd28d5}, !- Outdoor Air Stream Node Name
  {f8c5d393-c5b5-4737-98dd-b4a32a8a1f70}, !- Relief Air Stream Node Name
  {649f8d2b-9f4c-4e66-b155-a808c984157d}; !- Return Air Stream Node Name

OS:Node,
  {6878ba55-1b65-4a45-b610-652beeb4007f}, !- Handle
  1 Zone PVAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {bc453bbe-0275-4d08-bb0c-33f634bd28d5}; !- Outlet Port

OS:Connection,
  {bc453bbe-0275-4d08-bb0c-33f634bd28d5}, !- Handle
  {655272ff-09ec-4a86-a1ee-35ef76fad0aa}, !- Name
  {6878ba55-1b65-4a45-b610-652beeb4007f}, !- Source Object
  3,                                      !- Outlet Port
  {448ec4d2-ffe1-4ecc-a1eb-9526a0944510}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {635ea420-d7dd-40d3-9b61-b310a94f848a}, !- Handle
  1 Zone PVAV Relief Air Node,            !- Name
  {f8c5d393-c5b5-4737-98dd-b4a32a8a1f70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8c5d393-c5b5-4737-98dd-b4a32a8a1f70}, !- Handle
  {fead5248-9bc1-46b6-9111-b35ab6f854c0}, !- Name
  {448ec4d2-ffe1-4ecc-a1eb-9526a0944510}, !- Source Object
  7,                                      !- Outlet Port
  {635ea420-d7dd-40d3-9b61-b310a94f848a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74904387-d0cc-49f2-b766-4e9fde132efc}, !- Handle
  1 Zone PVAV Mixed Air Node,             !- Name
  {65b9f44e-0010-45d7-9bf4-65bcb2697667}, !- Inlet Port
  {d1963708-f202-458b-bf29-e8393f6fb14c}; !- Outlet Port

OS:Connection,
  {649f8d2b-9f4c-4e66-b155-a808c984157d}, !- Handle
  {81451d7e-2027-4ef7-9fcc-0972b70c1be5}, !- Name
  {a7f8fbba-7d6d-45d5-b48b-516408c5f208}, !- Source Object
  3,                                      !- Outlet Port
  {448ec4d2-ffe1-4ecc-a1eb-9526a0944510}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {65b9f44e-0010-45d7-9bf4-65bcb2697667}, !- Handle
  {16362eab-0a25-450f-9150-0618bd2f9bfb}, !- Name
  {448ec4d2-ffe1-4ecc-a1eb-9526a0944510}, !- Source Object
  5,                                      !- Outlet Port
  {74904387-d0cc-49f2-b766-4e9fde132efc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1963708-f202-458b-bf29-e8393f6fb14c}, !- Handle
  {3269dc2a-529c-4fc7-8ed1-04bf1de7ce33}, !- Name
  {74904387-d0cc-49f2-b766-4e9fde132efc}, !- Source Object
  3,                                      !- Outlet Port
  {d4a70e79-23a2-497b-bf58-285190dc9c4a}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {64e55e88-99d9-414e-9345-14ec7db48500}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {44039bdc-8b15-4ce7-b0e9-0b1e8838b24f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {00accae9-7a2f-4c48-9c13-0208cd0f8c44}, !- Control Zone or Zone List Name
  {a2fc887d-528e-4ad7-85e6-40e09dd6ddcc}, !- Cooling Control Zone or Zone List Name
  {605a36ec-d98d-40ee-8a03-5542deaa60d2}, !- Heating Control Zone or Zone List Name
  {96ed7d49-907d-4569-8910-0f5266e19ae5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {00accae9-7a2f-4c48-9c13-0208cd0f8c44}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {a2fc887d-528e-4ad7-85e6-40e09dd6ddcc}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {605a36ec-d98d-40ee-8a03-5542deaa60d2}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {96ed7d49-907d-4569-8910-0f5266e19ae5}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {18dea952-68de-4434-b46e-532a5c96d45f}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground Electric Reheat Coil, !- Name
  {44039bdc-8b15-4ce7-b0e9-0b1e8838b24f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4e32f717-a06d-4202-82c6-c6c5850a81bd}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground VAV Terminal, !- Name
  {44039bdc-8b15-4ce7-b0e9-0b1e8838b24f}, !- Availability Schedule Name
  {fdd77fc5-5e77-4e4c-8939-cbacf7d8ceea}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {18dea952-68de-4434-b46e-532a5c96d45f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {744144e8-366e-4e43-ab82-5725a395e6f6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {10efeb05-a87e-4a7b-97b2-688951e4272b}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground Return Air Node, !- Name
  {0024ba28-01de-4c22-8991-53af5d7da549}, !- Inlet Port
  {7e5ee518-aa3b-489c-bb6d-54ad29b5be3d}; !- Outlet Port

OS:Connection,
  {fff01854-cddd-4c6e-80b6-66af8ecb7902}, !- Handle
  {28091ec8-a2df-438a-a69b-de10515dd594}, !- Name
  {c710ec78-9687-467e-b8aa-7b0fbf8b3620}, !- Source Object
  3,                                      !- Outlet Port
  {c76b3608-28ea-4966-925a-050034a61bba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0024ba28-01de-4c22-8991-53af5d7da549}, !- Handle
  {5b1efa26-ce6d-4b3e-9e24-a12c2c5f3307}, !- Name
  {5e2cf0cd-455a-46f4-b07c-a8bf6db906a9}, !- Source Object
  3,                                      !- Outlet Port
  {10efeb05-a87e-4a7b-97b2-688951e4272b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e5ee518-aa3b-489c-bb6d-54ad29b5be3d}, !- Handle
  {23cc7734-60a2-4e88-ae08-715f4f5fb6ad}, !- Name
  {10efeb05-a87e-4a7b-97b2-688951e4272b}, !- Source Object
  3,                                      !- Outlet Port
  {c0b2e835-d51a-437b-9d91-d15097bdd8f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f094cbe2-36d6-46b2-bd38-5c2a92e92c24}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {716dcb3e-218d-4561-97b8-9730a3d963cd}, !- Inlet Port
  {fdd77fc5-5e77-4e4c-8939-cbacf7d8ceea}; !- Outlet Port

OS:Connection,
  {716dcb3e-218d-4561-97b8-9730a3d963cd}, !- Handle
  {53c31982-203f-41c5-9cab-2e62ca55b156}, !- Name
  {a617a6fb-9114-461a-933f-12eb7ce64cf1}, !- Source Object
  3,                                      !- Outlet Port
  {f094cbe2-36d6-46b2-bd38-5c2a92e92c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdd77fc5-5e77-4e4c-8939-cbacf7d8ceea}, !- Handle
  {e1587bb2-4308-438d-a38e-5d4fe32ef8d7}, !- Name
  {f094cbe2-36d6-46b2-bd38-5c2a92e92c24}, !- Source Object
  3,                                      !- Outlet Port
  {4e32f717-a06d-4202-82c6-c6c5850a81bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {744144e8-366e-4e43-ab82-5725a395e6f6}, !- Handle
  {4a88a297-9a7f-4f37-ac75-1dc773a425fc}, !- Name
  {4e32f717-a06d-4202-82c6-c6c5850a81bd}, !- Source Object
  12,                                     !- Outlet Port
  {c710ec78-9687-467e-b8aa-7b0fbf8b3620}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d6dd4509-fcde-4645-9a91-c57c861eb7e7}, !- Handle
  1 Zone PVAV 1,                          !- Name
  ,                                       !- Controller List Name
  {5abffa02-af8b-41e2-be47-ebb7eb9501ef}, !- Availability Schedule
  {9e3a5a79-4542-4ff8-8ddb-887a29ec3173}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c5f3be74-ca63-4566-9a02-0aef58b535cb}, !- Supply Side Inlet Node Name
  {2cfaa491-68d2-4382-87fd-19df78d3d60a}, !- Demand Side Outlet Node Name
  {207d6429-8ae3-4432-adeb-b4a3a42386cf}, !- Demand Side Inlet Node A
  {f40897f1-2f31-48ac-a25d-d09a69b9c8f3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e13c98e9-5d87-448f-a459-3a355469a59a}, !- Demand Mixer Name
  {d6224259-a8a6-45cf-b30f-1dee37530eaa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2e2de17f-af9d-47e3-86a1-aedb75651f70}, !- Handle
  1 Zone PVAV 1 Supply Inlet Node,        !- Name
  {c5f3be74-ca63-4566-9a02-0aef58b535cb}, !- Inlet Port
  {e4552fd1-f179-4463-81c4-416bc8582734}; !- Outlet Port

OS:Node,
  {8dfe8db7-b1bb-4de0-b8a4-6b68bdd3006c}, !- Handle
  1 Zone PVAV 1 Supply Outlet Node,       !- Name
  {813a5d30-fa86-45b9-9a5f-0b032d1f841f}, !- Inlet Port
  {f40897f1-2f31-48ac-a25d-d09a69b9c8f3}; !- Outlet Port

OS:Connection,
  {c5f3be74-ca63-4566-9a02-0aef58b535cb}, !- Handle
  {c6173d65-6f3d-4ad5-bb90-74d655058079}, !- Name
  {d6dd4509-fcde-4645-9a91-c57c861eb7e7}, !- Source Object
  8,                                      !- Outlet Port
  {2e2de17f-af9d-47e3-86a1-aedb75651f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f40897f1-2f31-48ac-a25d-d09a69b9c8f3}, !- Handle
  {23e1a517-12e1-401a-9992-421cd5501b06}, !- Name
  {8dfe8db7-b1bb-4de0-b8a4-6b68bdd3006c}, !- Source Object
  3,                                      !- Outlet Port
  {d6dd4509-fcde-4645-9a91-c57c861eb7e7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {405e9b71-d56e-4bea-ac01-2d4138aa3c23}, !- Handle
  1 Zone PVAV 1 Demand Inlet Node,        !- Name
  {207d6429-8ae3-4432-adeb-b4a3a42386cf}, !- Inlet Port
  {033d6256-7648-4076-ae81-7c2e390a1dd7}; !- Outlet Port

OS:Node,
  {8b566eee-e019-4442-b1bf-2194802bd25e}, !- Handle
  1 Zone PVAV 1 Demand Outlet Node,       !- Name
  {cc785687-04dc-4393-9f84-36bc7830e471}, !- Inlet Port
  {2cfaa491-68d2-4382-87fd-19df78d3d60a}; !- Outlet Port

OS:Node,
  {f8f3e45c-ccdc-4ee8-bba3-f87f6a612ded}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top VAV Terminal Outlet Air Node, !- Name
  {0c5c9fb3-b041-4ba0-825c-607ca7009a4a}, !- Inlet Port
  {0e366a38-e98b-456c-8605-8f50683700ed}; !- Outlet Port

OS:Connection,
  {207d6429-8ae3-4432-adeb-b4a3a42386cf}, !- Handle
  {98b65b30-4db7-4215-ac10-d52afdd5cf9b}, !- Name
  {d6dd4509-fcde-4645-9a91-c57c861eb7e7}, !- Source Object
  10,                                     !- Outlet Port
  {405e9b71-d56e-4bea-ac01-2d4138aa3c23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cfaa491-68d2-4382-87fd-19df78d3d60a}, !- Handle
  {cd14e7ca-8327-4e62-9876-1f85a34112a2}, !- Name
  {8b566eee-e019-4442-b1bf-2194802bd25e}, !- Source Object
  3,                                      !- Outlet Port
  {d6dd4509-fcde-4645-9a91-c57c861eb7e7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d6224259-a8a6-45cf-b30f-1dee37530eaa}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {033d6256-7648-4076-ae81-7c2e390a1dd7}, !- Inlet Node Name
  {0d613d7b-8592-4a51-8f60-0d023e970da5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e13c98e9-5d87-448f-a459-3a355469a59a}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {cc785687-04dc-4393-9f84-36bc7830e471}, !- Outlet Node Name
  {011cf197-4288-40b6-94cb-5550b2f22ea6}; !- Inlet Node Name 1

OS:Connection,
  {033d6256-7648-4076-ae81-7c2e390a1dd7}, !- Handle
  {eac8cd49-dc97-409f-89ed-d72d54a9786f}, !- Name
  {405e9b71-d56e-4bea-ac01-2d4138aa3c23}, !- Source Object
  3,                                      !- Outlet Port
  {d6224259-a8a6-45cf-b30f-1dee37530eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc785687-04dc-4393-9f84-36bc7830e471}, !- Handle
  {db740af1-5717-4571-a7b2-0ab8c59c616b}, !- Name
  {e13c98e9-5d87-448f-a459-3a355469a59a}, !- Source Object
  2,                                      !- Outlet Port
  {8b566eee-e019-4442-b1bf-2194802bd25e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {71605993-571c-4ec4-81af-67ec2049a901}, !- Handle
  {d6dd4509-fcde-4645-9a91-c57c861eb7e7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9e3a5a79-4542-4ff8-8ddb-887a29ec3173}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {f622c113-287e-4492-9010-3ef54eedf2fc}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {04d2fad6-7ef2-422d-9563-28aeeffd457c}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  {37041920-e088-449b-afe3-b50badbc5ba2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37041920-e088-449b-afe3-b50badbc5ba2}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {30c9a4cf-0a40-46f8-86d1-c0a210856516}, !- Handle
  1 Zone PVAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {04d2fad6-7ef2-422d-9563-28aeeffd457c}, !- Schedule Name
  {8dfe8db7-b1bb-4de0-b8a4-6b68bdd3006c}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {94d6e52d-4aec-4011-a190-aa3960454d91}, !- Handle
  1 Zone PVAV 1 Fan,                      !- Name
  {44039bdc-8b15-4ce7-b0e9-0b1e8838b24f}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {9b3aa801-9f5a-4b89-a111-d386619f2b5e}, !- Air Inlet Node Name
  {813a5d30-fa86-45b9-9a5f-0b032d1f841f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {813a5d30-fa86-45b9-9a5f-0b032d1f841f}, !- Handle
  {b7e9190c-a633-4929-900d-bf9b9210b1f4}, !- Name
  {94d6e52d-4aec-4011-a190-aa3960454d91}, !- Source Object
  17,                                     !- Outlet Port
  {8dfe8db7-b1bb-4de0-b8a4-6b68bdd3006c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e898eabe-0c69-4b4c-911d-848b17ede211}, !- Handle
  1 Zone PVAV 1 Main Htg Coil,            !- Name
  {44039bdc-8b15-4ce7-b0e9-0b1e8838b24f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f11648a6-b787-40ef-86d9-72416e52843e}, !- Water Inlet Node Name
  {44640200-288b-4e10-924f-800bb0802028}, !- Water Outlet Node Name
  {6eb9d7f0-31cc-478b-9304-7627cff2c443}, !- Air Inlet Node Name
  {7bc9a8af-d6f2-46ff-9df6-0857f2fdb35c}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {060cef91-4a54-4096-a609-4c0a09143742}, !- Handle
  1 Zone PVAV 1 Main Htg Coil Inlet Water Node, !- Name
  {f238394e-7ef1-4573-ad91-20275d9b571c}, !- Inlet Port
  {f11648a6-b787-40ef-86d9-72416e52843e}; !- Outlet Port

OS:Connection,
  {f238394e-7ef1-4573-ad91-20275d9b571c}, !- Handle
  {94151960-5eae-4be6-8812-dff8ca02d088}, !- Name
  {9a86ace4-6d50-4665-885c-72eebe8d4222}, !- Source Object
  5,                                      !- Outlet Port
  {060cef91-4a54-4096-a609-4c0a09143742}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a89cfd74-a0da-441b-9a7b-0a7f5e68e151}, !- Handle
  1 Zone PVAV 1 Main Htg Coil Outlet Water Node, !- Name
  {44640200-288b-4e10-924f-800bb0802028}, !- Inlet Port
  {f91e2f64-a354-4aba-b530-0a3eb9cd0ace}; !- Outlet Port

OS:Connection,
  {f11648a6-b787-40ef-86d9-72416e52843e}, !- Handle
  {bc1bd64b-3e99-476a-a4e3-5dae4325941e}, !- Name
  {060cef91-4a54-4096-a609-4c0a09143742}, !- Source Object
  3,                                      !- Outlet Port
  {e898eabe-0c69-4b4c-911d-848b17ede211}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {44640200-288b-4e10-924f-800bb0802028}, !- Handle
  {3d968ab2-7785-48f7-8e27-b4d49f3ff199}, !- Name
  {e898eabe-0c69-4b4c-911d-848b17ede211}, !- Source Object
  6,                                      !- Outlet Port
  {a89cfd74-a0da-441b-9a7b-0a7f5e68e151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f91e2f64-a354-4aba-b530-0a3eb9cd0ace}, !- Handle
  {8b92c6ac-fa10-482c-8553-7963fa4ddb5d}, !- Name
  {a89cfd74-a0da-441b-9a7b-0a7f5e68e151}, !- Source Object
  3,                                      !- Outlet Port
  {a439f939-5a8a-4959-b889-7f0d545c6c34}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ee32f320-3ea5-4f06-8498-6704b03de850}, !- Handle
  1 Zone PVAV 1 Main Htg Coil Outlet Air Node, !- Name
  {7bc9a8af-d6f2-46ff-9df6-0857f2fdb35c}, !- Inlet Port
  {9b3aa801-9f5a-4b89-a111-d386619f2b5e}; !- Outlet Port

OS:Connection,
  {7bc9a8af-d6f2-46ff-9df6-0857f2fdb35c}, !- Handle
  {4f145c83-1d18-4553-b857-fe25c35d22dd}, !- Name
  {e898eabe-0c69-4b4c-911d-848b17ede211}, !- Source Object
  8,                                      !- Outlet Port
  {ee32f320-3ea5-4f06-8498-6704b03de850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b3aa801-9f5a-4b89-a111-d386619f2b5e}, !- Handle
  {5adb12d0-06c6-4f3f-ae8e-2d072a524d5b}, !- Name
  {ee32f320-3ea5-4f06-8498-6704b03de850}, !- Source Object
  3,                                      !- Outlet Port
  {94d6e52d-4aec-4011-a190-aa3960454d91}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {260f1328-58b9-4673-bac2-7acce971544d}, !- Handle
  1 Zone PVAV 1 Main Htg Coil Controller, !- Name
  {e898eabe-0c69-4b4c-911d-848b17ede211}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {d4484fe3-329a-4661-95d5-9f71d6bc3529}, !- Handle
  1 Zone PVAV 1 2spd DX Clg Coil 99kBtu/hr 10.1EER, !- Name
  {44039bdc-8b15-4ce7-b0e9-0b1e8838b24f}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {c6a22bcc-863c-4b64-a62d-aeb48fa0162f}, !- Air Inlet Node Name
  {77d305f6-2828-4c16-9101-8ac31cfba703}, !- Air Outlet Node Name
  {033bc1ac-207a-42e8-98c9-87f8a22c38ab}, !- Total Cooling Capacity Function of Temperature Curve Name
  {78bdbf36-9b04-4897-91cd-6941ce6065fa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d786b9bf-b793-4f44-8370-ba9e5afdf957}, !- Energy Input Ratio Function of Temperature Curve Name
  {d5e87231-498f-4923-bcdf-85916de1db1a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e28954fe-c220-4d95-870f-901e3bad50ac}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {033bc1ac-207a-42e8-98c9-87f8a22c38ab}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {d786b9bf-b793-4f44-8370-ba9e5afdf957}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2b05956d-f8fb-44ec-ba76-b13a224db74c}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7ace5ae1-75d4-4322-bc54-c765c690d05d}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {e8bf028a-322d-4b1f-8591-679a24617536}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {defd2cfc-1282-4892-a3c6-d10a79f6bed0}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {b82d8175-fdec-4d3e-8557-e2ccaf9c7690}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9b18123d-c926-4bcd-84de-4cad37f5f40b}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {996f2f5c-dbc3-4957-9201-f72154bb46c2}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {1848f71a-1af9-401b-9833-098e7089d76b}, !- Handle
  1 Zone PVAV 1 2spd DX Clg Coil Outlet Air Node, !- Name
  {77d305f6-2828-4c16-9101-8ac31cfba703}, !- Inlet Port
  {6eb9d7f0-31cc-478b-9304-7627cff2c443}; !- Outlet Port

OS:Connection,
  {77d305f6-2828-4c16-9101-8ac31cfba703}, !- Handle
  {807471d9-b67d-43e2-8950-cc8fb0e5c5fd}, !- Name
  {d4484fe3-329a-4661-95d5-9f71d6bc3529}, !- Source Object
  8,                                      !- Outlet Port
  {1848f71a-1af9-401b-9833-098e7089d76b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eb9d7f0-31cc-478b-9304-7627cff2c443}, !- Handle
  {11319d29-6354-41dc-b181-b5fcb5bc9ffa}, !- Name
  {1848f71a-1af9-401b-9833-098e7089d76b}, !- Source Object
  3,                                      !- Outlet Port
  {e898eabe-0c69-4b4c-911d-848b17ede211}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9b86f355-1160-4319-938b-fcbe4927dbe5}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a3a24912-0665-4a74-95bc-ce65b4494ff5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {50bced91-969d-42ee-babc-ea26efd667cd}, !- Maximum Fraction of Outdoor Air Schedule Name
  {984eb3db-c8fa-4c98-836f-d0ba0448ff1c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {984eb3db-c8fa-4c98-836f-d0ba0448ff1c}, !- Handle
  1 Zone PVAV 1 Ventilation Controller,   !- Name
  {44039bdc-8b15-4ce7-b0e9-0b1e8838b24f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {558a83b2-c2a2-4ad0-96b9-0839c09bce6e}, !- Handle
  1 Zone PVAV 1 OA System,                !- Name
  {9b86f355-1160-4319-938b-fcbe4927dbe5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {671414d6-e2f3-4ffa-99c8-567e750cd7d4}, !- Mixed Air Node Name
  {603facb0-ed13-496e-97b7-f33d3dfd3aee}, !- Outdoor Air Stream Node Name
  {63ee5245-df0b-4112-a8f8-f3d6eb672c3f}, !- Relief Air Stream Node Name
  {e4552fd1-f179-4463-81c4-416bc8582734}; !- Return Air Stream Node Name

OS:Node,
  {5e92ebc1-e371-4f95-8ad0-81849aafca7a}, !- Handle
  1 Zone PVAV 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {603facb0-ed13-496e-97b7-f33d3dfd3aee}; !- Outlet Port

OS:Connection,
  {603facb0-ed13-496e-97b7-f33d3dfd3aee}, !- Handle
  {ab7b976e-237f-49df-af1d-f231c78a927b}, !- Name
  {5e92ebc1-e371-4f95-8ad0-81849aafca7a}, !- Source Object
  3,                                      !- Outlet Port
  {558a83b2-c2a2-4ad0-96b9-0839c09bce6e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6e5ad090-be58-4cad-b6c4-de26d741cfce}, !- Handle
  1 Zone PVAV 1 Relief Air Node,          !- Name
  {63ee5245-df0b-4112-a8f8-f3d6eb672c3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63ee5245-df0b-4112-a8f8-f3d6eb672c3f}, !- Handle
  {9fdee734-cea6-4422-9b15-3f51d6c48478}, !- Name
  {558a83b2-c2a2-4ad0-96b9-0839c09bce6e}, !- Source Object
  7,                                      !- Outlet Port
  {6e5ad090-be58-4cad-b6c4-de26d741cfce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fde7e5c2-ae5e-4123-9dbd-2a6eeecd74c6}, !- Handle
  1 Zone PVAV 1 Mixed Air Node,           !- Name
  {671414d6-e2f3-4ffa-99c8-567e750cd7d4}, !- Inlet Port
  {c6a22bcc-863c-4b64-a62d-aeb48fa0162f}; !- Outlet Port

OS:Connection,
  {e4552fd1-f179-4463-81c4-416bc8582734}, !- Handle
  {21d8a524-7383-47ca-a005-ea73c00f1095}, !- Name
  {2e2de17f-af9d-47e3-86a1-aedb75651f70}, !- Source Object
  3,                                      !- Outlet Port
  {558a83b2-c2a2-4ad0-96b9-0839c09bce6e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {671414d6-e2f3-4ffa-99c8-567e750cd7d4}, !- Handle
  {53aaa94e-a4a7-4a9a-abba-f6968e95a49b}, !- Name
  {558a83b2-c2a2-4ad0-96b9-0839c09bce6e}, !- Source Object
  5,                                      !- Outlet Port
  {fde7e5c2-ae5e-4123-9dbd-2a6eeecd74c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6a22bcc-863c-4b64-a62d-aeb48fa0162f}, !- Handle
  {a8058849-3f06-42a8-9668-5be50bc91160}, !- Name
  {fde7e5c2-ae5e-4123-9dbd-2a6eeecd74c6}, !- Source Object
  3,                                      !- Outlet Port
  {d4484fe3-329a-4661-95d5-9f71d6bc3529}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f622c113-287e-4492-9010-3ef54eedf2fc}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {44039bdc-8b15-4ce7-b0e9-0b1e8838b24f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0752f49a-2afb-4022-8d89-a9068518fd8c}, !- Control Zone or Zone List Name
  {21fac421-19e9-4f3e-a9aa-901e2266e580}, !- Cooling Control Zone or Zone List Name
  {a13a94f0-4c9a-4c5a-8926-aaa984dd3513}, !- Heating Control Zone or Zone List Name
  {bcfbefb0-7332-4902-8351-263c930125fa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0752f49a-2afb-4022-8d89-a9068518fd8c}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {21fac421-19e9-4f3e-a9aa-901e2266e580}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a13a94f0-4c9a-4c5a-8926-aaa984dd3513}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bcfbefb0-7332-4902-8351-263c930125fa}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {1cd45723-3a94-4ff0-b29a-103474221f88}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top Electric Reheat Coil, !- Name
  {44039bdc-8b15-4ce7-b0e9-0b1e8838b24f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6bc11941-e85c-43e8-a0cb-1d4220f58a37}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top VAV Terminal, !- Name
  {44039bdc-8b15-4ce7-b0e9-0b1e8838b24f}, !- Availability Schedule Name
  {3f5043f3-7a2d-486a-8b31-20d70aba09ac}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1cd45723-3a94-4ff0-b29a-103474221f88}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0c5c9fb3-b041-4ba0-825c-607ca7009a4a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {33f974aa-036a-4912-be2d-ada0497f4cd3}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top Return Air Node, !- Name
  {bf0ceff7-f6fe-4053-9c8e-4ce624b8bb44}, !- Inlet Port
  {011cf197-4288-40b6-94cb-5550b2f22ea6}; !- Outlet Port

OS:Connection,
  {0e366a38-e98b-456c-8605-8f50683700ed}, !- Handle
  {49bcdff1-2e4c-42e5-8141-69ea0c3cc6bb}, !- Name
  {f8f3e45c-ccdc-4ee8-bba3-f87f6a612ded}, !- Source Object
  3,                                      !- Outlet Port
  {8990086f-1b39-4e89-91fc-74b23a118fff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf0ceff7-f6fe-4053-9c8e-4ce624b8bb44}, !- Handle
  {3f074968-643b-46a7-b8a4-9d0196761077}, !- Name
  {20a16461-b32a-4eed-bb96-54ad37609e74}, !- Source Object
  3,                                      !- Outlet Port
  {33f974aa-036a-4912-be2d-ada0497f4cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {011cf197-4288-40b6-94cb-5550b2f22ea6}, !- Handle
  {e1ddfd94-d0ee-4c90-9993-725bfa48fca3}, !- Name
  {33f974aa-036a-4912-be2d-ada0497f4cd3}, !- Source Object
  3,                                      !- Outlet Port
  {e13c98e9-5d87-448f-a459-3a355469a59a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {23a96981-51f1-439d-95c0-d83fce84abb3}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top VAV Terminal Inlet Air Node, !- Name
  {0d613d7b-8592-4a51-8f60-0d023e970da5}, !- Inlet Port
  {3f5043f3-7a2d-486a-8b31-20d70aba09ac}; !- Outlet Port

OS:Connection,
  {0d613d7b-8592-4a51-8f60-0d023e970da5}, !- Handle
  {ef6a1b49-2ceb-48b1-98d8-6bd3b25416b9}, !- Name
  {d6224259-a8a6-45cf-b30f-1dee37530eaa}, !- Source Object
  3,                                      !- Outlet Port
  {23a96981-51f1-439d-95c0-d83fce84abb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f5043f3-7a2d-486a-8b31-20d70aba09ac}, !- Handle
  {0824b5fe-b39a-4119-bedc-22942842c414}, !- Name
  {23a96981-51f1-439d-95c0-d83fce84abb3}, !- Source Object
  3,                                      !- Outlet Port
  {6bc11941-e85c-43e8-a0cb-1d4220f58a37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c5c9fb3-b041-4ba0-825c-607ca7009a4a}, !- Handle
  {83750314-0f65-4197-ab05-7293abe8f2f3}, !- Name
  {6bc11941-e85c-43e8-a0cb-1d4220f58a37}, !- Source Object
  12,                                     !- Outlet Port
  {f8f3e45c-ccdc-4ee8-bba3-f87f6a612ded}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {271cc433-ba93-42fa-84dc-6d06741e3396}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {190177ba-aa8e-4ce6-b561-0578ea20dd88}, !- Schedule Type Limits Name
  {c9d4bd5b-72c4-484d-92e1-91a89e179f97}, !- Default Day Schedule Name
  {d856fd96-1512-445c-81e0-7d894fe9551f}, !- Summer Design Day Schedule Name
  {81c99fcc-290d-4d6b-ae5d-a304bc439ecc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c9d4bd5b-72c4-484d-92e1-91a89e179f97}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {190177ba-aa8e-4ce6-b561-0578ea20dd88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1848a9c3-c03c-4e7b-b279-6d8068c19016}, !- Handle
  {271cc433-ba93-42fa-84dc-6d06741e3396}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.500000000000107,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-03-16 01:02:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-03-16 01:02:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {81c99fcc-290d-4d6b-ae5d-a304bc439ecc}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {190177ba-aa8e-4ce6-b561-0578ea20dd88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d856fd96-1512-445c-81e0-7d894fe9551f}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {190177ba-aa8e-4ce6-b561-0578ea20dd88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ce20077-907e-4426-9479-ef6840c769a8}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {271cc433-ba93-42fa-84dc-6d06741e3396}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8640cb10-71f2-4a7b-9bdd-8d0a6b172550}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8640cb10-71f2-4a7b-9bdd-8d0a6b172550}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {190177ba-aa8e-4ce6-b561-0578ea20dd88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {337a234e-425a-454c-948a-708f6b1f417c}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {271cc433-ba93-42fa-84dc-6d06741e3396}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b07a1d13-1513-4baf-943d-31285b83d023}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b07a1d13-1513-4baf-943d-31285b83d023}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {190177ba-aa8e-4ce6-b561-0578ea20dd88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {92a44521-23bd-4ab8-804e-1652f3a48937}, !- Handle
  Building Default Schedule Set,          !- Name
  {271cc433-ba93-42fa-84dc-6d06741e3396}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {4894769a-b9b8-4f47-8b85-a104ac875972}, !- Handle
  {fe30a13f-1b17-48f2-a367-9e92c7af6f3a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {28b96893-7c7a-4dc4-b5e3-30ab3e4e2bc9}, !- Handle
  {554fca4e-3042-424e-9bd8-9298cd2921dd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_flr | mid - 0.5 ~ val_flr ~ val_clg | mid + 0.5 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {1b834bbe-8d23-4502-9759-9f5de6d5aa79}, !- Handle
  {bd6449ee-b74a-4954-a974-454be3b4794a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_flr | mid - 2.0 ~ val_flr ~ val_clg | mid ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_end + 3.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fc14b1e1-e599-4b64-a2df-af845fdde329}, !- Handle
  {5d258b57-6ad2-401a-b171-17bb4ae763ef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ 0.00124375 | hoo_start ~ 0.00124375 ~ val_flr | hoo_end - 1.0 ~ val_flr ~ 0.00124375 | hoo_end ~ 0.00124375 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {00b25d5e-e6e3-4a8d-9b76-032b4601222a}, !- Handle
  {3337cacf-8c86-40cd-9e1c-84576fd685a9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.00248750000000001 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.00497500000000001 | hoo_start + 2.5 ~ 0.0 | mid - 1.0 ~ 0.0 | mid ~ 0.00497500000000001 | mid + 1.0 ~ 0.0 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.00124375 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.00124375 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {643f90e1-b7e0-4491-b713-ba8836a07a04}, !- Handle
  {09f136fa-11ef-4ec8-b7bc-de232173ca90}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.0 | hoo_start - 2.0 ~ 0.00248750000000001 | hoo_start - 1.5 ~ 0.00248750000000001 | hoo_start - 0.5 ~ 0.0186562500000001 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 1.0 ~ 0.01119375 | mid + 1.0 ~ 0.0 | mid + 2.5 ~ 0.0 | hoo_end - 1.5 ~ 0.01616875 | hoo_end - 0.5 ~ 0.00497500000000001 | hoo_end + 0.5 ~ 0.0 | hoo_end + 2.5 ~ 0.0 | hoo_end + 3.5 ~ 0.00124375 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1b47781d-0c63-4126-9de9-712348f81577}, !- Handle
  {6ba62164-4d2b-4248-ae81-77499cbec493}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4cea44ed-68fa-4b4a-b0ac-3a022b51f102}, !- Handle
  {852b5f7d-7be6-43d6-8791-5c38ef6e0ddb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_flr | mid - 0.5 ~ val_flr ~ val_clg | mid + 0.5 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {aad9a9ea-d8d2-4e92-b376-075d2b235113}, !- Handle
  {4332a720-0a67-4477-869c-c1a5992ca82e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_flr | mid - 2.0 ~ val_flr ~ val_clg | mid ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_end + 3.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1386ee95-972d-419d-be30-e2885d40588c}, !- Handle
  {fff7cadd-0d53-43df-9247-e2136bb671a3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.03399742,                             !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.49040017699999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {02c8b90c-5553-419f-9520-1e02aa39d104}, !- Handle
  {1bdcaacc-1102-4f0e-b824-31fd8c5bddee}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044813145 | hoo_start - 4.5 ~ 0.043346048 | hoo_start - 3.5 ~ 0.043604651 | hoo_start - 2.5 ~ 0.043799515 | hoo_start - 1.5 ~ 0.041612206 | hoo_start - 0.5 ~ 0.042092347 | hoo_start + 0.5 ~ 0.043852864 | hoo_start + 1.5 ~ 0.044946518 | hoo_start + 2.5 ~ 0.042279069 | mid - 2.5 ~ 0.04299928 | mid - 1.5 ~ 0.045746752 | mid - 0.5 ~ 0.064026115 | mid + 0.5 ~ 0.063271893 | mid + 1.5 ~ 0.063286181 | mid + 2.5 ~ 0.063938755 | hoo_end - 2.5 ~ 0.06135133 | hoo_end - 1.5 ~ 0.063721436 | hoo_end - 0.5 ~ 0.052687315 | hoo_end + 0.5 ~ 0.057270133 | hoo_end + 1.5 ~ 0.063348741 | hoo_end + 2.5 ~ 0.063698685 | hoo_end + 3.5 ~ 0.063840708 | hoo_end + 4.5 ~ 0.063848256 | hoo_end + 5.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {21d3fd31-f84f-483e-9161-820d5a331760}, !- Handle
  {e24adce4-39c8-4988-b488-08724efb92f8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044066259 | hoo_start - 4.5 ~ 0.044439702 | hoo_start - 3.5 ~ 0.041053394 | hoo_start - 2.5 ~ 0.043692817 | hoo_start - 1.5 ~ 0.041740259 | hoo_start - 0.5 ~ 0.042359092 | hoo_start + 0.5 ~ 0.050653671 | hoo_start + 1.5 ~ 0.045399984 | hoo_start + 2.5 ~ 0.052663191 | mid - 2.0 ~ 0.06820457 | mid - 1.0 ~ 0.089708448 | mid + 1.0 ~ 0.089708448 | mid + 2.0 ~ 0.084480541 | hoo_end - 2.5 ~ 0.0704679 | hoo_end - 1.5 ~ 0.068030468 | hoo_end - 0.5 ~ 0.067899891 | hoo_end + 0.5 ~ 0.063771049 | hoo_end + 1.5 ~ 0.064678999 | hoo_end + 2.5 ~ 0.063855804 | hoo_end + 3.5 ~ 0.063765228 | hoo_end + 4.5 ~ 0.063778708 | hoo_end + 5.5 ~ 0.064738916 | hoo_start - 6.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {19ec9850-1ea1-4591-a431-ab2dafda416e}, !- Handle
  {c115421a-dad0-40d6-b125-53f724dc3b6d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.042575155 | hoo_start - 6.5 ~ 0.03399742 | hoo_start - 5.5 ~ 0.035513913 | hoo_start - 4.5 ~ 0.043202006 | hoo_start - 3.5 ~ 0.036947985 | hoo_start - 2.5 ~ 0.037735029 | hoo_start - 1.5 ~ 0.06295506 | hoo_start - 0.5 ~ 0.119435295 | hoo_start + 0.5 ~ 0.31817894 | hoo_start + 1.5 ~ 0.44737377 | hoo_start + 2.5 ~ 0.486605124 | mid - 1.5 ~ 0.490400177 | mid - 0.5 ~ 0.472467901 | mid + 0.5 ~ 0.444558105 | mid + 1.5 ~ 0.458064863 | mid + 2.5 ~ 0.44297138 | hoo_end - 1.5 ~ 0.376717347 | hoo_end - 0.5 ~ 0.182711787 | hoo_end + 0.5 ~ 0.090701469 | hoo_end + 1.5 ~ 0.066120372 | hoo_end + 2.5 ~ 0.063250053 | hoo_end + 3.5 ~ 0.063842363 | hoo_end + 4.5 ~ 0.063529429 | hoo_end + 5.5 ~ 0.045156833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ae6666ac-2c30-45c9-af9e-f5974c69f0ba}, !- Handle
  {915e2dff-f31b-40ea-8343-81294f4c6922}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {ef0e160a-13f2-4654-81db-472769ea23f0}, !- Handle
  {c0a7e730-8655-4e3d-9eba-dc400d25f940}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.5757 | hoo_start - 4.5 ~ 0.5529 | hoo_start - 3.5 ~ 0.5593 | hoo_start - 2.5 ~ 0.5739 | hoo_start - 1.5 ~ 0.5819 | hoo_start - 0.5 ~ 0.575 | hoo_start + 0.5 ~ 0.5487 | hoo_start + 1.5 ~ 0.5102 | hoo_start + 2.5 ~ 0.4877 | mid - 2.5 ~ 0.4566 | mid - 1.5 ~ 0.4489 | mid - 0.5 ~ 0.4522 | mid + 0.5 ~ 0.4743 | mid + 1.5 ~ 0.4702 | mid + 2.5 ~ 0.4726 | hoo_end - 2.5 ~ 0.4597 | hoo_end - 1.5 ~ 0.4585 | hoo_end - 0.5 ~ 0.4713 | hoo_end + 0.5 ~ 0.499 | hoo_end + 1.5 ~ 0.5466 | hoo_end + 2.5 ~ 0.5992 | hoo_end + 3.5 ~ 0.6383 | hoo_end + 4.5 ~ 0.6375 | hoo_end + 5.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d461d7ac-7a0b-4389-8dcf-d57bbbeccc79}, !- Handle
  {51ff1ef5-553a-41e2-b276-711beaaa4c36}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.6056 | hoo_start - 4.5 ~ 0.5696 | hoo_start - 3.5 ~ 0.5527 | hoo_start - 2.5 ~ 0.5472 | hoo_start - 1.5 ~ 0.5466 | hoo_start - 0.5 ~ 0.5455 | hoo_start + 0.5 ~ 0.5418 | hoo_start + 1.5 ~ 0.532 | hoo_start + 2.5 ~ 0.4942 | mid - 2.0 ~ 0.4517 | mid - 1.0 ~ 0.4411 | mid ~ 0.4497 | mid + 1.0 ~ 0.4629 | mid + 2.0 ~ 0.4735 | hoo_end - 2.5 ~ 0.4944 | hoo_end - 1.5 ~ 0.4948 | hoo_end - 0.5 ~ 0.4918 | hoo_end + 0.5 ~ 0.5029 | hoo_end + 1.5 ~ 0.5268 | hoo_end + 2.5 ~ 0.5597 | hoo_end + 3.5 ~ 0.5945 | hoo_end + 4.5 ~ 0.6217 | hoo_end + 5.5 ~ 0.6288 | hoo_start - 6.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {ce6e6bbf-354c-4f1e-8e7d-8c20503011c6}, !- Handle
  {507d6e05-e4d8-444a-a728-584e97d56132}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5397 | hoo_start - 6.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 1.5 ~ 0.8867 | mid - 0.5 ~ 0.8819 | mid + 0.5 ~ 0.8207 | mid + 1.5 ~ 0.7807 | mid + 2.5 ~ 0.7353 | hoo_end - 1.5 ~ 0.6702 | hoo_end - 0.5 ~ 0.6048 | hoo_end + 0.5 ~ 0.566 | hoo_end + 1.5 ~ 0.5741 | hoo_end + 2.5 ~ 0.6127 | hoo_end + 3.5 ~ 0.6583 | hoo_end + 4.5 ~ 0.6734 | hoo_end + 5.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {384c05c6-1cb2-46bc-802e-f0fa4eb4bc60}, !- Handle
  {5a61073b-4a38-4bb8-82f5-1091673d6fbb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {e86f865c-d1b0-4d5a-b2f9-47846484dd84}, !- Handle
  {a332c3e5-68ad-4aea-94b1-0f79ba1d4bfc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 1.5 ~ 0.95 | mid - 0.5 ~ 0.5 | mid + 0.5 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 3.0 ~ 0.1 | hoo_end + 5.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {76f073b6-de98-4142-9831-742d14e2bddd}, !- Handle
  {76d93257-6bdd-429e-aa2a-5afca0911286}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.0 | hoo_start + 1.0 ~ 0.1 | mid - 2.5 ~ 0.3 | mid - 1.5 ~ 0.3 | mid + 2.5 ~ 0.1 | hoo_end - 1.0 ~ 0.1 | hoo_end + 1.0 ~ 0.05 | hoo_end + 3.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {eef1f7a1-57f2-4b54-96ca-bf1e72284c2b}, !- Handle
  {70570dfb-fd0d-4882-b992-3fece36b170c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.05 | hoo_end ~ 0.05 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {11dd1146-74e1-4fb6-a432-0f2310617cd1}, !- Handle
  {80ce085b-f798-4884-ac4a-0e21ffe1048d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {6d6abc23-3ec8-43c0-b417-5280d322305d}, !- Handle
  {895aa225-7415-4f16-99ad-cf2a449a4ee0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fa36a9c9-7fde-41b3-9483-4265558d3e00}, !- Handle
  {4936ec67-85a0-4753-bdd2-74327dcc6f18}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {3f10c7d5-29fd-4f9f-bacf-c4aba3b2c69f}, !- Handle
  {01837cd4-aac4-4dcf-9cb5-8d77b68f2a82}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5dfdde8f-4039-409a-a629-4c96d76ea118}, !- Handle
  {451f551a-fa20-42cd-8983-0d724f4206fb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {322ee83a-40d7-4f3c-8734-b8a1ae1f1f11}, !- Handle
  {c35ae250-66ce-4ec1-a40f-f27b655c214f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f900cf87-d5b2-4f66-b109-57df30e22e00}, !- Handle
  {7e60c3f0-433a-40a4-ad58-ccfa214e5a50}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24;                                     !- Feature Value 3

OS:AdditionalProperties,
  {7f899108-e34e-46c9-b7be-dfcdff32ce3c}, !- Handle
  {d9d4c2de-c54a-4488-aed0-4d29814f3e05}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6e8992a9-9cff-40d5-95b2-a8fa47fbc6cf}, !- Handle
  {6dedd8d8-469e-4402-91c7-f82cc3a3d17d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c7a917bc-93ab-4f11-b142-fcca7232c687}, !- Handle
  {04d2fad6-7ef2-422d-9563-28aeeffd457c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {7e76f99b-1182-47b1-a61e-4fa484edf6b2}, !- Handle
  {37041920-e088-449b-afe3-b50badbc5ba2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0ee50808-ba92-4ade-9307-ed7e576bfa94}, !- Handle
  {138860a2-2706-4c44-a8ac-9aac90d93b2e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {91f8fea9-30c8-437b-b4f5-a1bafc00f50d}, !- Handle
  {ceb29481-2e03-4d67-a68e-7fbbda5f198e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {26fbd899-a021-4791-bf2e-3db7d290fb77}, !- Handle
  {9d6c53ba-9edf-4827-af46-1e40e8d8d9c0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.56999999999999995;                    !- Feature Value 3

OS:AdditionalProperties,
  {bac7a14a-e6d6-4a70-b07d-634380ab61bc}, !- Handle
  {0fb4cdec-fbcd-454f-acdb-34b0db9ed35b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.07 | hoo_start + 1.5 ~ 0.11 | hoo_start + 2.5 ~ 0.15 | mid - 2.0 ~ 0.21 | mid - 1.0 ~ 0.19 | mid ~ 0.23 | mid + 1.0 ~ 0.2 | mid + 2.0 ~ 0.19 | hoo_end - 2.5 ~ 0.15 | hoo_end - 1.5 ~ 0.13 | hoo_end - 0.5 ~ 0.14 | hoo_end + 0.5 ~ 0.07 | hoo_end + 1.0 ~ 0.07 | hoo_end + 3.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {8ab66236-0752-4bae-b36a-51615a531bed}, !- Handle
  {0c955756-2bee-4677-a104-8067a9c2ea64}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.07 | hoo_start - 0.5 ~ 0.19 | hoo_start + 0.5 ~ 0.35 | hoo_start + 1.5 ~ 0.38 | hoo_start + 2.5 ~ 0.39 | mid - 1.5 ~ 0.47 | mid - 0.5 ~ 0.57 | mid + 0.5 ~ 0.54 | mid + 1.5 ~ 0.34 | mid + 2.5 ~ 0.33 | hoo_end - 1.5 ~ 0.44 | hoo_end - 0.5 ~ 0.26 | hoo_end + 0.5 ~ 0.21 | hoo_end + 1.5 ~ 0.15 | hoo_end + 2.5 ~ 0.17 | hoo_end + 3.5 ~ 0.08 | hoo_end + 4.5 ~ 0.05 | hoo_end + 5.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {93bbf2cd-0bd0-4ac2-a1da-ea7c914c0134}, !- Handle
  {c0ebbe27-fb96-4922-bb20-89ce3783b11b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.04 | mid - 2.0 ~ 0.04 | mid ~ 0.06 | mid + 0.5 ~ 0.06 | mid + 1.5 ~ 0.09 | mid + 2.5 ~ 0.06 | hoo_end - 2.5 ~ 0.04 | hoo_end - 1.5 ~ 0.04 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {5844435c-d480-4c39-afa4-e3b3cb7544c2}, !- Handle
  autogen OfficeMedium ACTIVITY_SCH 0,    !- Name
  {80ce085b-f798-4884-ac4a-0e21ffe1048d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ef666c7-1685-4936-877b-83a09041a2a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {7ef666c7-1685-4936-877b-83a09041a2a8}, !- Handle
  autogen OfficeMedium ACTIVITY_SCH 0_day_sch, !- Name
  {1b31d280-0979-416c-b550-58b8eecaf01f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {a72c734e-9873-405e-987a-605710a98bb1}, !- Handle
  {7ef666c7-1685-4936-877b-83a09041a2a8}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f50bf01c-598c-4f0f-b480-5d20ee9eb25c}, !- Handle
  autogen OfficeMedium ACTIVITY_SCH 1,    !- Name
  {80ce085b-f798-4884-ac4a-0e21ffe1048d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44daf46c-51f1-4a60-9306-a19728e64c5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {44daf46c-51f1-4a60-9306-a19728e64c5a}, !- Handle
  autogen OfficeMedium ACTIVITY_SCH 1_day_sch, !- Name
  {1b31d280-0979-416c-b550-58b8eecaf01f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {eb23258a-27c1-4640-b448-cebbd975d110}, !- Handle
  {44daf46c-51f1-4a60-9306-a19728e64c5a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e6a6445e-4e35-4deb-ae1e-da53d3cabffa}, !- Handle
  autogen Schedule Rule 16 1,             !- Name
  {7e60c3f0-433a-40a4-ad58-ccfa214e5a50}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b115cc3-cf8e-4a19-956d-6186e24c8258}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {6b115cc3-cf8e-4a19-956d-6186e24c8258}, !- Handle
  autogen Schedule Rule 16 1_day_sch,     !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:AdditionalProperties,
  {cdb8b7f2-c29c-4153-a64a-cb945d46b0bd}, !- Handle
  {6b115cc3-cf8e-4a19-956d-6186e24c8258}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {dc9b2547-fde9-4bb7-95b5-f2e4091bd7ef}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {138860a2-2706-4c44-a8ac-9aac90d93b2e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95acae1d-05c3-4476-b8db-f445d03f1056}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {95acae1d-05c3-4476-b8db-f445d03f1056}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {e78ca965-bd24-4144-afd3-7889f8c8292b}, !- Handle
  {95acae1d-05c3-4476-b8db-f445d03f1056}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e89dd187-123c-46bd-8694-0c442c74f7a4}, !- Handle
  autogen Supply Air Temp - 55.0F 1,      !- Name
  {138860a2-2706-4c44-a8ac-9aac90d93b2e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {141d81e7-61cc-4614-8db1-652fb2b08512}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {141d81e7-61cc-4614-8db1-652fb2b08512}, !- Handle
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {bff8829a-c33d-4321-86f5-c3fed330213e}, !- Handle
  {141d81e7-61cc-4614-8db1-652fb2b08512}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9588344d-f8f7-43bc-ae8d-0a0cae24bf01}, !- Handle
  autogen Supply Air Temp - 55.0F 1 0,    !- Name
  {04d2fad6-7ef2-422d-9563-28aeeffd457c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {77912624-36d0-446b-a1ac-4a908f6488ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {77912624-36d0-446b-a1ac-4a908f6488ee}, !- Handle
  autogen Supply Air Temp - 55.0F 1 0_day_sch, !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {35148202-0d6a-4106-b183-96dbafcf96c9}, !- Handle
  {77912624-36d0-446b-a1ac-4a908f6488ee}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {72d16d24-7b72-446e-9609-7253e7af1027}, !- Handle
  autogen Supply Air Temp - 55.0F 1 1,    !- Name
  {04d2fad6-7ef2-422d-9563-28aeeffd457c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7152946b-e635-44d2-9b1d-48306058655f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {7152946b-e635-44d2-9b1d-48306058655f}, !- Handle
  autogen Supply Air Temp - 55.0F 1 1_day_sch, !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {c506c0f5-9c15-49f4-ae85-9b4aba9f60ea}, !- Handle
  {7152946b-e635-44d2-9b1d-48306058655f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {5c4b07b6-7cf7-415e-aafd-0158daec9ffc}, !- Handle
  {5b9a58d2-4edd-4b76-94a3-a662e061928d}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVAV with gas heat with electric reheat, !- Feature Value 1
  wall_as_constructed_template,           !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ComStock 90.1-2004,                     !- Feature Value 2
  wall_template,                          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock 90.1-2004,                     !- Feature Value 3
  roof_as_constructed_template,           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock 90.1-2004,                     !- Feature Value 4
  roof_template,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock 90.1-2004,                     !- Feature Value 5
  window_as_constructed_template,         !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock 90.1-2004,                     !- Feature Value 6
  window_template,                        !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock 90.1-2004,                     !- Feature Value 7
  interior_lighting_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2004,                     !- Feature Value 8
  interior_lighting_template,             !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock 90.1-2019,                     !- Feature Value 9
  exterior_lighting_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock 90.1-2004,                     !- Feature Value 10
  exterior_lighting_template,             !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock 90.1-2004,                     !- Feature Value 11
  interior_equipment_as_constructed_template, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock 90.1-2004,                     !- Feature Value 12
  interior_equipment_template,            !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock 90.1-2004,                     !- Feature Value 13
  service_water_heating_as_constructed_template, !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock 90.1-2004,                     !- Feature Value 14
  service_water_heating_template,         !- Feature Name 15
  String,                                 !- Feature Data Type 15
  ComStock 90.1-2004,                     !- Feature Value 15
  hvac_as_constructed_template,           !- Feature Name 16
  String,                                 !- Feature Data Type 16
  ComStock 90.1-2004,                     !- Feature Value 16
  hvac_template,                          !- Feature Name 17
  String,                                 !- Feature Data Type 17
  ComStock 90.1-2004;                     !- Feature Value 17

OS:Schedule:Ruleset,
  {f08dfce1-2aa1-4dab-bafe-6cc2ad16e65c}, !- Handle
  1 Zone PVAV Occ Sch,                    !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  {1d3979b2-1d36-4368-a782-eb923b14c532}, !- Default Day Schedule Name
  {f7ece16a-3281-4546-bc85-f96d14dd3a23}, !- Summer Design Day Schedule Name
  {04db252b-78b8-41b4-a058-aa04ce6754f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d3979b2-1d36-4368-a782-eb923b14c532}, !- Handle
  1 Zone PVAV Occ Sch Default,            !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dc15c135-07a8-4003-a006-90a4bc31ec72}, !- Handle
  {f08dfce1-2aa1-4dab-bafe-6cc2ad16e65c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.750000000000053,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-03-16 01:02:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-03-16 01:02:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {04db252b-78b8-41b4-a058-aa04ce6754f1}, !- Handle
  1 Zone PVAV Occ Sch Winter Design Day,  !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7ece16a-3281-4546-bc85-f96d14dd3a23}, !- Handle
  1 Zone PVAV Occ Sch Summer Design Day,  !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {32ab333a-4846-4fb8-995d-2d38f0769562}, !- Handle
  1 Zone PVAV Occ Sch Saturday Rule,      !- Name
  {f08dfce1-2aa1-4dab-bafe-6cc2ad16e65c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05c52d3b-5da3-44c2-9348-76908038e0cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05c52d3b-5da3-44c2-9348-76908038e0cc}, !- Handle
  1 Zone PVAV Occ Sch Saturday,           !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  29,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  7,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {545d3f54-9341-46e1-8f74-b55609e4e47d}, !- Handle
  1 Zone PVAV Occ Sch Sunday Rule,        !- Name
  {f08dfce1-2aa1-4dab-bafe-6cc2ad16e65c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {462bba1d-ea44-42fd-86f0-3d36d410111d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {462bba1d-ea44-42fd-86f0-3d36d410111d}, !- Handle
  1 Zone PVAV Occ Sch Sunday,             !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a72218f-7c46-49eb-a130-459ac702a28f}, !- Handle
  SYS1ZonePVAVmaxOASch,                   !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  {ffe5634b-afe6-4025-9390-5429fb5a62e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffe5634b-afe6-4025-9390-5429fb5a62e1}, !- Handle
  SYS1ZonePVAVmaxOASchDefault,            !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e60ea6a-9e9e-4507-9cc6-17c6087a26ad}, !- Handle
  1 Zone PVAV 1 Occ Sch,                  !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  {d21caa0a-8672-4b47-b8ec-b5fdf1ee9c45}, !- Default Day Schedule Name
  {d0cf356c-a274-43d7-815c-789a5272fb88}, !- Summer Design Day Schedule Name
  {7eb5c39b-25d0-496a-bcc3-c114e301e8a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d21caa0a-8672-4b47-b8ec-b5fdf1ee9c45}, !- Handle
  1 Zone PVAV 1 Occ Sch Default,          !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {cc4f5c8f-3e56-420f-abac-648261860d40}, !- Handle
  {1e60ea6a-9e9e-4507-9cc6-17c6087a26ad}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.750000000000053,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-03-16 01:02:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-03-16 01:02:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7eb5c39b-25d0-496a-bcc3-c114e301e8a4}, !- Handle
  1 Zone PVAV 1 Occ Sch Winter Design Day, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0cf356c-a274-43d7-815c-789a5272fb88}, !- Handle
  1 Zone PVAV 1 Occ Sch Summer Design Day, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31cd2018-1bac-4440-bfd0-eca750f27931}, !- Handle
  1 Zone PVAV 1 Occ Sch Saturday Rule,    !- Name
  {1e60ea6a-9e9e-4507-9cc6-17c6087a26ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {022b2fb9-7be8-4c0d-9c8c-4e19d8883392}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {022b2fb9-7be8-4c0d-9c8c-4e19d8883392}, !- Handle
  1 Zone PVAV 1 Occ Sch Saturday,         !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  29,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  7,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4884cecd-c7e6-4667-824d-a76614ff7b8c}, !- Handle
  1 Zone PVAV 1 Occ Sch Sunday Rule,      !- Name
  {1e60ea6a-9e9e-4507-9cc6-17c6087a26ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab8e3ea8-cf1f-4803-8010-0446b863b3b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab8e3ea8-cf1f-4803-8010-0446b863b3b6}, !- Handle
  1 Zone PVAV 1 Occ Sch Sunday,           !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {50bced91-969d-42ee-babc-ea26efd667cd}, !- Handle
  SYS1ZonePVAV1maxOASch,                  !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  {f95f83f5-20a0-4daa-a55f-57e840e8b689}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f95f83f5-20a0-4daa-a55f-57e840e8b689}, !- Handle
  SYS1ZonePVAV1maxOASchDefault,           !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {033bc1ac-207a-42e8-98c9-87f8a22c38ab}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {78bdbf36-9b04-4897-91cd-6941ce6065fa}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d786b9bf-b793-4f44-8370-ba9e5afdf957}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {d5e87231-498f-4923-bcdf-85916de1db1a}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e28954fe-c220-4d95-870f-901e3bad50ac}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {194e6343-6956-4e73-b87a-a3434997b007}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Material,
  {137fff3d-faf6-4eac-818d-f559a993702c}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {61fa4578-4851-46a1-b844-9d121543ca72}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {137fff3d-faf6-4eac-818d-f559a993702c}; !- Layer 1

OS:InternalMass:Definition,
  {439ba317-f08c-4672-86d8-c89e9b66cc64}, !- Handle
  Internal Mass Definition 2,             !- Name
  {61fa4578-4851-46a1-b844-9d121543ca72}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2d71ac12-1ab0-47d8-9b0a-a228e8faa37f}, !- Handle
  Office WholeBuilding - Md Office  - Story Top Mass, !- Name
  {439ba317-f08c-4672-86d8-c89e9b66cc64}, !- Internal Mass Definition Name
  {969b7d58-9bfd-4e57-b12c-da0a0e4d0e10}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {96620504-db01-4fdd-b3e2-f66d1e5b64e5}, !- Handle
  Office WholeBuilding - Md Office  - Story Ground Mass, !- Name
  {439ba317-f08c-4672-86d8-c89e9b66cc64}, !- Internal Mass Definition Name
  {674b71de-9db1-4be4-a53d-2d906b1deefc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {62f7a011-fc16-4fa6-836c-0c8a2a94c83a}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {7c15d917-f42d-4ec6-8393-9d04d0f530e4}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Ruleset,
  {5b4289a2-3edb-425e-8f57-830cf7f79ad8}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  {c7a7104a-34d9-4ee7-9123-5c3b273888e4}, !- Default Day Schedule Name
  {ce7242e0-c16b-4e57-9da6-825e1f00b5a8}, !- Summer Design Day Schedule Name
  {5df02504-b99e-4fa5-ae29-5fa007184b69}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ca147d74-c13b-4950-8259-8127d598c64d}, !- Handle
  {5b4289a2-3edb-425e-8f57-830cf7f79ad8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.03399742,                             !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.49040017699999999;                    !- Feature Value 3

OS:Schedule:Day,
  {c7a7104a-34d9-4ee7-9123-5c3b273888e4}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.00307223002617919,                    !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0015361150130896,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.000271576082094521,                   !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.000543152164189133,                   !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.000814728246283647,                   !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.00108630432837816,                    !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.00135788041047278,                    !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.00162945649256729,                    !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.00300625294050241,                    !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.00438304938843763,                    !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00575984583637274,                    !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.00713664228430786,                    !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.00851343873224309,                    !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0098902351801782,                     !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0098902351801782,                     !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.00877025472493246,                    !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.00765027426968662,                    !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.00653029381444088,                    !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.00541031335919515,                    !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0042903329039493,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.00317035244870356,                    !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.00317035244870356,                    !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.00331129759382195,                    !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.00345224273894033,                    !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.00359318788405873,                    !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.00373413302917712,                    !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.00387507817429551,                    !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0040160233194139,                     !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.00853246830747718,                    !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0130489132955405,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0175653582836037,                     !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.022081803271667,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0265982482597303,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0311146932477936,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0412292674245813,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0513438416013691,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0614584157781568,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0715729899549446,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0816875641317323,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.0918021383085201,                     !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.127393479943654,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.162984821578789,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.198576163213923,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.234167504849058,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.269758846484192,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.305350188119326,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.328486612592286,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.351623037065244,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.374759461538203,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.397895886011163,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.421032310484121,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.444168734957081,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.444168734957081,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.451194350910853,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.458219966864626,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.465245582818398,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.472271198772171,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.479296814725943,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.486322430679716,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.486322430679716,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.487002055066429,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.487681679453144,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.488361303839858,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.489040928226572,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.489720552613286,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.490400177,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.490400177,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.487188835266726,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.483977493533452,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.480766151800178,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.477554810066903,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.47434346833363,                       !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.471132126600355,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.471132126600355,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.466133994034139,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.461135861467924,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.456137728901708,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.451139596335492,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.446141463769277,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.441143331203061,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.441143331203061,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.443562143831566,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.445980956460071,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.448399769088576,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.45081858171708,                       !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.453237394345586,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.45565620697409,                       !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.45565620697409,                       !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.452953241000426,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.450250275026761,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.447547309053096,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.444844343079431,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.442141377105767,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.439438411132102,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.439438411132102,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.42757352899608,                       !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.415708646860057,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.403843764724035,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.391978882588013,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.380114000451991,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.368249118315968,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.368249118315968,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.333506280802469,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.29876344328897,                       !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.264020605775471,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.229277768261972,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.194534930748473,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.159792093234974,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.143314732854996,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.126837372475018,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.11036001209504,                       !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.0938826517150628,                     !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.077405291335084,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.0609279309551074,                     !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.0565259073276683,                     !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.0521238837002292,                     !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.0477218600727899,                     !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.0433198364453508,                     !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.0389178128179117,                     !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.0345157891904726,                     !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.0340017677024858,                     !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.0334877462144991,                     !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.0329737247265123,                     !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.0324597032385255,                     !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.0319456817505387,                     !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.0314316602625519,                     !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.0315377321199132,                     !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.0316438039772746,                     !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.0317498758346359,                     !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.0318559476919971,                     !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.0319620195493585,                     !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.0320680914067198,                     !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.032012050666885,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.0319560099270504,                     !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.0318999691872156,                     !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.0318439284473809,                     !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.0317878877075462,                     !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.0317318469677114,                     !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.0284416519984066,                     !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.0251514570291018,                     !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.0218612620597969,                     !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.0185710670904921,                     !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.0152808721211872,                     !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.0119906771518825,                     !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.0115283459729917,                     !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.0110660147941009,                     !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.0106036836152101,                     !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.0101413524363192,                     !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.00967902125742833,                    !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.00921669007853758,                    !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.00768057506544798,                    !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.00614446005235839,                    !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.00460834503926879;                    !- Value Until Time 154

OS:AdditionalProperties,
  {a82fe76a-1d00-422e-ab4b-6d29deb62f67}, !- Handle
  {c7a7104a-34d9-4ee7-9123-5c3b273888e4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.042575155 | hoo_start - 6.5 ~ 0.03399742 | hoo_start - 5.5 ~ 0.035513913 | hoo_start - 4.5 ~ 0.043202006 | hoo_start - 3.5 ~ 0.036947985 | hoo_start - 2.5 ~ 0.037735029 | hoo_start - 1.5 ~ 0.06295506 | hoo_start - 0.5 ~ 0.119435295 | hoo_start + 0.5 ~ 0.31817894 | hoo_start + 1.5 ~ 0.44737377 | hoo_start + 2.5 ~ 0.486605124 | mid - 1.5 ~ 0.490400177 | mid - 0.5 ~ 0.472467901 | mid + 0.5 ~ 0.444558105 | mid + 1.5 ~ 0.458064863 | mid + 2.5 ~ 0.44297138 | hoo_end - 1.5 ~ 0.376717347 | hoo_end - 0.5 ~ 0.182711787 | hoo_end + 0.5 ~ 0.090701469 | hoo_end + 1.5 ~ 0.066120372 | hoo_end + 2.5 ~ 0.063250053 | hoo_end + 3.5 ~ 0.063842363 | hoo_end + 4.5 ~ 0.063529429 | hoo_end + 5.5 ~ 0.045156833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {ce7242e0-c16b-4e57-9da6-825e1f00b5a8}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5df02504-b99e-4fa5-ae29-5fa007184b69}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {083e1dcd-63e9-4e49-ae8d-6ad79df4e421}, !- Handle
  Schedule Rule 17,                       !- Name
  {5b4289a2-3edb-425e-8f57-830cf7f79ad8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1bdcaacc-1102-4f0e-b824-31fd8c5bddee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56f0245f-7064-4479-91fd-b8452f871734}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.063465389,                            !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.063523713,                            !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.063582037,                            !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.063640361,                            !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.063698685,                            !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0637223555,                           !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.063746026,                            !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0637696965,                           !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.063793367,                            !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0638170375,                           !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.063840708,                            !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.063841966,                            !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.063843224,                            !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.063844482,                            !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.06384574,                             !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.063846998,                            !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.063848256,                            !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.060649063,                            !- Value Until Time 18
  3,                                      !- Hour 19
  5,                                      !- Minute 19
  0.05744987,                             !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.0542506769999999,                     !- Value Until Time 20
  3,                                      !- Hour 21
  25,                                     !- Minute 21
  0.0510514839999999,                     !- Value Until Time 21
  3,                                      !- Hour 22
  35,                                     !- Minute 22
  0.0478522909999999,                     !- Value Until Time 22
  3,                                      !- Hour 23
  45,                                     !- Minute 23
  0.044653098,                            !- Value Until Time 23
  3,                                      !- Hour 24
  55,                                     !- Minute 24
  0.0446683405714286,                     !- Value Until Time 24
  4,                                      !- Hour 25
  5,                                      !- Minute 25
  0.0446835831428571,                     !- Value Until Time 25
  4,                                      !- Hour 26
  15,                                     !- Minute 26
  0.0446988257142857,                     !- Value Until Time 26
  4,                                      !- Hour 27
  25,                                     !- Minute 27
  0.0447140682857143,                     !- Value Until Time 27
  4,                                      !- Hour 28
  35,                                     !- Minute 28
  0.0447293108571429,                     !- Value Until Time 28
  4,                                      !- Hour 29
  45,                                     !- Minute 29
  0.0447445534285714,                     !- Value Until Time 29
  4,                                      !- Hour 30
  55,                                     !- Minute 30
  0.044759796,                            !- Value Until Time 30
  5,                                      !- Hour 31
  5,                                      !- Minute 31
  0.0447750385714286,                     !- Value Until Time 31
  5,                                      !- Hour 32
  15,                                     !- Minute 32
  0.0447902811428571,                     !- Value Until Time 32
  5,                                      !- Hour 33
  25,                                     !- Minute 33
  0.0448055237142857,                     !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.044813145,                            !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.0445686288333333,                     !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.0443241126666667,                     !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.0440795965,                           !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.0438350803333333,                     !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.0435905641666667,                     !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.043346048,                            !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.0433891485,                           !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.043432249,                            !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.0434753495,                           !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.04351845,                             !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.0435615505,                           !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0.043604651,                            !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.0436371283333333,                     !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.0436696056666667,                     !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.043702083,                            !- Value Until Time 49
  8,                                      !- Hour 50
  9,                                      !- Minute 50
  0.0437345603333333,                     !- Value Until Time 50
  8,                                      !- Hour 51
  19,                                     !- Minute 51
  0.0437670376666667,                     !- Value Until Time 51
  8,                                      !- Hour 52
  29,                                     !- Minute 52
  0.043799515,                            !- Value Until Time 52
  8,                                      !- Hour 53
  30,                                     !- Minute 53
  0.043799515,                            !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.0434349635,                           !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.043070412,                            !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.0427058605,                           !- Value Until Time 56
  9,                                      !- Hour 57
  9,                                      !- Minute 57
  0.042341309,                            !- Value Until Time 57
  9,                                      !- Hour 58
  19,                                     !- Minute 58
  0.0419767575,                           !- Value Until Time 58
  9,                                      !- Hour 59
  29,                                     !- Minute 59
  0.041612206,                            !- Value Until Time 59
  9,                                      !- Hour 60
  30,                                     !- Minute 60
  0.041612206,                            !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.0416922295,                           !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.041772253,                            !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.0418522765,                           !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.0419323,                              !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.0420123235,                           !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.042092347,                            !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.042092347,                            !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.0423857665,                           !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.042679186,                            !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.0429726055,                           !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.043266025,                            !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.0435594445,                           !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.043852864,                            !- Value Until Time 73
  11,                                     !- Hour 74
  30,                                     !- Minute 74
  0.043852864,                            !- Value Until Time 74
  11,                                     !- Hour 75
  39,                                     !- Minute 75
  0.0440351396666667,                     !- Value Until Time 75
  11,                                     !- Hour 76
  49,                                     !- Minute 76
  0.0442174153333333,                     !- Value Until Time 76
  11,                                     !- Hour 77
  59,                                     !- Minute 77
  0.044399691,                            !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.0445819666666667,                     !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.0447642423333333,                     !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.044946518,                            !- Value Until Time 80
  12,                                     !- Hour 81
  30,                                     !- Minute 81
  0.044946518,                            !- Value Until Time 81
  12,                                     !- Hour 82
  39,                                     !- Minute 82
  0.0445019431666667,                     !- Value Until Time 82
  12,                                     !- Hour 83
  49,                                     !- Minute 83
  0.0440573683333333,                     !- Value Until Time 83
  12,                                     !- Hour 84
  59,                                     !- Minute 84
  0.0436127935,                           !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.0431682186666667,                     !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.0427236438333333,                     !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.042279069,                            !- Value Until Time 87
  13,                                     !- Hour 88
  30,                                     !- Minute 88
  0.042279069,                            !- Value Until Time 88
  13,                                     !- Hour 89
  39,                                     !- Minute 89
  0.0424711252666667,                     !- Value Until Time 89
  13,                                     !- Hour 90
  49,                                     !- Minute 90
  0.0426631815333333,                     !- Value Until Time 90
  13,                                     !- Hour 91
  59,                                     !- Minute 91
  0.0428552378,                           !- Value Until Time 91
  14,                                     !- Hour 92
  7,                                      !- Minute 92
  0.04299928,                             !- Value Until Time 92
  14,                                     !- Hour 93
  17,                                     !- Minute 93
  0.043457192,                            !- Value Until Time 93
  14,                                     !- Hour 94
  27,                                     !- Minute 94
  0.043915104,                            !- Value Until Time 94
  14,                                     !- Hour 95
  37,                                     !- Minute 95
  0.044373016,                            !- Value Until Time 95
  14,                                     !- Hour 96
  47,                                     !- Minute 96
  0.044830928,                            !- Value Until Time 96
  14,                                     !- Hour 97
  57,                                     !- Minute 97
  0.04528884,                             !- Value Until Time 97
  15,                                     !- Hour 98
  7,                                      !- Minute 98
  0.045746752,                            !- Value Until Time 98
  15,                                     !- Hour 99
  17,                                     !- Minute 99
  0.0487933125,                           !- Value Until Time 99
  15,                                     !- Hour 100
  27,                                     !- Minute 100
  0.051839873,                            !- Value Until Time 100
  15,                                     !- Hour 101
  37,                                     !- Minute 101
  0.0548864335,                           !- Value Until Time 101
  15,                                     !- Hour 102
  47,                                     !- Minute 102
  0.0579329939999999,                     !- Value Until Time 102
  15,                                     !- Hour 103
  57,                                     !- Minute 103
  0.0609795544999999,                     !- Value Until Time 103
  16,                                     !- Hour 104
  7,                                      !- Minute 104
  0.064026115,                            !- Value Until Time 104
  16,                                     !- Hour 105
  17,                                     !- Minute 105
  0.0639004113333333,                     !- Value Until Time 105
  16,                                     !- Hour 106
  27,                                     !- Minute 106
  0.0637747076666667,                     !- Value Until Time 106
  16,                                     !- Hour 107
  37,                                     !- Minute 107
  0.063649004,                            !- Value Until Time 107
  16,                                     !- Hour 108
  47,                                     !- Minute 108
  0.0635233003333333,                     !- Value Until Time 108
  16,                                     !- Hour 109
  57,                                     !- Minute 109
  0.0633975966666667,                     !- Value Until Time 109
  17,                                     !- Hour 110
  7,                                      !- Minute 110
  0.063271893,                            !- Value Until Time 110
  17,                                     !- Hour 111
  17,                                     !- Minute 111
  0.0632742743333333,                     !- Value Until Time 111
  17,                                     !- Hour 112
  27,                                     !- Minute 112
  0.0632766556666667,                     !- Value Until Time 112
  17,                                     !- Hour 113
  37,                                     !- Minute 113
  0.063279037,                            !- Value Until Time 113
  17,                                     !- Hour 114
  47,                                     !- Minute 114
  0.0632814183333333,                     !- Value Until Time 114
  17,                                     !- Hour 115
  57,                                     !- Minute 115
  0.0632837996666667,                     !- Value Until Time 115
  18,                                     !- Hour 116
  7,                                      !- Minute 116
  0.063286181,                            !- Value Until Time 116
  18,                                     !- Hour 117
  17,                                     !- Minute 117
  0.0633949433333333,                     !- Value Until Time 117
  18,                                     !- Hour 118
  27,                                     !- Minute 118
  0.0635037056666667,                     !- Value Until Time 118
  18,                                     !- Hour 119
  37,                                     !- Minute 119
  0.063612468,                            !- Value Until Time 119
  18,                                     !- Hour 120
  47,                                     !- Minute 120
  0.0637212303333333,                     !- Value Until Time 120
  18,                                     !- Hour 121
  57,                                     !- Minute 121
  0.0638299926666667,                     !- Value Until Time 121
  19,                                     !- Hour 122
  7,                                      !- Minute 122
  0.063938755,                            !- Value Until Time 122
  19,                                     !- Hour 123
  17,                                     !- Minute 123
  0.063248775,                            !- Value Until Time 123
  19,                                     !- Hour 124
  27,                                     !- Minute 124
  0.062558795,                            !- Value Until Time 124
  19,                                     !- Hour 125
  37,                                     !- Minute 125
  0.061868815,                            !- Value Until Time 125
  19,                                     !- Hour 126
  45,                                     !- Minute 126
  0.06135133,                             !- Value Until Time 126
  19,                                     !- Hour 127
  55,                                     !- Minute 127
  0.0617463476666667,                     !- Value Until Time 127
  20,                                     !- Hour 128
  5,                                      !- Minute 128
  0.0621413653333334,                     !- Value Until Time 128
  20,                                     !- Hour 129
  15,                                     !- Minute 129
  0.062536383,                            !- Value Until Time 129
  20,                                     !- Hour 130
  25,                                     !- Minute 130
  0.0629314006666667,                     !- Value Until Time 130
  20,                                     !- Hour 131
  35,                                     !- Minute 131
  0.0633264183333334,                     !- Value Until Time 131
  20,                                     !- Hour 132
  45,                                     !- Minute 132
  0.063721436,                            !- Value Until Time 132
  20,                                     !- Hour 133
  55,                                     !- Minute 133
  0.0618824158333333,                     !- Value Until Time 133
  21,                                     !- Hour 134
  5,                                      !- Minute 134
  0.0600433956666666,                     !- Value Until Time 134
  21,                                     !- Hour 135
  15,                                     !- Minute 135
  0.0582043755,                           !- Value Until Time 135
  21,                                     !- Hour 136
  25,                                     !- Minute 136
  0.0563653553333333,                     !- Value Until Time 136
  21,                                     !- Hour 137
  35,                                     !- Minute 137
  0.0545263351666666,                     !- Value Until Time 137
  21,                                     !- Hour 138
  45,                                     !- Minute 138
  0.052687315,                            !- Value Until Time 138
  21,                                     !- Hour 139
  55,                                     !- Minute 139
  0.053451118,                            !- Value Until Time 139
  22,                                     !- Hour 140
  5,                                      !- Minute 140
  0.054214921,                            !- Value Until Time 140
  22,                                     !- Hour 141
  15,                                     !- Minute 141
  0.054978724,                            !- Value Until Time 141
  22,                                     !- Hour 142
  25,                                     !- Minute 142
  0.055742527,                            !- Value Until Time 142
  22,                                     !- Hour 143
  35,                                     !- Minute 143
  0.05650633,                             !- Value Until Time 143
  22,                                     !- Hour 144
  45,                                     !- Minute 144
  0.057270133,                            !- Value Until Time 144
  22,                                     !- Hour 145
  55,                                     !- Minute 145
  0.0582832343333333,                     !- Value Until Time 145
  23,                                     !- Hour 146
  5,                                      !- Minute 146
  0.0592963356666667,                     !- Value Until Time 146
  23,                                     !- Hour 147
  15,                                     !- Minute 147
  0.060309437,                            !- Value Until Time 147
  23,                                     !- Hour 148
  25,                                     !- Minute 148
  0.0613225383333334,                     !- Value Until Time 148
  23,                                     !- Hour 149
  35,                                     !- Minute 149
  0.0623356396666667,                     !- Value Until Time 149
  23,                                     !- Hour 150
  45,                                     !- Minute 150
  0.063348741,                            !- Value Until Time 150
  23,                                     !- Hour 151
  55,                                     !- Minute 151
  0.063407065,                            !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.063465389;                            !- Value Until Time 152

OS:AdditionalProperties,
  {700e0314-1b8c-4274-85b6-570f6644807e}, !- Handle
  {56f0245f-7064-4479-91fd-b8452f871734}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044813145 | hoo_start - 4.5 ~ 0.043346048 | hoo_start - 3.5 ~ 0.043604651 | hoo_start - 2.5 ~ 0.043799515 | hoo_start - 1.5 ~ 0.041612206 | hoo_start - 0.5 ~ 0.042092347 | hoo_start + 0.5 ~ 0.043852864 | hoo_start + 1.5 ~ 0.044946518 | hoo_start + 2.5 ~ 0.042279069 | mid - 2.5 ~ 0.04299928 | mid - 1.5 ~ 0.045746752 | mid - 0.5 ~ 0.064026115 | mid + 0.5 ~ 0.063271893 | mid + 1.5 ~ 0.063286181 | mid + 2.5 ~ 0.063938755 | hoo_end - 2.5 ~ 0.06135133 | hoo_end - 1.5 ~ 0.063721436 | hoo_end - 0.5 ~ 0.052687315 | hoo_end + 0.5 ~ 0.057270133 | hoo_end + 1.5 ~ 0.063348741 | hoo_end + 2.5 ~ 0.063698685 | hoo_end + 3.5 ~ 0.063840708 | hoo_end + 4.5 ~ 0.063848256 | hoo_end + 5.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {c1207889-c333-42b2-9971-5ac2ce8686db}, !- Handle
  Schedule Rule 18,                       !- Name
  {5b4289a2-3edb-425e-8f57-830cf7f79ad8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e24adce4-39c8-4988-b488-08724efb92f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5c71188-3407-4868-bb0f-a09115c4ade0}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0644046006666667,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0642674015,                           !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0641302023333333,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0639930031666667,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.063855804,                            !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.063840708,                            !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.063825612,                            !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.063810516,                            !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.06379542,                             !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.063780324,                            !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.063765228,                            !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0637674746666667,                     !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0637697213333333,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.063771968,                            !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.0637742146666667,                     !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.0637764613333333,                     !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.063778708,                            !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.0639387426666667,                     !- Value Until Time 18
  3,                                      !- Hour 19
  5,                                      !- Minute 19
  0.0640987773333333,                     !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.064258812,                            !- Value Until Time 20
  3,                                      !- Hour 21
  25,                                     !- Minute 21
  0.0644188466666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  35,                                     !- Minute 22
  0.0645788813333333,                     !- Value Until Time 22
  3,                                      !- Hour 23
  45,                                     !- Minute 23
  0.064738916,                            !- Value Until Time 23
  3,                                      !- Hour 24
  55,                                     !- Minute 24
  0.0622837068888889,                     !- Value Until Time 24
  4,                                      !- Hour 25
  5,                                      !- Minute 25
  0.0598284977777777,                     !- Value Until Time 25
  4,                                      !- Hour 26
  15,                                     !- Minute 26
  0.0573732886666666,                     !- Value Until Time 26
  4,                                      !- Hour 27
  25,                                     !- Minute 27
  0.0549180795555555,                     !- Value Until Time 27
  4,                                      !- Hour 28
  30,                                     !- Minute 28
  0.053690475,                            !- Value Until Time 28
  4,                                      !- Hour 29
  40,                                     !- Minute 29
  0.052086439,                            !- Value Until Time 29
  4,                                      !- Hour 30
  50,                                     !- Minute 30
  0.050482403,                            !- Value Until Time 30
  5,                                      !- Hour 31
  0,                                      !- Minute 31
  0.048878367,                            !- Value Until Time 31
  5,                                      !- Hour 32
  10,                                     !- Minute 32
  0.047274331,                            !- Value Until Time 32
  5,                                      !- Hour 33
  20,                                     !- Minute 33
  0.045670295,                            !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.044066259,                            !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.0441284995,                           !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.04419074,                             !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.0442529805,                           !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.044315221,                            !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.0443774615,                           !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.044439702,                            !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.0438753173333333,                     !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.0433109326666667,                     !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.042746548,                            !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.0421821633333333,                     !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.0416177786666667,                     !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0.041053394,                            !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.0414932978333333,                     !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.0419332016666667,                     !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.0423731055,                           !- Value Until Time 49
  8,                                      !- Hour 50
  9,                                      !- Minute 50
  0.0428130093333333,                     !- Value Until Time 50
  8,                                      !- Hour 51
  19,                                     !- Minute 51
  0.0432529131666667,                     !- Value Until Time 51
  8,                                      !- Hour 52
  29,                                     !- Minute 52
  0.043692817,                            !- Value Until Time 52
  8,                                      !- Hour 53
  30,                                     !- Minute 53
  0.043692817,                            !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.0433673906666667,                     !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.0430419643333333,                     !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.042716538,                            !- Value Until Time 56
  9,                                      !- Hour 57
  9,                                      !- Minute 57
  0.0423911116666667,                     !- Value Until Time 57
  9,                                      !- Hour 58
  19,                                     !- Minute 58
  0.0420656853333333,                     !- Value Until Time 58
  9,                                      !- Hour 59
  29,                                     !- Minute 59
  0.041740259,                            !- Value Until Time 59
  9,                                      !- Hour 60
  30,                                     !- Minute 60
  0.041740259,                            !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.0418433978333333,                     !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.0419465366666667,                     !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.0420496755,                           !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.0421528143333333,                     !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.0422559531666667,                     !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.042359092,                            !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.042359092,                            !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.0437415218333333,                     !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.0451239516666667,                     !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.0465063815,                           !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.0478888113333333,                     !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.0492712411666666,                     !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.050653671,                            !- Value Until Time 73
  11,                                     !- Hour 74
  30,                                     !- Minute 74
  0.050653671,                            !- Value Until Time 74
  11,                                     !- Hour 75
  39,                                     !- Minute 75
  0.0497780565,                           !- Value Until Time 75
  11,                                     !- Hour 76
  49,                                     !- Minute 76
  0.048902442,                            !- Value Until Time 76
  11,                                     !- Hour 77
  59,                                     !- Minute 77
  0.0480268275,                           !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.047151213,                            !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.0462755985,                           !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.045399984,                            !- Value Until Time 80
  12,                                     !- Hour 81
  30,                                     !- Minute 81
  0.045399984,                            !- Value Until Time 81
  12,                                     !- Hour 82
  39,                                     !- Minute 82
  0.0466105185,                           !- Value Until Time 82
  12,                                     !- Hour 83
  49,                                     !- Minute 83
  0.047821053,                            !- Value Until Time 83
  12,                                     !- Hour 84
  59,                                     !- Minute 84
  0.0490315875,                           !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.050242122,                            !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.0514526565,                           !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.052663191,                            !- Value Until Time 87
  13,                                     !- Hour 88
  30,                                     !- Minute 88
  0.052663191,                            !- Value Until Time 88
  13,                                     !- Hour 89
  39,                                     !- Minute 89
  0.0549656175185185,                     !- Value Until Time 89
  13,                                     !- Hour 90
  49,                                     !- Minute 90
  0.057268044037037,                      !- Value Until Time 90
  13,                                     !- Hour 91
  59,                                     !- Minute 91
  0.0595704705555555,                     !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.061872897074074,                      !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.0641753235925926,                     !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.0664777501111111,                     !- Value Until Time 94
  14,                                     !- Hour 95
  37,                                     !- Minute 95
  0.06820457,                             !- Value Until Time 95
  14,                                     !- Hour 96
  47,                                     !- Minute 96
  0.0717885496666667,                     !- Value Until Time 96
  14,                                     !- Hour 97
  57,                                     !- Minute 97
  0.0753725293333333,                     !- Value Until Time 97
  15,                                     !- Hour 98
  7,                                      !- Minute 98
  0.078956509,                            !- Value Until Time 98
  15,                                     !- Hour 99
  17,                                     !- Minute 99
  0.0825404886666666,                     !- Value Until Time 99
  15,                                     !- Hour 100
  27,                                     !- Minute 100
  0.0861244683333333,                     !- Value Until Time 100
  15,                                     !- Hour 101
  37,                                     !- Minute 101
  0.089708448,                            !- Value Until Time 101
  17,                                     !- Hour 102
  37,                                     !- Minute 102
  0.089708448,                            !- Value Until Time 102
  17,                                     !- Hour 103
  47,                                     !- Minute 103
  0.0888371301666667,                     !- Value Until Time 103
  17,                                     !- Hour 104
  57,                                     !- Minute 104
  0.0879658123333333,                     !- Value Until Time 104
  18,                                     !- Hour 105
  7,                                      !- Minute 105
  0.0870944945,                           !- Value Until Time 105
  18,                                     !- Hour 106
  17,                                     !- Minute 106
  0.0862231766666666,                     !- Value Until Time 106
  18,                                     !- Hour 107
  27,                                     !- Minute 107
  0.0853518588333333,                     !- Value Until Time 107
  18,                                     !- Hour 108
  37,                                     !- Minute 108
  0.084480541,                            !- Value Until Time 108
  18,                                     !- Hour 109
  47,                                     !- Minute 109
  0.0824045941851852,                     !- Value Until Time 109
  18,                                     !- Hour 110
  57,                                     !- Minute 110
  0.0803286473703703,                     !- Value Until Time 110
  19,                                     !- Hour 111
  7,                                      !- Minute 111
  0.0782527005555555,                     !- Value Until Time 111
  19,                                     !- Hour 112
  17,                                     !- Minute 112
  0.0761767537407407,                     !- Value Until Time 112
  19,                                     !- Hour 113
  27,                                     !- Minute 113
  0.0741008069259259,                     !- Value Until Time 113
  19,                                     !- Hour 114
  37,                                     !- Minute 114
  0.072024860111111,                      !- Value Until Time 114
  19,                                     !- Hour 115
  45,                                     !- Minute 115
  0.0704679,                              !- Value Until Time 115
  19,                                     !- Hour 116
  55,                                     !- Minute 116
  0.0700616613333333,                     !- Value Until Time 116
  20,                                     !- Hour 117
  5,                                      !- Minute 117
  0.0696554226666667,                     !- Value Until Time 117
  20,                                     !- Hour 118
  15,                                     !- Minute 118
  0.069249184,                            !- Value Until Time 118
  20,                                     !- Hour 119
  25,                                     !- Minute 119
  0.0688429453333333,                     !- Value Until Time 119
  20,                                     !- Hour 120
  35,                                     !- Minute 120
  0.0684367066666667,                     !- Value Until Time 120
  20,                                     !- Hour 121
  45,                                     !- Minute 121
  0.068030468,                            !- Value Until Time 121
  20,                                     !- Hour 122
  55,                                     !- Minute 122
  0.0680087051666667,                     !- Value Until Time 122
  21,                                     !- Hour 123
  5,                                      !- Minute 123
  0.0679869423333333,                     !- Value Until Time 123
  21,                                     !- Hour 124
  15,                                     !- Minute 124
  0.0679651795,                           !- Value Until Time 124
  21,                                     !- Hour 125
  25,                                     !- Minute 125
  0.0679434166666667,                     !- Value Until Time 125
  21,                                     !- Hour 126
  35,                                     !- Minute 126
  0.0679216538333333,                     !- Value Until Time 126
  21,                                     !- Hour 127
  45,                                     !- Minute 127
  0.067899891,                            !- Value Until Time 127
  21,                                     !- Hour 128
  55,                                     !- Minute 128
  0.0672117506666667,                     !- Value Until Time 128
  22,                                     !- Hour 129
  5,                                      !- Minute 129
  0.0665236103333333,                     !- Value Until Time 129
  22,                                     !- Hour 130
  15,                                     !- Minute 130
  0.06583547,                             !- Value Until Time 130
  22,                                     !- Hour 131
  25,                                     !- Minute 131
  0.0651473296666666,                     !- Value Until Time 131
  22,                                     !- Hour 132
  35,                                     !- Minute 132
  0.0644591893333333,                     !- Value Until Time 132
  22,                                     !- Hour 133
  45,                                     !- Minute 133
  0.063771049,                            !- Value Until Time 133
  22,                                     !- Hour 134
  55,                                     !- Minute 134
  0.063922374,                            !- Value Until Time 134
  23,                                     !- Hour 135
  5,                                      !- Minute 135
  0.064073699,                            !- Value Until Time 135
  23,                                     !- Hour 136
  15,                                     !- Minute 136
  0.064225024,                            !- Value Until Time 136
  23,                                     !- Hour 137
  25,                                     !- Minute 137
  0.064376349,                            !- Value Until Time 137
  23,                                     !- Hour 138
  35,                                     !- Minute 138
  0.064527674,                            !- Value Until Time 138
  23,                                     !- Hour 139
  45,                                     !- Minute 139
  0.064678999,                            !- Value Until Time 139
  23,                                     !- Hour 140
  55,                                     !- Minute 140
  0.0645417998333333,                     !- Value Until Time 140
  24,                                     !- Hour 141
  0,                                      !- Minute 141
  0.0644046006666667;                     !- Value Until Time 141

OS:AdditionalProperties,
  {9f8da6cc-2542-431b-a7e9-ef2c4f3b4ca6}, !- Handle
  {d5c71188-3407-4868-bb0f-a09115c4ade0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044066259 | hoo_start - 4.5 ~ 0.044439702 | hoo_start - 3.5 ~ 0.041053394 | hoo_start - 2.5 ~ 0.043692817 | hoo_start - 1.5 ~ 0.041740259 | hoo_start - 0.5 ~ 0.042359092 | hoo_start + 0.5 ~ 0.050653671 | hoo_start + 1.5 ~ 0.045399984 | hoo_start + 2.5 ~ 0.052663191 | mid - 2.0 ~ 0.06820457 | mid - 1.0 ~ 0.089708448 | mid + 1.0 ~ 0.089708448 | mid + 2.0 ~ 0.084480541 | hoo_end - 2.5 ~ 0.0704679 | hoo_end - 1.5 ~ 0.068030468 | hoo_end - 0.5 ~ 0.067899891 | hoo_end + 0.5 ~ 0.063771049 | hoo_end + 1.5 ~ 0.064678999 | hoo_end + 2.5 ~ 0.063855804 | hoo_end + 3.5 ~ 0.063765228 | hoo_end + 4.5 ~ 0.063778708 | hoo_end + 5.5 ~ 0.064738916 | hoo_start - 6.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {cfca3cb4-6e61-4709-ad79-af394115b25a}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  {4b1a2b4d-6d39-407c-93c5-96d3cd502f28}, !- Default Day Schedule Name
  {0eb71957-c621-4ee6-bbd0-cd4c9015a66f}, !- Summer Design Day Schedule Name
  {37168ce1-07d9-4b93-8174-304f9e12074e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {92ddbad8-0485-401a-92de-4b9a4d99d02c}, !- Handle
  {cfca3cb4-6e61-4709-ad79-af394115b25a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {4b1a2b4d-6d39-407c-93c5-96d3cd502f28}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.237569956115246,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.251409311200154,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.26524866628506,                       !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.26511331806907,                       !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.264977969853082,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.264842621637092,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.264707273421102,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.264571925205114,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.264436576989124,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.258650440755581,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.252864304522038,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.247078168288495,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.241292032054951,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.235505895821408,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.229719759587865,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.229719759587865,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.224271993894296,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.218824228200724,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.213376462507155,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.207928696813586,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.202480931120015,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.197033165426446,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.197033165426446,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.193750971188704,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.190468776950964,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.187186582713223,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.183904388475481,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.180622194237742,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.17734,                                !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.177779881701966,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.17821976340393,                       !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.178659645105896,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.179099526807862,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.179539408509826,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.179979290211792,                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.200078500286205,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.220177710360618,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.240276920435032,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.260376130509445,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.280475340583858,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.300574550658271,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.330080461743941,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.359586372829613,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.389092283915283,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.418598195000953,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.448104106086625,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.477610017172295,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.509958240793741,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.542306464415189,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.574654688036634,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.60700291165808,                       !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.639351135279528,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.671699358900973,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.671699358900973,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.700325506582713,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.728951654264453,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.757577801946194,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.786203949627934,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.814830097309674,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.843456244991414,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.843456244991414,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.850663537492845,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.857870829994276,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.865078122495707,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.872285414997138,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.879492707498569,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.8867,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.8867,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.885075821408128,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.883451642816256,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.881827464224385,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.880203285632513,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.878579107040641,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.876954928448769,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.876954928448769,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.856246651402404,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.835538374356039,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.814830097309674,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.794121820263308,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.773413543216943,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.752705266170578,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.752705266170578,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.739170444571646,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.725635622972716,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.712100801373784,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.698565979774852,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.685031158175921,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.671496336576989,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.671496336576989,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.656134314062201,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.640772291547415,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.625410269032627,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.610048246517841,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.594686224003053,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.579324201488266,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.579324201488266,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.557296279336005,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.535268357183744,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.513240435031483,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.491212512879221,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.469184590726961,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.4471566685747,                        !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.4471566685747,                        !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.425027235260447,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.402897801946194,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.38076836863194,                       !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.358638935317688,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.336509502003435,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.314380068689182,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.301251291738217,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.288122514787255,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.274993737836291,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.261864960885327,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.248736183934362,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.2356074069834,                        !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.238348208357184,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.241089009730967,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.243829811104751,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.246570612478535,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.249311413852318,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.252052215226102,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.26511331806907,                       !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.27817442091204,                       !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.291235523755009,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.304296626597979,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.317357729440947,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.330418832283915,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.345848528906697,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.361278225529479,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.376707922152261,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.392137618775043,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.407567315397825,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.422997012020607,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.428106407174204,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.433215802327799,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.438325197481397,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.443434592634994,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.448543987788589,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.453653382942187,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.435242641862241,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.416831900782293,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.398421159702347,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.380010418622399,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.361599677542453,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.343188936462507,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.316359536348025,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.289530136233543,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.262700736119061,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.235871336004579,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.209041935890095,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.182212535775615,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.196051890860524,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.20989124594543,                       !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.223730601030338;                      !- Value Until Time 154

OS:AdditionalProperties,
  {565e696a-bbf2-435c-8f32-693d48bd9c00}, !- Handle
  {4b1a2b4d-6d39-407c-93c5-96d3cd502f28}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5397 | hoo_start - 6.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 1.5 ~ 0.8867 | mid - 0.5 ~ 0.8819 | mid + 0.5 ~ 0.8207 | mid + 1.5 ~ 0.7807 | mid + 2.5 ~ 0.7353 | hoo_end - 1.5 ~ 0.6702 | hoo_end - 0.5 ~ 0.6048 | hoo_end + 0.5 ~ 0.566 | hoo_end + 1.5 ~ 0.5741 | hoo_end + 2.5 ~ 0.6127 | hoo_end + 3.5 ~ 0.6583 | hoo_end + 4.5 ~ 0.6734 | hoo_end + 5.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {0eb71957-c621-4ee6-bbd0-cd4c9015a66f}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37168ce1-07d9-4b93-8174-304f9e12074e}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b2050122-e8ad-4b40-9f9e-294c87e85b01}, !- Handle
  Schedule Rule 19,                       !- Name
  {cfca3cb4-6e61-4709-ad79-af394115b25a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0a7e730-8655-4e3d-9eba-dc400d25f940}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5c6a2c6-086f-4603-b09e-0ea873d87102}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.564133333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.5729,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.581666666666667,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.590433333333334,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.5992,                                 !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.605716666666667,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.612233333333333,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.61875,                                !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.625266666666667,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.631783333333334,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.6383,                                 !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.638166666666667,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.638033333333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.6379,                                 !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.637766666666667,                      !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.637633333333333,                      !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.6375,                                 !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.625155,                               !- Value Until Time 18
  3,                                      !- Hour 19
  5,                                      !- Minute 19
  0.61281,                                !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.600465,                               !- Value Until Time 20
  3,                                      !- Hour 21
  25,                                     !- Minute 21
  0.58812,                                !- Value Until Time 21
  3,                                      !- Hour 22
  35,                                     !- Minute 22
  0.575774999999999,                      !- Value Until Time 22
  3,                                      !- Hour 23
  45,                                     !- Minute 23
  0.56343,                                !- Value Until Time 23
  3,                                      !- Hour 24
  55,                                     !- Minute 24
  0.564598571428571,                      !- Value Until Time 24
  4,                                      !- Hour 25
  5,                                      !- Minute 25
  0.565767142857143,                      !- Value Until Time 25
  4,                                      !- Hour 26
  15,                                     !- Minute 26
  0.566935714285714,                      !- Value Until Time 26
  4,                                      !- Hour 27
  25,                                     !- Minute 27
  0.568104285714286,                      !- Value Until Time 27
  4,                                      !- Hour 28
  35,                                     !- Minute 28
  0.569272857142857,                      !- Value Until Time 28
  4,                                      !- Hour 29
  45,                                     !- Minute 29
  0.570441428571429,                      !- Value Until Time 29
  4,                                      !- Hour 30
  55,                                     !- Minute 30
  0.57161,                                !- Value Until Time 30
  5,                                      !- Hour 31
  5,                                      !- Minute 31
  0.572778571428571,                      !- Value Until Time 31
  5,                                      !- Hour 32
  15,                                     !- Minute 32
  0.573947142857143,                      !- Value Until Time 32
  5,                                      !- Hour 33
  25,                                     !- Minute 33
  0.575115714285714,                      !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5757,                                 !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.5719,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.5681,                                 !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.5643,                                 !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.5605,                                 !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.5567,                                 !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.5529,                                 !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.553966666666667,                      !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.555033333333333,                      !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.5561,                                 !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.557166666666667,                      !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.558233333333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0.5593,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.561733333333333,                      !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.564166666666667,                      !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.5666,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  9,                                      !- Minute 50
  0.569033333333333,                      !- Value Until Time 50
  8,                                      !- Hour 51
  19,                                     !- Minute 51
  0.571466666666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  29,                                     !- Minute 52
  0.5739,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  30,                                     !- Minute 53
  0.5739,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.575233333333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.576566666666667,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.5779,                                 !- Value Until Time 56
  9,                                      !- Hour 57
  9,                                      !- Minute 57
  0.579233333333333,                      !- Value Until Time 57
  9,                                      !- Hour 58
  19,                                     !- Minute 58
  0.580566666666667,                      !- Value Until Time 58
  9,                                      !- Hour 59
  29,                                     !- Minute 59
  0.5819,                                 !- Value Until Time 59
  9,                                      !- Hour 60
  30,                                     !- Minute 60
  0.5819,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.58075,                                !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.5796,                                 !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.57845,                                !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.5773,                                 !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.57615,                                !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.575,                                  !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.575,                                  !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.570616666666667,                      !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.566233333333333,                      !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.56185,                                !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.557466666666667,                      !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.553083333333333,                      !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.5487,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  30,                                     !- Minute 74
  0.5487,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  39,                                     !- Minute 75
  0.542283333333333,                      !- Value Until Time 75
  11,                                     !- Hour 76
  49,                                     !- Minute 76
  0.535866666666667,                      !- Value Until Time 76
  11,                                     !- Hour 77
  59,                                     !- Minute 77
  0.52945,                                !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.523033333333333,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.516616666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.5102,                                 !- Value Until Time 80
  12,                                     !- Hour 81
  30,                                     !- Minute 81
  0.5102,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  39,                                     !- Minute 82
  0.50645,                                !- Value Until Time 82
  12,                                     !- Hour 83
  49,                                     !- Minute 83
  0.5027,                                 !- Value Until Time 83
  12,                                     !- Hour 84
  59,                                     !- Minute 84
  0.49895,                                !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.4952,                                 !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.49145,                                !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.4877,                                 !- Value Until Time 87
  13,                                     !- Hour 88
  30,                                     !- Minute 88
  0.4877,                                 !- Value Until Time 88
  13,                                     !- Hour 89
  39,                                     !- Minute 89
  0.479406666666667,                      !- Value Until Time 89
  13,                                     !- Hour 90
  49,                                     !- Minute 90
  0.471113333333333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  59,                                     !- Minute 91
  0.46282,                                !- Value Until Time 91
  14,                                     !- Hour 92
  7,                                      !- Minute 92
  0.4566,                                 !- Value Until Time 92
  14,                                     !- Hour 93
  17,                                     !- Minute 93
  0.455316666666667,                      !- Value Until Time 93
  14,                                     !- Hour 94
  27,                                     !- Minute 94
  0.454033333333333,                      !- Value Until Time 94
  14,                                     !- Hour 95
  37,                                     !- Minute 95
  0.45275,                                !- Value Until Time 95
  14,                                     !- Hour 96
  47,                                     !- Minute 96
  0.451466666666667,                      !- Value Until Time 96
  14,                                     !- Hour 97
  57,                                     !- Minute 97
  0.450183333333333,                      !- Value Until Time 97
  15,                                     !- Hour 98
  7,                                      !- Minute 98
  0.4489,                                 !- Value Until Time 98
  15,                                     !- Hour 99
  17,                                     !- Minute 99
  0.44945,                                !- Value Until Time 99
  15,                                     !- Hour 100
  27,                                     !- Minute 100
  0.45,                                   !- Value Until Time 100
  15,                                     !- Hour 101
  37,                                     !- Minute 101
  0.45055,                                !- Value Until Time 101
  15,                                     !- Hour 102
  47,                                     !- Minute 102
  0.4511,                                 !- Value Until Time 102
  15,                                     !- Hour 103
  57,                                     !- Minute 103
  0.45165,                                !- Value Until Time 103
  16,                                     !- Hour 104
  7,                                      !- Minute 104
  0.4522,                                 !- Value Until Time 104
  16,                                     !- Hour 105
  17,                                     !- Minute 105
  0.455883333333333,                      !- Value Until Time 105
  16,                                     !- Hour 106
  27,                                     !- Minute 106
  0.459566666666667,                      !- Value Until Time 106
  16,                                     !- Hour 107
  37,                                     !- Minute 107
  0.46325,                                !- Value Until Time 107
  16,                                     !- Hour 108
  47,                                     !- Minute 108
  0.466933333333333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  57,                                     !- Minute 109
  0.470616666666667,                      !- Value Until Time 109
  17,                                     !- Hour 110
  7,                                      !- Minute 110
  0.4743,                                 !- Value Until Time 110
  17,                                     !- Hour 111
  17,                                     !- Minute 111
  0.473616666666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  27,                                     !- Minute 112
  0.472933333333333,                      !- Value Until Time 112
  17,                                     !- Hour 113
  37,                                     !- Minute 113
  0.47225,                                !- Value Until Time 113
  17,                                     !- Hour 114
  47,                                     !- Minute 114
  0.471566666666667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  57,                                     !- Minute 115
  0.470883333333333,                      !- Value Until Time 115
  18,                                     !- Hour 116
  7,                                      !- Minute 116
  0.4702,                                 !- Value Until Time 116
  18,                                     !- Hour 117
  17,                                     !- Minute 117
  0.4706,                                 !- Value Until Time 117
  18,                                     !- Hour 118
  27,                                     !- Minute 118
  0.471,                                  !- Value Until Time 118
  18,                                     !- Hour 119
  37,                                     !- Minute 119
  0.4714,                                 !- Value Until Time 119
  18,                                     !- Hour 120
  47,                                     !- Minute 120
  0.4718,                                 !- Value Until Time 120
  18,                                     !- Hour 121
  57,                                     !- Minute 121
  0.4722,                                 !- Value Until Time 121
  19,                                     !- Hour 122
  7,                                      !- Minute 122
  0.4726,                                 !- Value Until Time 122
  19,                                     !- Hour 123
  17,                                     !- Minute 123
  0.46916,                                !- Value Until Time 123
  19,                                     !- Hour 124
  27,                                     !- Minute 124
  0.46572,                                !- Value Until Time 124
  19,                                     !- Hour 125
  37,                                     !- Minute 125
  0.46228,                                !- Value Until Time 125
  19,                                     !- Hour 126
  45,                                     !- Minute 126
  0.4597,                                 !- Value Until Time 126
  19,                                     !- Hour 127
  55,                                     !- Minute 127
  0.4595,                                 !- Value Until Time 127
  20,                                     !- Hour 128
  5,                                      !- Minute 128
  0.4593,                                 !- Value Until Time 128
  20,                                     !- Hour 129
  15,                                     !- Minute 129
  0.4591,                                 !- Value Until Time 129
  20,                                     !- Hour 130
  25,                                     !- Minute 130
  0.4589,                                 !- Value Until Time 130
  20,                                     !- Hour 131
  35,                                     !- Minute 131
  0.4587,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  45,                                     !- Minute 132
  0.4585,                                 !- Value Until Time 132
  20,                                     !- Hour 133
  55,                                     !- Minute 133
  0.460633333333333,                      !- Value Until Time 133
  21,                                     !- Hour 134
  5,                                      !- Minute 134
  0.462766666666667,                      !- Value Until Time 134
  21,                                     !- Hour 135
  15,                                     !- Minute 135
  0.4649,                                 !- Value Until Time 135
  21,                                     !- Hour 136
  25,                                     !- Minute 136
  0.467033333333333,                      !- Value Until Time 136
  21,                                     !- Hour 137
  35,                                     !- Minute 137
  0.469166666666667,                      !- Value Until Time 137
  21,                                     !- Hour 138
  45,                                     !- Minute 138
  0.4713,                                 !- Value Until Time 138
  21,                                     !- Hour 139
  55,                                     !- Minute 139
  0.475916666666667,                      !- Value Until Time 139
  22,                                     !- Hour 140
  5,                                      !- Minute 140
  0.480533333333333,                      !- Value Until Time 140
  22,                                     !- Hour 141
  15,                                     !- Minute 141
  0.48515,                                !- Value Until Time 141
  22,                                     !- Hour 142
  25,                                     !- Minute 142
  0.489766666666667,                      !- Value Until Time 142
  22,                                     !- Hour 143
  35,                                     !- Minute 143
  0.494383333333334,                      !- Value Until Time 143
  22,                                     !- Hour 144
  45,                                     !- Minute 144
  0.499,                                  !- Value Until Time 144
  22,                                     !- Hour 145
  55,                                     !- Minute 145
  0.506933333333333,                      !- Value Until Time 145
  23,                                     !- Hour 146
  5,                                      !- Minute 146
  0.514866666666667,                      !- Value Until Time 146
  23,                                     !- Hour 147
  15,                                     !- Minute 147
  0.5228,                                 !- Value Until Time 147
  23,                                     !- Hour 148
  25,                                     !- Minute 148
  0.530733333333334,                      !- Value Until Time 148
  23,                                     !- Hour 149
  35,                                     !- Minute 149
  0.538666666666667,                      !- Value Until Time 149
  23,                                     !- Hour 150
  45,                                     !- Minute 150
  0.5466,                                 !- Value Until Time 150
  23,                                     !- Hour 151
  55,                                     !- Minute 151
  0.555366666666667,                      !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.564133333333333;                      !- Value Until Time 152

OS:AdditionalProperties,
  {3ca6f19c-a894-49b8-8652-5df3134f78b4}, !- Handle
  {e5c6a2c6-086f-4603-b09e-0ea873d87102}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.5757 | hoo_start - 4.5 ~ 0.5529 | hoo_start - 3.5 ~ 0.5593 | hoo_start - 2.5 ~ 0.5739 | hoo_start - 1.5 ~ 0.5819 | hoo_start - 0.5 ~ 0.575 | hoo_start + 0.5 ~ 0.5487 | hoo_start + 1.5 ~ 0.5102 | hoo_start + 2.5 ~ 0.4877 | mid - 2.5 ~ 0.4566 | mid - 1.5 ~ 0.4489 | mid - 0.5 ~ 0.4522 | mid + 0.5 ~ 0.4743 | mid + 1.5 ~ 0.4702 | mid + 2.5 ~ 0.4726 | hoo_end - 2.5 ~ 0.4597 | hoo_end - 1.5 ~ 0.4585 | hoo_end - 0.5 ~ 0.4713 | hoo_end + 0.5 ~ 0.499 | hoo_end + 1.5 ~ 0.5466 | hoo_end + 2.5 ~ 0.5992 | hoo_end + 3.5 ~ 0.6383 | hoo_end + 4.5 ~ 0.6375 | hoo_end + 5.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {fbc50001-c351-49a6-96da-e8409be68771}, !- Handle
  Schedule Rule 20,                       !- Name
  {cfca3cb4-6e61-4709-ad79-af394115b25a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {51ff1ef5-553a-41e2-b276-711beaaa4c36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d98c750-1632-4979-b414-e219c6c5d282}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.537766666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.54325,                                !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.548733333333334,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.554216666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.5597,                                 !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.5655,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.5713,                                 !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.5771,                                 !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.5829,                                 !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.5887,                                 !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5945,                                 !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.599033333333333,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.603566666666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.6081,                                 !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.612633333333333,                      !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.617166666666667,                      !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.6217,                                 !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.622883333333333,                      !- Value Until Time 18
  3,                                      !- Hour 19
  5,                                      !- Minute 19
  0.624066666666667,                      !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.62525,                                !- Value Until Time 20
  3,                                      !- Hour 21
  25,                                     !- Minute 21
  0.626433333333333,                      !- Value Until Time 21
  3,                                      !- Hour 22
  35,                                     !- Minute 22
  0.627616666666667,                      !- Value Until Time 22
  3,                                      !- Hour 23
  45,                                     !- Minute 23
  0.6288,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  55,                                     !- Minute 24
  0.622311111111111,                      !- Value Until Time 24
  4,                                      !- Hour 25
  5,                                      !- Minute 25
  0.615822222222222,                      !- Value Until Time 25
  4,                                      !- Hour 26
  15,                                     !- Minute 26
  0.609333333333333,                      !- Value Until Time 26
  4,                                      !- Hour 27
  25,                                     !- Minute 27
  0.602844444444444,                      !- Value Until Time 27
  4,                                      !- Hour 28
  30,                                     !- Minute 28
  0.5996,                                 !- Value Until Time 28
  4,                                      !- Hour 29
  40,                                     !- Minute 29
  0.6006,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  50,                                     !- Minute 30
  0.6016,                                 !- Value Until Time 30
  5,                                      !- Hour 31
  0,                                      !- Minute 31
  0.6026,                                 !- Value Until Time 31
  5,                                      !- Hour 32
  10,                                     !- Minute 32
  0.6036,                                 !- Value Until Time 32
  5,                                      !- Hour 33
  20,                                     !- Minute 33
  0.6046,                                 !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.6056,                                 !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.5996,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.5936,                                 !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.5876,                                 !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.5816,                                 !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.5756,                                 !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.5696,                                 !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.566783333333333,                      !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.563966666666667,                      !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.56115,                                !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.558333333333333,                      !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.555516666666667,                      !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0.5527,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.551783333333333,                      !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.550866666666667,                      !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.54995,                                !- Value Until Time 49
  8,                                      !- Hour 50
  9,                                      !- Minute 50
  0.549033333333333,                      !- Value Until Time 50
  8,                                      !- Hour 51
  19,                                     !- Minute 51
  0.548116666666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  29,                                     !- Minute 52
  0.5472,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  30,                                     !- Minute 53
  0.5472,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.5471,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.547,                                  !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.5469,                                 !- Value Until Time 56
  9,                                      !- Hour 57
  9,                                      !- Minute 57
  0.5468,                                 !- Value Until Time 57
  9,                                      !- Hour 58
  19,                                     !- Minute 58
  0.5467,                                 !- Value Until Time 58
  9,                                      !- Hour 59
  29,                                     !- Minute 59
  0.5466,                                 !- Value Until Time 59
  9,                                      !- Hour 60
  30,                                     !- Minute 60
  0.5466,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.546416666666667,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.546233333333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.54605,                                !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.545866666666667,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.545683333333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.5455,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.5455,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.544883333333333,                      !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.544266666666667,                      !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.54365,                                !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.543033333333333,                      !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.542416666666667,                      !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.5418,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  30,                                     !- Minute 74
  0.5418,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  39,                                     !- Minute 75
  0.540166666666667,                      !- Value Until Time 75
  11,                                     !- Hour 76
  49,                                     !- Minute 76
  0.538533333333333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  59,                                     !- Minute 77
  0.5369,                                 !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.535266666666667,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.533633333333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.532,                                  !- Value Until Time 80
  12,                                     !- Hour 81
  30,                                     !- Minute 81
  0.532,                                  !- Value Until Time 81
  12,                                     !- Hour 82
  39,                                     !- Minute 82
  0.5257,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  49,                                     !- Minute 83
  0.5194,                                 !- Value Until Time 83
  12,                                     !- Hour 84
  59,                                     !- Minute 84
  0.5131,                                 !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.5068,                                 !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.5005,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.4942,                                 !- Value Until Time 87
  13,                                     !- Hour 88
  30,                                     !- Minute 88
  0.4942,                                 !- Value Until Time 88
  13,                                     !- Hour 89
  39,                                     !- Minute 89
  0.487903703703704,                      !- Value Until Time 89
  13,                                     !- Hour 90
  49,                                     !- Minute 90
  0.481607407407407,                      !- Value Until Time 90
  13,                                     !- Hour 91
  59,                                     !- Minute 91
  0.475311111111111,                      !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.469014814814815,                      !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.462718518518519,                      !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.456422222222222,                      !- Value Until Time 94
  14,                                     !- Hour 95
  37,                                     !- Minute 95
  0.4517,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  47,                                     !- Minute 96
  0.449933333333333,                      !- Value Until Time 96
  14,                                     !- Hour 97
  57,                                     !- Minute 97
  0.448166666666667,                      !- Value Until Time 97
  15,                                     !- Hour 98
  7,                                      !- Minute 98
  0.4464,                                 !- Value Until Time 98
  15,                                     !- Hour 99
  17,                                     !- Minute 99
  0.444633333333333,                      !- Value Until Time 99
  15,                                     !- Hour 100
  27,                                     !- Minute 100
  0.442866666666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  37,                                     !- Minute 101
  0.4411,                                 !- Value Until Time 101
  15,                                     !- Hour 102
  47,                                     !- Minute 102
  0.442533333333333,                      !- Value Until Time 102
  15,                                     !- Hour 103
  57,                                     !- Minute 103
  0.443966666666667,                      !- Value Until Time 103
  16,                                     !- Hour 104
  7,                                      !- Minute 104
  0.4454,                                 !- Value Until Time 104
  16,                                     !- Hour 105
  17,                                     !- Minute 105
  0.446833333333333,                      !- Value Until Time 105
  16,                                     !- Hour 106
  27,                                     !- Minute 106
  0.448266666666667,                      !- Value Until Time 106
  16,                                     !- Hour 107
  37,                                     !- Minute 107
  0.4497,                                 !- Value Until Time 107
  16,                                     !- Hour 108
  47,                                     !- Minute 108
  0.4519,                                 !- Value Until Time 108
  16,                                     !- Hour 109
  57,                                     !- Minute 109
  0.4541,                                 !- Value Until Time 109
  17,                                     !- Hour 110
  7,                                      !- Minute 110
  0.4563,                                 !- Value Until Time 110
  17,                                     !- Hour 111
  17,                                     !- Minute 111
  0.4585,                                 !- Value Until Time 111
  17,                                     !- Hour 112
  27,                                     !- Minute 112
  0.4607,                                 !- Value Until Time 112
  17,                                     !- Hour 113
  37,                                     !- Minute 113
  0.4629,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  47,                                     !- Minute 114
  0.464666666666667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  57,                                     !- Minute 115
  0.466433333333333,                      !- Value Until Time 115
  18,                                     !- Hour 116
  7,                                      !- Minute 116
  0.4682,                                 !- Value Until Time 116
  18,                                     !- Hour 117
  17,                                     !- Minute 117
  0.469966666666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  27,                                     !- Minute 118
  0.471733333333333,                      !- Value Until Time 118
  18,                                     !- Hour 119
  37,                                     !- Minute 119
  0.4735,                                 !- Value Until Time 119
  18,                                     !- Hour 120
  47,                                     !- Minute 120
  0.476596296296296,                      !- Value Until Time 120
  18,                                     !- Hour 121
  57,                                     !- Minute 121
  0.479692592592593,                      !- Value Until Time 121
  19,                                     !- Hour 122
  7,                                      !- Minute 122
  0.482788888888889,                      !- Value Until Time 122
  19,                                     !- Hour 123
  17,                                     !- Minute 123
  0.485885185185185,                      !- Value Until Time 123
  19,                                     !- Hour 124
  27,                                     !- Minute 124
  0.488981481481482,                      !- Value Until Time 124
  19,                                     !- Hour 125
  37,                                     !- Minute 125
  0.492077777777778,                      !- Value Until Time 125
  19,                                     !- Hour 126
  45,                                     !- Minute 126
  0.4944,                                 !- Value Until Time 126
  19,                                     !- Hour 127
  55,                                     !- Minute 127
  0.494466666666667,                      !- Value Until Time 127
  20,                                     !- Hour 128
  5,                                      !- Minute 128
  0.494533333333333,                      !- Value Until Time 128
  20,                                     !- Hour 129
  15,                                     !- Minute 129
  0.4946,                                 !- Value Until Time 129
  20,                                     !- Hour 130
  25,                                     !- Minute 130
  0.494666666666667,                      !- Value Until Time 130
  20,                                     !- Hour 131
  35,                                     !- Minute 131
  0.494733333333333,                      !- Value Until Time 131
  20,                                     !- Hour 132
  45,                                     !- Minute 132
  0.4948,                                 !- Value Until Time 132
  20,                                     !- Hour 133
  55,                                     !- Minute 133
  0.4943,                                 !- Value Until Time 133
  21,                                     !- Hour 134
  5,                                      !- Minute 134
  0.4938,                                 !- Value Until Time 134
  21,                                     !- Hour 135
  15,                                     !- Minute 135
  0.4933,                                 !- Value Until Time 135
  21,                                     !- Hour 136
  25,                                     !- Minute 136
  0.4928,                                 !- Value Until Time 136
  21,                                     !- Hour 137
  35,                                     !- Minute 137
  0.4923,                                 !- Value Until Time 137
  21,                                     !- Hour 138
  45,                                     !- Minute 138
  0.4918,                                 !- Value Until Time 138
  21,                                     !- Hour 139
  55,                                     !- Minute 139
  0.49365,                                !- Value Until Time 139
  22,                                     !- Hour 140
  5,                                      !- Minute 140
  0.4955,                                 !- Value Until Time 140
  22,                                     !- Hour 141
  15,                                     !- Minute 141
  0.49735,                                !- Value Until Time 141
  22,                                     !- Hour 142
  25,                                     !- Minute 142
  0.4992,                                 !- Value Until Time 142
  22,                                     !- Hour 143
  35,                                     !- Minute 143
  0.50105,                                !- Value Until Time 143
  22,                                     !- Hour 144
  45,                                     !- Minute 144
  0.5029,                                 !- Value Until Time 144
  22,                                     !- Hour 145
  55,                                     !- Minute 145
  0.506883333333333,                      !- Value Until Time 145
  23,                                     !- Hour 146
  5,                                      !- Minute 146
  0.510866666666667,                      !- Value Until Time 146
  23,                                     !- Hour 147
  15,                                     !- Minute 147
  0.51485,                                !- Value Until Time 147
  23,                                     !- Hour 148
  25,                                     !- Minute 148
  0.518833333333333,                      !- Value Until Time 148
  23,                                     !- Hour 149
  35,                                     !- Minute 149
  0.522816666666667,                      !- Value Until Time 149
  23,                                     !- Hour 150
  45,                                     !- Minute 150
  0.5268,                                 !- Value Until Time 150
  23,                                     !- Hour 151
  55,                                     !- Minute 151
  0.532283333333333,                      !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.537766666666667;                      !- Value Until Time 152

OS:AdditionalProperties,
  {7a46ffb4-82d0-4a5f-a3cb-b2b305a5f7ee}, !- Handle
  {6d98c750-1632-4979-b414-e219c6c5d282}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.6056 | hoo_start - 4.5 ~ 0.5696 | hoo_start - 3.5 ~ 0.5527 | hoo_start - 2.5 ~ 0.5472 | hoo_start - 1.5 ~ 0.5466 | hoo_start - 0.5 ~ 0.5455 | hoo_start + 0.5 ~ 0.5418 | hoo_start + 1.5 ~ 0.532 | hoo_start + 2.5 ~ 0.4942 | mid - 2.0 ~ 0.4517 | mid - 1.0 ~ 0.4411 | mid ~ 0.4497 | mid + 1.0 ~ 0.4629 | mid + 2.0 ~ 0.4735 | hoo_end - 2.5 ~ 0.4944 | hoo_end - 1.5 ~ 0.4948 | hoo_end - 0.5 ~ 0.4918 | hoo_end + 0.5 ~ 0.5029 | hoo_end + 1.5 ~ 0.5268 | hoo_end + 2.5 ~ 0.5597 | hoo_end + 3.5 ~ 0.5945 | hoo_end + 4.5 ~ 0.6217 | hoo_end + 5.5 ~ 0.6288 | hoo_start - 6.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Constant,
  {03df11c6-fcf8-4aad-a658-22c60d9d9061}, !- Handle
  1 Zone PVAV_night_ventcycle_schedule,   !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7ba64eae-4954-4efa-8c55-7e807820c9b3}, !- Handle
  1 Zone PVAV_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a3a24912-0665-4a74-95bc-ce65b4494ff5}, !- Handle
  1 Zone PVAV 1_night_ventcycle_schedule, !- Name
  {219e2a82-8120-4dee-a661-9cc9c5a2f815}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {5abffa02-af8b-41e2-be47-ebb7eb9501ef}, !- Handle
  1 Zone PVAV 1_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Day,
  {ee094416-82d3-427e-9b60-5db1f091a9b5}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {a51a794f-cb85-4b99-9ec9-258f1d7e96ca}, !- Handle
  Schedule Day 14,                        !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {f13b3f07-5b3c-461e-9858-6c30d1aa6b74}, !- Handle
  Schedule Day 15,                        !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {03a4209b-e8db-42b4-afdd-b43e85995bbe}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {1ffa94ca-6f53-49a5-bd75-79e5ac5f594e}, !- Handle
  Schedule Day 16,                        !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {d0482256-4eac-46c7-a5b3-fe92b02dfb36}, !- Handle
  Schedule Day 17,                        !- Name
  {61206a11-48f2-4be6-b861-90da6d5d3a01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

