  0.4375,                                 !- Value Until Time 37
  16,                                     !- Hour 38
  45,                                     !- Minute 38
  0.475,                                  !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.5125,                                 !- Value Until Time 39
  17,                                     !- Hour 40
  15,                                     !- Minute 40
  0.55,                                   !- Value Until Time 40
  17,                                     !- Hour 41
  30,                                     !- Minute 41
  0.566666666666667,                      !- Value Until Time 41
  17,                                     !- Hour 42
  45,                                     !- Minute 42
  0.583333333333333,                      !- Value Until Time 42
  18,                                     !- Hour 43
  0,                                      !- Minute 43
  0.6,                                    !- Value Until Time 43
  18,                                     !- Hour 44
  15,                                     !- Minute 44
  0.516666666666667,                      !- Value Until Time 44
  18,                                     !- Hour 45
  30,                                     !- Minute 45
  0.533333333333333,                      !- Value Until Time 45
  18,                                     !- Hour 46
  45,                                     !- Minute 46
  0.55,                                   !- Value Until Time 46
  19,                                     !- Hour 47
  0,                                      !- Minute 47
  0.525,                                  !- Value Until Time 47
  19,                                     !- Hour 48
  15,                                     !- Minute 48
  0.5,                                    !- Value Until Time 48
  19,                                     !- Hour 49
  30,                                     !- Minute 49
  0.475,                                  !- Value Until Time 49
  19,                                     !- Hour 50
  45,                                     !- Minute 50
  0.45,                                   !- Value Until Time 50
  20,                                     !- Hour 51
  0,                                      !- Minute 51
  0.4,                                    !- Value Until Time 51
  20,                                     !- Hour 52
  15,                                     !- Minute 52
  0.35,                                   !- Value Until Time 52
  20,                                     !- Hour 53
  30,                                     !- Minute 53
  0.3,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  45,                                     !- Minute 54
  0.25,                                   !- Value Until Time 54
  21,                                     !- Hour 55
  0,                                      !- Minute 55
  0.2375,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  15,                                     !- Minute 56
  0.225,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  30,                                     !- Minute 57
  0.2125,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  45,                                     !- Minute 58
  0.2,                                    !- Value Until Time 58
  22,                                     !- Hour 59
  0,                                      !- Minute 59
  0.15,                                   !- Value Until Time 59
  22,                                     !- Hour 60
  15,                                     !- Minute 60
  0.1,                                    !- Value Until Time 60
  22,                                     !- Hour 61
  30,                                     !- Minute 61
  0.05,                                   !- Value Until Time 61
  22,                                     !- Hour 62
  45,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0;                                      !- Value Until Time 63

OS:Schedule:Day,
  {0af568f7-4c92-4862-a192-761daca1b63c}, !- Handle
  QuickServiceRestaurant Bldg Swh Summer Design Day, !- Name
  {b174b2af-2f34-43c6-a0c8-bda0a7e68cd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {bb09e3cf-e4a8-441c-8a4a-46e8b67e9ba7}, !- Handle
  Schedule Rule 6,                        !- Name
  {b42a89fd-373b-4eb4-bd37-b94383248655}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {49e9cd31-4d94-47fb-937a-7f16b0a0bccd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49e9cd31-4d94-47fb-937a-7f16b0a0bccd}, !- Handle
  QuickServiceRestaurant Bldg Swh Sun Day, !- Name
  {b174b2af-2f34-43c6-a0c8-bda0a7e68cd2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.009375,                               !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.01875,                                !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.028125,                               !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0375,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.046875,                               !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05625,                                !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.065625,                               !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.075,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.084375,                               !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.09375,                                !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.103125,                               !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1125,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.121875,                               !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.13125,                                !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.140625,                               !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.195161290322581,                      !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.240322580645161,                      !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.285483870967742,                      !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.330645161290323,                      !- Value Until Time 22
  11,                                     !- Hour 23
  30,                                     !- Minute 23
  0.375806451612903,                      !- Value Until Time 23
  11,                                     !- Hour 24
  45,                                     !- Minute 24
  0.420967741935484,                      !- Value Until Time 24
  12,                                     !- Hour 25
  0,                                      !- Minute 25
  0.466129032258065,                      !- Value Until Time 25
  12,                                     !- Hour 26
  11,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  26,                                     !- Minute 27
  0.387096774193548,                      !- Value Until Time 27
  12,                                     !- Hour 28
  41,                                     !- Minute 28
  0.374193548387097,                      !- Value Until Time 28
  12,                                     !- Hour 29
  56,                                     !- Minute 29
  0.361290322580645,                      !- Value Until Time 29
  13,                                     !- Hour 30
  11,                                     !- Minute 30
  0.348387096774193,                      !- Value Until Time 30
  13,                                     !- Hour 31
  26,                                     !- Minute 31
  0.335483870967742,                      !- Value Until Time 31
  13,                                     !- Hour 32
  41,                                     !- Minute 32
  0.32258064516129,                       !- Value Until Time 32
  13,                                     !- Hour 33
  56,                                     !- Minute 33
  0.309677419354839,                      !- Value Until Time 33
  14,                                     !- Hour 34
  7,                                      !- Minute 34
  0.3,                                    !- Value Until Time 34
  15,                                     !- Hour 35
  37,                                     !- Minute 35
  0.3,                                    !- Value Until Time 35
  15,                                     !- Hour 36
  52,                                     !- Minute 36
  0.325,                                  !- Value Until Time 36
  16,                                     !- Hour 37
  7,                                      !- Minute 37
  0.35,                                   !- Value Until Time 37
  16,                                     !- Hour 38
  22,                                     !- Minute 38
  0.375,                                  !- Value Until Time 38
  16,                                     !- Hour 39
  37,                                     !- Minute 39
  0.4,                                    !- Value Until Time 39
  16,                                     !- Hour 40
  52,                                     !- Minute 40
  0.425,                                  !- Value Until Time 40
  17,                                     !- Hour 41
  7,                                      !- Minute 41
  0.45,                                   !- Value Until Time 41
  17,                                     !- Hour 42
  22,                                     !- Minute 42
  0.475,                                  !- Value Until Time 42
  17,                                     !- Hour 43
  37,                                     !- Minute 43
  0.5,                                    !- Value Until Time 43
  18,                                     !- Hour 44
  3,                                      !- Minute 44
  0.5,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  18,                                     !- Minute 45
  0.457142857142857,                      !- Value Until Time 45
  18,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5,                                    !- Value Until Time 46
  18,                                     !- Hour 47
  45,                                     !- Minute 47
  0.475,                                  !- Value Until Time 47
  19,                                     !- Hour 48
  0,                                      !- Minute 48
  0.45,                                   !- Value Until Time 48
  19,                                     !- Hour 49
  15,                                     !- Minute 49
  0.425,                                  !- Value Until Time 49
  19,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4,                                    !- Value Until Time 50
  19,                                     !- Hour 51
  45,                                     !- Minute 51
  0.35,                                   !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.3,                                    !- Value Until Time 52
  20,                                     !- Hour 53
  15,                                     !- Minute 53
  0.25,                                   !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.2125,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.225,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.2375,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.25,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1875,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.125,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0625,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0;                                      !- Value Until Time 63

OS:Schedule:Day,
  {858c184b-172a-4ad1-9b15-746b3590bd34}, !- Handle
  QuickServiceRestaurant Bldg Swh Winter Design Day, !- Name
  {b174b2af-2f34-43c6-a0c8-bda0a7e68cd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {c3670515-dbe6-48cc-8a2c-b691f15b9d93}, !- Handle
  Schedule Rule 7,                        !- Name
  {b42a89fd-373b-4eb4-bd37-b94383248655}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a12343e-85b1-42b3-bf1c-85db2eb9ac1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a12343e-85b1-42b3-bf1c-85db2eb9ac1c}, !- Handle
  QuickServiceRestaurant Bldg Swh WntrDsn|Sat Day, !- Name
  {b174b2af-2f34-43c6-a0c8-bda0a7e68cd2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0125,                                 !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.025,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0375,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.05,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0625,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.075,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0875,                                 !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.1,                                    !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1125,                                 !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.125,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1375,                                 !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  8,                                      !- Hour 21
  45,                                     !- Minute 21
  0.2375,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  0,                                      !- Minute 22
  0.325,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  15,                                     !- Minute 23
  0.4125,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.4875,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.475,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.4625,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.4625,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.475,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4875,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4625,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4375,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.425,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4125,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.375,                                  !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3625,                                 !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3625,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.375,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3875,                                 !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4,                                    !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.475,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5125,                                 !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.55,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.55,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.5375,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.525,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.5125,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.5125,                                 !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.525,                                  !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.55,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.5125,                                 !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.475,                                  !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.4375,                                 !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.4,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.375,                                  !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.35,                                   !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.325,                                  !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0.275,                                  !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.25;                                   !- Value Until Time 73

OS:WaterUse:Connections,
  {96a74558-88fe-440d-ba90-3ff21cb2d4c3}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.8gpm at 140F, !- Name
  {c7ce0bf4-e480-40a4-bd79-a703edcd4f8b}, !- Inlet Node Name
  {dbac27e5-8d2b-44de-9e72-e7f370fc6de4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e4b14c27-c045-4948-9414-e0efa163525a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fa534f70-15e0-4940-bf29-19344a451919}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 0.8gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.0472157119598e-05,                    !- Peak Flow Rate {m3/s}
  {fd6bbab5-beb9-458e-b5fc-009a23a880fc}, !- Target Temperature Schedule Name
  {07ba5fb2-d426-40df-93f2-00dc3d36f994}, !- Sensible Fraction Schedule Name
  {bd51e31a-daaf-4240-9d8f-1bffbe952997}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {07ba5fb2-d426-40df-93f2-00dc3d36f994}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  {70c382d8-39c2-4295-a29c-b4c536136b90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70c382d8-39c2-4295-a29c-b4c536136b90}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd51e31a-daaf-4240-9d8f-1bffbe952997}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  {f29152a9-ca03-4fe1-997e-da4b65992627}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f29152a9-ca03-4fe1-997e-da4b65992627}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd6bbab5-beb9-458e-b5fc-009a23a880fc}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  {fc1c1d7e-caf0-44e0-ad98-45b22f67fce7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc1c1d7e-caf0-44e0-ad98-45b22f67fce7}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {e4b14c27-c045-4948-9414-e0efa163525a}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 0.8gpm at 140F, !- Name
  {fa534f70-15e0-4940-bf29-19344a451919}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b42a89fd-373b-4eb4-bd37-b94383248655}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {ba8e749d-e097-4432-905e-f5187b4d8413}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e5951f4f-0a05-4f1f-8346-944c082516e1}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2da4a5a0-438f-4d11-a9ae-694bbdf3421c}, !- Plant Side Inlet Node Name
  {b3458631-d022-40ce-a42c-9fd17a8b7723}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {65ee813b-7e22-4ce3-a889-9b0a97ae4b40}, !- Demand Side Inlet Node Name
  {1024e92c-3b25-4c0c-8ec1-eab49953145a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c62bc52e-7187-4e09-94dd-da1fb234f8ff}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b5f45b0b-f180-43f8-9854-a0fc002b45e2}, !- Demand Mixer Name
  {5184eb84-51a5-4e0e-9fb2-dcb530cbe481}, !- Demand Splitter Name
  {4a59d9c1-e975-4998-90ce-3da1dc16979c}, !- Supply Mixer Name
  {f1ef8aaa-7854-4228-aac6-002ae484d70b}; !- Supply Splitter Name

OS:Node,
  {440e25bb-2998-4523-9e9b-8fc24ccc7c1d}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {2da4a5a0-438f-4d11-a9ae-694bbdf3421c}, !- Inlet Port
  {404688b1-3452-4237-92b1-d5c794252b0c}; !- Outlet Port

OS:Node,
  {e5951f4f-0a05-4f1f-8346-944c082516e1}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {4d8040ff-1df7-4cb7-9071-a430c8593faa}, !- Inlet Port
  {b3458631-d022-40ce-a42c-9fd17a8b7723}; !- Outlet Port

OS:Node,
  {ced3d0dc-d5f0-4a30-b64d-d553031437ab}, !- Handle
  40gal NaturalGas Water Heater - 30kBtu/hr Supply Inlet Water Node, !- Name
  {b805fbd1-ba15-4213-b1fa-e25314dc1abe}, !- Inlet Port
  {1c756017-87b9-4130-8151-d71207f3a020}; !- Outlet Port

OS:Connector:Mixer,
  {4a59d9c1-e975-4998-90ce-3da1dc16979c}, !- Handle
  Connector Mixer 1,                      !- Name
  {e5742303-b70c-4ef1-8a34-72d1a034b8c9}, !- Outlet Branch Name
  {40a45c4a-1a32-4ac5-97ab-438af243c51c}, !- Inlet Branch Name 1
  {da594328-c5dc-4917-acbc-487b6dd0290e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f1ef8aaa-7854-4228-aac6-002ae484d70b}, !- Handle
  Connector Splitter 1,                   !- Name
  {7c7a341b-0bc5-4062-85f0-76ee09855fbf}, !- Inlet Branch Name
  {b805fbd1-ba15-4213-b1fa-e25314dc1abe}, !- Outlet Branch Name 1
  {29abb8b5-11c4-4f1c-90f3-da19e09317fd}; !- Outlet Branch Name 2

OS:Connection,
  {2da4a5a0-438f-4d11-a9ae-694bbdf3421c}, !- Handle
  {de4ff42e-cd5d-4763-b259-445e967b4a07}, !- Name
  {ba8e749d-e097-4432-905e-f5187b4d8413}, !- Source Object
  14,                                     !- Outlet Port
  {440e25bb-2998-4523-9e9b-8fc24ccc7c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b805fbd1-ba15-4213-b1fa-e25314dc1abe}, !- Handle
  {8a8b7b3e-a8cc-48fe-ae2c-2214f45affbc}, !- Name
  {f1ef8aaa-7854-4228-aac6-002ae484d70b}, !- Source Object
  3,                                      !- Outlet Port
  {ced3d0dc-d5f0-4a30-b64d-d553031437ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3458631-d022-40ce-a42c-9fd17a8b7723}, !- Handle
  {f9eed303-bcdf-489c-8e4c-ff9504d1134a}, !- Name
  {e5951f4f-0a05-4f1f-8346-944c082516e1}, !- Source Object
  3,                                      !- Outlet Port
  {ba8e749d-e097-4432-905e-f5187b4d8413}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {97cdd8d2-9b77-4ac8-b8a6-179430264ec5}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {65ee813b-7e22-4ce3-a889-9b0a97ae4b40}, !- Inlet Port
  {70deff1e-c32e-4aae-bf8f-4c28320424ae}; !- Outlet Port

OS:Node,
  {e17b073a-21c8-4efc-b878-ce56000a560d}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {02134f57-f817-4317-b2f7-574e793b09a5}, !- Inlet Port
  {1024e92c-3b25-4c0c-8ec1-eab49953145a}; !- Outlet Port

OS:Node,
  {48913d0f-2edd-42cc-b182-12de9f3e96f5}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {00d55df9-bc01-42b6-9d4d-cfd8562adf95}, !- Inlet Port
  {b9b83236-cf75-42a7-b158-a75be9a566c7}; !- Outlet Port

OS:Connector:Mixer,
  {b5f45b0b-f180-43f8-9854-a0fc002b45e2}, !- Handle
  Connector Mixer 2,                      !- Name
  {83d8bb00-b749-43e0-b1ca-a73f77aae10f}, !- Outlet Branch Name
  {2eabf3ff-fce7-4e26-9c46-aaa47748ca95}, !- Inlet Branch Name 1
  {41d50be8-f3db-4f1f-b8cb-115407778aa0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5184eb84-51a5-4e0e-9fb2-dcb530cbe481}, !- Handle
  Connector Splitter 2,                   !- Name
  {10c569d6-c212-4356-999f-b88e90178eb3}, !- Inlet Branch Name
  {00d55df9-bc01-42b6-9d4d-cfd8562adf95}, !- Outlet Branch Name 1
  {2e2e714f-2c79-47f7-b0e3-69967b3ec3f2}; !- Outlet Branch Name 2

OS:Connection,
  {65ee813b-7e22-4ce3-a889-9b0a97ae4b40}, !- Handle
  {fe738710-f09b-49c9-8fa3-74f76b735214}, !- Name
  {ba8e749d-e097-4432-905e-f5187b4d8413}, !- Source Object
  17,                                     !- Outlet Port
  {97cdd8d2-9b77-4ac8-b8a6-179430264ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00d55df9-bc01-42b6-9d4d-cfd8562adf95}, !- Handle
  {e7aa08de-4f26-4441-aaf3-45a4d4f00cbe}, !- Name
  {5184eb84-51a5-4e0e-9fb2-dcb530cbe481}, !- Source Object
  3,                                      !- Outlet Port
  {48913d0f-2edd-42cc-b182-12de9f3e96f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1024e92c-3b25-4c0c-8ec1-eab49953145a}, !- Handle
  {26806682-a134-4fd7-9723-c6b599d44902}, !- Name
  {e17b073a-21c8-4efc-b878-ce56000a560d}, !- Source Object
  3,                                      !- Outlet Port
  {ba8e749d-e097-4432-905e-f5187b4d8413}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3d226e9f-babc-4cb0-9bb0-1eb772d694ae}, !- Handle
  {ba8e749d-e097-4432-905e-f5187b4d8413}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c62bc52e-7187-4e09-94dd-da1fb234f8ff}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {3df223ca-eced-4ef4-9933-aab96d96e4e9}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {078369d0-6add-4dda-87cf-cac0139cbe46}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {3df223ca-eced-4ef4-9933-aab96d96e4e9}, !- Schedule Type Limits Name
  {2ebfc620-692f-44ae-91bf-7a9683c260b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ebfc620-692f-44ae-91bf-7a9683c260b6}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {3df223ca-eced-4ef4-9933-aab96d96e4e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3ec580a0-243d-43b1-ae91-5d8741e677d7}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {078369d0-6add-4dda-87cf-cac0139cbe46}, !- Schedule Name
  {e5951f4f-0a05-4f1f-8346-944c082516e1}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7e491ac2-4ebf-4e6f-85ee-cffd6ed8c549}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {404688b1-3452-4237-92b1-d5c794252b0c}, !- Inlet Node Name
  {877ab470-514e-4070-8b5d-7696c8d8b1b5}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d28583c7-a960-4acc-934a-c35d684e8958}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {877ab470-514e-4070-8b5d-7696c8d8b1b5}, !- Inlet Port
  {7c7a341b-0bc5-4062-85f0-76ee09855fbf}; !- Outlet Port

OS:Connection,
  {404688b1-3452-4237-92b1-d5c794252b0c}, !- Handle
  {54743d83-ea19-4150-9dd6-79ee4c2294d9}, !- Name
  {440e25bb-2998-4523-9e9b-8fc24ccc7c1d}, !- Source Object
  3,                                      !- Outlet Port
  {7e491ac2-4ebf-4e6f-85ee-cffd6ed8c549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {877ab470-514e-4070-8b5d-7696c8d8b1b5}, !- Handle
  {bd046e72-8aa9-46d7-9ae7-78e9e44e5673}, !- Name
  {7e491ac2-4ebf-4e6f-85ee-cffd6ed8c549}, !- Source Object
  3,                                      !- Outlet Port
  {d28583c7-a960-4acc-934a-c35d684e8958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c7a341b-0bc5-4062-85f0-76ee09855fbf}, !- Handle
  {01613099-028d-4b2d-b146-08d9084ff877}, !- Name
  {d28583c7-a960-4acc-934a-c35d684e8958}, !- Source Object
  3,                                      !- Outlet Port
  {f1ef8aaa-7854-4228-aac6-002ae484d70b}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {98976b62-fbe7-4611-ac47-0a0289c2ca3a}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {9c5a740a-5fa2-419f-bcf0-761305e6f150}, !- Handle
  40gal NaturalGas Water Heater - 30kBtu/hr 0.78 Therm Eff 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {078369d0-6add-4dda-87cf-cac0139cbe46}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8862.469162008,                         !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {1824bccc-b2b1-484d-8f32-51d57452c0df}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.13910490950315,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  4.13910490950315,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1c756017-87b9-4130-8151-d71207f3a020}, !- Use Side Inlet Node Name
  {941997cd-a346-4bb3-a0c8-63d3e6fc775a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1824bccc-b2b1-484d-8f32-51d57452c0df}, !- Handle
  Water Heater Ambient Temp Schedule - 70f, !- Name
  {98976b62-fbe7-4611-ac47-0a0289c2ca3a}, !- Schedule Type Limits Name
  {d2f541a5-c414-4a2c-b3d7-2cc5879e3fbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2f541a5-c414-4a2c-b3d7-2cc5879e3fbb}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default, !- Name
  {98976b62-fbe7-4611-ac47-0a0289c2ca3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {7f0daa62-2651-43dc-a34c-78828ad7e4d5}, !- Handle
  40gal NaturalGas Water Heater - 30kBtu/hr Supply Outlet Water Node, !- Name
  {941997cd-a346-4bb3-a0c8-63d3e6fc775a}, !- Inlet Port
  {40a45c4a-1a32-4ac5-97ab-438af243c51c}; !- Outlet Port

OS:Connection,
  {1c756017-87b9-4130-8151-d71207f3a020}, !- Handle
  {10b6201c-2e1b-4296-bdc0-00fdd3cf77a1}, !- Name
  {ced3d0dc-d5f0-4a30-b64d-d553031437ab}, !- Source Object
  3,                                      !- Outlet Port
  {9c5a740a-5fa2-419f-bcf0-761305e6f150}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {941997cd-a346-4bb3-a0c8-63d3e6fc775a}, !- Handle
  {5b2f2f0b-cf3b-440e-be10-47979fe7864b}, !- Name
  {9c5a740a-5fa2-419f-bcf0-761305e6f150}, !- Source Object
  32,                                     !- Outlet Port
  {7f0daa62-2651-43dc-a34c-78828ad7e4d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40a45c4a-1a32-4ac5-97ab-438af243c51c}, !- Handle
  {cb6f9509-311c-48f3-9d44-403f0f8234d3}, !- Name
  {7f0daa62-2651-43dc-a34c-78828ad7e4d5}, !- Source Object
  3,                                      !- Outlet Port
  {4a59d9c1-e975-4998-90ce-3da1dc16979c}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {a6d87d9b-f59b-4cff-96b8-e48057fbd659}, !- Handle
  {9c5a740a-5fa2-419f-bcf0-761305e6f150}; !- Object Name

OS:Schedule:Ruleset,
  {ca1c73aa-462d-43c0-b9f0-5be448fb85c9}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  {bb0cae78-86ea-472e-ad1e-5474feb0147c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb0cae78-86ea-472e-ad1e-5474feb0147c}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {f930215f-9b48-45d5-86e7-9dcd84f645a2}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  {54ecde27-e0cf-4469-859d-8ba20b0faddb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54ecde27-e0cf-4469-859d-8ba20b0faddb}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {939d4c74-0df2-4562-b26c-a0a12d0044c8}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {30169324-626a-4082-8c18-b9e92be472ae}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {939d4c74-0df2-4562-b26c-a0a12d0044c8}; !- Layer 1

OS:Pipe:Indoor,
  {8f386a94-3b37-4b89-ba87-cfe26bbd85ec}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft, !- Name
  {30169324-626a-4082-8c18-b9e92be472ae}, !- Construction
  {70deff1e-c32e-4aae-bf8f-4c28320424ae}, !- Fluid Inlet Node
  {5e76e378-e38d-4dc1-9508-250577a68127}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {ca1c73aa-462d-43c0-b9f0-5be448fb85c9}, !- Ambient Temperature Schedule
  {f930215f-9b48-45d5-86e7-9dcd84f645a2}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {3267ea5d-9f8e-4f79-94be-7051861b69f4}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {5e76e378-e38d-4dc1-9508-250577a68127}, !- Inlet Port
  {10c569d6-c212-4356-999f-b88e90178eb3}; !- Outlet Port

OS:Connection,
  {70deff1e-c32e-4aae-bf8f-4c28320424ae}, !- Handle
  {3886a4c9-b1dd-4f46-9134-b3e2be356b73}, !- Name
  {97cdd8d2-9b77-4ac8-b8a6-179430264ec5}, !- Source Object
  3,                                      !- Outlet Port
  {8f386a94-3b37-4b89-ba87-cfe26bbd85ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e76e378-e38d-4dc1-9508-250577a68127}, !- Handle
  {59597f5d-7ef0-49e1-810b-b48a952cfd08}, !- Name
  {8f386a94-3b37-4b89-ba87-cfe26bbd85ec}, !- Source Object
  4,                                      !- Outlet Port
  {3267ea5d-9f8e-4f79-94be-7051861b69f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10c569d6-c212-4356-999f-b88e90178eb3}, !- Handle
  {c9416ec8-5a94-4231-bf20-3331d74d764b}, !- Name
  {3267ea5d-9f8e-4f79-94be-7051861b69f4}, !- Source Object
  3,                                      !- Outlet Port
  {5184eb84-51a5-4e0e-9fb2-dcb530cbe481}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {33569e75-2187-4367-b5db-9e31af95a95a}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {2235af81-2dc1-4f7c-a2cc-a6f9821e7610}, !- Inlet Node Name
  {ac0854a7-8169-4aa2-b477-7e90136d0f54}; !- Outlet Node Name

OS:Node,
  {7bfebf09-a7c2-4896-a1c7-5f917e4ed0b8}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {29abb8b5-11c4-4f1c-90f3-da19e09317fd}, !- Inlet Port
  {2235af81-2dc1-4f7c-a2cc-a6f9821e7610}; !- Outlet Port

OS:Connection,
  {29abb8b5-11c4-4f1c-90f3-da19e09317fd}, !- Handle
  {68d16e29-cf83-4b1f-929b-bc0f0b738916}, !- Name
  {f1ef8aaa-7854-4228-aac6-002ae484d70b}, !- Source Object
  4,                                      !- Outlet Port
  {7bfebf09-a7c2-4896-a1c7-5f917e4ed0b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea46580c-c492-4825-997b-c34fa34ae20d}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {ac0854a7-8169-4aa2-b477-7e90136d0f54}, !- Inlet Port
  {da594328-c5dc-4917-acbc-487b6dd0290e}; !- Outlet Port

OS:Connection,
  {2235af81-2dc1-4f7c-a2cc-a6f9821e7610}, !- Handle
  {807f928f-345f-4175-af61-0b5aaffb41d7}, !- Name
  {7bfebf09-a7c2-4896-a1c7-5f917e4ed0b8}, !- Source Object
  3,                                      !- Outlet Port
  {33569e75-2187-4367-b5db-9e31af95a95a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac0854a7-8169-4aa2-b477-7e90136d0f54}, !- Handle
  {fcf01882-68d5-4a63-b5d5-289333e958cb}, !- Name
  {33569e75-2187-4367-b5db-9e31af95a95a}, !- Source Object
  3,                                      !- Outlet Port
  {ea46580c-c492-4825-997b-c34fa34ae20d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da594328-c5dc-4917-acbc-487b6dd0290e}, !- Handle
  {e8085b4a-94f5-45a7-8562-1296722b53ce}, !- Name
  {ea46580c-c492-4825-997b-c34fa34ae20d}, !- Source Object
  3,                                      !- Outlet Port
  {4a59d9c1-e975-4998-90ce-3da1dc16979c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7fd1744e-3f84-47d9-823e-303550779da8}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {b9b83236-cf75-42a7-b158-a75be9a566c7}, !- Inlet Node Name
  {ba6355ce-9e15-4be6-bccd-96332bbef185}; !- Outlet Node Name

OS:Node,
  {2671620a-e93b-4772-a1be-52333cbb2a65}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {ba6355ce-9e15-4be6-bccd-96332bbef185}, !- Inlet Port
  {2eabf3ff-fce7-4e26-9c46-aaa47748ca95}; !- Outlet Port

OS:Connection,
  {b9b83236-cf75-42a7-b158-a75be9a566c7}, !- Handle
  {bd13fd79-c7ce-4cee-9943-171c134cca61}, !- Name
  {48913d0f-2edd-42cc-b182-12de9f3e96f5}, !- Source Object
  3,                                      !- Outlet Port
  {7fd1744e-3f84-47d9-823e-303550779da8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba6355ce-9e15-4be6-bccd-96332bbef185}, !- Handle
  {d00fc335-d7a7-4f44-bc8f-fd6ddcfb4df4}, !- Name
  {7fd1744e-3f84-47d9-823e-303550779da8}, !- Source Object
  3,                                      !- Outlet Port
  {2671620a-e93b-4772-a1be-52333cbb2a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eabf3ff-fce7-4e26-9c46-aaa47748ca95}, !- Handle
  {ae48cb5c-77d2-4de2-a88f-59b93a249d00}, !- Name
  {2671620a-e93b-4772-a1be-52333cbb2a65}, !- Source Object
  3,                                      !- Outlet Port
  {b5f45b0b-f180-43f8-9854-a0fc002b45e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {14e7f9c2-ec54-4f93-9c15-3f77474948fe}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {b6acbcfe-8a56-4c80-8f3e-3b79705a0538}, !- Inlet Node Name
  {4d8040ff-1df7-4cb7-9071-a430c8593faa}; !- Outlet Node Name

OS:Node,
  {cff5cc60-030c-4649-8e11-2b9e4571dddb}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {e5742303-b70c-4ef1-8a34-72d1a034b8c9}, !- Inlet Port
  {b6acbcfe-8a56-4c80-8f3e-3b79705a0538}; !- Outlet Port

OS:Connection,
  {e5742303-b70c-4ef1-8a34-72d1a034b8c9}, !- Handle
  {e360bae0-591b-4ff1-9ee5-fb50b28d3457}, !- Name
  {4a59d9c1-e975-4998-90ce-3da1dc16979c}, !- Source Object
  2,                                      !- Outlet Port
  {cff5cc60-030c-4649-8e11-2b9e4571dddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6acbcfe-8a56-4c80-8f3e-3b79705a0538}, !- Handle
  {379b0a13-23d1-4dbf-ae04-cdea5e869752}, !- Name
  {cff5cc60-030c-4649-8e11-2b9e4571dddb}, !- Source Object
  3,                                      !- Outlet Port
  {14e7f9c2-ec54-4f93-9c15-3f77474948fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d8040ff-1df7-4cb7-9071-a430c8593faa}, !- Handle
  {6bc81da6-a6d4-4c2e-83ae-19483a4dedb0}, !- Name
  {14e7f9c2-ec54-4f93-9c15-3f77474948fe}, !- Source Object
  3,                                      !- Outlet Port
  {e5951f4f-0a05-4f1f-8346-944c082516e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ef8d5aa0-55dd-4d6a-9ed0-cd36cda64283}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {37088a40-1cd3-4ed9-b705-1799a9fafe81}, !- Inlet Node Name
  {02134f57-f817-4317-b2f7-574e793b09a5}; !- Outlet Node Name

OS:Node,
  {0e92e186-221e-421e-9c61-5bf71f547b0c}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {83d8bb00-b749-43e0-b1ca-a73f77aae10f}, !- Inlet Port
  {37088a40-1cd3-4ed9-b705-1799a9fafe81}; !- Outlet Port

OS:Connection,
  {83d8bb00-b749-43e0-b1ca-a73f77aae10f}, !- Handle
  {bf21ad0f-2349-495a-9ca8-568a772d1c89}, !- Name
  {b5f45b0b-f180-43f8-9854-a0fc002b45e2}, !- Source Object
  2,                                      !- Outlet Port
  {0e92e186-221e-421e-9c61-5bf71f547b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37088a40-1cd3-4ed9-b705-1799a9fafe81}, !- Handle
  {2fe7ce75-ebb1-486c-bfae-a19330362c15}, !- Name
  {0e92e186-221e-421e-9c61-5bf71f547b0c}, !- Source Object
  3,                                      !- Outlet Port
  {ef8d5aa0-55dd-4d6a-9ed0-cd36cda64283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02134f57-f817-4317-b2f7-574e793b09a5}, !- Handle
  {521746c8-b229-4532-9162-e6c5602327be}, !- Name
  {ef8d5aa0-55dd-4d6a-9ed0-cd36cda64283}, !- Source Object
  3,                                      !- Outlet Port
  {e17b073a-21c8-4efc-b878-ce56000a560d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88568e78-6171-4755-b149-f8f02b0d57f5}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.8gpm at 140F Inlet Water Node, !- Name
  {2e2e714f-2c79-47f7-b0e3-69967b3ec3f2}, !- Inlet Port
  {c7ce0bf4-e480-40a4-bd79-a703edcd4f8b}; !- Outlet Port

OS:Connection,
  {2e2e714f-2c79-47f7-b0e3-69967b3ec3f2}, !- Handle
  {b851cafe-059f-4381-be58-a740dbf46d66}, !- Name
  {5184eb84-51a5-4e0e-9fb2-dcb530cbe481}, !- Source Object
  4,                                      !- Outlet Port
  {88568e78-6171-4755-b149-f8f02b0d57f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0b9e6ee-aaf3-4c5d-b987-a128c00501cd}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.8gpm at 140F Outlet Water Node, !- Name
  {dbac27e5-8d2b-44de-9e72-e7f370fc6de4}, !- Inlet Port
  {41d50be8-f3db-4f1f-b8cb-115407778aa0}; !- Outlet Port

OS:Connection,
  {c7ce0bf4-e480-40a4-bd79-a703edcd4f8b}, !- Handle
  {bd93b148-4344-41a8-8284-b133431496f9}, !- Name
  {88568e78-6171-4755-b149-f8f02b0d57f5}, !- Source Object
  3,                                      !- Outlet Port
  {96a74558-88fe-440d-ba90-3ff21cb2d4c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbac27e5-8d2b-44de-9e72-e7f370fc6de4}, !- Handle
  {c988a8ac-4f54-4931-ae99-cafdf1405a06}, !- Name
  {96a74558-88fe-440d-ba90-3ff21cb2d4c3}, !- Source Object
  3,                                      !- Outlet Port
  {b0b9e6ee-aaf3-4c5d-b987-a128c00501cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41d50be8-f3db-4f1f-b8cb-115407778aa0}, !- Handle
  {26610028-d1e0-4c22-b591-c9a4651da2e7}, !- Name
  {b0b9e6ee-aaf3-4c5d-b987-a128c00501cd}, !- Source Object
  3,                                      !- Outlet Port
  {b5f45b0b-f180-43f8-9854-a0fc002b45e2}, !- Target Object
  4;                                      !- Inlet Port

OS:Refrigeration:WalkIn,
  {d0ff616a-c3ff-451c-9e0a-c4166b5435a0}, !- Handle
  Quick Service Restaurant Freezer,       !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  1670.50509998167,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  180,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  80,                                     !- Rated Total Lighting Power {W}
  {a1b2d858-ca01-4b15-af46-941b84ebc937}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {6b9829e5-2e33-4da3-8407-8c202870c4df}, !- Defrost Schedule Name
  {fd3dc8d7-23fc-4042-bf8a-5067278bda75}, !- Defrost Drip-Down Schedule Name
  2000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {7dc243fb-3583-4a28-858b-aed3eac079a7}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  7.4322432,                              !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {617fb73d-92c3-4c30-9d21-6e585c823552}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {617fb73d-92c3-4c30-9d21-6e585c823552}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {2853cf93-ab20-48d7-959c-5f30ff5a54d7}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {11f6eed1-987d-4121-a071-d58a8d4af5d9}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {7dc243fb-3583-4a28-858b-aed3eac079a7}, !- Handle
  Always Off,                             !- Name
  {d6440aa0-e692-4a38-847c-25c245efb39d}, !- Schedule Type Limits Name
  {ee862919-86f0-4ba2-aa0e-843b69e80099}, !- Default Day Schedule Name
  {2d8c88c6-ef7a-466b-8a2a-dbec8b5ad7ac}, !- Summer Design Day Schedule Name
  {6aebcd50-9ac7-418b-9a12-1d71c60ad42f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee862919-86f0-4ba2-aa0e-843b69e80099}, !- Handle
  Always Off Default,                     !- Name
  {d6440aa0-e692-4a38-847c-25c245efb39d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6aebcd50-9ac7-418b-9a12-1d71c60ad42f}, !- Handle
  Always Off Winter Design Day,           !- Name
  {d6440aa0-e692-4a38-847c-25c245efb39d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d8c88c6-ef7a-466b-8a2a-dbec8b5ad7ac}, !- Handle
  Always Off Summer Design Day,           !- Name
  {d6440aa0-e692-4a38-847c-25c245efb39d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d6440aa0-e692-4a38-847c-25c245efb39d}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {a1b2d858-ca01-4b15-af46-941b84ebc937}, !- Handle
  Always On,                              !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  {704e5b33-35ce-4682-9f52-589efb369f39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {704e5b33-35ce-4682-9f52-589efb369f39}, !- Handle
  Always On Default,                      !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {11f6eed1-987d-4121-a071-d58a8d4af5d9}, !- Handle
  door_wi_sched,                          !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  {583406b5-9e36-4b1c-ad9d-25805281a679}; !- Default Day Schedule Name

OS:Schedule:Day,
  {583406b5-9e36-4b1c-ad9d-25805281a679}, !- Handle
  door_wi_sched Default,                  !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {44624298-eec2-47a4-a18d-e48da4fd0ae6}, !- Handle
  {d0ff616a-c3ff-451c-9e0a-c4166b5435a0}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {6b9829e5-2e33-4da3-8407-8c202870c4df}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  {1d85ccce-9822-4370-9c35-9338b4823730}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d85ccce-9822-4370-9c35-9338b4823730}, !- Handle
  Refrigeration Defrost Schedule Default - Quick Service Restaurant Freezer, !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {fd3dc8d7-23fc-4042-bf8a-5067278bda75}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  {3eb9fe37-fa6f-42d5-8810-5847b28a7c5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3eb9fe37-fa6f-42d5-8810-5847b28a7c5c}, !- Handle
  Refrigeration Dripdown Schedule Default - Quick Service Restaurant Freezer, !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {c146f623-7e19-496c-822a-a00b3bbad8d8}, !- Handle
  Low Temperature,                        !- Name
  {8763fc62-272e-493c-a096-b11aea319a01}, !- Refrigerated CaseAndWalkInList Name
  {6472f02e-26d8-4e0a-b88d-a1ee99ef38a3}, !- Refrigeration TransferLoad List Name
  {6a487626-19e0-4ac0-802c-9703f4f3fc5f}, !- Refrigeration Condenser Name
  {b138ddcb-c322-47da-a256-7635600f4d54}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {241af688-b40d-4692-861d-34463ea0e782}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {8763fc62-272e-493c-a096-b11aea319a01}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {d0ff616a-c3ff-451c-9e0a-c4166b5435a0}; !- Model Object 1

OS:ModelObjectList,
  {6472f02e-26d8-4e0a-b88d-a1ee99ef38a3}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {b138ddcb-c322-47da-a256-7635600f4d54}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {f03d59ae-96dc-49bd-9e65-85b359b7b7dd}; !- Model Object 1

OS:ModelObjectList,
  {241af688-b40d-4692-861d-34463ea0e782}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {f03d59ae-96dc-49bd-9e65-85b359b7b7dd}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {fae3c5e4-fde5-4424-8625-938fd069ffca}, !- Refrigeration Compressor Power Curve Name
  {85516240-6b97-4878-8cd2-8361965c10eb}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {a96b2b5e-cce8-4fb6-a5ce-71d2c7714ac7}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {9317ffc3-66c0-4cf5-83a8-00a57148233b}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {fae3c5e4-fde5-4424-8625-938fd069ffca}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {85516240-6b97-4878-8cd2-8361965c10eb}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {f8c1a79e-9143-4b57-9829-b3ff21fafc90}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {6a487626-19e0-4ac0-802c-9703f4f3fc5f}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {f8c1a79e-9143-4b57-9829-b3ff21fafc90}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  71.593075718273,                        !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {cd1618c4-1e9e-4685-b640-5989a37918e0}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:ThermostatSetpoint:DualSetpoint,
  {c6f4fcdb-2d8b-45df-8720-4f5173391fe0}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {8f36fedd-e567-4b41-846d-5fdfb230209b}, !- Heating Setpoint Temperature Schedule Name
  {2ebca8df-c9f7-448c-a507-d96f81da1361}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8f36fedd-e567-4b41-846d-5fdfb230209b}, !- Handle
  QuickServiceRestaurant HtgSetp Kitchen, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  {72e9d72f-bc46-4a5a-8b03-1afbb4415cec}, !- Default Day Schedule Name
  {98277a40-66a7-4711-863e-cb27fb0ef820}, !- Summer Design Day Schedule Name
  {689c580e-5f6a-4f41-af7e-41402ffc4890}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {72e9d72f-bc46-4a5a-8b03-1afbb4415cec}, !- Handle
  QuickServiceRestaurant HtgSetp Kitchen Default, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Day,
  {98277a40-66a7-4711-863e-cb27fb0ef820}, !- Handle
  QuickServiceRestaurant HtgSetp Kitchen Summer Design Day, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {689c580e-5f6a-4f41-af7e-41402ffc4890}, !- Handle
  QuickServiceRestaurant HtgSetp Kitchen Winter Design Day, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ebca8df-c9f7-448c-a507-d96f81da1361}, !- Handle
  QuickServiceRestaurant ClgSetp Kitchen, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  {6e2bbd7a-f33c-4705-93e8-93293f356679}, !- Default Day Schedule Name
  {abfd33cf-b15a-4d1d-ab22-691f82f3a2c3}, !- Summer Design Day Schedule Name
  {d0b42439-fa8e-4411-9597-88ecd2fe7459}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6e2bbd7a-f33c-4705-93e8-93293f356679}, !- Handle
  QuickServiceRestaurant ClgSetp Kitchen Default, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Day,
  {abfd33cf-b15a-4d1d-ab22-691f82f3a2c3}, !- Handle
  QuickServiceRestaurant ClgSetp Kitchen Summer Design Day, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Day,
  {d0b42439-fa8e-4411-9597-88ecd2fe7459}, !- Handle
  QuickServiceRestaurant ClgSetp Kitchen Winter Design Day, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3907fbe7-0430-44ee-8880-a1257268d5b1}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {8f36fedd-e567-4b41-846d-5fdfb230209b}, !- Heating Setpoint Temperature Schedule Name
  {2ebca8df-c9f7-448c-a507-d96f81da1361}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {792c2519-3a4f-473f-8f3e-5019803052b9}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {8f36fedd-e567-4b41-846d-5fdfb230209b}, !- Heating Setpoint Temperature Schedule Name
  {2ebca8df-c9f7-448c-a507-d96f81da1361}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60b55d36-f0f7-4b27-a4e5-d157936c8371}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {8f36fedd-e567-4b41-846d-5fdfb230209b}, !- Heating Setpoint Temperature Schedule Name
  {2ebca8df-c9f7-448c-a507-d96f81da1361}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36ee4846-4bd3-4f2b-afeb-0a7be549bfa9}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {8f36fedd-e567-4b41-846d-5fdfb230209b}, !- Heating Setpoint Temperature Schedule Name
  {2ebca8df-c9f7-448c-a507-d96f81da1361}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8965f918-291a-4482-a445-2525e6aa1678}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {8f36fedd-e567-4b41-846d-5fdfb230209b}, !- Heating Setpoint Temperature Schedule Name
  {2ebca8df-c9f7-448c-a507-d96f81da1361}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c13e21a-4e32-4ace-ba45-d90ddc4c33bc}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {a60be07c-69aa-499b-aa63-3a554c5f83e0}, !- Heating Setpoint Temperature Schedule Name
  {83294a9e-e0cc-4443-a991-d73fa52fd467}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a60be07c-69aa-499b-aa63-3a554c5f83e0}, !- Handle
  QuickServiceRestaurant HtgSetp,         !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  {0e4921f4-4c6a-472f-a151-26f88a137c80}, !- Default Day Schedule Name
  {372ec604-933d-4787-8582-2824b5b89f02}, !- Summer Design Day Schedule Name
  {7fbe9818-2fed-4eb0-9bd2-630ff5c19a00}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e4921f4-4c6a-472f-a151-26f88a137c80}, !- Handle
  QuickServiceRestaurant HtgSetp Default, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21;                                     !- Value Until Time 3

OS:Schedule:Day,
  {372ec604-933d-4787-8582-2824b5b89f02}, !- Handle
  QuickServiceRestaurant HtgSetp Summer Design Day, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7fbe9818-2fed-4eb0-9bd2-630ff5c19a00}, !- Handle
  QuickServiceRestaurant HtgSetp Winter Design Day, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {83294a9e-e0cc-4443-a991-d73fa52fd467}, !- Handle
  QuickServiceRestaurant ClgSetp,         !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  {8fa21940-9fc5-4079-9416-7882f11301aa}, !- Default Day Schedule Name
  {e47d4478-4bd2-4f94-a7d2-714c31ad0a05}, !- Summer Design Day Schedule Name
  {9debab39-6fca-4a57-895a-8dacf54ae487}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8fa21940-9fc5-4079-9416-7882f11301aa}, !- Handle
  QuickServiceRestaurant ClgSetp Default, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {e47d4478-4bd2-4f94-a7d2-714c31ad0a05}, !- Handle
  QuickServiceRestaurant ClgSetp Summer Design Day, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {9debab39-6fca-4a57-895a-8dacf54ae487}, !- Handle
  QuickServiceRestaurant ClgSetp Winter Design Day, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {2bee7fdc-438c-4463-95f2-3013a3a4c8d2}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {a60be07c-69aa-499b-aa63-3a554c5f83e0}, !- Heating Setpoint Temperature Schedule Name
  {83294a9e-e0cc-4443-a991-d73fa52fd467}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f994afbc-792c-49f0-8e6e-dc17380fcd6c}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {a60be07c-69aa-499b-aa63-3a554c5f83e0}, !- Heating Setpoint Temperature Schedule Name
  {83294a9e-e0cc-4443-a991-d73fa52fd467}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e016700-546e-4dc1-9a9f-b8c24d95bd16}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {a60be07c-69aa-499b-aa63-3a554c5f83e0}, !- Heating Setpoint Temperature Schedule Name
  {83294a9e-e0cc-4443-a991-d73fa52fd467}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5342d639-b302-4c0e-9b55-a433cfb4d99f}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {a60be07c-69aa-499b-aa63-3a554c5f83e0}, !- Heating Setpoint Temperature Schedule Name
  {83294a9e-e0cc-4443-a991-d73fa52fd467}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32916333-c54f-43d6-a3df-f338b4ea52e3}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {a60be07c-69aa-499b-aa63-3a554c5f83e0}, !- Heating Setpoint Temperature Schedule Name
  {83294a9e-e0cc-4443-a991-d73fa52fd467}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:ConstantVolume,
  {60e111c6-f620-4b84-92b4-b91b7786955f}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground UnitHeater Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d8d16c72-2ad0-4a68-8238-71754316915c}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground UnitHeater Gas Htg Coil, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {bafa4ea5-76f0-4872-b9b7-cf47d14c652f}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Unit Heater, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {39634cb8-ea7b-49c4-b53b-563fb148f826}, !- Air Inlet Node Name
  {7d696b9f-9123-45cc-9ce6-b455d18dad74}, !- Air Outlet Node Name
  {60e111c6-f620-4b84-92b4-b91b7786955f}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {d8d16c72-2ad0-4a68-8238-71754316915c}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {773e190a-4462-4b0a-b456-adaa1465b3e7}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Unit Heater Inlet Air Node, !- Name
  {d24dcb3d-172e-4c8f-b620-5515b9a1aba1}, !- Inlet Port
  {39634cb8-ea7b-49c4-b53b-563fb148f826}; !- Outlet Port

OS:Connection,
  {d24dcb3d-172e-4c8f-b620-5515b9a1aba1}, !- Handle
  {efdbec12-e557-40aa-9311-edc2f4fc697e}, !- Name
  {61dfd4c5-54d2-4cc7-8695-6582fb3ae8d6}, !- Source Object
  4,                                      !- Outlet Port
  {773e190a-4462-4b0a-b456-adaa1465b3e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39634cb8-ea7b-49c4-b53b-563fb148f826}, !- Handle
  {9a0529ab-c31e-4c76-bb37-fe2fd274ca8c}, !- Name
  {773e190a-4462-4b0a-b456-adaa1465b3e7}, !- Source Object
  3,                                      !- Outlet Port
  {bafa4ea5-76f0-4872-b9b7-cf47d14c652f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7bd45dc8-1573-41a7-923a-97957919ddb3}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Unit Heater Outlet Air Node, !- Name
  {7d696b9f-9123-45cc-9ce6-b455d18dad74}, !- Inlet Port
  {a0e5ead6-c6a6-4fc9-aef7-7ecf8217bfe8}; !- Outlet Port

OS:Connection,
  {a0e5ead6-c6a6-4fc9-aef7-7ecf8217bfe8}, !- Handle
  {eb549f3a-d3f6-4b69-adb7-bce801369118}, !- Name
  {7bd45dc8-1573-41a7-923a-97957919ddb3}, !- Source Object
  3,                                      !- Outlet Port
  {43218ed1-4c4f-47a2-b977-9348af9f26e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d696b9f-9123-45cc-9ce6-b455d18dad74}, !- Handle
  {5fe77ae6-5f14-42f9-9d42-56319e4e86f0}, !- Name
  {bafa4ea5-76f0-4872-b9b7-cf47d14c652f}, !- Source Object
  4,                                      !- Outlet Port
  {7bd45dc8-1573-41a7-923a-97957919ddb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {a251c0d8-2d93-4902-8fe7-600ab0514477}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground UnitHeater Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ad0bdec6-7731-4d1b-ad40-d685c0e703e0}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground UnitHeater Gas Htg Coil, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {8fbd5754-fd9b-4e7a-b4c5-72c1fa48d9fd}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Unit Heater, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {8e185e37-dce5-41e7-83d5-4ec8d42a80f5}, !- Air Inlet Node Name
  {0e65264e-efe3-40fa-bc7d-2154624f7bed}, !- Air Outlet Node Name
  {a251c0d8-2d93-4902-8fe7-600ab0514477}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {ad0bdec6-7731-4d1b-ad40-d685c0e703e0}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {94d1b589-d36b-4fb2-9a32-fbc9f768e8ab}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Unit Heater Inlet Air Node, !- Name
  {68ed0abc-c227-4a2c-81c2-74bcc9ed4545}, !- Inlet Port
  {8e185e37-dce5-41e7-83d5-4ec8d42a80f5}; !- Outlet Port

OS:Connection,
  {68ed0abc-c227-4a2c-81c2-74bcc9ed4545}, !- Handle
  {0f6fb8d3-0814-4578-aa72-8bb88e09cfb3}, !- Name
  {b39e3466-082f-499b-ba58-682863f85d21}, !- Source Object
  3,                                      !- Outlet Port
  {94d1b589-d36b-4fb2-9a32-fbc9f768e8ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e185e37-dce5-41e7-83d5-4ec8d42a80f5}, !- Handle
  {980c8228-4bfd-4356-bee6-c0451195055e}, !- Name
  {94d1b589-d36b-4fb2-9a32-fbc9f768e8ab}, !- Source Object
  3,                                      !- Outlet Port
  {8fbd5754-fd9b-4e7a-b4c5-72c1fa48d9fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c40356cf-6222-470c-a815-a4d20d2d6ebc}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Unit Heater Outlet Air Node, !- Name
  {0e65264e-efe3-40fa-bc7d-2154624f7bed}, !- Inlet Port
  {cab83fca-e07f-443c-9816-0ac700695a35}; !- Outlet Port

OS:Connection,
  {cab83fca-e07f-443c-9816-0ac700695a35}, !- Handle
  {95abb89d-08a1-48e3-a65f-68391b658dbe}, !- Name
  {c40356cf-6222-470c-a815-a4d20d2d6ebc}, !- Source Object
  3,                                      !- Outlet Port
  {fc58e2ba-c81a-497e-90a7-16758dbd806c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e65264e-efe3-40fa-bc7d-2154624f7bed}, !- Handle
  {5ef02a8f-95c7-49d0-83d1-ff939ff0eaa6}, !- Name
  {8fbd5754-fd9b-4e7a-b4c5-72c1fa48d9fd}, !- Source Object
  4,                                      !- Outlet Port
  {c40356cf-6222-470c-a815-a4d20d2d6ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {88dabfa9-4606-4ca9-8ad5-f42a4b4760f3}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground UnitHeater Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {7dcabc3b-aa1b-4b48-bb12-c7139732ef1c}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground UnitHeater Gas Htg Coil, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {9a7a1ec3-258e-4679-b276-4c1f2b37d0ec}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Unit Heater, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {63f84e02-b132-49d7-b044-8c444795c5b1}, !- Air Inlet Node Name
  {c70e5c19-03af-4e98-b624-82193b934d11}, !- Air Outlet Node Name
  {88dabfa9-4606-4ca9-8ad5-f42a4b4760f3}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {7dcabc3b-aa1b-4b48-bb12-c7139732ef1c}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {a2fa977f-f61f-46e0-9bf2-dc86081e2534}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Unit Heater Inlet Air Node, !- Name
  {e6bce579-c6f9-42fc-b8f9-1e84df94d96f}, !- Inlet Port
  {63f84e02-b132-49d7-b044-8c444795c5b1}; !- Outlet Port

OS:Connection,
  {e6bce579-c6f9-42fc-b8f9-1e84df94d96f}, !- Handle
  {fac379e7-824b-4f4f-875d-de25fcddfa51}, !- Name
  {5d171a79-a851-4a9e-b411-07104cd72613}, !- Source Object
  4,                                      !- Outlet Port
  {a2fa977f-f61f-46e0-9bf2-dc86081e2534}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63f84e02-b132-49d7-b044-8c444795c5b1}, !- Handle
  {86a19c2e-c3db-4202-b884-9e76823d7f71}, !- Name
  {a2fa977f-f61f-46e0-9bf2-dc86081e2534}, !- Source Object
  3,                                      !- Outlet Port
  {9a7a1ec3-258e-4679-b276-4c1f2b37d0ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {68e6f4ee-fbf4-4176-beb0-a6e676dc8bf9}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Unit Heater Outlet Air Node, !- Name
  {c70e5c19-03af-4e98-b624-82193b934d11}, !- Inlet Port
  {bdcaad01-ce83-4f10-a4c2-dfbaa89dd83c}; !- Outlet Port

OS:Connection,
  {bdcaad01-ce83-4f10-a4c2-dfbaa89dd83c}, !- Handle
  {78abc3cc-d6da-4911-9df9-0d7c38e30809}, !- Name
  {68e6f4ee-fbf4-4176-beb0-a6e676dc8bf9}, !- Source Object
  3,                                      !- Outlet Port
  {1b44faa7-d4de-47f1-bda5-5791d57f21d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c70e5c19-03af-4e98-b624-82193b934d11}, !- Handle
  {1a57c2ba-48a0-4de9-af53-19ce9b0cb5be}, !- Name
  {9a7a1ec3-258e-4679-b276-4c1f2b37d0ec}, !- Source Object
  4,                                      !- Outlet Port
  {68e6f4ee-fbf4-4176-beb0-a6e676dc8bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b3c61d35-ade1-4f64-ba59-315a8c50ca67}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground UnitHeater Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {fa4c1784-9c9d-4156-bdf1-65dfbde07bea}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground UnitHeater Gas Htg Coil, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {01729f45-bc55-497a-955f-c2cdea0a286e}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Unit Heater, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {61d2e6ff-71d1-422b-af34-1b0a97be33d6}, !- Air Inlet Node Name
  {6f642a29-89da-471b-8d4d-b8bfa2f7b094}, !- Air Outlet Node Name
  {b3c61d35-ade1-4f64-ba59-315a8c50ca67}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {fa4c1784-9c9d-4156-bdf1-65dfbde07bea}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {13430c63-930d-4e0e-a48a-0b02e08604d4}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Unit Heater Inlet Air Node, !- Name
  {e75c37bc-8e44-48f0-95d6-16e8da1a3ba9}, !- Inlet Port
  {61d2e6ff-71d1-422b-af34-1b0a97be33d6}; !- Outlet Port

OS:Connection,
  {e75c37bc-8e44-48f0-95d6-16e8da1a3ba9}, !- Handle
  {04ff0fed-31ad-433f-a3ef-1c75b3e04c7c}, !- Name
  {e4f8f847-c7bb-4aea-8cdd-4b2eb8be3c57}, !- Source Object
  3,                                      !- Outlet Port
  {13430c63-930d-4e0e-a48a-0b02e08604d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61d2e6ff-71d1-422b-af34-1b0a97be33d6}, !- Handle
  {8d58881b-15fc-4328-86a8-99b3a26508cb}, !- Name
  {13430c63-930d-4e0e-a48a-0b02e08604d4}, !- Source Object
  3,                                      !- Outlet Port
  {01729f45-bc55-497a-955f-c2cdea0a286e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b18b3a8-2926-41d9-98a6-82fe3738d91a}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Unit Heater Outlet Air Node, !- Name
  {6f642a29-89da-471b-8d4d-b8bfa2f7b094}, !- Inlet Port
  {d09ecfe1-20a5-4c25-beeb-786cbbd0c2ed}; !- Outlet Port

OS:Connection,
  {d09ecfe1-20a5-4c25-beeb-786cbbd0c2ed}, !- Handle
  {9909194d-e80f-4a09-8766-dcd72959ef44}, !- Name
  {4b18b3a8-2926-41d9-98a6-82fe3738d91a}, !- Source Object
  3,                                      !- Outlet Port
  {256ecc3e-5086-41c8-9f98-d465bc2cc871}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f642a29-89da-471b-8d4d-b8bfa2f7b094}, !- Handle
  {98197f41-a0b0-4c36-b453-79f7c32b143c}, !- Name
  {01729f45-bc55-497a-955f-c2cdea0a286e}, !- Source Object
  4,                                      !- Outlet Port
  {4b18b3a8-2926-41d9-98a6-82fe3738d91a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {350f18c2-65c5-462a-984c-1f37eb93e4c9}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground UnitHeater Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {7484193e-8690-4e69-b244-2f4c55b2b471}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground UnitHeater Gas Htg Coil, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {a3e1d789-c26a-4d5b-acef-7169d99cdcc8}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Unit Heater, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {d705bdee-b285-4d40-a6a5-bfea0a90e7fa}, !- Air Inlet Node Name
  {b3a22694-af89-4a46-a501-faeee3b87662}, !- Air Outlet Node Name
  {350f18c2-65c5-462a-984c-1f37eb93e4c9}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {7484193e-8690-4e69-b244-2f4c55b2b471}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {39c86d79-fd88-4fb3-a934-5ed7d35c6707}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Unit Heater Inlet Air Node, !- Name
  {70a209eb-9dac-4e8b-b1bc-26db1010d79a}, !- Inlet Port
  {d705bdee-b285-4d40-a6a5-bfea0a90e7fa}; !- Outlet Port

OS:Connection,
  {70a209eb-9dac-4e8b-b1bc-26db1010d79a}, !- Handle
  {342a5fa2-34d1-497f-879d-a2fce9b8a134}, !- Name
  {79f71266-ddd9-42a8-8ae8-e9defcbd2be2}, !- Source Object
  4,                                      !- Outlet Port
  {39c86d79-fd88-4fb3-a934-5ed7d35c6707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d705bdee-b285-4d40-a6a5-bfea0a90e7fa}, !- Handle
  {ad93b989-0b73-4235-bba8-6e8ba20a36f4}, !- Name
  {39c86d79-fd88-4fb3-a934-5ed7d35c6707}, !- Source Object
  3,                                      !- Outlet Port
  {a3e1d789-c26a-4d5b-acef-7169d99cdcc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e43479a-6c08-4c58-9b98-becc53018364}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Unit Heater Outlet Air Node, !- Name
  {b3a22694-af89-4a46-a501-faeee3b87662}, !- Inlet Port
  {eae5f276-6921-446c-82e6-4f8e680ba0d9}; !- Outlet Port

OS:Connection,
  {eae5f276-6921-446c-82e6-4f8e680ba0d9}, !- Handle
  {085d0ef7-12ec-4e4c-9b27-27bfceaeba2b}, !- Name
  {9e43479a-6c08-4c58-9b98-becc53018364}, !- Source Object
  3,                                      !- Outlet Port
  {904e6c3a-8b31-483a-909b-897de8c25f7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3a22694-af89-4a46-a501-faeee3b87662}, !- Handle
  {0a9d4005-fdb5-4c43-acc5-53ebc5c22941}, !- Name
  {a3e1d789-c26a-4d5b-acef-7169d99cdcc8}, !- Source Object
  4,                                      !- Outlet Port
  {9e43479a-6c08-4c58-9b98-becc53018364}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2a2e0586-c609-4f3e-82e9-a2de8e20d089}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground UnitHeater Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1f4d4bbe-f1cb-4f7a-a938-f5bc5ea789bb}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground UnitHeater Gas Htg Coil, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {058cfb48-a08b-4d88-bb60-760ab011b965}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Unit Heater, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {a02d3efd-a556-43e1-903e-243c6f8c0853}, !- Air Inlet Node Name
  {ce2f7504-ed26-4392-a641-82c74dd16fe1}, !- Air Outlet Node Name
  {2a2e0586-c609-4f3e-82e9-a2de8e20d089}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {1f4d4bbe-f1cb-4f7a-a938-f5bc5ea789bb}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {19ac2967-4e6e-417e-8bba-1538bd7750e9}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Unit Heater Inlet Air Node, !- Name
  {f22de92a-5d3b-4726-a892-e39ee9c3fa57}, !- Inlet Port
  {a02d3efd-a556-43e1-903e-243c6f8c0853}; !- Outlet Port

OS:Connection,
  {f22de92a-5d3b-4726-a892-e39ee9c3fa57}, !- Handle
  {1f170478-7ba4-4cf3-85de-86c3018a968a}, !- Name
  {a5748a54-36ca-4479-9d5c-22ece88afc6d}, !- Source Object
  3,                                      !- Outlet Port
  {19ac2967-4e6e-417e-8bba-1538bd7750e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a02d3efd-a556-43e1-903e-243c6f8c0853}, !- Handle
  {64f46e5f-243e-4802-ad3c-b162b680da0f}, !- Name
  {19ac2967-4e6e-417e-8bba-1538bd7750e9}, !- Source Object
  3,                                      !- Outlet Port
  {058cfb48-a08b-4d88-bb60-760ab011b965}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {445790a4-cb8e-474a-a6fd-22d353121816}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Unit Heater Outlet Air Node, !- Name
  {ce2f7504-ed26-4392-a641-82c74dd16fe1}, !- Inlet Port
  {3361a4c9-93e4-4905-963f-63ba0db47803}; !- Outlet Port

OS:Connection,
  {3361a4c9-93e4-4905-963f-63ba0db47803}, !- Handle
  {4d31df9b-bb4c-4cba-a721-8ee8361d3013}, !- Name
  {445790a4-cb8e-474a-a6fd-22d353121816}, !- Source Object
  3,                                      !- Outlet Port
  {e0bcb8f4-333c-4820-be3d-89e2505d7a90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce2f7504-ed26-4392-a641-82c74dd16fe1}, !- Handle
  {73dd03a9-0e1f-4e24-ad28-86d5af36efa2}, !- Name
  {058cfb48-a08b-4d88-bb60-760ab011b965}, !- Source Object
  4,                                      !- Outlet Port
  {445790a4-cb8e-474a-a6fd-22d353121816}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e986ef97-375f-4a0e-9370-28d36fd05389}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground UnitHeater Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d4773aca-1ab6-47c2-a835-ecd901878ade}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground UnitHeater Gas Htg Coil, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {8cefe679-ef56-4cfe-b847-4c50976db8b0}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Unit Heater, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {c12a34a5-3b42-4239-9e52-1623c945c6e9}, !- Air Inlet Node Name
  {ac66f241-46bd-42d8-ae23-2df0ddde3f86}, !- Air Outlet Node Name
  {e986ef97-375f-4a0e-9370-28d36fd05389}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {d4773aca-1ab6-47c2-a835-ecd901878ade}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {9c1e7ef7-ba72-4dc8-8d5e-9a3dcf3dccdf}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Unit Heater Inlet Air Node, !- Name
  {f59e67d9-23e8-49ee-8e01-e935cacbba32}, !- Inlet Port
  {c12a34a5-3b42-4239-9e52-1623c945c6e9}; !- Outlet Port

OS:Connection,
  {f59e67d9-23e8-49ee-8e01-e935cacbba32}, !- Handle
  {18ee6f74-c125-4b05-9713-cdc5bf4a6a6c}, !- Name
  {639a0fe8-a19a-40de-bbd0-8e7051fe1b62}, !- Source Object
  4,                                      !- Outlet Port
  {9c1e7ef7-ba72-4dc8-8d5e-9a3dcf3dccdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c12a34a5-3b42-4239-9e52-1623c945c6e9}, !- Handle
  {bd5837f0-8a2a-46ce-b80f-27417ccfe4f8}, !- Name
  {9c1e7ef7-ba72-4dc8-8d5e-9a3dcf3dccdf}, !- Source Object
  3,                                      !- Outlet Port
  {8cefe679-ef56-4cfe-b847-4c50976db8b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9851417c-6dd1-428d-bf88-522e737fbb14}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Unit Heater Outlet Air Node, !- Name
  {ac66f241-46bd-42d8-ae23-2df0ddde3f86}, !- Inlet Port
  {8af0dc6f-dff3-4298-b05d-fc7250883136}; !- Outlet Port

OS:Connection,
  {8af0dc6f-dff3-4298-b05d-fc7250883136}, !- Handle
  {b847aa24-8420-49d0-b554-edcf2d91b1f5}, !- Name
  {9851417c-6dd1-428d-bf88-522e737fbb14}, !- Source Object
  3,                                      !- Outlet Port
  {2b9d50d9-3206-416d-9630-eceefeda9859}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac66f241-46bd-42d8-ae23-2df0ddde3f86}, !- Handle
  {8b373049-aadf-4585-bfd1-29da6baa6724}, !- Name
  {8cefe679-ef56-4cfe-b847-4c50976db8b0}, !- Source Object
  4,                                      !- Outlet Port
  {9851417c-6dd1-428d-bf88-522e737fbb14}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c9c25fd0-128c-4a39-94f8-7d3257cef93f}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground UnitHeater Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {736a6df2-996c-4fcb-a07b-3fd4c06af0fa}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground UnitHeater Gas Htg Coil, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {9d976886-38df-4f2c-9d3a-89d966bcc65c}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Unit Heater, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {b55eb227-24de-431c-ba45-9c8a481a080c}, !- Air Inlet Node Name
  {e2014da0-025f-4d6d-8129-bab09643a3d6}, !- Air Outlet Node Name
  {c9c25fd0-128c-4a39-94f8-7d3257cef93f}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {736a6df2-996c-4fcb-a07b-3fd4c06af0fa}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {3387a83f-05aa-4a52-b121-4d5f5610d284}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Unit Heater Inlet Air Node, !- Name
  {fb7f5f27-72f3-48be-8f9c-593d729e09e2}, !- Inlet Port
  {b55eb227-24de-431c-ba45-9c8a481a080c}; !- Outlet Port

OS:Connection,
  {fb7f5f27-72f3-48be-8f9c-593d729e09e2}, !- Handle
  {32a82d7a-c993-49a2-89b7-d760a005cb3e}, !- Name
  {e63c3d1f-707a-46e5-9b24-d185559b0762}, !- Source Object
  4,                                      !- Outlet Port
  {3387a83f-05aa-4a52-b121-4d5f5610d284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b55eb227-24de-431c-ba45-9c8a481a080c}, !- Handle
  {a9f42279-88c6-481b-a2f8-f27546178fb9}, !- Name
  {3387a83f-05aa-4a52-b121-4d5f5610d284}, !- Source Object
  3,                                      !- Outlet Port
  {9d976886-38df-4f2c-9d3a-89d966bcc65c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a9479f45-6fad-4b76-afc7-26c7969fffb3}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Unit Heater Outlet Air Node, !- Name
  {e2014da0-025f-4d6d-8129-bab09643a3d6}, !- Inlet Port
  {98b22a4d-bc1a-4d53-9244-247668f4acff}; !- Outlet Port

OS:Connection,
  {98b22a4d-bc1a-4d53-9244-247668f4acff}, !- Handle
  {35c9bc53-c227-4c2f-bde4-4545fc635db2}, !- Name
  {a9479f45-6fad-4b76-afc7-26c7969fffb3}, !- Source Object
  3,                                      !- Outlet Port
  {6e793223-8f3c-434d-a102-0700de8b0ca9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2014da0-025f-4d6d-8129-bab09643a3d6}, !- Handle
  {e05a1de1-5701-417a-b861-3b9a1f39c90d}, !- Name
  {9d976886-38df-4f2c-9d3a-89d966bcc65c}, !- Source Object
  4,                                      !- Outlet Port
  {a9479f45-6fad-4b76-afc7-26c7969fffb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {598ac543-01a6-459b-bac5-67cb72abce1d}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground UnitHeater Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0d41f69b-f110-4c8d-8269-ed84691a9507}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground UnitHeater Gas Htg Coil, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {f861c8c9-69c2-4ca1-a37f-98b55980df66}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Unit Heater, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {9e71cf66-5209-4ba6-a56b-498f24438d68}, !- Air Inlet Node Name
  {d2f21db5-84ea-42fa-a4bb-81587a31e86f}, !- Air Outlet Node Name
  {598ac543-01a6-459b-bac5-67cb72abce1d}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {0d41f69b-f110-4c8d-8269-ed84691a9507}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {28152f9d-344b-4de8-b7a8-632649ed2b87}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Unit Heater Inlet Air Node, !- Name
  {9a02183a-91e1-4ee4-b611-b6d394737a91}, !- Inlet Port
  {9e71cf66-5209-4ba6-a56b-498f24438d68}; !- Outlet Port

OS:Connection,
  {9a02183a-91e1-4ee4-b611-b6d394737a91}, !- Handle
  {f0e8c88b-d79e-4f9a-b4a0-8551981314e0}, !- Name
  {56f86528-75a7-4fcb-aac1-ccd93fd9c644}, !- Source Object
  4,                                      !- Outlet Port
  {28152f9d-344b-4de8-b7a8-632649ed2b87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e71cf66-5209-4ba6-a56b-498f24438d68}, !- Handle
  {60381d55-496d-47fa-86df-54e4b173c3a3}, !- Name
  {28152f9d-344b-4de8-b7a8-632649ed2b87}, !- Source Object
  3,                                      !- Outlet Port
  {f861c8c9-69c2-4ca1-a37f-98b55980df66}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f5dae33c-c984-44e2-a0cd-6265086ee4d9}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Unit Heater Outlet Air Node, !- Name
  {d2f21db5-84ea-42fa-a4bb-81587a31e86f}, !- Inlet Port
  {77f79525-8a9e-4149-ade9-38eaeddbb4b2}; !- Outlet Port

OS:Connection,
  {77f79525-8a9e-4149-ade9-38eaeddbb4b2}, !- Handle
  {a0ce27c8-a1c3-4d82-b803-c53f27bee978}, !- Name
  {f5dae33c-c984-44e2-a0cd-6265086ee4d9}, !- Source Object
  3,                                      !- Outlet Port
  {2f32671f-4ed3-4ffc-97e8-a87680716fc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2f21db5-84ea-42fa-a4bb-81587a31e86f}, !- Handle
  {2baf2c7b-d2f7-4451-96d7-23bf8010793c}, !- Name
  {f861c8c9-69c2-4ca1-a37f-98b55980df66}, !- Source Object
  4,                                      !- Outlet Port
  {f5dae33c-c984-44e2-a0cd-6265086ee4d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0cee13af-d96c-4970-b2a9-05334b73934a}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground UnitHeater Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {40c069f9-e805-4ae2-8497-227c0a569459}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground UnitHeater Gas Htg Coil, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {7ae8474f-3b10-4787-954b-4344f99a5f5f}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Unit Heater, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {37026b4f-ee8b-4c17-94e2-286b44892b0b}, !- Air Inlet Node Name
  {2d3a397e-a7db-40e7-8add-4576e91e31a5}, !- Air Outlet Node Name
  {0cee13af-d96c-4970-b2a9-05334b73934a}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {40c069f9-e805-4ae2-8497-227c0a569459}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {c7056bb9-fbb5-4bc1-97ca-1c5f5a3bfc13}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Unit Heater Inlet Air Node, !- Name
  {eb3cd182-1258-498f-9bc7-416cbaddbf31}, !- Inlet Port
  {37026b4f-ee8b-4c17-94e2-286b44892b0b}; !- Outlet Port

OS:Connection,
  {eb3cd182-1258-498f-9bc7-416cbaddbf31}, !- Handle
  {1f955c1b-bf8d-4ca5-be84-acf542dc8c64}, !- Name
  {fbeac176-9127-4e68-aab3-a01e7d0987e1}, !- Source Object
  4,                                      !- Outlet Port
  {c7056bb9-fbb5-4bc1-97ca-1c5f5a3bfc13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37026b4f-ee8b-4c17-94e2-286b44892b0b}, !- Handle
  {79215596-a9a8-4a0d-929b-767b9424c1b3}, !- Name
  {c7056bb9-fbb5-4bc1-97ca-1c5f5a3bfc13}, !- Source Object
  3,                                      !- Outlet Port
  {7ae8474f-3b10-4787-954b-4344f99a5f5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1b96f98c-9681-4466-890b-aabeb06261e0}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Unit Heater Outlet Air Node, !- Name
  {2d3a397e-a7db-40e7-8add-4576e91e31a5}, !- Inlet Port
  {3823e69c-80f7-4c31-ae41-06ecd99c59a3}; !- Outlet Port

OS:Connection,
  {3823e69c-80f7-4c31-ae41-06ecd99c59a3}, !- Handle
  {69c46a8c-4525-4fc3-9669-f1df0e02f2e9}, !- Name
  {1b96f98c-9681-4466-890b-aabeb06261e0}, !- Source Object
  3,                                      !- Outlet Port
  {346d946d-b9b8-425b-9c92-73ae2abbc850}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d3a397e-a7db-40e7-8add-4576e91e31a5}, !- Handle
  {2dce9ec9-b43c-4b34-954a-e35d2b6ae0a2}, !- Name
  {7ae8474f-3b10-4787-954b-4344f99a5f5f}, !- Source Object
  4,                                      !- Outlet Port
  {1b96f98c-9681-4466-890b-aabeb06261e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d8cd2146-8755-42dd-89db-10ee94cc7a0b}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground UnitHeater Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {43e77f8e-86de-4a13-b559-bd648608a3d4}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground UnitHeater Gas Htg Coil, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {1bd36bcd-119b-4641-af69-4a08b4f99621}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Unit Heater, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {4af2cdd7-c701-45c7-85ef-b4b44db94ad4}, !- Air Inlet Node Name
  {9cec97de-c357-4ed2-b21a-4b03463e9c85}, !- Air Outlet Node Name
  {d8cd2146-8755-42dd-89db-10ee94cc7a0b}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {43e77f8e-86de-4a13-b559-bd648608a3d4}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {08e09f5f-add3-46b2-9ac0-b1e499923678}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Unit Heater Inlet Air Node, !- Name
  {a4f8320f-db65-4e10-9afb-5908b648ecb2}, !- Inlet Port
  {4af2cdd7-c701-45c7-85ef-b4b44db94ad4}; !- Outlet Port

OS:Connection,
  {a4f8320f-db65-4e10-9afb-5908b648ecb2}, !- Handle
  {9718d943-9642-4d08-9af2-a6e0b171bd10}, !- Name
  {5b6fc274-bc28-49a9-888b-95b268a93aec}, !- Source Object
  4,                                      !- Outlet Port
  {08e09f5f-add3-46b2-9ac0-b1e499923678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4af2cdd7-c701-45c7-85ef-b4b44db94ad4}, !- Handle
  {4d4ec359-6ab9-402c-ba06-1c621d0db012}, !- Name
  {08e09f5f-add3-46b2-9ac0-b1e499923678}, !- Source Object
  3,                                      !- Outlet Port
  {1bd36bcd-119b-4641-af69-4a08b4f99621}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {33c4bd4b-3004-40cd-9835-8d801fa67acf}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Unit Heater Outlet Air Node, !- Name
  {9cec97de-c357-4ed2-b21a-4b03463e9c85}, !- Inlet Port
  {4820c18a-2a3c-4888-be78-2ec690ed2753}; !- Outlet Port

OS:Connection,
  {4820c18a-2a3c-4888-be78-2ec690ed2753}, !- Handle
  {e77a9503-1883-4b00-8f97-00c0f43674cd}, !- Name
  {33c4bd4b-3004-40cd-9835-8d801fa67acf}, !- Source Object
  3,                                      !- Outlet Port
  {044f18f0-bad2-44f1-aaea-ada5075db0f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9cec97de-c357-4ed2-b21a-4b03463e9c85}, !- Handle
  {d7f3a2d5-482d-48a4-a2e9-1001192c7fa2}, !- Name
  {1bd36bcd-119b-4641-af69-4a08b4f99621}, !- Source Object
  4,                                      !- Outlet Port
  {33c4bd4b-3004-40cd-9835-8d801fa67acf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {55e8214a-8c0d-4a44-b9e3-f4a68e25e12b}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground UnitHeater Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d9754fc3-55c9-41bd-9344-6dacf5b1ff99}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground UnitHeater Gas Htg Coil, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {5327a431-58d8-4e23-b90c-e6148a482e42}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Unit Heater, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {5fc8e4d8-fc4b-4263-a1ae-54af0a7a8fdf}, !- Air Inlet Node Name
  {04cdb0ad-a0c7-4b8b-8597-f47b01e89285}, !- Air Outlet Node Name
  {55e8214a-8c0d-4a44-b9e3-f4a68e25e12b}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {d9754fc3-55c9-41bd-9344-6dacf5b1ff99}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {fc9e3741-68f3-4464-a4b4-f5df76a9c394}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Unit Heater Inlet Air Node, !- Name
  {31fa95dc-85a0-4d57-940c-eee167c87c95}, !- Inlet Port
  {5fc8e4d8-fc4b-4263-a1ae-54af0a7a8fdf}; !- Outlet Port

OS:Connection,
  {31fa95dc-85a0-4d57-940c-eee167c87c95}, !- Handle
  {a2ae48b2-666a-4dc5-b20c-dd56773a41c4}, !- Name
  {261fc57d-b07c-4d36-8f8b-3bd35bdb89c7}, !- Source Object
  4,                                      !- Outlet Port
  {fc9e3741-68f3-4464-a4b4-f5df76a9c394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fc8e4d8-fc4b-4263-a1ae-54af0a7a8fdf}, !- Handle
  {df417548-3bcd-4c24-b658-b5d5982814b6}, !- Name
  {fc9e3741-68f3-4464-a4b4-f5df76a9c394}, !- Source Object
  3,                                      !- Outlet Port
  {5327a431-58d8-4e23-b90c-e6148a482e42}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9dedf61f-8f82-44bd-bb4b-845628617d3a}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Unit Heater Outlet Air Node, !- Name
  {04cdb0ad-a0c7-4b8b-8597-f47b01e89285}, !- Inlet Port
  {bbf18d97-7b6e-4178-b460-918771a04d0d}; !- Outlet Port

OS:Connection,
  {bbf18d97-7b6e-4178-b460-918771a04d0d}, !- Handle
  {2b2a6ece-5543-415f-baeb-6d47cee2c1df}, !- Name
  {9dedf61f-8f82-44bd-bb4b-845628617d3a}, !- Source Object
  3,                                      !- Outlet Port
  {17273635-a81b-45db-9ae5-54ca8920dbe8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04cdb0ad-a0c7-4b8b-8597-f47b01e89285}, !- Handle
  {217e9d8b-ddba-4053-82bf-b92e8c314f52}, !- Name
  {5327a431-58d8-4e23-b90c-e6148a482e42}, !- Source Object
  4,                                      !- Outlet Port
  {9dedf61f-8f82-44bd-bb4b-845628617d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a92c66ec-120f-45ff-9e42-f62e5824cb01}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {2a7a1249-03bd-4724-96b4-0e838d6bc0ea}, !- Availability Schedule
  {a24b87c4-b02a-4690-95d1-edb288a197f2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {17af4c0d-2748-4763-8833-407567bd3edd}, !- Supply Side Inlet Node Name
  {4541d6c1-7a80-479d-85d0-bedcbc3a755c}, !- Demand Side Outlet Node Name
  {4ae4a2c7-3def-49fd-adee-acee856fd96e}, !- Demand Side Inlet Node A
  {a48e3f2b-f551-40cf-8b28-a088a53cd6c8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cae8676a-2443-4ab3-8dde-f6c93252aec6}, !- Demand Mixer Name
  {9f452a0c-8f76-410c-b7a7-4cb20e39a22f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {af37818c-a33a-4276-8e0b-5dfa2fa7cfd4}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {17af4c0d-2748-4763-8833-407567bd3edd}, !- Inlet Port
  {8a2f0e74-72f2-48cd-8baa-9e1f77f87e41}; !- Outlet Port

OS:Node,
  {f095c84b-aad9-4c4c-8083-2e544286c805}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {4f596229-2220-4b12-8ae8-59d59346cf3d}, !- Inlet Port
  {a48e3f2b-f551-40cf-8b28-a088a53cd6c8}; !- Outlet Port

OS:Connection,
  {17af4c0d-2748-4763-8833-407567bd3edd}, !- Handle
  {e78481cf-98a4-43ef-8006-d195062c0c8c}, !- Name
  {a92c66ec-120f-45ff-9e42-f62e5824cb01}, !- Source Object
  8,                                      !- Outlet Port
  {af37818c-a33a-4276-8e0b-5dfa2fa7cfd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a48e3f2b-f551-40cf-8b28-a088a53cd6c8}, !- Handle
  {1cc6cb7b-11cb-4416-bb59-803f732ed46d}, !- Name
  {f095c84b-aad9-4c4c-8083-2e544286c805}, !- Source Object
  3,                                      !- Outlet Port
  {a92c66ec-120f-45ff-9e42-f62e5824cb01}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {37d5fe4c-4b85-4bbe-9c40-a61cf6d240f6}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {4ae4a2c7-3def-49fd-adee-acee856fd96e}, !- Inlet Port
  {bd7327d4-c5b7-400c-84b6-6418eee22047}; !- Outlet Port

OS:Node,
  {86fce1e7-b365-4187-b64b-682aafe97318}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {9d3692ee-eef2-42c0-b5dd-51cee3d68c1a}, !- Inlet Port
  {4541d6c1-7a80-479d-85d0-bedcbc3a755c}; !- Outlet Port

OS:Node,
  {61555613-8dd8-46f4-a237-59816b5f3589}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {5392502f-386d-4f25-ba4e-33eab0354206}, !- Inlet Port
  {695f8675-51ac-49ed-a49b-a667c79b46ba}; !- Outlet Port

OS:Connection,
  {4ae4a2c7-3def-49fd-adee-acee856fd96e}, !- Handle
  {3675be4b-80bb-4679-85ea-45571a5a6e8b}, !- Name
  {a92c66ec-120f-45ff-9e42-f62e5824cb01}, !- Source Object
  10,                                     !- Outlet Port
  {37d5fe4c-4b85-4bbe-9c40-a61cf6d240f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4541d6c1-7a80-479d-85d0-bedcbc3a755c}, !- Handle
  {7261ad95-3ee4-4ba4-93eb-fddd29fb30b1}, !- Name
  {86fce1e7-b365-4187-b64b-682aafe97318}, !- Source Object
  3,                                      !- Outlet Port
  {a92c66ec-120f-45ff-9e42-f62e5824cb01}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9f452a0c-8f76-410c-b7a7-4cb20e39a22f}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {bd7327d4-c5b7-400c-84b6-6418eee22047}, !- Inlet Node Name
  {57fcb0d2-4d00-4996-b74e-24353e3b641c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cae8676a-2443-4ab3-8dde-f6c93252aec6}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {9d3692ee-eef2-42c0-b5dd-51cee3d68c1a}, !- Outlet Node Name
  {7be5b7d4-8bc4-4220-9d47-53411ff402d3}; !- Inlet Node Name 1

OS:Connection,
  {bd7327d4-c5b7-400c-84b6-6418eee22047}, !- Handle
  {d935c41a-1c3d-44c8-90c3-ac07635f7502}, !- Name
  {37d5fe4c-4b85-4bbe-9c40-a61cf6d240f6}, !- Source Object
  3,                                      !- Outlet Port
  {9f452a0c-8f76-410c-b7a7-4cb20e39a22f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d3692ee-eef2-42c0-b5dd-51cee3d68c1a}, !- Handle
  {78231508-4f11-4fcf-91d5-a8aade6861ef}, !- Name
  {cae8676a-2443-4ab3-8dde-f6c93252aec6}, !- Source Object
  2,                                      !- Outlet Port
  {86fce1e7-b365-4187-b64b-682aafe97318}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a69c3094-284f-4b37-9765-01d94ce9c0ac}, !- Handle
  {a92c66ec-120f-45ff-9e42-f62e5824cb01}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a24b87c4-b02a-4690-95d1-edb288a197f2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {9c51b5f4-9623-41f2-a7d8-de44f9ee764f}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {4349d12d-6495-443d-aeb6-a7d27c13652b}, !- Handle
  3.0 F above OATwb,                      !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {f095c84b-aad9-4c4c-8083-2e544286c805}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {2a7a1249-03bd-4724-96b4-0e838d6bc0ea}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Evaporative Cooler Availability Sch, !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {19e89003-fd96-42dd-843a-a24f79a08fae}, !- Handle
  Zone_QuickServiceRestaurant_Dining_A____Story_Ground_Clg_Load_Sensor, !- Name
  {6f41372a-356f-44a4-a056-45bfa19cdca3}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9888b9de-8f23-4c5e-93e4-1d5c123ac361}, !- Handle
  Zone_QuickServiceRestaurant_Dining_A____Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {2a7a1249-03bd-4724-96b4-0e838d6bc0ea}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {0a4a8129-3cab-4501-9ddd-9733ce156226}, !- Handle
  Zone_QuickServiceRestaurant_Dining_A____Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {19e89003-fd96-42dd-843a-a24f79a08fae} < 0.0, !- Program Line 1
  SET {9888b9de-8f23-4c5e-93e4-1d5c123ac361} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {9888b9de-8f23-4c5e-93e4-1d5c123ac361} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {2a8ae63d-bff0-4fb4-bcf7-498754c54004}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Evap Media, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  Autosize,                               !- Primary Air Design Flow Rate {m3/s}
  {37cf87a9-7ad3-4cba-8779-3e80e48b760d}, !- Air Inlet Node Name
  {4f596229-2220-4b12-8ae8-59d59346cf3d}, !- Air Outlet Node Name
  {f095c84b-aad9-4c4c-8083-2e544286c805}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {4f596229-2220-4b12-8ae8-59d59346cf3d}, !- Handle
  {c9ea1c36-a929-491c-be38-764552b716c5}, !- Name
  {2a8ae63d-bff0-4fb4-bcf7-498754c54004}, !- Source Object
  7,                                      !- Outlet Port
  {f095c84b-aad9-4c4c-8083-2e544286c805}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f289761b-c97d-4683-9f40-d4d9a35954aa}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Evap Cooler Supply Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4b43f4a3-3498-4e31-9269-bcef49ef6893}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a6834f14-a6c8-4d2e-b4fb-9f9e13897a19}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4b43f4a3-3498-4e31-9269-bcef49ef6893}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a6834f14-a6c8-4d2e-b4fb-9f9e13897a19}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Handle
  Always Off Discrete,                    !- Name
  {906f9319-84d1-44c3-aac1-6d264501c0d5}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {906f9319-84d1-44c3-aac1-6d264501c0d5}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {64b34f84-c781-4420-8929-76e29e7bd6e2}, !- Handle
  Dummy Always Off DX Coil 11kBtu/hr 9.7SEER 12kBtu/hr 13.0SEER, !- Name
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f22d4f06-bbac-43f1-be2a-e1004e35d2af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {71d43d48-0100-4fc2-8002-41352366e8a9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a15da0a-644b-4b35-8f9a-db91cac80a8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {562f9500-0564-4be9-a42b-6bceb28c85a2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d7fb92b2-e34c-4319-844f-482dacc6b7ea}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5fd13516-3597-4a57-9347-25ee54ad2567}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6ed0f7f4-6675-4b47-b350-f3457528a9de}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {11f2c837-582e-4a77-9c86-b72d055334db}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e370a08c-0e3a-4752-99e2-848a29821dc8}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f7d86751-8e05-48f4-9039-40a4997bcadc}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {12b91885-650f-4cc8-b8cf-0025b14e3e6e}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1d9923db-79ec-474a-9ad5-7a4ead6cb3de}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f80153e-1c59-4bbd-b20f-c6d989295933}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {864c5e90-ecee-4b25-b603-ede6604274df}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {172f55db-dacd-4447-a90f-358916262c4b}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:AirLoopHVAC:UnitarySystem,
  {8559eb09-4650-47f4-8549-f3d5422315de}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {6f41372a-356f-44a4-a056-45bfa19cdca3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {54701583-8800-4725-849b-a1abfa7ff47b}, !- Air Inlet Node Name
  {0f812fba-6ca2-4bba-8ee2-b071412ade4a}, !- Air Outlet Node Name
  {f289761b-c97d-4683-9f40-d4d9a35954aa}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {64b34f84-c781-4420-8929-76e29e7bd6e2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {20cc905e-4f59-4731-8ef1-48bcfd4204f2}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {0f812fba-6ca2-4bba-8ee2-b071412ade4a}, !- Inlet Port
  {37cf87a9-7ad3-4cba-8779-3e80e48b760d}; !- Outlet Port

OS:Connection,
  {0f812fba-6ca2-4bba-8ee2-b071412ade4a}, !- Handle
  {d690f5d3-93c6-421b-8a3a-5a8c3a3b466d}, !- Name
  {8559eb09-4650-47f4-8549-f3d5422315de}, !- Source Object
  7,                                      !- Outlet Port
  {20cc905e-4f59-4731-8ef1-48bcfd4204f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37cf87a9-7ad3-4cba-8779-3e80e48b760d}, !- Handle
  {16d83dbd-00e7-41db-b52e-7235d723ec44}, !- Name
  {20cc905e-4f59-4731-8ef1-48bcfd4204f2}, !- Source Object
  3,                                      !- Outlet Port
  {2a8ae63d-bff0-4fb4-bcf7-498754c54004}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1ddbf65f-7154-4b8c-a66f-84eaf7437c3f}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2a7a1249-03bd-4724-96b4-0e838d6bc0ea}, !- Minimum Outdoor Air Schedule Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bf19d46e-1060-4555-b1c6-c0b49b04fc0d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bf19d46e-1060-4555-b1c6-c0b49b04fc0d}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Evaporative Cooler Vent Controller, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b02165c3-2483-43f5-abd4-1ff1b3dd993f}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Evaporative Cooler OA System, !- Name
  {1ddbf65f-7154-4b8c-a66f-84eaf7437c3f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bdb38b52-794b-4fb9-8898-6146f9934341}, !- Mixed Air Node Name
  {ee57d6e6-bf73-4e0b-8b80-69563ff5207e}, !- Outdoor Air Stream Node Name
  {2fd7fb37-0792-4e1b-883d-cae639c56e68}, !- Relief Air Stream Node Name
  {8a2f0e74-72f2-48cd-8baa-9e1f77f87e41}; !- Return Air Stream Node Name

OS:Node,
  {c68a2520-1f7b-49b4-8b53-e89bea2f1ec4}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ee57d6e6-bf73-4e0b-8b80-69563ff5207e}; !- Outlet Port

OS:Connection,
  {ee57d6e6-bf73-4e0b-8b80-69563ff5207e}, !- Handle
  {912004ba-7cb5-420f-a3ec-ae215b28a0ff}, !- Name
  {c68a2520-1f7b-49b4-8b53-e89bea2f1ec4}, !- Source Object
  3,                                      !- Outlet Port
  {b02165c3-2483-43f5-abd4-1ff1b3dd993f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fcbf9c3c-f9f7-412c-855d-6ab3fedb13b8}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {2fd7fb37-0792-4e1b-883d-cae639c56e68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fd7fb37-0792-4e1b-883d-cae639c56e68}, !- Handle
  {de29e1c6-8080-4516-8904-b0ae3f4cb8b2}, !- Name
  {b02165c3-2483-43f5-abd4-1ff1b3dd993f}, !- Source Object
  7,                                      !- Outlet Port
  {fcbf9c3c-f9f7-412c-855d-6ab3fedb13b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9145ed0a-6332-4965-8f18-7f238b6c6f2a}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {bdb38b52-794b-4fb9-8898-6146f9934341}, !- Inlet Port
  {54701583-8800-4725-849b-a1abfa7ff47b}; !- Outlet Port

OS:Connection,
  {8a2f0e74-72f2-48cd-8baa-9e1f77f87e41}, !- Handle
  {ccccaccb-aba0-4e9c-93c8-07fac81510d8}, !- Name
  {af37818c-a33a-4276-8e0b-5dfa2fa7cfd4}, !- Source Object
  3,                                      !- Outlet Port
  {b02165c3-2483-43f5-abd4-1ff1b3dd993f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bdb38b52-794b-4fb9-8898-6146f9934341}, !- Handle
  {643029f6-9324-4329-9192-8911e5b8d75f}, !- Name
  {b02165c3-2483-43f5-abd4-1ff1b3dd993f}, !- Source Object
  5,                                      !- Outlet Port
  {9145ed0a-6332-4965-8f18-7f238b6c6f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54701583-8800-4725-849b-a1abfa7ff47b}, !- Handle
  {3ab298ef-dc9f-4953-9a0d-0a4bff85cfad}, !- Name
  {9145ed0a-6332-4965-8f18-7f238b6c6f2a}, !- Source Object
  3,                                      !- Outlet Port
  {8559eb09-4650-47f4-8549-f3d5422315de}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2d03a4e2-1a41-4065-ac77-e18de2ce42bd}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Air Terminal, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {eb1612f2-2ed0-4d15-ad7b-597035da6d2e}, !- Air Inlet Node Name
  {5392502f-386d-4f25-ba4e-33eab0354206}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cc009cd6-ec7c-4efa-93b4-3d95d7f437fd}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Return Air Node, !- Name
  {5e3a73a0-ff25-452f-aba8-cadb7ff76ad6}, !- Inlet Port
  {7be5b7d4-8bc4-4220-9d47-53411ff402d3}; !- Outlet Port

OS:Connection,
  {695f8675-51ac-49ed-a49b-a667c79b46ba}, !- Handle
  {69502378-ac59-4968-bb7b-8b3806afcaeb}, !- Name
  {61555613-8dd8-46f4-a237-59816b5f3589}, !- Source Object
  3,                                      !- Outlet Port
  {43218ed1-4c4f-47a2-b977-9348af9f26e1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5e3a73a0-ff25-452f-aba8-cadb7ff76ad6}, !- Handle
  {7e7b818e-0d00-4831-b67b-d4160439b739}, !- Name
  {53aff923-2878-4d6e-987b-9cc212680ea4}, !- Source Object
  3,                                      !- Outlet Port
  {cc009cd6-ec7c-4efa-93b4-3d95d7f437fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be5b7d4-8bc4-4220-9d47-53411ff402d3}, !- Handle
  {9d6fcc60-7ad4-4c9c-a58c-419bd91b0b87}, !- Name
  {cc009cd6-ec7c-4efa-93b4-3d95d7f437fd}, !- Source Object
  3,                                      !- Outlet Port
  {cae8676a-2443-4ab3-8dde-f6c93252aec6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {48468619-1f3f-4586-bf15-40670c324f8b}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {57fcb0d2-4d00-4996-b74e-24353e3b641c}, !- Inlet Port
  {eb1612f2-2ed0-4d15-ad7b-597035da6d2e}; !- Outlet Port

OS:Connection,
  {57fcb0d2-4d00-4996-b74e-24353e3b641c}, !- Handle
  {1ba92219-40f8-46e3-bc25-4e3224c6faeb}, !- Name
  {9f452a0c-8f76-410c-b7a7-4cb20e39a22f}, !- Source Object
  3,                                      !- Outlet Port
  {48468619-1f3f-4586-bf15-40670c324f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb1612f2-2ed0-4d15-ad7b-597035da6d2e}, !- Handle
  {619bedaa-bb47-4f74-8c13-5fb8ed53b90f}, !- Name
  {48468619-1f3f-4586-bf15-40670c324f8b}, !- Source Object
  3,                                      !- Outlet Port
  {2d03a4e2-1a41-4065-ac77-e18de2ce42bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5392502f-386d-4f25-ba4e-33eab0354206}, !- Handle
  {1e1dfde3-d0a9-4c2a-9b76-2cae859efa3c}, !- Name
  {2d03a4e2-1a41-4065-ac77-e18de2ce42bd}, !- Source Object
  4,                                      !- Outlet Port
  {61555613-8dd8-46f4-a237-59816b5f3589}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bb48f570-8fde-4b86-8db6-ec3871c9fb37}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {e3a45f62-4a9f-4f73-944b-dbcbc1381d93}, !- Availability Schedule
  {110fef63-8451-4370-a276-6bc3efc4c6e2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3fd20d78-cb38-40fe-8e63-75f964998cb4}, !- Supply Side Inlet Node Name
  {7f46c274-a6f0-41c3-9edf-971ec6abe29e}, !- Demand Side Outlet Node Name
  {6689a4f5-c6a4-4dad-bd0b-84614d317af1}, !- Demand Side Inlet Node A
  {588b0d22-0c18-4539-a038-1ff06576677f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ecbb96ac-d391-44a1-8ca2-336662fd6cb0}, !- Demand Mixer Name
  {41904d41-ecd9-43a1-89c7-d952337daaad}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {229d9b5b-5912-4634-ab75-da25093d9f7c}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {3fd20d78-cb38-40fe-8e63-75f964998cb4}, !- Inlet Port
  {2278746d-578e-4ab8-a39a-58dd22d77d63}; !- Outlet Port

OS:Node,
  {b369bdd4-8c43-4aaa-adf9-605eab04aaf0}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {382d9474-b79a-4083-9068-9c2f500dd929}, !- Inlet Port
  {588b0d22-0c18-4539-a038-1ff06576677f}; !- Outlet Port

OS:Connection,
  {3fd20d78-cb38-40fe-8e63-75f964998cb4}, !- Handle
  {0b571ae0-d78c-4107-a682-3ee358aac835}, !- Name
  {bb48f570-8fde-4b86-8db6-ec3871c9fb37}, !- Source Object
  8,                                      !- Outlet Port
  {229d9b5b-5912-4634-ab75-da25093d9f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {588b0d22-0c18-4539-a038-1ff06576677f}, !- Handle
  {787516f6-b571-4e1d-a73d-4006ee12c160}, !- Name
  {b369bdd4-8c43-4aaa-adf9-605eab04aaf0}, !- Source Object
  3,                                      !- Outlet Port
  {bb48f570-8fde-4b86-8db6-ec3871c9fb37}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3b8f03be-418a-4ed0-ac7c-080131835ac4}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {6689a4f5-c6a4-4dad-bd0b-84614d317af1}, !- Inlet Port
  {cebfc2ab-fc0e-4a0c-af2e-3b4d382d2cb8}; !- Outlet Port

OS:Node,
  {a7befdf6-02a3-4f96-8e2a-3d623ea18674}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {54fd00ae-b8b1-4964-b37e-69e5b5b3d9da}, !- Inlet Port
  {7f46c274-a6f0-41c3-9edf-971ec6abe29e}; !- Outlet Port

OS:Node,
  {7a385825-cfe6-44e9-a6ba-af448fd153b5}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {41b9bf71-a028-4792-b57a-2d62e74b4b4b}, !- Inlet Port
  {54e7c0bf-0950-4461-b750-f7a8f3ba99b6}; !- Outlet Port

OS:Connection,
  {6689a4f5-c6a4-4dad-bd0b-84614d317af1}, !- Handle
  {8bb29d14-9888-4967-b0ef-85824f85323e}, !- Name
  {bb48f570-8fde-4b86-8db6-ec3871c9fb37}, !- Source Object
  10,                                     !- Outlet Port
  {3b8f03be-418a-4ed0-ac7c-080131835ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f46c274-a6f0-41c3-9edf-971ec6abe29e}, !- Handle
  {0d301830-4c87-4d33-8e13-d2dcd1602f25}, !- Name
  {a7befdf6-02a3-4f96-8e2a-3d623ea18674}, !- Source Object
  3,                                      !- Outlet Port
  {bb48f570-8fde-4b86-8db6-ec3871c9fb37}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {41904d41-ecd9-43a1-89c7-d952337daaad}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {cebfc2ab-fc0e-4a0c-af2e-3b4d382d2cb8}, !- Inlet Node Name
  {e7a79bbb-f83a-4ae0-af3d-904507f6182f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ecbb96ac-d391-44a1-8ca2-336662fd6cb0}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {54fd00ae-b8b1-4964-b37e-69e5b5b3d9da}, !- Outlet Node Name
  {4b5be37e-1b05-4c31-b1bc-4484f938097e}; !- Inlet Node Name 1

OS:Connection,
  {cebfc2ab-fc0e-4a0c-af2e-3b4d382d2cb8}, !- Handle
  {35eba22a-3e4e-4300-b2ce-90701bda91d0}, !- Name
  {3b8f03be-418a-4ed0-ac7c-080131835ac4}, !- Source Object
  3,                                      !- Outlet Port
  {41904d41-ecd9-43a1-89c7-d952337daaad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54fd00ae-b8b1-4964-b37e-69e5b5b3d9da}, !- Handle
  {4e73661b-a705-4f90-9a16-e76abb6028d4}, !- Name
  {ecbb96ac-d391-44a1-8ca2-336662fd6cb0}, !- Source Object
  2,                                      !- Outlet Port
  {a7befdf6-02a3-4f96-8e2a-3d623ea18674}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {881b16da-a820-4b80-83f8-a8e4b62f7a1c}, !- Handle
  {bb48f570-8fde-4b86-8db6-ec3871c9fb37}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {110fef63-8451-4370-a276-6bc3efc4c6e2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {3d094f29-d806-4484-9c7d-87f2161dcaed}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {dc55c1da-2480-4762-8528-1b4e2a975b78}, !- Handle
  3.0 F above OATwb 1,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {b369bdd4-8c43-4aaa-adf9-605eab04aaf0}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {e3a45f62-4a9f-4f73-944b-dbcbc1381d93}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Evaporative Cooler Availability Sch, !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {0be787da-7a35-4bce-96dd-f8789acecefb}, !- Handle
  Zone_QuickServiceRestaurant_Dining_A_end_b___Story_Ground_Clg_Load_Sensor, !- Name
  {ee19adfc-84df-4783-a798-0d647af0d94f}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ed7f68d5-c126-419a-b9a2-2870ed876229}, !- Handle
  Zone_QuickServiceRestaurant_Dining_A_end_b___Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {e3a45f62-4a9f-4f73-944b-dbcbc1381d93}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {025510c2-2aca-45f8-8b6c-1a6cf0f9c6ac}, !- Handle
  Zone_QuickServiceRestaurant_Dining_A_end_b___Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {0be787da-7a35-4bce-96dd-f8789acecefb} < 0.0, !- Program Line 1
  SET {ed7f68d5-c126-419a-b9a2-2870ed876229} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {ed7f68d5-c126-419a-b9a2-2870ed876229} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {f138684f-6e39-48ba-8e0b-3a6ea9d1529d}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Evap Media, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  Autosize,                               !- Primary Air Design Flow Rate {m3/s}
  {4f861ea3-e506-42fe-8412-eb47095a7e4b}, !- Air Inlet Node Name
  {382d9474-b79a-4083-9068-9c2f500dd929}, !- Air Outlet Node Name
  {b369bdd4-8c43-4aaa-adf9-605eab04aaf0}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {382d9474-b79a-4083-9068-9c2f500dd929}, !- Handle
  {7c6329e2-af9f-4420-af79-1db8cb19e950}, !- Name
  {f138684f-6e39-48ba-8e0b-3a6ea9d1529d}, !- Source Object
  7,                                      !- Outlet Port
  {b369bdd4-8c43-4aaa-adf9-605eab04aaf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {69279fce-4092-45a7-9a38-129be0f4438f}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Evap Cooler Supply Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {88fbf186-4d15-4e62-b5c2-05695778df3d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7a0db139-0c7a-4fb4-ab26-415ba9bbca42}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {88fbf186-4d15-4e62-b5c2-05695778df3d}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7a0db139-0c7a-4fb4-ab26-415ba9bbca42}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f2cbc023-e269-4af4-9af4-561f05c1f754}, !- Handle
  Dummy Always Off DX Coil 1 15kBtu/hr 9.7SEER 16kBtu/hr 13.0SEER, !- Name
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f22d4f06-bbac-43f1-be2a-e1004e35d2af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {71d43d48-0100-4fc2-8002-41352366e8a9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a15da0a-644b-4b35-8f9a-db91cac80a8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {562f9500-0564-4be9-a42b-6bceb28c85a2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d7fb92b2-e34c-4319-844f-482dacc6b7ea}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5f0bf29d-7451-46b7-bf39-57016605ee4d}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f5a310c3-0590-44c5-8655-d3bce4d1b57d}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9e09f3b7-749b-4322-ac17-d3a665ef80ea}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2a3b12a7-0def-4472-b7d1-504ed3c7fe43}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {22943ed9-7942-4971-bdfe-302080efc4e1}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0ba19512-74c0-4a20-809d-09d83f07cec2}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6bffdab3-0e7b-418a-9b71-2f051bee3bfe}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1b13c2d7-0799-4689-bd02-de572bd0e470}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {dfbd23da-d4bf-4001-b129-27083ea263f2}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6356117d-eae9-4696-a53a-da85166af550}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:AirLoopHVAC:UnitarySystem,
  {4304d0d3-b1e3-40d4-a23f-9937eb94fb73}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {ee19adfc-84df-4783-a798-0d647af0d94f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {0af0b1df-d8c0-4a7c-87d9-48e829389170}, !- Air Inlet Node Name
  {68a5e13d-ee20-44a2-aeda-83cccd3a064c}, !- Air Outlet Node Name
  {69279fce-4092-45a7-9a38-129be0f4438f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f2cbc023-e269-4af4-9af4-561f05c1f754}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {7e3db37f-f448-4b9e-95a2-070e3a8eecf7}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {68a5e13d-ee20-44a2-aeda-83cccd3a064c}, !- Inlet Port
  {4f861ea3-e506-42fe-8412-eb47095a7e4b}; !- Outlet Port

OS:Connection,
  {68a5e13d-ee20-44a2-aeda-83cccd3a064c}, !- Handle
  {2833edc8-5ce9-458c-88dc-8102a699eef2}, !- Name
  {4304d0d3-b1e3-40d4-a23f-9937eb94fb73}, !- Source Object
  7,                                      !- Outlet Port
  {7e3db37f-f448-4b9e-95a2-070e3a8eecf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f861ea3-e506-42fe-8412-eb47095a7e4b}, !- Handle
  {bd967324-5ed1-4f29-a545-df283404c820}, !- Name
  {7e3db37f-f448-4b9e-95a2-070e3a8eecf7}, !- Source Object
  3,                                      !- Outlet Port
  {f138684f-6e39-48ba-8e0b-3a6ea9d1529d}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3c7d78e2-b464-443a-95fd-28bd0ea3b735}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e3a45f62-4a9f-4f73-944b-dbcbc1381d93}, !- Minimum Outdoor Air Schedule Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {87340dbd-94a0-4136-b698-14501ecb8c31}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {87340dbd-94a0-4136-b698-14501ecb8c31}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Evaporative Cooler Vent Controller, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e9dfba46-d5e5-4a8d-bc45-be1aa1c38c7e}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Evaporative Cooler OA System, !- Name
  {3c7d78e2-b464-443a-95fd-28bd0ea3b735}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {227d6ca0-d0a4-40cd-aa95-4440e2adb547}, !- Mixed Air Node Name
  {03801946-f527-4291-891f-fd056032f833}, !- Outdoor Air Stream Node Name
  {bc0f6de6-da0e-4273-9fb3-b2b4b4309198}, !- Relief Air Stream Node Name
  {2278746d-578e-4ab8-a39a-58dd22d77d63}; !- Return Air Stream Node Name

OS:Node,
  {3f705ce3-a3d6-4a7d-9676-1624d8d081a2}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {03801946-f527-4291-891f-fd056032f833}; !- Outlet Port

OS:Connection,
  {03801946-f527-4291-891f-fd056032f833}, !- Handle
  {54c79bfe-3fb4-4532-8ba2-081c0e64b873}, !- Name
  {3f705ce3-a3d6-4a7d-9676-1624d8d081a2}, !- Source Object
  3,                                      !- Outlet Port
  {e9dfba46-d5e5-4a8d-bc45-be1aa1c38c7e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9fb317fa-172d-4a92-8113-a639d4ba00ba}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {bc0f6de6-da0e-4273-9fb3-b2b4b4309198}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc0f6de6-da0e-4273-9fb3-b2b4b4309198}, !- Handle
  {b5bee012-27c0-4eee-8563-d53209f1d850}, !- Name
  {e9dfba46-d5e5-4a8d-bc45-be1aa1c38c7e}, !- Source Object
  7,                                      !- Outlet Port
  {9fb317fa-172d-4a92-8113-a639d4ba00ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d950d65a-fbc4-4943-b7b2-4e665fd7e8e8}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {227d6ca0-d0a4-40cd-aa95-4440e2adb547}, !- Inlet Port
  {0af0b1df-d8c0-4a7c-87d9-48e829389170}; !- Outlet Port

OS:Connection,
  {2278746d-578e-4ab8-a39a-58dd22d77d63}, !- Handle
  {5175be99-2e21-4db9-8ccf-92acd991b906}, !- Name
  {229d9b5b-5912-4634-ab75-da25093d9f7c}, !- Source Object
  3,                                      !- Outlet Port
  {e9dfba46-d5e5-4a8d-bc45-be1aa1c38c7e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {227d6ca0-d0a4-40cd-aa95-4440e2adb547}, !- Handle
  {e790088c-f83a-46b0-af91-fdcfd75676e7}, !- Name
  {e9dfba46-d5e5-4a8d-bc45-be1aa1c38c7e}, !- Source Object
  5,                                      !- Outlet Port
  {d950d65a-fbc4-4943-b7b2-4e665fd7e8e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0af0b1df-d8c0-4a7c-87d9-48e829389170}, !- Handle
  {2d7a54c8-82b2-4a13-a630-8bebdb68f36e}, !- Name
  {d950d65a-fbc4-4943-b7b2-4e665fd7e8e8}, !- Source Object
  3,                                      !- Outlet Port
  {4304d0d3-b1e3-40d4-a23f-9937eb94fb73}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {63cd9e78-7de6-4ed2-8978-baca088f68d0}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Air Terminal, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {7535ff26-3dc2-4cc7-ae50-da920da24587}, !- Air Inlet Node Name
  {41b9bf71-a028-4792-b57a-2d62e74b4b4b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c0c1f393-8ece-4bff-93c6-84ee8e5dbac5}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Return Air Node, !- Name
  {3fbddde3-3dfa-4c1f-bc13-d484a9c0de3b}, !- Inlet Port
  {4b5be37e-1b05-4c31-b1bc-4484f938097e}; !- Outlet Port

OS:Connection,
  {54e7c0bf-0950-4461-b750-f7a8f3ba99b6}, !- Handle
  {9f4c52e1-cef5-48c4-a09e-829bd1d550ed}, !- Name
  {7a385825-cfe6-44e9-a6ba-af448fd153b5}, !- Source Object
  3,                                      !- Outlet Port
  {fc58e2ba-c81a-497e-90a7-16758dbd806c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3fbddde3-3dfa-4c1f-bc13-d484a9c0de3b}, !- Handle
  {6e28f7e2-b388-497a-a4bc-95cb0516c9b7}, !- Name
  {1980421a-b18e-44ec-8000-c4765df0798e}, !- Source Object
  3,                                      !- Outlet Port
  {c0c1f393-8ece-4bff-93c6-84ee8e5dbac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b5be37e-1b05-4c31-b1bc-4484f938097e}, !- Handle
  {5e114ab6-6f8d-45ac-b4e5-c9c9aa6f812f}, !- Name
  {c0c1f393-8ece-4bff-93c6-84ee8e5dbac5}, !- Source Object
  3,                                      !- Outlet Port
  {ecbb96ac-d391-44a1-8ca2-336662fd6cb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aa72fc3c-1d6f-48a2-9b6b-9d5ec69c21e7}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {e7a79bbb-f83a-4ae0-af3d-904507f6182f}, !- Inlet Port
  {7535ff26-3dc2-4cc7-ae50-da920da24587}; !- Outlet Port

OS:Connection,
  {e7a79bbb-f83a-4ae0-af3d-904507f6182f}, !- Handle
  {de7f7eef-1a20-4410-9e2c-f63d005f41a4}, !- Name
  {41904d41-ecd9-43a1-89c7-d952337daaad}, !- Source Object
  3,                                      !- Outlet Port
  {aa72fc3c-1d6f-48a2-9b6b-9d5ec69c21e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7535ff26-3dc2-4cc7-ae50-da920da24587}, !- Handle
  {7a02d550-4d4a-4c40-a69e-d0a8452c500f}, !- Name
  {aa72fc3c-1d6f-48a2-9b6b-9d5ec69c21e7}, !- Source Object
  3,                                      !- Outlet Port
  {63cd9e78-7de6-4ed2-8978-baca088f68d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41b9bf71-a028-4792-b57a-2d62e74b4b4b}, !- Handle
  {990fcf3f-116b-4765-89bf-214b2375b0d7}, !- Name
  {63cd9e78-7de6-4ed2-8978-baca088f68d0}, !- Source Object
  4,                                      !- Outlet Port
  {7a385825-cfe6-44e9-a6ba-af448fd153b5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dc51645c-cab9-4b1f-863b-facb7a359050}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {886b119d-9fd6-4982-a215-04699e323c9b}, !- Availability Schedule
  {8ae4bd25-f754-4fa8-b922-c1c26c731acc}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d8edee13-ab21-4f81-869f-fe547b8969b5}, !- Supply Side Inlet Node Name
  {6e961b9f-130c-4e16-8392-f7c0b41592f3}, !- Demand Side Outlet Node Name
  {341a51fa-4375-4b7a-8789-76ff5bed7142}, !- Demand Side Inlet Node A
  {1b8955b1-3d3b-4062-bbd4-4bdee28a568b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ec4f906a-82f1-4fce-a2ec-4e13f8db75b7}, !- Demand Mixer Name
  {131a031a-c35a-4655-9187-cc4a1d76a85a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {82e9d1bc-1740-49ab-a98e-b2aed8f3fdea}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {d8edee13-ab21-4f81-869f-fe547b8969b5}, !- Inlet Port
  {ed150a53-4b95-40c1-9944-fc32bb8e0df8}; !- Outlet Port

OS:Node,
  {7ab38494-fe07-402d-8bcc-deea3c259a6a}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {e9464981-d1cd-4143-baa8-2485cd22a0e6}, !- Inlet Port
  {1b8955b1-3d3b-4062-bbd4-4bdee28a568b}; !- Outlet Port

OS:Connection,
  {d8edee13-ab21-4f81-869f-fe547b8969b5}, !- Handle
  {b5891b24-7f8e-407d-b3be-587707694e01}, !- Name
  {dc51645c-cab9-4b1f-863b-facb7a359050}, !- Source Object
  8,                                      !- Outlet Port
  {82e9d1bc-1740-49ab-a98e-b2aed8f3fdea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b8955b1-3d3b-4062-bbd4-4bdee28a568b}, !- Handle
  {b883d307-f8af-4688-beaf-559e0ad03ed8}, !- Name
  {7ab38494-fe07-402d-8bcc-deea3c259a6a}, !- Source Object
  3,                                      !- Outlet Port
  {dc51645c-cab9-4b1f-863b-facb7a359050}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ba9fe1fd-af8f-465e-b874-5adc676220a1}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {341a51fa-4375-4b7a-8789-76ff5bed7142}, !- Inlet Port
  {18357136-f41a-44f3-8df4-b722b61abe3b}; !- Outlet Port

OS:Node,
  {cc3a7457-5540-43e7-baee-09c02df01171}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {af8ad53b-7ca5-47d5-b2b1-191a4860a4da}, !- Inlet Port
  {6e961b9f-130c-4e16-8392-f7c0b41592f3}; !- Outlet Port

OS:Node,
  {ea8c4db6-18c4-4d48-b66b-24e7a851af86}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {1bae2320-d534-4d30-8a93-1b1e52df54f2}, !- Inlet Port
  {a1bdb7df-0b2a-4c20-8480-fc5e69fd6e74}; !- Outlet Port

OS:Connection,
  {341a51fa-4375-4b7a-8789-76ff5bed7142}, !- Handle
  {32844097-0702-4adf-95e8-49d77af2e3f4}, !- Name
  {dc51645c-cab9-4b1f-863b-facb7a359050}, !- Source Object
  10,                                     !- Outlet Port
  {ba9fe1fd-af8f-465e-b874-5adc676220a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e961b9f-130c-4e16-8392-f7c0b41592f3}, !- Handle
  {d44d5a38-7186-4c4e-8f76-77b1ce40a279}, !- Name
  {cc3a7457-5540-43e7-baee-09c02df01171}, !- Source Object
  3,                                      !- Outlet Port
  {dc51645c-cab9-4b1f-863b-facb7a359050}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {131a031a-c35a-4655-9187-cc4a1d76a85a}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {18357136-f41a-44f3-8df4-b722b61abe3b}, !- Inlet Node Name
  {0e3829d7-1c8b-4a28-9b85-02b16f667b71}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ec4f906a-82f1-4fce-a2ec-4e13f8db75b7}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {af8ad53b-7ca5-47d5-b2b1-191a4860a4da}, !- Outlet Node Name
  {024b1088-1e88-4f6f-8553-98ad03b68bca}; !- Inlet Node Name 1

OS:Connection,
  {18357136-f41a-44f3-8df4-b722b61abe3b}, !- Handle
  {f5bb4af9-8825-4395-a649-fb334e3d8deb}, !- Name
  {ba9fe1fd-af8f-465e-b874-5adc676220a1}, !- Source Object
  3,                                      !- Outlet Port
  {131a031a-c35a-4655-9187-cc4a1d76a85a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af8ad53b-7ca5-47d5-b2b1-191a4860a4da}, !- Handle
  {9825d979-c382-49d0-9cf0-d98b9788d039}, !- Name
  {ec4f906a-82f1-4fce-a2ec-4e13f8db75b7}, !- Source Object
  2,                                      !- Outlet Port
  {cc3a7457-5540-43e7-baee-09c02df01171}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0fa620ed-20e6-4e34-8da7-1d8bb8fb2c0b}, !- Handle
  {dc51645c-cab9-4b1f-863b-facb7a359050}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8ae4bd25-f754-4fa8-b922-c1c26c731acc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {e3d0c808-191c-4803-b5b2-07fd9712fba9}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {62f29e38-5023-43c2-ab32-1837ee0b5b91}, !- Handle
  3.0 F above OATwb 2,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {7ab38494-fe07-402d-8bcc-deea3c259a6a}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {886b119d-9fd6-4982-a215-04699e323c9b}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Evaporative Cooler Availability Sch, !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {a970dea4-2ea0-4375-b752-a4486e943948}, !- Handle
  Zone_QuickServiceRestaurant_Dining_B____Story_Ground_Clg_Load_Sensor, !- Name
  {fa114d3f-9eca-4a6c-ae28-b3ceb62b09e4}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {613c876e-d611-4ede-bf76-22ae973c6c55}, !- Handle
  Zone_QuickServiceRestaurant_Dining_B____Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {886b119d-9fd6-4982-a215-04699e323c9b}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4eca0515-646b-457c-9bf3-8eeef02eafd8}, !- Handle
  Zone_QuickServiceRestaurant_Dining_B____Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {a970dea4-2ea0-4375-b752-a4486e943948} < 0.0, !- Program Line 1
  SET {613c876e-d611-4ede-bf76-22ae973c6c55} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {613c876e-d611-4ede-bf76-22ae973c6c55} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {c702cb02-d5f1-4903-8165-eaf50aa9ba87}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Evap Media, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  Autosize,                               !- Primary Air Design Flow Rate {m3/s}
  {05e4f299-e273-4edc-81da-5a2196642d4f}, !- Air Inlet Node Name
  {e9464981-d1cd-4143-baa8-2485cd22a0e6}, !- Air Outlet Node Name
  {7ab38494-fe07-402d-8bcc-deea3c259a6a}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {e9464981-d1cd-4143-baa8-2485cd22a0e6}, !- Handle
  {488f337c-b4a1-4845-8aec-ebea618f4535}, !- Name
  {c702cb02-d5f1-4903-8165-eaf50aa9ba87}, !- Source Object
  7,                                      !- Outlet Port
  {7ab38494-fe07-402d-8bcc-deea3c259a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a55a7b42-dd37-46e8-bd45-684719da5366}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Evap Cooler Supply Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bd362356-3d85-4e18-95cf-fcf0907f5aba}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fe1502ee-35ee-4e76-8482-369fcf5f5552}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bd362356-3d85-4e18-95cf-fcf0907f5aba}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fe1502ee-35ee-4e76-8482-369fcf5f5552}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ef5f4fe7-6aa1-4768-9be7-d88c15d5572a}, !- Handle
  Dummy Always Off DX Coil 2 15kBtu/hr 9.7SEER 17kBtu/hr 13.0SEER, !- Name
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f22d4f06-bbac-43f1-be2a-e1004e35d2af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {71d43d48-0100-4fc2-8002-41352366e8a9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a15da0a-644b-4b35-8f9a-db91cac80a8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {562f9500-0564-4be9-a42b-6bceb28c85a2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d7fb92b2-e34c-4319-844f-482dacc6b7ea}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {113a683b-1204-4967-b106-8670fbdfeb85}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c7154354-a840-4e45-9865-1564b57ca7e3}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b35f7473-189a-4884-8d9c-51ad9702392c}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5ef61c8d-aff0-458d-a99f-be0e11fa9f96}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cdbf673b-acac-47b2-91d8-a19aedf7e44a}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ba6109ad-3be1-4c66-a811-8a6eb7850e38}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9ceef180-e542-42ab-a507-4729253ba43b}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd48f938-834b-4747-94e1-6fd8dbcd755f}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4bc6dd28-b9fb-4c9f-96b6-8cc386ac5032}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {70ffcb3e-c3e2-486c-8dae-9dcef1acab90}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:AirLoopHVAC:UnitarySystem,
  {bbdb0d7c-3a01-472e-9ede-b6c40978392c}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {fa114d3f-9eca-4a6c-ae28-b3ceb62b09e4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {f42d24ed-260d-4369-9315-783aa449908e}, !- Air Inlet Node Name
  {99197f20-a5da-4b69-ac61-72a0e387020a}, !- Air Outlet Node Name
  {a55a7b42-dd37-46e8-bd45-684719da5366}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ef5f4fe7-6aa1-4768-9be7-d88c15d5572a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {90d6e49d-2113-49ad-8ade-7a9c5ec99bed}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {99197f20-a5da-4b69-ac61-72a0e387020a}, !- Inlet Port
  {05e4f299-e273-4edc-81da-5a2196642d4f}; !- Outlet Port

OS:Connection,
  {99197f20-a5da-4b69-ac61-72a0e387020a}, !- Handle
  {de1f1de6-7ccf-40ba-a664-3d8fc235aa75}, !- Name
  {bbdb0d7c-3a01-472e-9ede-b6c40978392c}, !- Source Object
  7,                                      !- Outlet Port
  {90d6e49d-2113-49ad-8ade-7a9c5ec99bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05e4f299-e273-4edc-81da-5a2196642d4f}, !- Handle
  {79e0cdfa-618e-45ac-a702-546de88b5b92}, !- Name
  {90d6e49d-2113-49ad-8ade-7a9c5ec99bed}, !- Source Object
  3,                                      !- Outlet Port
  {c702cb02-d5f1-4903-8165-eaf50aa9ba87}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3dab0c03-4a6c-472b-8f21-6e78543aefa8}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {886b119d-9fd6-4982-a215-04699e323c9b}, !- Minimum Outdoor Air Schedule Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a458a9e4-6ee1-4400-83a6-c8c6498e88ee}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a458a9e4-6ee1-4400-83a6-c8c6498e88ee}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Evaporative Cooler Vent Controller, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0dc76594-d481-45a9-8179-380a877344b1}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Evaporative Cooler OA System, !- Name
  {3dab0c03-4a6c-472b-8f21-6e78543aefa8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5844efd4-b11b-4efa-a981-99e1bcb39f66}, !- Mixed Air Node Name
  {6a419ee8-76b3-4b07-8cf8-c0c5c4866230}, !- Outdoor Air Stream Node Name
  {2dc70d49-6860-4294-84a2-2439fa8508d0}, !- Relief Air Stream Node Name
  {ed150a53-4b95-40c1-9944-fc32bb8e0df8}; !- Return Air Stream Node Name

OS:Node,
  {370018c7-ae64-47b8-b1db-b3b101aae898}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6a419ee8-76b3-4b07-8cf8-c0c5c4866230}; !- Outlet Port

OS:Connection,
  {6a419ee8-76b3-4b07-8cf8-c0c5c4866230}, !- Handle
  {74a72e6b-8d09-4bdc-a9d3-9f126d9c4547}, !- Name
  {370018c7-ae64-47b8-b1db-b3b101aae898}, !- Source Object
  3,                                      !- Outlet Port
  {0dc76594-d481-45a9-8179-380a877344b1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8f80f020-41d7-43e3-b432-b9360850ad8b}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {2dc70d49-6860-4294-84a2-2439fa8508d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2dc70d49-6860-4294-84a2-2439fa8508d0}, !- Handle
  {83625460-39d2-4f61-aa7f-859ef7e6abe6}, !- Name
  {0dc76594-d481-45a9-8179-380a877344b1}, !- Source Object
  7,                                      !- Outlet Port
  {8f80f020-41d7-43e3-b432-b9360850ad8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a6c0b24-ad91-44ac-8f42-f2ecfc27bff3}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {5844efd4-b11b-4efa-a981-99e1bcb39f66}, !- Inlet Port
  {f42d24ed-260d-4369-9315-783aa449908e}; !- Outlet Port

OS:Connection,
  {ed150a53-4b95-40c1-9944-fc32bb8e0df8}, !- Handle
  {07406b31-c513-4e16-8d2e-3b20b7471bf2}, !- Name
  {82e9d1bc-1740-49ab-a98e-b2aed8f3fdea}, !- Source Object
  3,                                      !- Outlet Port
  {0dc76594-d481-45a9-8179-380a877344b1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5844efd4-b11b-4efa-a981-99e1bcb39f66}, !- Handle
  {1eff56ae-6e20-4315-9b4f-6363141e49dc}, !- Name
  {0dc76594-d481-45a9-8179-380a877344b1}, !- Source Object
  5,                                      !- Outlet Port
  {9a6c0b24-ad91-44ac-8f42-f2ecfc27bff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f42d24ed-260d-4369-9315-783aa449908e}, !- Handle
  {f38bf47e-05fa-4f26-a4c2-b196eacfed7d}, !- Name
  {9a6c0b24-ad91-44ac-8f42-f2ecfc27bff3}, !- Source Object
  3,                                      !- Outlet Port
  {bbdb0d7c-3a01-472e-9ede-b6c40978392c}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a7c5f635-739a-43c1-b94a-9eba2c96baaa}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Air Terminal, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {384c6209-65b6-4e19-a2c3-269772ee06d4}, !- Air Inlet Node Name
  {1bae2320-d534-4d30-8a93-1b1e52df54f2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cb723007-22fc-4452-97f7-1cbd319b2699}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Return Air Node, !- Name
  {62fdf03c-4062-4615-8340-ebe7c8ab6439}, !- Inlet Port
  {024b1088-1e88-4f6f-8553-98ad03b68bca}; !- Outlet Port

OS:Connection,
  {a1bdb7df-0b2a-4c20-8480-fc5e69fd6e74}, !- Handle
  {cdffa9be-1990-4cd3-ba81-b132d60b9920}, !- Name
  {ea8c4db6-18c4-4d48-b66b-24e7a851af86}, !- Source Object
  3,                                      !- Outlet Port
  {1b44faa7-d4de-47f1-bda5-5791d57f21d6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {62fdf03c-4062-4615-8340-ebe7c8ab6439}, !- Handle
  {39cdfc99-4053-40d8-b627-9e3aa35a3b8c}, !- Name
  {a99eeeb7-5d97-4ce3-8a8a-3024935db297}, !- Source Object
  3,                                      !- Outlet Port
  {cb723007-22fc-4452-97f7-1cbd319b2699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {024b1088-1e88-4f6f-8553-98ad03b68bca}, !- Handle
  {ef27c491-2d4a-4661-8d71-bf7b4bfcb8e7}, !- Name
  {cb723007-22fc-4452-97f7-1cbd319b2699}, !- Source Object
  3,                                      !- Outlet Port
  {ec4f906a-82f1-4fce-a2ec-4e13f8db75b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3bec9126-77ba-4e29-af75-51bac634f249}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {0e3829d7-1c8b-4a28-9b85-02b16f667b71}, !- Inlet Port
  {384c6209-65b6-4e19-a2c3-269772ee06d4}; !- Outlet Port

OS:Connection,
  {0e3829d7-1c8b-4a28-9b85-02b16f667b71}, !- Handle
  {f2e1e182-8bf6-4156-9ae5-25f8536740c5}, !- Name
  {131a031a-c35a-4655-9187-cc4a1d76a85a}, !- Source Object
  3,                                      !- Outlet Port
  {3bec9126-77ba-4e29-af75-51bac634f249}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {384c6209-65b6-4e19-a2c3-269772ee06d4}, !- Handle
  {afc00a49-2d15-4836-aa27-bebe8869da0d}, !- Name
  {3bec9126-77ba-4e29-af75-51bac634f249}, !- Source Object
  3,                                      !- Outlet Port
  {a7c5f635-739a-43c1-b94a-9eba2c96baaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1bae2320-d534-4d30-8a93-1b1e52df54f2}, !- Handle
  {1c7497ab-7faa-4dc0-9e01-fb238bbf6533}, !- Name
  {a7c5f635-739a-43c1-b94a-9eba2c96baaa}, !- Source Object
  4,                                      !- Outlet Port
  {ea8c4db6-18c4-4d48-b66b-24e7a851af86}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {51feca0c-a257-4fc2-a969-bb7117bdd618}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {3ce72768-9f88-4028-9901-50858a640e71}, !- Availability Schedule
  {18221a54-ea41-49c6-a15e-d72362917dee}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5fb142e0-17fa-423a-ae1b-915b02113f4b}, !- Supply Side Inlet Node Name
  {81f6fd38-c68e-4653-b8f5-b69c391bf1c0}, !- Demand Side Outlet Node Name
  {0bf79d95-597b-432e-a99b-6f570709567b}, !- Demand Side Inlet Node A
  {da93e245-e313-4b00-a279-793b393a1d84}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d34e6080-3f77-4d88-9ee2-4a17c617ada0}, !- Demand Mixer Name
  {c9725b8a-5e0d-4478-83c0-e51cbc9214f6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {669ae8ef-7fe9-465e-b1ec-110ed21d043e}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {5fb142e0-17fa-423a-ae1b-915b02113f4b}, !- Inlet Port
  {214ff261-3533-43eb-b8c0-01cd20dd2272}; !- Outlet Port

OS:Node,
  {189dbcb0-0167-4c26-a7ae-a98d7446685b}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {cf3c24c7-66d6-4f42-9e6f-a49fe097aa58}, !- Inlet Port
  {da93e245-e313-4b00-a279-793b393a1d84}; !- Outlet Port

OS:Connection,
  {5fb142e0-17fa-423a-ae1b-915b02113f4b}, !- Handle
  {33035053-2981-4a6d-8b79-4571baf6b918}, !- Name
  {51feca0c-a257-4fc2-a969-bb7117bdd618}, !- Source Object
  8,                                      !- Outlet Port
  {669ae8ef-7fe9-465e-b1ec-110ed21d043e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da93e245-e313-4b00-a279-793b393a1d84}, !- Handle
  {c213ab43-9595-4faa-a287-3b1e2e77a486}, !- Name
  {189dbcb0-0167-4c26-a7ae-a98d7446685b}, !- Source Object
  3,                                      !- Outlet Port
  {51feca0c-a257-4fc2-a969-bb7117bdd618}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9d0c1494-6709-4ddc-a94c-f765534df812}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {0bf79d95-597b-432e-a99b-6f570709567b}, !- Inlet Port
  {75e4964d-aab0-40f0-aea0-c9f2c90fa1e7}; !- Outlet Port

OS:Node,
  {29ebe5bd-4ffb-49f4-baf0-8f49c01841b1}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {6c7974d6-8110-47f2-9250-ae45596a16e7}, !- Inlet Port
  {81f6fd38-c68e-4653-b8f5-b69c391bf1c0}; !- Outlet Port

OS:Node,
  {7528ac2e-1c2e-4a65-8c7d-c834d4768314}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {0ce4efde-af6d-4199-870d-0cd2ffc8c113}, !- Inlet Port
  {a2cbcba9-0eda-420b-a2a2-97ae40776244}; !- Outlet Port

OS:Connection,
  {0bf79d95-597b-432e-a99b-6f570709567b}, !- Handle
  {3c2892e2-561f-46b8-b80a-be29a72a89aa}, !- Name
  {51feca0c-a257-4fc2-a969-bb7117bdd618}, !- Source Object
  10,                                     !- Outlet Port
  {9d0c1494-6709-4ddc-a94c-f765534df812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81f6fd38-c68e-4653-b8f5-b69c391bf1c0}, !- Handle
  {f1948576-f11e-4d2a-a473-3ad5ebb81043}, !- Name
  {29ebe5bd-4ffb-49f4-baf0-8f49c01841b1}, !- Source Object
  3,                                      !- Outlet Port
  {51feca0c-a257-4fc2-a969-bb7117bdd618}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c9725b8a-5e0d-4478-83c0-e51cbc9214f6}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {75e4964d-aab0-40f0-aea0-c9f2c90fa1e7}, !- Inlet Node Name
  {a309a442-0415-4448-b708-ddeb839a6b1a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d34e6080-3f77-4d88-9ee2-4a17c617ada0}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {6c7974d6-8110-47f2-9250-ae45596a16e7}, !- Outlet Node Name
  {dbb9ca92-b87e-4d03-895d-ea67998e0aaa}; !- Inlet Node Name 1

OS:Connection,
  {75e4964d-aab0-40f0-aea0-c9f2c90fa1e7}, !- Handle
  {88bfdc37-d24e-4965-942c-e4c0e3eac24f}, !- Name
  {9d0c1494-6709-4ddc-a94c-f765534df812}, !- Source Object
  3,                                      !- Outlet Port
  {c9725b8a-5e0d-4478-83c0-e51cbc9214f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c7974d6-8110-47f2-9250-ae45596a16e7}, !- Handle
  {07b58755-68be-4015-a466-c37d7823c51b}, !- Name
  {d34e6080-3f77-4d88-9ee2-4a17c617ada0}, !- Source Object
  2,                                      !- Outlet Port
  {29ebe5bd-4ffb-49f4-baf0-8f49c01841b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6330c241-5dc9-4c50-8255-388a1f8d1b28}, !- Handle
  {51feca0c-a257-4fc2-a969-bb7117bdd618}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {18221a54-ea41-49c6-a15e-d72362917dee}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {0d5ed08d-6341-4808-8263-393e510ffb58}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {a656c1fa-ce78-4813-8e8a-3c679ea09a5c}, !- Handle
  3.0 F above OATwb 3,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {189dbcb0-0167-4c26-a7ae-a98d7446685b}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {3ce72768-9f88-4028-9901-50858a640e71}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Evaporative Cooler Availability Sch, !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {90f32ee6-ce3e-4b6b-9c8a-ed4ba3ec76d0}, !- Handle
  Zone_QuickServiceRestaurant_Dining_B_end_b___Story_Ground_Clg_Load_Sensor, !- Name
  {2853cf93-ab20-48d7-959c-5f30ff5a54d7}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {fc60b76a-62a9-4729-8963-b698ccb18ebd}, !- Handle
  Zone_QuickServiceRestaurant_Dining_B_end_b___Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {3ce72768-9f88-4028-9901-50858a640e71}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {60547e5d-40c4-495e-90ec-aea5a3922bd2}, !- Handle
  Zone_QuickServiceRestaurant_Dining_B_end_b___Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {90f32ee6-ce3e-4b6b-9c8a-ed4ba3ec76d0} < 0.0, !- Program Line 1
  SET {fc60b76a-62a9-4729-8963-b698ccb18ebd} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {fc60b76a-62a9-4729-8963-b698ccb18ebd} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {7c0cbac4-40ab-454a-a449-e977266e93a3}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Evap Media, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  Autosize,                               !- Primary Air Design Flow Rate {m3/s}
  {96b74066-1bfc-48af-8b83-8896881c8804}, !- Air Inlet Node Name
  {cf3c24c7-66d6-4f42-9e6f-a49fe097aa58}, !- Air Outlet Node Name
  {189dbcb0-0167-4c26-a7ae-a98d7446685b}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {cf3c24c7-66d6-4f42-9e6f-a49fe097aa58}, !- Handle
  {fb79949b-4031-44fe-866b-1077c0ed1c0e}, !- Name
  {7c0cbac4-40ab-454a-a449-e977266e93a3}, !- Source Object
  7,                                      !- Outlet Port
  {189dbcb0-0167-4c26-a7ae-a98d7446685b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {52acddfd-a310-4d8e-a6fd-93cf66fd6237}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Evap Cooler Supply Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {de0326ef-1986-4632-8913-fe1e66d84fc6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b531a8d5-0730-4757-b353-e31ee1ea5772}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {de0326ef-1986-4632-8913-fe1e66d84fc6}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b531a8d5-0730-4757-b353-e31ee1ea5772}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1bc5fa83-03dc-4b3b-aa5a-8c565d8dbe27}, !- Handle
  Dummy Always Off DX Coil 3 16kBtu/hr 9.7SEER 20kBtu/hr 13.0SEER, !- Name
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f22d4f06-bbac-43f1-be2a-e1004e35d2af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {71d43d48-0100-4fc2-8002-41352366e8a9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a15da0a-644b-4b35-8f9a-db91cac80a8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {562f9500-0564-4be9-a42b-6bceb28c85a2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d7fb92b2-e34c-4319-844f-482dacc6b7ea}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5ace5f02-4019-4474-92df-8cf554afd087}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {098b565d-0581-4322-965d-94aa34f0a7ec}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3d1d8d05-f1dd-407d-b573-c4ade6d7a738}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fe0b839a-d45c-4146-ab2a-684cd5795f60}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f544c0d3-a1bc-4d0e-80e5-aea2ab72b6e3}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f137401e-a27d-41ab-9fb8-80ae3d34fbb0}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3474d663-9582-4c0c-aa25-8daa62438d28}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3cd33068-3ec7-49cb-a478-9fa42b8a0e5c}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {63a7929f-9d58-400b-a146-896994f1a657}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {94ef3f7d-4e9f-496e-9f1f-5c2837723fc1}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:AirLoopHVAC:UnitarySystem,
  {7e5f4123-f015-45f4-9106-2309d2a28b2e}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {2853cf93-ab20-48d7-959c-5f30ff5a54d7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {97ba13ad-16e7-4ebd-bc96-9ac5d036189e}, !- Air Inlet Node Name
  {aefe9ac3-8baa-496d-a403-5227e1e6eea9}, !- Air Outlet Node Name
  {52acddfd-a310-4d8e-a6fd-93cf66fd6237}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1bc5fa83-03dc-4b3b-aa5a-8c565d8dbe27}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {d6e4b58f-d1d0-49dd-a4b9-400defab43d2}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {aefe9ac3-8baa-496d-a403-5227e1e6eea9}, !- Inlet Port
  {96b74066-1bfc-48af-8b83-8896881c8804}; !- Outlet Port

OS:Connection,
  {aefe9ac3-8baa-496d-a403-5227e1e6eea9}, !- Handle
  {3d2c491a-830e-4b63-ad14-bfd1da349aa1}, !- Name
  {7e5f4123-f015-45f4-9106-2309d2a28b2e}, !- Source Object
  7,                                      !- Outlet Port
  {d6e4b58f-d1d0-49dd-a4b9-400defab43d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96b74066-1bfc-48af-8b83-8896881c8804}, !- Handle
  {06cd78da-71cb-45f3-971e-8a8040c41bb8}, !- Name
  {d6e4b58f-d1d0-49dd-a4b9-400defab43d2}, !- Source Object
  3,                                      !- Outlet Port
  {7c0cbac4-40ab-454a-a449-e977266e93a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {393645da-4a95-4b61-bbc3-47150d8df1dc}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3ce72768-9f88-4028-9901-50858a640e71}, !- Minimum Outdoor Air Schedule Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b564c090-a0fc-48f7-a9ee-47505e52522f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b564c090-a0fc-48f7-a9ee-47505e52522f}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Evaporative Cooler Vent Controller, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b7895c36-49b1-4441-ac85-4920040a65c1}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Evaporative Cooler OA System, !- Name
  {393645da-4a95-4b61-bbc3-47150d8df1dc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0fd3400a-c91a-4b27-a575-7b477e209d69}, !- Mixed Air Node Name
  {f8c03315-a315-4272-beee-fe031405d87a}, !- Outdoor Air Stream Node Name
  {325cfc18-08b5-4981-9ff4-58941574f708}, !- Relief Air Stream Node Name
  {214ff261-3533-43eb-b8c0-01cd20dd2272}; !- Return Air Stream Node Name

OS:Node,
  {df0f8d91-3bf4-4963-881c-1a7eb0d95a20}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f8c03315-a315-4272-beee-fe031405d87a}; !- Outlet Port

OS:Connection,
  {f8c03315-a315-4272-beee-fe031405d87a}, !- Handle
  {452b7284-4375-44bc-bcff-3d619d187f6f}, !- Name
  {df0f8d91-3bf4-4963-881c-1a7eb0d95a20}, !- Source Object
  3,                                      !- Outlet Port
  {b7895c36-49b1-4441-ac85-4920040a65c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ffc38658-e5f6-456e-a1ce-036c727029a3}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {325cfc18-08b5-4981-9ff4-58941574f708}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {325cfc18-08b5-4981-9ff4-58941574f708}, !- Handle
  {ff8cd69c-1ce6-4854-8913-1d512478f728}, !- Name
  {b7895c36-49b1-4441-ac85-4920040a65c1}, !- Source Object
  7,                                      !- Outlet Port
  {ffc38658-e5f6-456e-a1ce-036c727029a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1931a8d5-bec7-4e92-92ea-e7ed2838c2df}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {0fd3400a-c91a-4b27-a575-7b477e209d69}, !- Inlet Port
  {97ba13ad-16e7-4ebd-bc96-9ac5d036189e}; !- Outlet Port

OS:Connection,
  {214ff261-3533-43eb-b8c0-01cd20dd2272}, !- Handle
  {de4d1f55-56fd-4789-bc39-28177649c4da}, !- Name
  {669ae8ef-7fe9-465e-b1ec-110ed21d043e}, !- Source Object
  3,                                      !- Outlet Port
  {b7895c36-49b1-4441-ac85-4920040a65c1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0fd3400a-c91a-4b27-a575-7b477e209d69}, !- Handle
  {40e7a5e8-36d4-4891-9ec7-daa328cb4da3}, !- Name
  {b7895c36-49b1-4441-ac85-4920040a65c1}, !- Source Object
  5,                                      !- Outlet Port
  {1931a8d5-bec7-4e92-92ea-e7ed2838c2df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97ba13ad-16e7-4ebd-bc96-9ac5d036189e}, !- Handle
  {86fa1218-fb34-4112-b6e3-5f4f99448835}, !- Name
  {1931a8d5-bec7-4e92-92ea-e7ed2838c2df}, !- Source Object
  3,                                      !- Outlet Port
  {7e5f4123-f015-45f4-9106-2309d2a28b2e}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {087aebbb-4de2-4872-b181-b73f6f262ffa}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Air Terminal, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {e65a7852-8b60-4447-bc73-a76499f49b0c}, !- Air Inlet Node Name
  {0ce4efde-af6d-4199-870d-0cd2ffc8c113}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0d4c40fc-9106-4e96-bbd8-8fd5ffa2ee2c}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Return Air Node, !- Name
  {60f7865b-87f6-42c4-9c5e-575466bf6b7c}, !- Inlet Port
  {dbb9ca92-b87e-4d03-895d-ea67998e0aaa}; !- Outlet Port

OS:Connection,
  {a2cbcba9-0eda-420b-a2a2-97ae40776244}, !- Handle
  {d64bfe8d-f955-489b-a78f-e9d877e552b2}, !- Name
  {7528ac2e-1c2e-4a65-8c7d-c834d4768314}, !- Source Object
  3,                                      !- Outlet Port
  {256ecc3e-5086-41c8-9f98-d465bc2cc871}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {60f7865b-87f6-42c4-9c5e-575466bf6b7c}, !- Handle
  {d266d202-618c-4ad5-9e3b-3e23f0550560}, !- Name
  {a2b74aac-5709-41e5-b9ff-f42291938345}, !- Source Object
  3,                                      !- Outlet Port
  {0d4c40fc-9106-4e96-bbd8-8fd5ffa2ee2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbb9ca92-b87e-4d03-895d-ea67998e0aaa}, !- Handle
  {8e2f04e7-bfbc-47d5-87c8-4eba11a38530}, !- Name
  {0d4c40fc-9106-4e96-bbd8-8fd5ffa2ee2c}, !- Source Object
  3,                                      !- Outlet Port
  {d34e6080-3f77-4d88-9ee2-4a17c617ada0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {45931251-5384-4175-aea6-0a183a41abcc}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {a309a442-0415-4448-b708-ddeb839a6b1a}, !- Inlet Port
  {e65a7852-8b60-4447-bc73-a76499f49b0c}; !- Outlet Port

OS:Connection,
  {a309a442-0415-4448-b708-ddeb839a6b1a}, !- Handle
  {01b803f1-2c1c-48b1-a685-a26b98cbe136}, !- Name
  {c9725b8a-5e0d-4478-83c0-e51cbc9214f6}, !- Source Object
  3,                                      !- Outlet Port
  {45931251-5384-4175-aea6-0a183a41abcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e65a7852-8b60-4447-bc73-a76499f49b0c}, !- Handle
  {801a5970-6be1-43ad-a88b-cae048ffcf6b}, !- Name
  {45931251-5384-4175-aea6-0a183a41abcc}, !- Source Object
  3,                                      !- Outlet Port
  {087aebbb-4de2-4872-b181-b73f6f262ffa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ce4efde-af6d-4199-870d-0cd2ffc8c113}, !- Handle
  {ffb2e7ff-60e8-483d-a0fd-8584d4046666}, !- Name
  {087aebbb-4de2-4872-b181-b73f6f262ffa}, !- Source Object
  4,                                      !- Outlet Port
  {7528ac2e-1c2e-4a65-8c7d-c834d4768314}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b4c267f0-8624-4e0d-8c9c-27a3531d26cc}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {21e02720-25a3-475c-9eb4-704efbdaad77}, !- Availability Schedule
  {ab1a34ea-d009-4a94-bb5f-7d3c433e2523}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {61ae29cf-1fd7-4c9f-a48b-ff161976c491}, !- Supply Side Inlet Node Name
  {05ec66c1-f301-435b-b30f-a47fd48b94cf}, !- Demand Side Outlet Node Name
  {a181ce39-0b97-49ea-9e10-36f8001cc841}, !- Demand Side Inlet Node A
  {dc9a92c5-df64-4aac-87b4-746cf2032bab}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {59278cd9-607b-481f-9a12-aafcb9317fde}, !- Demand Mixer Name
  {5b89a067-cd59-4120-8857-0f2b14a4d345}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c5128c35-7124-4572-8e3a-9ef0a9552ea5}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {61ae29cf-1fd7-4c9f-a48b-ff161976c491}, !- Inlet Port
  {0c1d14d4-86de-49df-9e18-c7884f68942c}; !- Outlet Port

OS:Node,
  {0a541e90-82ad-4d61-a3fa-bedf2029617a}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {1ecd8014-4e59-4944-a241-2c9b531d317a}, !- Inlet Port
  {dc9a92c5-df64-4aac-87b4-746cf2032bab}; !- Outlet Port

OS:Connection,
  {61ae29cf-1fd7-4c9f-a48b-ff161976c491}, !- Handle
  {5a677790-591d-414e-ad4a-85da8c5640d0}, !- Name
  {b4c267f0-8624-4e0d-8c9c-27a3531d26cc}, !- Source Object
  8,                                      !- Outlet Port
  {c5128c35-7124-4572-8e3a-9ef0a9552ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc9a92c5-df64-4aac-87b4-746cf2032bab}, !- Handle
  {0970185b-352d-4353-97a8-1d1194938beb}, !- Name
  {0a541e90-82ad-4d61-a3fa-bedf2029617a}, !- Source Object
  3,                                      !- Outlet Port
  {b4c267f0-8624-4e0d-8c9c-27a3531d26cc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {21191f9e-7621-4abf-8f50-3b6a8a06a141}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {a181ce39-0b97-49ea-9e10-36f8001cc841}, !- Inlet Port
  {7727222b-ca53-4eb2-881e-bd667593c407}; !- Outlet Port

OS:Node,
  {d3108ce2-25b6-4e50-974a-3a47b067a031}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {b4ece19d-075d-42f9-817b-7648666d7729}, !- Inlet Port
  {05ec66c1-f301-435b-b30f-a47fd48b94cf}; !- Outlet Port

OS:Node,
  {328d6f29-062a-430e-9823-a0b8db6842ed}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {2c817610-81cb-461e-a131-467ab3ff7f08}, !- Inlet Port
  {f4bf9184-d77d-4b92-99bb-f6557d86968d}; !- Outlet Port

OS:Connection,
  {a181ce39-0b97-49ea-9e10-36f8001cc841}, !- Handle
  {53c74afd-e41e-46b4-957b-e5a4663a0eea}, !- Name
  {b4c267f0-8624-4e0d-8c9c-27a3531d26cc}, !- Source Object
  10,                                     !- Outlet Port
  {21191f9e-7621-4abf-8f50-3b6a8a06a141}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05ec66c1-f301-435b-b30f-a47fd48b94cf}, !- Handle
  {004717e4-6c54-490b-a777-f0ccbb2538fe}, !- Name
  {d3108ce2-25b6-4e50-974a-3a47b067a031}, !- Source Object
  3,                                      !- Outlet Port
  {b4c267f0-8624-4e0d-8c9c-27a3531d26cc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5b89a067-cd59-4120-8857-0f2b14a4d345}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {7727222b-ca53-4eb2-881e-bd667593c407}, !- Inlet Node Name
  {ca0fb9c2-423b-4a5f-87f3-ea935c40d29f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {59278cd9-607b-481f-9a12-aafcb9317fde}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {b4ece19d-075d-42f9-817b-7648666d7729}, !- Outlet Node Name
  {54e33d43-9d01-4f27-8a2c-686dccdf8c10}; !- Inlet Node Name 1

OS:Connection,
  {7727222b-ca53-4eb2-881e-bd667593c407}, !- Handle
  {eacc4611-9b85-4e4b-b53a-fec37c7400bb}, !- Name
  {21191f9e-7621-4abf-8f50-3b6a8a06a141}, !- Source Object
  3,                                      !- Outlet Port
  {5b89a067-cd59-4120-8857-0f2b14a4d345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4ece19d-075d-42f9-817b-7648666d7729}, !- Handle
  {939b0652-5bb3-447d-be15-2bab41dc8133}, !- Name
  {59278cd9-607b-481f-9a12-aafcb9317fde}, !- Source Object
  2,                                      !- Outlet Port
  {d3108ce2-25b6-4e50-974a-3a47b067a031}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9826a417-6419-491f-a41f-d8e3c5e91e96}, !- Handle
  {b4c267f0-8624-4e0d-8c9c-27a3531d26cc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ab1a34ea-d009-4a94-bb5f-7d3c433e2523}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {468ef1e4-6113-46d3-91af-035300f28513}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {053c7057-f04c-48fb-9688-dd8d1db89373}, !- Handle
  3.0 F above OATwb 4,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {0a541e90-82ad-4d61-a3fa-bedf2029617a}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {21e02720-25a3-475c-9eb4-704efbdaad77}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Evaporative Cooler Availability Sch, !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {21b952e1-2b6a-4a41-b926-4d81bced95b3}, !- Handle
  Zone_QuickServiceRestaurant_Dining_C____Story_Ground_Clg_Load_Sensor, !- Name
  {1223b32c-aeea-4ea6-bb14-5aa265607548}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {93375da5-6f3e-4e74-9c61-71754b63b1c3}, !- Handle
  Zone_QuickServiceRestaurant_Dining_C____Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {21e02720-25a3-475c-9eb4-704efbdaad77}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {f176786a-6019-4aaa-9a2a-2b542ed94870}, !- Handle
  Zone_QuickServiceRestaurant_Dining_C____Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {21b952e1-2b6a-4a41-b926-4d81bced95b3} < 0.0, !- Program Line 1
  SET {93375da5-6f3e-4e74-9c61-71754b63b1c3} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {93375da5-6f3e-4e74-9c61-71754b63b1c3} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {d36d0639-2358-4e5e-92bc-4ec92666d913}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Evap Media, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  Autosize,                               !- Primary Air Design Flow Rate {m3/s}
  {741b4eb2-a0a3-40c2-8cd6-19d2086277fc}, !- Air Inlet Node Name
  {1ecd8014-4e59-4944-a241-2c9b531d317a}, !- Air Outlet Node Name
  {0a541e90-82ad-4d61-a3fa-bedf2029617a}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {1ecd8014-4e59-4944-a241-2c9b531d317a}, !- Handle
  {a3e6105e-e574-4cf4-9912-b855a26a9e6e}, !- Name
  {d36d0639-2358-4e5e-92bc-4ec92666d913}, !- Source Object
  7,                                      !- Outlet Port
  {0a541e90-82ad-4d61-a3fa-bedf2029617a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {3f2ddc7e-a6fe-4bf2-85cf-bdefa6c9be1b}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Evap Cooler Supply Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {36920668-7046-4ba1-b07f-48d5d947694a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4d8f4385-35e2-4698-9f7e-787ca8f9a3c4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {36920668-7046-4ba1-b07f-48d5d947694a}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4d8f4385-35e2-4698-9f7e-787ca8f9a3c4}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {370502c5-9fd1-47cf-a837-3fdc3c678851}, !- Handle
  Dummy Always Off DX Coil 4 12kBtu/hr 9.7SEER 13kBtu/hr 13.0SEER, !- Name
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f22d4f06-bbac-43f1-be2a-e1004e35d2af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {71d43d48-0100-4fc2-8002-41352366e8a9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a15da0a-644b-4b35-8f9a-db91cac80a8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {562f9500-0564-4be9-a42b-6bceb28c85a2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d7fb92b2-e34c-4319-844f-482dacc6b7ea}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c34f4ae9-9ffa-411a-9dde-8f1813ef719a}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4c13c9ad-c7fc-4cf8-89a7-978871e45b28}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb4afd5d-0b28-481c-a3f3-6519e4583833}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e3671457-1c06-41bd-a7d3-cc77b9fb561e}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {18608926-ee5e-42ed-b7af-1a4d2d96f982}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5e0cc9e-02a4-4cbb-a3a6-cebf66e53526}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6e74f3dc-88fe-4067-8a08-6e1babaa4e8e}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d6db49fb-ae16-4dd1-94ef-5b911bc9f49f}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {72cf1337-e526-4ad2-9117-c674fe7e39a3}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {06a8d9f5-d80e-46b5-b31e-53db5a100ea7}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:AirLoopHVAC:UnitarySystem,
  {e40efa8e-718d-459b-a5f9-887005b015ee}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {1223b32c-aeea-4ea6-bb14-5aa265607548}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {7926a042-75d1-4b6b-a3de-04f0497ae47a}, !- Air Inlet Node Name
  {0353b285-79c6-4137-bed6-34b7402b470d}, !- Air Outlet Node Name
  {3f2ddc7e-a6fe-4bf2-85cf-bdefa6c9be1b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {370502c5-9fd1-47cf-a837-3fdc3c678851}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {dc9f47f0-ac6e-4463-ba77-16711a33fc04}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {0353b285-79c6-4137-bed6-34b7402b470d}, !- Inlet Port
  {741b4eb2-a0a3-40c2-8cd6-19d2086277fc}; !- Outlet Port

OS:Connection,
  {0353b285-79c6-4137-bed6-34b7402b470d}, !- Handle
  {ea82f0d7-375c-47b9-b322-4c9620cae0de}, !- Name
  {e40efa8e-718d-459b-a5f9-887005b015ee}, !- Source Object
  7,                                      !- Outlet Port
  {dc9f47f0-ac6e-4463-ba77-16711a33fc04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {741b4eb2-a0a3-40c2-8cd6-19d2086277fc}, !- Handle
  {0fd8b2d1-f0fc-4061-89ad-af052ba28258}, !- Name
  {dc9f47f0-ac6e-4463-ba77-16711a33fc04}, !- Source Object
  3,                                      !- Outlet Port
  {d36d0639-2358-4e5e-92bc-4ec92666d913}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3b40c85e-1647-4e61-8f4d-7ab197ae91b2}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {21e02720-25a3-475c-9eb4-704efbdaad77}, !- Minimum Outdoor Air Schedule Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {520dab66-3c44-4b48-8359-fd79b1ad9898}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {520dab66-3c44-4b48-8359-fd79b1ad9898}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Evaporative Cooler Vent Controller, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5ed1b2dc-95ab-490f-8123-0f695c3babbd}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Evaporative Cooler OA System, !- Name
  {3b40c85e-1647-4e61-8f4d-7ab197ae91b2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fd88f7cf-cd30-4edf-8533-c1747bf3d293}, !- Mixed Air Node Name
  {77152150-0f11-4f2f-8411-2c85ce47af44}, !- Outdoor Air Stream Node Name
  {fbb11e87-b43e-4c5b-aaf8-47e7839c46bd}, !- Relief Air Stream Node Name
  {0c1d14d4-86de-49df-9e18-c7884f68942c}; !- Return Air Stream Node Name

OS:Node,
  {6a90e25a-63a5-4961-9460-c154cc3f8983}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {77152150-0f11-4f2f-8411-2c85ce47af44}; !- Outlet Port

OS:Connection,
  {77152150-0f11-4f2f-8411-2c85ce47af44}, !- Handle
  {9ece138a-26d6-487d-94d2-63c27cef3c2a}, !- Name
  {6a90e25a-63a5-4961-9460-c154cc3f8983}, !- Source Object
  3,                                      !- Outlet Port
  {5ed1b2dc-95ab-490f-8123-0f695c3babbd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0580a476-01fa-4248-a336-fbaa3ad0bc6d}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {fbb11e87-b43e-4c5b-aaf8-47e7839c46bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbb11e87-b43e-4c5b-aaf8-47e7839c46bd}, !- Handle
  {ff86903e-aa79-442d-b7d2-5e15a1212c57}, !- Name
  {5ed1b2dc-95ab-490f-8123-0f695c3babbd}, !- Source Object
  7,                                      !- Outlet Port
  {0580a476-01fa-4248-a336-fbaa3ad0bc6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9de7345-967e-41be-b82d-b0ff0285ec7c}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {fd88f7cf-cd30-4edf-8533-c1747bf3d293}, !- Inlet Port
  {7926a042-75d1-4b6b-a3de-04f0497ae47a}; !- Outlet Port

OS:Connection,
  {0c1d14d4-86de-49df-9e18-c7884f68942c}, !- Handle
  {09cf5851-71b3-488e-b639-0453864af530}, !- Name
  {c5128c35-7124-4572-8e3a-9ef0a9552ea5}, !- Source Object
  3,                                      !- Outlet Port
  {5ed1b2dc-95ab-490f-8123-0f695c3babbd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fd88f7cf-cd30-4edf-8533-c1747bf3d293}, !- Handle
  {c5667be4-7b4b-439f-ba3a-fa718fb3476f}, !- Name
  {5ed1b2dc-95ab-490f-8123-0f695c3babbd}, !- Source Object
  5,                                      !- Outlet Port
  {b9de7345-967e-41be-b82d-b0ff0285ec7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7926a042-75d1-4b6b-a3de-04f0497ae47a}, !- Handle
  {ec9afb35-003f-4314-8a73-dd3d4a4cb750}, !- Name
  {b9de7345-967e-41be-b82d-b0ff0285ec7c}, !- Source Object
  3,                                      !- Outlet Port
  {e40efa8e-718d-459b-a5f9-887005b015ee}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {27752813-a5fa-4651-9bcf-47bf3e40b886}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Air Terminal, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {a6bad3d3-f51f-4324-932d-e037c0c0a91b}, !- Air Inlet Node Name
  {2c817610-81cb-461e-a131-467ab3ff7f08}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9410fa43-8940-4fd1-8a03-4ab611e24001}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Return Air Node, !- Name
  {b645c099-3dec-4cdc-88f0-b84891196c65}, !- Inlet Port
  {54e33d43-9d01-4f27-8a2c-686dccdf8c10}; !- Outlet Port

OS:Connection,
  {f4bf9184-d77d-4b92-99bb-f6557d86968d}, !- Handle
  {61ea78b8-94b9-4796-b9f8-bd4d8c40da66}, !- Name
  {328d6f29-062a-430e-9823-a0b8db6842ed}, !- Source Object
  3,                                      !- Outlet Port
  {904e6c3a-8b31-483a-909b-897de8c25f7a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b645c099-3dec-4cdc-88f0-b84891196c65}, !- Handle
  {c7e30304-612e-4b11-89a9-ce2cd21db400}, !- Name
  {3f0786a4-a56b-469c-a12a-66bc3f5d4a58}, !- Source Object
  3,                                      !- Outlet Port
  {9410fa43-8940-4fd1-8a03-4ab611e24001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54e33d43-9d01-4f27-8a2c-686dccdf8c10}, !- Handle
  {6cfa3459-6c85-4533-97c4-1d83e88cd8e2}, !- Name
  {9410fa43-8940-4fd1-8a03-4ab611e24001}, !- Source Object
  3,                                      !- Outlet Port
  {59278cd9-607b-481f-9a12-aafcb9317fde}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0d862fab-8692-48c4-be49-2d8243a26f44}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {ca0fb9c2-423b-4a5f-87f3-ea935c40d29f}, !- Inlet Port
  {a6bad3d3-f51f-4324-932d-e037c0c0a91b}; !- Outlet Port

OS:Connection,
  {ca0fb9c2-423b-4a5f-87f3-ea935c40d29f}, !- Handle
  {780936d9-1015-4a00-a566-a2d2fb2acb08}, !- Name
  {5b89a067-cd59-4120-8857-0f2b14a4d345}, !- Source Object
  3,                                      !- Outlet Port
  {0d862fab-8692-48c4-be49-2d8243a26f44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6bad3d3-f51f-4324-932d-e037c0c0a91b}, !- Handle
  {9c2a297b-a757-44fa-a726-f21181e67ad0}, !- Name
  {0d862fab-8692-48c4-be49-2d8243a26f44}, !- Source Object
  3,                                      !- Outlet Port
  {27752813-a5fa-4651-9bcf-47bf3e40b886}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c817610-81cb-461e-a131-467ab3ff7f08}, !- Handle
  {c7460e9b-7bd8-444e-b965-06c94e90b400}, !- Name
  {27752813-a5fa-4651-9bcf-47bf3e40b886}, !- Source Object
  4,                                      !- Outlet Port
  {328d6f29-062a-430e-9823-a0b8db6842ed}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6945db02-42c3-4311-9fb9-6bfb88b4a32b}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {f062b6a1-ea9a-4382-9839-1fff8fe8d937}, !- Availability Schedule
  {49e4199e-2b7a-4eab-9bde-c6e2c6e5b126}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a41bfaef-b4b1-4809-8d34-cb7811de6b7c}, !- Supply Side Inlet Node Name
  {5cd8ad58-d550-4e82-a6b2-d9dbbb709f68}, !- Demand Side Outlet Node Name
  {f461c20f-501e-4600-a5ce-109162baee6d}, !- Demand Side Inlet Node A
  {b4b7491b-ae02-4b16-bfc0-dda69811cc83}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5e35689b-ae3b-4060-8091-a868a5c66fd6}, !- Demand Mixer Name
  {f538e7b9-3805-4fc2-94c7-ac153fd68a16}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {831d6c5a-ef61-481a-99cc-8c13101140b4}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {a41bfaef-b4b1-4809-8d34-cb7811de6b7c}, !- Inlet Port
  {a5f9cbbe-1800-4d89-8b71-6cfab3111fb8}; !- Outlet Port

OS:Node,
  {823eedf2-0de8-4ff2-aca8-12467195dd73}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {ca503558-b1ba-4b04-9b82-afcde5c13e5b}, !- Inlet Port
  {b4b7491b-ae02-4b16-bfc0-dda69811cc83}; !- Outlet Port

OS:Connection,
  {a41bfaef-b4b1-4809-8d34-cb7811de6b7c}, !- Handle
  {f638ae92-ea8a-4934-a502-b9a9cedf439d}, !- Name
  {6945db02-42c3-4311-9fb9-6bfb88b4a32b}, !- Source Object
  8,                                      !- Outlet Port
  {831d6c5a-ef61-481a-99cc-8c13101140b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4b7491b-ae02-4b16-bfc0-dda69811cc83}, !- Handle
  {987e38c2-d3fe-4e7a-b949-bec1fcf8cd6c}, !- Name
  {823eedf2-0de8-4ff2-aca8-12467195dd73}, !- Source Object
  3,                                      !- Outlet Port
  {6945db02-42c3-4311-9fb9-6bfb88b4a32b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cf073fd7-c3ef-45e9-beac-94a8f0500182}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {f461c20f-501e-4600-a5ce-109162baee6d}, !- Inlet Port
  {3e212f16-6d27-49fc-be42-caf9e6edbbc5}; !- Outlet Port

OS:Node,
  {f06f668c-f001-4ef2-8717-e865e5d190dc}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {39ce882f-cb2c-4fd9-b141-2f885464db49}, !- Inlet Port
  {5cd8ad58-d550-4e82-a6b2-d9dbbb709f68}; !- Outlet Port

OS:Node,
  {430785d9-adff-432f-b004-8ea8d0666021}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {4e59124a-d840-4e9d-9dd3-801d69ef4362}, !- Inlet Port
  {0f774e26-48cc-415b-8f38-1bfbbbab064d}; !- Outlet Port

OS:Connection,
  {f461c20f-501e-4600-a5ce-109162baee6d}, !- Handle
  {b9210562-f593-42d7-947a-a3d9d49e7fa8}, !- Name
  {6945db02-42c3-4311-9fb9-6bfb88b4a32b}, !- Source Object
  10,                                     !- Outlet Port
  {cf073fd7-c3ef-45e9-beac-94a8f0500182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cd8ad58-d550-4e82-a6b2-d9dbbb709f68}, !- Handle
  {1b4580b5-a2de-41f7-8a27-23d810643081}, !- Name
  {f06f668c-f001-4ef2-8717-e865e5d190dc}, !- Source Object
  3,                                      !- Outlet Port
  {6945db02-42c3-4311-9fb9-6bfb88b4a32b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f538e7b9-3805-4fc2-94c7-ac153fd68a16}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {3e212f16-6d27-49fc-be42-caf9e6edbbc5}, !- Inlet Node Name
  {b56bfa73-163c-4d7b-92d8-81c5b7587b15}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5e35689b-ae3b-4060-8091-a868a5c66fd6}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {39ce882f-cb2c-4fd9-b141-2f885464db49}, !- Outlet Node Name
  {e181e49f-315f-496f-a8d6-a464b5cf9d66}; !- Inlet Node Name 1

OS:Connection,
  {3e212f16-6d27-49fc-be42-caf9e6edbbc5}, !- Handle
  {33f1e49c-4749-4f43-b3da-d375c107b9ca}, !- Name
  {cf073fd7-c3ef-45e9-beac-94a8f0500182}, !- Source Object
  3,                                      !- Outlet Port
  {f538e7b9-3805-4fc2-94c7-ac153fd68a16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39ce882f-cb2c-4fd9-b141-2f885464db49}, !- Handle
  {4d976d4a-a414-4993-a2b4-d62b05de6460}, !- Name
  {5e35689b-ae3b-4060-8091-a868a5c66fd6}, !- Source Object
  2,                                      !- Outlet Port
  {f06f668c-f001-4ef2-8717-e865e5d190dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {49fd7c5a-04c3-4dec-af6a-2d701a97eaac}, !- Handle
  {6945db02-42c3-4311-9fb9-6bfb88b4a32b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {49e4199e-2b7a-4eab-9bde-c6e2c6e5b126}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {362a369b-3f96-4247-9ceb-d282575ba744}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {dd417ada-b801-4124-a255-4d4dfc111d57}, !- Handle
  3.0 F above OATwb 5,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {823eedf2-0de8-4ff2-aca8-12467195dd73}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {f062b6a1-ea9a-4382-9839-1fff8fe8d937}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Evaporative Cooler Availability Sch, !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {2bbda992-9c44-4153-9876-04ac838ee6d0}, !- Handle
  Zone_QuickServiceRestaurant_Dining_C_end_b___Story_Ground_Clg_Load_Sensor, !- Name
  {00c9a6c3-e7d9-4698-a56f-4138a3864416}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {aee6dcb1-5e6f-4394-88b0-041d32a06f42}, !- Handle
  Zone_QuickServiceRestaurant_Dining_C_end_b___Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {f062b6a1-ea9a-4382-9839-1fff8fe8d937}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b30cada9-779e-4103-b5b6-c37f6fb8a2cd}, !- Handle
  Zone_QuickServiceRestaurant_Dining_C_end_b___Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {2bbda992-9c44-4153-9876-04ac838ee6d0} < 0.0, !- Program Line 1
  SET {aee6dcb1-5e6f-4394-88b0-041d32a06f42} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {aee6dcb1-5e6f-4394-88b0-041d32a06f42} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {25e6f55e-bafb-4772-aba5-ad1271fd02ed}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Evap Media, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  Autosize,                               !- Primary Air Design Flow Rate {m3/s}
  {9398a3e8-1918-48a3-9c12-406047812781}, !- Air Inlet Node Name
  {ca503558-b1ba-4b04-9b82-afcde5c13e5b}, !- Air Outlet Node Name
  {823eedf2-0de8-4ff2-aca8-12467195dd73}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {ca503558-b1ba-4b04-9b82-afcde5c13e5b}, !- Handle
  {24b19eca-1313-42fb-aaf4-168ac8be118a}, !- Name
  {25e6f55e-bafb-4772-aba5-ad1271fd02ed}, !- Source Object
  7,                                      !- Outlet Port
  {823eedf2-0de8-4ff2-aca8-12467195dd73}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {363e6c6b-413b-4f5a-ab4e-c65c65e187d6}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Evap Cooler Supply Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {941eb244-ec1c-4ebf-94ac-2bcdb6428a05}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {535f6bdd-30b4-4380-8e6e-ce402d80b167}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {941eb244-ec1c-4ebf-94ac-2bcdb6428a05}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {535f6bdd-30b4-4380-8e6e-ce402d80b167}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {25534f4d-a035-492e-aee2-c8b1c7ddc502}, !- Handle
  Dummy Always Off DX Coil 5 15kBtu/hr 9.7SEER 16kBtu/hr 13.0SEER, !- Name
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f22d4f06-bbac-43f1-be2a-e1004e35d2af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {71d43d48-0100-4fc2-8002-41352366e8a9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a15da0a-644b-4b35-8f9a-db91cac80a8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {562f9500-0564-4be9-a42b-6bceb28c85a2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d7fb92b2-e34c-4319-844f-482dacc6b7ea}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b69a1d16-76d8-446a-b377-0bd1d834c77d}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {014d02fb-d8ec-4a08-92bc-1ede9c1dde50}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c82f1c00-2bed-4aaf-860b-17d128370695}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ca424b8a-7c0b-4f7e-a443-3fdd04212500}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0644d97f-0d50-422e-929a-64e31907d5c7}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {098417a0-2fc5-4a9c-b135-8adbd5486af6}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {95331d12-d130-46b9-956c-24cfd7f03ffd}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f894ff1e-d806-455f-83f1-c20c1c840079}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {70efd8af-7fd5-4566-b1ac-20f1c227d21d}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5064900a-2872-4f6c-94e0-c7ee6c7990f9}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:AirLoopHVAC:UnitarySystem,
  {36f8270d-1226-4e6c-8666-0a4ec11b67a7}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {00c9a6c3-e7d9-4698-a56f-4138a3864416}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {e7209fe6-df14-4875-b4c0-6b4f55a1a07d}, !- Air Inlet Node Name
  {8fe7b96a-769a-4e5a-beac-f24358b18886}, !- Air Outlet Node Name
  {363e6c6b-413b-4f5a-ab4e-c65c65e187d6}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {25534f4d-a035-492e-aee2-c8b1c7ddc502}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {dd93c890-6ed7-49d4-9cec-8f28acd82235}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {8fe7b96a-769a-4e5a-beac-f24358b18886}, !- Inlet Port
  {9398a3e8-1918-48a3-9c12-406047812781}; !- Outlet Port

OS:Connection,
  {8fe7b96a-769a-4e5a-beac-f24358b18886}, !- Handle
  {fcf1a5a8-29e9-4c12-816c-9fbf28e333c8}, !- Name
  {36f8270d-1226-4e6c-8666-0a4ec11b67a7}, !- Source Object
  7,                                      !- Outlet Port
  {dd93c890-6ed7-49d4-9cec-8f28acd82235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9398a3e8-1918-48a3-9c12-406047812781}, !- Handle
  {14178395-8f3b-4f14-bb89-cf3476502535}, !- Name
  {dd93c890-6ed7-49d4-9cec-8f28acd82235}, !- Source Object
  3,                                      !- Outlet Port
  {25e6f55e-bafb-4772-aba5-ad1271fd02ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6d0cd5bc-61b0-4c5a-b522-9d98dddbabed}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f062b6a1-ea9a-4382-9839-1fff8fe8d937}, !- Minimum Outdoor Air Schedule Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c0c89407-2a41-4ab0-8e27-2aeef4f6389e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c0c89407-2a41-4ab0-8e27-2aeef4f6389e}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Evaporative Cooler Vent Controller, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {44c8fb9b-9a76-4172-ae37-77fb0b5e5661}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Evaporative Cooler OA System, !- Name
  {6d0cd5bc-61b0-4c5a-b522-9d98dddbabed}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {417a6dc0-c15c-4578-a8d9-9b2a1d9ed494}, !- Mixed Air Node Name
  {82e85aad-b17d-4512-b9b6-60b7685fbefa}, !- Outdoor Air Stream Node Name
  {52b142db-1ac0-4c93-90c9-6f05bc206ef2}, !- Relief Air Stream Node Name
  {a5f9cbbe-1800-4d89-8b71-6cfab3111fb8}; !- Return Air Stream Node Name

OS:Node,
  {31d31fa6-cf88-44e1-a620-4c642dac7239}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {82e85aad-b17d-4512-b9b6-60b7685fbefa}; !- Outlet Port

OS:Connection,
  {82e85aad-b17d-4512-b9b6-60b7685fbefa}, !- Handle
  {92b05d0b-3329-474d-a7cf-f367e0b58f2d}, !- Name
  {31d31fa6-cf88-44e1-a620-4c642dac7239}, !- Source Object
  3,                                      !- Outlet Port
  {44c8fb9b-9a76-4172-ae37-77fb0b5e5661}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fc3b05e0-8174-4459-8361-f2c93120341d}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {52b142db-1ac0-4c93-90c9-6f05bc206ef2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52b142db-1ac0-4c93-90c9-6f05bc206ef2}, !- Handle
  {cdf597d4-153a-4417-aa3e-ce5b63452f91}, !- Name
  {44c8fb9b-9a76-4172-ae37-77fb0b5e5661}, !- Source Object
  7,                                      !- Outlet Port
  {fc3b05e0-8174-4459-8361-f2c93120341d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f987c51-3cdb-4619-9490-95b6e698d503}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {417a6dc0-c15c-4578-a8d9-9b2a1d9ed494}, !- Inlet Port
  {e7209fe6-df14-4875-b4c0-6b4f55a1a07d}; !- Outlet Port

OS:Connection,
  {a5f9cbbe-1800-4d89-8b71-6cfab3111fb8}, !- Handle
  {af9f0568-e7a0-4f77-8aba-c6e10a79fd38}, !- Name
  {831d6c5a-ef61-481a-99cc-8c13101140b4}, !- Source Object
  3,                                      !- Outlet Port
  {44c8fb9b-9a76-4172-ae37-77fb0b5e5661}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {417a6dc0-c15c-4578-a8d9-9b2a1d9ed494}, !- Handle
  {62075cd2-675b-4bb4-afba-1de95240333c}, !- Name
  {44c8fb9b-9a76-4172-ae37-77fb0b5e5661}, !- Source Object
  5,                                      !- Outlet Port
  {0f987c51-3cdb-4619-9490-95b6e698d503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7209fe6-df14-4875-b4c0-6b4f55a1a07d}, !- Handle
  {e977feac-ae7b-4f34-a2a1-282c5b396971}, !- Name
  {0f987c51-3cdb-4619-9490-95b6e698d503}, !- Source Object
  3,                                      !- Outlet Port
  {36f8270d-1226-4e6c-8666-0a4ec11b67a7}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {076a153b-49fe-4344-9fe4-9b14e3654d57}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Air Terminal, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {ee650ff3-4d48-4d03-b99a-09341afd229c}, !- Air Inlet Node Name
  {4e59124a-d840-4e9d-9dd3-801d69ef4362}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f66d2506-da2a-4c13-ae37-d6739038bf59}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Return Air Node, !- Name
  {2a99828e-1c0e-4125-b050-24a7db045087}, !- Inlet Port
  {e181e49f-315f-496f-a8d6-a464b5cf9d66}; !- Outlet Port

OS:Connection,
  {0f774e26-48cc-415b-8f38-1bfbbbab064d}, !- Handle
  {75d43493-a1e4-44f4-965c-68fd453a5887}, !- Name
  {430785d9-adff-432f-b004-8ea8d0666021}, !- Source Object
  3,                                      !- Outlet Port
  {e0bcb8f4-333c-4820-be3d-89e2505d7a90}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2a99828e-1c0e-4125-b050-24a7db045087}, !- Handle
  {98436fa0-75d7-48cb-94d4-f4eee1c01f38}, !- Name
  {cbfbb03e-7bf0-47d8-b260-a21fee28ee6c}, !- Source Object
  3,                                      !- Outlet Port
  {f66d2506-da2a-4c13-ae37-d6739038bf59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e181e49f-315f-496f-a8d6-a464b5cf9d66}, !- Handle
  {f0ec1e9d-a576-40f4-9e21-2fc41da00352}, !- Name
  {f66d2506-da2a-4c13-ae37-d6739038bf59}, !- Source Object
  3,                                      !- Outlet Port
  {5e35689b-ae3b-4060-8091-a868a5c66fd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f0488ba-1b7f-4773-8441-9be9ddc773cc}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {b56bfa73-163c-4d7b-92d8-81c5b7587b15}, !- Inlet Port
  {ee650ff3-4d48-4d03-b99a-09341afd229c}; !- Outlet Port

OS:Connection,
  {b56bfa73-163c-4d7b-92d8-81c5b7587b15}, !- Handle
  {43f409d4-323e-4d97-b7e0-e77839f32b2e}, !- Name
  {f538e7b9-3805-4fc2-94c7-ac153fd68a16}, !- Source Object
  3,                                      !- Outlet Port
  {5f0488ba-1b7f-4773-8441-9be9ddc773cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee650ff3-4d48-4d03-b99a-09341afd229c}, !- Handle
  {7b86a39a-db09-4e07-833a-cd6364b34fa9}, !- Name
  {5f0488ba-1b7f-4773-8441-9be9ddc773cc}, !- Source Object
  3,                                      !- Outlet Port
  {076a153b-49fe-4344-9fe4-9b14e3654d57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e59124a-d840-4e9d-9dd3-801d69ef4362}, !- Handle
  {af23fb61-f4fe-49af-941b-17ddd26642ce}, !- Name
  {076a153b-49fe-4344-9fe4-9b14e3654d57}, !- Source Object
  4,                                      !- Outlet Port
  {430785d9-adff-432f-b004-8ea8d0666021}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6d7a9108-1042-46d7-ab55-48e80b61dbc5}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {e752fd68-1435-4b3e-9267-4516be15fff6}, !- Availability Schedule
  {45b0460b-8d6a-44ad-92a5-8ca1437c7d77}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {173fd7f9-4b55-4314-91f9-01ea97df4ffe}, !- Supply Side Inlet Node Name
  {19f80aa5-061a-4dfd-9fb0-f42b48b5befe}, !- Demand Side Outlet Node Name
  {8e017ea4-606c-45df-9206-3d3a114328ba}, !- Demand Side Inlet Node A
  {16a0fb58-4b7f-40b1-a87f-0742c688dc12}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ea871f85-8df9-4ecf-b826-ef5ab1c7c6fb}, !- Demand Mixer Name
  {69830c2f-380b-4fa6-b55f-b01e2ac9f0f6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {527c9e91-a904-4f29-8df6-bc80ca3c43d7}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {173fd7f9-4b55-4314-91f9-01ea97df4ffe}, !- Inlet Port
  {f65e6819-1280-4d5d-8248-325736d20af8}; !- Outlet Port

OS:Node,
  {572934c3-a14a-4df4-b736-f25ca00ae0c8}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {8ddd8331-6fd0-4299-b5d2-56c116913a0b}, !- Inlet Port
  {16a0fb58-4b7f-40b1-a87f-0742c688dc12}; !- Outlet Port

OS:Connection,
  {173fd7f9-4b55-4314-91f9-01ea97df4ffe}, !- Handle
  {341c0bf3-5992-4243-a98b-01e3df76986b}, !- Name
  {6d7a9108-1042-46d7-ab55-48e80b61dbc5}, !- Source Object
  8,                                      !- Outlet Port
  {527c9e91-a904-4f29-8df6-bc80ca3c43d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16a0fb58-4b7f-40b1-a87f-0742c688dc12}, !- Handle
  {d0ed700d-8888-450c-923d-6eeef9274a9f}, !- Name
  {572934c3-a14a-4df4-b736-f25ca00ae0c8}, !- Source Object
  3,                                      !- Outlet Port
  {6d7a9108-1042-46d7-ab55-48e80b61dbc5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f5cf2670-b457-4d13-a21e-63d1a104db09}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {8e017ea4-606c-45df-9206-3d3a114328ba}, !- Inlet Port
  {3ceffa62-d094-4533-b585-6eed8557224c}; !- Outlet Port

OS:Node,
  {b2256533-661b-4265-8aee-0e37e333241b}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {0a3caa54-6521-42fe-84fc-aa6704bf783c}, !- Inlet Port
  {19f80aa5-061a-4dfd-9fb0-f42b48b5befe}; !- Outlet Port

OS:Node,
  {1803e11e-3075-4440-bf43-6c5b2c13f4a7}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {35aeffed-4c6f-46f9-990d-b1e062d776d3}, !- Inlet Port
  {fbaa04b5-2c2a-4398-8b09-bfb74d4e36de}; !- Outlet Port

OS:Connection,
  {8e017ea4-606c-45df-9206-3d3a114328ba}, !- Handle
  {272d0faf-836a-4903-b922-f917784e4d63}, !- Name
  {6d7a9108-1042-46d7-ab55-48e80b61dbc5}, !- Source Object
  10,                                     !- Outlet Port
  {f5cf2670-b457-4d13-a21e-63d1a104db09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19f80aa5-061a-4dfd-9fb0-f42b48b5befe}, !- Handle
  {6fa37f44-3539-42cb-b06f-2dd0fe1345b2}, !- Name
  {b2256533-661b-4265-8aee-0e37e333241b}, !- Source Object
  3,                                      !- Outlet Port
  {6d7a9108-1042-46d7-ab55-48e80b61dbc5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {69830c2f-380b-4fa6-b55f-b01e2ac9f0f6}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {3ceffa62-d094-4533-b585-6eed8557224c}, !- Inlet Node Name
  {4130507b-53eb-461d-a24f-ec84b4f88a35}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ea871f85-8df9-4ecf-b826-ef5ab1c7c6fb}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {0a3caa54-6521-42fe-84fc-aa6704bf783c}, !- Outlet Node Name
  {961b73b6-3b57-4c48-acc8-9b1148b9bfae}; !- Inlet Node Name 1

OS:Connection,
  {3ceffa62-d094-4533-b585-6eed8557224c}, !- Handle
  {b56b396a-dca6-4e5e-9348-682a143957e3}, !- Name
  {f5cf2670-b457-4d13-a21e-63d1a104db09}, !- Source Object
  3,                                      !- Outlet Port
  {69830c2f-380b-4fa6-b55f-b01e2ac9f0f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a3caa54-6521-42fe-84fc-aa6704bf783c}, !- Handle
  {00faff48-c77e-438d-8485-c8751c2483e1}, !- Name
  {ea871f85-8df9-4ecf-b826-ef5ab1c7c6fb}, !- Source Object
  2,                                      !- Outlet Port
  {b2256533-661b-4265-8aee-0e37e333241b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c465ca20-e294-42d9-a9af-743f1a6dab12}, !- Handle
  {6d7a9108-1042-46d7-ab55-48e80b61dbc5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {45b0460b-8d6a-44ad-92a5-8ca1437c7d77}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {db03577c-79f2-4630-a29a-a33edddfb261}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {2e081e8b-e604-461d-af98-421cf1b777e7}, !- Handle
  3.0 F above OATwb 6,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {572934c3-a14a-4df4-b736-f25ca00ae0c8}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {e752fd68-1435-4b3e-9267-4516be15fff6}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Evaporative Cooler Availability Sch, !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {9f99d49f-be5a-41fe-b1c2-1f1f155f865b}, !- Handle
  Zone_QuickServiceRestaurant_Kitchen_A____Story_Ground_Clg_Load_Sensor, !- Name
  {058bc044-fde5-41db-b717-a18f37b9320e}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c04dcf45-db30-4858-be18-61746da24eaf}, !- Handle
  Zone_QuickServiceRestaurant_Kitchen_A____Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {e752fd68-1435-4b3e-9267-4516be15fff6}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {7480f5aa-f114-4a18-ad7e-21c03d3f38e1}, !- Handle
  Zone_QuickServiceRestaurant_Kitchen_A____Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {9f99d49f-be5a-41fe-b1c2-1f1f155f865b} < 0.0, !- Program Line 1
  SET {c04dcf45-db30-4858-be18-61746da24eaf} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {c04dcf45-db30-4858-be18-61746da24eaf} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {c23bec86-55b2-4501-ab98-6a6efb631c99}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Evap Media, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  Autosize,                               !- Primary Air Design Flow Rate {m3/s}
  {dbcd02fd-2950-472b-857a-cf105dfaafba}, !- Air Inlet Node Name
  {8ddd8331-6fd0-4299-b5d2-56c116913a0b}, !- Air Outlet Node Name
  {572934c3-a14a-4df4-b736-f25ca00ae0c8}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {8ddd8331-6fd0-4299-b5d2-56c116913a0b}, !- Handle
  {7a470ca4-f17e-43c3-abe7-122428c17b2d}, !- Name
  {c23bec86-55b2-4501-ab98-6a6efb631c99}, !- Source Object
  7,                                      !- Outlet Port
  {572934c3-a14a-4df4-b736-f25ca00ae0c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {bc7a2ef1-bee4-4df4-9899-3485e36813a3}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Evap Cooler Supply Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a974b9dc-7f37-4699-9fdf-e4451ffc168b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a821c609-2483-4e26-b04a-a937e3771e1f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a974b9dc-7f37-4699-9fdf-e4451ffc168b}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a821c609-2483-4e26-b04a-a937e3771e1f}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {673d4015-8fb7-4895-88c6-b522de5a5468}, !- Handle
  Dummy Always Off DX Coil 6 7kBtu/hr 9.7SEER 8kBtu/hr 13.0SEER, !- Name
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f22d4f06-bbac-43f1-be2a-e1004e35d2af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {71d43d48-0100-4fc2-8002-41352366e8a9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a15da0a-644b-4b35-8f9a-db91cac80a8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {562f9500-0564-4be9-a42b-6bceb28c85a2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d7fb92b2-e34c-4319-844f-482dacc6b7ea}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
