  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5adeff5b-9161-4d8a-8e86-697a0aa313d3}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb260632-45b5-4b70-85be-2060c9622155}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a40d0540-43a7-4e2b-868b-263784c0308f}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7d624a86-d8e2-4ed2-b06c-b16399e235c6}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {567fa8a2-db90-4a62-b743-cf3cf2554609}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {396089f8-69ba-445b-8efa-5c6d28139937}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {55dca7cf-62d8-42fe-a281-49471d1994af}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {223df359-cc8f-4ef8-916f-6d90dc95c335}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {209bcb97-f860-4980-98ce-eb52a8b93f83}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {019ef6d5-c6bb-412e-8a94-d0545c57c901}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:AirLoopHVAC:UnitarySystem,
  {b7db5940-d84c-4857-a139-bf83f336b5a2}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {058bc044-fde5-41db-b717-a18f37b9320e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {2962c769-1b58-478b-bc04-1bced3985be4}, !- Air Inlet Node Name
  {a1d29988-96a5-45bb-b278-6a41d801f572}, !- Air Outlet Node Name
  {bc7a2ef1-bee4-4df4-9899-3485e36813a3}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {673d4015-8fb7-4895-88c6-b522de5a5468}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {41bb12a0-385b-4d49-9694-9d7d13c92619}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {a1d29988-96a5-45bb-b278-6a41d801f572}, !- Inlet Port
  {dbcd02fd-2950-472b-857a-cf105dfaafba}; !- Outlet Port

OS:Connection,
  {a1d29988-96a5-45bb-b278-6a41d801f572}, !- Handle
  {e6c9a9fd-6940-43bd-aba5-a01e9de396b7}, !- Name
  {b7db5940-d84c-4857-a139-bf83f336b5a2}, !- Source Object
  7,                                      !- Outlet Port
  {41bb12a0-385b-4d49-9694-9d7d13c92619}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbcd02fd-2950-472b-857a-cf105dfaafba}, !- Handle
  {47f4511f-1ec5-4197-9e6e-01dd67478963}, !- Name
  {41bb12a0-385b-4d49-9694-9d7d13c92619}, !- Source Object
  3,                                      !- Outlet Port
  {c23bec86-55b2-4501-ab98-6a6efb631c99}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {64c0c1c1-39d6-464c-9b0d-613dc6326140}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e752fd68-1435-4b3e-9267-4516be15fff6}, !- Minimum Outdoor Air Schedule Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {095e97a8-3297-4b74-bf1b-d5e5f4f7baf2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {095e97a8-3297-4b74-bf1b-d5e5f4f7baf2}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Evaporative Cooler Vent Controller, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {30d2e7d3-3a74-4b22-82dd-6db9c476c939}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Evaporative Cooler OA System, !- Name
  {64c0c1c1-39d6-464c-9b0d-613dc6326140}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {450fc521-a270-41ba-bb34-bb188a3165b2}, !- Mixed Air Node Name
  {19fa4b5f-f001-4bcd-9e4f-7794b8293a74}, !- Outdoor Air Stream Node Name
  {3cf783e1-f3b8-45ea-bb8a-80cd525cfea4}, !- Relief Air Stream Node Name
  {f65e6819-1280-4d5d-8248-325736d20af8}; !- Return Air Stream Node Name

OS:Node,
  {800ac0d2-f347-4b72-b769-9e3f8edc89e7}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {19fa4b5f-f001-4bcd-9e4f-7794b8293a74}; !- Outlet Port

OS:Connection,
  {19fa4b5f-f001-4bcd-9e4f-7794b8293a74}, !- Handle
  {1eb15b39-5913-4987-a037-8bf32d51a100}, !- Name
  {800ac0d2-f347-4b72-b769-9e3f8edc89e7}, !- Source Object
  3,                                      !- Outlet Port
  {30d2e7d3-3a74-4b22-82dd-6db9c476c939}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8ad09e20-5fb7-4c42-b334-5aedbe9ca6b1}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {3cf783e1-f3b8-45ea-bb8a-80cd525cfea4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cf783e1-f3b8-45ea-bb8a-80cd525cfea4}, !- Handle
  {abbb84dc-2c85-49f3-aaf7-70028f7ba7e7}, !- Name
  {30d2e7d3-3a74-4b22-82dd-6db9c476c939}, !- Source Object
  7,                                      !- Outlet Port
  {8ad09e20-5fb7-4c42-b334-5aedbe9ca6b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4982c989-3a22-4b32-97a3-ab47bf92112a}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {450fc521-a270-41ba-bb34-bb188a3165b2}, !- Inlet Port
  {2962c769-1b58-478b-bc04-1bced3985be4}; !- Outlet Port

OS:Connection,
  {f65e6819-1280-4d5d-8248-325736d20af8}, !- Handle
  {00557c68-4218-4239-adcc-47d57f5d5291}, !- Name
  {527c9e91-a904-4f29-8df6-bc80ca3c43d7}, !- Source Object
  3,                                      !- Outlet Port
  {30d2e7d3-3a74-4b22-82dd-6db9c476c939}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {450fc521-a270-41ba-bb34-bb188a3165b2}, !- Handle
  {a268b887-104c-4b7c-b9c2-b795da1c12b4}, !- Name
  {30d2e7d3-3a74-4b22-82dd-6db9c476c939}, !- Source Object
  5,                                      !- Outlet Port
  {4982c989-3a22-4b32-97a3-ab47bf92112a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2962c769-1b58-478b-bc04-1bced3985be4}, !- Handle
  {5fda4f5e-66df-4f79-90c4-3ecb416335d8}, !- Name
  {4982c989-3a22-4b32-97a3-ab47bf92112a}, !- Source Object
  3,                                      !- Outlet Port
  {b7db5940-d84c-4857-a139-bf83f336b5a2}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {af5f22d3-5aa1-4aa6-bebc-dde7f1920439}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Air Terminal, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {84ef8406-9f2e-47de-aeb4-042546a1c395}, !- Air Inlet Node Name
  {35aeffed-4c6f-46f9-990d-b1e062d776d3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1b798f07-d6fe-4615-8a50-49853b20398f}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Return Air Node, !- Name
  {680a3902-266d-463b-bedc-195c04918656}, !- Inlet Port
  {961b73b6-3b57-4c48-acc8-9b1148b9bfae}; !- Outlet Port

OS:Connection,
  {fbaa04b5-2c2a-4398-8b09-bfb74d4e36de}, !- Handle
  {b3ce153c-1ec4-4ae8-8770-f296f7043bbb}, !- Name
  {1803e11e-3075-4440-bf43-6c5b2c13f4a7}, !- Source Object
  3,                                      !- Outlet Port
  {2b9d50d9-3206-416d-9630-eceefeda9859}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {680a3902-266d-463b-bedc-195c04918656}, !- Handle
  {1b0b8079-aaa6-41be-87d1-1d437287b5be}, !- Name
  {3bb71edd-55d8-4456-a7b3-c7f9a5e0bf33}, !- Source Object
  3,                                      !- Outlet Port
  {1b798f07-d6fe-4615-8a50-49853b20398f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {961b73b6-3b57-4c48-acc8-9b1148b9bfae}, !- Handle
  {7d225964-502a-4b98-a9cf-5be6dcff485d}, !- Name
  {1b798f07-d6fe-4615-8a50-49853b20398f}, !- Source Object
  3,                                      !- Outlet Port
  {ea871f85-8df9-4ecf-b826-ef5ab1c7c6fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {78c71b2a-e255-455d-9f42-30b7502f3072}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {4130507b-53eb-461d-a24f-ec84b4f88a35}, !- Inlet Port
  {84ef8406-9f2e-47de-aeb4-042546a1c395}; !- Outlet Port

OS:Connection,
  {4130507b-53eb-461d-a24f-ec84b4f88a35}, !- Handle
  {8b8a7dff-c414-4ae2-bf14-0edff7147192}, !- Name
  {69830c2f-380b-4fa6-b55f-b01e2ac9f0f6}, !- Source Object
  3,                                      !- Outlet Port
  {78c71b2a-e255-455d-9f42-30b7502f3072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84ef8406-9f2e-47de-aeb4-042546a1c395}, !- Handle
  {850c4f9c-e5b8-43cc-8c28-d9775eedf9ad}, !- Name
  {78c71b2a-e255-455d-9f42-30b7502f3072}, !- Source Object
  3,                                      !- Outlet Port
  {af5f22d3-5aa1-4aa6-bebc-dde7f1920439}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35aeffed-4c6f-46f9-990d-b1e062d776d3}, !- Handle
  {3f227aa6-6af6-4710-ad6f-d405bce972c2}, !- Name
  {af5f22d3-5aa1-4aa6-bebc-dde7f1920439}, !- Source Object
  4,                                      !- Outlet Port
  {1803e11e-3075-4440-bf43-6c5b2c13f4a7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {57a326aa-af3c-45be-8ff6-4685d58f7d5c}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {46487f50-2162-4d3d-8acb-9ca599409530}, !- Availability Schedule
  {53174b62-cff4-4adc-8af8-d8ada924a9c4}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d6e0592d-0f83-46db-9cad-978c58b18635}, !- Supply Side Inlet Node Name
  {e9b22ea4-3a6b-4ed5-a5db-e29b8b6810f3}, !- Demand Side Outlet Node Name
  {beee49bb-400b-4464-870c-1a779d75372c}, !- Demand Side Inlet Node A
  {9fa9fb0f-a584-41fa-a69d-51043f9d2c6d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a08a989d-5d69-4317-81ab-2a5ec92e2a1c}, !- Demand Mixer Name
  {1c3f1c07-af3d-48c1-b804-c7ece2020a13}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a65dc060-e9ed-4b83-a4da-b4e18e98be4e}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {d6e0592d-0f83-46db-9cad-978c58b18635}, !- Inlet Port
  {8cdd16d3-d6c5-41e9-aab8-49550333d428}; !- Outlet Port

OS:Node,
  {52366080-2834-4c69-96cd-aef473ecd38c}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {718e83a9-c42a-4a74-8451-3df3eea89f53}, !- Inlet Port
  {9fa9fb0f-a584-41fa-a69d-51043f9d2c6d}; !- Outlet Port

OS:Connection,
  {d6e0592d-0f83-46db-9cad-978c58b18635}, !- Handle
  {630517ed-095d-4e58-b6f1-23f8e616ec2b}, !- Name
  {57a326aa-af3c-45be-8ff6-4685d58f7d5c}, !- Source Object
  8,                                      !- Outlet Port
  {a65dc060-e9ed-4b83-a4da-b4e18e98be4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fa9fb0f-a584-41fa-a69d-51043f9d2c6d}, !- Handle
  {5455c638-9513-4665-8b83-1695c6cf99a8}, !- Name
  {52366080-2834-4c69-96cd-aef473ecd38c}, !- Source Object
  3,                                      !- Outlet Port
  {57a326aa-af3c-45be-8ff6-4685d58f7d5c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f5ae3b79-af97-4fb2-b1be-7d149e50764a}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {beee49bb-400b-4464-870c-1a779d75372c}, !- Inlet Port
  {82384f3e-dc23-4902-a75c-f6c7a5477703}; !- Outlet Port

OS:Node,
  {db82dd4f-e60f-476b-9093-b72793f297c8}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {25b848c3-c265-4617-b39a-8075b394e9a8}, !- Inlet Port
  {e9b22ea4-3a6b-4ed5-a5db-e29b8b6810f3}; !- Outlet Port

OS:Node,
  {91524d2b-0653-4956-b6ef-522884b0b614}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {da614694-077c-49bd-865c-49e8390d346e}, !- Inlet Port
  {915eabc7-95cf-4923-b7f3-8271a2db0eb2}; !- Outlet Port

OS:Connection,
  {beee49bb-400b-4464-870c-1a779d75372c}, !- Handle
  {fc2813eb-c7e0-421a-9095-48ba925f37da}, !- Name
  {57a326aa-af3c-45be-8ff6-4685d58f7d5c}, !- Source Object
  10,                                     !- Outlet Port
  {f5ae3b79-af97-4fb2-b1be-7d149e50764a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9b22ea4-3a6b-4ed5-a5db-e29b8b6810f3}, !- Handle
  {4844535e-74f2-410e-b92a-6732652c0c9e}, !- Name
  {db82dd4f-e60f-476b-9093-b72793f297c8}, !- Source Object
  3,                                      !- Outlet Port
  {57a326aa-af3c-45be-8ff6-4685d58f7d5c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1c3f1c07-af3d-48c1-b804-c7ece2020a13}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {82384f3e-dc23-4902-a75c-f6c7a5477703}, !- Inlet Node Name
  {af1faa7c-611f-40d4-8fdf-0b7b4b1a65f6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a08a989d-5d69-4317-81ab-2a5ec92e2a1c}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {25b848c3-c265-4617-b39a-8075b394e9a8}, !- Outlet Node Name
  {919e2bfd-4ea7-4037-8fcf-e84278397919}; !- Inlet Node Name 1

OS:Connection,
  {82384f3e-dc23-4902-a75c-f6c7a5477703}, !- Handle
  {800d2ece-2f6f-4199-b017-24e44a7c7d9f}, !- Name
  {f5ae3b79-af97-4fb2-b1be-7d149e50764a}, !- Source Object
  3,                                      !- Outlet Port
  {1c3f1c07-af3d-48c1-b804-c7ece2020a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25b848c3-c265-4617-b39a-8075b394e9a8}, !- Handle
  {43399e77-d6ab-421d-9446-4ed830b696c9}, !- Name
  {a08a989d-5d69-4317-81ab-2a5ec92e2a1c}, !- Source Object
  2,                                      !- Outlet Port
  {db82dd4f-e60f-476b-9093-b72793f297c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {96eba745-cae5-4f85-b21c-0813ba3841a5}, !- Handle
  {57a326aa-af3c-45be-8ff6-4685d58f7d5c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {53174b62-cff4-4adc-8af8-d8ada924a9c4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {415d7181-cc27-4834-9e6d-4d93ad17a98c}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {31eda73f-5c7e-4a3a-9c02-d975b6fad66e}, !- Handle
  3.0 F above OATwb 7,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {52366080-2834-4c69-96cd-aef473ecd38c}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {46487f50-2162-4d3d-8acb-9ca599409530}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Evaporative Cooler Availability Sch, !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {12063a00-0568-43c8-ac5a-712e07c20a32}, !- Handle
  Zone_QuickServiceRestaurant_Kitchen_A_end_a___Story_Ground_Clg_Load_Sensor, !- Name
  {c4c1df6d-32aa-4863-9b07-8a76d8eb37bb}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {dd705cdc-28af-4663-b788-518477230d8f}, !- Handle
  Zone_QuickServiceRestaurant_Kitchen_A_end_a___Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {46487f50-2162-4d3d-8acb-9ca599409530}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {70c350d1-1873-4bde-badb-d17a6e109641}, !- Handle
  Zone_QuickServiceRestaurant_Kitchen_A_end_a___Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {12063a00-0568-43c8-ac5a-712e07c20a32} < 0.0, !- Program Line 1
  SET {dd705cdc-28af-4663-b788-518477230d8f} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {dd705cdc-28af-4663-b788-518477230d8f} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {27e67db7-e407-4de6-ad18-cd40ba4fd183}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Evap Media, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  Autosize,                               !- Primary Air Design Flow Rate {m3/s}
  {27259b44-4855-47a3-a1a9-93be6209ba7e}, !- Air Inlet Node Name
  {718e83a9-c42a-4a74-8451-3df3eea89f53}, !- Air Outlet Node Name
  {52366080-2834-4c69-96cd-aef473ecd38c}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {718e83a9-c42a-4a74-8451-3df3eea89f53}, !- Handle
  {562c62d4-fdf7-4a02-b5f3-594cf481d7b3}, !- Name
  {27e67db7-e407-4de6-ad18-cd40ba4fd183}, !- Source Object
  7,                                      !- Outlet Port
  {52366080-2834-4c69-96cd-aef473ecd38c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {55964a02-081f-481e-91c3-de57df6ee3e1}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Evap Cooler Supply Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {79bbe001-43b2-4126-8dd7-3a63d7579364}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d3c1b4fd-d6c7-4456-b94e-093cbe6c5fc4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {79bbe001-43b2-4126-8dd7-3a63d7579364}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d3c1b4fd-d6c7-4456-b94e-093cbe6c5fc4}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {02edfe45-ec87-4b71-8a3e-43179b658fe1}, !- Handle
  Dummy Always Off DX Coil 7 11kBtu/hr 9.7SEER 12kBtu/hr 13.0SEER, !- Name
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f22d4f06-bbac-43f1-be2a-e1004e35d2af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {71d43d48-0100-4fc2-8002-41352366e8a9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a15da0a-644b-4b35-8f9a-db91cac80a8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {562f9500-0564-4be9-a42b-6bceb28c85a2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d7fb92b2-e34c-4319-844f-482dacc6b7ea}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {097a1fda-b81f-4bc1-85aa-dc86e57bf3c5}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a0194373-c44b-4d9d-be63-3830908458ef}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dbb4ac46-6e2c-4ff5-9a46-ba34d9845b05}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {944a7e9f-5312-4c3b-97d4-b26fa603244e}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7e32f05c-be00-493f-ab9a-c48555b7404d}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {967000aa-518c-4a38-baf1-cabf005ca6c7}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {26e3f6b3-b005-4800-b54b-1ad5893f8afc}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ee5822b7-2290-4c6a-91c1-d57bc4316e32}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6c6a9b81-49fb-4b4c-b842-20f4b01793da}, !- Handle
  Curve Quadratic 47,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f7b0e897-fae5-4de8-af28-9b71a0e60a5c}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:AirLoopHVAC:UnitarySystem,
  {20997dec-a4a6-4d97-8793-74acf4da7535}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {c4c1df6d-32aa-4863-9b07-8a76d8eb37bb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {94fd066e-1623-4a1c-aa96-5ffe46982a75}, !- Air Inlet Node Name
  {05c8eec6-75a7-4734-9bd7-70034d83beff}, !- Air Outlet Node Name
  {55964a02-081f-481e-91c3-de57df6ee3e1}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {02edfe45-ec87-4b71-8a3e-43179b658fe1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {54ab3543-30c2-4009-b40c-cf6a97e04a01}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {05c8eec6-75a7-4734-9bd7-70034d83beff}, !- Inlet Port
  {27259b44-4855-47a3-a1a9-93be6209ba7e}; !- Outlet Port

OS:Connection,
  {05c8eec6-75a7-4734-9bd7-70034d83beff}, !- Handle
  {503babc5-3c02-4f63-ba14-c9eaf3435ad3}, !- Name
  {20997dec-a4a6-4d97-8793-74acf4da7535}, !- Source Object
  7,                                      !- Outlet Port
  {54ab3543-30c2-4009-b40c-cf6a97e04a01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27259b44-4855-47a3-a1a9-93be6209ba7e}, !- Handle
  {35949341-d92d-4ce1-b112-b97b939b19d3}, !- Name
  {54ab3543-30c2-4009-b40c-cf6a97e04a01}, !- Source Object
  3,                                      !- Outlet Port
  {27e67db7-e407-4de6-ad18-cd40ba4fd183}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a2664616-4bc8-4ac6-ab1a-34c8a91862e7}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {46487f50-2162-4d3d-8acb-9ca599409530}, !- Minimum Outdoor Air Schedule Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b2ac2739-fa4e-4d63-bce9-85146af95932}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b2ac2739-fa4e-4d63-bce9-85146af95932}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Evaporative Cooler Vent Controller, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8b0389ee-a2f4-4239-9524-2e0eca7b619f}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Evaporative Cooler OA System, !- Name
  {a2664616-4bc8-4ac6-ab1a-34c8a91862e7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {582fd7f0-a7db-42dd-bc1a-bc4f81933438}, !- Mixed Air Node Name
  {62c6bae1-d7b7-4e0a-9205-30cb72eb6aa6}, !- Outdoor Air Stream Node Name
  {93b47667-3c21-4ec2-9d5e-b859936b299e}, !- Relief Air Stream Node Name
  {8cdd16d3-d6c5-41e9-aab8-49550333d428}; !- Return Air Stream Node Name

OS:Node,
  {dee87676-0997-4f0a-a1e4-e119f5ec9894}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {62c6bae1-d7b7-4e0a-9205-30cb72eb6aa6}; !- Outlet Port

OS:Connection,
  {62c6bae1-d7b7-4e0a-9205-30cb72eb6aa6}, !- Handle
  {62c6800a-1c70-439b-9411-c7cee3dba252}, !- Name
  {dee87676-0997-4f0a-a1e4-e119f5ec9894}, !- Source Object
  3,                                      !- Outlet Port
  {8b0389ee-a2f4-4239-9524-2e0eca7b619f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {94163593-9221-4725-a32a-2ababe8e38f2}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {93b47667-3c21-4ec2-9d5e-b859936b299e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93b47667-3c21-4ec2-9d5e-b859936b299e}, !- Handle
  {8d44d006-1f0b-49be-b645-a920639d7a6a}, !- Name
  {8b0389ee-a2f4-4239-9524-2e0eca7b619f}, !- Source Object
  7,                                      !- Outlet Port
  {94163593-9221-4725-a32a-2ababe8e38f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4db02748-8a53-4bbc-87c7-cefc92725842}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {582fd7f0-a7db-42dd-bc1a-bc4f81933438}, !- Inlet Port
  {94fd066e-1623-4a1c-aa96-5ffe46982a75}; !- Outlet Port

OS:Connection,
  {8cdd16d3-d6c5-41e9-aab8-49550333d428}, !- Handle
  {3c5c712f-5e5d-4c92-abdb-f8b5c0171ed9}, !- Name
  {a65dc060-e9ed-4b83-a4da-b4e18e98be4e}, !- Source Object
  3,                                      !- Outlet Port
  {8b0389ee-a2f4-4239-9524-2e0eca7b619f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {582fd7f0-a7db-42dd-bc1a-bc4f81933438}, !- Handle
  {aaf379a7-dc71-4b89-8aa8-15f0716883f0}, !- Name
  {8b0389ee-a2f4-4239-9524-2e0eca7b619f}, !- Source Object
  5,                                      !- Outlet Port
  {4db02748-8a53-4bbc-87c7-cefc92725842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94fd066e-1623-4a1c-aa96-5ffe46982a75}, !- Handle
  {727c308f-540b-4acb-982b-670f6d03f0ad}, !- Name
  {4db02748-8a53-4bbc-87c7-cefc92725842}, !- Source Object
  3,                                      !- Outlet Port
  {20997dec-a4a6-4d97-8793-74acf4da7535}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {acc24c3f-0511-451e-ad63-07e7bdfc7c07}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Air Terminal, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {37818612-11db-4228-bd03-bb2ac596fce3}, !- Air Inlet Node Name
  {da614694-077c-49bd-865c-49e8390d346e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eee6bb37-cede-4dd5-8154-5a79877c429c}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Return Air Node, !- Name
  {aafca749-a9f2-40b6-a68a-df608ce762fa}, !- Inlet Port
  {919e2bfd-4ea7-4037-8fcf-e84278397919}; !- Outlet Port

OS:Connection,
  {915eabc7-95cf-4923-b7f3-8271a2db0eb2}, !- Handle
  {c56a262e-2ebf-4e40-9d8d-acad96899f40}, !- Name
  {91524d2b-0653-4956-b6ef-522884b0b614}, !- Source Object
  3,                                      !- Outlet Port
  {6e793223-8f3c-434d-a102-0700de8b0ca9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {aafca749-a9f2-40b6-a68a-df608ce762fa}, !- Handle
  {8b07356d-753a-4a89-92df-d6c973f8a90d}, !- Name
  {543b70ef-43f3-4e8f-bc8e-c07b09d17453}, !- Source Object
  3,                                      !- Outlet Port
  {eee6bb37-cede-4dd5-8154-5a79877c429c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {919e2bfd-4ea7-4037-8fcf-e84278397919}, !- Handle
  {006c55e8-1e75-40b6-8d25-169ccb8d7be4}, !- Name
  {eee6bb37-cede-4dd5-8154-5a79877c429c}, !- Source Object
  3,                                      !- Outlet Port
  {a08a989d-5d69-4317-81ab-2a5ec92e2a1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f35ee861-e446-402b-b7dd-0498af34d8d6}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {af1faa7c-611f-40d4-8fdf-0b7b4b1a65f6}, !- Inlet Port
  {37818612-11db-4228-bd03-bb2ac596fce3}; !- Outlet Port

OS:Connection,
  {af1faa7c-611f-40d4-8fdf-0b7b4b1a65f6}, !- Handle
  {6976abe4-54da-4363-afd3-517096bbcd71}, !- Name
  {1c3f1c07-af3d-48c1-b804-c7ece2020a13}, !- Source Object
  3,                                      !- Outlet Port
  {f35ee861-e446-402b-b7dd-0498af34d8d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37818612-11db-4228-bd03-bb2ac596fce3}, !- Handle
  {b3ad578c-085c-4f54-9cf3-9da01ac8bdf3}, !- Name
  {f35ee861-e446-402b-b7dd-0498af34d8d6}, !- Source Object
  3,                                      !- Outlet Port
  {acc24c3f-0511-451e-ad63-07e7bdfc7c07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da614694-077c-49bd-865c-49e8390d346e}, !- Handle
  {9f3d541d-bc81-4abd-803f-415407f9f38d}, !- Name
  {acc24c3f-0511-451e-ad63-07e7bdfc7c07}, !- Source Object
  4,                                      !- Outlet Port
  {91524d2b-0653-4956-b6ef-522884b0b614}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fb0312a3-df1f-4b49-8c86-440f920e01e7}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {4210b3cc-d724-430a-b72a-b77d41f7c886}, !- Availability Schedule
  {3885261f-700d-443b-8810-404326772886}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {45be0b4c-5e04-4259-848a-918e88564a1f}, !- Supply Side Inlet Node Name
  {4704f6d9-3afa-48c9-8336-74d74743bc85}, !- Demand Side Outlet Node Name
  {9b9fe0a0-10e0-488d-a9aa-0e1acea859e0}, !- Demand Side Inlet Node A
  {d96c004a-24e4-4c54-918f-9d396ba9d8e5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5ad7a226-7ca2-4a07-b72f-fd17cf3e058f}, !- Demand Mixer Name
  {7f105a4a-d9b8-47e1-b3b5-83c02e2b1a1e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {86950961-eac8-432f-99cb-08e4dad64445}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {45be0b4c-5e04-4259-848a-918e88564a1f}, !- Inlet Port
  {4e30d8fd-662c-493b-ab59-c128532d879c}; !- Outlet Port

OS:Node,
  {15a27382-c043-46b9-a17e-c76b81fd19b5}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {58781f71-1094-46f7-b0ea-ee25f356a42d}, !- Inlet Port
  {d96c004a-24e4-4c54-918f-9d396ba9d8e5}; !- Outlet Port

OS:Connection,
  {45be0b4c-5e04-4259-848a-918e88564a1f}, !- Handle
  {2f17c2d6-76da-405f-9a27-a219c9b34de8}, !- Name
  {fb0312a3-df1f-4b49-8c86-440f920e01e7}, !- Source Object
  8,                                      !- Outlet Port
  {86950961-eac8-432f-99cb-08e4dad64445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d96c004a-24e4-4c54-918f-9d396ba9d8e5}, !- Handle
  {98c49443-2381-434a-88f5-6bf40a2aca4f}, !- Name
  {15a27382-c043-46b9-a17e-c76b81fd19b5}, !- Source Object
  3,                                      !- Outlet Port
  {fb0312a3-df1f-4b49-8c86-440f920e01e7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6ad2ac84-6284-495c-a401-36b7ca6f9c04}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {9b9fe0a0-10e0-488d-a9aa-0e1acea859e0}, !- Inlet Port
  {1e682cfd-a3ad-4897-8c60-7c455cc9ba7c}; !- Outlet Port

OS:Node,
  {3d5493b4-728c-4939-9012-453f164d0dc5}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {b0ecb5ae-30b7-4c89-aa8f-2ce85e0fb9d9}, !- Inlet Port
  {4704f6d9-3afa-48c9-8336-74d74743bc85}; !- Outlet Port

OS:Node,
  {57fec5ff-9d1d-4423-8410-c730f832a842}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {394a64d9-2556-4733-931b-70d09a61f430}, !- Inlet Port
  {6556e486-1378-45ba-b004-f97053bbc32f}; !- Outlet Port

OS:Connection,
  {9b9fe0a0-10e0-488d-a9aa-0e1acea859e0}, !- Handle
  {efa7c026-a68d-450a-a62e-37510dbee2a4}, !- Name
  {fb0312a3-df1f-4b49-8c86-440f920e01e7}, !- Source Object
  10,                                     !- Outlet Port
  {6ad2ac84-6284-495c-a401-36b7ca6f9c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4704f6d9-3afa-48c9-8336-74d74743bc85}, !- Handle
  {0204c799-ffcc-4e42-933e-13505af4a13a}, !- Name
  {3d5493b4-728c-4939-9012-453f164d0dc5}, !- Source Object
  3,                                      !- Outlet Port
  {fb0312a3-df1f-4b49-8c86-440f920e01e7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7f105a4a-d9b8-47e1-b3b5-83c02e2b1a1e}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {1e682cfd-a3ad-4897-8c60-7c455cc9ba7c}, !- Inlet Node Name
  {4eb40402-18b0-4f9f-9c30-ae65d7bc183b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5ad7a226-7ca2-4a07-b72f-fd17cf3e058f}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {b0ecb5ae-30b7-4c89-aa8f-2ce85e0fb9d9}, !- Outlet Node Name
  {252dcdf2-0283-4b47-b0ef-060cc30f096c}; !- Inlet Node Name 1

OS:Connection,
  {1e682cfd-a3ad-4897-8c60-7c455cc9ba7c}, !- Handle
  {c9db54f4-9966-47b2-8d28-2fce846b6630}, !- Name
  {6ad2ac84-6284-495c-a401-36b7ca6f9c04}, !- Source Object
  3,                                      !- Outlet Port
  {7f105a4a-d9b8-47e1-b3b5-83c02e2b1a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0ecb5ae-30b7-4c89-aa8f-2ce85e0fb9d9}, !- Handle
  {5913b7e4-46da-441d-b207-7932fe4f234d}, !- Name
  {5ad7a226-7ca2-4a07-b72f-fd17cf3e058f}, !- Source Object
  2,                                      !- Outlet Port
  {3d5493b4-728c-4939-9012-453f164d0dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {85c7b336-7c38-44d3-b6ca-437305a9716b}, !- Handle
  {fb0312a3-df1f-4b49-8c86-440f920e01e7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3885261f-700d-443b-8810-404326772886}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {b55e832b-15c0-403c-96f1-64b9418271b8}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {ae9167b6-512d-4434-ab0a-a36fe5478058}, !- Handle
  3.0 F above OATwb 8,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {15a27382-c043-46b9-a17e-c76b81fd19b5}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {4210b3cc-d724-430a-b72a-b77d41f7c886}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Evaporative Cooler Availability Sch, !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {80df98af-f3d8-4db2-a175-1b23c5e452e7}, !- Handle
  Zone_QuickServiceRestaurant_Kitchen_B____Story_Ground_Clg_Load_Sensor, !- Name
  {96395c23-33ae-4a76-9b61-169e618b702d}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {fd3f5763-f754-4fd7-af38-03f4af58ad19}, !- Handle
  Zone_QuickServiceRestaurant_Kitchen_B____Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {4210b3cc-d724-430a-b72a-b77d41f7c886}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {9e7a209d-07a9-46c0-b448-f6f0cc304179}, !- Handle
  Zone_QuickServiceRestaurant_Kitchen_B____Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {80df98af-f3d8-4db2-a175-1b23c5e452e7} < 0.0, !- Program Line 1
  SET {fd3f5763-f754-4fd7-af38-03f4af58ad19} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {fd3f5763-f754-4fd7-af38-03f4af58ad19} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {7d8cab57-85ff-4fcd-bcba-63ae77eb5d07}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Evap Media, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  Autosize,                               !- Primary Air Design Flow Rate {m3/s}
  {ddf9d91c-d7f0-4412-9308-5b87d20294d6}, !- Air Inlet Node Name
  {58781f71-1094-46f7-b0ea-ee25f356a42d}, !- Air Outlet Node Name
  {15a27382-c043-46b9-a17e-c76b81fd19b5}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {58781f71-1094-46f7-b0ea-ee25f356a42d}, !- Handle
  {84179c85-fcd5-4fba-b727-dd055555658f}, !- Name
  {7d8cab57-85ff-4fcd-bcba-63ae77eb5d07}, !- Source Object
  7,                                      !- Outlet Port
  {15a27382-c043-46b9-a17e-c76b81fd19b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {dcd4ec00-64ce-4266-ba86-5362128ded2b}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Evap Cooler Supply Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3f1edb7-0d3c-442f-9f88-e86f9ffcc753}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b5c27a1d-77d5-401f-8d15-8dba145f48ae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a3f1edb7-0d3c-442f-9f88-e86f9ffcc753}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b5c27a1d-77d5-401f-8d15-8dba145f48ae}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e5137322-7bf4-4305-89e3-22d92250298b}, !- Handle
  Dummy Always Off DX Coil 8 9kBtu/hr 9.7SEER 11kBtu/hr 13.0SEER, !- Name
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f22d4f06-bbac-43f1-be2a-e1004e35d2af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {71d43d48-0100-4fc2-8002-41352366e8a9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a15da0a-644b-4b35-8f9a-db91cac80a8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {562f9500-0564-4be9-a42b-6bceb28c85a2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d7fb92b2-e34c-4319-844f-482dacc6b7ea}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a88a3949-1805-4b59-8289-e670f3e0b7bf}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {33d15543-a0db-4037-969b-e10979212a70}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7013ad16-094b-4feb-a92a-c14a5c2456ad}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e9ee74c6-fcce-47e8-9287-da8d35d73663}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8149b2a4-94b9-4543-afac-065ddb1a7fac}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {07d10784-48ac-465e-a249-bd529badea01}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {90a2ce9a-147e-4860-b6c8-232b27b0dc98}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab429098-171e-4f0c-aa33-e11852deb77b}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5df8adc4-efce-415d-a22e-97a84b6302f7}, !- Handle
  Curve Quadratic 53,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f3bb84f4-da97-43c7-a9ad-2e953585b270}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:AirLoopHVAC:UnitarySystem,
  {56c7377d-c15a-4eee-a7c8-09d7833ae11b}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {96395c23-33ae-4a76-9b61-169e618b702d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {926e03c4-f063-4575-a13d-ea3a4487ad99}, !- Air Inlet Node Name
  {0f395ddf-9ee0-438f-a6a6-8eeb1c3a42da}, !- Air Outlet Node Name
  {dcd4ec00-64ce-4266-ba86-5362128ded2b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e5137322-7bf4-4305-89e3-22d92250298b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {96dbbddc-c61b-4da0-90c5-5989d52fdc77}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {0f395ddf-9ee0-438f-a6a6-8eeb1c3a42da}, !- Inlet Port
  {ddf9d91c-d7f0-4412-9308-5b87d20294d6}; !- Outlet Port

OS:Connection,
  {0f395ddf-9ee0-438f-a6a6-8eeb1c3a42da}, !- Handle
  {02526aef-e751-445c-a0f7-9b0ec6d4159d}, !- Name
  {56c7377d-c15a-4eee-a7c8-09d7833ae11b}, !- Source Object
  7,                                      !- Outlet Port
  {96dbbddc-c61b-4da0-90c5-5989d52fdc77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddf9d91c-d7f0-4412-9308-5b87d20294d6}, !- Handle
  {6c4e8b94-fa37-49da-a211-45cd917a3301}, !- Name
  {96dbbddc-c61b-4da0-90c5-5989d52fdc77}, !- Source Object
  3,                                      !- Outlet Port
  {7d8cab57-85ff-4fcd-bcba-63ae77eb5d07}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8dfcafa6-e481-4f60-8360-3060098014fe}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4210b3cc-d724-430a-b72a-b77d41f7c886}, !- Minimum Outdoor Air Schedule Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e4496850-22dd-429b-8fea-5eaa30fa6f34}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e4496850-22dd-429b-8fea-5eaa30fa6f34}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Evaporative Cooler Vent Controller, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0f4d911d-2dbb-4191-a8f6-da2420ea29af}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Evaporative Cooler OA System, !- Name
  {8dfcafa6-e481-4f60-8360-3060098014fe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3c30302d-7f92-45ef-ab74-1516a6e83a32}, !- Mixed Air Node Name
  {949e8fb0-b54f-4d56-a111-3fb76ec46cd4}, !- Outdoor Air Stream Node Name
  {f59ee1de-c3c2-4f4e-8f3d-8b502b7d40e3}, !- Relief Air Stream Node Name
  {4e30d8fd-662c-493b-ab59-c128532d879c}; !- Return Air Stream Node Name

OS:Node,
  {6854974e-6e27-4374-976b-fc737868eca3}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {949e8fb0-b54f-4d56-a111-3fb76ec46cd4}; !- Outlet Port

OS:Connection,
  {949e8fb0-b54f-4d56-a111-3fb76ec46cd4}, !- Handle
  {5b8dac75-4592-4626-a393-6db20b8d9731}, !- Name
  {6854974e-6e27-4374-976b-fc737868eca3}, !- Source Object
  3,                                      !- Outlet Port
  {0f4d911d-2dbb-4191-a8f6-da2420ea29af}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6218bd89-ef55-45ee-86ff-4f084575e8c3}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {f59ee1de-c3c2-4f4e-8f3d-8b502b7d40e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f59ee1de-c3c2-4f4e-8f3d-8b502b7d40e3}, !- Handle
  {115f18e8-db96-4291-b494-cf1e29b158ae}, !- Name
  {0f4d911d-2dbb-4191-a8f6-da2420ea29af}, !- Source Object
  7,                                      !- Outlet Port
  {6218bd89-ef55-45ee-86ff-4f084575e8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e73ccff-44f5-4e50-82f7-c085f8efcf98}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {3c30302d-7f92-45ef-ab74-1516a6e83a32}, !- Inlet Port
  {926e03c4-f063-4575-a13d-ea3a4487ad99}; !- Outlet Port

OS:Connection,
  {4e30d8fd-662c-493b-ab59-c128532d879c}, !- Handle
  {dbd1399d-6a87-44ab-aa80-958deebbe059}, !- Name
  {86950961-eac8-432f-99cb-08e4dad64445}, !- Source Object
  3,                                      !- Outlet Port
  {0f4d911d-2dbb-4191-a8f6-da2420ea29af}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3c30302d-7f92-45ef-ab74-1516a6e83a32}, !- Handle
  {4a694494-3367-4ab3-904c-da9b6aa542f4}, !- Name
  {0f4d911d-2dbb-4191-a8f6-da2420ea29af}, !- Source Object
  5,                                      !- Outlet Port
  {5e73ccff-44f5-4e50-82f7-c085f8efcf98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {926e03c4-f063-4575-a13d-ea3a4487ad99}, !- Handle
  {fa5386fa-1c30-4686-b1ce-7b9e459860a9}, !- Name
  {5e73ccff-44f5-4e50-82f7-c085f8efcf98}, !- Source Object
  3,                                      !- Outlet Port
  {56c7377d-c15a-4eee-a7c8-09d7833ae11b}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2792fbe1-8c95-4bf8-8914-c0fe345b27b1}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Air Terminal, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {e938763e-9894-4703-a8cb-6429a7da8291}, !- Air Inlet Node Name
  {394a64d9-2556-4733-931b-70d09a61f430}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aeba88b5-21f7-417c-b2e2-f0fc7d115752}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Return Air Node, !- Name
  {2fc7b248-54a0-49c7-a332-79f18d7362d2}, !- Inlet Port
  {252dcdf2-0283-4b47-b0ef-060cc30f096c}; !- Outlet Port

OS:Connection,
  {6556e486-1378-45ba-b004-f97053bbc32f}, !- Handle
  {5d83d6af-1822-4d87-8324-224acc4c247a}, !- Name
  {57fec5ff-9d1d-4423-8410-c730f832a842}, !- Source Object
  3,                                      !- Outlet Port
  {2f32671f-4ed3-4ffc-97e8-a87680716fc8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2fc7b248-54a0-49c7-a332-79f18d7362d2}, !- Handle
  {734932a8-06b6-493e-b3a5-c54b7abb3916}, !- Name
  {67238588-8285-4bd3-9124-4ae8b3d1c655}, !- Source Object
  3,                                      !- Outlet Port
  {aeba88b5-21f7-417c-b2e2-f0fc7d115752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {252dcdf2-0283-4b47-b0ef-060cc30f096c}, !- Handle
  {0f8e1960-9578-40bf-b078-231207788a4a}, !- Name
  {aeba88b5-21f7-417c-b2e2-f0fc7d115752}, !- Source Object
  3,                                      !- Outlet Port
  {5ad7a226-7ca2-4a07-b72f-fd17cf3e058f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {740b689b-c176-4498-b393-44aba55881a7}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {4eb40402-18b0-4f9f-9c30-ae65d7bc183b}, !- Inlet Port
  {e938763e-9894-4703-a8cb-6429a7da8291}; !- Outlet Port

OS:Connection,
  {4eb40402-18b0-4f9f-9c30-ae65d7bc183b}, !- Handle
  {03b76c34-fef9-4156-bd4c-79c81ff61d7f}, !- Name
  {7f105a4a-d9b8-47e1-b3b5-83c02e2b1a1e}, !- Source Object
  3,                                      !- Outlet Port
  {740b689b-c176-4498-b393-44aba55881a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e938763e-9894-4703-a8cb-6429a7da8291}, !- Handle
  {735618c7-b202-470c-a539-48166916f174}, !- Name
  {740b689b-c176-4498-b393-44aba55881a7}, !- Source Object
  3,                                      !- Outlet Port
  {2792fbe1-8c95-4bf8-8914-c0fe345b27b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {394a64d9-2556-4733-931b-70d09a61f430}, !- Handle
  {32c29a0d-aaa2-4ff3-82d0-5045f5d5227d}, !- Name
  {2792fbe1-8c95-4bf8-8914-c0fe345b27b1}, !- Source Object
  4,                                      !- Outlet Port
  {57fec5ff-9d1d-4423-8410-c730f832a842}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2c8f4baa-bee7-43ea-b20d-f3c5cb137b25}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {b06164fa-08f1-401d-84a5-cfa0593ac20f}, !- Availability Schedule
  {591304c1-31a5-40c6-9716-bc3130033320}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {66261c3e-83d0-497e-b28f-f6b540b6b267}, !- Supply Side Inlet Node Name
  {bcd8ab1e-88a4-4233-a451-ad6ff02f93da}, !- Demand Side Outlet Node Name
  {d7aaa9fa-3c5c-402e-9fd0-01829a489785}, !- Demand Side Inlet Node A
  {a3680652-a0fe-4182-98a4-b5eb267d6bd7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b0dc685d-4dec-40eb-9828-c625ee910280}, !- Demand Mixer Name
  {6ad448e6-baa5-46e6-9f3b-85dc597d1f01}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fb7726e8-1ee7-4d98-841e-2eea2e89988e}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {66261c3e-83d0-497e-b28f-f6b540b6b267}, !- Inlet Port
  {10f8de00-f0c9-4bd0-b9b3-4d7eb4d883ed}; !- Outlet Port

OS:Node,
  {c9cf09f8-d59b-413b-8f9d-720c39898ab1}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {5d1c3e55-64c7-43cd-966f-44714e4b0cfb}, !- Inlet Port
  {a3680652-a0fe-4182-98a4-b5eb267d6bd7}; !- Outlet Port

OS:Connection,
  {66261c3e-83d0-497e-b28f-f6b540b6b267}, !- Handle
  {ff9f8863-ab30-4317-a5d3-a3f545623825}, !- Name
  {2c8f4baa-bee7-43ea-b20d-f3c5cb137b25}, !- Source Object
  8,                                      !- Outlet Port
  {fb7726e8-1ee7-4d98-841e-2eea2e89988e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3680652-a0fe-4182-98a4-b5eb267d6bd7}, !- Handle
  {7a45e4df-4171-45e3-bdbc-061ee3e0e8f9}, !- Name
  {c9cf09f8-d59b-413b-8f9d-720c39898ab1}, !- Source Object
  3,                                      !- Outlet Port
  {2c8f4baa-bee7-43ea-b20d-f3c5cb137b25}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6e86ee69-2bf2-4ad3-a1bc-dea17c5ea625}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {d7aaa9fa-3c5c-402e-9fd0-01829a489785}, !- Inlet Port
  {a0728960-38e4-42ed-a700-1aa9492e9d1b}; !- Outlet Port

OS:Node,
  {87d463b6-a499-4dd4-b512-902f9f250253}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {cc1edc45-34c6-4beb-acf3-c1c891a5549e}, !- Inlet Port
  {bcd8ab1e-88a4-4233-a451-ad6ff02f93da}; !- Outlet Port

OS:Node,
  {8ca40aac-96de-42ce-8942-68919897b07f}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {bf44af10-ae2f-4d9d-8448-6c0dde949e3e}, !- Inlet Port
  {14a1aff7-fe13-4e8c-b9dc-6b755f0b052d}; !- Outlet Port

OS:Connection,
  {d7aaa9fa-3c5c-402e-9fd0-01829a489785}, !- Handle
  {be776135-7d03-4a44-8c20-dbc6a2a06cb3}, !- Name
  {2c8f4baa-bee7-43ea-b20d-f3c5cb137b25}, !- Source Object
  10,                                     !- Outlet Port
  {6e86ee69-2bf2-4ad3-a1bc-dea17c5ea625}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcd8ab1e-88a4-4233-a451-ad6ff02f93da}, !- Handle
  {a07276d9-02de-4779-97b1-578a537b6e34}, !- Name
  {87d463b6-a499-4dd4-b512-902f9f250253}, !- Source Object
  3,                                      !- Outlet Port
  {2c8f4baa-bee7-43ea-b20d-f3c5cb137b25}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6ad448e6-baa5-46e6-9f3b-85dc597d1f01}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {a0728960-38e4-42ed-a700-1aa9492e9d1b}, !- Inlet Node Name
  {72515253-f1c1-4bb6-9f2c-0b774c821c0f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b0dc685d-4dec-40eb-9828-c625ee910280}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {cc1edc45-34c6-4beb-acf3-c1c891a5549e}, !- Outlet Node Name
  {2c382308-a215-4c8e-a6d2-dccd80336231}; !- Inlet Node Name 1

OS:Connection,
  {a0728960-38e4-42ed-a700-1aa9492e9d1b}, !- Handle
  {853d2b4e-d43b-492f-8f27-c0698bbd2549}, !- Name
  {6e86ee69-2bf2-4ad3-a1bc-dea17c5ea625}, !- Source Object
  3,                                      !- Outlet Port
  {6ad448e6-baa5-46e6-9f3b-85dc597d1f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc1edc45-34c6-4beb-acf3-c1c891a5549e}, !- Handle
  {b08218d0-58a2-4288-97f9-1a7c0ec3f893}, !- Name
  {b0dc685d-4dec-40eb-9828-c625ee910280}, !- Source Object
  2,                                      !- Outlet Port
  {87d463b6-a499-4dd4-b512-902f9f250253}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3657cbda-da61-4d53-9646-bf2173a63d6a}, !- Handle
  {2c8f4baa-bee7-43ea-b20d-f3c5cb137b25}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {591304c1-31a5-40c6-9716-bc3130033320}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {d7a01ab7-7d88-4127-bf09-f9d0902cada3}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {a5137fb8-7b5b-42c4-83c7-d4a498cb899d}, !- Handle
  3.0 F above OATwb 9,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {c9cf09f8-d59b-413b-8f9d-720c39898ab1}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {b06164fa-08f1-401d-84a5-cfa0593ac20f}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Evaporative Cooler Availability Sch, !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {57c8c00f-eb9e-43e9-b3e5-3145a4806d6a}, !- Handle
  Zone_QuickServiceRestaurant_Kitchen_B_end_a___Story_Ground_Clg_Load_Sensor, !- Name
  {7a92aa7d-39e5-4057-916f-090c7649d542}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b75bb57f-5ed7-48d8-ad0c-c05178f01f2c}, !- Handle
  Zone_QuickServiceRestaurant_Kitchen_B_end_a___Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {b06164fa-08f1-401d-84a5-cfa0593ac20f}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {49b9b363-cb7b-4ec6-9ca6-78e8e86e0f77}, !- Handle
  Zone_QuickServiceRestaurant_Kitchen_B_end_a___Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {57c8c00f-eb9e-43e9-b3e5-3145a4806d6a} < 0.0, !- Program Line 1
  SET {b75bb57f-5ed7-48d8-ad0c-c05178f01f2c} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {b75bb57f-5ed7-48d8-ad0c-c05178f01f2c} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {290c14d8-53a0-45ee-877e-0cbe087f441b}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Evap Media, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  Autosize,                               !- Primary Air Design Flow Rate {m3/s}
  {032e8e37-6dea-4135-94ee-4ac4c5d1665e}, !- Air Inlet Node Name
  {5d1c3e55-64c7-43cd-966f-44714e4b0cfb}, !- Air Outlet Node Name
  {c9cf09f8-d59b-413b-8f9d-720c39898ab1}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {5d1c3e55-64c7-43cd-966f-44714e4b0cfb}, !- Handle
  {7d3f3edf-159d-4372-a7d8-dbe4c77be8d6}, !- Name
  {290c14d8-53a0-45ee-877e-0cbe087f441b}, !- Source Object
  7,                                      !- Outlet Port
  {c9cf09f8-d59b-413b-8f9d-720c39898ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c2ed3915-3113-441a-874d-ca9ff3899648}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Evap Cooler Supply Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6f056e49-b003-411f-b8bc-ede65a6936c7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {458432b6-59e4-4d7e-8e37-b67a6e5d21d2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6f056e49-b003-411f-b8bc-ede65a6936c7}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {458432b6-59e4-4d7e-8e37-b67a6e5d21d2}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {40cfaa41-6c82-43ee-840b-c3584c5b80ec}, !- Handle
  Dummy Always Off DX Coil 9 16kBtu/hr 9.7SEER 18kBtu/hr 13.0SEER, !- Name
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f22d4f06-bbac-43f1-be2a-e1004e35d2af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {71d43d48-0100-4fc2-8002-41352366e8a9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a15da0a-644b-4b35-8f9a-db91cac80a8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {562f9500-0564-4be9-a42b-6bceb28c85a2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d7fb92b2-e34c-4319-844f-482dacc6b7ea}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {41f2f9dd-ac95-49f2-9069-8b1b6d2f38fd}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6a04323f-ccb6-4868-bc11-e61947766cf8}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8b4398b1-7bd9-4b40-9172-b4357b6f16fc}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eaa30321-f5c1-42e0-a5ab-7c2d41375147}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f79f086d-c7c3-4098-a658-225c9c89d73a}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b2b0d11b-89f7-4067-9333-40d27bee5958}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {063aee7c-817a-46ed-9638-b6075a499d2c}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f03d0d28-c94f-47f1-965c-32e677600b3c}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a5af62a8-4b2e-4d6c-a4d8-746a8d972f4e}, !- Handle
  Curve Quadratic 59,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {440bbf9b-5b2d-4297-9ef5-9330ecf1400d}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:AirLoopHVAC:UnitarySystem,
  {2266f18e-c33c-4603-9a92-174263e969f8}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {7a92aa7d-39e5-4057-916f-090c7649d542}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {7210d421-7829-442b-8f0e-72a697cd78a6}, !- Air Inlet Node Name
  {4aeea450-3aec-4e85-8a32-f6047e2b3093}, !- Air Outlet Node Name
  {c2ed3915-3113-441a-874d-ca9ff3899648}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {40cfaa41-6c82-43ee-840b-c3584c5b80ec}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {c3d1e41b-3d28-47e7-89f0-7cf5c60d592d}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {4aeea450-3aec-4e85-8a32-f6047e2b3093}, !- Inlet Port
  {032e8e37-6dea-4135-94ee-4ac4c5d1665e}; !- Outlet Port

OS:Connection,
  {4aeea450-3aec-4e85-8a32-f6047e2b3093}, !- Handle
  {e2bb5baa-3169-45ac-b950-8a9a12941599}, !- Name
  {2266f18e-c33c-4603-9a92-174263e969f8}, !- Source Object
  7,                                      !- Outlet Port
  {c3d1e41b-3d28-47e7-89f0-7cf5c60d592d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {032e8e37-6dea-4135-94ee-4ac4c5d1665e}, !- Handle
  {f9e83562-d75a-4130-8b23-9d374801e2c7}, !- Name
  {c3d1e41b-3d28-47e7-89f0-7cf5c60d592d}, !- Source Object
  3,                                      !- Outlet Port
  {290c14d8-53a0-45ee-877e-0cbe087f441b}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0e916c30-2692-4fcf-b4e6-b3aebc1fd5ef}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b06164fa-08f1-401d-84a5-cfa0593ac20f}, !- Minimum Outdoor Air Schedule Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {98802cda-dfde-418f-ba9b-02ac25bd9206}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {98802cda-dfde-418f-ba9b-02ac25bd9206}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Evaporative Cooler Vent Controller, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1bdee241-da2b-4548-ab20-114832a5887e}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Evaporative Cooler OA System, !- Name
  {0e916c30-2692-4fcf-b4e6-b3aebc1fd5ef}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b7c73164-c36d-4a76-9c30-b8f20d3bb3da}, !- Mixed Air Node Name
  {032dabd9-269f-4050-938e-245ee7b766a6}, !- Outdoor Air Stream Node Name
  {926526c3-3ba0-4300-a24c-79ddd78e2719}, !- Relief Air Stream Node Name
  {10f8de00-f0c9-4bd0-b9b3-4d7eb4d883ed}; !- Return Air Stream Node Name

OS:Node,
  {47f44a6e-3013-44a0-9659-1cbca6a1b087}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {032dabd9-269f-4050-938e-245ee7b766a6}; !- Outlet Port

OS:Connection,
  {032dabd9-269f-4050-938e-245ee7b766a6}, !- Handle
  {5eedd231-83f8-4408-9bcf-52336763eef3}, !- Name
  {47f44a6e-3013-44a0-9659-1cbca6a1b087}, !- Source Object
  3,                                      !- Outlet Port
  {1bdee241-da2b-4548-ab20-114832a5887e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0c17d816-863f-4e19-994e-d72471233225}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {926526c3-3ba0-4300-a24c-79ddd78e2719}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {926526c3-3ba0-4300-a24c-79ddd78e2719}, !- Handle
  {4cab40ba-b7b8-4f38-8fe2-5d61c47fc38a}, !- Name
  {1bdee241-da2b-4548-ab20-114832a5887e}, !- Source Object
  7,                                      !- Outlet Port
  {0c17d816-863f-4e19-994e-d72471233225}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a060a764-e19e-46a6-87ca-847483699022}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {b7c73164-c36d-4a76-9c30-b8f20d3bb3da}, !- Inlet Port
  {7210d421-7829-442b-8f0e-72a697cd78a6}; !- Outlet Port

OS:Connection,
  {10f8de00-f0c9-4bd0-b9b3-4d7eb4d883ed}, !- Handle
  {876fae79-446f-448c-9401-f92716c07962}, !- Name
  {fb7726e8-1ee7-4d98-841e-2eea2e89988e}, !- Source Object
  3,                                      !- Outlet Port
  {1bdee241-da2b-4548-ab20-114832a5887e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b7c73164-c36d-4a76-9c30-b8f20d3bb3da}, !- Handle
  {d5d6a354-da42-4caa-917a-efe1f0144d02}, !- Name
  {1bdee241-da2b-4548-ab20-114832a5887e}, !- Source Object
  5,                                      !- Outlet Port
  {a060a764-e19e-46a6-87ca-847483699022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7210d421-7829-442b-8f0e-72a697cd78a6}, !- Handle
  {5c2057f4-7dcb-4a22-b838-b1ede42c58a8}, !- Name
  {a060a764-e19e-46a6-87ca-847483699022}, !- Source Object
  3,                                      !- Outlet Port
  {2266f18e-c33c-4603-9a92-174263e969f8}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8228a63f-a042-4b00-a819-932b2dd27653}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Air Terminal, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {c581ff31-7a78-485b-956b-584b437fdf9c}, !- Air Inlet Node Name
  {bf44af10-ae2f-4d9d-8448-6c0dde949e3e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c89147bf-8b79-4adc-a298-ee963c9233e0}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Return Air Node, !- Name
  {94c74443-c10e-4123-b3ab-b20e680e6e02}, !- Inlet Port
  {2c382308-a215-4c8e-a6d2-dccd80336231}; !- Outlet Port

OS:Connection,
  {14a1aff7-fe13-4e8c-b9dc-6b755f0b052d}, !- Handle
  {50fa01f9-f090-46f1-86dc-f03bf46a26c5}, !- Name
  {8ca40aac-96de-42ce-8942-68919897b07f}, !- Source Object
  3,                                      !- Outlet Port
  {346d946d-b9b8-425b-9c92-73ae2abbc850}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {94c74443-c10e-4123-b3ab-b20e680e6e02}, !- Handle
  {038031d2-8082-4f1d-b813-380a46175ce9}, !- Name
  {c5abac93-1d92-4e54-8778-31e9bb2a5e45}, !- Source Object
  3,                                      !- Outlet Port
  {c89147bf-8b79-4adc-a298-ee963c9233e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c382308-a215-4c8e-a6d2-dccd80336231}, !- Handle
  {e2aa68f2-5fa5-4605-a3ef-e9136faf87e6}, !- Name
  {c89147bf-8b79-4adc-a298-ee963c9233e0}, !- Source Object
  3,                                      !- Outlet Port
  {b0dc685d-4dec-40eb-9828-c625ee910280}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {db7fed33-3db6-4c36-8734-0063bc70ea6c}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {72515253-f1c1-4bb6-9f2c-0b774c821c0f}, !- Inlet Port
  {c581ff31-7a78-485b-956b-584b437fdf9c}; !- Outlet Port

OS:Connection,
  {72515253-f1c1-4bb6-9f2c-0b774c821c0f}, !- Handle
  {9417070d-d70b-4f10-b1cb-b872eaa60b5d}, !- Name
  {6ad448e6-baa5-46e6-9f3b-85dc597d1f01}, !- Source Object
  3,                                      !- Outlet Port
  {db7fed33-3db6-4c36-8734-0063bc70ea6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c581ff31-7a78-485b-956b-584b437fdf9c}, !- Handle
  {2a9ec63f-5270-4213-8e36-0e05d9dd4cb3}, !- Name
  {db7fed33-3db6-4c36-8734-0063bc70ea6c}, !- Source Object
  3,                                      !- Outlet Port
  {8228a63f-a042-4b00-a819-932b2dd27653}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf44af10-ae2f-4d9d-8448-6c0dde949e3e}, !- Handle
  {e921f54a-a75c-448a-9c9b-de53981429b2}, !- Name
  {8228a63f-a042-4b00-a819-932b2dd27653}, !- Source Object
  4,                                      !- Outlet Port
  {8ca40aac-96de-42ce-8942-68919897b07f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {09acb4f2-d60c-46a4-9b6b-20563851f80d}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {0d2a2ecb-830c-4d05-843c-852f093f7910}, !- Availability Schedule
  {6ef5b77d-db2f-4c29-84ed-afcc187ab3b8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ba933c7b-72d4-4b67-8e9a-e71078a4fa02}, !- Supply Side Inlet Node Name
  {eb804b3e-3657-4d06-8959-61a36ee481a3}, !- Demand Side Outlet Node Name
  {0edce9ad-e557-4110-b66b-c918daaf8b29}, !- Demand Side Inlet Node A
  {7c3a04ef-831b-4470-9355-98430aa29b3c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4cfebfe4-f3c5-4e1c-ab68-98930eef9252}, !- Demand Mixer Name
  {8df7d13e-2a96-48e5-8ad9-66f8036aff09}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {42a46c15-4a34-464d-a4fe-9b1de5015b08}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {ba933c7b-72d4-4b67-8e9a-e71078a4fa02}, !- Inlet Port
  {b0b3cfe4-bb5f-4751-a811-b7257571e5e1}; !- Outlet Port

OS:Node,
  {e47ed778-519f-40c2-81fd-2c1778ca6085}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {f397eef4-f55b-46e9-bd9b-412ace6a132f}, !- Inlet Port
  {7c3a04ef-831b-4470-9355-98430aa29b3c}; !- Outlet Port

OS:Connection,
  {ba933c7b-72d4-4b67-8e9a-e71078a4fa02}, !- Handle
  {33a6253a-d6ca-42c6-b13d-c836d763d368}, !- Name
  {09acb4f2-d60c-46a4-9b6b-20563851f80d}, !- Source Object
  8,                                      !- Outlet Port
  {42a46c15-4a34-464d-a4fe-9b1de5015b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c3a04ef-831b-4470-9355-98430aa29b3c}, !- Handle
  {83594946-53ce-41c9-952d-71dabd688c1a}, !- Name
  {e47ed778-519f-40c2-81fd-2c1778ca6085}, !- Source Object
  3,                                      !- Outlet Port
  {09acb4f2-d60c-46a4-9b6b-20563851f80d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a5a37388-fbfa-41bd-84d0-53ed56736fb7}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {0edce9ad-e557-4110-b66b-c918daaf8b29}, !- Inlet Port
  {bd7dd4e8-f73a-4eb7-853e-930dc528a6c2}; !- Outlet Port

OS:Node,
  {0aa6a9a4-fb20-49d2-8dd3-1d1f224bb511}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {a73985ab-2c7e-4c65-9ec5-a6aebb32fbe4}, !- Inlet Port
  {eb804b3e-3657-4d06-8959-61a36ee481a3}; !- Outlet Port

OS:Node,
  {4e209535-b51e-4825-9a75-6053ff3c4314}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {cf928fa9-d67a-43d9-a396-9f5bf2a47a84}, !- Inlet Port
  {e6efcbbc-c0d3-4b2f-a490-ea316591a0c3}; !- Outlet Port

OS:Connection,
  {0edce9ad-e557-4110-b66b-c918daaf8b29}, !- Handle
  {a1d40606-41a6-4b02-8542-e37d6f3f92e6}, !- Name
  {09acb4f2-d60c-46a4-9b6b-20563851f80d}, !- Source Object
  10,                                     !- Outlet Port
  {a5a37388-fbfa-41bd-84d0-53ed56736fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb804b3e-3657-4d06-8959-61a36ee481a3}, !- Handle
  {2418c8fe-e6b6-4c14-a3fe-b62337b88999}, !- Name
  {0aa6a9a4-fb20-49d2-8dd3-1d1f224bb511}, !- Source Object
  3,                                      !- Outlet Port
  {09acb4f2-d60c-46a4-9b6b-20563851f80d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8df7d13e-2a96-48e5-8ad9-66f8036aff09}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {bd7dd4e8-f73a-4eb7-853e-930dc528a6c2}, !- Inlet Node Name
  {df9b522b-b102-4938-a760-b88c918799e3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4cfebfe4-f3c5-4e1c-ab68-98930eef9252}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {a73985ab-2c7e-4c65-9ec5-a6aebb32fbe4}, !- Outlet Node Name
  {37681f57-ff8a-4467-bd70-533b39fcf1b0}; !- Inlet Node Name 1

OS:Connection,
  {bd7dd4e8-f73a-4eb7-853e-930dc528a6c2}, !- Handle
  {8f7cdb41-f001-4a1c-bc28-3a8da76778a2}, !- Name
  {a5a37388-fbfa-41bd-84d0-53ed56736fb7}, !- Source Object
  3,                                      !- Outlet Port
  {8df7d13e-2a96-48e5-8ad9-66f8036aff09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a73985ab-2c7e-4c65-9ec5-a6aebb32fbe4}, !- Handle
  {4082e334-b044-4eef-b8cc-5d0922364830}, !- Name
  {4cfebfe4-f3c5-4e1c-ab68-98930eef9252}, !- Source Object
  2,                                      !- Outlet Port
  {0aa6a9a4-fb20-49d2-8dd3-1d1f224bb511}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {54c41f6a-b4cc-4ae8-8f30-aa8a5e7d8905}, !- Handle
  {09acb4f2-d60c-46a4-9b6b-20563851f80d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6ef5b77d-db2f-4c29-84ed-afcc187ab3b8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {297dfec5-6566-4de5-beb3-7bd006e92091}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {8e1a3dbc-e172-4ebc-a98a-9c7ac332ca87}, !- Handle
  3.0 F above OATwb 10,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {e47ed778-519f-40c2-81fd-2c1778ca6085}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {0d2a2ecb-830c-4d05-843c-852f093f7910}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Evaporative Cooler Availability Sch, !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {335dbd2b-a506-4a96-8ac7-2c17af8ba585}, !- Handle
  Zone_QuickServiceRestaurant_Kitchen_C____Story_Ground_Clg_Load_Sensor, !- Name
  {e1f23a4a-e1a4-4f46-94cd-a4f0e840bc4b}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {53547ae3-2fe6-4064-b4dd-70a119af2278}, !- Handle
  Zone_QuickServiceRestaurant_Kitchen_C____Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {0d2a2ecb-830c-4d05-843c-852f093f7910}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {d190b303-4494-41d5-8c9d-dfabb56e107c}, !- Handle
  Zone_QuickServiceRestaurant_Kitchen_C____Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {335dbd2b-a506-4a96-8ac7-2c17af8ba585} < 0.0, !- Program Line 1
  SET {53547ae3-2fe6-4064-b4dd-70a119af2278} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {53547ae3-2fe6-4064-b4dd-70a119af2278} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {a0a3d466-643a-4c6f-9b40-1304aa0b3598}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Evap Media, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  Autosize,                               !- Primary Air Design Flow Rate {m3/s}
  {6a4ef532-7f48-4a89-a91b-a4df94606ca8}, !- Air Inlet Node Name
  {f397eef4-f55b-46e9-bd9b-412ace6a132f}, !- Air Outlet Node Name
  {e47ed778-519f-40c2-81fd-2c1778ca6085}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {f397eef4-f55b-46e9-bd9b-412ace6a132f}, !- Handle
  {4b6e9365-e258-4a2e-b48b-665e983935af}, !- Name
  {a0a3d466-643a-4c6f-9b40-1304aa0b3598}, !- Source Object
  7,                                      !- Outlet Port
  {e47ed778-519f-40c2-81fd-2c1778ca6085}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f1e84f81-65e2-4b2b-941e-0c17a2ae5b8d}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Evap Cooler Supply Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {674e3110-e54d-409e-8144-36f10ce2b447}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {51ad7173-41d4-471a-94d0-de089e2fe285}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {674e3110-e54d-409e-8144-36f10ce2b447}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {51ad7173-41d4-471a-94d0-de089e2fe285}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1f0f2dac-3fb8-4688-bf22-2d5341f1cb48}, !- Handle
  Dummy Always Off DX Coil 10 8kBtu/hr 9.7SEER 9kBtu/hr 13.0SEER, !- Name
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f22d4f06-bbac-43f1-be2a-e1004e35d2af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {71d43d48-0100-4fc2-8002-41352366e8a9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a15da0a-644b-4b35-8f9a-db91cac80a8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {562f9500-0564-4be9-a42b-6bceb28c85a2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d7fb92b2-e34c-4319-844f-482dacc6b7ea}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0123ca37-efe6-46c6-89bf-a8842bbafdb3}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {65458846-e485-4e04-9df8-81a9604355ac}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {46e91ecb-372c-46cc-8afd-6d1728237ac9}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d53ef42b-acd5-4694-8050-ba9c44975d1f}, !- Handle
  Curve Quadratic 62,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fac076da-eeab-4c54-a490-55e669a83bbe}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9e46c111-b981-4d54-8361-08972f01d505}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c0dec5c3-9f69-4b7d-b5ba-34ca90a5f84e}, !- Handle
  Curve Quadratic 64,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1f4e7b0-b9f3-4ec4-bbfb-b39ceac94b9f}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c516f0f7-888f-4a84-bab9-e96251fc1440}, !- Handle
  Curve Quadratic 65,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a32b532d-7076-4949-98a4-deca2520e2ab}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:AirLoopHVAC:UnitarySystem,
  {a60af53d-db28-440a-bdea-eb637b54fadc}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {e1f23a4a-e1a4-4f46-94cd-a4f0e840bc4b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {88fd577e-6204-43cf-a6a0-a6bd40640a7a}, !- Air Inlet Node Name
  {a61e67ef-9596-4667-ac5e-fb43df798cc7}, !- Air Outlet Node Name
  {f1e84f81-65e2-4b2b-941e-0c17a2ae5b8d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1f0f2dac-3fb8-4688-bf22-2d5341f1cb48}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {2052dc90-9438-4c60-923e-c15fab679304}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {a61e67ef-9596-4667-ac5e-fb43df798cc7}, !- Inlet Port
  {6a4ef532-7f48-4a89-a91b-a4df94606ca8}; !- Outlet Port

OS:Connection,
  {a61e67ef-9596-4667-ac5e-fb43df798cc7}, !- Handle
  {c2676296-6d73-424e-9144-f691ddf0f8bd}, !- Name
  {a60af53d-db28-440a-bdea-eb637b54fadc}, !- Source Object
  7,                                      !- Outlet Port
  {2052dc90-9438-4c60-923e-c15fab679304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a4ef532-7f48-4a89-a91b-a4df94606ca8}, !- Handle
  {11d31e5a-1757-4fc3-979c-0b7cf698f82a}, !- Name
  {2052dc90-9438-4c60-923e-c15fab679304}, !- Source Object
  3,                                      !- Outlet Port
  {a0a3d466-643a-4c6f-9b40-1304aa0b3598}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a55548fb-938b-4394-9bd8-55492e0f8f7b}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0d2a2ecb-830c-4d05-843c-852f093f7910}, !- Minimum Outdoor Air Schedule Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {876d9a15-0f3a-4113-a147-e06b0eae1c4b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {876d9a15-0f3a-4113-a147-e06b0eae1c4b}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Evaporative Cooler Vent Controller, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b21e005c-c8d0-44ad-a1aa-31575015cb97}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Evaporative Cooler OA System, !- Name
  {a55548fb-938b-4394-9bd8-55492e0f8f7b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0ae619a2-6f7d-48b2-80b5-df1044764e31}, !- Mixed Air Node Name
  {49e3d118-9f17-4d33-a69f-f2b7d91ab839}, !- Outdoor Air Stream Node Name
  {c853bb8e-3302-44b3-b96a-ca49f99503d3}, !- Relief Air Stream Node Name
  {b0b3cfe4-bb5f-4751-a811-b7257571e5e1}; !- Return Air Stream Node Name

OS:Node,
  {4caaae0d-504e-4cd3-bf3f-c470de429484}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {49e3d118-9f17-4d33-a69f-f2b7d91ab839}; !- Outlet Port

OS:Connection,
  {49e3d118-9f17-4d33-a69f-f2b7d91ab839}, !- Handle
  {0c68c400-7da2-41a4-b534-3386b826ca6d}, !- Name
  {4caaae0d-504e-4cd3-bf3f-c470de429484}, !- Source Object
  3,                                      !- Outlet Port
  {b21e005c-c8d0-44ad-a1aa-31575015cb97}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8fbf8f22-3a05-4c72-9485-881c9d6326a1}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {c853bb8e-3302-44b3-b96a-ca49f99503d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c853bb8e-3302-44b3-b96a-ca49f99503d3}, !- Handle
  {57945a77-e9bb-4d15-a580-ab7a449b2e00}, !- Name
  {b21e005c-c8d0-44ad-a1aa-31575015cb97}, !- Source Object
  7,                                      !- Outlet Port
  {8fbf8f22-3a05-4c72-9485-881c9d6326a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e5249e6-b017-4f9f-b5c4-8863efd12bd3}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {0ae619a2-6f7d-48b2-80b5-df1044764e31}, !- Inlet Port
  {88fd577e-6204-43cf-a6a0-a6bd40640a7a}; !- Outlet Port

OS:Connection,
  {b0b3cfe4-bb5f-4751-a811-b7257571e5e1}, !- Handle
  {e6a78276-1329-4ef7-a057-c259f39a963d}, !- Name
  {42a46c15-4a34-464d-a4fe-9b1de5015b08}, !- Source Object
  3,                                      !- Outlet Port
  {b21e005c-c8d0-44ad-a1aa-31575015cb97}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0ae619a2-6f7d-48b2-80b5-df1044764e31}, !- Handle
  {f317a4be-4598-4e0b-99a5-87899ee803d0}, !- Name
  {b21e005c-c8d0-44ad-a1aa-31575015cb97}, !- Source Object
  5,                                      !- Outlet Port
  {6e5249e6-b017-4f9f-b5c4-8863efd12bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88fd577e-6204-43cf-a6a0-a6bd40640a7a}, !- Handle
  {c64e0751-bd48-403a-9cd8-c247d4be549d}, !- Name
  {6e5249e6-b017-4f9f-b5c4-8863efd12bd3}, !- Source Object
  3,                                      !- Outlet Port
  {a60af53d-db28-440a-bdea-eb637b54fadc}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {66629ec6-0128-47aa-847b-af35e324aa65}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Air Terminal, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {a56a1609-2f72-48ec-ab4b-62723713e245}, !- Air Inlet Node Name
  {cf928fa9-d67a-43d9-a396-9f5bf2a47a84}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d3eb651f-bb6c-4a11-a38c-cf2b7cfa5e1b}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Return Air Node, !- Name
  {cc202304-2ed4-4d52-bd9d-604a3e28d0d6}, !- Inlet Port
  {37681f57-ff8a-4467-bd70-533b39fcf1b0}; !- Outlet Port

OS:Connection,
  {e6efcbbc-c0d3-4b2f-a490-ea316591a0c3}, !- Handle
  {29bf1b4a-3abd-4092-9322-d524baf9fd54}, !- Name
  {4e209535-b51e-4825-9a75-6053ff3c4314}, !- Source Object
  3,                                      !- Outlet Port
  {044f18f0-bad2-44f1-aaea-ada5075db0f7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cc202304-2ed4-4d52-bd9d-604a3e28d0d6}, !- Handle
  {effcebdf-d532-45c8-801b-d0d24b973e45}, !- Name
  {8698b18e-7d24-415a-9873-a4d54354ac3a}, !- Source Object
  3,                                      !- Outlet Port
  {d3eb651f-bb6c-4a11-a38c-cf2b7cfa5e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37681f57-ff8a-4467-bd70-533b39fcf1b0}, !- Handle
  {017678d5-eea5-4d7a-8be9-e067bc79d0af}, !- Name
  {d3eb651f-bb6c-4a11-a38c-cf2b7cfa5e1b}, !- Source Object
  3,                                      !- Outlet Port
  {4cfebfe4-f3c5-4e1c-ab68-98930eef9252}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b6f510f-7c45-49e6-a5d0-d2f1628c3d8f}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {df9b522b-b102-4938-a760-b88c918799e3}, !- Inlet Port
  {a56a1609-2f72-48ec-ab4b-62723713e245}; !- Outlet Port

OS:Connection,
  {df9b522b-b102-4938-a760-b88c918799e3}, !- Handle
  {8c8bb2b4-d7c1-4834-bbde-abe46e129957}, !- Name
  {8df7d13e-2a96-48e5-8ad9-66f8036aff09}, !- Source Object
  3,                                      !- Outlet Port
  {8b6f510f-7c45-49e6-a5d0-d2f1628c3d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a56a1609-2f72-48ec-ab4b-62723713e245}, !- Handle
  {c7b225e7-c0e8-4571-a443-17e1f82eb123}, !- Name
  {8b6f510f-7c45-49e6-a5d0-d2f1628c3d8f}, !- Source Object
  3,                                      !- Outlet Port
  {66629ec6-0128-47aa-847b-af35e324aa65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf928fa9-d67a-43d9-a396-9f5bf2a47a84}, !- Handle
  {98b2d623-e464-4b8b-8f7f-1d2640188a18}, !- Name
  {66629ec6-0128-47aa-847b-af35e324aa65}, !- Source Object
  4,                                      !- Outlet Port
  {4e209535-b51e-4825-9a75-6053ff3c4314}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fe209878-021f-4143-9b26-d003976b27fe}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {9db951aa-8cc2-489b-961d-346e62571022}, !- Availability Schedule
  {0ff9eaaf-44d4-465e-a693-503fc68c67e8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a0854a8b-c398-4f9f-ae15-67e0ce0fa8e0}, !- Supply Side Inlet Node Name
  {3aa3dbf8-8c1f-43df-b59e-62d7baf52d17}, !- Demand Side Outlet Node Name
  {e6998c1e-b2f8-4334-8a33-a04665b696ce}, !- Demand Side Inlet Node A
  {e9914e26-8284-473f-9dc4-2a17ad202549}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7d191e26-1bcc-4158-b458-1122a80d51a7}, !- Demand Mixer Name
  {cc080fad-2659-40d0-8917-8ca7a05042d0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {443a7865-df8a-4df9-88dd-9d39df0b52da}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {a0854a8b-c398-4f9f-ae15-67e0ce0fa8e0}, !- Inlet Port
  {173ad0c1-4935-4efe-88c4-45c02f770a5c}; !- Outlet Port

OS:Node,
  {8a3c0330-1f36-47f7-9e03-c8abe7ba154f}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {2e914a24-aff5-4819-94c8-635647423779}, !- Inlet Port
  {e9914e26-8284-473f-9dc4-2a17ad202549}; !- Outlet Port

OS:Connection,
  {a0854a8b-c398-4f9f-ae15-67e0ce0fa8e0}, !- Handle
  {d8c82d1f-756c-438f-91b9-209f8a1620e8}, !- Name
  {fe209878-021f-4143-9b26-d003976b27fe}, !- Source Object
  8,                                      !- Outlet Port
  {443a7865-df8a-4df9-88dd-9d39df0b52da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9914e26-8284-473f-9dc4-2a17ad202549}, !- Handle
  {faefb9e9-d0aa-4ba1-9bef-988af6c01ec1}, !- Name
  {8a3c0330-1f36-47f7-9e03-c8abe7ba154f}, !- Source Object
  3,                                      !- Outlet Port
  {fe209878-021f-4143-9b26-d003976b27fe}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7a9a6744-93cf-46f5-8b1b-2711d778d226}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {e6998c1e-b2f8-4334-8a33-a04665b696ce}, !- Inlet Port
  {bf9c5dd2-ff65-4fb2-9603-eb94c15922fb}; !- Outlet Port

OS:Node,
  {0479966a-7fc3-40bd-899e-0efdc94d34b0}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {fe340049-bb8f-408e-9efb-edfea9776b8f}, !- Inlet Port
  {3aa3dbf8-8c1f-43df-b59e-62d7baf52d17}; !- Outlet Port

OS:Node,
  {55426d35-38b2-43fb-a0d4-e89167cadd30}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {09a9c02b-5ead-4844-a7f3-e6b145d3bdd6}, !- Inlet Port
  {becb9955-39db-440d-a4b4-d98981d0e1ff}; !- Outlet Port

OS:Connection,
  {e6998c1e-b2f8-4334-8a33-a04665b696ce}, !- Handle
  {caa51587-fc6e-48b7-b9af-af761a2b4db9}, !- Name
  {fe209878-021f-4143-9b26-d003976b27fe}, !- Source Object
  10,                                     !- Outlet Port
  {7a9a6744-93cf-46f5-8b1b-2711d778d226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa3dbf8-8c1f-43df-b59e-62d7baf52d17}, !- Handle
  {e2d9b65b-dc44-454a-9732-fe3a5c29fa86}, !- Name
  {0479966a-7fc3-40bd-899e-0efdc94d34b0}, !- Source Object
  3,                                      !- Outlet Port
  {fe209878-021f-4143-9b26-d003976b27fe}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cc080fad-2659-40d0-8917-8ca7a05042d0}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {bf9c5dd2-ff65-4fb2-9603-eb94c15922fb}, !- Inlet Node Name
  {847c7a43-8aca-4dde-9d4a-1c17769aff4a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7d191e26-1bcc-4158-b458-1122a80d51a7}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {fe340049-bb8f-408e-9efb-edfea9776b8f}, !- Outlet Node Name
  {f835005d-c90a-4551-b16d-fdcfbc2edf57}; !- Inlet Node Name 1

OS:Connection,
  {bf9c5dd2-ff65-4fb2-9603-eb94c15922fb}, !- Handle
  {e79065fa-6986-4c2a-a3e8-f2c8788f1506}, !- Name
  {7a9a6744-93cf-46f5-8b1b-2711d778d226}, !- Source Object
  3,                                      !- Outlet Port
  {cc080fad-2659-40d0-8917-8ca7a05042d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe340049-bb8f-408e-9efb-edfea9776b8f}, !- Handle
  {fd7bb0a3-ad2e-4c05-8dd8-7ae1e126e572}, !- Name
  {7d191e26-1bcc-4158-b458-1122a80d51a7}, !- Source Object
  2,                                      !- Outlet Port
  {0479966a-7fc3-40bd-899e-0efdc94d34b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a39401ed-65d4-4c20-bdb0-99b2c8d4f349}, !- Handle
  {fe209878-021f-4143-9b26-d003976b27fe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0ff9eaaf-44d4-465e-a693-503fc68c67e8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {d00ef818-5192-442e-ae3b-c98e10b1ef34}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {afdf7f96-7db7-45e2-bb63-9a0abad12d0d}, !- Handle
  3.0 F above OATwb 11,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {8a3c0330-1f36-47f7-9e03-c8abe7ba154f}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {9db951aa-8cc2-489b-961d-346e62571022}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Evaporative Cooler Availability Sch, !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {0876ddf5-53da-4fb0-99aa-8f38b39d255f}, !- Handle
  Zone_QuickServiceRestaurant_Kitchen_C_end_a___Story_Ground_Clg_Load_Sensor, !- Name
  {0b45a3be-1500-445b-8e51-083c1a6a63e3}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {eafaa385-6d43-43bf-a991-985d2309855a}, !- Handle
  Zone_QuickServiceRestaurant_Kitchen_C_end_a___Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {9db951aa-8cc2-489b-961d-346e62571022}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ab78f1fb-0473-4064-ac81-fd93c8afd55e}, !- Handle
  Zone_QuickServiceRestaurant_Kitchen_C_end_a___Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {0876ddf5-53da-4fb0-99aa-8f38b39d255f} < 0.0, !- Program Line 1
  SET {eafaa385-6d43-43bf-a991-985d2309855a} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {eafaa385-6d43-43bf-a991-985d2309855a} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {95b982ec-f561-4c9b-9aa2-13df725c3b1c}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Evap Media, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  Autosize,                               !- Primary Air Design Flow Rate {m3/s}
  {3932be99-9ade-4635-9636-cfdab8fff49b}, !- Air Inlet Node Name
  {2e914a24-aff5-4819-94c8-635647423779}, !- Air Outlet Node Name
  {8a3c0330-1f36-47f7-9e03-c8abe7ba154f}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {2e914a24-aff5-4819-94c8-635647423779}, !- Handle
  {2bb0f6bf-53aa-492b-9674-05b72205c649}, !- Name
  {95b982ec-f561-4c9b-9aa2-13df725c3b1c}, !- Source Object
  7,                                      !- Outlet Port
  {8a3c0330-1f36-47f7-9e03-c8abe7ba154f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a1a00668-b2ff-4c58-bc2a-b397ae122063}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Evap Cooler Supply Fan, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {78ef1f68-3afa-451c-aec8-d80625015539}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fcc9f732-59ca-439a-b531-edfdc3b764dc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {78ef1f68-3afa-451c-aec8-d80625015539}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fcc9f732-59ca-439a-b531-edfdc3b764dc}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8803d4df-bb2f-4933-8b11-d2486a78a381}, !- Handle
  Dummy Always Off DX Coil 11 13kBtu/hr 9.7SEER 14kBtu/hr 13.0SEER, !- Name
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f22d4f06-bbac-43f1-be2a-e1004e35d2af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {71d43d48-0100-4fc2-8002-41352366e8a9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a15da0a-644b-4b35-8f9a-db91cac80a8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {562f9500-0564-4be9-a42b-6bceb28c85a2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d7fb92b2-e34c-4319-844f-482dacc6b7ea}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a030b30d-07e1-47ef-bed5-398c7c95ef8a}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {82a0ef7c-e3e2-46d9-a509-02264c5e7874}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2cc45858-9b2d-41e0-bbf9-208eaaa13d8f}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {60095e41-0d37-44fa-acfe-70a82d0e5a2f}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e26f0b23-c0e2-4415-852a-a82509335c7a}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4357383c-4184-4a28-bcb3-f5192b0c7017}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {66b9c35d-d805-4b8f-a089-bde82c231c87}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ddddc3e-4317-48d4-8e13-20d492f75666}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8d3e9193-4778-48f4-a04a-ec7dc0c64ef3}, !- Handle
  Curve Quadratic 71,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5f1896da-5e38-4b80-ac18-bd747f33d9b8}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:AirLoopHVAC:UnitarySystem,
  {2dc977cb-3d85-42dd-8c99-575554ae68a0}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {0b45a3be-1500-445b-8e51-083c1a6a63e3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {00cae70b-0846-4d3d-9f8a-06bfb7562f7e}, !- Air Inlet Node Name
  {f5a3a751-5c03-4369-9dcf-175068ddf834}, !- Air Outlet Node Name
  {a1a00668-b2ff-4c58-bc2a-b397ae122063}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {ea7449d3-e386-48fb-99a8-6beec8953990}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8803d4df-bb2f-4933-8b11-d2486a78a381}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {81af3051-b70a-4860-8046-7c1456ffc770}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {f5a3a751-5c03-4369-9dcf-175068ddf834}, !- Inlet Port
  {3932be99-9ade-4635-9636-cfdab8fff49b}; !- Outlet Port

OS:Connection,
  {f5a3a751-5c03-4369-9dcf-175068ddf834}, !- Handle
  {cac1ca62-cec9-4fd3-9b1d-a49e7268f5a8}, !- Name
  {2dc977cb-3d85-42dd-8c99-575554ae68a0}, !- Source Object
  7,                                      !- Outlet Port
  {81af3051-b70a-4860-8046-7c1456ffc770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3932be99-9ade-4635-9636-cfdab8fff49b}, !- Handle
  {6ad8eacf-602d-4319-b7ed-8256ac977104}, !- Name
  {81af3051-b70a-4860-8046-7c1456ffc770}, !- Source Object
  3,                                      !- Outlet Port
  {95b982ec-f561-4c9b-9aa2-13df725c3b1c}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d9f6971f-310f-4c20-8927-6c3e26380c38}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9db951aa-8cc2-489b-961d-346e62571022}, !- Minimum Outdoor Air Schedule Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fbe1b486-54d9-4b74-8b39-7011b9307408}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fbe1b486-54d9-4b74-8b39-7011b9307408}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Evaporative Cooler Vent Controller, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e3b2289e-960e-4cba-b7fb-62399bb5a2ef}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Evaporative Cooler OA System, !- Name
  {d9f6971f-310f-4c20-8927-6c3e26380c38}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f7eb3cff-c408-42b7-b26b-44f9eb8b38eb}, !- Mixed Air Node Name
  {15362a47-838d-4c47-a84d-13e0417e0406}, !- Outdoor Air Stream Node Name
  {55c5c20a-6227-46c6-b878-477de393c689}, !- Relief Air Stream Node Name
  {173ad0c1-4935-4efe-88c4-45c02f770a5c}; !- Return Air Stream Node Name

OS:Node,
  {2474676b-cafb-40cd-bdaa-6c564cb9c51d}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {15362a47-838d-4c47-a84d-13e0417e0406}; !- Outlet Port

OS:Connection,
  {15362a47-838d-4c47-a84d-13e0417e0406}, !- Handle
  {0fc19a6b-ebcf-4a1b-9703-0722d295052c}, !- Name
  {2474676b-cafb-40cd-bdaa-6c564cb9c51d}, !- Source Object
  3,                                      !- Outlet Port
  {e3b2289e-960e-4cba-b7fb-62399bb5a2ef}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9eba284c-0a3e-4207-a7e0-8bf61607705c}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {55c5c20a-6227-46c6-b878-477de393c689}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55c5c20a-6227-46c6-b878-477de393c689}, !- Handle
  {7d153674-d505-461d-9160-65e6bde420c1}, !- Name
  {e3b2289e-960e-4cba-b7fb-62399bb5a2ef}, !- Source Object
  7,                                      !- Outlet Port
  {9eba284c-0a3e-4207-a7e0-8bf61607705c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbfdfa71-4c81-4bcf-90c3-c1b2e8d16e0a}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {f7eb3cff-c408-42b7-b26b-44f9eb8b38eb}, !- Inlet Port
  {00cae70b-0846-4d3d-9f8a-06bfb7562f7e}; !- Outlet Port

OS:Connection,
  {173ad0c1-4935-4efe-88c4-45c02f770a5c}, !- Handle
  {c348da21-0990-408c-99e1-9b95222e40be}, !- Name
  {443a7865-df8a-4df9-88dd-9d39df0b52da}, !- Source Object
  3,                                      !- Outlet Port
  {e3b2289e-960e-4cba-b7fb-62399bb5a2ef}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f7eb3cff-c408-42b7-b26b-44f9eb8b38eb}, !- Handle
  {edb6d7e7-6570-4c9f-aad5-b392a7ea522a}, !- Name
  {e3b2289e-960e-4cba-b7fb-62399bb5a2ef}, !- Source Object
  5,                                      !- Outlet Port
  {fbfdfa71-4c81-4bcf-90c3-c1b2e8d16e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00cae70b-0846-4d3d-9f8a-06bfb7562f7e}, !- Handle
  {2a69f97e-e29e-40fe-8932-0f3a4d31a60f}, !- Name
  {fbfdfa71-4c81-4bcf-90c3-c1b2e8d16e0a}, !- Source Object
  3,                                      !- Outlet Port
  {2dc977cb-3d85-42dd-8c99-575554ae68a0}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d92e3d6d-431d-4087-b93e-ff30a6b709bf}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Air Terminal, !- Name
  {c45eefbe-c7da-4b1d-80e5-f1089ae1caa4}, !- Availability Schedule Name
  {0841dd24-fb63-4d50-89ee-63dbd1735950}, !- Air Inlet Node Name
  {09a9c02b-5ead-4844-a7f3-e6b145d3bdd6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {42762984-e840-4df8-9265-6e9b16d463e0}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Return Air Node, !- Name
  {1672bf41-a251-49e7-86df-2a1b7cdca3b3}, !- Inlet Port
  {f835005d-c90a-4551-b16d-fdcfbc2edf57}; !- Outlet Port

OS:Connection,
  {becb9955-39db-440d-a4b4-d98981d0e1ff}, !- Handle
  {3ce96ad1-d32e-4483-b5b7-79d044793cab}, !- Name
  {55426d35-38b2-43fb-a0d4-e89167cadd30}, !- Source Object
  3,                                      !- Outlet Port
  {17273635-a81b-45db-9ae5-54ca8920dbe8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1672bf41-a251-49e7-86df-2a1b7cdca3b3}, !- Handle
  {55fdfd1e-80c9-41a0-9de8-1f35a89af54f}, !- Name
  {2b55db4c-d61e-499e-8605-d64249bb0322}, !- Source Object
  3,                                      !- Outlet Port
  {42762984-e840-4df8-9265-6e9b16d463e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f835005d-c90a-4551-b16d-fdcfbc2edf57}, !- Handle
  {b0efa1e8-66ac-470f-819f-84e03d381999}, !- Name
  {42762984-e840-4df8-9265-6e9b16d463e0}, !- Source Object
  3,                                      !- Outlet Port
  {7d191e26-1bcc-4158-b458-1122a80d51a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c5c12628-9dfd-4ff2-9550-f5231a79de84}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {847c7a43-8aca-4dde-9d4a-1c17769aff4a}, !- Inlet Port
  {0841dd24-fb63-4d50-89ee-63dbd1735950}; !- Outlet Port

OS:Connection,
  {847c7a43-8aca-4dde-9d4a-1c17769aff4a}, !- Handle
  {baefe937-3e23-435a-8282-04275207d5f9}, !- Name
  {cc080fad-2659-40d0-8917-8ca7a05042d0}, !- Source Object
  3,                                      !- Outlet Port
  {c5c12628-9dfd-4ff2-9550-f5231a79de84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0841dd24-fb63-4d50-89ee-63dbd1735950}, !- Handle
  {03d64670-1cd3-42e2-beda-7b910249641e}, !- Name
  {c5c12628-9dfd-4ff2-9550-f5231a79de84}, !- Source Object
  3,                                      !- Outlet Port
  {d92e3d6d-431d-4087-b93e-ff30a6b709bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09a9c02b-5ead-4844-a7f3-e6b145d3bdd6}, !- Handle
  {a67c16e0-f8c4-4429-bbde-a1c5724996ae}, !- Name
  {d92e3d6d-431d-4087-b93e-ff30a6b709bf}, !- Source Object
  4,                                      !- Outlet Port
  {55426d35-38b2-43fb-a0d4-e89167cadd30}, !- Target Object
  2;                                      !- Inlet Port

OS:EnergyManagementSystem:ProgramCallingManager,
  {d4487f34-6ba7-456a-a1e8-c7a920d0c128}, !- Handle
  EvapCoolerAvailabilityProgramCallingManager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {0a4a8129-3cab-4501-9ddd-9733ce156226}, !- Program Name 1
  {025510c2-2aca-45f8-8b6c-1a6cf0f9c6ac}, !- Program Name 2
  {4eca0515-646b-457c-9bf3-8eeef02eafd8}, !- Program Name 3
  {60547e5d-40c4-495e-90ec-aea5a3922bd2}, !- Program Name 4
  {f176786a-6019-4aaa-9a2a-2b542ed94870}, !- Program Name 5
  {b30cada9-779e-4103-b5b6-c37f6fb8a2cd}, !- Program Name 6
  {7480f5aa-f114-4a18-ad7e-21c03d3f38e1}, !- Program Name 7
  {70c350d1-1873-4bde-badb-d17a6e109641}, !- Program Name 8
  {9e7a209d-07a9-46c0-b448-f6f0cc304179}, !- Program Name 9
  {49b9b363-cb7b-4ec6-9ca6-78e8e86e0f77}, !- Program Name 10
  {d190b303-4494-41d5-8c9d-dfabb56e107c}, !- Program Name 11
  {ab78f1fb-0473-4064-ac81-fd93c8afd55e}; !- Program Name 12

OS:Schedule:Ruleset,
  {47133a4a-4db3-45ee-a18d-4a41ed233802}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {906f9319-84d1-44c3-aac1-6d264501c0d5}, !- Schedule Type Limits Name
  {de24b881-b6ae-4c18-acac-e13c9f859959}, !- Default Day Schedule Name
  {e0098c62-811a-4873-9b2c-c5ceb8109ffc}, !- Summer Design Day Schedule Name
  {55147e55-742b-49de-8757-46e1b73c8f0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de24b881-b6ae-4c18-acac-e13c9f859959}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {906f9319-84d1-44c3-aac1-6d264501c0d5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c67447e7-ace4-42d2-add2-96a45d222726}, !- Handle
  {47133a4a-4db3-45ee-a18d-4a41ed233802}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  112.50000000000003,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-11-16 01:50:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-11-16 01:50:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {55147e55-742b-49de-8757-46e1b73c8f0b}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {906f9319-84d1-44c3-aac1-6d264501c0d5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0098c62-811a-4873-9b2c-c5ceb8109ffc}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {906f9319-84d1-44c3-aac1-6d264501c0d5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b97c9d4-270e-458f-809f-54cb27db7f3a}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {47133a4a-4db3-45ee-a18d-4a41ed233802}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e67ebe83-f052-4dac-b96f-b601f141547e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {e67ebe83-f052-4dac-b96f-b601f141547e}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {906f9319-84d1-44c3-aac1-6d264501c0d5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8771c676-b2c3-4f9d-965e-084aa9b2018a}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {47133a4a-4db3-45ee-a18d-4a41ed233802}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d1b413c-2f7e-4104-9e9a-614be0c07a5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d1b413c-2f7e-4104-9e9a-614be0c07a5f}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {906f9319-84d1-44c3-aac1-6d264501c0d5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {92218039-3067-4bb9-b74d-5c6cd14deef6}, !- Handle
  Building Default Schedule Set,          !- Name
  {47133a4a-4db3-45ee-a18d-4a41ed233802}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {d4a5a992-2f02-41f5-9d15-73f810d4f5d8}, !- Handle
  {9f6a7c4e-5ed0-4cb2-ab19-e5858055ab0a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {311ba2b2-10f4-445b-8ee0-5641aa9b765c}, !- Handle
  {1748686f-8356-4a40-ad1c-53a46d559b5a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.45 | 1.5 ~ 0.15 | 4.5 ~ 0.15 | 5.5 ~ 0.45 | 6.5 ~ 0.9 | 23.5 ~ 0.9, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {51a7caa7-ef8f-4a3d-aa9b-a4d65c084a01}, !- Handle
  {44ac89ad-9307-4523-b341-32a1beea6a47}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.34999999999999998;                    !- Feature Value 3

OS:Schedule:Rule,
  {b739b3a8-2678-4c0f-a18f-71c9fb7d773c}, !- Handle
  Schedule Rule 8,                        !- Name
  {44ac89ad-9307-4523-b341-32a1beea6a47}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e24e28d3-77c2-403f-a8c9-41ed8a286f7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {e24e28d3-77c2-403f-a8c9-41ed8a286f7a}, !- Handle
  QuickServiceRestaurant Bldg Equip Default 1, !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.165625,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15625,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.146875,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1375,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.128125,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.11875,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.109375,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.13125,                                !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1625,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.19375,                                !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.25625,                                !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2875,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.31875,                                !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.35,                                   !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.3375,                                 !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.325,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  45,                                     !- Minute 20
  0.3125,                                 !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.2875,                                 !- Value Until Time 22
  8,                                      !- Hour 23
  30,                                     !- Minute 23
  0.275,                                  !- Value Until Time 23
  8,                                      !- Hour 24
  45,                                     !- Minute 24
  0.2625,                                 !- Value Until Time 24
  9,                                      !- Hour 25
  0,                                      !- Minute 25
  0.25,                                   !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.2625,                                 !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.275,                                  !- Value Until Time 27
  9,                                      !- Hour 28
  45,                                     !- Minute 28
  0.2875,                                 !- Value Until Time 28
  10,                                     !- Hour 29
  0,                                      !- Minute 29
  0.3,                                    !- Value Until Time 29
  10,                                     !- Hour 30
  15,                                     !- Minute 30
  0.3125,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.325,                                  !- Value Until Time 31
  10,                                     !- Hour 32
  45,                                     !- Minute 32
  0.3375,                                 !- Value Until Time 32
  11,                                     !- Hour 33
  0,                                      !- Minute 33
  0.35,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.35,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  45,                                     !- Minute 35
  0.341666666666667,                      !- Value Until Time 35
  13,                                     !- Hour 36
  0,                                      !- Minute 36
  0.333333333333333,                      !- Value Until Time 36
  13,                                     !- Hour 37
  15,                                     !- Minute 37
  0.325,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  30,                                     !- Minute 38
  0.316666666666667,                      !- Value Until Time 38
  13,                                     !- Hour 39
  45,                                     !- Minute 39
  0.308333333333333,                      !- Value Until Time 39
  14,                                     !- Hour 40
  0,                                      !- Minute 40
  0.3,                                    !- Value Until Time 40
  14,                                     !- Hour 41
  15,                                     !- Minute 41
  0.291666666666667,                      !- Value Until Time 41
  14,                                     !- Hour 42
  30,                                     !- Minute 42
  0.283333333333333,                      !- Value Until Time 42
  14,                                     !- Hour 43
  45,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  0,                                      !- Minute 44
  0.266666666666667,                      !- Value Until Time 44
  15,                                     !- Hour 45
  15,                                     !- Minute 45
  0.258333333333333,                      !- Value Until Time 45
  15,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  15,                                     !- Hour 47
  45,                                     !- Minute 47
  0.258333333333333,                      !- Value Until Time 47
  16,                                     !- Hour 48
  0,                                      !- Minute 48
  0.266666666666667,                      !- Value Until Time 48
  16,                                     !- Hour 49
  15,                                     !- Minute 49
  0.275,                                  !- Value Until Time 49
  16,                                     !- Hour 50
  30,                                     !- Minute 50
  0.283333333333333,                      !- Value Until Time 50
  16,                                     !- Hour 51
  45,                                     !- Minute 51
  0.291666666666667,                      !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.3,                                    !- Value Until Time 52
  17,                                     !- Hour 53
  15,                                     !- Minute 53
  0.308333333333333,                      !- Value Until Time 53
  17,                                     !- Hour 54
  30,                                     !- Minute 54
  0.316666666666667,                      !- Value Until Time 54
  17,                                     !- Hour 55
  45,                                     !- Minute 55
  0.325,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  0,                                      !- Minute 56
  0.333333333333333,                      !- Value Until Time 56
  18,                                     !- Hour 57
  15,                                     !- Minute 57
  0.341666666666667,                      !- Value Until Time 57
  18,                                     !- Hour 58
  30,                                     !- Minute 58
  0.35,                                   !- Value Until Time 58
  18,                                     !- Hour 59
  45,                                     !- Minute 59
  0.341666666666667,                      !- Value Until Time 59
  19,                                     !- Hour 60
  0,                                      !- Minute 60
  0.333333333333333,                      !- Value Until Time 60
  19,                                     !- Hour 61
  15,                                     !- Minute 61
  0.325,                                  !- Value Until Time 61
  19,                                     !- Hour 62
  30,                                     !- Minute 62
  0.316666666666667,                      !- Value Until Time 62
  19,                                     !- Hour 63
  45,                                     !- Minute 63
  0.308333333333333,                      !- Value Until Time 63
  20,                                     !- Hour 64
  0,                                      !- Minute 64
  0.3,                                    !- Value Until Time 64
  20,                                     !- Hour 65
  15,                                     !- Minute 65
  0.291666666666667,                      !- Value Until Time 65
  20,                                     !- Hour 66
  30,                                     !- Minute 66
  0.283333333333333,                      !- Value Until Time 66
  20,                                     !- Hour 67
  45,                                     !- Minute 67
  0.275,                                  !- Value Until Time 67
  21,                                     !- Hour 68
  0,                                      !- Minute 68
  0.266666666666667,                      !- Value Until Time 68
  21,                                     !- Hour 69
  15,                                     !- Minute 69
  0.258333333333333,                      !- Value Until Time 69
  21,                                     !- Hour 70
  30,                                     !- Minute 70
  0.25,                                   !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.25,                                   !- Value Until Time 71
  22,                                     !- Hour 72
  15,                                     !- Minute 72
  0.240625,                               !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.23125,                                !- Value Until Time 73
  22,                                     !- Hour 74
  45,                                     !- Minute 74
  0.221875,                               !- Value Until Time 74
  23,                                     !- Hour 75
  0,                                      !- Minute 75
  0.2125,                                 !- Value Until Time 75
  23,                                     !- Hour 76
  15,                                     !- Minute 76
  0.203125,                               !- Value Until Time 76
  23,                                     !- Hour 77
  30,                                     !- Minute 77
  0.19375,                                !- Value Until Time 77
  23,                                     !- Hour 78
  45,                                     !- Minute 78
  0.184375,                               !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0.175;                                  !- Value Until Time 79

OS:AdditionalProperties,
  {3ebbc8c5-7df5-4f5d-aef7-8babe6a9d353}, !- Handle
  {e24e28d3-77c2-403f-a8c9-41ed8a286f7a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  2.0 ~ 0.1 | 5.0 ~ 0.1 | 7.0 ~ 0.35 | 9.0 ~ 0.25 | 11.0 ~ 0.35 | 12.5 ~ 0.35 | 15.5 ~ 0.25 | 18.5 ~ 0.35 | 21.5 ~ 0.25 | 22.0 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7ba3087b-92fd-42db-94ba-2f6d27e6c036}, !- Handle
  {f8b98ec3-a922-47c7-b996-ec571c6a7f5a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  2.0 ~ 0.1 | 5.0 ~ 0.1 | 7.0 ~ 0.35 | 9.0 ~ 0.25 | 11.0 ~ 0.35 | 12.5 ~ 0.35 | 15.5 ~ 0.25 | 18.5 ~ 0.35 | 21.5 ~ 0.25 | 22.0 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1c18e78d-3c5b-457f-9f2e-941b2702e96e}, !- Handle
  {a50b48a5-f398-484a-abdf-31baf704c95b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.27000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {13ad260b-992c-49d5-8c56-f8b705b150f9}, !- Handle
  {0b5d7a56-375b-4143-bac7-219f6ce2e56f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4.5 ~ 0.02 | 5.5 ~ 0.03 | 6.5 ~ 0.09 | 7.5 ~ 0.14 | 8.5 ~ 0.1 | 9.5 ~ 0.1 | 10.5 ~ 0.22 | 11.5 ~ 0.27 | 12.5 ~ 0.24 | 13.5 ~ 0.21 | 14.5 ~ 0.14 | 15.5 ~ 0.13 | 16.5 ~ 0.15 | 17.5 ~ 0.17 | 19.5 ~ 0.17 | 20.5 ~ 0.15 | 21.5 ~ 0.14 | 22.5 ~ 0.12 | 23.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {98184212-889a-4562-aba4-1ecf4ac0be82}, !- Handle
  {568c708d-48e8-4e26-a498-da30be1217dd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {92512045-ee38-45cd-a809-ff2442ca9624}, !- Handle
  {46c5ee02-c438-49d5-b8c4-16f4a68655c4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.05 | 1.5 ~ 0.0 | 4.0 ~ 0.0 | 6.0 ~ 0.05 | 8.0 ~ 0.3 | 9.5 ~ 0.3 | 10.5 ~ 0.2 | 11.5 ~ 0.45 | 12.5 ~ 0.6 | 13.5 ~ 0.5 | 14.5 ~ 0.35 | 15.5 ~ 0.3 | 16.5 ~ 0.3 | 19.5 ~ 0.55 | 20.5 ~ 0.55 | 21.5 ~ 0.5 | 22.5 ~ 0.35 | 23.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9f2560f9-89ab-4169-a8ae-f4f965af3461}, !- Handle
  {c83c5063-e571-4ef7-badc-d8a5f3bbeab0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.4 | hoo_start + 2.5 ~ 0.3 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.8 | mid - 2.0 ~ 0.7 | mid - 1.0 ~ 0.4 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.5 | mid + 3.0 ~ 0.55 | hoo_end - 3.5 ~ 0.55 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {22013805-dc56-41b8-b447-87052b62e32e}, !- Handle
  {1a28724e-6953-40d2-96da-ca671de31c6d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {a8407b13-2b18-4fe0-a5a2-903023d3f134}, !- Handle
  {766fdbe9-88fa-411b-a7e8-58e2a37b3565}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d3ae845e-44c3-4921-9992-9d13bae904d6}, !- Handle
  {a60be07c-69aa-499b-aa63-3a554c5f83e0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {75cddff3-4fa5-4dbf-9950-ea011b7f968b}, !- Handle
  {0e4921f4-4c6a-472f-a151-26f88a137c80}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {337fcb38-b923-45d1-9b31-e7c2d2f7aba4}, !- Handle
  {83294a9e-e0cc-4443-a991-d73fa52fd467}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {27fa9103-a67b-43be-97f4-a6d2b9e4e5a2}, !- Handle
  {8fa21940-9fc5-4079-9416-7882f11301aa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9b694039-8c4b-4d43-83bb-6e122608d267}, !- Handle
  {8f36fedd-e567-4b41-846d-5fdfb230209b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19;                                     !- Feature Value 3

OS:AdditionalProperties,
  {f64509f2-09ab-4357-ba34-96fb68c61e03}, !- Handle
  {72e9d72f-bc46-4a5a-8b03-1afbb4415cec}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8d46cd01-b2e6-44f4-b3e2-6f436bacea1b}, !- Handle
  {2ebca8df-c9f7-448c-a507-d96f81da1361}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {9d0ecad7-08dd-4439-acf6-c9b802d9e96f}, !- Handle
  {6e2bbd7a-f33c-4705-93e8-93293f356679}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {89dcbaf9-db90-4a5e-a9d4-18c55942ca90}, !- Handle
  {7de41179-708d-4dd8-a0e6-c7b5386c9d5a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {ea1f7046-eb42-4428-90c4-04607eee6892}, !- Handle
  {e15ae83c-2871-4814-88d0-09660283487d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ab5f525e-e7ce-44fc-98dd-5591fb83d453}, !- Handle
  {4be1f083-835f-4798-a83a-0d6cbc0c656d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.53051147038679902;                    !- Feature Value 3

OS:Schedule:Rule,
  {4848c373-03a8-4674-a658-0331da7bd73d}, !- Handle
  Schedule Rule 3,                        !- Name
  {4be1f083-835f-4798-a83a-0d6cbc0c656d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b493a7c3-4611-46b5-bffe-dc0ba485d5f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {b493a7c3-4611-46b5-bffe-dc0ba485d5f6}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 Default 1, !- Name
  {c0c02b9c-07ca-41f4-a650-e1d2b8389041}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:AdditionalProperties,
  {ce6d887b-a236-4b0e-b14d-c36eb41ad0fd}, !- Handle
  {b493a7c3-4611-46b5-bffe-dc0ba485d5f6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {49a66a3b-e513-4111-aa2f-0de5f0fcf0b9}, !- Handle
  {1b25ca9c-14bf-49b3-aba2-0125590486a0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cfdf4390-3ae3-4cb6-a569-6bc5e267d6b2}, !- Handle
  {b42a89fd-373b-4eb4-bd37-b94383248655}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {2a2324ba-fb14-45a9-91d9-f08b9cb34481}, !- Handle
  {4a12343e-85b1-42b3-bf1c-85db2eb9ac1c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.5 ~ 0.0 | 4.5 ~ 0.0 | 7.5 ~ 0.15 | 8.5 ~ 0.15 | 9.5 ~ 0.5 | 10.5 ~ 0.45 | 11.5 ~ 0.5 | 12.5 ~ 0.5 | 13.5 ~ 0.45 | 14.5 ~ 0.4 | 15.5 ~ 0.4 | 16.5 ~ 0.35 | 17.5 ~ 0.4 | 18.5 ~ 0.55 | 19.5 ~ 0.55 | 20.5 ~ 0.5 | 21.5 ~ 0.55 | 22.5 ~ 0.4 | 23.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {a85e4838-08df-44de-9dfe-ad156f575cef}, !- Handle
  {49e9cd31-4d94-47fb-937a-7f16b0a0bccd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.0 | hoo_start - 3.0 ~ 0.0 | hoo_start + 1.0 ~ 0.15 | hoo_start + 2.0 ~ 0.15 | hoo_start + 4.0 ~ 0.5 | mid - 2.5 ~ 0.4 | mid - 0.5 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.5 | mid + 4.0 ~ 0.5 | hoo_end - 3.5 ~ 0.4 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0ad96d35-4fa6-4b16-8e4a-0d8ee58dee59}, !- Handle
  {b38a388c-e4b6-4d5a-9c36-cdd2ab900a54}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.55 | hoo_start + 2.5 ~ 0.45 | hoo_start + 3.5 ~ 0.4 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.4 | mid - 2.0 ~ 0.35 | mid - 1.0 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.6 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.45 | hoo_end - 0.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {562ff124-b29e-42f4-a0e9-5cd3935e75e9}, !- Handle
  autogen QuickServiceRestaurant Activity 0, !- Name
  {1a28724e-6953-40d2-96da-ca671de31c6d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e863ef2-b60b-49dd-9c8c-02d3d4c36c02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {2e863ef2-b60b-49dd-9c8c-02d3d4c36c02}, !- Handle
  autogen QuickServiceRestaurant Activity 0_day_sch, !- Name
  {d1bd1469-3acd-44a2-8cb2-b739bd9d4da0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {abc0f759-ab73-4dcf-a6ce-12f8b0ff8714}, !- Handle
  {2e863ef2-b60b-49dd-9c8c-02d3d4c36c02}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {20430d67-bd9a-4d9d-94ce-6db7c899f3c0}, !- Handle
  autogen QuickServiceRestaurant Activity 1, !- Name
  {1a28724e-6953-40d2-96da-ca671de31c6d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {528705c2-8dc1-4cc4-92ae-bc847ea091d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {528705c2-8dc1-4cc4-92ae-bc847ea091d7}, !- Handle
  autogen QuickServiceRestaurant Activity 1_day_sch, !- Name
  {d1bd1469-3acd-44a2-8cb2-b739bd9d4da0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {c52e3eab-c86d-402f-a851-9c5f1f65266b}, !- Handle
  {528705c2-8dc1-4cc4-92ae-bc847ea091d7}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ebc11b4a-3c89-45ab-8c3f-603a3ad94734}, !- Handle
  autogen Schedule Rule 8 1,              !- Name
  {44ac89ad-9307-4523-b341-32a1beea6a47}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cfe02bbf-010b-4c35-bfd0-dcada2bcb17d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {cfe02bbf-010b-4c35-bfd0-dcada2bcb17d}, !- Handle
  autogen Schedule Rule 8 1_day_sch,      !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.165625,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15625,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.146875,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1375,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.128125,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.11875,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.109375,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.13125,                                !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1625,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.19375,                                !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.25625,                                !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2875,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.31875,                                !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.35,                                   !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.3375,                                 !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.325,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  45,                                     !- Minute 20
  0.3125,                                 !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.2875,                                 !- Value Until Time 22
  8,                                      !- Hour 23
  30,                                     !- Minute 23
  0.275,                                  !- Value Until Time 23
  8,                                      !- Hour 24
  45,                                     !- Minute 24
  0.2625,                                 !- Value Until Time 24
  9,                                      !- Hour 25
  0,                                      !- Minute 25
  0.25,                                   !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.2625,                                 !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.275,                                  !- Value Until Time 27
  9,                                      !- Hour 28
  45,                                     !- Minute 28
  0.2875,                                 !- Value Until Time 28
  10,                                     !- Hour 29
  0,                                      !- Minute 29
  0.3,                                    !- Value Until Time 29
  10,                                     !- Hour 30
  15,                                     !- Minute 30
  0.3125,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.325,                                  !- Value Until Time 31
  10,                                     !- Hour 32
  45,                                     !- Minute 32
  0.3375,                                 !- Value Until Time 32
  11,                                     !- Hour 33
  0,                                      !- Minute 33
  0.35,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.35,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  45,                                     !- Minute 35
  0.341666666666667,                      !- Value Until Time 35
  13,                                     !- Hour 36
  0,                                      !- Minute 36
  0.333333333333333,                      !- Value Until Time 36
  13,                                     !- Hour 37
  15,                                     !- Minute 37
  0.325,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  30,                                     !- Minute 38
  0.316666666666667,                      !- Value Until Time 38
  13,                                     !- Hour 39
  45,                                     !- Minute 39
  0.308333333333333,                      !- Value Until Time 39
  14,                                     !- Hour 40
  0,                                      !- Minute 40
  0.3,                                    !- Value Until Time 40
  14,                                     !- Hour 41
  15,                                     !- Minute 41
  0.291666666666667,                      !- Value Until Time 41
  14,                                     !- Hour 42
  30,                                     !- Minute 42
  0.283333333333333,                      !- Value Until Time 42
  14,                                     !- Hour 43
  45,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  0,                                      !- Minute 44
  0.266666666666667,                      !- Value Until Time 44
  15,                                     !- Hour 45
  15,                                     !- Minute 45
  0.258333333333333,                      !- Value Until Time 45
  15,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  15,                                     !- Hour 47
  45,                                     !- Minute 47
  0.258333333333333,                      !- Value Until Time 47
  16,                                     !- Hour 48
  0,                                      !- Minute 48
  0.266666666666667,                      !- Value Until Time 48
  16,                                     !- Hour 49
  15,                                     !- Minute 49
  0.275,                                  !- Value Until Time 49
  16,                                     !- Hour 50
  30,                                     !- Minute 50
  0.283333333333333,                      !- Value Until Time 50
  16,                                     !- Hour 51
  45,                                     !- Minute 51
  0.291666666666667,                      !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.3,                                    !- Value Until Time 52
  17,                                     !- Hour 53
  15,                                     !- Minute 53
  0.308333333333333,                      !- Value Until Time 53
  17,                                     !- Hour 54
  30,                                     !- Minute 54
  0.316666666666667,                      !- Value Until Time 54
  17,                                     !- Hour 55
  45,                                     !- Minute 55
  0.325,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  0,                                      !- Minute 56
  0.333333333333333,                      !- Value Until Time 56
  18,                                     !- Hour 57
  15,                                     !- Minute 57
  0.341666666666667,                      !- Value Until Time 57
  18,                                     !- Hour 58
  30,                                     !- Minute 58
  0.35,                                   !- Value Until Time 58
  18,                                     !- Hour 59
  45,                                     !- Minute 59
  0.341666666666667,                      !- Value Until Time 59
  19,                                     !- Hour 60
  0,                                      !- Minute 60
  0.333333333333333,                      !- Value Until Time 60
  19,                                     !- Hour 61
  15,                                     !- Minute 61
  0.325,                                  !- Value Until Time 61
  19,                                     !- Hour 62
  30,                                     !- Minute 62
  0.316666666666667,                      !- Value Until Time 62
  19,                                     !- Hour 63
  45,                                     !- Minute 63
  0.308333333333333,                      !- Value Until Time 63
  20,                                     !- Hour 64
  0,                                      !- Minute 64
  0.3,                                    !- Value Until Time 64
  20,                                     !- Hour 65
  15,                                     !- Minute 65
  0.291666666666667,                      !- Value Until Time 65
  20,                                     !- Hour 66
  30,                                     !- Minute 66
  0.283333333333333,                      !- Value Until Time 66
  20,                                     !- Hour 67
  45,                                     !- Minute 67
  0.275,                                  !- Value Until Time 67
  21,                                     !- Hour 68
  0,                                      !- Minute 68
  0.266666666666667,                      !- Value Until Time 68
  21,                                     !- Hour 69
  15,                                     !- Minute 69
  0.258333333333333,                      !- Value Until Time 69
  21,                                     !- Hour 70
  30,                                     !- Minute 70
  0.25,                                   !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.25,                                   !- Value Until Time 71
  22,                                     !- Hour 72
  15,                                     !- Minute 72
  0.240625,                               !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.23125,                                !- Value Until Time 73
  22,                                     !- Hour 74
  45,                                     !- Minute 74
  0.221875,                               !- Value Until Time 74
  23,                                     !- Hour 75
  0,                                      !- Minute 75
  0.2125,                                 !- Value Until Time 75
  23,                                     !- Hour 76
  15,                                     !- Minute 76
  0.203125,                               !- Value Until Time 76
  23,                                     !- Hour 77
  30,                                     !- Minute 77
  0.19375,                                !- Value Until Time 77
  23,                                     !- Hour 78
  45,                                     !- Minute 78
  0.184375,                               !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0.175;                                  !- Value Until Time 79

OS:AdditionalProperties,
  {bc7beb71-e624-4241-b21d-9f3701bd4cbb}, !- Handle
  {cfe02bbf-010b-4c35-bfd0-dcada2bcb17d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  2.0 ~ 0.1 | 5.0 ~ 0.1 | 7.0 ~ 0.35 | 9.0 ~ 0.25 | 11.0 ~ 0.35 | 12.5 ~ 0.35 | 15.5 ~ 0.25 | 18.5 ~ 0.35 | 21.5 ~ 0.25 | 22.0 ~ 0.25, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7dbe9a01-3a57-4f83-92e9-6918676dbf1d}, !- Handle
  autogen QuickServiceRestaurant Bldg Equip 2, !- Name
  {44ac89ad-9307-4523-b341-32a1beea6a47}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8b97b9ee-ff97-4ba0-928f-5e54ed56d9e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {8b97b9ee-ff97-4ba0-928f-5e54ed56d9e3}, !- Handle
  autogen QuickServiceRestaurant Bldg Equip 2_day_sch, !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.165625,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15625,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.146875,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1375,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.128125,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.11875,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.109375,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.13125,                                !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1625,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.19375,                                !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.25625,                                !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2875,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.31875,                                !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.35,                                   !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.3375,                                 !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.325,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  45,                                     !- Minute 20
  0.3125,                                 !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.2875,                                 !- Value Until Time 22
  8,                                      !- Hour 23
  30,                                     !- Minute 23
  0.275,                                  !- Value Until Time 23
  8,                                      !- Hour 24
  45,                                     !- Minute 24
  0.2625,                                 !- Value Until Time 24
  9,                                      !- Hour 25
  0,                                      !- Minute 25
  0.25,                                   !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.2625,                                 !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.275,                                  !- Value Until Time 27
  9,                                      !- Hour 28
  45,                                     !- Minute 28
  0.2875,                                 !- Value Until Time 28
  10,                                     !- Hour 29
  0,                                      !- Minute 29
  0.3,                                    !- Value Until Time 29
  10,                                     !- Hour 30
  15,                                     !- Minute 30
  0.3125,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.325,                                  !- Value Until Time 31
  10,                                     !- Hour 32
  45,                                     !- Minute 32
  0.3375,                                 !- Value Until Time 32
  11,                                     !- Hour 33
  0,                                      !- Minute 33
  0.35,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.35,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  45,                                     !- Minute 35
  0.341666666666667,                      !- Value Until Time 35
  13,                                     !- Hour 36
  0,                                      !- Minute 36
  0.333333333333333,                      !- Value Until Time 36
  13,                                     !- Hour 37
  15,                                     !- Minute 37
  0.325,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  30,                                     !- Minute 38
  0.316666666666667,                      !- Value Until Time 38
  13,                                     !- Hour 39
  45,                                     !- Minute 39
  0.308333333333333,                      !- Value Until Time 39
  14,                                     !- Hour 40
  0,                                      !- Minute 40
  0.3,                                    !- Value Until Time 40
  14,                                     !- Hour 41
  15,                                     !- Minute 41
  0.291666666666667,                      !- Value Until Time 41
  14,                                     !- Hour 42
  30,                                     !- Minute 42
  0.283333333333333,                      !- Value Until Time 42
  14,                                     !- Hour 43
  45,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  0,                                      !- Minute 44
  0.266666666666667,                      !- Value Until Time 44
  15,                                     !- Hour 45
  15,                                     !- Minute 45
  0.258333333333333,                      !- Value Until Time 45
  15,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  15,                                     !- Hour 47
  45,                                     !- Minute 47
  0.258333333333333,                      !- Value Until Time 47
  16,                                     !- Hour 48
  0,                                      !- Minute 48
  0.266666666666667,                      !- Value Until Time 48
  16,                                     !- Hour 49
  15,                                     !- Minute 49
  0.275,                                  !- Value Until Time 49
  16,                                     !- Hour 50
  30,                                     !- Minute 50
  0.283333333333333,                      !- Value Until Time 50
  16,                                     !- Hour 51
  45,                                     !- Minute 51
  0.291666666666667,                      !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.3,                                    !- Value Until Time 52
  17,                                     !- Hour 53
  15,                                     !- Minute 53
  0.308333333333333,                      !- Value Until Time 53
  17,                                     !- Hour 54
  30,                                     !- Minute 54
  0.316666666666667,                      !- Value Until Time 54
  17,                                     !- Hour 55
  45,                                     !- Minute 55
  0.325,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  0,                                      !- Minute 56
  0.333333333333333,                      !- Value Until Time 56
  18,                                     !- Hour 57
  15,                                     !- Minute 57
  0.341666666666667,                      !- Value Until Time 57
  18,                                     !- Hour 58
  30,                                     !- Minute 58
  0.35,                                   !- Value Until Time 58
  18,                                     !- Hour 59
  45,                                     !- Minute 59
  0.341666666666667,                      !- Value Until Time 59
  19,                                     !- Hour 60
  0,                                      !- Minute 60
  0.333333333333333,                      !- Value Until Time 60
  19,                                     !- Hour 61
  15,                                     !- Minute 61
  0.325,                                  !- Value Until Time 61
  19,                                     !- Hour 62
  30,                                     !- Minute 62
  0.316666666666667,                      !- Value Until Time 62
  19,                                     !- Hour 63
  45,                                     !- Minute 63
  0.308333333333333,                      !- Value Until Time 63
  20,                                     !- Hour 64
  0,                                      !- Minute 64
  0.3,                                    !- Value Until Time 64
  20,                                     !- Hour 65
  15,                                     !- Minute 65
  0.291666666666667,                      !- Value Until Time 65
  20,                                     !- Hour 66
  30,                                     !- Minute 66
  0.283333333333333,                      !- Value Until Time 66
  20,                                     !- Hour 67
  45,                                     !- Minute 67
  0.275,                                  !- Value Until Time 67
  21,                                     !- Hour 68
  0,                                      !- Minute 68
  0.266666666666667,                      !- Value Until Time 68
  21,                                     !- Hour 69
  15,                                     !- Minute 69
  0.258333333333333,                      !- Value Until Time 69
  21,                                     !- Hour 70
  30,                                     !- Minute 70
  0.25,                                   !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.25,                                   !- Value Until Time 71
  22,                                     !- Hour 72
  15,                                     !- Minute 72
  0.240625,                               !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.23125,                                !- Value Until Time 73
  22,                                     !- Hour 74
  45,                                     !- Minute 74
  0.221875,                               !- Value Until Time 74
  23,                                     !- Hour 75
  0,                                      !- Minute 75
  0.2125,                                 !- Value Until Time 75
  23,                                     !- Hour 76
  15,                                     !- Minute 76
  0.203125,                               !- Value Until Time 76
  23,                                     !- Hour 77
  30,                                     !- Minute 77
  0.19375,                                !- Value Until Time 77
  23,                                     !- Hour 78
  45,                                     !- Minute 78
  0.184375,                               !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0.175;                                  !- Value Until Time 79

OS:AdditionalProperties,
  {36f470d8-4f99-45bd-b8ab-f2e5d089e6bd}, !- Handle
  {8b97b9ee-ff97-4ba0-928f-5e54ed56d9e3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  2.0 ~ 0.1 | 5.0 ~ 0.1 | 7.0 ~ 0.35 | 9.0 ~ 0.25 | 11.0 ~ 0.35 | 12.5 ~ 0.35 | 15.5 ~ 0.25 | 18.5 ~ 0.35 | 21.5 ~ 0.25 | 22.0 ~ 0.25, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {39c3a5b1-df5c-4978-b9d8-bd8c66b9714a}, !- Handle
  autogen QuickServiceRestaurant Bldg Light 0, !- Name
  {9f6a7c4e-5ed0-4cb2-ab19-e5858055ab0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e61403f6-7ddf-4e7d-b455-4ce295fbff8d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {e61403f6-7ddf-4e7d-b455-4ce295fbff8d}, !- Handle
  autogen QuickServiceRestaurant Bldg Light 0_day_sch, !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5625,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.45,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.375,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.225,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.225,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.45,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.5625,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.675,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.7875,                                 !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.9,                                    !- Value Until Time 15
  23,                                     !- Hour 16
  30,                                     !- Minute 16
  0.9,                                    !- Value Until Time 16
  23,                                     !- Hour 17
  45,                                     !- Minute 17
  0.7875,                                 !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.675;                                  !- Value Until Time 18

OS:AdditionalProperties,
  {61c7f3ff-07cb-4609-ab74-9abef88a376f}, !- Handle
  {e61403f6-7ddf-4e7d-b455-4ce295fbff8d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.45 | 1.5 ~ 0.15 | 4.5 ~ 0.15 | 5.5 ~ 0.45 | 6.5 ~ 0.9 | 23.5 ~ 0.9, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4dee83c6-2502-4968-b1ed-ec4cd8815876}, !- Handle
  autogen QuickServiceRestaurant Bldg Light 1, !- Name
  {9f6a7c4e-5ed0-4cb2-ab19-e5858055ab0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b489bc0e-cc1b-450a-b348-42ea805ae106}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {b489bc0e-cc1b-450a-b348-42ea805ae106}, !- Handle
  autogen QuickServiceRestaurant Bldg Light 1_day_sch, !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5625,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.45,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.375,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.225,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.225,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.45,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.5625,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.675,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.7875,                                 !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.9,                                    !- Value Until Time 15
  23,                                     !- Hour 16
  30,                                     !- Minute 16
  0.9,                                    !- Value Until Time 16
  23,                                     !- Hour 17
  45,                                     !- Minute 17
  0.7875,                                 !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.675;                                  !- Value Until Time 18

OS:AdditionalProperties,
  {0dceebaf-b1c4-4e01-9ddd-026a42e456b4}, !- Handle
  {b489bc0e-cc1b-450a-b348-42ea805ae106}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.45 | 1.5 ~ 0.15 | 4.5 ~ 0.15 | 5.5 ~ 0.45 | 6.5 ~ 0.9 | 23.5 ~ 0.9, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9c239461-66e9-45b1-a1d9-6ec999ae87ae}, !- Handle
  autogen Schedule Rule 2 1,              !- Name
  {568c708d-48e8-4e26-a498-da30be1217dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1110a401-2729-48cc-b826-9da454c296d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {1110a401-2729-48cc-b826-9da454c296d6}, !- Handle
  autogen Schedule Rule 2 1_day_sch,      !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0875,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0375,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.025,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0125,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  4,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  4,                                      !- Hour 8
  15,                                     !- Minute 8
  0.00625,                                !- Value Until Time 8
  4,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0125,                                 !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.01875,                                !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.025,                                  !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.03125,                                !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0375,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  45,                                     !- Minute 14
  0.04375,                                !- Value Until Time 14
  6,                                      !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.08125,                                !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  0.1125,                                 !- Value Until Time 17
  6,                                      !- Hour 18
  45,                                     !- Minute 18
  0.14375,                                !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.175,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.20625,                                !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0.2375,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.26875,                                !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.3,                                    !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.3,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.275,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.25,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.225,                                  !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2625,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.325,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.3875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.45,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  45,                                     !- Minute 33
  0.4875,                                 !- Value Until Time 33
  12,                                     !- Hour 34
  0,                                      !- Minute 34
  0.525,                                  !- Value Until Time 34
  12,                                     !- Hour 35
  15,                                     !- Minute 35
  0.5625,                                 !- Value Until Time 35
  12,                                     !- Hour 36
  30,                                     !- Minute 36
  0.6,                                    !- Value Until Time 36
  12,                                     !- Hour 37
  45,                                     !- Minute 37
  0.575,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  0,                                      !- Minute 38
  0.55,                                   !- Value Until Time 38
  13,                                     !- Hour 39
  15,                                     !- Minute 39
  0.525,                                  !- Value Until Time 39
  13,                                     !- Hour 40
  30,                                     !- Minute 40
  0.5,                                    !- Value Until Time 40
  13,                                     !- Hour 41
  45,                                     !- Minute 41
  0.4625,                                 !- Value Until Time 41
  14,                                     !- Hour 42
  0,                                      !- Minute 42
  0.425,                                  !- Value Until Time 42
  14,                                     !- Hour 43
  15,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  14,                                     !- Hour 44
  30,                                     !- Minute 44
  0.35,                                   !- Value Until Time 44
  14,                                     !- Hour 45
  45,                                     !- Minute 45
  0.3375,                                 !- Value Until Time 45
  15,                                     !- Hour 46
  0,                                      !- Minute 46
  0.325,                                  !- Value Until Time 46
  15,                                     !- Hour 47
  15,                                     !- Minute 47
  0.3125,                                 !- Value Until Time 47
  15,                                     !- Hour 48
  30,                                     !- Minute 48
  0.3,                                    !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.320833333333333,                      !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.341666666666667,                      !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.3625,                                 !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.383333333333333,                      !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.404166666666667,                      !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.425,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.445833333333333,                      !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.466666666666667,                      !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.4875,                                 !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.508333333333333,                      !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.529166666666667,                      !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.55,                                   !- Value Until Time 61
  20,                                     !- Hour 62
  30,                                     !- Minute 62
  0.55,                                   !- Value Until Time 62
  20,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5375,                                 !- Value Until Time 63
  21,                                     !- Hour 64
  0,                                      !- Minute 64
  0.525,                                  !- Value Until Time 64
  21,                                     !- Hour 65
  15,                                     !- Minute 65
  0.5125,                                 !- Value Until Time 65
  21,                                     !- Hour 66
  30,                                     !- Minute 66
  0.5,                                    !- Value Until Time 66
  21,                                     !- Hour 67
  45,                                     !- Minute 67
  0.4625,                                 !- Value Until Time 67
  22,                                     !- Hour 68
  0,                                      !- Minute 68
  0.425,                                  !- Value Until Time 68
  22,                                     !- Hour 69
  15,                                     !- Minute 69
  0.3875,                                 !- Value Until Time 69
  22,                                     !- Hour 70
  30,                                     !- Minute 70
  0.35,                                   !- Value Until Time 70
  22,                                     !- Hour 71
  45,                                     !- Minute 71
  0.3125,                                 !- Value Until Time 71
  23,                                     !- Hour 72
  0,                                      !- Minute 72
  0.275,                                  !- Value Until Time 72
  23,                                     !- Hour 73
  15,                                     !- Minute 73
  0.2375,                                 !- Value Until Time 73
  23,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2,                                    !- Value Until Time 74
  23,                                     !- Hour 75
  45,                                     !- Minute 75
  0.1625,                                 !- Value Until Time 75
  24,                                     !- Hour 76
  0,                                      !- Minute 76
  0.125;                                  !- Value Until Time 76

OS:AdditionalProperties,
  {da77d952-7931-44b1-9ffe-ab2376799d43}, !- Handle
  {1110a401-2729-48cc-b826-9da454c296d6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.05 | 1.5 ~ 0.0 | 4.0 ~ 0.0 | 6.0 ~ 0.05 | 8.0 ~ 0.3 | 9.5 ~ 0.3 | 10.5 ~ 0.2 | 11.5 ~ 0.45 | 12.5 ~ 0.6 | 13.5 ~ 0.5 | 14.5 ~ 0.35 | 15.5 ~ 0.3 | 16.5 ~ 0.3 | 19.5 ~ 0.55 | 20.5 ~ 0.55 | 21.5 ~ 0.5 | 22.5 ~ 0.35 | 23.5 ~ 0.2, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3ff39f80-371b-472a-8e85-c9e6ffea2eeb}, !- Handle
  autogen Schedule Rule 2 2,              !- Name
  {568c708d-48e8-4e26-a498-da30be1217dd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cb0703bd-8ef6-4d54-9c07-a71dc18572ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {cb0703bd-8ef6-4d54-9c07-a71dc18572ca}, !- Handle
  autogen Schedule Rule 2 2_day_sch,      !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0875,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0375,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.025,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0125,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  4,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  4,                                      !- Hour 8
  15,                                     !- Minute 8
  0.00625,                                !- Value Until Time 8
  4,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0125,                                 !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.01875,                                !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.025,                                  !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.03125,                                !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0375,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  45,                                     !- Minute 14
  0.04375,                                !- Value Until Time 14
  6,                                      !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.08125,                                !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  0.1125,                                 !- Value Until Time 17
  6,                                      !- Hour 18
  45,                                     !- Minute 18
  0.14375,                                !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.175,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.20625,                                !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0.2375,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.26875,                                !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.3,                                    !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.3,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.275,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.25,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.225,                                  !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2625,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.325,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.3875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.45,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  45,                                     !- Minute 33
  0.4875,                                 !- Value Until Time 33
  12,                                     !- Hour 34
  0,                                      !- Minute 34
  0.525,                                  !- Value Until Time 34
  12,                                     !- Hour 35
  15,                                     !- Minute 35
  0.5625,                                 !- Value Until Time 35
  12,                                     !- Hour 36
  30,                                     !- Minute 36
  0.6,                                    !- Value Until Time 36
  12,                                     !- Hour 37
  45,                                     !- Minute 37
  0.575,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  0,                                      !- Minute 38
  0.55,                                   !- Value Until Time 38
  13,                                     !- Hour 39
  15,                                     !- Minute 39
  0.525,                                  !- Value Until Time 39
  13,                                     !- Hour 40
  30,                                     !- Minute 40
  0.5,                                    !- Value Until Time 40
  13,                                     !- Hour 41
  45,                                     !- Minute 41
  0.4625,                                 !- Value Until Time 41
  14,                                     !- Hour 42
  0,                                      !- Minute 42
  0.425,                                  !- Value Until Time 42
  14,                                     !- Hour 43
  15,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  14,                                     !- Hour 44
  30,                                     !- Minute 44
  0.35,                                   !- Value Until Time 44
  14,                                     !- Hour 45
  45,                                     !- Minute 45
  0.3375,                                 !- Value Until Time 45
  15,                                     !- Hour 46
  0,                                      !- Minute 46
  0.325,                                  !- Value Until Time 46
  15,                                     !- Hour 47
  15,                                     !- Minute 47
  0.3125,                                 !- Value Until Time 47
  15,                                     !- Hour 48
  30,                                     !- Minute 48
  0.3,                                    !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.320833333333333,                      !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.341666666666667,                      !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.3625,                                 !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.383333333333333,                      !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.404166666666667,                      !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.425,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.445833333333333,                      !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.466666666666667,                      !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.4875,                                 !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.508333333333333,                      !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.529166666666667,                      !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.55,                                   !- Value Until Time 61
  20,                                     !- Hour 62
  30,                                     !- Minute 62
  0.55,                                   !- Value Until Time 62
  20,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5375,                                 !- Value Until Time 63
  21,                                     !- Hour 64
  0,                                      !- Minute 64
  0.525,                                  !- Value Until Time 64
  21,                                     !- Hour 65
  15,                                     !- Minute 65
  0.5125,                                 !- Value Until Time 65
  21,                                     !- Hour 66
  30,                                     !- Minute 66
  0.5,                                    !- Value Until Time 66
  21,                                     !- Hour 67
  45,                                     !- Minute 67
  0.4625,                                 !- Value Until Time 67
  22,                                     !- Hour 68
  0,                                      !- Minute 68
  0.425,                                  !- Value Until Time 68
  22,                                     !- Hour 69
  15,                                     !- Minute 69
  0.3875,                                 !- Value Until Time 69
  22,                                     !- Hour 70
  30,                                     !- Minute 70
  0.35,                                   !- Value Until Time 70
  22,                                     !- Hour 71
  45,                                     !- Minute 71
  0.3125,                                 !- Value Until Time 71
  23,                                     !- Hour 72
  0,                                      !- Minute 72
  0.275,                                  !- Value Until Time 72
  23,                                     !- Hour 73
  15,                                     !- Minute 73
  0.2375,                                 !- Value Until Time 73
  23,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2,                                    !- Value Until Time 74
  23,                                     !- Hour 75
  45,                                     !- Minute 75
  0.1625,                                 !- Value Until Time 75
  24,                                     !- Hour 76
  0,                                      !- Minute 76
  0.125;                                  !- Value Until Time 76

OS:AdditionalProperties,
  {e06426e7-c952-4817-a0ff-4a0ecde46aae}, !- Handle
  {cb0703bd-8ef6-4d54-9c07-a71dc18572ca}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.05 | 1.5 ~ 0.0 | 4.0 ~ 0.0 | 6.0 ~ 0.05 | 8.0 ~ 0.3 | 9.5 ~ 0.3 | 10.5 ~ 0.2 | 11.5 ~ 0.45 | 12.5 ~ 0.6 | 13.5 ~ 0.5 | 14.5 ~ 0.35 | 15.5 ~ 0.3 | 16.5 ~ 0.3 | 19.5 ~ 0.55 | 20.5 ~ 0.55 | 21.5 ~ 0.5 | 22.5 ~ 0.35 | 23.5 ~ 0.2, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7669fd33-0116-4cfe-8276-58fd963eaca7}, !- Handle
  autogen Schedule Rule 7 2,              !- Name
  {b42a89fd-373b-4eb4-bd37-b94383248655}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dfba1ba0-0e1c-43a9-9cb4-ba6097a05358}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {dfba1ba0-0e1c-43a9-9cb4-ba6097a05358}, !- Handle
  autogen Schedule Rule 7 2_day_sch,      !- Name
  {b174b2af-2f34-43c6-a0c8-bda0a7e68cd2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0125,                                 !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.025,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0375,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.05,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0625,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.075,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0875,                                 !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.1,                                    !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1125,                                 !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.125,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1375,                                 !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  8,                                      !- Hour 21
  45,                                     !- Minute 21
  0.2375,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  0,                                      !- Minute 22
  0.325,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  15,                                     !- Minute 23
  0.4125,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.4875,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.475,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.4625,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.4625,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.475,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4875,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4625,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4375,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.425,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4125,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.375,                                  !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3625,                                 !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3625,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.375,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3875,                                 !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4,                                    !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.475,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5125,                                 !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.55,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.55,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.5375,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.525,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.5125,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.5125,                                 !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.525,                                  !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.55,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.5125,                                 !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.475,                                  !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.4375,                                 !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.4,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.375,                                  !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.35,                                   !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.325,                                  !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0.275,                                  !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.25;                                   !- Value Until Time 73

OS:AdditionalProperties,
  {68ba97c7-e40c-43a3-9fe4-c17f6c577748}, !- Handle
  {dfba1ba0-0e1c-43a9-9cb4-ba6097a05358}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.2 | 1.5 ~ 0.0 | 4.5 ~ 0.0 | 7.5 ~ 0.15 | 8.5 ~ 0.15 | 9.5 ~ 0.5 | 10.5 ~ 0.45 | 11.5 ~ 0.5 | 12.5 ~ 0.5 | 13.5 ~ 0.45 | 14.5 ~ 0.4 | 15.5 ~ 0.4 | 16.5 ~ 0.35 | 17.5 ~ 0.4 | 18.5 ~ 0.55 | 19.5 ~ 0.55 | 20.5 ~ 0.5 | 21.5 ~ 0.55 | 22.5 ~ 0.4 | 23.5 ~ 0.3, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {619feecf-7afd-4d9b-b709-ebb41824253c}, !- Handle
  autogen QuickServiceRestaurant ClgSetp 0, !- Name
  {83294a9e-e0cc-4443-a991-d73fa52fd467}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4bdf1975-3289-44a5-912c-0839e82b8245}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {4bdf1975-3289-44a5-912c-0839e82b8245}, !- Handle
  autogen QuickServiceRestaurant ClgSetp 0_day_sch, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {84b25f61-a791-4c00-9e35-cec3b5cb560a}, !- Handle
  {4bdf1975-3289-44a5-912c-0839e82b8245}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f11930bd-ef01-440f-9be8-7e2674524b1b}, !- Handle
  autogen QuickServiceRestaurant ClgSetp 1, !- Name
  {83294a9e-e0cc-4443-a991-d73fa52fd467}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a9c838b-6823-4082-838f-2e24d176544f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {3a9c838b-6823-4082-838f-2e24d176544f}, !- Handle
  autogen QuickServiceRestaurant ClgSetp 1_day_sch, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {7a4e14de-b5cd-4b37-95bc-21ac67c59a16}, !- Handle
  {3a9c838b-6823-4082-838f-2e24d176544f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {df730b7f-8d6e-47ca-904e-409c4bc77dad}, !- Handle
  autogen QuickServiceRestaurant ClgSetp Kitchen 0, !- Name
  {2ebca8df-c9f7-448c-a507-d96f81da1361}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9dd62cce-172d-40e4-b80f-4819107543dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {9dd62cce-172d-40e4-b80f-4819107543dd}, !- Handle
  autogen QuickServiceRestaurant ClgSetp Kitchen 0_day_sch, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {af1c7c86-40ae-4052-bb16-64dc7e5bb916}, !- Handle
  {9dd62cce-172d-40e4-b80f-4819107543dd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e345eb37-73a7-41fd-9126-6fd228389111}, !- Handle
  autogen QuickServiceRestaurant ClgSetp Kitchen 1, !- Name
  {2ebca8df-c9f7-448c-a507-d96f81da1361}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33c81329-f2dc-4237-bf71-e899a5090523}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {33c81329-f2dc-4237-bf71-e899a5090523}, !- Handle
  autogen QuickServiceRestaurant ClgSetp Kitchen 1_day_sch, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {7d0762b2-f4e4-4634-9f38-2d9eeed5db44}, !- Handle
  {33c81329-f2dc-4237-bf71-e899a5090523}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7bce9637-966f-4b06-99cf-3bd76a65eb0f}, !- Handle
  autogen QuickServiceRestaurant Gas Equip 0, !- Name
  {a50b48a5-f398-484a-abdf-31baf704c95b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9be57eeb-8008-4d43-afa0-bf950228514b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {9be57eeb-8008-4d43-afa0-bf950228514b}, !- Handle
  autogen QuickServiceRestaurant Gas Equip 0_day_sch, !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0225,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.03,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.045,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.06,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.075,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.09,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1025,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.115,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.1275,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.14,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.13,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.11,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.13,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.16,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.19,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.22,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  45,                                     !- Minute 23
  0.2325,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  0,                                      !- Minute 24
  0.245,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  15,                                     !- Minute 25
  0.2575,                                 !- Value Until Time 25
  11,                                     !- Hour 26
  30,                                     !- Minute 26
  0.27,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2625,                                 !- Value Until Time 27
  12,                                     !- Hour 28
  0,                                      !- Minute 28
  0.255,                                  !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.2475,                                 !- Value Until Time 29
  12,                                     !- Hour 30
  30,                                     !- Minute 30
  0.24,                                   !- Value Until Time 30
  12,                                     !- Hour 31
  45,                                     !- Minute 31
  0.2325,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  0,                                      !- Minute 32
  0.225,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  15,                                     !- Minute 33
  0.2175,                                 !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.21,                                   !- Value Until Time 34
  13,                                     !- Hour 35
  45,                                     !- Minute 35
  0.1925,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  0,                                      !- Minute 36
  0.175,                                  !- Value Until Time 36
  14,                                     !- Hour 37
  15,                                     !- Minute 37
  0.1575,                                 !- Value Until Time 37
  14,                                     !- Hour 38
  30,                                     !- Minute 38
  0.14,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  45,                                     !- Minute 39
  0.1375,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  0,                                      !- Minute 40
  0.135,                                  !- Value Until Time 40
  15,                                     !- Hour 41
  15,                                     !- Minute 41
  0.1325,                                 !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.13,                                   !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.135,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.14,                                   !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.145,                                  !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.15,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.155,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.16,                                   !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.165,                                  !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.17,                                   !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.17,                                   !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.165,                                  !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.16,                                   !- Value Until Time 53
  20,                                     !- Hour 54
  15,                                     !- Minute 54
  0.155,                                  !- Value Until Time 54
  20,                                     !- Hour 55
  30,                                     !- Minute 55
  0.15,                                   !- Value Until Time 55
  20,                                     !- Hour 56
  45,                                     !- Minute 56
  0.1475,                                 !- Value Until Time 56
  21,                                     !- Hour 57
  0,                                      !- Minute 57
  0.145,                                  !- Value Until Time 57
  21,                                     !- Hour 58
  15,                                     !- Minute 58
  0.1425,                                 !- Value Until Time 58
  21,                                     !- Hour 59
  30,                                     !- Minute 59
  0.14,                                   !- Value Until Time 59
  21,                                     !- Hour 60
  45,                                     !- Minute 60
  0.135,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  0,                                      !- Minute 61
  0.13,                                   !- Value Until Time 61
  22,                                     !- Hour 62
  15,                                     !- Minute 62
  0.125,                                  !- Value Until Time 62
  22,                                     !- Hour 63
  30,                                     !- Minute 63
  0.12,                                   !- Value Until Time 63
  22,                                     !- Hour 64
  45,                                     !- Minute 64
  0.095,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  0,                                      !- Minute 65
  0.07,                                   !- Value Until Time 65
  23,                                     !- Hour 66
  15,                                     !- Minute 66
  0.045,                                  !- Value Until Time 66
  23,                                     !- Hour 67
  30,                                     !- Minute 67
  0.02,                                   !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.02;                                   !- Value Until Time 68

OS:AdditionalProperties,
  {276cc8a8-357f-48cb-80d1-538e2057eefd}, !- Handle
  {9be57eeb-8008-4d43-afa0-bf950228514b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  4.5 ~ 0.02 | 5.5 ~ 0.03 | 6.5 ~ 0.09 | 7.5 ~ 0.14 | 8.5 ~ 0.1 | 9.5 ~ 0.1 | 10.5 ~ 0.22 | 11.5 ~ 0.27 | 12.5 ~ 0.24 | 13.5 ~ 0.21 | 14.5 ~ 0.14 | 15.5 ~ 0.13 | 16.5 ~ 0.15 | 17.5 ~ 0.17 | 19.5 ~ 0.17 | 20.5 ~ 0.15 | 21.5 ~ 0.14 | 22.5 ~ 0.12 | 23.5 ~ 0.02, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {435e21f3-35ec-4f69-9ada-29ff3b388eda}, !- Handle
  autogen QuickServiceRestaurant Gas Equip 1, !- Name
  {a50b48a5-f398-484a-abdf-31baf704c95b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6ab9314-1a11-4562-855f-6702e76ee812}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {c6ab9314-1a11-4562-855f-6702e76ee812}, !- Handle
  autogen QuickServiceRestaurant Gas Equip 1_day_sch, !- Name
  {11a18686-644c-4c48-a65c-56e2dad82acf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0225,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.03,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.045,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.06,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.075,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.09,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1025,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.115,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.1275,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.14,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.13,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.11,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.13,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.16,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.19,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.22,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  45,                                     !- Minute 23
  0.2325,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  0,                                      !- Minute 24
  0.245,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  15,                                     !- Minute 25
  0.2575,                                 !- Value Until Time 25
  11,                                     !- Hour 26
  30,                                     !- Minute 26
  0.27,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2625,                                 !- Value Until Time 27
  12,                                     !- Hour 28
  0,                                      !- Minute 28
  0.255,                                  !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.2475,                                 !- Value Until Time 29
  12,                                     !- Hour 30
  30,                                     !- Minute 30
  0.24,                                   !- Value Until Time 30
  12,                                     !- Hour 31
  45,                                     !- Minute 31
  0.2325,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  0,                                      !- Minute 32
  0.225,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  15,                                     !- Minute 33
  0.2175,                                 !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.21,                                   !- Value Until Time 34
  13,                                     !- Hour 35
  45,                                     !- Minute 35
  0.1925,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  0,                                      !- Minute 36
  0.175,                                  !- Value Until Time 36
  14,                                     !- Hour 37
  15,                                     !- Minute 37
  0.1575,                                 !- Value Until Time 37
  14,                                     !- Hour 38
  30,                                     !- Minute 38
  0.14,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  45,                                     !- Minute 39
  0.1375,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  0,                                      !- Minute 40
  0.135,                                  !- Value Until Time 40
  15,                                     !- Hour 41
  15,                                     !- Minute 41
  0.1325,                                 !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.13,                                   !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.135,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.14,                                   !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.145,                                  !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.15,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.155,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.16,                                   !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.165,                                  !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.17,                                   !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.17,                                   !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.165,                                  !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.16,                                   !- Value Until Time 53
  20,                                     !- Hour 54
  15,                                     !- Minute 54
  0.155,                                  !- Value Until Time 54
  20,                                     !- Hour 55
  30,                                     !- Minute 55
  0.15,                                   !- Value Until Time 55
  20,                                     !- Hour 56
  45,                                     !- Minute 56
  0.1475,                                 !- Value Until Time 56
  21,                                     !- Hour 57
  0,                                      !- Minute 57
  0.145,                                  !- Value Until Time 57
  21,                                     !- Hour 58
  15,                                     !- Minute 58
  0.1425,                                 !- Value Until Time 58
  21,                                     !- Hour 59
  30,                                     !- Minute 59
  0.14,                                   !- Value Until Time 59
  21,                                     !- Hour 60
  45,                                     !- Minute 60
  0.135,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  0,                                      !- Minute 61
  0.13,                                   !- Value Until Time 61
  22,                                     !- Hour 62
  15,                                     !- Minute 62
  0.125,                                  !- Value Until Time 62
  22,                                     !- Hour 63
  30,                                     !- Minute 63
  0.12,                                   !- Value Until Time 63
  22,                                     !- Hour 64
  45,                                     !- Minute 64
  0.095,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  0,                                      !- Minute 65
  0.07,                                   !- Value Until Time 65
  23,                                     !- Hour 66
  15,                                     !- Minute 66
  0.045,                                  !- Value Until Time 66
  23,                                     !- Hour 67
  30,                                     !- Minute 67
  0.02,                                   !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.02;                                   !- Value Until Time 68

OS:AdditionalProperties,
  {310409c5-a297-4a52-a9c9-4ac967026521}, !- Handle
  {c6ab9314-1a11-4562-855f-6702e76ee812}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  4.5 ~ 0.02 | 5.5 ~ 0.03 | 6.5 ~ 0.09 | 7.5 ~ 0.14 | 8.5 ~ 0.1 | 9.5 ~ 0.1 | 10.5 ~ 0.22 | 11.5 ~ 0.27 | 12.5 ~ 0.24 | 13.5 ~ 0.21 | 14.5 ~ 0.14 | 15.5 ~ 0.13 | 16.5 ~ 0.15 | 17.5 ~ 0.17 | 19.5 ~ 0.17 | 20.5 ~ 0.15 | 21.5 ~ 0.14 | 22.5 ~ 0.12 | 23.5 ~ 0.02, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b0001692-689c-4f36-a874-f94d6bbf8714}, !- Handle
  autogen QuickServiceRestaurant HtgSetp 0, !- Name
  {a60be07c-69aa-499b-aa63-3a554c5f83e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1e100f1-39ff-4517-814e-99d0b300ed0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {c1e100f1-39ff-4517-814e-99d0b300ed0a}, !- Handle
  autogen QuickServiceRestaurant HtgSetp 0_day_sch, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {787c44c2-5e51-467a-85f6-a59faa3f7c37}, !- Handle
  {c1e100f1-39ff-4517-814e-99d0b300ed0a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e58f2ce4-3eba-487c-a61a-787e51753223}, !- Handle
  autogen QuickServiceRestaurant HtgSetp 1, !- Name
  {a60be07c-69aa-499b-aa63-3a554c5f83e0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {41f1fbc9-c62c-4655-ac6a-0a03f114467b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {41f1fbc9-c62c-4655-ac6a-0a03f114467b}, !- Handle
  autogen QuickServiceRestaurant HtgSetp 1_day_sch, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {7cacb224-fdc2-4cb6-bf1d-5ef11212ecf2}, !- Handle
  {41f1fbc9-c62c-4655-ac6a-0a03f114467b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {27c3564e-f2df-4646-964f-28360bca169b}, !- Handle
  autogen QuickServiceRestaurant HtgSetp Kitchen 0, !- Name
  {8f36fedd-e567-4b41-846d-5fdfb230209b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f775207-4c78-4688-81bc-80c7f1cabe28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {0f775207-4c78-4688-81bc-80c7f1cabe28}, !- Handle
  autogen QuickServiceRestaurant HtgSetp Kitchen 0_day_sch, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {6d674519-4228-4fa7-a0a3-bff26188d081}, !- Handle
  {0f775207-4c78-4688-81bc-80c7f1cabe28}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a8e1d126-7deb-4edc-a349-6dfaa31c95a7}, !- Handle
  autogen QuickServiceRestaurant HtgSetp Kitchen 1, !- Name
  {8f36fedd-e567-4b41-846d-5fdfb230209b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da5cc896-83ba-4425-bfb7-9a006ae40195}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {da5cc896-83ba-4425-bfb7-9a006ae40195}, !- Handle
  autogen QuickServiceRestaurant HtgSetp Kitchen 1_day_sch, !- Name
  {2e634e1b-c646-4e64-925c-6c0be4e94be8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {b4af4715-5fa3-4a72-a14a-9aaf4d3be428}, !- Handle
  {da5cc896-83ba-4425-bfb7-9a006ae40195}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {163f9a07-90ba-4c6b-b3b6-6f21cd7305ef}, !- Handle
  autogen QuickServiceRestaurant Kitchen Exhaust 0, !- Name
  {7de41179-708d-4dd8-a0e6-c7b5386c9d5a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {01114580-e9d8-4d2e-bbd0-c104fadbc06a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {01114580-e9d8-4d2e-bbd0-c104fadbc06a}, !- Handle
  autogen QuickServiceRestaurant Kitchen Exhaust 0_day_sch, !- Name
  {4430a268-9bdf-4a1f-a324-f31581170e59}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9560ae01-6a60-4b81-ac45-c550e8dd0714}, !- Handle
  {01114580-e9d8-4d2e-bbd0-c104fadbc06a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ea7d07cc-8959-4277-b030-8f16983f8b34}, !- Handle
  autogen QuickServiceRestaurant Kitchen Exhaust 1, !- Name
  {7de41179-708d-4dd8-a0e6-c7b5386c9d5a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f76f129-83a7-40c3-abd8-e6d1aab3ca82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {9f76f129-83a7-40c3-abd8-e6d1aab3ca82}, !- Handle
  autogen QuickServiceRestaurant Kitchen Exhaust 1_day_sch, !- Name
  {4430a268-9bdf-4a1f-a324-f31581170e59}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {546824e8-d578-4695-8cb1-568c1d66c892}, !- Handle
  {9f76f129-83a7-40c3-abd8-e6d1aab3ca82}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {694bf872-e785-4474-bf16-e3493785b249}, !- Handle
  autogen Schedule Rule 3 1,              !- Name
  {4be1f083-835f-4798-a83a-0d6cbc0c656d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f07e945f-30cb-4e40-9ee5-79570bde43c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {f07e945f-30cb-4e40-9ee5-79570bde43c9}, !- Handle
  autogen Schedule Rule 3 1_day_sch,      !- Name
  {c0c02b9c-07ca-41f4-a650-e1d2b8389041}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:AdditionalProperties,
  {3b0f7b1b-8920-4aaa-9fda-61a869e89bc4}, !- Handle
  {f07e945f-30cb-4e40-9ee5-79570bde43c9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {14942a42-c7f8-4d72-b724-f99d9ba89c9b}, !- Handle
  autogen RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 2, !- Name
  {4be1f083-835f-4798-a83a-0d6cbc0c656d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5433efb4-db86-4424-8eec-463662f917ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {5433efb4-db86-4424-8eec-463662f917ea}, !- Handle
  autogen RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 2_day_sch, !- Name
  {c0c02b9c-07ca-41f4-a650-e1d2b8389041}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:AdditionalProperties,
  {97712e2e-3e29-4466-9ba0-a82d4a715d1e}, !- Handle
  {5433efb4-db86-4424-8eec-463662f917ea}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {6ce50214-ae25-49c5-9884-54c9eb4e8456}, !- Handle
  {50f15805-f0e2-403a-a1a7-73a291f89e71}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Direct evap coolers with gas unit heaters, !- Feature Value 1
  envelope_as_constructed_template,       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ComStock DOE Ref 1980-2004,             !- Feature Value 2
  envelope_template,                      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref 1980-2004,             !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref 1980-2004,             !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock 90.1-2007,                     !- Feature Value 5
  exterior_lighting_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref 1980-2004,             !- Feature Value 6
  exterior_lighting_template,             !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock 90.1-2007,                     !- Feature Value 7
  interior_equipment_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref 1980-2004,             !- Feature Value 8
  interior_equipment_template,            !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock 90.1-2007,                     !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref 1980-2004,             !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock 90.1-2007,                     !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock 90.1-2010;                     !- Feature Value 13

OS:AvailabilityManager:NightCycle,
  {9c51b5f4-9623-41f2-a7d8-de44f9ee764f}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {943924eb-be66-4298-90ab-bd9b5eea49e6}, !- Control Zone or Zone List Name
  {3f980e2c-43e6-4cda-b593-22a0aab55883}, !- Cooling Control Zone or Zone List Name
  {2317c15c-b0f2-4b3d-8159-2a6e322924fa}, !- Heating Control Zone or Zone List Name
  {defd4284-a2fa-45c0-b974-6b7dfb5c353d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {943924eb-be66-4298-90ab-bd9b5eea49e6}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3f980e2c-43e6-4cda-b593-22a0aab55883}, !- Handle
  {4585dcba-06d7-4206-9b8b-906d7118b747}; !- Name

OS:ModelObjectList,
  {2317c15c-b0f2-4b3d-8159-2a6e322924fa}, !- Handle
  {c2aaed91-c17c-47a3-b6cf-76ecef3b8538}; !- Name

OS:ModelObjectList,
  {defd4284-a2fa-45c0-b974-6b7dfb5c353d}, !- Handle
  {f32b6852-be9b-4a5b-bfc3-77b77bb63c1b}; !- Name

OS:AvailabilityManager:NightCycle,
  {3d094f29-d806-4484-9c7d-87f2161dcaed}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a556285a-0f37-4d2e-9cf8-08dd99b635f0}, !- Control Zone or Zone List Name
  {e99b79c9-fbf3-4450-affc-cb04fb754481}, !- Cooling Control Zone or Zone List Name
  {e0f750ed-eac3-443c-a8d3-8bc37d813e2e}, !- Heating Control Zone or Zone List Name
  {84a17133-281c-4032-8f7a-599990e7c298}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a556285a-0f37-4d2e-9cf8-08dd99b635f0}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e99b79c9-fbf3-4450-affc-cb04fb754481}, !- Handle
  {b0347fb4-9640-4b8f-b5fb-ca18a469e46e}; !- Name

OS:ModelObjectList,
  {e0f750ed-eac3-443c-a8d3-8bc37d813e2e}, !- Handle
  {a0ab8e60-414e-460e-8e5f-3042f4719c49}; !- Name

OS:ModelObjectList,
  {84a17133-281c-4032-8f7a-599990e7c298}, !- Handle
  {8819404f-0906-43d1-98ad-406307599222}; !- Name

OS:AvailabilityManager:NightCycle,
  {e3d0c808-191c-4803-b5b2-07fd9712fba9}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {be2b379c-fd88-4a5a-8a60-13ed1ef9ddb0}, !- Control Zone or Zone List Name
  {019d5861-7e94-4d96-b8aa-14824c4876fe}, !- Cooling Control Zone or Zone List Name
  {ece56325-9779-4180-a0dd-cda1b9ccc7d7}, !- Heating Control Zone or Zone List Name
  {6215c5a7-f6b7-4b28-86a7-374bb2fe09ce}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {be2b379c-fd88-4a5a-8a60-13ed1ef9ddb0}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {019d5861-7e94-4d96-b8aa-14824c4876fe}, !- Handle
  {49ad3fc4-41c4-44e7-871b-b454f1f68be0}; !- Name

OS:ModelObjectList,
  {ece56325-9779-4180-a0dd-cda1b9ccc7d7}, !- Handle
  {c157b71e-4eb5-4d16-9841-91697f807ac8}; !- Name

OS:ModelObjectList,
  {6215c5a7-f6b7-4b28-86a7-374bb2fe09ce}, !- Handle
  {fca1dadb-5a6c-4d4a-a870-13e2a32d6bc7}; !- Name

OS:AvailabilityManager:NightCycle,
  {0d5ed08d-6341-4808-8263-393e510ffb58}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bcd53ef8-4f00-4b86-93af-2caf3bfd3333}, !- Control Zone or Zone List Name
  {3bfab2dc-35c1-42f4-b2d7-382289666209}, !- Cooling Control Zone or Zone List Name
  {818950f3-3783-469c-9d1d-9a1167cc6d72}, !- Heating Control Zone or Zone List Name
  {5c8d0700-ef3b-491d-8dec-c92596400440}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bcd53ef8-4f00-4b86-93af-2caf3bfd3333}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3bfab2dc-35c1-42f4-b2d7-382289666209}, !- Handle
  {13771aaf-5479-42f8-a8d4-a87f7a368567}; !- Name

OS:ModelObjectList,
  {818950f3-3783-469c-9d1d-9a1167cc6d72}, !- Handle
  {a6140495-f084-4f3d-a3ba-d98d3a64721e}; !- Name

OS:ModelObjectList,
  {5c8d0700-ef3b-491d-8dec-c92596400440}, !- Handle
  {adc77557-c657-4f1f-8d95-92a991c9985d}; !- Name

OS:AvailabilityManager:NightCycle,
  {468ef1e4-6113-46d3-91af-035300f28513}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2f528da1-cf5b-4682-8374-f625c87462bc}, !- Control Zone or Zone List Name
  {c84a64fb-ff60-4ff8-91c7-a3c53dc95b0d}, !- Cooling Control Zone or Zone List Name
  {43a724a8-9e0e-47c2-b173-e6ca8f94f072}, !- Heating Control Zone or Zone List Name
  {0087ffa8-3192-4b37-a3b9-07006b7cef88}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2f528da1-cf5b-4682-8374-f625c87462bc}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c84a64fb-ff60-4ff8-91c7-a3c53dc95b0d}, !- Handle
  {2e906597-539e-4faf-8aab-c4b5a384d9d4}; !- Name

OS:ModelObjectList,
  {43a724a8-9e0e-47c2-b173-e6ca8f94f072}, !- Handle
  {fc9a1680-9790-4cb6-8ec5-1266f59fa6e6}; !- Name

OS:ModelObjectList,
  {0087ffa8-3192-4b37-a3b9-07006b7cef88}, !- Handle
  {e6fe8756-13fb-4d05-88f3-8d1a3eedcb3b}; !- Name

OS:AvailabilityManager:NightCycle,
  {362a369b-3f96-4247-9ceb-d282575ba744}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {00bfbca5-6737-400e-b989-852a2c2053b9}, !- Control Zone or Zone List Name
  {03bc2739-23d1-4435-b5e9-6d39d34d9055}, !- Cooling Control Zone or Zone List Name
  {25f6a36c-f87d-40cf-b9ca-210aafcdedc5}, !- Heating Control Zone or Zone List Name
  {2360f46f-4bed-4d5e-beda-964a785b1032}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {00bfbca5-6737-400e-b989-852a2c2053b9}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {03bc2739-23d1-4435-b5e9-6d39d34d9055}, !- Handle
  {d8936016-1aff-4014-8889-34feece4a3fb}; !- Name

OS:ModelObjectList,
  {25f6a36c-f87d-40cf-b9ca-210aafcdedc5}, !- Handle
  {9064b1d7-02c8-41cd-86f5-e848bd051fa5}; !- Name

OS:ModelObjectList,
  {2360f46f-4bed-4d5e-beda-964a785b1032}, !- Handle
  {252119c1-b81e-46fd-8753-af3c04733328}; !- Name

OS:AvailabilityManager:NightCycle,
  {db03577c-79f2-4630-a29a-a33edddfb261}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {356fee56-cd1b-458f-b5f7-714fbf09a7ca}, !- Control Zone or Zone List Name
  {569e92da-92a9-4017-885d-032af508ff93}, !- Cooling Control Zone or Zone List Name
  {fa0f4ebd-dcb8-440e-a2a6-e26275ac3d34}, !- Heating Control Zone or Zone List Name
  {c7cbe50f-0a49-4204-8d38-36a514a3a666}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {356fee56-cd1b-458f-b5f7-714fbf09a7ca}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {569e92da-92a9-4017-885d-032af508ff93}, !- Handle
  {625d1b66-69d1-4179-b46c-2c2d838edd3a}; !- Name

OS:ModelObjectList,
  {fa0f4ebd-dcb8-440e-a2a6-e26275ac3d34}, !- Handle
  {c274d41b-6582-4608-8b7b-22622e7a3d2e}; !- Name

OS:ModelObjectList,
  {c7cbe50f-0a49-4204-8d38-36a514a3a666}, !- Handle
  {91c5fdbd-db80-4dfa-bda1-1e5c53e2d61e}; !- Name

OS:AvailabilityManager:NightCycle,
  {415d7181-cc27-4834-9e6d-4d93ad17a98c}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8e717610-a1b9-49b7-b422-a702dfcda2da}, !- Control Zone or Zone List Name
  {019b056b-a643-4580-8c6c-b253b40173d7}, !- Cooling Control Zone or Zone List Name
  {088e4f38-a112-445a-bfe6-5eccdf131f03}, !- Heating Control Zone or Zone List Name
  {71ac8d3e-03ff-4a0f-b795-e0e793b88bf5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8e717610-a1b9-49b7-b422-a702dfcda2da}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {019b056b-a643-4580-8c6c-b253b40173d7}, !- Handle
  {281571ea-672f-458f-8ed5-9a737f674c88}; !- Name

OS:ModelObjectList,
  {088e4f38-a112-445a-bfe6-5eccdf131f03}, !- Handle
  {79d2b36c-9972-4fed-86de-22c5e9069e8b}; !- Name

OS:ModelObjectList,
  {71ac8d3e-03ff-4a0f-b795-e0e793b88bf5}, !- Handle
  {5392ce1f-0884-4a85-9df5-f951975560bc}; !- Name

OS:AvailabilityManager:NightCycle,
  {b55e832b-15c0-403c-96f1-64b9418271b8}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c6bb4e98-b746-45f7-b461-2e523970de19}, !- Control Zone or Zone List Name
  {c1245e48-a904-45b7-87a6-0c9c8b209e9b}, !- Cooling Control Zone or Zone List Name
  {478cc733-ef6a-4cf6-be39-e29961321b8e}, !- Heating Control Zone or Zone List Name
  {bc580bdb-6676-490e-9e5b-655ad32e5c0a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c6bb4e98-b746-45f7-b461-2e523970de19}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c1245e48-a904-45b7-87a6-0c9c8b209e9b}, !- Handle
  {9445c253-205f-43a5-8314-c478d38f3fe3}; !- Name

OS:ModelObjectList,
  {478cc733-ef6a-4cf6-be39-e29961321b8e}, !- Handle
  {b82a05cf-208c-4a66-a8b0-5fdf822cb323}; !- Name

OS:ModelObjectList,
  {bc580bdb-6676-490e-9e5b-655ad32e5c0a}, !- Handle
  {f30546ca-4fbd-4d71-a337-5253248d5158}; !- Name

OS:AvailabilityManager:NightCycle,
  {d7a01ab7-7d88-4127-bf09-f9d0902cada3}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f70cecf5-bb47-45b6-9b7d-a59131749fd2}, !- Control Zone or Zone List Name
  {11b75076-d85d-4184-9be2-cd4b98c52035}, !- Cooling Control Zone or Zone List Name
  {91a7aeed-23c8-4c5e-b232-8bec5cb16b44}, !- Heating Control Zone or Zone List Name
  {0049b98c-9089-4958-9cd4-80d5ffae543e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f70cecf5-bb47-45b6-9b7d-a59131749fd2}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {11b75076-d85d-4184-9be2-cd4b98c52035}, !- Handle
  {f6f5daf0-f595-4d5d-8b70-2d5d9cc2cc43}; !- Name

OS:ModelObjectList,
  {91a7aeed-23c8-4c5e-b232-8bec5cb16b44}, !- Handle
  {2efdde68-9a92-4a16-b8bc-e8cbcedbcf05}; !- Name

OS:ModelObjectList,
  {0049b98c-9089-4958-9cd4-80d5ffae543e}, !- Handle
  {953f1e4f-3c9d-4807-a823-8a145b5b5fdf}; !- Name

OS:AvailabilityManager:NightCycle,
  {297dfec5-6566-4de5-beb3-7bd006e92091}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d1e7b9a9-871f-4051-b7da-a1aded6654e2}, !- Control Zone or Zone List Name
  {0362d0ad-1ec0-465c-916e-004b9f95806a}, !- Cooling Control Zone or Zone List Name
  {60ba6b75-a9e0-4be1-a6a4-7b4e656dfce3}, !- Heating Control Zone or Zone List Name
  {afde2f60-0401-4df1-87de-79a02dc18f76}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d1e7b9a9-871f-4051-b7da-a1aded6654e2}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0362d0ad-1ec0-465c-916e-004b9f95806a}, !- Handle
  {01c6d452-3cbd-4463-9352-8abd0b592559}; !- Name

OS:ModelObjectList,
  {60ba6b75-a9e0-4be1-a6a4-7b4e656dfce3}, !- Handle
  {164d5913-46f4-495e-8d47-9d188ed63b7d}; !- Name

OS:ModelObjectList,
  {afde2f60-0401-4df1-87de-79a02dc18f76}, !- Handle
  {edb2e2e7-c410-44e2-a184-899ca0695e92}; !- Name

OS:AvailabilityManager:NightCycle,
  {d00ef818-5192-442e-ae3b-c98e10b1ef34}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9b82c0df-f85d-42f4-8b02-302f3cfcde29}, !- Control Zone or Zone List Name
  {dc7abf68-d94a-45b2-959a-2e544ddadb2f}, !- Cooling Control Zone or Zone List Name
  {f53fedc1-aed9-4f1f-bdae-5709fa81b63c}, !- Heating Control Zone or Zone List Name
  {dc1b0942-eb9d-45ef-8d36-dc370f7ed9d6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9b82c0df-f85d-42f4-8b02-302f3cfcde29}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {dc7abf68-d94a-45b2-959a-2e544ddadb2f}, !- Handle
  {a399cb4d-de9d-4f3f-a369-7af6ecdfe1a6}; !- Name

OS:ModelObjectList,
  {f53fedc1-aed9-4f1f-bdae-5709fa81b63c}, !- Handle
  {87f359ea-3462-4a50-a73d-56598c83b280}; !- Name

OS:ModelObjectList,
  {dc1b0942-eb9d-45ef-8d36-dc370f7ed9d6}, !- Handle
  {a05a1b5f-38e7-4abf-ba20-102da5ffac7a}; !- Name

OS:Curve:Biquadratic,
  {69ed0c3b-c0da-4ad0-8301-78793f6bd067}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c0a601f8-7f06-4c76-8747-f3226e3844ca}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {27042a56-817b-4a2b-8e07-125c3d6a8319}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {647788ac-1b8c-47e1-b671-91069d828ca3}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {54fb2765-0969-46ef-87c0-c6c46f27bea8}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {6835051b-f423-44dc-b3f2-ff3319aa642b}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d2b1b6fc-4909-48fe-be9b-7cdd0bfbe4c9}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {6835051b-f423-44dc-b3f2-ff3319aa642b}; !- Layer 1

OS:InternalMass:Definition,
  {ba24558c-69f0-496d-8d71-c69c67494fb4}, !- Handle
  Internal Mass Definition 2,             !- Name
  {d2b1b6fc-4909-48fe-be9b-7cdd0bfbe4c9}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2e0018ae-accf-4e28-af44-d7c2f586fc01}, !- Handle
  QuickServiceRestaurant Dining B end_b - Story Ground Mass, !- Name
  {ba24558c-69f0-496d-8d71-c69c67494fb4}, !- Internal Mass Definition Name
  {c28db036-ddbb-4ee8-aafd-fd1352d2aafe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4b0139e7-c8fc-436a-9396-d2b6a37b42f6}, !- Handle
  QuickServiceRestaurant Kitchen C  - Story Ground Mass, !- Name
  {ba24558c-69f0-496d-8d71-c69c67494fb4}, !- Internal Mass Definition Name
  {267a6ece-fa68-4615-9eeb-98a23b82ae3f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e0d22fda-419c-4f9d-b078-b128c7064963}, !- Handle
  QuickServiceRestaurant Dining C end_b - Story Ground Mass, !- Name
  {ba24558c-69f0-496d-8d71-c69c67494fb4}, !- Internal Mass Definition Name
  {fe6b35bb-4bdb-4510-a3e5-5252ceccdd11}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a95a353f-5566-4ab8-b270-f2a8a4974455}, !- Handle
  QuickServiceRestaurant Kitchen C end_a - Story Ground Mass, !- Name
  {ba24558c-69f0-496d-8d71-c69c67494fb4}, !- Internal Mass Definition Name
  {4f038577-d3f8-4663-94ff-03874effa153}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6c9b1181-cb66-4ec1-bd3d-8ac5216d637d}, !- Handle
  QuickServiceRestaurant Kitchen B end_a - Story Ground Mass, !- Name
  {ba24558c-69f0-496d-8d71-c69c67494fb4}, !- Internal Mass Definition Name
  {978c6319-f8d3-4e86-8eeb-2217c1673d8e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e2f2fc49-476f-4fae-b918-f71c2f43212f}, !- Handle
  QuickServiceRestaurant Dining A  - Story Ground Mass, !- Name
  {ba24558c-69f0-496d-8d71-c69c67494fb4}, !- Internal Mass Definition Name
  {f388d39c-b1b3-4468-84c5-fd5fcd5897a1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {94063f9c-4fdf-4144-b8b5-fa365cb779c6}, !- Handle
  QuickServiceRestaurant Kitchen A end_a - Story Ground Mass, !- Name
  {ba24558c-69f0-496d-8d71-c69c67494fb4}, !- Internal Mass Definition Name
  {1752b767-eb22-4903-bb5f-70d2c6fd2541}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1ada5f21-329f-4fbd-9e43-4dd67c6eb625}, !- Handle
  QuickServiceRestaurant Kitchen B  - Story Ground Mass, !- Name
  {ba24558c-69f0-496d-8d71-c69c67494fb4}, !- Internal Mass Definition Name
  {f057270c-d0f0-41f4-a1fa-c941de398569}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a9ed85a5-a069-4f01-851d-6ea8874a7865}, !- Handle
  QuickServiceRestaurant Dining C  - Story Ground Mass, !- Name
  {ba24558c-69f0-496d-8d71-c69c67494fb4}, !- Internal Mass Definition Name
  {cc320936-3d02-4c0e-8d88-d8a2f8f7aca9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {00ec327a-71e2-45e5-bb2a-49db509f5012}, !- Handle
  QuickServiceRestaurant Kitchen A  - Story Ground Mass, !- Name
  {ba24558c-69f0-496d-8d71-c69c67494fb4}, !- Internal Mass Definition Name
  {82255f52-a5fc-48e9-bbd4-822892e2488e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6285e59e-584e-47df-8a7c-7004c1439a76}, !- Handle
  QuickServiceRestaurant Dining B  - Story Ground Mass, !- Name
  {ba24558c-69f0-496d-8d71-c69c67494fb4}, !- Internal Mass Definition Name
  {8bcf8e37-1072-41d1-ad31-b41634a8cd7e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6eefc053-fc9b-4173-b766-02f0d98ef171}, !- Handle
  QuickServiceRestaurant Dining A end_b - Story Ground Mass, !- Name
  {ba24558c-69f0-496d-8d71-c69c67494fb4}, !- Internal Mass Definition Name
  {fb5302ae-7954-43f9-933f-a6a173d9bd44}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {651bbe83-751d-4243-8b66-17a608a5dc77}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Biquadratic,
  {f22d4f06-bbac-43f1-be2a-e1004e35d2af}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {71d43d48-0100-4fc2-8002-41352366e8a9}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1a15da0a-644b-4b35-8f9a-db91cac80a8a}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {562f9500-0564-4be9-a42b-6bceb28c85a2}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d7fb92b2-e34c-4319-844f-482dacc6b7ea}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

