  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {004eed85-f583-4848-8ac2-986103387a5e}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story top Zone HVAC Equipment List, !- Name
  {102116ce-5733-4800-b831-2922c4dc66c0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e6fdfc4-9e0b-4402-8467-837ca78067b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1c5a6883-0e9b-4e2b-922b-3d1e208f8a85}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top, !- Name
  {52a57a70-4b04-449f-bd5a-6affcd4245de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60.96,                                 !- X Origin {m}
  10.668,                                 !- Y Origin {m}
  75.2856,                                !- Z Origin {m}
  {dbe5ea1c-e293-4da1-a4ed-a255307b06fb}, !- Building Story Name
  {f73e1c41-98b4-4e89-a421-11ccae4ba2c6}; !- Thermal Zone Name

OS:Surface,
  {46eb000a-da78-43c8-b7e4-d8ffc81ec31e}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {a217a94c-2ddd-4bdb-bdf8-4124582a8c1c}, !- Construction Name
  {1c5a6883-0e9b-4e2b-922b-3d1e208f8a85}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91a86f1e-db6a-418a-8791-3164f2444904}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  {1a6ab379-0d2b-47de-96f7-11ea773c1cc7}, !- Construction Name
  {1c5a6883-0e9b-4e2b-922b-3d1e208f8a85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4899888-b98d-4d1b-96fb-43bf8b9514f4}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {8083d264-d6de-467a-beab-82cc6386f255}, !- Construction Name
  {1c5a6883-0e9b-4e2b-922b-3d1e208f8a85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bd64b99-5ab3-45b9-98aa-222471dcb750}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5a6883-0e9b-4e2b-922b-3d1e208f8a85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77639d35-f646-4c51-a5d8-3cfcd9a9c44c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f99d3d-43ef-4f6e-8f11-169740dc8609}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5a6883-0e9b-4e2b-922b-3d1e208f8a85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c39fa48-891b-4972-a660-50595379d649}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b33784fd-cdc3-4f0a-809f-0b73c6e83485}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {f2e597d0-0138-4d87-a105-e418709780d1}, !- Construction Name
  {1c5a6883-0e9b-4e2b-922b-3d1e208f8a85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f73e1c41-98b4-4e89-a421-11ccae4ba2c6}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61d64603-5505-4e63-9da4-0a38420b15ef}, !- Zone Air Inlet Port List
  {a5277c9c-0760-48b6-85f8-984815fa409f}, !- Zone Air Exhaust Port List
  {528a8490-da5c-4b3b-9600-9af0db719f2b}, !- Zone Air Node Name
  {d823a415-731b-46b3-98ca-cb888c195fa3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {db9d6eda-dff0-4e57-aaae-d9f9e20978e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {273da9ec-c65f-40dd-bc4d-b84e0a2110a4}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story top Zone Air Node, !- Name
  {528a8490-da5c-4b3b-9600-9af0db719f2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {528a8490-da5c-4b3b-9600-9af0db719f2b}, !- Handle
  {f73e1c41-98b4-4e89-a421-11ccae4ba2c6}, !- Source Object
  11,                                     !- Outlet Port
  {273da9ec-c65f-40dd-bc4d-b84e0a2110a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61d64603-5505-4e63-9da4-0a38420b15ef}, !- Handle
  {f73e1c41-98b4-4e89-a421-11ccae4ba2c6}, !- HVAC Component
  {c8c9b229-46fe-4a7b-ac0d-c2dd86b007bc}; !- Port 1

OS:PortList,
  {a5277c9c-0760-48b6-85f8-984815fa409f}, !- Handle
  {f73e1c41-98b4-4e89-a421-11ccae4ba2c6}, !- HVAC Component
  {1b8db6e1-cde9-4417-8ba2-92fa81adc85a}; !- Port 1

OS:PortList,
  {d823a415-731b-46b3-98ca-cb888c195fa3}, !- Handle
  {f73e1c41-98b4-4e89-a421-11ccae4ba2c6}, !- HVAC Component
  {fe7bef7b-712f-490e-ba89-a08443434d61}; !- Port 1

OS:Sizing:Zone,
  {75ac808e-d079-49ce-8b3e-811f3c65e9c8}, !- Handle
  {f73e1c41-98b4-4e89-a421-11ccae4ba2c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6257f096-b91c-4948-bb5e-2fe2d0f4b335}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story top Zone HVAC Equipment List, !- Name
  {f73e1c41-98b4-4e89-a421-11ccae4ba2c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {267b6437-1c16-4504-89c6-b1a34b3c9a6a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f415bd6b-e155-4895-ac6c-7bf211867f73}, !- Handle
  Office WholeBuilding - Lg Office A  - Story top, !- Name
  {52a57a70-4b04-449f-bd5a-6affcd4245de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.388,                                !- X Origin {m}
  -15.24,                                 !- Y Origin {m}
  75.2856,                                !- Z Origin {m}
  {dbe5ea1c-e293-4da1-a4ed-a255307b06fb}, !- Building Story Name
  {8be3c386-82d7-4080-b8d2-32aa3e4804b4}; !- Thermal Zone Name

OS:Surface,
  {4e677655-53e4-40a0-be44-e31658163d15}, !- Handle
  Office WholeBuilding - Lg Office A  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {a217a94c-2ddd-4bdb-bdf8-4124582a8c1c}, !- Construction Name
  {f415bd6b-e155-4895-ac6c-7bf211867f73}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  112.776, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  112.776, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86022baa-0b72-4b96-b429-a92ff04cf505}, !- Handle
  Office WholeBuilding - Lg Office A  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f415bd6b-e155-4895-ac6c-7bf211867f73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {676bb2b2-265d-4813-aa89-da2b27b91dcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90ae64f5-4de1-4181-b1d9-ec882d664ae8}, !- Handle
  Office WholeBuilding - Lg Office A  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f415bd6b-e155-4895-ac6c-7bf211867f73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c92ea7e-e177-4bd4-a902-d7bfae426a17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  112.776, 4.572, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  112.776, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46500810-2b8c-4fef-b419-7437c3be6940}, !- Handle
  Office WholeBuilding - Lg Office A  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f415bd6b-e155-4895-ac6c-7bf211867f73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d79ce95-3ed7-486e-8a77-69739659c3b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  112.776, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  112.776, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  112.776, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  112.776, 4.572, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1b0dea6-17ac-428c-b60c-2f0a850fa732}, !- Handle
  Office WholeBuilding - Lg Office A  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {2f8f758e-f7c7-4d60-b22a-a947b058cf98}, !- Construction Name
  {f415bd6b-e155-4895-ac6c-7bf211867f73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  112.776, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  112.776, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba5b1420-346f-46dd-a2f1-f4013791bdf6}, !- Handle
  Office WholeBuilding - Lg Office A  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {f450f86f-6346-4957-af63-b842d77b4fa5}, !- Construction Name
  {f415bd6b-e155-4895-ac6c-7bf211867f73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  112.776, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  112.776, 4.572, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8be3c386-82d7-4080-b8d2-32aa3e4804b4}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5f850e8-1a17-4883-9c68-93bcd5ce2dae}, !- Zone Air Inlet Port List
  {56387701-b065-4062-bb28-bc1394cf52c6}, !- Zone Air Exhaust Port List
  {6ac2c6d3-4396-4a37-9cb9-d31a8d94a297}, !- Zone Air Node Name
  {4468ca17-c6f2-4485-95cf-775590188e60}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f833efec-efd2-4eed-9a46-0f6aedfab48d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67f79498-522a-4609-8341-cd0f4a7ca6e0}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story top Zone Air Node, !- Name
  {6ac2c6d3-4396-4a37-9cb9-d31a8d94a297}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ac2c6d3-4396-4a37-9cb9-d31a8d94a297}, !- Handle
  {8be3c386-82d7-4080-b8d2-32aa3e4804b4}, !- Source Object
  11,                                     !- Outlet Port
  {67f79498-522a-4609-8341-cd0f4a7ca6e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5f850e8-1a17-4883-9c68-93bcd5ce2dae}, !- Handle
  {8be3c386-82d7-4080-b8d2-32aa3e4804b4}, !- HVAC Component
  {563cdd34-8d34-463a-8823-da4b1bc1c56b}; !- Port 1

OS:PortList,
  {56387701-b065-4062-bb28-bc1394cf52c6}, !- Handle
  {8be3c386-82d7-4080-b8d2-32aa3e4804b4}, !- HVAC Component
  {67e0662c-1083-4730-8469-a623bf13d217}; !- Port 1

OS:PortList,
  {4468ca17-c6f2-4485-95cf-775590188e60}, !- Handle
  {8be3c386-82d7-4080-b8d2-32aa3e4804b4}, !- HVAC Component
  {c218c58a-cd8f-49d9-a728-639cc9a96f2e}; !- Port 1

OS:Sizing:Zone,
  {708b7e9d-02f3-4067-84d1-4f5de860e41e}, !- Handle
  {8be3c386-82d7-4080-b8d2-32aa3e4804b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9e849fc6-c49c-4b55-9808-62840a5dc8e2}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story top Zone HVAC Equipment List, !- Name
  {8be3c386-82d7-4080-b8d2-32aa3e4804b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a1883af-9fc1-4442-946c-c6325513c872}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {63bd10e6-2d43-44ef-b9b8-967632d9d726}, !- Handle
  Office WholeBuilding - Lg Office B  - Story top, !- Name
  {52a57a70-4b04-449f-bd5a-6affcd4245de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.388,                                !- X Origin {m}
  -10.668,                                !- Y Origin {m}
  75.2856,                                !- Z Origin {m}
  {dbe5ea1c-e293-4da1-a4ed-a255307b06fb}, !- Building Story Name
  {5150e247-6001-4d21-97c2-9fb85ddce235}; !- Thermal Zone Name

OS:Surface,
  {e32275bc-0622-45bf-a026-395f9cfa10fc}, !- Handle
  Office WholeBuilding - Lg Office B  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {a217a94c-2ddd-4bdb-bdf8-4124582a8c1c}, !- Construction Name
  {63bd10e6-2d43-44ef-b9b8-967632d9d726}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 21.336, 0,                           !- X,Y,Z Vertex 2 {m}
  112.776, 21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  112.776, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {458825f0-e96e-467e-b5b5-3d37861e2987}, !- Handle
  Office WholeBuilding - Lg Office B  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63bd10e6-2d43-44ef-b9b8-967632d9d726}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d67753e3-ce95-4ae7-ab89-5842bace342a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.336, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 21.336, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98c2843d-6813-42fe-ba71-adc6e3207939}, !- Handle
  Office WholeBuilding - Lg Office B  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63bd10e6-2d43-44ef-b9b8-967632d9d726}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dae609eb-7ab2-47f1-a12e-50f4d56f7700}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  112.776, 21.336, 3.9624,                !- X,Y,Z Vertex 1 {m}
  112.776, 21.336, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 21.336, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 21.336, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f24b33cf-0d23-4aac-b138-e3ac483e4192}, !- Handle
  Office WholeBuilding - Lg Office B  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63bd10e6-2d43-44ef-b9b8-967632d9d726}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cdb1c70-1252-44a7-a245-b34d610e373e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  112.776, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  112.776, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  112.776, 21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  112.776, 21.336, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c92ea7e-e177-4bd4-a902-d7bfae426a17}, !- Handle
  Office WholeBuilding - Lg Office B  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63bd10e6-2d43-44ef-b9b8-967632d9d726}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90ae64f5-4de1-4181-b1d9-ec882d664ae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  112.776, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  112.776, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dbda11d-5cd7-45b9-a3e8-e6903c6153b9}, !- Handle
  Office WholeBuilding - Lg Office B  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63bd10e6-2d43-44ef-b9b8-967632d9d726}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  112.776, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  112.776, 21.336, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 21.336, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5150e247-6001-4d21-97c2-9fb85ddce235}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {398797aa-175c-41f8-bbb7-54a4aa45d6e0}, !- Zone Air Inlet Port List
  {5c117a8c-4e5e-4c05-b21f-d94865a0fd27}, !- Zone Air Exhaust Port List
  {8faa925b-5aeb-4ecb-8a6e-05473d746827}, !- Zone Air Node Name
  {efb9027b-b669-45a7-954b-0d1315128bfd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {42e2f6d4-e23d-45fd-8c6c-75719b25fd4a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a23f89b2-cc1a-42ed-bcfc-52a158d23924}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story top Zone Air Node, !- Name
  {8faa925b-5aeb-4ecb-8a6e-05473d746827}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8faa925b-5aeb-4ecb-8a6e-05473d746827}, !- Handle
  {5150e247-6001-4d21-97c2-9fb85ddce235}, !- Source Object
  11,                                     !- Outlet Port
  {a23f89b2-cc1a-42ed-bcfc-52a158d23924}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {398797aa-175c-41f8-bbb7-54a4aa45d6e0}, !- Handle
  {5150e247-6001-4d21-97c2-9fb85ddce235}, !- HVAC Component
  {dfd3bfb5-6a0e-485d-ad69-a2a6968a3a36}; !- Port 1

OS:PortList,
  {5c117a8c-4e5e-4c05-b21f-d94865a0fd27}, !- Handle
  {5150e247-6001-4d21-97c2-9fb85ddce235}, !- HVAC Component
  {9a1a8bd8-a6c5-42ff-9549-4382f609ae9a}; !- Port 1

OS:PortList,
  {efb9027b-b669-45a7-954b-0d1315128bfd}, !- Handle
  {5150e247-6001-4d21-97c2-9fb85ddce235}, !- HVAC Component
  {b7e05169-827a-4ba4-b0c4-08c2fd363070}; !- Port 1

OS:Sizing:Zone,
  {62bff11e-2e4f-4863-864b-93f996b1ecef}, !- Handle
  {5150e247-6001-4d21-97c2-9fb85ddce235}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {78ce6ffd-3514-49d1-8c7a-efb5c957bc7b}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story top Zone HVAC Equipment List, !- Name
  {5150e247-6001-4d21-97c2-9fb85ddce235}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0436e014-5066-4728-9a58-642c204da7af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6eb0f698-d583-4399-a520-a302c7cf7bee}, !- Handle
  Office WholeBuilding - Lg Office C  - Story top, !- Name
  {52a57a70-4b04-449f-bd5a-6affcd4245de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.388,                                !- X Origin {m}
  10.668,                                 !- Y Origin {m}
  75.2856,                                !- Z Origin {m}
  {dbe5ea1c-e293-4da1-a4ed-a255307b06fb}, !- Building Story Name
  {821243a1-9d98-4ee3-a24e-1a724b3762d0}; !- Thermal Zone Name

OS:Surface,
  {a574783b-85d4-4e63-91d8-f4e56d826386}, !- Handle
  Office WholeBuilding - Lg Office C  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {a217a94c-2ddd-4bdb-bdf8-4124582a8c1c}, !- Construction Name
  {6eb0f698-d583-4399-a520-a302c7cf7bee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  112.776, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  112.776, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77639d35-f646-4c51-a5d8-3cfcd9a9c44c}, !- Handle
  Office WholeBuilding - Lg Office C  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6eb0f698-d583-4399-a520-a302c7cf7bee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bd64b99-5ab3-45b9-98aa-222471dcb750}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80e3462c-7361-4a13-864c-c1189cbad3e7}, !- Handle
  Office WholeBuilding - Lg Office C  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {642489b6-5e84-41f3-b9e3-48afce372952}, !- Construction Name
  {6eb0f698-d583-4399-a520-a302c7cf7bee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  112.776, 4.572, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  112.776, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac950330-bdfe-49dd-b7b9-cbef1fd75863}, !- Handle
  Office WholeBuilding - Lg Office C  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6eb0f698-d583-4399-a520-a302c7cf7bee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c413d5b3-432b-4f14-be7f-25d3d6650825}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  112.776, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  112.776, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  112.776, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  112.776, 4.572, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dae609eb-7ab2-47f1-a12e-50f4d56f7700}, !- Handle
  Office WholeBuilding - Lg Office C  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6eb0f698-d583-4399-a520-a302c7cf7bee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98c2843d-6813-42fe-ba71-adc6e3207939}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  112.776, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  112.776, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52db8c09-0f73-470e-b3ab-d983afdb041c}, !- Handle
  Office WholeBuilding - Lg Office C  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {521717e2-b4c1-4ea5-978f-3e8da30faee4}, !- Construction Name
  {6eb0f698-d583-4399-a520-a302c7cf7bee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  112.776, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  112.776, 4.572, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {821243a1-9d98-4ee3-a24e-1a724b3762d0}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b01acade-10c9-4e84-becc-0ba430636dfe}, !- Zone Air Inlet Port List
  {c43887e4-4edd-4178-b262-8a123e29e85c}, !- Zone Air Exhaust Port List
  {ab42860b-4b64-44e5-a95d-66a6bd8b447e}, !- Zone Air Node Name
  {92b9ffed-d062-4651-a62a-84a32ae88582}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c5f178e-9efa-4a01-b8a3-9201dd22b31f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c785ff39-909d-47d8-9497-8137e827d983}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story top Zone Air Node, !- Name
  {ab42860b-4b64-44e5-a95d-66a6bd8b447e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab42860b-4b64-44e5-a95d-66a6bd8b447e}, !- Handle
  {821243a1-9d98-4ee3-a24e-1a724b3762d0}, !- Source Object
  11,                                     !- Outlet Port
  {c785ff39-909d-47d8-9497-8137e827d983}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b01acade-10c9-4e84-becc-0ba430636dfe}, !- Handle
  {821243a1-9d98-4ee3-a24e-1a724b3762d0}, !- HVAC Component
  {e1a7b6fd-874f-41b2-84e7-98ed3bce9dde}; !- Port 1

OS:PortList,
  {c43887e4-4edd-4178-b262-8a123e29e85c}, !- Handle
  {821243a1-9d98-4ee3-a24e-1a724b3762d0}, !- HVAC Component
  {6846c498-5659-42a8-8003-d3fb86a9ae9d}; !- Port 1

OS:PortList,
  {92b9ffed-d062-4651-a62a-84a32ae88582}, !- Handle
  {821243a1-9d98-4ee3-a24e-1a724b3762d0}, !- HVAC Component
  {bad4999e-296e-43ff-b430-ccfc4618d413}; !- Port 1

OS:Sizing:Zone,
  {986e81c3-56c8-4b3a-b24c-155f0efd67e8}, !- Handle
  {821243a1-9d98-4ee3-a24e-1a724b3762d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b0fa6d08-a4da-4503-9496-59d120d30172}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story top Zone HVAC Equipment List, !- Name
  {821243a1-9d98-4ee3-a24e-1a724b3762d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4952eeaf-c6bb-4680-b15f-55f92d7108ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e117486c-1686-4ce3-a1b4-9550ff749dd5}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top, !- Name
  {52a57a70-4b04-449f-bd5a-6affcd4245de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.388,                                 !- X Origin {m}
  -15.24,                                 !- Y Origin {m}
  75.2856,                                !- Z Origin {m}
  {dbe5ea1c-e293-4da1-a4ed-a255307b06fb}, !- Building Story Name
  {45e5f92e-cdea-4042-8269-352c52b2f5be}; !- Thermal Zone Name

OS:Surface,
  {bc5ba4c9-5458-4282-a63d-30da2b1270d6}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {a217a94c-2ddd-4bdb-bdf8-4124582a8c1c}, !- Construction Name
  {e117486c-1686-4ce3-a1b4-9550ff749dd5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d79ce95-3ed7-486e-8a77-69739659c3b7}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e117486c-1686-4ce3-a1b4-9550ff749dd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46500810-2b8c-4fef-b419-7437c3be6940}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cc650f1-afb4-443a-a8df-12efb58197ef}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e117486c-1686-4ce3-a1b4-9550ff749dd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89fb333e-99de-4ca3-816a-f2eb7e791f3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55f566de-9df8-43a1-8ceb-b5eb0d9bcfbe}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  {b9e1968b-f53c-4860-a643-7e54330634ba}, !- Construction Name
  {e117486c-1686-4ce3-a1b4-9550ff749dd5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  4.572, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a4f5533-05ed-49be-910f-e7466fb1617f}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {bff364b6-77e8-4120-92aa-30d289783ae6}, !- Construction Name
  {e117486c-1686-4ce3-a1b4-9550ff749dd5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e9e1f7b-d3cd-45b7-a18d-27b9f1a45de2}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d774e41e-4174-4c1c-8a19-be6032af340b}, !- Construction Name
  {e117486c-1686-4ce3-a1b4-9550ff749dd5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {45e5f92e-cdea-4042-8269-352c52b2f5be}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6b668b8-fcf3-4419-83dd-b85b792f842a}, !- Zone Air Inlet Port List
  {eeab5ab5-ed90-4bee-901b-95640ec3f010}, !- Zone Air Exhaust Port List
  {91da799d-a37e-491b-92d0-17af49b81a45}, !- Zone Air Node Name
  {1a7edddc-7a5d-4697-b682-a2f2e78d6e60}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {312a0168-0405-40db-adc0-c1eabb369025}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81a0496d-6c82-4b6e-83e8-af72a3fa9315}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story top Zone Air Node, !- Name
  {91da799d-a37e-491b-92d0-17af49b81a45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91da799d-a37e-491b-92d0-17af49b81a45}, !- Handle
  {45e5f92e-cdea-4042-8269-352c52b2f5be}, !- Source Object
  11,                                     !- Outlet Port
  {81a0496d-6c82-4b6e-83e8-af72a3fa9315}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6b668b8-fcf3-4419-83dd-b85b792f842a}, !- Handle
  {45e5f92e-cdea-4042-8269-352c52b2f5be}, !- HVAC Component
  {c0091cac-63fb-495e-93b9-afb45e6edfb5}; !- Port 1

OS:PortList,
  {eeab5ab5-ed90-4bee-901b-95640ec3f010}, !- Handle
  {45e5f92e-cdea-4042-8269-352c52b2f5be}, !- HVAC Component
  {d93f1c90-649e-4c62-b075-820a82dcc098}; !- Port 1

OS:PortList,
  {1a7edddc-7a5d-4697-b682-a2f2e78d6e60}, !- Handle
  {45e5f92e-cdea-4042-8269-352c52b2f5be}, !- HVAC Component
  {b47b9aac-0793-4c5c-ad65-9b8a3a2d3b37}; !- Port 1

OS:Sizing:Zone,
  {5e984dde-196b-4bf3-8965-14666ffe008a}, !- Handle
  {45e5f92e-cdea-4042-8269-352c52b2f5be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {34744e78-7038-4a55-841a-ed6657e565ce}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story top Zone HVAC Equipment List, !- Name
  {45e5f92e-cdea-4042-8269-352c52b2f5be}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {487c4154-1b8d-4f63-b36b-5d3c816ae04c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {af0124d8-bf71-4928-9a02-e8165070cc5e}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story top, !- Name
  {52a57a70-4b04-449f-bd5a-6affcd4245de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.388,                                 !- X Origin {m}
  -10.668,                                !- Y Origin {m}
  75.2856,                                !- Z Origin {m}
  {dbe5ea1c-e293-4da1-a4ed-a255307b06fb}, !- Building Story Name
  {5d25e095-d1a9-4c0e-ba1a-d66a4de1b42c}; !- Thermal Zone Name

OS:Surface,
  {fcb731be-835b-4c57-b900-776e91c6f060}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {a217a94c-2ddd-4bdb-bdf8-4124582a8c1c}, !- Construction Name
  {af0124d8-bf71-4928-9a02-e8165070cc5e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 21.336, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, 21.336, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cdb1c70-1252-44a7-a245-b34d610e373e}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af0124d8-bf71-4928-9a02-e8165070cc5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f24b33cf-0d23-4aac-b138-e3ac483e4192}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.336, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 21.336, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6188858-6b01-49aa-a978-52052062171b}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af0124d8-bf71-4928-9a02-e8165070cc5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {faea3638-2cdd-49a5-9e2f-31fe214971d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 21.336, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  4.572, 21.336, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 21.336, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 21.336, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {415540ae-6576-4116-bf6a-d859fb7af259}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  {ec79a386-588f-461b-b0df-70ce4a79aa55}, !- Construction Name
  {af0124d8-bf71-4928-9a02-e8165070cc5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 21.336, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 21.336, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89fb333e-99de-4ca3-816a-f2eb7e791f3b}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af0124d8-bf71-4928-9a02-e8165070cc5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cc650f1-afb4-443a-a8df-12efb58197ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94345cdc-068c-4d86-92e7-2c44bbe07049}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9c91bfc6-4bad-4569-9f91-f6e3a2acb559}, !- Construction Name
  {af0124d8-bf71-4928-9a02-e8165070cc5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  4.572, 21.336, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  0, 21.336, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5d25e095-d1a9-4c0e-ba1a-d66a4de1b42c}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3cdeda6e-7a48-4609-88b9-2d96fb17a289}, !- Zone Air Inlet Port List
  {9174c1ce-f78e-4994-9e6d-87c5b764e623}, !- Zone Air Exhaust Port List
  {c5f20cb6-d3e6-433c-a9e5-17c79f8a302f}, !- Zone Air Node Name
  {a98f97d9-6947-47cf-895d-3a73b6af2a55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d8bcf6c0-8bd2-4486-a7f6-29ff1705c925}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f93f9027-ea90-4849-a36b-5a042655f248}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story top Zone Air Node, !- Name
  {c5f20cb6-d3e6-433c-a9e5-17c79f8a302f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5f20cb6-d3e6-433c-a9e5-17c79f8a302f}, !- Handle
  {5d25e095-d1a9-4c0e-ba1a-d66a4de1b42c}, !- Source Object
  11,                                     !- Outlet Port
  {f93f9027-ea90-4849-a36b-5a042655f248}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cdeda6e-7a48-4609-88b9-2d96fb17a289}, !- Handle
  {5d25e095-d1a9-4c0e-ba1a-d66a4de1b42c}, !- HVAC Component
  {a9b24843-3efc-49ce-92a6-d25dd93cd3f6}; !- Port 1

OS:PortList,
  {9174c1ce-f78e-4994-9e6d-87c5b764e623}, !- Handle
  {5d25e095-d1a9-4c0e-ba1a-d66a4de1b42c}, !- HVAC Component
  {bdbd496f-f0a4-4998-aea0-f2cfa2b928e3}; !- Port 1

OS:PortList,
  {a98f97d9-6947-47cf-895d-3a73b6af2a55}, !- Handle
  {5d25e095-d1a9-4c0e-ba1a-d66a4de1b42c}, !- HVAC Component
  {9ea11133-7d98-4bfa-95ba-426d49c274a5}; !- Port 1

OS:Sizing:Zone,
  {dff12f38-857f-4d33-afa1-ec7d3b77674e}, !- Handle
  {5d25e095-d1a9-4c0e-ba1a-d66a4de1b42c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {8f8f2fdb-3f61-44e3-a2b8-156154215f23}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story top Zone HVAC Equipment List, !- Name
  {5d25e095-d1a9-4c0e-ba1a-d66a4de1b42c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1fbc2ba6-d433-403c-9c55-64f4625c435a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ebf80bd1-b394-4ad5-92f0-849490583bbf}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top, !- Name
  {52a57a70-4b04-449f-bd5a-6affcd4245de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.388,                                 !- X Origin {m}
  10.668,                                 !- Y Origin {m}
  75.2856,                                !- Z Origin {m}
  {dbe5ea1c-e293-4da1-a4ed-a255307b06fb}, !- Building Story Name
  {1f429672-204b-43f5-a2fc-51d9bf0bb7d5}; !- Thermal Zone Name

OS:Surface,
  {8de0c57d-acd4-4ffb-bb32-bedd92c89e8c}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {a217a94c-2ddd-4bdb-bdf8-4124582a8c1c}, !- Construction Name
  {ebf80bd1-b394-4ad5-92f0-849490583bbf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c413d5b3-432b-4f14-be7f-25d3d6650825}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf80bd1-b394-4ad5-92f0-849490583bbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac950330-bdfe-49dd-b7b9-cbef1fd75863}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6893a40-dc20-451d-9747-d17ae4474e53}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {b8865697-35b4-4b6a-b599-0fbbc0a46fe2}, !- Construction Name
  {ebf80bd1-b394-4ad5-92f0-849490583bbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {626cfdcc-7f25-4ec1-9e68-b447bd7f4abc}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  {b420ccd6-c843-4470-9478-c4291d9008bc}, !- Construction Name
  {ebf80bd1-b394-4ad5-92f0-849490583bbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  4.572, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faea3638-2cdd-49a5-9e2f-31fe214971d2}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf80bd1-b394-4ad5-92f0-849490583bbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6188858-6b01-49aa-a978-52052062171b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {732ab036-9fd7-4bb5-84d2-6898e53d5f33}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {5d70def2-11a2-4a67-9ab3-7ef6a7045c50}, !- Construction Name
  {ebf80bd1-b394-4ad5-92f0-849490583bbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1f429672-204b-43f5-a2fc-51d9bf0bb7d5}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df718dc3-df29-4584-9a05-2295b10daf14}, !- Zone Air Inlet Port List
  {89898857-2501-4585-9d70-fa591f60cfde}, !- Zone Air Exhaust Port List
  {bc01db53-e120-418f-994a-3e915ffe3fd8}, !- Zone Air Node Name
  {26f0fa62-7bc5-477d-9627-a3ee11620f4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3edac54-90c5-4b3c-9cc3-c838c43efd35}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59a2b379-dc0f-4837-9978-a86a8706dd34}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story top Zone Air Node, !- Name
  {bc01db53-e120-418f-994a-3e915ffe3fd8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc01db53-e120-418f-994a-3e915ffe3fd8}, !- Handle
  {1f429672-204b-43f5-a2fc-51d9bf0bb7d5}, !- Source Object
  11,                                     !- Outlet Port
  {59a2b379-dc0f-4837-9978-a86a8706dd34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df718dc3-df29-4584-9a05-2295b10daf14}, !- Handle
  {1f429672-204b-43f5-a2fc-51d9bf0bb7d5}, !- HVAC Component
  {fc3fc534-1d4b-4763-b0ed-b6db7efce1f2}; !- Port 1

OS:PortList,
  {89898857-2501-4585-9d70-fa591f60cfde}, !- Handle
  {1f429672-204b-43f5-a2fc-51d9bf0bb7d5}, !- HVAC Component
  {b80397fe-f860-4f41-a186-914acb4b23cb}; !- Port 1

OS:PortList,
  {26f0fa62-7bc5-477d-9627-a3ee11620f4b}, !- Handle
  {1f429672-204b-43f5-a2fc-51d9bf0bb7d5}, !- HVAC Component
  {6f09dda8-be71-4d22-b48d-166b5c4383f7}; !- Port 1

OS:Sizing:Zone,
  {e9d0ec87-7f6a-4fe5-ba87-f99397ce6f4c}, !- Handle
  {1f429672-204b-43f5-a2fc-51d9bf0bb7d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2d82884d-8d49-4c96-8e2f-a8d12f53c1a4}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story top Zone HVAC Equipment List, !- Name
  {1f429672-204b-43f5-a2fc-51d9bf0bb7d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d7fafc77-2ed1-4e42-8c76-01c8f9daf2d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {b34356f1-6524-423d-aa77-8957fe8d7953}, !- Handle
  Office OfficeLarge Main Data Center A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {cc7526ba-0698-4673-b132-cb628e8fa86b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, 0, 3.26177813718412, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  36.61156, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  36.61156, 0, 3.26177813718412;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38a944bd-1677-493a-92a1-d28bd981775f}, !- Handle
  Office OfficeLarge Main Data Center C end_b - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {0b7bfafd-25c0-44e1-88e4-a9665a41639d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 3.2863604494382,         !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 4.572, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd79edf6-97fb-4c89-8b51-2a935ae72a05}, !- Handle
  Office OfficeLarge Main Data Center C end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {31c10afc-e8d1-4d19-9416-7fd7b7fc28e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 3.2863604494382,         !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 3.2863604494382;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6ab02ef-729c-400b-a835-211215da9d81}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {8a038659-558e-47be-80e0-9f1763ce2a51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.3106, 3.26426978520286,           !- X,Y,Z Vertex 1 {m}
  0, 21.3106, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 3.26426978520286; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37de284c-fffc-433c-851a-61334ac44fe7}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {5b515e38-1275-4806-a2bb-e3c7b7dde822}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 3.2863604494382,             !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4532964-a5c4-4a5c-9629-e76a5c6265eb}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {959d7397-a00a-4322-90a7-643f94dffca1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.2863604494382,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 3.2863604494382;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db2e4f98-0e50-45d0-9fcc-287b7b92e8bd}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {34ae23a4-21d3-4078-bbef-408fc2e79d98}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 3.2863604494382,             !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8285ede-a759-4a50-9fad-f60286c426e9}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {d2486f9b-5e3c-4b63-8f37-c0598d6c7b10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 3.2863604494382,         !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {448419a2-c96b-4ded-9acb-ef415d32d317}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {73818c4c-4a92-4a47-984a-788fd16f5b26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.2606971633862,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  53.19268, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  53.19268, 0, 3.2606971633862;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4cb5bb9-7941-4138-a932-676e69131d46}, !- Handle
  Office OfficeLarge Main Data Center B end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {db4703d0-fc72-4b43-9606-e4c1c01cbe84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 3.26426978520286,        !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.572, 21.3106, 0.762,                  !- X,Y,Z Vertex 3 {m}
  4.572, 21.3106, 3.26426978520286;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46fbcdfe-b3f2-47b8-988c-590a006de1e1}, !- Handle
  Office OfficeLarge Main Data Center C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {8fc1239d-6ad0-4f84-9570-181c380cc721}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.61156, 4.572, 3.26177813718412,      !- X,Y,Z Vertex 1 {m}
  36.61156, 4.572, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.572, 3.26177813718412; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84496a38-755d-42cd-9baf-21cb7ae26904}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {de21f4fa-0423-4b87-993f-1fa97f1b6c20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.19268, 4.572, 3.2606971633862,       !- X,Y,Z Vertex 1 {m}
  53.19268, 4.572, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.572, 3.2606971633862; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c5ccf6b-773c-4a88-be7b-c7e2084a5b6e}, !- Handle
  Office OfficeLarge Main Data Center A end_b - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {19e5f0ba-1195-48c4-bdcc-2e5a3c6645f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, 0, 3.2863604494382, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 3.2863604494382;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {571108e9-6fc0-4700-b8e3-4acc9cc35704}, !- Handle
  Office OfficeLarge Main Data Center A end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {8db733eb-a94c-47f2-9178-529bb20cd1b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 3.2863604494382,         !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 3.2863604494382;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4cd6424-ef5b-436c-bb30-d172ea9d208c}, !- Handle
  Office OfficeLarge Data Center A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {ba872d2a-9d49-4876-b3a0-2da9a706cbd5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999978, 0, 3.26385689560195, !- X,Y,Z Vertex 1 {m}
  0.0253999999999978, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  22.89556, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  22.89556, 0, 3.26385689560195;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {519d8753-128c-402b-b8ad-4b3b79096cda}, !- Handle
  Office OfficeLarge Data Center C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {2157f581-d4a3-47d3-afe8-49cbd129cab2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.89556, 4.572, 3.26385689560195,      !- X,Y,Z Vertex 1 {m}
  22.89556, 4.572, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 4.572, 3.26385689560195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {daedd655-b1f1-4169-a2ea-6f725a3f4e80}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story mid Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {b8aceaea-1aeb-42af-b2f3-c2fd6845185a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0254, 3.26426978520286, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 21.3106, 0.762,       !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 21.3106, 3.26426978520286; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7d992b8-7e9f-4b6f-968a-9ef587ef059a}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story mid Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {488d0003-e760-4701-96ec-0c0035cb6e9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 3.2863604494382,             !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb9cdb6f-fbfe-475c-98f3-dafae8eba9ff}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story mid Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {dc15da9d-254d-4cca-a5c6-605a1514d937}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.2863604494382,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 3.2863604494382;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed22229a-b745-4e5f-ad83-dc2e9b827db4}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story mid Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {9eac50e5-55c1-4227-82a2-e65e3978438c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.3106, 3.26426978520286,           !- X,Y,Z Vertex 1 {m}
  0, 21.3106, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 3.26426978520286; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ee6eb7c-ed7e-4e35-af0a-b6036fd8fb2b}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story mid Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {2a2d06fe-f12d-42ff-af60-6f7a6dff276c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 3.2863604494382,             !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcbda2a9-f504-41f7-8576-91f5ace90cf9}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story mid Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {8bf5b54a-b184-405f-8f61-880d48de42ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 3.2863604494382,         !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a80205f6-4f70-4194-b028-60303f83b9e0}, !- Handle
  Office WholeBuilding - Lg Office A  - Story mid Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {1cff4f9c-90d9-401f-9d66-7943d06e4eaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.25943697160883,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  112.7506, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  112.7506, 0, 3.25943697160883;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2cb23bc-ee3f-4a56-9b0a-b34d62f65465}, !- Handle
  Office WholeBuilding - Lg Office C  - Story mid Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {3a6b2246-d519-41c1-8967-219a88896791}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  112.7506, 4.572, 3.25943697160883,      !- X,Y,Z Vertex 1 {m}
  112.7506, 4.572, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.572, 3.25943697160883; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e64d47e-b9d9-47a7-a092-3c9d623c3fc4}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story mid Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {45a1bf50-e112-4444-b13b-86f6cbc5882a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, 0, 3.2863604494382, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 0, 3.2863604494382;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccefccd5-dbb8-4d9c-a036-6b1a6b400424}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story mid Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {90ef2e38-6533-4438-a2cf-21b0eabeb0f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0254, 3.2863604494382, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.5466, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7262c03-2144-4809-8578-8b5eb0f00a97}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story mid Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {73f5d631-819c-411f-ba2b-ff8a01b81f68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.572, 3.2863604494382, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 4.572, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51df1c53-45dc-4b06-bcef-151d20c5c4d0}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story mid Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {024af4c4-4b34-4761-b040-fe9028851bde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0254, 3.2863604494382, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.5466, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {674bba00-d3bb-4078-ab61-0c0f52193980}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {91a86f1e-db6a-418a-8791-3164f2444904}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 3.2863604494382,             !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76cb0eca-a0b8-4595-b409-cea112893b7a}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {f4899888-b98d-4d1b-96fb-43bf8b9514f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 3.2863604494382,         !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7c041dc-2fca-479f-989c-73716e0ed56f}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {c61ca975-8f57-40be-ad2a-6753493964ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.3106, 3.26426978520286,           !- X,Y,Z Vertex 1 {m}
  0, 21.3106, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 3.26426978520286; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cc18e9d-ab63-4f83-9439-b87fe721ff79}, !- Handle
  Office WholeBuilding - Lg Office A  - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {a1b0dea6-17ac-428c-b60c-2f0a850fa732}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.25943697160883,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  112.7506, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  112.7506, 0, 3.25943697160883;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2df7906c-9528-493c-a916-f13ac827b43a}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {2f65ebfc-ab62-418f-8a7e-795b121ee288}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.2863604494382,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 3.2863604494382;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b49f780-aee8-455d-99ee-bef697573ccd}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story top Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {d8344a7d-f59e-43f5-965e-0ca7753be7e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 3.2863604494382,             !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a771781-5334-4d6d-89f9-d6e5b9435f16}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {6a4f5533-05ed-49be-910f-e7466fb1617f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.2863604494382,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 3.2863604494382;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e556a79-e92d-4e4c-9492-95c212965a6c}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {55f566de-9df8-43a1-8ceb-b5eb0d9bcfbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 3.2863604494382,         !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 3.2863604494382;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12a87080-791a-4817-aca4-b9b0c6a44cb6}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story top Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {415540ae-6576-4116-bf6a-d859fb7af259}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 3.26426978520286,        !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.572, 21.3106, 0.762,                  !- X,Y,Z Vertex 3 {m}
  4.572, 21.3106, 3.26426978520286;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {859b4fc9-b00b-46c5-bf53-5a3bbf3eec3a}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {c6893a40-dc20-451d-9747-d17ae4474e53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 3.2863604494382,         !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52e4747a-f9e2-49a2-bead-35c0c408d0e5}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {626cfdcc-7f25-4ec1-9e68-b447bd7f4abc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 3.2863604494382,         !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 3.2863604494382;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90a5d93a-9873-49ba-8fe5-39232566a7e5}, !- Handle
  Office WholeBuilding - Lg Office C  - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Construction Name
  {80e3462c-7361-4a13-864c-c1189cbad3e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  112.7506, 4.572, 3.25943697160883,      !- X,Y,Z Vertex 1 {m}
  112.7506, 4.572, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.572, 3.25943697160883; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6a283aa8-9a36-42b8-8c03-53ad8932a969}, !- Handle
  {52a57a70-4b04-449f-bd5a-6affcd4245de}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office,                                 !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_lighting,                        !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  office_open_electric_equipment,         !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  office_ventilation,                     !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  office_open,                            !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0,                                      !- Feature Value 9
  prototype_space_type,                   !- Feature Name 10
  String,                                 !- Feature Data Type 10
  whole_building_office,                  !- Feature Value 10
  prototype_lighting_space_type,          !- Feature Name 11
  String,                                 !- Feature Data Type 11
  office_open;                            !- Feature Value 11

OS:AdditionalProperties,
  {8cfe49eb-1eb8-476d-82fe-9d0b88ae58cd}, !- Handle
  {84f948f6-481e-4558-b53f-fa68fb4bbcd5}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  datacenter/high ite,                    !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  datacenterhighite_lighting,             !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  datacenter_high_ite_equipment,          !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  datacenterhighite_ventilation,          !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  computer_room,                          !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0,                                      !- Feature Value 9
  prototype_space_type,                   !- Feature Name 10
  String,                                 !- Feature Data Type 10
  server_room,                            !- Feature Value 10
  prototype_lighting_space_type,          !- Feature Name 11
  String,                                 !- Feature Data Type 11
  copy_print_room;                        !- Feature Value 11

OS:AdditionalProperties,
  {6b04bf60-df83-4ec5-a47b-36be16bd0103}, !- Handle
  {14bbbc8c-e1af-45ba-a9a5-7542ec768e76}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  datacenter/low ite,                     !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  datacenterlowite_lighting,              !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  datacenter_low_ite_equipment,           !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  datacenterlowite_ventilation,           !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  computer_room,                          !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0,                                      !- Feature Value 9
  prototype_space_type,                   !- Feature Name 10
  String,                                 !- Feature Data Type 10
  server_room,                            !- Feature Value 10
  prototype_lighting_space_type,          !- Feature Name 11
  String,                                 !- Feature Data Type 11
  copy_print_room;                        !- Feature Value 11

OS:Lights:Definition,
  {8f27ac63-a7a1-4a92-bd99-2f191c19f5aa}, !- Handle
  Office OfficeLarge Data Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.6840611459001,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6e0f017c-5b2a-4207-bf3f-fc3be248490c}, !- Handle
  {8f27ac63-a7a1-4a92-bd99-2f191c19f5aa}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {283fe954-4add-433e-a567-e790f31837eb}, !- Handle
  Office OfficeLarge Data Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  215.278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {beb1d9c4-0d7b-401a-baa1-528ee1760e5e}, !- Handle
  Office OfficeLarge Data Center Elec Equip, !- Name
  {283fe954-4add-433e-a567-e790f31837eb}, !- Electric Equipment Definition Name
  {14bbbc8c-e1af-45ba-a9a5-7542ec768e76}, !- Space or SpaceType Name
  {3154f25b-fe1c-496e-be4b-8f2fb223add3}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {32e36bf4-490f-46b8-afe6-35a82a6e3c98}, !- Handle
  Office OfficeLarge Data Center Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8dff9428-afd6-4443-9f66-cbe65eeed8b5}, !- Handle
  Office OfficeLarge Data Center Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {01723df5-c641-4ad3-a1ff-d68ede32dbc3}, !- Lighting Schedule Name
  {afa14858-90b8-4c48-b39c-665f59b51f0a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {01723df5-c641-4ad3-a1ff-d68ede32dbc3}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH,             !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  {b0dfc1e8-be3b-4b16-b9cc-ab92951381ff}, !- Default Day Schedule Name
  {1183498e-3d0b-4d4b-a48c-d3d285683a19}, !- Summer Design Day Schedule Name
  {5bddfa7a-023b-49d6-86e7-d1dbd53e8459}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0dfc1e8-be3b-4b16-b9cc-ab92951381ff}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0875,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.098095,                               !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.09619,                                !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.094285,                               !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.09238,                                !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.13857,                                !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.18476,                                !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.23095,                                !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.27714,                                !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.41571,                                !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.55428,                                !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.69285,                                !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.83142,                                !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.807320869565218,                      !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.783221739130435,                      !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.759122608695652,                      !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.73502347826087,                       !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.710924347826087,                      !- Value Until Time 22
  11,                                     !- Hour 23
  30,                                     !- Minute 23
  0.686825217391304,                      !- Value Until Time 23
  11,                                     !- Hour 24
  45,                                     !- Minute 24
  0.662726086956522,                      !- Value Until Time 24
  12,                                     !- Hour 25
  0,                                      !- Minute 25
  0.638626956521739,                      !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0.614527826086957,                      !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.590428695652174,                      !- Value Until Time 27
  12,                                     !- Hour 28
  45,                                     !- Minute 28
  0.566329565217391,                      !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.542230434782609,                      !- Value Until Time 29
  13,                                     !- Hour 30
  15,                                     !- Minute 30
  0.518131304347826,                      !- Value Until Time 30
  13,                                     !- Hour 31
  30,                                     !- Minute 31
  0.494032173913043,                      !- Value Until Time 31
  13,                                     !- Hour 32
  45,                                     !- Minute 32
  0.469933043478261,                      !- Value Until Time 32
  14,                                     !- Hour 33
  0,                                      !- Minute 33
  0.445833913043478,                      !- Value Until Time 33
  14,                                     !- Hour 34
  15,                                     !- Minute 34
  0.421734782608696,                      !- Value Until Time 34
  14,                                     !- Hour 35
  30,                                     !- Minute 35
  0.397635652173913,                      !- Value Until Time 35
  14,                                     !- Hour 36
  45,                                     !- Minute 36
  0.37353652173913,                       !- Value Until Time 36
  15,                                     !- Hour 37
  0,                                      !- Minute 37
  0.349437391304348,                      !- Value Until Time 37
  15,                                     !- Hour 38
  15,                                     !- Minute 38
  0.325338260869565,                      !- Value Until Time 38
  15,                                     !- Hour 39
  30,                                     !- Minute 39
  0.301239130434783,                      !- Value Until Time 39
  15,                                     !- Hour 40
  45,                                     !- Minute 40
  0.27714,                                !- Value Until Time 40
  16,                                     !- Hour 41
  0,                                      !- Minute 41
  0.400313333333333,                      !- Value Until Time 41
  16,                                     !- Hour 42
  15,                                     !- Minute 42
  0.338726666666667,                      !- Value Until Time 42
  16,                                     !- Hour 43
  30,                                     !- Minute 43
  0.27714,                                !- Value Until Time 43
  16,                                     !- Hour 44
  45,                                     !- Minute 44
  0.2655925,                              !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0.254045,                               !- Value Until Time 45
  17,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2424975,                              !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.23095,                                !- Value Until Time 47
  17,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2194025,                              !- Value Until Time 48
  18,                                     !- Hour 49
  0,                                      !- Minute 49
  0.207855,                               !- Value Until Time 49
  18,                                     !- Hour 50
  15,                                     !- Minute 50
  0.1963075,                              !- Value Until Time 50
  18,                                     !- Hour 51
  30,                                     !- Minute 51
  0.18476,                                !- Value Until Time 51
  19,                                     !- Hour 52
  0,                                      !- Minute 52
  0.18476,                                !- Value Until Time 52
  19,                                     !- Hour 53
  15,                                     !- Minute 53
  0.161665,                               !- Value Until Time 53
  19,                                     !- Hour 54
  30,                                     !- Minute 54
  0.13857,                                !- Value Until Time 54
  19,                                     !- Hour 55
  45,                                     !- Minute 55
  0.115475,                               !- Value Until Time 55
  20,                                     !- Hour 56
  0,                                      !- Minute 56
  0.09238,                                !- Value Until Time 56
  20,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0808325,                              !- Value Until Time 57
  20,                                     !- Hour 58
  30,                                     !- Minute 58
  0.069285,                               !- Value Until Time 58
  20,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0577375,                              !- Value Until Time 59
  21,                                     !- Hour 60
  0,                                      !- Minute 60
  0.04619,                                !- Value Until Time 60
  21,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0471425,                              !- Value Until Time 61
  21,                                     !- Hour 62
  30,                                     !- Minute 62
  0.048095,                               !- Value Until Time 62
  21,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0490475,                              !- Value Until Time 63
  22,                                     !- Hour 64
  0,                                      !- Minute 64
  0.05,                                   !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0.05;                                   !- Value Until Time 65

OS:Schedule:Rule,
  {17eb2d45-e073-4202-90be-0c1599ec4da1}, !- Handle
  Schedule Rule 1,                        !- Name
  {01723df5-c641-4ad3-a1ff-d68ede32dbc3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4be1e33b-7a89-4544-acc3-25da63f99d7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4be1e33b-7a89-4544-acc3-25da63f99d7e}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.000571499999999996,                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.001143,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00171449999999999,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.002286,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00285750000000001,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00342899999999999,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0040005,                              !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.004572,                               !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.004572,                               !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.010929,                               !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.017286,                               !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.023643,                               !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.03,                                   !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.036357,                               !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.042714,                               !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.049071,                               !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.055428,                               !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.083142,                               !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.110856,                               !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.13857,                                !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.166284,                               !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.193998,                               !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.221712,                               !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.249426,                               !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.27714,                                !- Value Until Time 25
  12,                                     !- Hour 26
  30,                                     !- Minute 26
  0.27714,                                !- Value Until Time 26
  12,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2715972,                              !- Value Until Time 27
  13,                                     !- Hour 28
  0,                                      !- Minute 28
  0.2660544,                              !- Value Until Time 28
  13,                                     !- Hour 29
  15,                                     !- Minute 29
  0.2605116,                              !- Value Until Time 29
  13,                                     !- Hour 30
  30,                                     !- Minute 30
  0.2549688,                              !- Value Until Time 30
  13,                                     !- Hour 31
  45,                                     !- Minute 31
  0.249426,                               !- Value Until Time 31
  14,                                     !- Hour 32
  0,                                      !- Minute 32
  0.2438832,                              !- Value Until Time 32
  14,                                     !- Hour 33
  15,                                     !- Minute 33
  0.2383404,                              !- Value Until Time 33
  14,                                     !- Hour 34
  30,                                     !- Minute 34
  0.2327976,                              !- Value Until Time 34
  14,                                     !- Hour 35
  45,                                     !- Minute 35
  0.2272548,                              !- Value Until Time 35
  15,                                     !- Hour 36
  0,                                      !- Minute 36
  0.221712,                               !- Value Until Time 36
  15,                                     !- Hour 37
  15,                                     !- Minute 37
  0.2161692,                              !- Value Until Time 37
  15,                                     !- Hour 38
  30,                                     !- Minute 38
  0.2106264,                              !- Value Until Time 38
  15,                                     !- Hour 39
  45,                                     !- Minute 39
  0.2050836,                              !- Value Until Time 39
  16,                                     !- Hour 40
  0,                                      !- Minute 40
  0.1995408,                              !- Value Until Time 40
  16,                                     !- Hour 41
  15,                                     !- Minute 41
  0.193998,                               !- Value Until Time 41
  16,                                     !- Hour 42
  30,                                     !- Minute 42
  0.1884552,                              !- Value Until Time 42
  16,                                     !- Hour 43
  45,                                     !- Minute 43
  0.1829124,                              !- Value Until Time 43
  17,                                     !- Hour 44
  0,                                      !- Minute 44
  0.1773696,                              !- Value Until Time 44
  17,                                     !- Hour 45
  15,                                     !- Minute 45
  0.1718268,                              !- Value Until Time 45
  17,                                     !- Hour 46
  30,                                     !- Minute 46
  0.166284,                               !- Value Until Time 46
  17,                                     !- Hour 47
  45,                                     !- Minute 47
  0.1607412,                              !- Value Until Time 47
  18,                                     !- Hour 48
  0,                                      !- Minute 48
  0.1551984,                              !- Value Until Time 48
  18,                                     !- Hour 49
  15,                                     !- Minute 49
  0.1496556,                              !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.1441128,                              !- Value Until Time 50
  18,                                     !- Hour 51
  45,                                     !- Minute 51
  0.13857,                                !- Value Until Time 51
  19,                                     !- Hour 52
  0,                                      !- Minute 52
  0.1330272,                              !- Value Until Time 52
  19,                                     !- Hour 53
  15,                                     !- Minute 53
  0.1274844,                              !- Value Until Time 53
  19,                                     !- Hour 54
  30,                                     !- Minute 54
  0.1219416,                              !- Value Until Time 54
  19,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1163988,                              !- Value Until Time 55
  20,                                     !- Hour 56
  0,                                      !- Minute 56
  0.110856,                               !- Value Until Time 56
  22,                                     !- Hour 57
  0,                                      !- Minute 57
  0.110856,                               !- Value Until Time 57
  22,                                     !- Hour 58
  15,                                     !- Minute 58
  0.096999,                               !- Value Until Time 58
  22,                                     !- Hour 59
  30,                                     !- Minute 59
  0.083142,                               !- Value Until Time 59
  22,                                     !- Hour 60
  45,                                     !- Minute 60
  0.069285,                               !- Value Until Time 60
  23,                                     !- Hour 61
  0,                                      !- Minute 61
  0.055428,                               !- Value Until Time 61
  23,                                     !- Hour 62
  15,                                     !- Minute 62
  0.041571,                               !- Value Until Time 62
  23,                                     !- Hour 63
  30,                                     !- Minute 63
  0.027714,                               !- Value Until Time 63
  23,                                     !- Hour 64
  45,                                     !- Minute 64
  0.013857,                               !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0;                                      !- Value Until Time 65

OS:Schedule:Day,
  {1183498e-3d0b-4d4b-a48c-d3d285683a19}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5bddfa7a-023b-49d6-86e7-d1dbd53e8459}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {afa14858-90b8-4c48-b39c-665f59b51f0a}, !- Handle
  OfficeLarge ALWAYS_ON,                  !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  {b81e490f-9c6a-4d4c-bc98-adaa6c752147}, !- Default Day Schedule Name
  {bb9153fc-8c43-48ef-a0a8-63c4e25fb6dd}, !- Summer Design Day Schedule Name
  {fb075fb4-13cc-4e5c-a5c2-f99ff7a56138}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b81e490f-9c6a-4d4c-bc98-adaa6c752147}, !- Handle
  OfficeLarge ALWAYS_ON Default,          !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  21,                                     !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {fb075fb4-13cc-4e5c-a5c2-f99ff7a56138}, !- Handle
  OfficeLarge ALWAYS_ON Winter Design Day, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb9153fc-8c43-48ef-a0a8-63c4e25fb6dd}, !- Handle
  OfficeLarge ALWAYS_ON Summer Design Day, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {1650f50a-30db-426e-8861-eb8f96336abe}, !- Handle
  Office OfficeLarge Main Data Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.6840611459001,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1f272e1f-9c55-4252-9a61-5d6722a6b545}, !- Handle
  {1650f50a-30db-426e-8861-eb8f96336abe}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {838bbfd5-718f-4cbb-af49-8dd882c9adb8}, !- Handle
  Office OfficeLarge Main Data Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  484.375968751937,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4f4a6abf-2afc-4011-98ff-81be637e8481}, !- Handle
  Office OfficeLarge Main Data Center Elec Equip, !- Name
  {838bbfd5-718f-4cbb-af49-8dd882c9adb8}, !- Electric Equipment Definition Name
  {84f948f6-481e-4558-b53f-fa68fb4bbcd5}, !- Space or SpaceType Name
  {3154f25b-fe1c-496e-be4b-8f2fb223add3}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e0a9fe68-388e-4fe9-b808-1458bfe1c923}, !- Handle
  Office OfficeLarge Main Data Center Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e8d5a34a-3184-42a1-9a7b-1ec54949ea56}, !- Handle
  Office OfficeLarge Main Data Center Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {01723df5-c641-4ad3-a1ff-d68ede32dbc3}, !- Lighting Schedule Name
  {afa14858-90b8-4c48-b39c-665f59b51f0a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {93d74fc7-cb22-4074-adf7-9b69d69ba7cc}, !- Handle
  Office WholeBuilding - Lg Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {0b8baf9d-514e-4472-9c8b-5065c5df3985}, !- Handle
  Office WholeBuilding - Lg Office People, !- Name
  {93d74fc7-cb22-4074-adf7-9b69d69ba7cc}, !- People Definition Name
  {52a57a70-4b04-449f-bd5a-6affcd4245de}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a23e03ad-a1d3-48ad-a384-17ee412f57ec}, !- Work Efficiency Schedule Name
  {308b0942-8fa2-4a6b-ba7d-4221e70b758a}, !- Clothing Insulation Schedule Name
  {79fcdbd1-16c7-4101-95bc-2eef71998ea3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {308b0942-8fa2-4a6b-ba7d-4221e70b758a}, !- Handle
  Clothing Schedule,                      !- Name
  {68071213-4396-4da3-a740-492eb61aac6e}, !- Schedule Type Limits Name
  {a8c054d5-cc8f-45af-8ad0-08810da60bf8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8c054d5-cc8f-45af-8ad0-08810da60bf8}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {68071213-4396-4da3-a740-492eb61aac6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {33d7423d-384c-497c-8a82-5de6aaefaeee}, !- Handle
  Schedule Rule 3,                        !- Name
  {308b0942-8fa2-4a6b-ba7d-4221e70b758a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38007d6c-1f78-4d81-8391-55b71c0cf647}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {38007d6c-1f78-4d81-8391-55b71c0cf647}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {68071213-4396-4da3-a740-492eb61aac6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {68071213-4396-4da3-a740-492eb61aac6e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {79fcdbd1-16c7-4101-95bc-2eef71998ea3}, !- Handle
  Air Velocity Schedule,                  !- Name
  {c78ec9b6-1e10-4400-92f9-0e3b9bf41ae1}, !- Schedule Type Limits Name
  {5c6ec2de-132c-44b6-ba28-8677a4ad6763}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c6ec2de-132c-44b6-ba28-8677a4ad6763}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {c78ec9b6-1e10-4400-92f9-0e3b9bf41ae1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c78ec9b6-1e10-4400-92f9-0e3b9bf41ae1}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {a23e03ad-a1d3-48ad-a384-17ee412f57ec}, !- Handle
  Work Efficiency Schedule,               !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  {14eb25c0-ee7e-4066-929e-dca1d70ebce8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14eb25c0-ee7e-4066-929e-dca1d70ebce8}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {e019d742-e1bb-4baf-92ff-a644dd337a50}, !- Handle
  Office WholeBuilding - Lg Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.9531589063178,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8e84e45f-1920-473e-a019-11739168e0f4}, !- Handle
  {e019d742-e1bb-4baf-92ff-a644dd337a50}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {1ae8df65-010b-43a8-9484-193fa0196215}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3de142b9-4986-40f6-b113-91e26132ee66}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  {1ae8df65-010b-43a8-9484-193fa0196215}, !- Electric Equipment Definition Name
  {52a57a70-4b04-449f-bd5a-6affcd4245de}, !- Space or SpaceType Name
  {9e6ddd5a-4a61-471a-8475-cc7d882f6d65}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3f117abd-919b-4192-bc90-c2055ae17969}, !- Handle
  Office WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d5452fa0-38c0-4f05-a3e1-294b2b251191}, !- Handle
  Office WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a013c5a5-6a6f-4886-907b-41dd12107af3}, !- Number of People Schedule Name
  {ad718004-8df8-442c-a76b-ed84e8253aa1}, !- People Activity Level Schedule Name
  {5f495602-e0ec-4d35-a994-ec72746cb3e0}, !- Lighting Schedule Name
  {ffca879c-5f71-4d16-a50a-e0f5cffbfb5d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a013c5a5-6a6f-4886-907b-41dd12107af3}, !- Handle
  Large Office Bldg Occ reduced by 23.0%, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  {6769ca88-4077-4687-9a9d-93196711c308}, !- Default Day Schedule Name
  {203fb963-4b3e-4bcf-99bf-d52fcf307d5d}, !- Summer Design Day Schedule Name
  {902d4c31-c166-4013-a8f0-3fdc52160643}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6769ca88-4077-4687-9a9d-93196711c308}, !- Handle
  Large Office Bldg Occ Default,          !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  15,                                     !- Minute 2
  0.005775,                               !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.01155,                                !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.017325,                               !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0231,                                 !- Value Until Time 5
  8,                                      !- Hour 6
  15,                                     !- Minute 6
  0.028875,                               !- Value Until Time 6
  8,                                      !- Hour 7
  30,                                     !- Minute 7
  0.03465,                                !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.040425,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0462,                                 !- Value Until Time 9
  9,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0895125,                              !- Value Until Time 10
  9,                                      !- Hour 11
  30,                                     !- Minute 11
  0.132825,                               !- Value Until Time 11
  9,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1761375,                              !- Value Until Time 12
  10,                                     !- Hour 13
  0,                                      !- Minute 13
  0.21945,                                !- Value Until Time 13
  11,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21945,                                !- Value Until Time 14
  11,                                     !- Hour 15
  15,                                     !- Minute 15
  0.1934625,                              !- Value Until Time 15
  11,                                     !- Hour 16
  30,                                     !- Minute 16
  0.167475,                               !- Value Until Time 16
  11,                                     !- Hour 17
  45,                                     !- Minute 17
  0.1414875,                              !- Value Until Time 17
  12,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1155,                                 !- Value Until Time 18
  12,                                     !- Hour 19
  15,                                     !- Minute 19
  0.1414875,                              !- Value Until Time 19
  12,                                     !- Hour 20
  30,                                     !- Minute 20
  0.167475,                               !- Value Until Time 20
  12,                                     !- Hour 21
  45,                                     !- Minute 21
  0.1934625,                              !- Value Until Time 21
  13,                                     !- Hour 22
  0,                                      !- Minute 22
  0.21945,                                !- Value Until Time 22
  13,                                     !- Hour 23
  15,                                     !- Minute 23
  0.2079,                                 !- Value Until Time 23
  13,                                     !- Hour 24
  30,                                     !- Minute 24
  0.19635,                                !- Value Until Time 24
  13,                                     !- Hour 25
  45,                                     !- Minute 25
  0.1848,                                 !- Value Until Time 25
  14,                                     !- Hour 26
  0,                                      !- Minute 26
  0.17325,                                !- Value Until Time 26
  14,                                     !- Hour 27
  15,                                     !- Minute 27
  0.1617,                                 !- Value Until Time 27
  14,                                     !- Hour 28
  30,                                     !- Minute 28
  0.15015,                                !- Value Until Time 28
  14,                                     !- Hour 29
  45,                                     !- Minute 29
  0.1386,                                 !- Value Until Time 29
  15,                                     !- Hour 30
  0,                                      !- Minute 30
  0.12705,                                !- Value Until Time 30
  15,                                     !- Hour 31
  15,                                     !- Minute 31
  0.1155,                                 !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.10395,                                !- Value Until Time 32
  15,                                     !- Hour 33
  45,                                     !- Minute 33
  0.0924,                                 !- Value Until Time 33
  16,                                     !- Hour 34
  0,                                      !- Minute 34
  0.1386,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1155,                                 !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0924,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0837375,                              !- Value Until Time 37
  17,                                     !- Hour 38
  0,                                      !- Minute 38
  0.075075,                               !- Value Until Time 38
  17,                                     !- Hour 39
  15,                                     !- Minute 39
  0.0664125,                              !- Value Until Time 39
  17,                                     !- Hour 40
  30,                                     !- Minute 40
  0.05775,                                !- Value Until Time 40
  17,                                     !- Hour 41
  45,                                     !- Minute 41
  0.0490875,                              !- Value Until Time 41
  18,                                     !- Hour 42
  0,                                      !- Minute 42
  0.040425,                               !- Value Until Time 42
  18,                                     !- Hour 43
  15,                                     !- Minute 43
  0.0317625,                              !- Value Until Time 43
  18,                                     !- Hour 44
  30,                                     !- Minute 44
  0.0231,                                 !- Value Until Time 44
  18,                                     !- Hour 45
  45,                                     !- Minute 45
  0.02165625,                             !- Value Until Time 45
  19,                                     !- Hour 46
  0,                                      !- Minute 46
  0.0202125,                              !- Value Until Time 46
  19,                                     !- Hour 47
  15,                                     !- Minute 47
  0.01876875,                             !- Value Until Time 47
  19,                                     !- Hour 48
  30,                                     !- Minute 48
  0.017325,                               !- Value Until Time 48
  19,                                     !- Hour 49
  45,                                     !- Minute 49
  0.01588125,                             !- Value Until Time 49
  20,                                     !- Hour 50
  0,                                      !- Minute 50
  0.0144375,                              !- Value Until Time 50
  20,                                     !- Hour 51
  15,                                     !- Minute 51
  0.01299375,                             !- Value Until Time 51
  20,                                     !- Hour 52
  30,                                     !- Minute 52
  0.01155,                                !- Value Until Time 52
  20,                                     !- Hour 53
  45,                                     !- Minute 53
  0.01010625,                             !- Value Until Time 53
  21,                                     !- Hour 54
  0,                                      !- Minute 54
  0.0086625,                              !- Value Until Time 54
  21,                                     !- Hour 55
  15,                                     !- Minute 55
  0.00721875,                             !- Value Until Time 55
  21,                                     !- Hour 56
  30,                                     !- Minute 56
  0.005775,                               !- Value Until Time 56
  21,                                     !- Hour 57
  45,                                     !- Minute 57
  0.00433125,                             !- Value Until Time 57
  22,                                     !- Hour 58
  0,                                      !- Minute 58
  0.0028875,                              !- Value Until Time 58
  22,                                     !- Hour 59
  15,                                     !- Minute 59
  0.00144375,                             !- Value Until Time 59
  22,                                     !- Hour 60
  30,                                     !- Minute 60
  0,                                      !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0;                                      !- Value Until Time 61

OS:Schedule:Rule,
  {bf44d5a5-493d-43d1-9f9b-e6b238c53123}, !- Handle
  Schedule Rule 4,                        !- Name
  {a013c5a5-6a6f-4886-907b-41dd12107af3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {433ad951-a7d9-4f98-af32-d29cd098f149}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {433ad951-a7d9-4f98-af32-d29cd098f149}, !- Handle
  Large Office Bldg Occ Sat Day,          !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.001925,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0028875,                              !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.005775,                               !- Value Until Time 5
  4,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0086625,                              !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.01155,                                !- Value Until Time 7
  5,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0144375,                              !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0.017325,                               !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0202125,                              !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0231,                                 !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.03465,                                !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0462,                                 !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.05775,                                !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.0693,                                 !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.08085,                                !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.0924,                                 !- Value Until Time 17
  7,                                      !- Hour 18
  45,                                     !- Minute 18
  0.10395,                                !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.1155,                                 !- Value Until Time 19
  15,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1155,                                 !- Value Until Time 20
  15,                                     !- Hour 21
  15,                                     !- Minute 21
  0.111946153846154,                      !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.108392307692308,                      !- Value Until Time 22
  15,                                     !- Hour 23
  45,                                     !- Minute 23
  0.104838461538462,                      !- Value Until Time 23
  16,                                     !- Hour 24
  0,                                      !- Minute 24
  0.101284615384615,                      !- Value Until Time 24
  16,                                     !- Hour 25
  15,                                     !- Minute 25
  0.0977307692307692,                     !- Value Until Time 25
  16,                                     !- Hour 26
  30,                                     !- Minute 26
  0.0941769230769232,                     !- Value Until Time 26
  16,                                     !- Hour 27
  45,                                     !- Minute 27
  0.0906230769230769,                     !- Value Until Time 27
  17,                                     !- Hour 28
  0,                                      !- Minute 28
  0.0870692307692308,                     !- Value Until Time 28
  17,                                     !- Hour 29
  15,                                     !- Minute 29
  0.0835153846153845,                     !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.0799615384615384,                     !- Value Until Time 30
  17,                                     !- Hour 31
  45,                                     !- Minute 31
  0.0764076923076924,                     !- Value Until Time 31
  18,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0728538461538461,                     !- Value Until Time 32
  18,                                     !- Hour 33
  15,                                     !- Minute 33
  0.0693,                                 !- Value Until Time 33
  18,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0657461538461537,                     !- Value Until Time 34
  18,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0621923076923076,                     !- Value Until Time 35
  19,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0586384615384616,                     !- Value Until Time 36
  19,                                     !- Hour 37
  15,                                     !- Minute 37
  0.0550846153846153,                     !- Value Until Time 37
  19,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0515307692307692,                     !- Value Until Time 38
  19,                                     !- Hour 39
  45,                                     !- Minute 39
  0.0479769230769232,                     !- Value Until Time 39
  20,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0444230769230769,                     !- Value Until Time 40
  20,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0408692307692308,                     !- Value Until Time 41
  20,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0373153846153847,                     !- Value Until Time 42
  20,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0337615384615384,                     !- Value Until Time 43
  21,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0302076923076924,                     !- Value Until Time 44
  21,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0266538461538461,                     !- Value Until Time 45
  21,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0231,                                 !- Value Until Time 46
  21,                                     !- Hour 47
  45,                                     !- Minute 47
  0.021175,                               !- Value Until Time 47
  22,                                     !- Hour 48
  0,                                      !- Minute 48
  0.01925,                                !- Value Until Time 48
  22,                                     !- Hour 49
  15,                                     !- Minute 49
  0.017325,                               !- Value Until Time 49
  22,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0154,                                 !- Value Until Time 50
  22,                                     !- Hour 51
  45,                                     !- Minute 51
  0.013475,                               !- Value Until Time 51
  23,                                     !- Hour 52
  0,                                      !- Minute 52
  0.01155,                                !- Value Until Time 52
  23,                                     !- Hour 53
  15,                                     !- Minute 53
  0.00962500000000001,                    !- Value Until Time 53
  23,                                     !- Hour 54
  30,                                     !- Minute 54
  0.00769999999999999,                    !- Value Until Time 54
  23,                                     !- Hour 55
  45,                                     !- Minute 55
  0.005775,                               !- Value Until Time 55
  24,                                     !- Hour 56
  0,                                      !- Minute 56
  0.00385000000000001;                    !- Value Until Time 56

OS:Schedule:Day,
  {203fb963-4b3e-4bcf-99bf-d52fcf307d5d}, !- Handle
  Large Office Bldg Occ Summer Design Day, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {902d4c31-c166-4013-a8f0-3fdc52160643}, !- Handle
  Large Office Bldg Occ Winter Design Day, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a128b05-6f04-4c0c-9da5-9ec7f7a4e162}, !- Handle
  Schedule Rule 5,                        !- Name
  {a013c5a5-6a6f-4886-907b-41dd12107af3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d78fd3ed-b067-4011-abaf-2c7cb31b68f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d78fd3ed-b067-4011-abaf-2c7cb31b68f4}, !- Handle
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {ad718004-8df8-442c-a76b-ed84e8253aa1}, !- Handle
  Large Office Activity,                  !- Name
  {2e6700d7-bca7-4dc0-9e5c-7a03368a3b5f}, !- Schedule Type Limits Name
  {9cdeb963-f43a-4626-b466-193fbdb9ad72}, !- Default Day Schedule Name
  {59456493-a0c5-4206-8325-70d28e2b6666}, !- Summer Design Day Schedule Name
  {befcb82e-10c8-4832-a9e0-d0b36e79b84c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9cdeb963-f43a-4626-b466-193fbdb9ad72}, !- Handle
  Large Office Activity Default,          !- Name
  {2e6700d7-bca7-4dc0-9e5c-7a03368a3b5f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  21,                                     !- Hour 1
  30,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {befcb82e-10c8-4832-a9e0-d0b36e79b84c}, !- Handle
  Large Office Activity Winter Design Day, !- Name
  {2e6700d7-bca7-4dc0-9e5c-7a03368a3b5f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {59456493-a0c5-4206-8325-70d28e2b6666}, !- Handle
  Large Office Activity Summer Design Day, !- Name
  {2e6700d7-bca7-4dc0-9e5c-7a03368a3b5f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2e6700d7-bca7-4dc0-9e5c-7a03368a3b5f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {5f495602-e0ec-4d35-a994-ec72746cb3e0}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  {06db964e-b4f6-4e19-95bd-e49332f6343f}, !- Default Day Schedule Name
  {19646713-fbe4-438a-b2ab-0144f7ca4b5a}, !- Summer Design Day Schedule Name
  {8ee6b999-f795-4b0c-b49a-255f186369e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06db964e-b4f6-4e19-95bd-e49332f6343f}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.034675,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0348106,                              !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0349462,                              !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0350818,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0352174,                              !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.035353,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0354886,                              !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0356242,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0357598,                              !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0358954,                              !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.036031,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0361666,                              !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0363022,                              !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0364378,                              !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0365734,                              !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.036709,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.04014525,                             !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0435815,                              !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.04701775,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.050454,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.04765875,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0448635,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.04206825,                             !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.039273,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.03962475,                             !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0399765,                              !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.04032825,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.04068,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.05195275,                             !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0632255,                              !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.07449825,                             !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.085771,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.11101625,                             !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.1362615,                              !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.16150675,                             !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.186752,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.2755855,                              !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.364419,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.4532525,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.542086,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.6190645,                              !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.696043,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.7730215,                              !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.85,                                   !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.84198475,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.8339695,                              !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.82595425,                             !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.817939,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.805464,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.792989,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.780514,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.768039,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.77407625,                             !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.7801135,                              !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.78615075,                             !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.792188,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.669112,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.546036,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.42296,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.299884,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.25875775,                             !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.2176315,                              !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.17650525,                             !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.135379,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.12439175,                             !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.1134045,                              !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.10241725,                             !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.09143,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.090147,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.088864,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.087581,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.086298,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.08656275,                             !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0868275,                              !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.08709225,                             !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.087357,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.08721725,                             !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0870775,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.08693775,                             !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.086798,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.07858575,                             !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0703735,                              !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.06216125,                             !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.053949,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.05279525,                             !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0516415,                              !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.05048775,                             !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.049334,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.04549975,                             !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0416655,                              !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.03783125,                             !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.033997,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0341326,                              !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0342682,                              !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0344038,                              !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0345394;                              !- Value Until Time 96

OS:Schedule:Rule,
  {387a304c-4f88-4bda-9bd2-fd13cc617a82}, !- Handle
  Schedule Rule 7,                        !- Name
  {5f495602-e0ec-4d35-a994-ec72746cb3e0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f70d31f-2fd9-4b18-889d-72eca8388a24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f70d31f-2fd9-4b18-889d-72eca8388a24}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0424747339978818,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0428992381696028,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.04251436046528,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0421294827609573,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0417446050566345,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0413597273523118,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.041317379326696,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0412750313010803,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0412326832754646,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00365160643880018,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00273870482910012,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00182580321940008,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.000912901609700041,                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.000289330018281402,                   !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.000578660036562817,                   !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.000867990054844212,                   !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00115732007312563,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00503537876376846,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0089134374544113,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0127914961450541,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.016669554835697,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0142132389059473,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0117569229761976,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00930060704644788,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00684429111669819,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0102401407467141,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.01363599037673,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.017031840006746,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0204276896367619,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0276939270064372,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0349601643761125,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0422264017457878,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0494926391154631,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0517268507201596,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0539610623248561,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0561952739295527,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0584294855342492,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0606636971389455,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.062897908743642,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0651321203483386,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0673663319530351,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0696005435577316,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0718347551624281,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0740689667671246,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0763031783718211,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0785373899765174,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0807716015812139,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0830058131859105,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.085240024790607,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0874742363953035,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.089708448,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.00472771097211155,                    !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.00473483750458483,                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0047419640370583,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.00474909056953157,                    !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.00475621710200503,                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.00476334363447831,                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.00477047016695158,                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.089708448,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0891652785080751,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0886221090161502,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0880789395242255,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0875357700323006,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0869926005403757,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0864494310484508,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0859062615565261,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0853630920646012,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0848199225726763,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0842767530807514,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0837335835888267,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0831904140969018,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0826472446049769,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.082104075113052,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0815609056211271,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0810177361292024,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0804745666372775,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0799313971453527,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0733799080090254,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0668284188726982,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0602769297363709,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0537254406000437,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0525858403442078,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0514462400883719,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.050306639832536,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0491670395767001,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0491059894294114,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0490449392821227,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0489838891348339,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0489228389875452,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0469924346113386,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.045062030235132,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0431316258589255,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0412012214827189,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0416257256544399,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0411903352498488;                     !- Value Until Time 96

OS:Schedule:Day,
  {19646713-fbe4-438a-b2ab-0144f7ca4b5a}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3be5478f-c96c-48ed-b325-786eade8d389}, !- Handle
  Schedule Rule 8,                        !- Name
  {5f495602-e0ec-4d35-a994-ec72746cb3e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2fdb7113-96a8-45d5-b4f4-cf01d9bddc18}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fdb7113-96a8-45d5-b4f4-cf01d9bddc18}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0294352223877417,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0329303842500976,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0364255461124535,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0399207079748094,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0434158698371653,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0480518206555944,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0526877714740235,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0573237222924525,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0619596731108816,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.062226563684053,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0624934542572244,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0627603448303958,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0630272354035673,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0631355515909387,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0632438677783102,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0633521839656817,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0634605001530531,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0634662567599568,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0634720133668605,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0634777699737642,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0634835265806679,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0488440222007218,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0342045178207757,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0195650134408296,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00492550906088349,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00504757154963702,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00516963403839055,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.00529169652714408,                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00541375901589761,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00429485325032351,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00317594748474941,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00205704171917531,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.000938135953601212,                   !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0011353638040397,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00133259165447821,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0015298195049167,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00172704735535519,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00187566360438495,                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00202427985341473,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0021728961024445,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.00232151235147426,                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.00502897179104596,                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0051487092146423,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.00526844663823862,                    !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.00538818406183496,                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.00550792148543128,                    !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.00562765890902762,                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.00574739633262394,                    !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0058671337562203,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.00598687117981662,                    !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.00610660860341296,                    !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.00622634602700928,                    !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.00634608345060562,                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.00646582087420194,                    !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.00658555829779828,                    !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.00670529572139461,                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.00682503314499094,                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.00694477056858729,                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.00706450799218362,                    !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.00718424541577995,                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.00730398283937628,                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.00742372026297261,                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.00754345768656894,                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.00766319511016527,                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0077829325337616,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.00790266995735793,                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.00802240738095428,                    !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.00814214480455061,                    !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.00826188222814694,                    !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0222029404211102,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0361439986140735,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0500850568070368,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.064026115,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0634508951308824,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0628756752617648,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0623004553926472,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0617252355235296,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0617361325027876,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0617470294820457,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0617579264613037,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0617688234405617,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0622665197831102,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0627642161256586,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.063261912468207,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0637596088107554,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0617862663865731,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0598129239623908,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0578395815382085,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0558662391140263,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0576738396124403,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0594814401108544,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0612890406092684,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0630966411076825,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0546812864276973,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0462659317477121;                     !- Value Until Time 96

OS:Schedule:Day,
  {8ee6b999-f795-4b0c-b49a-255f186369e7}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ffca879c-5f71-4d16-a50a-e0f5cffbfb5d}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  {9a38d45f-fada-4097-a2a5-4477e7a3705b}, !- Default Day Schedule Name
  {54e02a6d-e994-4b23-b9b2-d33a6e8a9f7b}, !- Summer Design Day Schedule Name
  {c6a4e62a-80f7-4372-8bbf-0d89b317020f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a38d45f-fada-4097-a2a5-4477e7a3705b}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5805,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.58048,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.58046,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.58044,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.58042,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.5804,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.58038,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.58036,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.58034,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.58032,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5803,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.58028,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.58026,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.58024,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.58022,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5802,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.575925,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.57165,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.567375,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5631,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.559075,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.55505,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.551025,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.547,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.544575,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.54215,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.539725,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5373,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.537625,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.53795,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.538275,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5386,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.55345,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5683,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.58315,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.598,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.6198,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.6416,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6634,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.6852,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.735575,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.78595,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.836325,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8867,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.8855,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.8843,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.8831,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.8819,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.8666,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.8513,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.836,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.8207,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.8107,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.8007,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.7907,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7807,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.736725,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.69275,                                !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.648775,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.6048,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.5951,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.5854,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5757,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.566,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.568025,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.57005,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.572075,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.5741,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.58375,                                !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.5934,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.60305,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.6127,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.6241,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.6355,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.6469,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.6583,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.662075,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.66585,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.669625,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.6734,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.6597975,                              !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.646195,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.6325925,                              !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.61899,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.5991675,                              !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.579345,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.5595225,                              !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.5397,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.549925,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.56015,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.570375,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.5806,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.58058,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.58056,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.58054,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.58052;                                !- Value Until Time 96

OS:Schedule:Rule,
  {0df5ab0b-fa46-4fc1-9c16-37ad20fd2885}, !- Handle
  Schedule Rule 10,                       !- Name
  {ffca879c-5f71-4d16-a50a-e0f5cffbfb5d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {db095ddd-4108-4446-875d-8ef7da838b9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db095ddd-4108-4446-875d-8ef7da838b9c}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.426272531683766,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.444928811104406,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.565375,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.552182902836452,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.538990805672903,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.525798708509354,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.521505422450211,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.517212136391068,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.512918850331925,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.508625564272782,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.508157205793603,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.507688847314424,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.507220488835244,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.506752130356065,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.505893473144236,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.505034815932408,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.504176158720579,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.503317501508751,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.500429290887146,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.49754108026554,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.494652869643935,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.491764659022329,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.484114803862402,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.476464948702475,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.468815093542547,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.461165238382619,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.431658654194327,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.402152070006035,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.372645485817743,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.343138901629451,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.309963509354255,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.276788117079059,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.243612724803862,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.210437332528666,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.208598591832629,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.206759851136592,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.204921110440554,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.203082369744517,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.201243629048483,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.199404888352445,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.197566147656408,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.19572740696037,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.193888666264333,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.192049925568296,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.190211184872259,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.188372444176221,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.186533703480184,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.184694962784149,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.182856222088112,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.181017481392075,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.179178740696037,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.17734,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.184053138201569,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.190766276403138,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.197479414604707,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.204192552806276,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.21449643934822,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.224800325890163,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.235104212432106,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.245408098974049,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.247246839670087,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.249085580366124,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.250924321062162,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.252763061758196,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.254601802454233,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.256440543150271,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.258279283846308,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.260118024542345,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.261956765238383,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.26379550593442,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.265634246630457,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.267472987326495,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.269311728022532,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.271150468718566,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.272989209414604,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.274827950110641,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.276666690806678,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.278505431502716,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.294819918527459,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.311134405552203,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.327448892576946,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.34376337960169,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.344075618587809,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.344387857573929,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.344700096560048,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.345012335546168,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.342670543150272,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.340328750754376,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.337986958358479,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.335645165962583,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.344309797827399,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.352974429692215,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.361639061557031,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.370303693421847,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.388959972842486,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.470610467712734;                      !- Value Until Time 96

OS:Schedule:Day,
  {54e02a6d-e994-4b23-b9b2-d33a6e8a9f7b}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {56e0c204-eced-44d4-9bde-864799c542ab}, !- Handle
  Schedule Rule 11,                       !- Name
  {ffca879c-5f71-4d16-a50a-e0f5cffbfb5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {036385b7-5665-4167-bed8-d1dba22ab711}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {036385b7-5665-4167-bed8-d1dba22ab711}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.195812473072862,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.231856916578669,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.248710918690602,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.265564920802534,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.282418922914467,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.299272925026399,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.328235036958817,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.357197148891236,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.386159260823653,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.415121372756072,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.447125723336853,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.479130073917635,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.511134424498416,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.543138775079197,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.566929081309398,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.590719387539599,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.614509693769799,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.6383,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.637813241816262,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.637326483632524,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.636839725448786,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.636352967265047,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.591285243928194,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.546217520591341,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.501149797254488,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.456082073917635,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.463547727560718,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.471013381203801,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.478479034846885,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.485944688489968,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.472072080253432,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.458199472016895,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.444326863780359,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.430454255543822,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.434348321013728,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.438242386483633,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.442136451953537,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.446030517423442,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.454913854276663,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.463797191129884,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.472680527983105,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.481563864836325,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.184568359028511,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.184300642027455,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.184032925026399,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.183765208025343,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.183497491024287,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.183229774023231,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.182962057022175,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.182694340021119,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.182426623020063,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.182158906019007,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.181891189017951,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.181623472016895,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.181355755015839,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.181088038014783,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.180820321013728,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.180552604012672,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.180284887011616,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.18001717001056,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.179749453009504,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.179481736008448,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.179214019007392,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.178946302006336,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.17867858500528,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.178410868004224,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.178143151003168,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.177875434002112,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.177607717001056,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.17734,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.17934787750792,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.181355755015839,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.183363632523759,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.185371510031679,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.198818204857445,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.21226489968321,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.225711594508976,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.239158289334741,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.236663653643083,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.234169017951426,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.231674382259768,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.22917974656811,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.230640021119324,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.232100295670538,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.233560570221753,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.235020844772967,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.22717186906019,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.219322893347413,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.211473917634636,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.203624941921858,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.202894804646251,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.202164667370644,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.201434530095037,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.20070439281943,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.20849252375924,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.21628065469905;                       !- Value Until Time 96

OS:Schedule:Day,
  {c6a4e62a-80f7-4372-8bbf-0d89b317020f}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {e9ee55fe-15a3-426c-8ce3-665ed9c05f80}, !- Handle
  Foundation F 1.26W/m*K Perim 22.92m Area 104.79m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  104.79462912,                           !- Area {m2}
  22.92096;                               !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d1df816d-f49f-4c82-a38c-2711a0fecfb7}, !- Handle
  Foundation F 1.26W/m*K Perim 21.34m Area 97.55m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  97.5481920000001,                       !- Area {m2}
  21.336;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c994f131-175c-443e-bc60-7bd34bbe858f}, !- Handle
  Foundation F 1.26W/m*K Perim 36.64m Area 167.5m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  167.50418112,                           !- Area {m2}
  36.63696;                               !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a8b84905-6fc1-4598-926f-c3054d4aa764}, !- Handle
  Foundation F 1.26W/m*K Perim 9.14m Area 20.9m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {102afdfd-33ed-48a0-b581-46d62f453a45}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 1135.46m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1135.46095488,                          !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {deb217d1-9b51-46c9-a70c-d51aaac467b4}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 781.69m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  781.68617856,                           !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9a003878-1613-44d5-8ced-80662779e486}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 489.04m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  489.04160256,                           !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e0ff71d8-0c6e-43ee-9fe6-1d39060ebcea}, !- Handle
  Foundation F 1.26W/m*K Perim 53.22m Area 243.31m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  243.31306176,                           !- Area {m2}
  53.21808;                               !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {fe739887-58c4-4f44-81a3-3a61caff6023}, !- Handle
  ComStock DOE Ref 1980-2004 - Office - ASHRAE 169-2013-3A, !- Name
  {b331bdfc-b064-49f4-8b4f-8610b2780a26}, !- Default Exterior Surface Constructions Name
  {238a197c-4e7c-4d2c-9e5d-0c50b0c578db}, !- Default Interior Surface Constructions Name
  {b28dcc5f-c6c9-4aff-8041-d477cfc5fba8}, !- Default Ground Contact Surface Constructions Name
  {fd27525d-6ca6-4306-acaf-ad06a0134602}, !- Default Exterior SubSurface Constructions Name
  {ca7e8fc2-1aaa-468c-a21c-f503f524f142}, !- Default Interior SubSurface Constructions Name
  {9f7c8c8a-e236-48c6-bc0e-0f88c13b0562}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {b331bdfc-b064-49f4-8b4f-8610b2780a26}, !- Handle
  Default Surface Constructions 1,        !- Name
  {718d2d66-d139-4d4d-a95e-cd5c66a44633}, !- Floor Construction Name
  {09bacffd-17b0-4fa6-9a30-70ae7a091122}, !- Wall Construction Name
  {6ded1e72-1341-4096-b25a-997ab5f3f4a9}; !- Roof Ceiling Construction Name

OS:Construction,
  {718d2d66-d139-4d4d-a95e-cd5c66a44633}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {3e34c344-76cf-48b9-abf1-0f31c1cde92e}, !- Layer 1
  {9094b18a-9fa8-4f07-8173-3183cf08ba24}, !- Layer 2
  {ecd9de52-4a96-4832-bcf1-11559f9158c1}; !- Layer 3

OS:Material:NoMass,
  {3e34c344-76cf-48b9-abf1-0f31c1cde92e}, !- Handle
  Typical Insulation R-1.06,              !- Name
  Smooth,                                 !- Roughness
  0.186640389837883,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9094b18a-9fa8-4f07-8173-3183cf08ba24}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ecd9de52-4a96-4832-bcf1-11559f9158c1}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {afd95801-d89f-4811-b7a3-8e64fb9c0290}, !- Handle
  {718d2d66-d139-4d4d-a95e-cd5c66a44633}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {6ded1e72-1341-4096-b25a-997ab5f3f4a9}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  ,                                       !- Surface Rendering Name
  {40dd3268-3a06-41f8-bff4-6e73bfec738b}, !- Layer 1
  {7c31dca0-44da-4438-9542-d31cf30dee38}, !- Layer 2
  {32b8aa5c-114d-4026-bea5-7c95efa3568f}; !- Layer 3

OS:Material,
  {40dd3268-3a06-41f8-bff4-6e73bfec738b}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7c31dca0-44da-4438-9542-d31cf30dee38}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {32b8aa5c-114d-4026-bea5-7c95efa3568f}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9508b7cf-02dc-4614-982f-bade11d495f5}, !- Handle
  {6ded1e72-1341-4096-b25a-997ab5f3f4a9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {238a197c-4e7c-4d2c-9e5d-0c50b0c578db}, !- Handle
  Default Surface Constructions 2,        !- Name
  {a217a94c-2ddd-4bdb-bdf8-4124582a8c1c}, !- Floor Construction Name
  {e61e663f-6223-4122-beb6-4758b7a1106d}, !- Wall Construction Name
  {71987eab-0334-403c-8dd3-e072201ed06e}; !- Roof Ceiling Construction Name

OS:Construction,
  {a217a94c-2ddd-4bdb-bdf8-4124582a8c1c}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {5a5c9c65-e19e-4358-8c6b-d91f531696a9}, !- Layer 1
  {c46d3444-f7e2-4b53-9e1d-3f27ccd62932}; !- Layer 2

OS:Material,
  {5a5c9c65-e19e-4358-8c6b-d91f531696a9}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c46d3444-f7e2-4b53-9e1d-3f27ccd62932}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {65dde90a-699f-4e6f-91d3-fedaea28c306}, !- Handle
  {a217a94c-2ddd-4bdb-bdf8-4124582a8c1c}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e61e663f-6223-4122-beb6-4758b7a1106d}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {f83d22f0-8e32-40e9-bc31-44e79728a657}, !- Layer 1
  {f83d22f0-8e32-40e9-bc31-44e79728a657}; !- Layer 2

OS:Material,
  {f83d22f0-8e32-40e9-bc31-44e79728a657}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {86796eb9-f388-439e-afbc-bf20d9dda169}, !- Handle
  {e61e663f-6223-4122-beb6-4758b7a1106d}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {71987eab-0334-403c-8dd3-e072201ed06e}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {c46d3444-f7e2-4b53-9e1d-3f27ccd62932}, !- Layer 1
  {5a5c9c65-e19e-4358-8c6b-d91f531696a9}; !- Layer 2

OS:StandardsInformation:Construction,
  {09e8317a-1b2d-4a96-85ad-0edef594ef01}, !- Handle
  {71987eab-0334-403c-8dd3-e072201ed06e}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b28dcc5f-c6c9-4aff-8041-d477cfc5fba8}, !- Handle
  Default Surface Constructions 3,        !- Name
  {3fd26ceb-d09f-4a15-8544-762fc97df642}, !- Floor Construction Name
  {3f9a4386-8443-4737-bb3e-bab66782e0e1}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {3fd26ceb-d09f-4a15-8544-762fc97df642}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {798714dc-bd26-4393-8967-5ae5833df6a5}, !- Layer 1
  {ecd9de52-4a96-4832-bcf1-11559f9158c1}; !- Layer 2

OS:Material:NoMass,
  {44b300e2-88aa-4f26-8195-c17a127bf559}, !- Handle
  Typical Insulation R-5.44,              !- Name
  Smooth,                                 !- Roughness
  0.958541985530366,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {798714dc-bd26-4393-8967-5ae5833df6a5}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {27c858e9-a89a-4a6e-a438-65d8ce61fd12}, !- Handle
  {3fd26ceb-d09f-4a15-8544-762fc97df642}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {3f9a4386-8443-4737-bb3e-bab66782e0e1}, !- Handle
  Typical Insulated Basement Mass Wall R-6.99, !- Name
  ,                                       !- Surface Rendering Name
  {44b300e2-88aa-4f26-8195-c17a127bf559}, !- Layer 1
  {2e13f816-f90d-4fee-a6d3-be37c47a0ac1}; !- Layer 2

OS:Material,
  {2e13f816-f90d-4fee-a6d3-be37c47a0ac1}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6dfa2162-a1c3-4938-9ded-d885a03094f2}, !- Handle
  {3f9a4386-8443-4737-bb3e-bab66782e0e1}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {fd27525d-6ca6-4306-acaf-ad06a0134602}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {4e669792-e678-4e0e-b0c9-2cfb6529da66}, !- Fixed Window Construction Name
  {4e669792-e678-4e0e-b0c9-2cfb6529da66}, !- Operable Window Construction Name
  {46cc19f2-ea97-476b-b25a-8389d0258b92}, !- Door Construction Name
  {b72f9bca-78b8-492e-a625-ad7fbaaa5fca}, !- Glass Door Construction Name
  {54f09418-8420-4c8a-a5c5-f1875023b236}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2dc5cfa5-e75b-4730-a61b-372f0ff67a51}, !- Tubular Daylight Dome Construction Name
  {2dc5cfa5-e75b-4730-a61b-372f0ff67a51}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4e669792-e678-4e0e-b0c9-2cfb6529da66}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {b0d64fb0-7623-46af-ba30-d57d557e012e}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {b0d64fb0-7623-46af-ba30-d57d557e012e}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing,        !- Name
  4.08834960560171,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {da3dc770-56e2-440c-8d56-13b900d0780d}, !- Handle
  {4e669792-e678-4e0e-b0c9-2cfb6529da66}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {46cc19f2-ea97-476b-b25a-8389d0258b92}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {60f0ac79-21ec-4af0-8779-c0522a336491}, !- Layer 1
  {a57f9db0-92a7-4e78-9e7e-736194ae2d57}; !- Layer 2

OS:Material,
  {60f0ac79-21ec-4af0-8779-c0522a336491}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a57f9db0-92a7-4e78-9e7e-736194ae2d57}, !- Handle
  Typical Insulation R-5.51,              !- Name
  Smooth,                                 !- Roughness
  0.970972286725383,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e78e5b19-16a0-4e84-9ffd-d9523c9f2d10}, !- Handle
  {46cc19f2-ea97-476b-b25a-8389d0258b92}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b72f9bca-78b8-492e-a625-ad7fbaaa5fca}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {b711e6dc-374a-4817-8cf2-a7ab5bfeaf51}; !- Layer 1

OS:WindowMaterial:Glazing,
  {b711e6dc-374a-4817-8cf2-a7ab5bfeaf51}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {1917b4b3-2d59-46b6-9298-1bbf0c738544}, !- Handle
  {b72f9bca-78b8-492e-a625-ad7fbaaa5fca}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {54f09418-8420-4c8a-a5c5-f1875023b236}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {a57f9db0-92a7-4e78-9e7e-736194ae2d57}; !- Layer 1

OS:StandardsInformation:Construction,
  {7edf4f7f-0515-4759-84d3-9a60e8f823ca}, !- Handle
  {54f09418-8420-4c8a-a5c5-f1875023b236}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {2dc5cfa5-e75b-4730-a61b-372f0ff67a51}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {9156ccb6-94b2-4733-a86b-3b991ac31da8}; !- Layer 1

OS:WindowMaterial:Glazing,
  {9156ccb6-94b2-4733-a86b-3b991ac31da8}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {060109af-0b3c-4ba9-8263-0d6de391b10c}, !- Handle
  {2dc5cfa5-e75b-4730-a61b-372f0ff67a51}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {ca7e8fc2-1aaa-468c-a21c-f503f524f142}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {2dc5cfa5-e75b-4730-a61b-372f0ff67a51}, !- Fixed Window Construction Name
  {2dc5cfa5-e75b-4730-a61b-372f0ff67a51}, !- Operable Window Construction Name
  {7907c092-5bab-455b-ae3b-226553cc6bef}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {7907c092-5bab-455b-ae3b-226553cc6bef}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {90911c7b-793b-46ac-a851-7cbdeb25eeb9}; !- Layer 1

OS:Material,
  {90911c7b-793b-46ac-a851-7cbdeb25eeb9}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {411a4f02-41b3-42d9-9cd0-cc95922e1ec9}, !- Handle
  {7907c092-5bab-455b-ae3b-226553cc6bef}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9f7c8c8a-e236-48c6-bc0e-0f88c13b0562}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {90911c7b-793b-46ac-a851-7cbdeb25eeb9}; !- Layer 1

OS:StandardsInformation:Construction,
  {e89e83d7-9333-44ef-aba8-7ba41f248b5e}, !- Handle
  {9f7c8c8a-e236-48c6-bc0e-0f88c13b0562}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {09bacffd-17b0-4fa6-9a30-70ae7a091122}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-7.69, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {a57f9db0-92a7-4e78-9e7e-736194ae2d57}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:Material,
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ab5fcf5b-b62b-4a95-a2d1-64f8dbd7a410}, !- Handle
  {09bacffd-17b0-4fa6-9a30-70ae7a091122}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Site:GroundTemperature:FCfactorMethod,
  {f600b952-0a19-41a0-98c2-4ad817de9aea}, !- Handle
  16.35,                                  !- January Ground Temperature {C}
  7.16,                                   !- February Ground Temperature {C}
  5.37,                                   !- March Ground Temperature {C}
  2.85,                                   !- April Ground Temperature {C}
  5.37,                                   !- May Ground Temperature {C}
  11.82,                                  !- June Ground Temperature {C}
  12.57,                                  !- July Ground Temperature {C}
  24.96,                                  !- August Ground Temperature {C}
  27.91,                                  !- September Ground Temperature {C}
  28.68,                                  !- October Ground Temperature {C}
  27.03,                                  !- November Ground Temperature {C}
  24.14;                                  !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {10b20460-2e44-4c62-a046-e55acdecc5c8}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {f3a9a894-5cfd-4fb6-acf0-793a8a7dfa2d}, !- Default Day Schedule Name
  {e8f3358a-3a2d-46ba-bc5c-4179cf36e34c}, !- Summer Design Day Schedule Name
  {59ca83ee-56ef-458e-b86d-d8b22bfbdb5c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f3a9a894-5cfd-4fb6-acf0-793a8a7dfa2d}, !- Handle
  33 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00785082666666666,                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0588812,                              !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.03532872,                             !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0196270666666667,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.02355248,                             !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.02355248,                             !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00392541333333333,                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:AdditionalProperties,
  {0ba6af22-d6d3-4143-808c-2d7b08a080b5}, !- Handle
  {10b20460-2e44-4c62-a046-e55acdecc5c8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  494.79999999999984,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  33,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-08-04 03:30:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-08-04 03:30:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {59ca83ee-56ef-458e-b86d-d8b22bfbdb5c}, !- Handle
  33 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8f3358a-3a2d-46ba-bc5c-4179cf36e34c}, !- Handle
  33 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7626cca1-4a52-41c6-86df-4efebd1d9109}, !- Handle
  Schedule Rule 12,                       !- Name
  {10b20460-2e44-4c62-a046-e55acdecc5c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1462a40a-b3b0-47bc-a93b-bfd09c655fb9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1462a40a-b3b0-47bc-a93b-bfd09c655fb9}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00785082666666666,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0314033066666667,                     !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0314033066666667,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00785082666666666,                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {cf89257a-b5ab-4be7-bf7c-51930ff1cbd9}, !- Handle
  Schedule Rule 13,                       !- Name
  {10b20460-2e44-4c62-a046-e55acdecc5c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f0ca838-4bb3-4ca9-bf12-ac2045cfedfa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f0ca838-4bb3-4ca9-bf12-ac2045cfedfa}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa39b039-b9db-45b0-8d2e-cfbc0bc61a53}, !- Handle
  Elevator Schedule 1,                    !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  {58288759-1547-4c75-9813-573aee185318}, !- Default Day Schedule Name
  {b727feb1-10e9-48d9-84a8-5d9ab7a0fe9e}, !- Summer Design Day Schedule Name
  {40d07a26-87d9-41ff-b419-88df5500ce02}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2fcab449-cdc4-449c-8e6c-6546a8c3c36e}, !- Handle
  {fa39b039-b9db-45b0-8d2e-cfbc0bc61a53}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  494.79999999999984,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  33,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-08-04 03:30:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-08-04 03:30:05 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.058881200000000002;                   !- Feature Value 7

OS:Schedule:Day,
  {58288759-1547-4c75-9813-573aee185318}, !- Handle
  33 space(s) Occ Sch Default 1,          !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.000981353333333332,                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00196270666666666,                    !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.00294406,                             !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.00392541333333333,                    !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.00490676666666666,                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.00588811999999999,                    !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.00686947333333333,                    !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.00785082666666666,                    !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.00785082666666666,                    !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.02060842,                             !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.0333660133333333,                     !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.0461236066666667,                     !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.0588812,                              !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.0441609,                              !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0294406,                              !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0147203,                              !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.00588812,                             !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.01177624,                             !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.01766436,                             !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.02355248,                             !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.0294406,                              !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.03532872,                             !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.03091263,                             !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.02649654,                             !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.02208045,                             !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.01766436,                             !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.01324827,                             !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.00883218,                             !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.00441609,                             !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0,                                      !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.00392541333333333,                    !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.00785082666666667,                    !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.01177624,                             !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0157016533333333,                     !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0196270666666667,                     !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.02355248,                             !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.01766436,                             !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.01177624,                             !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.00588812,                             !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0,                                      !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.00588812,                             !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.01177624,                             !- Value Until Time 44
  16,                                     !- Hour 45
  45,                                     !- Minute 45
  0.01766436,                             !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.02355248,                             !- Value Until Time 46
  17,                                     !- Hour 47
  15,                                     !- Minute 47
  0.01766436,                             !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.01177624,                             !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.00588812,                             !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0,                                      !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.000981353333333332,                   !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.00196270666666666,                    !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.00294406,                             !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.00392541333333333,                    !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.00294406,                             !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.00196270666666666,                    !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.000981353333333332,                   !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0,                                      !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0;                                      !- Value Until Time 59

OS:Schedule:Day,
  {b727feb1-10e9-48d9-84a8-5d9ab7a0fe9e}, !- Handle
  33 space(s) Occ Sch Summer Design Day 1, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40d07a26-87d9-41ff-b419-88df5500ce02}, !- Handle
  33 space(s) Occ Sch Winter Design Day 1, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3401ea4-6d8b-4fcc-89e5-5c9483861ca0}, !- Handle
  Schedule Rule 14,                       !- Name
  {fa39b039-b9db-45b0-8d2e-cfbc0bc61a53}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec6f6014-986f-4183-a941-c08c309c0aae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ec6f6014-986f-4183-a941-c08c309c0aae}, !- Handle
  Schedule Day 15,                        !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {d3a56088-0a73-4a6f-a177-ee96479b2acd}, !- Handle
  Schedule Rule 15,                       !- Name
  {fa39b039-b9db-45b0-8d2e-cfbc0bc61a53}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a2fa7990-44d5-4d53-aad5-994680156b3c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a2fa7990-44d5-4d53-aad5-994680156b3c}, !- Handle
  Schedule Day 16,                        !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  45,                                     !- Minute 2
  0.00196270666666666,                    !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00392541333333333,                    !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.00588811999999999,                    !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.00785082666666666,                    !- Value Until Time 5
  4,                                      !- Hour 6
  45,                                     !- Minute 6
  0.00588811999999999,                    !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.00392541333333333,                    !- Value Until Time 7
  5,                                      !- Hour 8
  15,                                     !- Minute 8
  0.00196270666666666,                    !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.00785082666666667,                    !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0157016533333333,                     !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.02355248,                             !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0314033066666667,                     !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.02355248,                             !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.0157016533333333,                     !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.00785082666666667,                    !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  15,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  15,                                     !- Hour 19
  15,                                     !- Minute 19
  0.00174462814814815,                    !- Value Until Time 19
  15,                                     !- Hour 20
  30,                                     !- Minute 20
  0.0034892562962963,                     !- Value Until Time 20
  15,                                     !- Hour 21
  45,                                     !- Minute 21
  0.00523388444444445,                    !- Value Until Time 21
  16,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0069785125925926,                     !- Value Until Time 22
  16,                                     !- Hour 23
  15,                                     !- Minute 23
  0.00872314074074075,                    !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.0104677688888889,                     !- Value Until Time 24
  16,                                     !- Hour 25
  45,                                     !- Minute 25
  0.0122123970370371,                     !- Value Until Time 25
  17,                                     !- Hour 26
  0,                                      !- Minute 26
  0.0139570251851852,                     !- Value Until Time 26
  17,                                     !- Hour 27
  15,                                     !- Minute 27
  0.0157016533333333,                     !- Value Until Time 27
  17,                                     !- Hour 28
  30,                                     !- Minute 28
  0.0174462814814815,                     !- Value Until Time 28
  17,                                     !- Hour 29
  45,                                     !- Minute 29
  0.0191909096296297,                     !- Value Until Time 29
  18,                                     !- Hour 30
  0,                                      !- Minute 30
  0.0209355377777778,                     !- Value Until Time 30
  18,                                     !- Hour 31
  15,                                     !- Minute 31
  0.022680165925926,                      !- Value Until Time 31
  18,                                     !- Hour 32
  30,                                     !- Minute 32
  0.0244247940740741,                     !- Value Until Time 32
  18,                                     !- Hour 33
  45,                                     !- Minute 33
  0.0261694222222223,                     !- Value Until Time 33
  19,                                     !- Hour 34
  0,                                      !- Minute 34
  0.0279140503703704,                     !- Value Until Time 34
  19,                                     !- Hour 35
  15,                                     !- Minute 35
  0.0296586785185186,                     !- Value Until Time 35
  19,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0314033066666667,                     !- Value Until Time 36
  19,                                     !- Hour 37
  45,                                     !- Minute 37
  0.02355248,                             !- Value Until Time 37
  20,                                     !- Hour 38
  0,                                      !- Minute 38
  0.0157016533333333,                     !- Value Until Time 38
  20,                                     !- Hour 39
  15,                                     !- Minute 39
  0.00785082666666667,                    !- Value Until Time 39
  20,                                     !- Hour 40
  30,                                     !- Minute 40
  0,                                      !- Value Until Time 40
  21,                                     !- Hour 41
  30,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  21,                                     !- Hour 42
  45,                                     !- Minute 42
  0.00196270666666666,                    !- Value Until Time 42
  22,                                     !- Hour 43
  0,                                      !- Minute 43
  0.00392541333333333,                    !- Value Until Time 43
  22,                                     !- Hour 44
  15,                                     !- Minute 44
  0.00588811999999999,                    !- Value Until Time 44
  22,                                     !- Hour 45
  30,                                     !- Minute 45
  0.00785082666666666,                    !- Value Until Time 45
  22,                                     !- Hour 46
  45,                                     !- Minute 46
  0.00588811999999999,                    !- Value Until Time 46
  23,                                     !- Hour 47
  0,                                      !- Minute 47
  0.00392541333333333,                    !- Value Until Time 47
  23,                                     !- Hour 48
  15,                                     !- Minute 48
  0.00196270666666666,                    !- Value Until Time 48
  23,                                     !- Hour 49
  30,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0;                                      !- Value Until Time 50

OS:Schedule:Ruleset,
  {0361f208-679d-414a-a27e-08ff96721fa2}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {250daae9-e501-445f-a5a7-948022fbc980}, !- Default Day Schedule Name
  {da4845f5-a4c5-4cb1-969e-7488bad3b4b6}, !- Summer Design Day Schedule Name
  {e3e5a548-0dfe-47a2-9a4d-519706479c40}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {84882074-98fb-4fe5-96e7-8eca7783d904}, !- Handle
  {0361f208-679d-414a-a27e-08ff96721fa2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  494.79999999999984,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  33,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-08-04 03:30:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-08-04 03:30:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {250daae9-e501-445f-a5a7-948022fbc980}, !- Handle
  33 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {da4845f5-a4c5-4cb1-969e-7488bad3b4b6}, !- Handle
  33 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3e5a548-0dfe-47a2-9a4d-519706479c40}, !- Handle
  33 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6f69b38b-d72c-4e99-aeaa-91c951610e4c}, !- Handle
  Schedule Rule 16,                       !- Name
  {0361f208-679d-414a-a27e-08ff96721fa2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d78f9dfd-1411-4f2e-9312-bbc9db20a1d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d78f9dfd-1411-4f2e-9312-bbc9db20a1d4}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ed63c752-848f-496a-b25d-8cb32e7400a8}, !- Handle
  Schedule Rule 17,                       !- Name
  {0361f208-679d-414a-a27e-08ff96721fa2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {244c41f1-c0cc-4f5b-9239-c8d08dae2765}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {244c41f1-c0cc-4f5b-9239-c8d08dae2765}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {bec09394-d65b-44b6-976a-bbd669e86c1c}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {528d5119-e19e-48e7-9020-2cf9124ed28e}, !- Default Day Schedule Name
  {8ee1cf2f-9cc4-45e8-b623-4a310276f644}, !- Summer Design Day Schedule Name
  {acdc758c-4b0c-4599-8fad-a7192acc848e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {16f63a70-4474-4489-8c5d-2a1959439936}, !- Handle
  {bec09394-d65b-44b6-976a-bbd669e86c1c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  494.79999999999984,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  33,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-08-04 03:30:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-08-04 03:30:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {528d5119-e19e-48e7-9020-2cf9124ed28e}, !- Handle
  33 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
