  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {8ee1cf2f-9cc4-45e8-b623-4a310276f644}, !- Handle
  33 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {acdc758c-4b0c-4599-8fad-a7192acc848e}, !- Handle
  33 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a21a3b07-21b7-4775-a8a5-b6f5a6142174}, !- Handle
  Schedule Rule 18,                       !- Name
  {bec09394-d65b-44b6-976a-bbd669e86c1c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4feb4835-b14c-4d71-ac11-ae73ab25e571}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4feb4835-b14c-4d71-ac11-ae73ab25e571}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fe0c5780-a0fa-49fd-b5f7-dcb5db11613e}, !- Handle
  Schedule Rule 19,                       !- Name
  {bec09394-d65b-44b6-976a-bbd669e86c1c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c92f0237-83d5-4f61-a3bd-aec007a4b10e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c92f0237-83d5-4f61-a3bd-aec007a4b10e}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {6c300215-c503-453b-a622-35cc5df3ddbd}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  18537,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {60b1d017-ae2d-4aac-81e9-855c5382f76b}, !- Handle
  20 Elevator Lift Motors,                !- Name
  {6c300215-c503-453b-a622-35cc5df3ddbd}, !- Electric Equipment Definition Name
  {e190c055-41fb-4dfd-ad91-2465b76a4b39}, !- Space or SpaceType Name
  {fa39b039-b9db-45b0-8d2e-cfbc0bc61a53}, !- Schedule Name
  20,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e643e90e-8c08-41e4-abe7-d8a4aa8a7e68}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  {f13d70c3-24bc-4665-ab11-f8ca8569dd58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f13d70c3-24bc-4665-ab11-f8ca8569dd58}, !- Handle
  Schedule Day 21,                        !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Constant,
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Handle
  Always On Discrete,                     !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Exterior:Lights:Definition,
  {b1a548af-6210-453f-b09e-f1bcbd5b638e}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2 Def (W/ft^2), !- Name
  0.041;                                  !- Design Level {W}

OS:Exterior:Lights,
  {4a715750-28a9-4e36-a1fd-0b94a0ef7faa}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2,   !- Name
  {b1a548af-6210-453f-b09e-f1bcbd5b638e}, !- Exterior Lights Definition Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  522580.64516129,                        !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2e0897a2-390a-4fbf-a456-f49c28728193}, !- Handle
  Building Facades 0.84 W/ft Def (W/ft),  !- Name
  0.84;                                   !- Design Level {W}

OS:Exterior:Lights,
  {da01a5fe-af73-4636-b323-22d82e43e7d4}, !- Handle
  Building Facades 0.84 W/ft,             !- Name
  {2e0897a2-390a-4fbf-a456-f49c28728193}, !- Exterior Lights Definition Name
  {e643e90e-8c08-41e4-abe7-d8a4aa8a7e68}, !- Schedule Name
  ScheduleNameOnly,                       !- Control Option
  1000,                                   !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a682be68-df98-4b99-afe8-10a2cdaa46be}, !- Handle
  Main Entries 30.0 W/ft Def (W/ft),      !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {efa3d8a6-d681-4485-b6c3-a33798febb92}, !- Handle
  Main Entries 30.0 W/ft,                 !- Name
  {a682be68-df98-4b99-afe8-10a2cdaa46be}, !- Exterior Lights Definition Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  32,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9b5b7e94-5a62-4776-bb00-dd0f38b7805b}, !- Handle
  Other Doors 20.0 W/ft Def (W/ft),       !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {809cd8d7-cedc-4f1d-b1fc-ba0f7b2327b2}, !- Handle
  Other Doors 20.0 W/ft,                  !- Name
  {9b5b7e94-5a62-4776-bb00-dd0f38b7805b}, !- Exterior Lights Definition Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  48,                                     !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {70276f52-353a-41f4-afec-bfe7aec06bda}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  {e4a703fd-ad96-468b-99da-4c9392c7cb49}, !- Default Day Schedule Name
  {1e9d1a59-b229-4860-b3d2-1d99356ab6b0}, !- Summer Design Day Schedule Name
  {1f597758-89a7-42cd-8800-700bca994e9e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4a703fd-ad96-468b-99da-4c9392c7cb49}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.01875,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00625,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0175,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0525,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.07,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.16,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.19,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.27,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.31,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.3575,                                 !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.365,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.3725,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.38,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.3825,                                 !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.385,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.3875,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.39,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.41,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.43,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.47,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.495,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.52,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.545,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.57,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.5625,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.555,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.5475,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.54,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.49,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.44,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.39,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.34,                                   !- Value Until Time 41
  14,                                     !- Hour 42
  45,                                     !- Minute 42
  0.3375,                                 !- Value Until Time 42
  15,                                     !- Hour 43
  0,                                      !- Minute 43
  0.335,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.3325,                                 !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0.33,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  45,                                     !- Minute 46
  0.3575,                                 !- Value Until Time 46
  16,                                     !- Hour 47
  0,                                      !- Minute 47
  0.385,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  15,                                     !- Minute 48
  0.4125,                                 !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.44,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.395,                                  !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.35,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.305,                                  !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.26,                                   !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.2475,                                 !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.235,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.2225,                                 !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.21,                                   !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.195,                                  !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.18,                                   !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.165,                                  !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.15,                                   !- Value Until Time 61
  19,                                     !- Hour 62
  45,                                     !- Minute 62
  0.155,                                  !- Value Until Time 62
  20,                                     !- Hour 63
  0,                                      !- Minute 63
  0.16,                                   !- Value Until Time 63
  20,                                     !- Hour 64
  15,                                     !- Minute 64
  0.165,                                  !- Value Until Time 64
  20,                                     !- Hour 65
  30,                                     !- Minute 65
  0.17,                                   !- Value Until Time 65
  20,                                     !- Hour 66
  45,                                     !- Minute 66
  0.1475,                                 !- Value Until Time 66
  21,                                     !- Hour 67
  0,                                      !- Minute 67
  0.125,                                  !- Value Until Time 67
  21,                                     !- Hour 68
  15,                                     !- Minute 68
  0.1025,                                 !- Value Until Time 68
  21,                                     !- Hour 69
  30,                                     !- Minute 69
  0.08,                                   !- Value Until Time 69
  21,                                     !- Hour 70
  45,                                     !- Minute 70
  0.0725,                                 !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.065,                                  !- Value Until Time 71
  22,                                     !- Hour 72
  15,                                     !- Minute 72
  0.0575,                                 !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.05,                                   !- Value Until Time 73
  23,                                     !- Hour 74
  0,                                      !- Minute 74
  0.05,                                   !- Value Until Time 74
  23,                                     !- Hour 75
  15,                                     !- Minute 75
  0.04375,                                !- Value Until Time 75
  23,                                     !- Hour 76
  30,                                     !- Minute 76
  0.0375,                                 !- Value Until Time 76
  23,                                     !- Hour 77
  45,                                     !- Minute 77
  0.03125,                                !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.025;                                  !- Value Until Time 78

OS:Schedule:Day,
  {1e9d1a59-b229-4860-b3d2-1d99356ab6b0}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {1f597758-89a7-42cd-8800-700bca994e9e}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {2582aa88-94e9-4573-8b26-ac263ac9de76}, !- Handle
  Schedule Rule 21,                       !- Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b2fd12e3-b55f-4bf7-8743-f73398f47726}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2fd12e3-b55f-4bf7-8743-f73398f47726}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.01875,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00625,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0175,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0525,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.07,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.08,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.09,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.1,                                    !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.11,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.12,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.13,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.14,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.165,                                  !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.18,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.195,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.21,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.205,                                  !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.195,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.19,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.21,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.22,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.23,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.2225,                                 !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.215,                                  !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.2075,                                 !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.1975,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.195,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.1925,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.19,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.18,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.17,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.16,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.15,                                   !- Value Until Time 41
  14,                                     !- Hour 42
  45,                                     !- Minute 42
  0.145,                                  !- Value Until Time 42
  15,                                     !- Hour 43
  0,                                      !- Minute 43
  0.14,                                   !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.135,                                  !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0.13,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  45,                                     !- Minute 46
  0.1325,                                 !- Value Until Time 46
  16,                                     !- Hour 47
  0,                                      !- Minute 47
  0.135,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  15,                                     !- Minute 48
  0.1375,                                 !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.14,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.1225,                                 !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.105,                                  !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.0875,                                 !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.07,                                   !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.07,                                   !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.075,                                  !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.08,                                   !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.085,                                  !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.09,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.08,                                   !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.07,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.06,                                   !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.05,                                   !- Value Until Time 62
  23,                                     !- Hour 63
  0,                                      !- Minute 63
  0.05,                                   !- Value Until Time 63
  23,                                     !- Hour 64
  15,                                     !- Minute 64
  0.04375,                                !- Value Until Time 64
  23,                                     !- Hour 65
  30,                                     !- Minute 65
  0.0375,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  45,                                     !- Minute 66
  0.03125,                                !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.025;                                  !- Value Until Time 67

OS:WaterUse:Equipment:Definition,
  {7f0f0fc1-7258-4b39-9283-c081f8f617de}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground Water Use 0.0225gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  1.42244050474939e-06,                   !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  {36033f47-00df-4950-aadf-936b3391a0d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36033f47-00df-4950-aadf-936b3391a0d0}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  {0906ba87-734f-4adb-a96e-5a951b21d364}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0906ba87-734f-4adb-a96e-5a951b21d364}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Handle
  Mixed Water At Faucet Temp - 110F,      !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  {5e549ecb-e3d8-463d-8e4b-3496a325be98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e549ecb-e3d8-463d-8e4b-3496a325be98}, !- Handle
  Mixed Water At Faucet Temp - 110F Default, !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3333333333334;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {40ac9548-4715-4ee1-8619-bed2f96adbf3}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground Service Water Use 0.0225gpm 110F, !- Name
  {7f0f0fc1-7258-4b39-9283-c081f8f617de}, !- Water Use Equipment Definition Name
  {0e7cb83f-5aba-4b26-a39d-2ce774c02e59}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6f0240d3-f941-4a03-8aa3-45c68f5f78c0}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground WUC 0.0225gpm 110F, !- Name
  {435198d4-9c96-4a9c-b6ac-3b3a1bf0cc30}, !- Inlet Node Name
  {924a3cf2-546a-4746-90ac-eae352a92e46}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {40ac9548-4715-4ee1-8619-bed2f96adbf3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6665a922-83ac-43c5-93e3-a2b65c02e4d0}, !- Handle
  Office WholeBuilding - Lg Office A  - Story mid Water Use 0.86gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  5.4258039871884e-05,                    !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {67d69f03-a617-4130-950e-16cc39bbca95}, !- Handle
  Office WholeBuilding - Lg Office A  - Story mid Service Water Use 0.86gpm 110F, !- Name
  {6665a922-83ac-43c5-93e3-a2b65c02e4d0}, !- Water Use Equipment Definition Name
  {b3e1b981-af77-42de-8694-c07c427859b1}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a5efa9cd-3ba8-440f-8514-bca2bad36c2f}, !- Handle
  Office WholeBuilding - Lg Office A  - Story mid WUC 0.86gpm 110F, !- Name
  {5a80593f-da70-4b74-ac9e-792f34fc1093}, !- Inlet Node Name
  {eaad4ad4-6a0a-4174-aefb-6a32ff322433}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {67d69f03-a617-4130-950e-16cc39bbca95}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bc143fdc-27a9-45d7-ab15-983b5e09bb41}, !- Handle
  Office WholeBuilding - Lg Office A  - Story top Water Use 0.0478gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  3.014335548438e-06,                     !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {68cdf36a-60c6-40fc-af1a-c36572f5b0f1}, !- Handle
  Office WholeBuilding - Lg Office A  - Story top Service Water Use 0.0478gpm 110F, !- Name
  {bc143fdc-27a9-45d7-ab15-983b5e09bb41}, !- Water Use Equipment Definition Name
  {f415bd6b-e155-4895-ac6c-7bf211867f73}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {478a7f89-494d-4b1d-b390-95a7d086831c}, !- Handle
  Office WholeBuilding - Lg Office A  - Story top WUC 0.0478gpm 110F, !- Name
  {70093a03-4561-46ce-b409-9b6698a05b35}, !- Inlet Node Name
  {ef8999ff-2e9d-48c4-adcb-e5dd228cd475}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {68cdf36a-60c6-40fc-af1a-c36572f5b0f1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {959090bf-af62-49be-b8ed-24507a1786f5}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Water Use 0.0019gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  1.22202792504243e-07,                   !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {fc1196c5-eee9-4db9-a1ab-366e06ef4895}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Service Water Use 0.0019gpm 110F, !- Name
  {959090bf-af62-49be-b8ed-24507a1786f5}, !- Water Use Equipment Definition Name
  {e4e23e67-4dd0-4da8-b2a8-5dcc7e981f38}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {51a19e12-b535-4c67-ab5a-9c73a77a06f4}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground WUC 0.0019gpm 110F, !- Name
  {5e711512-03f5-4249-97dd-2c39c9441902}, !- Inlet Node Name
  {d204f2b8-282f-41d6-8fca-dde640f9ea2f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fc1196c5-eee9-4db9-a1ab-366e06ef4895}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ca53eee6-66a6-4929-9be6-1ca7d24c334f}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story mid Water Use 0.0349gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.19965026507638e-06,                   !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {537fa962-9831-470e-bfac-39256f8bef57}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story mid Service Water Use 0.0349gpm 110F, !- Name
  {ca53eee6-66a6-4929-9be6-1ca7d24c334f}, !- Water Use Equipment Definition Name
  {4c224f7e-8cc1-4763-9d3f-c4fa22bcc8fa}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {941e5650-1647-4023-8028-3892583bb9e3}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story mid WUC 0.0349gpm 110F, !- Name
  {537a763d-15ba-41d7-afb9-c30fd56ae2bb}, !- Inlet Node Name
  {f467dd96-0016-4c3a-a5c4-2871a1f2fca6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {537fa962-9831-470e-bfac-39256f8bef57}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c798154c-e4c9-4f62-b288-d9a7d784bd0d}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story top Water Use 0.0019gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  1.22202792504243e-07,                   !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7b7e4c9f-5949-4e10-bf9f-4c9f04d7272d}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story top Service Water Use 0.0019gpm 110F, !- Name
  {c798154c-e4c9-4f62-b288-d9a7d784bd0d}, !- Water Use Equipment Definition Name
  {11ca5c57-8fe3-4320-a432-e6ec83bd8b92}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6119e169-1602-4b37-9887-1d6e3a768ed2}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story top WUC 0.0019gpm 110F, !- Name
  {5a38a81c-6b02-437b-9a8e-dacff22f4d20}, !- Inlet Node Name
  {bbc0464d-ada2-4cf3-bfc2-1009daa152b0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7b7e4c9f-5949-4e10-bf9f-4c9f04d7272d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {36d6d434-39b4-42c2-8ad0-f4b7fcf47623}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story mid Water Use 0.0349gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.19965026507638e-06,                   !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {265c4b98-5d80-43c6-a9b7-89b55345ee56}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story mid Service Water Use 0.0349gpm 110F, !- Name
  {36d6d434-39b4-42c2-8ad0-f4b7fcf47623}, !- Water Use Equipment Definition Name
  {fb929ffe-c791-4b60-a7a1-29cd806a556f}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d798ea17-5fbe-436b-a1b9-7d126d8b6df0}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story mid WUC 0.0349gpm 110F, !- Name
  {886219bf-19c6-49a5-a846-e06c8fa2a8fe}, !- Inlet Node Name
  {c02d7588-9d99-4e7a-9298-152f57794dde}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {265c4b98-5d80-43c6-a9b7-89b55345ee56}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3b974245-e424-4cdc-b770-bbe9b55e0ab6}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top Water Use 0.0019gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  1.22202792504243e-07,                   !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {28228e09-4c4a-41a2-a1d4-4790b936ff6e}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top Service Water Use 0.0019gpm 110F, !- Name
  {3b974245-e424-4cdc-b770-bbe9b55e0ab6}, !- Water Use Equipment Definition Name
  {e117486c-1686-4ce3-a1b4-9550ff749dd5}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {358b371a-22d7-4436-b530-3c640666975e}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top WUC 0.0019gpm 110F, !- Name
  {522d6bed-d8ad-45d6-a719-f2854ca57303}, !- Inlet Node Name
  {9c8dd158-8e1c-479a-9ba1-073923f13872}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {28228e09-4c4a-41a2-a1d4-4790b936ff6e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {baaf93d5-9966-4c86-8876-8108ba3f7859}, !- Handle
  Office WholeBuilding - Lg Office B  - Story ground Water Use 0.1052gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  6.63805568883049e-06,                   !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e93067fc-f180-4afb-838e-2b37f7faf4a7}, !- Handle
  Office WholeBuilding - Lg Office B  - Story ground Service Water Use 0.1052gpm 110F, !- Name
  {baaf93d5-9966-4c86-8876-8108ba3f7859}, !- Water Use Equipment Definition Name
  {e190c055-41fb-4dfd-ad91-2465b76a4b39}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {943096fd-c0c4-4bd9-bd32-e53dca4da0fd}, !- Handle
  Office WholeBuilding - Lg Office B  - Story ground WUC 0.1052gpm 110F, !- Name
  {59fa47d5-a3fc-4fa7-9c31-bd65286d7eb8}, !- Inlet Node Name
  {d8ab35b4-e56f-4531-95de-ecc511593557}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e93067fc-f180-4afb-838e-2b37f7faf4a7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fc4d0b87-c67a-4c02-b069-a68b71a77e60}, !- Handle
  Office WholeBuilding - Lg Office B  - Story mid Water Use 4.0134gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  0.000253204186068792,                   !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b7b27ce5-ea41-4f46-8c04-bab9072b35b2}, !- Handle
  Office WholeBuilding - Lg Office B  - Story mid Service Water Use 4.0134gpm 110F, !- Name
  {fc4d0b87-c67a-4c02-b069-a68b71a77e60}, !- Water Use Equipment Definition Name
  {3529aa6f-0747-4e0b-87c4-ba3220dee725}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9c733458-de5e-4be8-9186-72db48544e65}, !- Handle
  Office WholeBuilding - Lg Office B  - Story mid WUC 4.0134gpm 110F, !- Name
  {2b7399ea-cfb5-47c4-80ea-102591c29135}, !- Inlet Node Name
  {f7b04dce-dff1-41be-be9f-ca8f426c6085}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b7b27ce5-ea41-4f46-8c04-bab9072b35b2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {503b85a1-df6f-40dc-816f-cfc570b6dbf6}, !- Handle
  Office WholeBuilding - Lg Office B  - Story top Water Use 0.223gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  1.4066899226044e-05,                    !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4156e688-066d-42c6-b9aa-74f729171824}, !- Handle
  Office WholeBuilding - Lg Office B  - Story top Service Water Use 0.223gpm 110F, !- Name
  {503b85a1-df6f-40dc-816f-cfc570b6dbf6}, !- Water Use Equipment Definition Name
  {63bd10e6-2d43-44ef-b9b8-967632d9d726}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {247b7e76-0fe1-4192-b53d-904263f1250e}, !- Handle
  Office WholeBuilding - Lg Office B  - Story top WUC 0.223gpm 110F, !- Name
  {b41b1056-f54a-4ab2-9c09-985fb1d6a0d3}, !- Inlet Node Name
  {caf16d37-fd9f-40da-a397-b395b5cd2179}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4156e688-066d-42c6-b9aa-74f729171824}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {59715f94-9812-4472-976e-290cffd6e87c}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground Water Use 0.009gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  5.70279698353135e-07,                   !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3f865511-8dd8-4278-bfc2-e31fab89d3d9}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground Service Water Use 0.009gpm 110F, !- Name
  {59715f94-9812-4472-976e-290cffd6e87c}, !- Water Use Equipment Definition Name
  {8b4d0c10-ba08-4bae-95a9-2115da7941f0}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {02ca34d0-a95b-41fa-a3e2-23af6c837c19}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground WUC 0.009gpm 110F, !- Name
  {52c93f84-a51e-4cee-b71e-c6cd2c280acf}, !- Inlet Node Name
  {489b4122-0916-444a-af35-ccb2400eb0bf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3f865511-8dd8-4278-bfc2-e31fab89d3d9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {536b334e-1477-4ab9-8d09-48ef8ee6d82d}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story mid Water Use 0.1627gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  1.02650345703564e-05,                   !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b372d852-f8b3-4952-ab01-933f078038e0}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story mid Service Water Use 0.1627gpm 110F, !- Name
  {536b334e-1477-4ab9-8d09-48ef8ee6d82d}, !- Water Use Equipment Definition Name
  {f280f1ed-145c-4d73-a5dd-680c79b93c72}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7ae3d956-91f5-4e2d-ab0e-441a8d9f71cd}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story mid WUC 0.1627gpm 110F, !- Name
  {5c25451f-324c-4f71-a892-19099aeba1c5}, !- Inlet Node Name
  {0b467ffc-2fc5-4a89-8903-b3419ea48e49}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b372d852-f8b3-4952-ab01-933f078038e0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ab4168fd-c89e-4fbf-b955-b9d1b9709d6c}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story top Water Use 0.009gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  5.70279698353135e-07,                   !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {de2c6878-845f-48a9-ac88-34ffde4feba1}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story top Service Water Use 0.009gpm 110F, !- Name
  {ab4168fd-c89e-4fbf-b955-b9d1b9709d6c}, !- Water Use Equipment Definition Name
  {d4a90cdb-bdcf-4d7a-a896-04bd6bc91447}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {da2b8e14-7dc8-4986-a14e-df08c5edad2f}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story top WUC 0.009gpm 110F, !- Name
  {9384de0f-be07-41b1-8021-aa7239d1aff9}, !- Inlet Node Name
  {ef918318-16fe-4189-b549-15f09fc2c915}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {de2c6878-845f-48a9-ac88-34ffde4feba1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9b9fdfe6-fd7f-491a-8323-128173ca49a7}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story mid Water Use 0.1627gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  1.02650345703564e-05,                   !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9f58653c-8af1-4679-9c04-36eb32d0069a}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story mid Service Water Use 0.1627gpm 110F, !- Name
  {9b9fdfe6-fd7f-491a-8323-128173ca49a7}, !- Water Use Equipment Definition Name
  {8c40244e-ab52-4afe-a908-986c32a912e8}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4c87455c-1138-45cf-b053-a1ebb5b73bad}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story mid WUC 0.1627gpm 110F, !- Name
  {1c900703-894a-484d-97a8-163cb22946a5}, !- Inlet Node Name
  {09fa743a-4668-4aed-8a77-d8c660a37d5f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9f58653c-8af1-4679-9c04-36eb32d0069a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1d0f2df2-838d-4d57-8cad-a1a62fe85d26}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story top Water Use 0.009gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  5.70279698353135e-07,                   !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8d9a07ed-8d4b-4a23-b1cb-c4b0441017fa}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story top Service Water Use 0.009gpm 110F, !- Name
  {1d0f2df2-838d-4d57-8cad-a1a62fe85d26}, !- Water Use Equipment Definition Name
  {af0124d8-bf71-4928-9a02-e8165070cc5e}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {32f4a2db-41a2-4bff-8ae2-1396b70c7764}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story top WUC 0.009gpm 110F, !- Name
  {8487e98a-f3e6-4763-8a65-b563f9e00ffc}, !- Inlet Node Name
  {c772947f-3db0-46ed-b834-885bd8fa63cc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d9a07ed-8d4b-4a23-b1cb-c4b0441017fa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5152ea61-ddf5-4dc5-97ed-a6bce0108c9f}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground Water Use 0.0225gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  1.42244050474939e-06,                   !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e083bd7d-3136-4c8e-ad75-35496c43ce2f}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground Service Water Use 0.0225gpm 110F, !- Name
  {5152ea61-ddf5-4dc5-97ed-a6bce0108c9f}, !- Water Use Equipment Definition Name
  {0efdec72-b113-45af-aa1e-f083d75962a9}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b7bdb188-abff-48af-8981-e2eb94338ca8}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground WUC 0.0225gpm 110F, !- Name
  {7353f1e7-cb6e-4230-a334-9bfab0013006}, !- Inlet Node Name
  {4447d5ac-7fd6-4655-9c9e-787c7818add5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e083bd7d-3136-4c8e-ad75-35496c43ce2f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {66562673-fe15-427c-934c-b155444893e9}, !- Handle
  Office WholeBuilding - Lg Office C  - Story mid Water Use 0.86gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  5.4258039871884e-05,                    !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b0f1426e-ef05-47a6-a076-d846effdf63b}, !- Handle
  Office WholeBuilding - Lg Office C  - Story mid Service Water Use 0.86gpm 110F, !- Name
  {66562673-fe15-427c-934c-b155444893e9}, !- Water Use Equipment Definition Name
  {0efbc19b-a48e-44e0-9f02-9148c5f98779}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7a542886-2347-4524-813a-9235d0dd87d1}, !- Handle
  Office WholeBuilding - Lg Office C  - Story mid WUC 0.86gpm 110F, !- Name
  {4195354f-4695-403c-ac62-bd9359124ef6}, !- Inlet Node Name
  {28c3d263-89c4-45fa-b50c-0995aae26728}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b0f1426e-ef05-47a6-a076-d846effdf63b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c106f399-7fee-48e0-bbaf-887ab37ccb7d}, !- Handle
  Office WholeBuilding - Lg Office C  - Story top Water Use 0.0478gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  3.014335548438e-06,                     !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0a84c765-94ab-403f-8d54-d578c3b8d67c}, !- Handle
  Office WholeBuilding - Lg Office C  - Story top Service Water Use 0.0478gpm 110F, !- Name
  {c106f399-7fee-48e0-bbaf-887ab37ccb7d}, !- Water Use Equipment Definition Name
  {6eb0f698-d583-4399-a520-a302c7cf7bee}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {57aa9ad4-14a6-427c-9eb0-d5c63958663d}, !- Handle
  Office WholeBuilding - Lg Office C  - Story top WUC 0.0478gpm 110F, !- Name
  {581b97f5-2bc3-4bd4-af91-d8bd76693bff}, !- Inlet Node Name
  {99e08aa0-52a8-4c37-b8a3-8d0cb6abbd13}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0a84c765-94ab-403f-8d54-d578c3b8d67c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {11a261ce-6a30-44e9-ad83-b08aa1b51b18}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Water Use 0.0019gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  1.22202792504243e-07,                   !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d9057d58-599d-4371-8b10-ae005036b3ab}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Service Water Use 0.0019gpm 110F, !- Name
  {11a261ce-6a30-44e9-ad83-b08aa1b51b18}, !- Water Use Equipment Definition Name
  {f035c7cc-173c-48bd-8cdb-586961f74283}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {12fa669e-25c8-41b0-9af9-ee2abb6fcc59}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground WUC 0.0019gpm 110F, !- Name
  {98522805-ccc5-4b4b-87dd-0e841f6f4869}, !- Inlet Node Name
  {8dcaf36f-cf22-4478-9f21-088f39997075}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d9057d58-599d-4371-8b10-ae005036b3ab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {43014690-7e8c-4f1a-b8ae-37a8705714ca}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story mid Water Use 0.0349gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.19965026507638e-06,                   !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c306ff9b-683a-4349-9fe9-bb9a2c9e15a0}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story mid Service Water Use 0.0349gpm 110F, !- Name
  {43014690-7e8c-4f1a-b8ae-37a8705714ca}, !- Water Use Equipment Definition Name
  {12369d07-5b04-4fb0-8283-36c6a78f2c8d}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {86dba008-bfc5-47d4-99f1-663c78c0c999}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story mid WUC 0.0349gpm 110F, !- Name
  {f8ae17c9-5412-4b7e-be5a-a8a5d265ddc8}, !- Inlet Node Name
  {d5ccba90-6783-4516-b859-640d63b6ca9a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c306ff9b-683a-4349-9fe9-bb9a2c9e15a0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d5b2b5d2-fc87-408a-b6bd-72d57b17bdc5}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top Water Use 0.0019gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  1.22202792504243e-07,                   !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {eb30b042-5069-4d96-aaa2-abb50d801108}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top Service Water Use 0.0019gpm 110F, !- Name
  {d5b2b5d2-fc87-408a-b6bd-72d57b17bdc5}, !- Water Use Equipment Definition Name
  {1c5a6883-0e9b-4e2b-922b-3d1e208f8a85}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f1e92100-1185-4d0a-8fc5-37e1841fede7}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top WUC 0.0019gpm 110F, !- Name
  {d9478996-1d3c-4c5a-a4ff-ff89bde5edcf}, !- Inlet Node Name
  {49ac00d4-7846-4716-a85e-dda4938c5bae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb30b042-5069-4d96-aaa2-abb50d801108}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {12d44837-54f5-497b-a8e4-63cab0c440fa}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story mid Water Use 0.0349gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.19965026507638e-06,                   !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2622751d-19fc-46b9-8469-a4c170715d6c}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story mid Service Water Use 0.0349gpm 110F, !- Name
  {12d44837-54f5-497b-a8e4-63cab0c440fa}, !- Water Use Equipment Definition Name
  {0961da21-f179-4ee3-b936-74100af36a74}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f72a0c95-5d4c-4721-b65e-59e4616e4ac4}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story mid WUC 0.0349gpm 110F, !- Name
  {5f84c57e-28ba-49e5-a5d9-abe7e850807c}, !- Inlet Node Name
  {4f064974-7a4d-49fa-bb2b-9a5a40354ae3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2622751d-19fc-46b9-8469-a4c170715d6c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4c392160-92a5-4ecc-9812-06fc2a69b690}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top Water Use 0.0019gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  1.22202792504243e-07,                   !- Peak Flow Rate {m3/s}
  {00d5a516-8708-41ad-aa10-f63d1dd3b0cc}, !- Target Temperature Schedule Name
  {90c59c01-1315-4940-9446-f76f1c1f4d52}, !- Sensible Fraction Schedule Name
  {a24f652f-4b77-434f-a912-5e9ae8fb8fbc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bd1b7c5a-a747-4d15-bca1-89933796c120}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top Service Water Use 0.0019gpm 110F, !- Name
  {4c392160-92a5-4ecc-9812-06fc2a69b690}, !- Water Use Equipment Definition Name
  {ebf80bd1-b394-4ad5-92f0-849490583bbf}, !- Space Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5ca55cc2-03d2-431d-ad04-f87f21859595}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top WUC 0.0019gpm 110F, !- Name
  {ef9a56f0-d576-4d14-a256-e6419316c653}, !- Inlet Node Name
  {b0a28fc6-98ff-4364-9a25-b498c902b727}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bd1b7c5a-a747-4d15-bca1-89933796c120}; !- Water Use Equipment Name 1

OS:PlantLoop,
  {b9b74e1c-4797-46b7-bbc3-1cba94094443}, !- Handle
  Shared Service Water Loop,              !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9d7a3a06-f5ed-48bc-a933-0466e70eac02}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  51.6666666666667,                       !- Minimum Loop Temperature {C}
  0.00707090341111574,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.848508409333889,                      !- Plant Loop Volume {m3}
  {e1ef5590-8cef-4a7e-84c3-f3c0fbcd5e53}, !- Plant Side Inlet Node Name
  {d70eb812-2603-43c8-836d-436a19f983e5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1b1599b0-f4b7-42be-a655-4c95b5c470e9}, !- Demand Side Inlet Node Name
  {8fead033-924d-4ce2-b595-2ce1db500bcd}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5edfb861-5f9f-4de7-a75d-3ecbbff8ae10}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Demand Mixer Name
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Demand Splitter Name
  {b7406bd2-a34f-4613-8fdd-ee025ba640a6}, !- Supply Mixer Name
  {8aa0481c-cdf7-419f-842f-d3a2bc873e25}; !- Supply Splitter Name

OS:Node,
  {33b0f84e-a5d6-4280-ae61-9eca822807c5}, !- Handle
  Shared Service Water Loop Supply Inlet Node, !- Name
  {e1ef5590-8cef-4a7e-84c3-f3c0fbcd5e53}, !- Inlet Port
  {908af624-ad85-4e21-97b2-8581c9ebcc7e}; !- Outlet Port

OS:Node,
  {9d7a3a06-f5ed-48bc-a933-0466e70eac02}, !- Handle
  Shared Service Water Loop Supply Outlet Node, !- Name
  {ef12f350-50da-4cec-81cf-ee38af04e1c0}, !- Inlet Port
  {d70eb812-2603-43c8-836d-436a19f983e5}; !- Outlet Port

OS:Node,
  {958a20dc-bd82-4c0a-b2ef-c4fa8d0559a7}, !- Handle
  241gal Electricity Water Heater - 241kBtu/hr Supply Inlet Water Node, !- Name
  {d33bcd21-9d58-4586-9463-e5158c592f97}, !- Inlet Port
  {238d07e6-9d67-4475-8989-69c6458b591a}; !- Outlet Port

OS:Connector:Mixer,
  {b7406bd2-a34f-4613-8fdd-ee025ba640a6}, !- Handle
  Connector Mixer 1,                      !- Name
  {e4957a33-c7d8-4084-b36c-2cee87caede1}, !- Outlet Branch Name
  {326d6036-24e2-4e4e-a0fe-38a3133a882b}, !- Inlet Branch Name 1
  {25b7ea28-324f-4332-83ea-4b5d22b02885}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8aa0481c-cdf7-419f-842f-d3a2bc873e25}, !- Handle
  Connector Splitter 1,                   !- Name
  {c3848a19-2472-4059-a423-c39183878357}, !- Inlet Branch Name
  {d33bcd21-9d58-4586-9463-e5158c592f97}, !- Outlet Branch Name 1
  {99ee6326-4854-4a99-b059-71c4fdee6419}; !- Outlet Branch Name 2

OS:Connection,
  {e1ef5590-8cef-4a7e-84c3-f3c0fbcd5e53}, !- Handle
  {b9b74e1c-4797-46b7-bbc3-1cba94094443}, !- Source Object
  14,                                     !- Outlet Port
  {33b0f84e-a5d6-4280-ae61-9eca822807c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d33bcd21-9d58-4586-9463-e5158c592f97}, !- Handle
  {8aa0481c-cdf7-419f-842f-d3a2bc873e25}, !- Source Object
  3,                                      !- Outlet Port
  {958a20dc-bd82-4c0a-b2ef-c4fa8d0559a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d70eb812-2603-43c8-836d-436a19f983e5}, !- Handle
  {9d7a3a06-f5ed-48bc-a933-0466e70eac02}, !- Source Object
  3,                                      !- Outlet Port
  {b9b74e1c-4797-46b7-bbc3-1cba94094443}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {27664478-e21b-4b24-b6f9-4a7241cbebc8}, !- Handle
  Shared Service Water Loop Demand Inlet Node, !- Name
  {1b1599b0-f4b7-42be-a655-4c95b5c470e9}, !- Inlet Port
  {b73ad4ce-48ef-4e24-b04e-4cadb687a53c}; !- Outlet Port

OS:Node,
  {d5688611-c1d8-48f9-b49c-cb06c0b7794b}, !- Handle
  Shared Service Water Loop Demand Outlet Node, !- Name
  {de450b7b-050f-444c-872d-53253d18ad1e}, !- Inlet Port
  {8fead033-924d-4ce2-b595-2ce1db500bcd}; !- Outlet Port

OS:Node,
  {5b12c548-7277-4a5a-8b13-a30078e76d38}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {ee18c810-a8d3-46d2-b866-ca94f48067cc}, !- Inlet Port
  {d13a7cef-e458-4e75-bbe0-e1fd63b89805}; !- Outlet Port

OS:Connector:Mixer,
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Handle
  Connector Mixer 2,                      !- Name
  {a8444080-276c-4ef3-805c-41e63a24cb7a}, !- Outlet Branch Name
  {a5935e99-00d5-4f2a-9419-6401850807c4}, !- Inlet Branch Name 1
  {d43fe2dd-a8dd-4d24-a5f5-66b9e4010c78}, !- Inlet Branch Name 2
  {aaf1d266-5d61-4c30-9bcc-79844a86df5c}, !- Inlet Branch Name 3
  {d6aa70ac-9815-48e2-80cf-87ec85258d2a}, !- Inlet Branch Name 4
  {8640eeb9-42ca-4001-9fa6-abe230aba235}, !- Inlet Branch Name 5
  {304faf37-3032-406b-a082-c374352a18da}, !- Inlet Branch Name 6
  {6337df19-428e-463a-a32a-7ca85bbeb459}, !- Inlet Branch Name 7
  {c85d16ee-5aff-4bf5-ac03-15c43625a47e}, !- Inlet Branch Name 8
  {94c4423f-d935-4559-9f5f-28ea6c3fe176}, !- Inlet Branch Name 9
  {3378e0cf-a39c-4390-bcdb-09c23cb2318f}, !- Inlet Branch Name 10
  {92b995d6-9594-4ea4-9907-a126e8a1a0de}, !- Inlet Branch Name 11
  {14611ece-cddd-4e17-96b8-399f208f8c98}, !- Inlet Branch Name 12
  {23e860d2-8060-4c77-b605-8b0723455c43}, !- Inlet Branch Name 13
  {eb326560-d3e4-44aa-aca4-27060250dc4b}, !- Inlet Branch Name 14
  {64eafe35-6b8b-46d0-84fe-cc0ffe4cae84}, !- Inlet Branch Name 15
  {6ccae785-049f-477e-85ef-a6573198792b}, !- Inlet Branch Name 16
  {9b799f93-16c6-4237-ac8c-305fc034f903}, !- Inlet Branch Name 17
  {ce2a1317-9c32-448e-a5f9-3c06ec8b3411}, !- Inlet Branch Name 18
  {fbfb1e15-db46-4867-af16-670ac962680a}, !- Inlet Branch Name 19
  {016d6e51-13b3-43f1-99ec-b2bf7ad15412}, !- Inlet Branch Name 20
  {12e7fc1e-f75d-406b-914f-fd23291bf503}, !- Inlet Branch Name 21
  {23f0db5e-a72c-4ad5-bc3c-0bdc25df6410}, !- Inlet Branch Name 22
  {6aa6ef50-5c03-4daf-9bb7-e74d2bc46f25}, !- Inlet Branch Name 23
  {86da99b1-bd28-47f9-abfe-b1037a4f5b5b}, !- Inlet Branch Name 24
  {d3d7c7de-f4a8-483c-a619-91421be02245}; !- Inlet Branch Name 25

OS:Connector:Splitter,
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Handle
  Connector Splitter 2,                   !- Name
  {8b2d8f4a-1f57-4008-bd36-c71c138fca3d}, !- Inlet Branch Name
  {ee18c810-a8d3-46d2-b866-ca94f48067cc}, !- Outlet Branch Name 1
  {b7b42c25-eefe-4aa1-9a55-4668b06a576c}, !- Outlet Branch Name 2
  {e707b1ec-fecb-4cce-9dd1-3c1bdfb135b1}, !- Outlet Branch Name 3
  {29736632-7fa5-4385-847e-df74bf96f187}, !- Outlet Branch Name 4
  {156cae4f-871a-4f07-a813-b992dfc3f4ca}, !- Outlet Branch Name 5
  {71a08bef-177a-489b-ac57-3817c722a4f6}, !- Outlet Branch Name 6
  {9a823543-489a-437e-bfd9-4b2448869de2}, !- Outlet Branch Name 7
  {17d05331-bd0e-4f2e-9580-9e33ebeb1849}, !- Outlet Branch Name 8
  {a6e70665-86b4-4518-b6b3-59f4082a5593}, !- Outlet Branch Name 9
  {1a13dd3c-0f32-4736-b2db-147d9b2e175a}, !- Outlet Branch Name 10
  {67137a31-ffd5-4103-a83b-8d49db34396a}, !- Outlet Branch Name 11
  {642c46d2-b064-4589-b78b-1f158df980fb}, !- Outlet Branch Name 12
  {3f4acd3d-bc76-48f7-8376-82b2c71fd423}, !- Outlet Branch Name 13
  {44452919-d845-4791-b861-9b97bb5c7314}, !- Outlet Branch Name 14
  {a60d1512-f4d5-45c2-896b-a6b6b919fdd4}, !- Outlet Branch Name 15
  {3580195c-7c90-4d06-aa20-aa661b9820f1}, !- Outlet Branch Name 16
  {d67de8c3-7b09-4486-baa5-d5c375684d59}, !- Outlet Branch Name 17
  {a32a49fb-e122-41eb-ba4a-c9a0bcaa4b31}, !- Outlet Branch Name 18
  {a1bb4129-7f59-4bde-86d9-e3b2f37b8a37}, !- Outlet Branch Name 19
  {15d2fe85-2a6b-4d58-96de-fa6839f2df54}, !- Outlet Branch Name 20
  {ea157759-4626-4a44-8021-b45be15087ae}, !- Outlet Branch Name 21
  {78b16d31-a0b2-4bc5-8157-8cbe4f4fdfa0}, !- Outlet Branch Name 22
  {046301b3-2d12-44ae-8002-7a41c706810a}, !- Outlet Branch Name 23
  {6843f91a-516b-4be4-85ee-054bb96e090f}, !- Outlet Branch Name 24
  {4b49c190-2609-4ffa-9e9f-1d9ade4d0358}; !- Outlet Branch Name 25

OS:Connection,
  {1b1599b0-f4b7-42be-a655-4c95b5c470e9}, !- Handle
  {b9b74e1c-4797-46b7-bbc3-1cba94094443}, !- Source Object
  17,                                     !- Outlet Port
  {27664478-e21b-4b24-b6f9-4a7241cbebc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee18c810-a8d3-46d2-b866-ca94f48067cc}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  3,                                      !- Outlet Port
  {5b12c548-7277-4a5a-8b13-a30078e76d38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fead033-924d-4ce2-b595-2ce1db500bcd}, !- Handle
  {d5688611-c1d8-48f9-b49c-cb06c0b7794b}, !- Source Object
  3,                                      !- Outlet Port
  {b9b74e1c-4797-46b7-bbc3-1cba94094443}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0f1832d6-25cc-474f-a1bb-ecd37db4b602}, !- Handle
  {b9b74e1c-4797-46b7-bbc3-1cba94094443}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5edfb861-5f9f-4de7-a75d-3ecbbff8ae10}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {dd52b2c2-fc19-4ce9-beda-09c4fb6a6831}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  {a1cf92c5-8caf-46e3-9dd2-64b6ea66b2b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1cf92c5-8caf-46e3-9dd2-64b6ea66b2b9}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {88bed310-03a2-47bb-a03f-da71589f29be}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {dd52b2c2-fc19-4ce9-beda-09c4fb6a6831}, !- Schedule Name
  {9d7a3a06-f5ed-48bc-a933-0466e70eac02}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {855cc544-7419-41fe-834c-4ce15ed08194}, !- Handle
  Shared Service Water Loop Circulator Pump, !- Name
  {908af624-ad85-4e21-97b2-8581c9ebcc7e}, !- Inlet Node Name
  {446902ea-33d6-4757-90aa-153cf6a6787c}, !- Outlet Node Name
  0.00707090341111574,                    !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  385.019723802605,                       !- Rated Power Consumption {W}
  0.70377358490566,                       !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {66468d29-0c7c-4b53-8a85-9858e1c59fab}, !- Handle
  Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {446902ea-33d6-4757-90aa-153cf6a6787c}, !- Inlet Port
  {c3848a19-2472-4059-a423-c39183878357}; !- Outlet Port

OS:Connection,
  {908af624-ad85-4e21-97b2-8581c9ebcc7e}, !- Handle
  {33b0f84e-a5d6-4280-ae61-9eca822807c5}, !- Source Object
  3,                                      !- Outlet Port
  {855cc544-7419-41fe-834c-4ce15ed08194}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {446902ea-33d6-4757-90aa-153cf6a6787c}, !- Handle
  {855cc544-7419-41fe-834c-4ce15ed08194}, !- Source Object
  3,                                      !- Outlet Port
  {66468d29-0c7c-4b53-8a85-9858e1c59fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3848a19-2472-4059-a423-c39183878357}, !- Handle
  {66468d29-0c7c-4b53-8a85-9858e1c59fab}, !- Source Object
  3,                                      !- Outlet Port
  {8aa0481c-cdf7-419f-842f-d3a2bc873e25}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {d165fb49-7f58-43d2-a9db-58b768bdb3b2}, !- Handle
  241gal Electricity Water Heater - 241kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.911549851497432,                      !- Tank Volume {m3}
  {dd52b2c2-fc19-4ce9-beda-09c4fb6a6831}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  70573.2706874805,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {d8e5926a-41f3-474c-9319-881703b4324f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.24379165234528,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  4.24379165234528,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {238d07e6-9d67-4475-8989-69c6458b591a}, !- Use Side Inlet Node Name
  {e0b21e7e-dac7-46d0-994b-78ca2f9bf217}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {412dbe4b-e6b9-43b1-b304-26a177f42180}, !- Handle
  {d165fb49-7f58-43d2-a9db-58b768bdb3b2}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {d8e5926a-41f3-474c-9319-881703b4324f}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  {8aaba27e-52cb-4b59-88d4-a83c880d8a7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8aaba27e-52cb-4b59-88d4-a83c880d8a7f}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {06e420e0-4ee1-47c0-9a4a-ffc00f7a52b8}, !- Handle
  241gal Electricity Water Heater - 241kBtu/hr Supply Outlet Water Node, !- Name
  {e0b21e7e-dac7-46d0-994b-78ca2f9bf217}, !- Inlet Port
  {326d6036-24e2-4e4e-a0fe-38a3133a882b}; !- Outlet Port

OS:Connection,
  {238d07e6-9d67-4475-8989-69c6458b591a}, !- Handle
  {958a20dc-bd82-4c0a-b2ef-c4fa8d0559a7}, !- Source Object
  3,                                      !- Outlet Port
  {d165fb49-7f58-43d2-a9db-58b768bdb3b2}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e0b21e7e-dac7-46d0-994b-78ca2f9bf217}, !- Handle
  {d165fb49-7f58-43d2-a9db-58b768bdb3b2}, !- Source Object
  32,                                     !- Outlet Port
  {06e420e0-4ee1-47c0-9a4a-ffc00f7a52b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {326d6036-24e2-4e4e-a0fe-38a3133a882b}, !- Handle
  {06e420e0-4ee1-47c0-9a4a-ffc00f7a52b8}, !- Source Object
  3,                                      !- Outlet Port
  {b7406bd2-a34f-4613-8fdd-ee025ba640a6}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {e7d34d83-c06d-4fd4-9377-db15d9c9e862}, !- Handle
  {d165fb49-7f58-43d2-a9db-58b768bdb3b2}; !- Object Name

OS:Schedule:Ruleset,
  {c9fab56b-9a16-463d-b2fb-f94b23aef702}, !- Handle
  Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  {6ae9baec-6550-4853-a6b5-e2eca5382d54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ae9baec-6550-4853-a6b5-e2eca5382d54}, !- Handle
  Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0fb9fb1c-e106-406d-b690-4f8fa3b0840d}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {c78ec9b6-1e10-4400-92f9-0e3b9bf41ae1}, !- Schedule Type Limits Name
  {557cc938-bc26-410e-8bd3-d23cac4fd5e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {557cc938-bc26-410e-8bd3-d23cac4fd5e7}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {c78ec9b6-1e10-4400-92f9-0e3b9bf41ae1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {40c1f5fc-a93f-4ec6-9c43-8351038193ea}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fb9e9606-d424-4a99-b88e-bb6392565b47}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {452aad20-1823-4301-97ac-b3dd5c388e51}, !- Layer 1
  {40c1f5fc-a93f-4ec6-9c43-8351038193ea}; !- Layer 2

OS:Material,
  {452aad20-1823-4301-97ac-b3dd5c388e51}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {5c514493-0143-436c-98f2-343a5427bfe7}, !- Handle
  Shared Service Water Loop Pipe 1073ft,  !- Name
  {fb9e9606-d424-4a99-b88e-bb6392565b47}, !- Construction
  {b73ad4ce-48ef-4e24-b04e-4cadb687a53c}, !- Fluid Inlet Node
  {dcb7f29c-66d4-4108-be14-56faca9039a5}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {c9fab56b-9a16-463d-b2fb-f94b23aef702}, !- Ambient Temperature Schedule
  {0fb9fb1c-e106-406d-b690-4f8fa3b0840d}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  326.988086379739;                       !- Pipe Length {m}

OS:Node,
  {4a42a4cb-142b-4143-a50e-37c00d98df73}, !- Handle
  Shared Service Water Loop Pipe 1073ft Outlet Water Node, !- Name
  {dcb7f29c-66d4-4108-be14-56faca9039a5}, !- Inlet Port
  {8b2d8f4a-1f57-4008-bd36-c71c138fca3d}; !- Outlet Port

OS:Connection,
  {b73ad4ce-48ef-4e24-b04e-4cadb687a53c}, !- Handle
  {27664478-e21b-4b24-b6f9-4a7241cbebc8}, !- Source Object
  3,                                      !- Outlet Port
  {5c514493-0143-436c-98f2-343a5427bfe7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dcb7f29c-66d4-4108-be14-56faca9039a5}, !- Handle
  {5c514493-0143-436c-98f2-343a5427bfe7}, !- Source Object
  4,                                      !- Outlet Port
  {4a42a4cb-142b-4143-a50e-37c00d98df73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b2d8f4a-1f57-4008-bd36-c71c138fca3d}, !- Handle
  {4a42a4cb-142b-4143-a50e-37c00d98df73}, !- Source Object
  3,                                      !- Outlet Port
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ace4198e-250c-452a-ab64-a156f901e764}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4c5ed9fd-b38d-4612-b84c-d89cd6dff401}, !- Inlet Node Name
  {da05b6b6-5d0e-4304-b4f2-3404ed5f073e}; !- Outlet Node Name

OS:Node,
  {6e1fd4ac-6d59-46b2-8637-eda4b285e308}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {99ee6326-4854-4a99-b059-71c4fdee6419}, !- Inlet Port
  {4c5ed9fd-b38d-4612-b84c-d89cd6dff401}; !- Outlet Port

OS:Connection,
  {99ee6326-4854-4a99-b059-71c4fdee6419}, !- Handle
  {8aa0481c-cdf7-419f-842f-d3a2bc873e25}, !- Source Object
  4,                                      !- Outlet Port
  {6e1fd4ac-6d59-46b2-8637-eda4b285e308}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11a2a8b9-9ef9-4f9c-9eb5-dde7bb8298d7}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {da05b6b6-5d0e-4304-b4f2-3404ed5f073e}, !- Inlet Port
  {25b7ea28-324f-4332-83ea-4b5d22b02885}; !- Outlet Port

OS:Connection,
  {4c5ed9fd-b38d-4612-b84c-d89cd6dff401}, !- Handle
  {6e1fd4ac-6d59-46b2-8637-eda4b285e308}, !- Source Object
  3,                                      !- Outlet Port
  {ace4198e-250c-452a-ab64-a156f901e764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da05b6b6-5d0e-4304-b4f2-3404ed5f073e}, !- Handle
  {ace4198e-250c-452a-ab64-a156f901e764}, !- Source Object
  3,                                      !- Outlet Port
  {11a2a8b9-9ef9-4f9c-9eb5-dde7bb8298d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25b7ea28-324f-4332-83ea-4b5d22b02885}, !- Handle
  {11a2a8b9-9ef9-4f9c-9eb5-dde7bb8298d7}, !- Source Object
  3,                                      !- Outlet Port
  {b7406bd2-a34f-4613-8fdd-ee025ba640a6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5e13b0b2-5a64-40a5-b425-c138c8302270}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {d13a7cef-e458-4e75-bbe0-e1fd63b89805}, !- Inlet Node Name
  {c222acc0-6c96-4501-aedb-73b095cdb14a}; !- Outlet Node Name

OS:Node,
  {80193ac0-cab0-4d77-8417-e610323e5de6}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {c222acc0-6c96-4501-aedb-73b095cdb14a}, !- Inlet Port
  {a5935e99-00d5-4f2a-9419-6401850807c4}; !- Outlet Port

OS:Connection,
  {d13a7cef-e458-4e75-bbe0-e1fd63b89805}, !- Handle
  {5b12c548-7277-4a5a-8b13-a30078e76d38}, !- Source Object
  3,                                      !- Outlet Port
  {5e13b0b2-5a64-40a5-b425-c138c8302270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c222acc0-6c96-4501-aedb-73b095cdb14a}, !- Handle
  {5e13b0b2-5a64-40a5-b425-c138c8302270}, !- Source Object
  3,                                      !- Outlet Port
  {80193ac0-cab0-4d77-8417-e610323e5de6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5935e99-00d5-4f2a-9419-6401850807c4}, !- Handle
  {80193ac0-cab0-4d77-8417-e610323e5de6}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {98020dfc-7e57-4f14-a47a-5604d3622971}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {399f04d7-3af5-4626-b514-c425fbfc3af1}, !- Inlet Node Name
  {ef12f350-50da-4cec-81cf-ee38af04e1c0}; !- Outlet Node Name

OS:Node,
  {141efc8c-ba5b-4920-86fa-6b771a136be2}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {e4957a33-c7d8-4084-b36c-2cee87caede1}, !- Inlet Port
  {399f04d7-3af5-4626-b514-c425fbfc3af1}; !- Outlet Port

OS:Connection,
  {e4957a33-c7d8-4084-b36c-2cee87caede1}, !- Handle
  {b7406bd2-a34f-4613-8fdd-ee025ba640a6}, !- Source Object
  2,                                      !- Outlet Port
  {141efc8c-ba5b-4920-86fa-6b771a136be2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {399f04d7-3af5-4626-b514-c425fbfc3af1}, !- Handle
  {141efc8c-ba5b-4920-86fa-6b771a136be2}, !- Source Object
  3,                                      !- Outlet Port
  {98020dfc-7e57-4f14-a47a-5604d3622971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef12f350-50da-4cec-81cf-ee38af04e1c0}, !- Handle
  {98020dfc-7e57-4f14-a47a-5604d3622971}, !- Source Object
  3,                                      !- Outlet Port
  {9d7a3a06-f5ed-48bc-a933-0466e70eac02}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4cc54f81-f4fc-416b-b6f6-1233937177e0}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {2de5bc7f-cdfa-4e46-86b6-b99a3ee0fee1}, !- Inlet Node Name
  {de450b7b-050f-444c-872d-53253d18ad1e}; !- Outlet Node Name

OS:Node,
  {c040eede-5cfa-45ff-9818-c19446b220db}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {a8444080-276c-4ef3-805c-41e63a24cb7a}, !- Inlet Port
  {2de5bc7f-cdfa-4e46-86b6-b99a3ee0fee1}; !- Outlet Port

OS:Connection,
  {a8444080-276c-4ef3-805c-41e63a24cb7a}, !- Handle
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Source Object
  2,                                      !- Outlet Port
  {c040eede-5cfa-45ff-9818-c19446b220db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de5bc7f-cdfa-4e46-86b6-b99a3ee0fee1}, !- Handle
  {c040eede-5cfa-45ff-9818-c19446b220db}, !- Source Object
  3,                                      !- Outlet Port
  {4cc54f81-f4fc-416b-b6f6-1233937177e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de450b7b-050f-444c-872d-53253d18ad1e}, !- Handle
  {4cc54f81-f4fc-416b-b6f6-1233937177e0}, !- Source Object
  3,                                      !- Outlet Port
  {d5688611-c1d8-48f9-b49c-cb06c0b7794b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d707ccc8-fff9-4a9f-bb8b-5d470d881fdc}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground WUC 0.0225gpm 110F Inlet Water Node, !- Name
  {b7b42c25-eefe-4aa1-9a55-4668b06a576c}, !- Inlet Port
  {435198d4-9c96-4a9c-b6ac-3b3a1bf0cc30}; !- Outlet Port

OS:Connection,
  {b7b42c25-eefe-4aa1-9a55-4668b06a576c}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  4,                                      !- Outlet Port
  {d707ccc8-fff9-4a9f-bb8b-5d470d881fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa08eba2-a9dc-417e-a1e4-8c4db8168d82}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground WUC 0.0225gpm 110F Outlet Water Node, !- Name
  {924a3cf2-546a-4746-90ac-eae352a92e46}, !- Inlet Port
  {d43fe2dd-a8dd-4d24-a5f5-66b9e4010c78}; !- Outlet Port

OS:Connection,
  {435198d4-9c96-4a9c-b6ac-3b3a1bf0cc30}, !- Handle
  {d707ccc8-fff9-4a9f-bb8b-5d470d881fdc}, !- Source Object
  3,                                      !- Outlet Port
  {6f0240d3-f941-4a03-8aa3-45c68f5f78c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {924a3cf2-546a-4746-90ac-eae352a92e46}, !- Handle
  {6f0240d3-f941-4a03-8aa3-45c68f5f78c0}, !- Source Object
  3,                                      !- Outlet Port
  {aa08eba2-a9dc-417e-a1e4-8c4db8168d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d43fe2dd-a8dd-4d24-a5f5-66b9e4010c78}, !- Handle
  {aa08eba2-a9dc-417e-a1e4-8c4db8168d82}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {83d39fec-3f34-4f0d-89e5-86424fa31937}, !- Handle
  Office WholeBuilding - Lg Office A  - Story mid WUC 0.86gpm 110F Inlet Water Node, !- Name
  {e707b1ec-fecb-4cce-9dd1-3c1bdfb135b1}, !- Inlet Port
  {5a80593f-da70-4b74-ac9e-792f34fc1093}; !- Outlet Port

OS:Connection,
  {e707b1ec-fecb-4cce-9dd1-3c1bdfb135b1}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  5,                                      !- Outlet Port
  {83d39fec-3f34-4f0d-89e5-86424fa31937}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77dfe41b-b5fd-4097-8b03-88270dd4c448}, !- Handle
  Office WholeBuilding - Lg Office A  - Story mid WUC 0.86gpm 110F Outlet Water Node, !- Name
  {eaad4ad4-6a0a-4174-aefb-6a32ff322433}, !- Inlet Port
  {aaf1d266-5d61-4c30-9bcc-79844a86df5c}; !- Outlet Port

OS:Connection,
  {5a80593f-da70-4b74-ac9e-792f34fc1093}, !- Handle
  {83d39fec-3f34-4f0d-89e5-86424fa31937}, !- Source Object
  3,                                      !- Outlet Port
  {a5efa9cd-3ba8-440f-8514-bca2bad36c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaad4ad4-6a0a-4174-aefb-6a32ff322433}, !- Handle
  {a5efa9cd-3ba8-440f-8514-bca2bad36c2f}, !- Source Object
  3,                                      !- Outlet Port
  {77dfe41b-b5fd-4097-8b03-88270dd4c448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaf1d266-5d61-4c30-9bcc-79844a86df5c}, !- Handle
  {77dfe41b-b5fd-4097-8b03-88270dd4c448}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f0359907-3855-49bb-8b7d-1341c110eb9b}, !- Handle
  Office WholeBuilding - Lg Office A  - Story top WUC 0.0478gpm 110F Inlet Water Node, !- Name
  {29736632-7fa5-4385-847e-df74bf96f187}, !- Inlet Port
  {70093a03-4561-46ce-b409-9b6698a05b35}; !- Outlet Port

OS:Connection,
  {29736632-7fa5-4385-847e-df74bf96f187}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  6,                                      !- Outlet Port
  {f0359907-3855-49bb-8b7d-1341c110eb9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96c87949-6f01-4fdf-9037-da3522fa91f2}, !- Handle
  Office WholeBuilding - Lg Office A  - Story top WUC 0.0478gpm 110F Outlet Water Node, !- Name
  {ef8999ff-2e9d-48c4-adcb-e5dd228cd475}, !- Inlet Port
  {d6aa70ac-9815-48e2-80cf-87ec85258d2a}; !- Outlet Port

OS:Connection,
  {70093a03-4561-46ce-b409-9b6698a05b35}, !- Handle
  {f0359907-3855-49bb-8b7d-1341c110eb9b}, !- Source Object
  3,                                      !- Outlet Port
  {478a7f89-494d-4b1d-b390-95a7d086831c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef8999ff-2e9d-48c4-adcb-e5dd228cd475}, !- Handle
  {478a7f89-494d-4b1d-b390-95a7d086831c}, !- Source Object
  3,                                      !- Outlet Port
  {96c87949-6f01-4fdf-9037-da3522fa91f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6aa70ac-9815-48e2-80cf-87ec85258d2a}, !- Handle
  {96c87949-6f01-4fdf-9037-da3522fa91f2}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {03a97be0-e4fd-46c6-a49f-ad33b75d89dd}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground WUC 0.0019gpm 110F Inlet Water Node, !- Name
  {156cae4f-871a-4f07-a813-b992dfc3f4ca}, !- Inlet Port
  {5e711512-03f5-4249-97dd-2c39c9441902}; !- Outlet Port

OS:Connection,
  {156cae4f-871a-4f07-a813-b992dfc3f4ca}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  7,                                      !- Outlet Port
  {03a97be0-e4fd-46c6-a49f-ad33b75d89dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7c6cabb-c492-49b7-899e-547245e685bd}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground WUC 0.0019gpm 110F Outlet Water Node, !- Name
  {d204f2b8-282f-41d6-8fca-dde640f9ea2f}, !- Inlet Port
  {8640eeb9-42ca-4001-9fa6-abe230aba235}; !- Outlet Port

OS:Connection,
  {5e711512-03f5-4249-97dd-2c39c9441902}, !- Handle
  {03a97be0-e4fd-46c6-a49f-ad33b75d89dd}, !- Source Object
  3,                                      !- Outlet Port
  {51a19e12-b535-4c67-ab5a-9c73a77a06f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d204f2b8-282f-41d6-8fca-dde640f9ea2f}, !- Handle
  {51a19e12-b535-4c67-ab5a-9c73a77a06f4}, !- Source Object
  3,                                      !- Outlet Port
  {d7c6cabb-c492-49b7-899e-547245e685bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8640eeb9-42ca-4001-9fa6-abe230aba235}, !- Handle
  {d7c6cabb-c492-49b7-899e-547245e685bd}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {accdf15c-f7ed-4336-805d-d7d3ea56e99d}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story mid WUC 0.0349gpm 110F Inlet Water Node, !- Name
  {71a08bef-177a-489b-ac57-3817c722a4f6}, !- Inlet Port
  {537a763d-15ba-41d7-afb9-c30fd56ae2bb}; !- Outlet Port

OS:Connection,
  {71a08bef-177a-489b-ac57-3817c722a4f6}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  8,                                      !- Outlet Port
  {accdf15c-f7ed-4336-805d-d7d3ea56e99d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e6f4b7d-170b-4677-ba04-dabdb877cc13}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story mid WUC 0.0349gpm 110F Outlet Water Node, !- Name
  {f467dd96-0016-4c3a-a5c4-2871a1f2fca6}, !- Inlet Port
  {304faf37-3032-406b-a082-c374352a18da}; !- Outlet Port

OS:Connection,
  {537a763d-15ba-41d7-afb9-c30fd56ae2bb}, !- Handle
  {accdf15c-f7ed-4336-805d-d7d3ea56e99d}, !- Source Object
  3,                                      !- Outlet Port
  {941e5650-1647-4023-8028-3892583bb9e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f467dd96-0016-4c3a-a5c4-2871a1f2fca6}, !- Handle
  {941e5650-1647-4023-8028-3892583bb9e3}, !- Source Object
  3,                                      !- Outlet Port
  {3e6f4b7d-170b-4677-ba04-dabdb877cc13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {304faf37-3032-406b-a082-c374352a18da}, !- Handle
  {3e6f4b7d-170b-4677-ba04-dabdb877cc13}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {58b8057d-4ddf-41d6-803b-d762c044c561}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story top WUC 0.0019gpm 110F Inlet Water Node, !- Name
  {9a823543-489a-437e-bfd9-4b2448869de2}, !- Inlet Port
  {5a38a81c-6b02-437b-9a8e-dacff22f4d20}; !- Outlet Port

OS:Connection,
  {9a823543-489a-437e-bfd9-4b2448869de2}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  9,                                      !- Outlet Port
  {58b8057d-4ddf-41d6-803b-d762c044c561}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36010c26-24da-46fa-b558-0de49fdc7705}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story top WUC 0.0019gpm 110F Outlet Water Node, !- Name
  {bbc0464d-ada2-4cf3-bfc2-1009daa152b0}, !- Inlet Port
  {6337df19-428e-463a-a32a-7ca85bbeb459}; !- Outlet Port

OS:Connection,
  {5a38a81c-6b02-437b-9a8e-dacff22f4d20}, !- Handle
  {58b8057d-4ddf-41d6-803b-d762c044c561}, !- Source Object
  3,                                      !- Outlet Port
  {6119e169-1602-4b37-9887-1d6e3a768ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbc0464d-ada2-4cf3-bfc2-1009daa152b0}, !- Handle
  {6119e169-1602-4b37-9887-1d6e3a768ed2}, !- Source Object
  3,                                      !- Outlet Port
  {36010c26-24da-46fa-b558-0de49fdc7705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6337df19-428e-463a-a32a-7ca85bbeb459}, !- Handle
  {36010c26-24da-46fa-b558-0de49fdc7705}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c8d19986-431b-428c-8a86-87e52d2d170b}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story mid WUC 0.0349gpm 110F Inlet Water Node, !- Name
  {17d05331-bd0e-4f2e-9580-9e33ebeb1849}, !- Inlet Port
  {886219bf-19c6-49a5-a846-e06c8fa2a8fe}; !- Outlet Port

OS:Connection,
  {17d05331-bd0e-4f2e-9580-9e33ebeb1849}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  10,                                     !- Outlet Port
  {c8d19986-431b-428c-8a86-87e52d2d170b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28e1b2a9-d4af-433c-90f4-86147516b4f2}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story mid WUC 0.0349gpm 110F Outlet Water Node, !- Name
  {c02d7588-9d99-4e7a-9298-152f57794dde}, !- Inlet Port
  {c85d16ee-5aff-4bf5-ac03-15c43625a47e}; !- Outlet Port

OS:Connection,
  {886219bf-19c6-49a5-a846-e06c8fa2a8fe}, !- Handle
  {c8d19986-431b-428c-8a86-87e52d2d170b}, !- Source Object
  3,                                      !- Outlet Port
  {d798ea17-5fbe-436b-a1b9-7d126d8b6df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c02d7588-9d99-4e7a-9298-152f57794dde}, !- Handle
  {d798ea17-5fbe-436b-a1b9-7d126d8b6df0}, !- Source Object
  3,                                      !- Outlet Port
  {28e1b2a9-d4af-433c-90f4-86147516b4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c85d16ee-5aff-4bf5-ac03-15c43625a47e}, !- Handle
  {28e1b2a9-d4af-433c-90f4-86147516b4f2}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {28990177-e4bc-4a34-a9da-af63c6d28b60}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top WUC 0.0019gpm 110F Inlet Water Node, !- Name
  {a6e70665-86b4-4518-b6b3-59f4082a5593}, !- Inlet Port
  {522d6bed-d8ad-45d6-a719-f2854ca57303}; !- Outlet Port

OS:Connection,
  {a6e70665-86b4-4518-b6b3-59f4082a5593}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  11,                                     !- Outlet Port
  {28990177-e4bc-4a34-a9da-af63c6d28b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {224541e9-fc32-49e5-8667-b64365b66c66}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top WUC 0.0019gpm 110F Outlet Water Node, !- Name
  {9c8dd158-8e1c-479a-9ba1-073923f13872}, !- Inlet Port
  {94c4423f-d935-4559-9f5f-28ea6c3fe176}; !- Outlet Port

OS:Connection,
  {522d6bed-d8ad-45d6-a719-f2854ca57303}, !- Handle
  {28990177-e4bc-4a34-a9da-af63c6d28b60}, !- Source Object
  3,                                      !- Outlet Port
  {358b371a-22d7-4436-b530-3c640666975e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c8dd158-8e1c-479a-9ba1-073923f13872}, !- Handle
  {358b371a-22d7-4436-b530-3c640666975e}, !- Source Object
  3,                                      !- Outlet Port
  {224541e9-fc32-49e5-8667-b64365b66c66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94c4423f-d935-4559-9f5f-28ea6c3fe176}, !- Handle
  {224541e9-fc32-49e5-8667-b64365b66c66}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5d102b42-0109-4c1b-ae88-04b67f124d39}, !- Handle
  Office WholeBuilding - Lg Office B  - Story ground WUC 0.1052gpm 110F Inlet Water Node, !- Name
  {1a13dd3c-0f32-4736-b2db-147d9b2e175a}, !- Inlet Port
  {59fa47d5-a3fc-4fa7-9c31-bd65286d7eb8}; !- Outlet Port

OS:Connection,
  {1a13dd3c-0f32-4736-b2db-147d9b2e175a}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  12,                                     !- Outlet Port
  {5d102b42-0109-4c1b-ae88-04b67f124d39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd638876-3aef-4a17-a119-99ecdc1ad459}, !- Handle
  Office WholeBuilding - Lg Office B  - Story ground WUC 0.1052gpm 110F Outlet Water Node, !- Name
  {d8ab35b4-e56f-4531-95de-ecc511593557}, !- Inlet Port
  {3378e0cf-a39c-4390-bcdb-09c23cb2318f}; !- Outlet Port

OS:Connection,
  {59fa47d5-a3fc-4fa7-9c31-bd65286d7eb8}, !- Handle
  {5d102b42-0109-4c1b-ae88-04b67f124d39}, !- Source Object
  3,                                      !- Outlet Port
  {943096fd-c0c4-4bd9-bd32-e53dca4da0fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8ab35b4-e56f-4531-95de-ecc511593557}, !- Handle
  {943096fd-c0c4-4bd9-bd32-e53dca4da0fd}, !- Source Object
  3,                                      !- Outlet Port
  {dd638876-3aef-4a17-a119-99ecdc1ad459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3378e0cf-a39c-4390-bcdb-09c23cb2318f}, !- Handle
  {dd638876-3aef-4a17-a119-99ecdc1ad459}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3f2fd287-9818-4b8a-a046-fe8e5768a0df}, !- Handle
  Office WholeBuilding - Lg Office B  - Story mid WUC 4.0134gpm 110F Inlet Water Node, !- Name
  {67137a31-ffd5-4103-a83b-8d49db34396a}, !- Inlet Port
  {2b7399ea-cfb5-47c4-80ea-102591c29135}; !- Outlet Port

OS:Connection,
  {67137a31-ffd5-4103-a83b-8d49db34396a}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  13,                                     !- Outlet Port
  {3f2fd287-9818-4b8a-a046-fe8e5768a0df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fdf740f-40dc-4a0a-bd1c-6b9114801a30}, !- Handle
  Office WholeBuilding - Lg Office B  - Story mid WUC 4.0134gpm 110F Outlet Water Node, !- Name
  {f7b04dce-dff1-41be-be9f-ca8f426c6085}, !- Inlet Port
  {92b995d6-9594-4ea4-9907-a126e8a1a0de}; !- Outlet Port

OS:Connection,
  {2b7399ea-cfb5-47c4-80ea-102591c29135}, !- Handle
  {3f2fd287-9818-4b8a-a046-fe8e5768a0df}, !- Source Object
  3,                                      !- Outlet Port
  {9c733458-de5e-4be8-9186-72db48544e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7b04dce-dff1-41be-be9f-ca8f426c6085}, !- Handle
  {9c733458-de5e-4be8-9186-72db48544e65}, !- Source Object
  3,                                      !- Outlet Port
  {0fdf740f-40dc-4a0a-bd1c-6b9114801a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92b995d6-9594-4ea4-9907-a126e8a1a0de}, !- Handle
  {0fdf740f-40dc-4a0a-bd1c-6b9114801a30}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {b26099d9-90d5-4c3d-9941-c712892f6304}, !- Handle
  Office WholeBuilding - Lg Office B  - Story top WUC 0.223gpm 110F Inlet Water Node, !- Name
  {642c46d2-b064-4589-b78b-1f158df980fb}, !- Inlet Port
  {b41b1056-f54a-4ab2-9c09-985fb1d6a0d3}; !- Outlet Port

OS:Connection,
  {642c46d2-b064-4589-b78b-1f158df980fb}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  14,                                     !- Outlet Port
  {b26099d9-90d5-4c3d-9941-c712892f6304}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {395e88ee-e7b2-4f3d-ac7e-cbda134f0aff}, !- Handle
  Office WholeBuilding - Lg Office B  - Story top WUC 0.223gpm 110F Outlet Water Node, !- Name
  {caf16d37-fd9f-40da-a397-b395b5cd2179}, !- Inlet Port
  {14611ece-cddd-4e17-96b8-399f208f8c98}; !- Outlet Port

OS:Connection,
  {b41b1056-f54a-4ab2-9c09-985fb1d6a0d3}, !- Handle
  {b26099d9-90d5-4c3d-9941-c712892f6304}, !- Source Object
  3,                                      !- Outlet Port
  {247b7e76-0fe1-4192-b53d-904263f1250e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caf16d37-fd9f-40da-a397-b395b5cd2179}, !- Handle
  {247b7e76-0fe1-4192-b53d-904263f1250e}, !- Source Object
  3,                                      !- Outlet Port
  {395e88ee-e7b2-4f3d-ac7e-cbda134f0aff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14611ece-cddd-4e17-96b8-399f208f8c98}, !- Handle
  {395e88ee-e7b2-4f3d-ac7e-cbda134f0aff}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {3f38b859-b6f4-4b06-a51d-256a856f836b}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground WUC 0.009gpm 110F Inlet Water Node, !- Name
  {3f4acd3d-bc76-48f7-8376-82b2c71fd423}, !- Inlet Port
  {52c93f84-a51e-4cee-b71e-c6cd2c280acf}; !- Outlet Port

OS:Connection,
  {3f4acd3d-bc76-48f7-8376-82b2c71fd423}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  15,                                     !- Outlet Port
  {3f38b859-b6f4-4b06-a51d-256a856f836b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acc861a5-0df7-4dd9-9519-ad9ad0e26fb1}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground WUC 0.009gpm 110F Outlet Water Node, !- Name
  {489b4122-0916-444a-af35-ccb2400eb0bf}, !- Inlet Port
  {23e860d2-8060-4c77-b605-8b0723455c43}; !- Outlet Port

OS:Connection,
  {52c93f84-a51e-4cee-b71e-c6cd2c280acf}, !- Handle
  {3f38b859-b6f4-4b06-a51d-256a856f836b}, !- Source Object
  3,                                      !- Outlet Port
  {02ca34d0-a95b-41fa-a3e2-23af6c837c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {489b4122-0916-444a-af35-ccb2400eb0bf}, !- Handle
  {02ca34d0-a95b-41fa-a3e2-23af6c837c19}, !- Source Object
  3,                                      !- Outlet Port
  {acc861a5-0df7-4dd9-9519-ad9ad0e26fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e860d2-8060-4c77-b605-8b0723455c43}, !- Handle
  {acc861a5-0df7-4dd9-9519-ad9ad0e26fb1}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1bb62e45-67e4-49e1-97a2-d427fa45b17c}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story mid WUC 0.1627gpm 110F Inlet Water Node, !- Name
  {44452919-d845-4791-b861-9b97bb5c7314}, !- Inlet Port
  {5c25451f-324c-4f71-a892-19099aeba1c5}; !- Outlet Port

OS:Connection,
  {44452919-d845-4791-b861-9b97bb5c7314}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  16,                                     !- Outlet Port
  {1bb62e45-67e4-49e1-97a2-d427fa45b17c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74d38d7c-f41d-432f-b751-32346163b08f}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story mid WUC 0.1627gpm 110F Outlet Water Node, !- Name
  {0b467ffc-2fc5-4a89-8903-b3419ea48e49}, !- Inlet Port
  {eb326560-d3e4-44aa-aca4-27060250dc4b}; !- Outlet Port

OS:Connection,
  {5c25451f-324c-4f71-a892-19099aeba1c5}, !- Handle
  {1bb62e45-67e4-49e1-97a2-d427fa45b17c}, !- Source Object
  3,                                      !- Outlet Port
  {7ae3d956-91f5-4e2d-ab0e-441a8d9f71cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b467ffc-2fc5-4a89-8903-b3419ea48e49}, !- Handle
  {7ae3d956-91f5-4e2d-ab0e-441a8d9f71cd}, !- Source Object
  3,                                      !- Outlet Port
  {74d38d7c-f41d-432f-b751-32346163b08f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb326560-d3e4-44aa-aca4-27060250dc4b}, !- Handle
  {74d38d7c-f41d-432f-b751-32346163b08f}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {257e1ff4-0cab-4e7b-a5d8-19b461bf8123}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story top WUC 0.009gpm 110F Inlet Water Node, !- Name
  {a60d1512-f4d5-45c2-896b-a6b6b919fdd4}, !- Inlet Port
  {9384de0f-be07-41b1-8021-aa7239d1aff9}; !- Outlet Port

OS:Connection,
  {a60d1512-f4d5-45c2-896b-a6b6b919fdd4}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  17,                                     !- Outlet Port
  {257e1ff4-0cab-4e7b-a5d8-19b461bf8123}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b1f24f2-1309-47dc-b9af-0f08adc24315}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story top WUC 0.009gpm 110F Outlet Water Node, !- Name
  {ef918318-16fe-4189-b549-15f09fc2c915}, !- Inlet Port
  {64eafe35-6b8b-46d0-84fe-cc0ffe4cae84}; !- Outlet Port

OS:Connection,
  {9384de0f-be07-41b1-8021-aa7239d1aff9}, !- Handle
  {257e1ff4-0cab-4e7b-a5d8-19b461bf8123}, !- Source Object
  3,                                      !- Outlet Port
  {da2b8e14-7dc8-4986-a14e-df08c5edad2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef918318-16fe-4189-b549-15f09fc2c915}, !- Handle
  {da2b8e14-7dc8-4986-a14e-df08c5edad2f}, !- Source Object
  3,                                      !- Outlet Port
  {0b1f24f2-1309-47dc-b9af-0f08adc24315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64eafe35-6b8b-46d0-84fe-cc0ffe4cae84}, !- Handle
  {0b1f24f2-1309-47dc-b9af-0f08adc24315}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {62ab39ed-c8b4-4e12-9627-3a5de9e606b8}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story mid WUC 0.1627gpm 110F Inlet Water Node, !- Name
  {3580195c-7c90-4d06-aa20-aa661b9820f1}, !- Inlet Port
  {1c900703-894a-484d-97a8-163cb22946a5}; !- Outlet Port

OS:Connection,
  {3580195c-7c90-4d06-aa20-aa661b9820f1}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  18,                                     !- Outlet Port
  {62ab39ed-c8b4-4e12-9627-3a5de9e606b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6b081ff-da22-4e21-a273-0a245a9d4584}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story mid WUC 0.1627gpm 110F Outlet Water Node, !- Name
  {09fa743a-4668-4aed-8a77-d8c660a37d5f}, !- Inlet Port
  {6ccae785-049f-477e-85ef-a6573198792b}; !- Outlet Port

OS:Connection,
  {1c900703-894a-484d-97a8-163cb22946a5}, !- Handle
  {62ab39ed-c8b4-4e12-9627-3a5de9e606b8}, !- Source Object
  3,                                      !- Outlet Port
  {4c87455c-1138-45cf-b053-a1ebb5b73bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09fa743a-4668-4aed-8a77-d8c660a37d5f}, !- Handle
  {4c87455c-1138-45cf-b053-a1ebb5b73bad}, !- Source Object
  3,                                      !- Outlet Port
  {a6b081ff-da22-4e21-a273-0a245a9d4584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ccae785-049f-477e-85ef-a6573198792b}, !- Handle
  {a6b081ff-da22-4e21-a273-0a245a9d4584}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {dbeccc05-07bd-4ccc-8a66-7e6585fcfaef}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story top WUC 0.009gpm 110F Inlet Water Node, !- Name
  {d67de8c3-7b09-4486-baa5-d5c375684d59}, !- Inlet Port
  {8487e98a-f3e6-4763-8a65-b563f9e00ffc}; !- Outlet Port

OS:Connection,
  {d67de8c3-7b09-4486-baa5-d5c375684d59}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  19,                                     !- Outlet Port
  {dbeccc05-07bd-4ccc-8a66-7e6585fcfaef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d1da36f-5cf3-4bd1-bc9c-9534f6d9928f}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story top WUC 0.009gpm 110F Outlet Water Node, !- Name
  {c772947f-3db0-46ed-b834-885bd8fa63cc}, !- Inlet Port
  {9b799f93-16c6-4237-ac8c-305fc034f903}; !- Outlet Port

OS:Connection,
  {8487e98a-f3e6-4763-8a65-b563f9e00ffc}, !- Handle
  {dbeccc05-07bd-4ccc-8a66-7e6585fcfaef}, !- Source Object
  3,                                      !- Outlet Port
  {32f4a2db-41a2-4bff-8ae2-1396b70c7764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c772947f-3db0-46ed-b834-885bd8fa63cc}, !- Handle
  {32f4a2db-41a2-4bff-8ae2-1396b70c7764}, !- Source Object
  3,                                      !- Outlet Port
  {2d1da36f-5cf3-4bd1-bc9c-9534f6d9928f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b799f93-16c6-4237-ac8c-305fc034f903}, !- Handle
  {2d1da36f-5cf3-4bd1-bc9c-9534f6d9928f}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {7699f598-dadf-4ef4-9c59-aaeb08b19f17}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground WUC 0.0225gpm 110F Inlet Water Node, !- Name
  {a32a49fb-e122-41eb-ba4a-c9a0bcaa4b31}, !- Inlet Port
  {7353f1e7-cb6e-4230-a334-9bfab0013006}; !- Outlet Port

OS:Connection,
  {a32a49fb-e122-41eb-ba4a-c9a0bcaa4b31}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  20,                                     !- Outlet Port
  {7699f598-dadf-4ef4-9c59-aaeb08b19f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7f2e218-73fd-4249-a237-bb4d81bfe9a4}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground WUC 0.0225gpm 110F Outlet Water Node, !- Name
  {4447d5ac-7fd6-4655-9c9e-787c7818add5}, !- Inlet Port
  {ce2a1317-9c32-448e-a5f9-3c06ec8b3411}; !- Outlet Port

OS:Connection,
  {7353f1e7-cb6e-4230-a334-9bfab0013006}, !- Handle
  {7699f598-dadf-4ef4-9c59-aaeb08b19f17}, !- Source Object
  3,                                      !- Outlet Port
  {b7bdb188-abff-48af-8981-e2eb94338ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4447d5ac-7fd6-4655-9c9e-787c7818add5}, !- Handle
  {b7bdb188-abff-48af-8981-e2eb94338ca8}, !- Source Object
  3,                                      !- Outlet Port
  {b7f2e218-73fd-4249-a237-bb4d81bfe9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce2a1317-9c32-448e-a5f9-3c06ec8b3411}, !- Handle
  {b7f2e218-73fd-4249-a237-bb4d81bfe9a4}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {9deb76a8-ec8f-49ec-9105-e5fd853f07a7}, !- Handle
  Office WholeBuilding - Lg Office C  - Story mid WUC 0.86gpm 110F Inlet Water Node, !- Name
  {a1bb4129-7f59-4bde-86d9-e3b2f37b8a37}, !- Inlet Port
  {4195354f-4695-403c-ac62-bd9359124ef6}; !- Outlet Port

OS:Connection,
  {a1bb4129-7f59-4bde-86d9-e3b2f37b8a37}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  21,                                     !- Outlet Port
  {9deb76a8-ec8f-49ec-9105-e5fd853f07a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40c1c3fa-e8b7-4d83-9a0d-2ba12a881442}, !- Handle
  Office WholeBuilding - Lg Office C  - Story mid WUC 0.86gpm 110F Outlet Water Node, !- Name
  {28c3d263-89c4-45fa-b50c-0995aae26728}, !- Inlet Port
  {fbfb1e15-db46-4867-af16-670ac962680a}; !- Outlet Port

OS:Connection,
  {4195354f-4695-403c-ac62-bd9359124ef6}, !- Handle
  {9deb76a8-ec8f-49ec-9105-e5fd853f07a7}, !- Source Object
  3,                                      !- Outlet Port
  {7a542886-2347-4524-813a-9235d0dd87d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28c3d263-89c4-45fa-b50c-0995aae26728}, !- Handle
  {7a542886-2347-4524-813a-9235d0dd87d1}, !- Source Object
  3,                                      !- Outlet Port
  {40c1c3fa-e8b7-4d83-9a0d-2ba12a881442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbfb1e15-db46-4867-af16-670ac962680a}, !- Handle
  {40c1c3fa-e8b7-4d83-9a0d-2ba12a881442}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {a2756bce-f871-4d2c-8863-65ae40d406d3}, !- Handle
  Office WholeBuilding - Lg Office C  - Story top WUC 0.0478gpm 110F Inlet Water Node, !- Name
  {15d2fe85-2a6b-4d58-96de-fa6839f2df54}, !- Inlet Port
  {581b97f5-2bc3-4bd4-af91-d8bd76693bff}; !- Outlet Port

OS:Connection,
  {15d2fe85-2a6b-4d58-96de-fa6839f2df54}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  22,                                     !- Outlet Port
  {a2756bce-f871-4d2c-8863-65ae40d406d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0618ee3d-5f8a-4034-9c33-0c2f5a4929ff}, !- Handle
  Office WholeBuilding - Lg Office C  - Story top WUC 0.0478gpm 110F Outlet Water Node, !- Name
  {99e08aa0-52a8-4c37-b8a3-8d0cb6abbd13}, !- Inlet Port
  {016d6e51-13b3-43f1-99ec-b2bf7ad15412}; !- Outlet Port

OS:Connection,
  {581b97f5-2bc3-4bd4-af91-d8bd76693bff}, !- Handle
  {a2756bce-f871-4d2c-8863-65ae40d406d3}, !- Source Object
  3,                                      !- Outlet Port
  {57aa9ad4-14a6-427c-9eb0-d5c63958663d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99e08aa0-52a8-4c37-b8a3-8d0cb6abbd13}, !- Handle
  {57aa9ad4-14a6-427c-9eb0-d5c63958663d}, !- Source Object
  3,                                      !- Outlet Port
  {0618ee3d-5f8a-4034-9c33-0c2f5a4929ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {016d6e51-13b3-43f1-99ec-b2bf7ad15412}, !- Handle
  {0618ee3d-5f8a-4034-9c33-0c2f5a4929ff}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {aef8d13e-4c71-4621-85de-2a78de6c79da}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground WUC 0.0019gpm 110F Inlet Water Node, !- Name
  {ea157759-4626-4a44-8021-b45be15087ae}, !- Inlet Port
  {98522805-ccc5-4b4b-87dd-0e841f6f4869}; !- Outlet Port

OS:Connection,
  {ea157759-4626-4a44-8021-b45be15087ae}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  23,                                     !- Outlet Port
  {aef8d13e-4c71-4621-85de-2a78de6c79da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28819d6c-aec0-4023-8aa0-5a415a7c91ed}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground WUC 0.0019gpm 110F Outlet Water Node, !- Name
  {8dcaf36f-cf22-4478-9f21-088f39997075}, !- Inlet Port
  {12e7fc1e-f75d-406b-914f-fd23291bf503}; !- Outlet Port

OS:Connection,
  {98522805-ccc5-4b4b-87dd-0e841f6f4869}, !- Handle
  {aef8d13e-4c71-4621-85de-2a78de6c79da}, !- Source Object
  3,                                      !- Outlet Port
  {12fa669e-25c8-41b0-9af9-ee2abb6fcc59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dcaf36f-cf22-4478-9f21-088f39997075}, !- Handle
  {12fa669e-25c8-41b0-9af9-ee2abb6fcc59}, !- Source Object
  3,                                      !- Outlet Port
  {28819d6c-aec0-4023-8aa0-5a415a7c91ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12e7fc1e-f75d-406b-914f-fd23291bf503}, !- Handle
  {28819d6c-aec0-4023-8aa0-5a415a7c91ed}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {53017723-2df2-4982-ad8f-a0dbdb96a6f3}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story mid WUC 0.0349gpm 110F Inlet Water Node, !- Name
  {78b16d31-a0b2-4bc5-8157-8cbe4f4fdfa0}, !- Inlet Port
  {f8ae17c9-5412-4b7e-be5a-a8a5d265ddc8}; !- Outlet Port

OS:Connection,
  {78b16d31-a0b2-4bc5-8157-8cbe4f4fdfa0}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  24,                                     !- Outlet Port
  {53017723-2df2-4982-ad8f-a0dbdb96a6f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3ebbf10-e94f-40d5-9628-1324c11017a1}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story mid WUC 0.0349gpm 110F Outlet Water Node, !- Name
  {d5ccba90-6783-4516-b859-640d63b6ca9a}, !- Inlet Port
  {23f0db5e-a72c-4ad5-bc3c-0bdc25df6410}; !- Outlet Port

OS:Connection,
  {f8ae17c9-5412-4b7e-be5a-a8a5d265ddc8}, !- Handle
  {53017723-2df2-4982-ad8f-a0dbdb96a6f3}, !- Source Object
  3,                                      !- Outlet Port
  {86dba008-bfc5-47d4-99f1-663c78c0c999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5ccba90-6783-4516-b859-640d63b6ca9a}, !- Handle
  {86dba008-bfc5-47d4-99f1-663c78c0c999}, !- Source Object
  3,                                      !- Outlet Port
  {b3ebbf10-e94f-40d5-9628-1324c11017a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23f0db5e-a72c-4ad5-bc3c-0bdc25df6410}, !- Handle
  {b3ebbf10-e94f-40d5-9628-1324c11017a1}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {bbd41669-535e-485b-863d-97c47d4854b0}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top WUC 0.0019gpm 110F Inlet Water Node, !- Name
  {046301b3-2d12-44ae-8002-7a41c706810a}, !- Inlet Port
  {d9478996-1d3c-4c5a-a4ff-ff89bde5edcf}; !- Outlet Port

OS:Connection,
  {046301b3-2d12-44ae-8002-7a41c706810a}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  25,                                     !- Outlet Port
  {bbd41669-535e-485b-863d-97c47d4854b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c77ec41-d7ef-41b6-8e4e-d6c5ed046f03}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top WUC 0.0019gpm 110F Outlet Water Node, !- Name
  {49ac00d4-7846-4716-a85e-dda4938c5bae}, !- Inlet Port
  {6aa6ef50-5c03-4daf-9bb7-e74d2bc46f25}; !- Outlet Port

OS:Connection,
  {d9478996-1d3c-4c5a-a4ff-ff89bde5edcf}, !- Handle
  {bbd41669-535e-485b-863d-97c47d4854b0}, !- Source Object
  3,                                      !- Outlet Port
  {f1e92100-1185-4d0a-8fc5-37e1841fede7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49ac00d4-7846-4716-a85e-dda4938c5bae}, !- Handle
  {f1e92100-1185-4d0a-8fc5-37e1841fede7}, !- Source Object
  3,                                      !- Outlet Port
  {2c77ec41-d7ef-41b6-8e4e-d6c5ed046f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aa6ef50-5c03-4daf-9bb7-e74d2bc46f25}, !- Handle
  {2c77ec41-d7ef-41b6-8e4e-d6c5ed046f03}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {8d84622e-f9c5-4282-9d43-4dfcc5c33e7f}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story mid WUC 0.0349gpm 110F Inlet Water Node, !- Name
  {6843f91a-516b-4be4-85ee-054bb96e090f}, !- Inlet Port
  {5f84c57e-28ba-49e5-a5d9-abe7e850807c}; !- Outlet Port

OS:Connection,
  {6843f91a-516b-4be4-85ee-054bb96e090f}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  26,                                     !- Outlet Port
  {8d84622e-f9c5-4282-9d43-4dfcc5c33e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {175ceec4-1cd0-48ef-b7b3-a75576d8bd3c}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story mid WUC 0.0349gpm 110F Outlet Water Node, !- Name
  {4f064974-7a4d-49fa-bb2b-9a5a40354ae3}, !- Inlet Port
  {86da99b1-bd28-47f9-abfe-b1037a4f5b5b}; !- Outlet Port

OS:Connection,
  {5f84c57e-28ba-49e5-a5d9-abe7e850807c}, !- Handle
  {8d84622e-f9c5-4282-9d43-4dfcc5c33e7f}, !- Source Object
  3,                                      !- Outlet Port
  {f72a0c95-5d4c-4721-b65e-59e4616e4ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f064974-7a4d-49fa-bb2b-9a5a40354ae3}, !- Handle
  {f72a0c95-5d4c-4721-b65e-59e4616e4ac4}, !- Source Object
  3,                                      !- Outlet Port
  {175ceec4-1cd0-48ef-b7b3-a75576d8bd3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86da99b1-bd28-47f9-abfe-b1037a4f5b5b}, !- Handle
  {175ceec4-1cd0-48ef-b7b3-a75576d8bd3c}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {0d7aadbb-6293-467a-a8e0-068ccfabd783}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top WUC 0.0019gpm 110F Inlet Water Node, !- Name
  {4b49c190-2609-4ffa-9e9f-1d9ade4d0358}, !- Inlet Port
  {ef9a56f0-d576-4d14-a256-e6419316c653}; !- Outlet Port

OS:Connection,
  {4b49c190-2609-4ffa-9e9f-1d9ade4d0358}, !- Handle
  {3eefc84c-21fc-4068-8790-7a2be85195be}, !- Source Object
  27,                                     !- Outlet Port
  {0d7aadbb-6293-467a-a8e0-068ccfabd783}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7648457-a0f5-432d-ab3b-c4820976ca88}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top WUC 0.0019gpm 110F Outlet Water Node, !- Name
  {b0a28fc6-98ff-4364-9a25-b498c902b727}, !- Inlet Port
  {d3d7c7de-f4a8-483c-a619-91421be02245}; !- Outlet Port

OS:Connection,
  {ef9a56f0-d576-4d14-a256-e6419316c653}, !- Handle
  {0d7aadbb-6293-467a-a8e0-068ccfabd783}, !- Source Object
  3,                                      !- Outlet Port
  {5ca55cc2-03d2-431d-ad04-f87f21859595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0a28fc6-98ff-4364-9a25-b498c902b727}, !- Handle
  {5ca55cc2-03d2-431d-ad04-f87f21859595}, !- Source Object
  3,                                      !- Outlet Port
  {c7648457-a0f5-432d-ab3b-c4820976ca88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d7c7de-f4a8-483c-a619-91421be02245}, !- Handle
  {c7648457-a0f5-432d-ab3b-c4820976ca88}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e1adf-8bed-4940-bce5-71efcd41b98e}, !- Target Object
  27;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {9c25db92-92a0-4dab-a346-740f323d54be}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Handle
  Office HtgSetp_Enduse,                  !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  {6304a1d7-eaf3-437d-ad01-920133f73b7c}, !- Default Day Schedule Name
  {6ddc3c9c-2876-4eb3-b1c5-7f409a9bd2a6}, !- Summer Design Day Schedule Name
  {033108c6-a0eb-4342-9d99-a11ba736a8c1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6304a1d7-eaf3-437d-ad01-920133f73b7c}, !- Handle
  Schedule Day 26,                        !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {43915d11-5126-4cf1-a0d2-e8aa01d6fe37}, !- Handle
  Schedule Rule 22,                       !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {354429ef-f491-4a35-a661-20d93610faa2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {354429ef-f491-4a35-a661-20d93610faa2}, !- Handle
  Office HtgSetp_Enduse Sat Day,          !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889,                       !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  18.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.8888888888889;                       !- Value Until Time 3

OS:Schedule:Rule,
  {73c00c6d-759e-4840-b13b-c63f3a0c3b2c}, !- Handle
  Schedule Rule 23,                       !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc8b3415-f0a7-4504-b98b-5c969b781702}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc8b3415-f0a7-4504-b98b-5c969b781702}, !- Handle
  Office HtgSetp_Enduse Sun Day,          !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889,                       !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  18.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.8888888888889;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}, !- Handle
  Office ClgSetp_Enduse,                  !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  {ba2201d4-417f-459b-a8a5-62cae3fa961c}, !- Default Day Schedule Name
  {3b87db8d-3cd3-41b9-aa21-07b109e1428d}, !- Summer Design Day Schedule Name
  {4d003f21-971d-4143-9026-2d6abb48f418}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba2201d4-417f-459b-a8a5-62cae3fa961c}, !- Handle
  Schedule Day 29,                        !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:Schedule:Rule,
  {62a69693-39f2-4c89-be7f-c75226e12005}, !- Handle
  Schedule Rule 25,                       !- Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {94c94285-5612-4ddf-90ef-2bcb7fe89ac7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94c94285-5612-4ddf-90ef-2bcb7fe89ac7}, !- Handle
  Office ClgSetp_Enduse Sat Day,          !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  26.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {781c2428-288a-458f-a257-fd589eba1aeb}, !- Handle
  Schedule Rule 26,                       !- Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9ef6e636-7a25-49a3-97a0-b001e945a5ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ef6e636-7a25-49a3-97a0-b001e945a5ee}, !- Handle
  Office ClgSetp_Enduse Sun Day,          !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  26.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {dcf8af7e-5bba-4063-a84c-1093c7aada6a}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {92a39d1a-739c-4270-b6ef-9f60990ba059}, !- Heating Setpoint Temperature Schedule Name
  {d491df5a-7927-4ac9-8d88-dc22f3c4bfe5}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {92a39d1a-739c-4270-b6ef-9f60990ba059}, !- Handle
  OfficeLarge HTGSETP_DC_SCH,             !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  {78503cf9-9d12-45c9-ae9b-c194061f0411}, !- Default Day Schedule Name
  {a1b06637-cd41-4f3d-bf41-5ef299b18731}, !- Summer Design Day Schedule Name
  {f705c266-38d1-4aa0-b1de-785bb9b3198f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {78503cf9-9d12-45c9-ae9b-c194061f0411}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Default,     !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  30,                                     !- Minute 1
  18,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18;                                     !- Value Until Time 2

OS:Schedule:Day,
  {f705c266-38d1-4aa0-b1de-785bb9b3198f}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a1b06637-cd41-4f3d-bf41-5ef299b18731}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d491df5a-7927-4ac9-8d88-dc22f3c4bfe5}, !- Handle
  OfficeLarge CLGSETP_DC_SCH,             !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  {c285b1bb-af10-44d4-b5cd-0f1b68d354b5}, !- Default Day Schedule Name
  {1d3f894a-8595-4b86-85e3-ad9655022f16}, !- Summer Design Day Schedule Name
  {cea321f4-3c7c-4c93-88ba-b2e5b83d68a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c285b1bb-af10-44d4-b5cd-0f1b68d354b5}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Default,     !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  30,                                     !- Minute 1
  27,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  27;                                     !- Value Until Time 2

OS:Schedule:Day,
  {cea321f4-3c7c-4c93-88ba-b2e5b83d68a9}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1d3f894a-8595-4b86-85e3-ad9655022f16}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c3edac54-90c5-4b3c-9cc3-c838c43efd35}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d5c2f610-0fef-4020-b075-7625fc610ed1}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70746be5-da90-4bfd-a01c-89b1f06486ef}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8bcf6c0-8bd2-4486-a7f6-29ff1705c925}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4057dbe0-7ce0-4fcf-941f-32b4ff62a86b}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {92a39d1a-739c-4270-b6ef-9f60990ba059}, !- Heating Setpoint Temperature Schedule Name
  {d491df5a-7927-4ac9-8d88-dc22f3c4bfe5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c19413e0-31e3-45ef-a458-bca70c8a6101}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4cef2149-605f-40d9-9d8d-71622a5352a8}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {92a39d1a-739c-4270-b6ef-9f60990ba059}, !- Heating Setpoint Temperature Schedule Name
  {d491df5a-7927-4ac9-8d88-dc22f3c4bfe5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e2ec9ff-3f0c-48a1-982b-a99022edb694}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {197b4a95-542a-4c8a-a67e-dfb7825d7aaa}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5aeb65e6-6618-47d0-bf2e-3bece2b3ecc3}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {712269bd-2947-4ead-8862-a3bcaed221dd}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81799e76-adcd-4bcc-848b-69087e4fff3a}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e87eade5-566a-4db9-b891-f8be12342879}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 9, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52ba1882-53a0-408c-8bd8-13ce615a6678}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 10, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3129b375-2569-4ec4-884b-c48ddce61f0b}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 11, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa1ff692-2933-479f-8e0a-2492a1a5593e}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {92a39d1a-739c-4270-b6ef-9f60990ba059}, !- Heating Setpoint Temperature Schedule Name
  {d491df5a-7927-4ac9-8d88-dc22f3c4bfe5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb676e34-f028-45fd-bf4e-1f3f2180efc5}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {92a39d1a-739c-4270-b6ef-9f60990ba059}, !- Heating Setpoint Temperature Schedule Name
  {d491df5a-7927-4ac9-8d88-dc22f3c4bfe5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42e2f6d4-e23d-45fd-8c6c-75719b25fd4a}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 12, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b855b171-2a24-4312-9e30-fff1fb7351a5}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 13, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b1518f0-37a0-484d-9d94-50ae5716ab8e}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 14, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ef36260-9596-403c-947c-83e8a7fb73b6}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {addb5ac7-12e4-4ffa-992e-82d70f5b40d5}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 15, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13703010-4fb7-4bf2-b762-69241df321cd}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 16, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db9d6eda-dff0-4e57-aaae-d9f9e20978e4}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 17, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0e7982b-e361-4b56-b206-92e4a071dac1}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 18, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c5f178e-9efa-4a01-b8a3-9201dd22b31f}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 19, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {41ac9629-4453-47c9-b29e-950ef254a067}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 20, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {312a0168-0405-40db-adc0-c1eabb369025}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 21, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d532e695-ed48-4829-8313-0941fd17309e}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {92a39d1a-739c-4270-b6ef-9f60990ba059}, !- Heating Setpoint Temperature Schedule Name
  {d491df5a-7927-4ac9-8d88-dc22f3c4bfe5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32856406-a12c-4654-831d-530a3c8bec71}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 22, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f833efec-efd2-4eed-9a46-0f6aedfab48d}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 23, !- Name
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Heating Setpoint Temperature Schedule Name
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {93197bfe-a289-40c7-ae98-99ec985e8246}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6c905290-aae8-478b-96f7-68ce9a494f77}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {93197bfe-a289-40c7-ae98-99ec985e8246}; !- Layer 1

OS:InternalMass:Definition,
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Handle
  Internal Mass Definition 1,             !- Name
  {6c905290-aae8-478b-96f7-68ce9a494f77}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7293d7a3-9fb0-4223-bab9-0a217cb19599}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {ebf80bd1-b394-4ad5-92f0-849490583bbf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9b8ff37c-60e4-4030-a079-426d0cab4a59}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story top Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {af0124d8-bf71-4928-9a02-e8165070cc5e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9d9bd234-6cc2-49c1-b81c-7e060d9d3a64}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {e117486c-1686-4ce3-a1b4-9550ff749dd5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2900c0f8-510b-43f0-b100-43aa8ee4f5f9}, !- Handle
  Office WholeBuilding - Lg Office C  - Story top Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {6eb0f698-d583-4399-a520-a302c7cf7bee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9e9d0c4f-8232-473b-9273-67d7e7d8d76b}, !- Handle
  Office OfficeLarge Data Center C  - Story ground Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {8b17bb69-94a2-49db-908e-dbd567f4975b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {510b9d92-e35f-47b4-a441-fbbdabd10e9d}, !- Handle
  Office OfficeLarge Main Data Center B end_b - Story ground Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {6a0d5c6a-7ab0-40b6-ad7c-6b96982ed0cf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c227f6f4-662d-4d22-a5b9-36de3bb5559f}, !- Handle
  Office OfficeLarge Main Data Center A  - Story ground Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {32138eed-fbfd-4ff8-8a9f-0530b87b1312}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {23eec3d3-b380-4a16-90f4-f952b5827289}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {f035c7cc-173c-48bd-8cdb-586961f74283}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d1211d82-d002-4c98-a35c-abbb0bc3b75f}, !- Handle
  Office WholeBuilding - Lg Office B  - Story ground Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {e190c055-41fb-4dfd-ad91-2465b76a4b39}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c9cf3adf-c05f-4cc3-9906-fe7626a54fd6}, !- Handle
  Office OfficeLarge Main Data Center B  - Story ground Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {1f4b8923-f84d-4fc2-b037-ab06a0fc89e6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {67aae812-b6b7-4e93-8efb-febcec0d6605}, !- Handle
  Office OfficeLarge Data Center B  - Story ground Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {f9c3699b-380d-4231-8558-a7de33846e8a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a3613c6e-881f-4849-9de8-b08fce9700d2}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story mid Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {8c40244e-ab52-4afe-a908-986c32a912e8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e266df8d-0f64-42a8-a580-c0451fef1cec}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {0e7cb83f-5aba-4b26-a39d-2ce774c02e59}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {79a038de-7d92-40c9-adc9-0b2b0797e9ac}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {8b4d0c10-ba08-4bae-95a9-2115da7941f0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2148f629-3717-4aac-aa92-c01ada67e5bd}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story mid Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {4c224f7e-8cc1-4763-9d3f-c4fa22bcc8fa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {92f33932-8f8e-4da8-9118-a8def8abe0e4}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {0efdec72-b113-45af-aa1e-f083d75962a9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {07c088b8-fb1a-4733-a29a-942ef91f800c}, !- Handle
  Office WholeBuilding - Lg Office A  - Story mid Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {b3e1b981-af77-42de-8694-c07c427859b1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8f8bbc4e-fe98-4687-a7d5-21c85aeeed5b}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {e4e23e67-4dd0-4da8-b2a8-5dcc7e981f38}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bb174349-1271-46a8-b6ac-d31c0627610e}, !- Handle
  Office OfficeLarge Data Center A  - Story ground Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {b52b3c10-653e-4e6c-ae5a-a8979b37344c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e87c60f7-1acf-4036-b79a-23c8be7274b6}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story mid Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {fb929ffe-c791-4b60-a7a1-29cd806a556f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a68371f3-4baa-400e-97f6-8d4124b097ab}, !- Handle
  Office OfficeLarge Main Data Center A end_b - Story ground Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {172a1f33-7a4d-406d-bac0-1d6a075b6295}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {49b6ba0a-8232-4a61-a45c-74fe8064b0e9}, !- Handle
  Office OfficeLarge Main Data Center C end_b - Story ground Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {0f325366-b617-4bbb-aa2d-13792bc58db7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8a52f4cf-4ba6-4503-96be-60b62add840e}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story mid Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {f280f1ed-145c-4d73-a5dd-680c79b93c72}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {539b6742-afa8-4df5-b4c3-bcf51f59cc56}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story mid Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {12369d07-5b04-4fb0-8283-36c6a78f2c8d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {90c5b574-ccd9-41e5-a90f-31c7f43443e7}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story mid Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {0961da21-f179-4ee3-b936-74100af36a74}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {acf92250-847e-4bb0-8fe2-9b49b2f17502}, !- Handle
  Office WholeBuilding - Lg Office B  - Story mid Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {3529aa6f-0747-4e0b-87c4-ba3220dee725}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4c56ae00-878b-4ab1-90ce-0db583b6d2bc}, !- Handle
  Office WholeBuilding - Lg Office C  - Story mid Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {0efbc19b-a48e-44e0-9f02-9148c5f98779}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3f3ed269-07de-4c54-af55-a3efb9de2708}, !- Handle
  Office OfficeLarge Main Data Center C  - Story ground Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {0df8d7a8-e155-49b7-89e2-72b4592d0c82}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c1a92f3-d192-4399-9af2-88048f527952}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story top Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {11ca5c57-8fe3-4320-a432-e6ec83bd8b92}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6bc5563b-f37f-4986-a366-a3cc5b341ac4}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story top Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {d4a90cdb-bdcf-4d7a-a896-04bd6bc91447}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c50cb482-e469-4fd4-847f-e0c2295dbe20}, !- Handle
  Office WholeBuilding - Lg Office A  - Story top Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {f415bd6b-e155-4895-ac6c-7bf211867f73}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f223b932-e753-460e-819b-ce816beb11a9}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {1c5a6883-0e9b-4e2b-922b-3d1e208f8a85}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {facef266-fc81-488b-9ad7-5b237bb03da6}, !- Handle
  Office WholeBuilding - Lg Office B  - Story top Mass, !- Name
  {9c95effe-6992-4dc1-afa5-5cff97c6b73f}, !- Internal Mass Definition Name
  {63bd10e6-2d43-44ef-b9b8-967632d9d726}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {67a6f126-7242-4153-a6d5-f01dc097e7fb}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b39293a0-d63d-49e0-9007-dd4d99fbe324}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  0.555443395646963,                      !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  66.6532074776356,                       !- Plant Loop Volume {m3}
  {eb8f5752-07b4-4c87-94b8-37b5be9420bb}, !- Plant Side Inlet Node Name
  {b28fe2a3-327b-468f-8181-8d8da7f566e1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2aa2f26a-41dc-437d-a74f-18b35671afa6}, !- Demand Side Inlet Node Name
  {8d11bdc1-8537-4ec9-b1e0-b55aa51f8b6a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1b904e47-248f-4495-b753-db13e9b919c4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6dfb9a56-f206-4a79-8de0-d78df8cd4088}, !- Demand Mixer Name
  {b42b02aa-821b-4084-9049-3941ddcbde0c}, !- Demand Splitter Name
  {3b5da648-b8cd-4504-bb63-c15d36df57de}, !- Supply Mixer Name
  {79c8da43-2c6f-4763-8c90-95defdc888c4}; !- Supply Splitter Name

OS:Node,
  {8a2a33ee-29ea-4dfb-8114-97f4a4d94801}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {eb8f5752-07b4-4c87-94b8-37b5be9420bb}, !- Inlet Port
  {32bbd9b2-e819-43f8-a926-eb2f2150f636}; !- Outlet Port

OS:Node,
  {b39293a0-d63d-49e0-9007-dd4d99fbe324}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {418c6156-c4fb-414b-83be-152dfeebb075}, !- Inlet Port
  {b28fe2a3-327b-468f-8181-8d8da7f566e1}; !- Outlet Port

OS:Node,
  {2a4497fc-5c7c-4679-8552-1ce4e85bae20}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {94357ddf-637e-4dc1-aa3e-d30bdb2ee393}, !- Inlet Port
  {c8d8986d-c376-4b9e-8b04-a09cfe3f452d}; !- Outlet Port

OS:Connector:Mixer,
  {3b5da648-b8cd-4504-bb63-c15d36df57de}, !- Handle
  Connector Mixer 3,                      !- Name
  {7950b9da-c2e8-4108-8fef-d5a4a10b291b}, !- Outlet Branch Name
  {3e75934e-2202-4c1f-955e-a83a8aa70a9e}, !- Inlet Branch Name 1
  {92c7dcc1-ff53-4261-b56e-7351d5c8d21f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {79c8da43-2c6f-4763-8c90-95defdc888c4}, !- Handle
  Connector Splitter 3,                   !- Name
  {2f24e552-be9d-4b84-b23a-5578e0057623}, !- Inlet Branch Name
  {94357ddf-637e-4dc1-aa3e-d30bdb2ee393}, !- Outlet Branch Name 1
  {57126c51-6993-48e0-b5aa-61ed5c1cc6d2}; !- Outlet Branch Name 2

OS:Connection,
  {eb8f5752-07b4-4c87-94b8-37b5be9420bb}, !- Handle
  {67a6f126-7242-4153-a6d5-f01dc097e7fb}, !- Source Object
  14,                                     !- Outlet Port
  {8a2a33ee-29ea-4dfb-8114-97f4a4d94801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94357ddf-637e-4dc1-aa3e-d30bdb2ee393}, !- Handle
  {79c8da43-2c6f-4763-8c90-95defdc888c4}, !- Source Object
  3,                                      !- Outlet Port
  {2a4497fc-5c7c-4679-8552-1ce4e85bae20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b28fe2a3-327b-468f-8181-8d8da7f566e1}, !- Handle
  {b39293a0-d63d-49e0-9007-dd4d99fbe324}, !- Source Object
  3,                                      !- Outlet Port
  {67a6f126-7242-4153-a6d5-f01dc097e7fb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7a31a3e6-7244-40cd-9411-6806ef238d35}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {2aa2f26a-41dc-437d-a74f-18b35671afa6}, !- Inlet Port
  {bb68a061-0374-4db2-9aee-11375da27025}; !- Outlet Port

OS:Node,
  {ad742a30-942f-4d20-896a-8e0560f0c9be}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {89f438c8-da0b-41c3-b1ef-552de84a6303}, !- Inlet Port
  {8d11bdc1-8537-4ec9-b1e0-b55aa51f8b6a}; !- Outlet Port

OS:Node,
  {fad1c20b-c2d9-4f8e-b874-bfd2893aff69}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {86cc5667-6b3c-4ce1-a54c-c9b5c14b08a8}, !- Inlet Port
  {6c659f4b-5306-4c0a-9567-e2531d01c375}; !- Outlet Port

OS:Connector:Mixer,
  {6dfb9a56-f206-4a79-8de0-d78df8cd4088}, !- Handle
  Connector Mixer 4,                      !- Name
  {9fcb4114-dd85-4b26-b4e9-fde568996cbc}, !- Outlet Branch Name
  {1c2d3382-9b21-4cca-86e1-78ede5b35e41}, !- Inlet Branch Name 1
  {9580c473-2654-4b4e-b11c-3827637f15ce}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b42b02aa-821b-4084-9049-3941ddcbde0c}, !- Handle
  Connector Splitter 4,                   !- Name
  {84677624-fed4-47e3-88dc-8cf7bf1ccb77}, !- Inlet Branch Name
  {86cc5667-6b3c-4ce1-a54c-c9b5c14b08a8}, !- Outlet Branch Name 1
  {5f424f03-9197-4c52-ba6e-e61daf61294f}; !- Outlet Branch Name 2

OS:Connection,
  {2aa2f26a-41dc-437d-a74f-18b35671afa6}, !- Handle
  {67a6f126-7242-4153-a6d5-f01dc097e7fb}, !- Source Object
  17,                                     !- Outlet Port
  {7a31a3e6-7244-40cd-9411-6806ef238d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86cc5667-6b3c-4ce1-a54c-c9b5c14b08a8}, !- Handle
  {b42b02aa-821b-4084-9049-3941ddcbde0c}, !- Source Object
  3,                                      !- Outlet Port
  {fad1c20b-c2d9-4f8e-b874-bfd2893aff69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d11bdc1-8537-4ec9-b1e0-b55aa51f8b6a}, !- Handle
  {ad742a30-942f-4d20-896a-8e0560f0c9be}, !- Source Object
  3,                                      !- Outlet Port
  {67a6f126-7242-4153-a6d5-f01dc097e7fb}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e51039c4-6326-42e7-864c-9dc0b927f05a}, !- Handle
  {67a6f126-7242-4153-a6d5-f01dc097e7fb}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1b904e47-248f-4495-b753-db13e9b919c4}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {6d746cb3-bfc8-4140-9a06-d8af7b132061}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 5.8F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.24444444444449,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {b39293a0-d63d-49e0-9007-dd4d99fbe324}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {21df284e-54a4-485d-9bfd-e42408edd8e4}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {32bbd9b2-e819-43f8-a926-eb2f2150f636}, !- Inlet Node Name
  {445e38bf-3ad7-4a28-bc6b-2356c3eea433}, !- Outlet Node Name
  0.555443395646963,                      !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  111945.186196963,                       !- Rated Power Consumption {W}
  0.945,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {136974c6-c936-41b8-8f84-2ec89e256c59}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {445e38bf-3ad7-4a28-bc6b-2356c3eea433}, !- Inlet Port
  {2f24e552-be9d-4b84-b23a-5578e0057623}; !- Outlet Port

OS:Connection,
  {32bbd9b2-e819-43f8-a926-eb2f2150f636}, !- Handle
  {8a2a33ee-29ea-4dfb-8114-97f4a4d94801}, !- Source Object
  3,                                      !- Outlet Port
  {21df284e-54a4-485d-9bfd-e42408edd8e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {445e38bf-3ad7-4a28-bc6b-2356c3eea433}, !- Handle
  {21df284e-54a4-485d-9bfd-e42408edd8e4}, !- Source Object
  3,                                      !- Outlet Port
  {136974c6-c936-41b8-8f84-2ec89e256c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f24e552-be9d-4b84-b23a-5578e0057623}, !- Handle
  {136974c6-c936-41b8-8f84-2ec89e256c59}, !- Source Object
  3,                                      !- Outlet Port
  {79c8da43-2c6f-4763-8c90-95defdc888c4}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {0ad60e16-8e8e-4010-9a6f-34b5cd37f83f}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp, !- Name
  {c8d8986d-c376-4b9e-8b04-a09cfe3f452d}, !- Water Inlet Node
  {8c92dd57-5acc-40b6-84fb-33a9c614a461}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  26.2,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  3.24444444444449,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  0.555443395646963,                      !- Design Water Flow Rate {m3/s}
  356.938379194103,                       !- Design Air Flow Rate {m3/s}
  132356.447227684,                       !- Design Fan Power {W}
  {92a460a1-68d6-4ad4-b6c1-3ce9a5453d33}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {92a460a1-68d6-4ad4-b6c1-3ce9a5453d33}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {11bb9b9b-564d-426d-8b6e-969576fc6673}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {8c92dd57-5acc-40b6-84fb-33a9c614a461}, !- Inlet Port
  {3e75934e-2202-4c1f-955e-a83a8aa70a9e}; !- Outlet Port

OS:Connection,
  {c8d8986d-c376-4b9e-8b04-a09cfe3f452d}, !- Handle
  {2a4497fc-5c7c-4679-8552-1ce4e85bae20}, !- Source Object
  3,                                      !- Outlet Port
  {0ad60e16-8e8e-4010-9a6f-34b5cd37f83f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c92dd57-5acc-40b6-84fb-33a9c614a461}, !- Handle
  {0ad60e16-8e8e-4010-9a6f-34b5cd37f83f}, !- Source Object
  3,                                      !- Outlet Port
  {11bb9b9b-564d-426d-8b6e-969576fc6673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e75934e-2202-4c1f-955e-a83a8aa70a9e}, !- Handle
  {11bb9b9b-564d-426d-8b6e-969576fc6673}, !- Source Object
  3,                                      !- Outlet Port
  {3b5da648-b8cd-4504-bb63-c15d36df57de}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b252f2bd-4c7b-4b23-8333-418f97e43333}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {e026e236-cc44-4271-8b6f-0f7fe2e595f4}, !- Inlet Node Name
  {524a3a8f-faea-4ca5-bf28-e82279f5ebcb}; !- Outlet Node Name

OS:Node,
  {3d83acf5-5f69-4abc-9b17-e502d162bff3}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {57126c51-6993-48e0-b5aa-61ed5c1cc6d2}, !- Inlet Port
  {e026e236-cc44-4271-8b6f-0f7fe2e595f4}; !- Outlet Port

OS:Connection,
  {57126c51-6993-48e0-b5aa-61ed5c1cc6d2}, !- Handle
  {79c8da43-2c6f-4763-8c90-95defdc888c4}, !- Source Object
  4,                                      !- Outlet Port
  {3d83acf5-5f69-4abc-9b17-e502d162bff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {414e5ca6-088f-41b8-9f50-0bd50af17e4d}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {524a3a8f-faea-4ca5-bf28-e82279f5ebcb}, !- Inlet Port
  {92c7dcc1-ff53-4261-b56e-7351d5c8d21f}; !- Outlet Port

OS:Connection,
  {e026e236-cc44-4271-8b6f-0f7fe2e595f4}, !- Handle
  {3d83acf5-5f69-4abc-9b17-e502d162bff3}, !- Source Object
  3,                                      !- Outlet Port
  {b252f2bd-4c7b-4b23-8333-418f97e43333}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {524a3a8f-faea-4ca5-bf28-e82279f5ebcb}, !- Handle
  {b252f2bd-4c7b-4b23-8333-418f97e43333}, !- Source Object
  3,                                      !- Outlet Port
  {414e5ca6-088f-41b8-9f50-0bd50af17e4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92c7dcc1-ff53-4261-b56e-7351d5c8d21f}, !- Handle
  {414e5ca6-088f-41b8-9f50-0bd50af17e4d}, !- Source Object
  3,                                      !- Outlet Port
  {3b5da648-b8cd-4504-bb63-c15d36df57de}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bd5ca0fc-6e43-4199-8b47-3456c6d3c75f}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {6c659f4b-5306-4c0a-9567-e2531d01c375}, !- Inlet Node Name
  {b343c0a8-3529-4de4-a6c5-c0c7c18d1be8}; !- Outlet Node Name

OS:Node,
  {5253058c-1167-45a8-b6b5-008a7970067e}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {b343c0a8-3529-4de4-a6c5-c0c7c18d1be8}, !- Inlet Port
  {1c2d3382-9b21-4cca-86e1-78ede5b35e41}; !- Outlet Port

OS:Connection,
  {6c659f4b-5306-4c0a-9567-e2531d01c375}, !- Handle
  {fad1c20b-c2d9-4f8e-b874-bfd2893aff69}, !- Source Object
  3,                                      !- Outlet Port
  {bd5ca0fc-6e43-4199-8b47-3456c6d3c75f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b343c0a8-3529-4de4-a6c5-c0c7c18d1be8}, !- Handle
  {bd5ca0fc-6e43-4199-8b47-3456c6d3c75f}, !- Source Object
  3,                                      !- Outlet Port
  {5253058c-1167-45a8-b6b5-008a7970067e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c2d3382-9b21-4cca-86e1-78ede5b35e41}, !- Handle
  {5253058c-1167-45a8-b6b5-008a7970067e}, !- Source Object
  3,                                      !- Outlet Port
  {6dfb9a56-f206-4a79-8de0-d78df8cd4088}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6d75fb0e-e6f9-4e1b-bb33-5f03057d728f}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {b62eb289-5709-4fee-9854-449d3b64f748}, !- Inlet Node Name
  {418c6156-c4fb-414b-83be-152dfeebb075}; !- Outlet Node Name

OS:Node,
  {b07390a9-6433-4f36-8885-655b2bc895f9}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {7950b9da-c2e8-4108-8fef-d5a4a10b291b}, !- Inlet Port
  {b62eb289-5709-4fee-9854-449d3b64f748}; !- Outlet Port

OS:Connection,
  {7950b9da-c2e8-4108-8fef-d5a4a10b291b}, !- Handle
  {3b5da648-b8cd-4504-bb63-c15d36df57de}, !- Source Object
  2,                                      !- Outlet Port
  {b07390a9-6433-4f36-8885-655b2bc895f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b62eb289-5709-4fee-9854-449d3b64f748}, !- Handle
  {b07390a9-6433-4f36-8885-655b2bc895f9}, !- Source Object
  3,                                      !- Outlet Port
  {6d75fb0e-e6f9-4e1b-bb33-5f03057d728f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {418c6156-c4fb-414b-83be-152dfeebb075}, !- Handle
  {6d75fb0e-e6f9-4e1b-bb33-5f03057d728f}, !- Source Object
  3,                                      !- Outlet Port
  {b39293a0-d63d-49e0-9007-dd4d99fbe324}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c7094536-b281-49ff-8e0b-0b5ee66c1220}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {bb68a061-0374-4db2-9aee-11375da27025}, !- Inlet Node Name
  {8f1028a6-effc-4621-bd81-d730a4572f0d}; !- Outlet Node Name

OS:Node,
  {11f0ba27-cb90-4fe6-b9f2-6fd9ed33c3f9}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {8f1028a6-effc-4621-bd81-d730a4572f0d}, !- Inlet Port
  {84677624-fed4-47e3-88dc-8cf7bf1ccb77}; !- Outlet Port

OS:Connection,
  {bb68a061-0374-4db2-9aee-11375da27025}, !- Handle
  {7a31a3e6-7244-40cd-9411-6806ef238d35}, !- Source Object
  3,                                      !- Outlet Port
  {c7094536-b281-49ff-8e0b-0b5ee66c1220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f1028a6-effc-4621-bd81-d730a4572f0d}, !- Handle
  {c7094536-b281-49ff-8e0b-0b5ee66c1220}, !- Source Object
  3,                                      !- Outlet Port
  {11f0ba27-cb90-4fe6-b9f2-6fd9ed33c3f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84677624-fed4-47e3-88dc-8cf7bf1ccb77}, !- Handle
  {11f0ba27-cb90-4fe6-b9f2-6fd9ed33c3f9}, !- Source Object
  3,                                      !- Outlet Port
  {b42b02aa-821b-4084-9049-3941ddcbde0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3f78b6cf-6fbe-46a3-863c-74dfeb24e206}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {d635dea5-6bc8-4d3e-ba5b-e48fcf4f5be7}, !- Inlet Node Name
  {89f438c8-da0b-41c3-b1ef-552de84a6303}; !- Outlet Node Name

OS:Node,
  {c185d7ba-2411-4a4c-9512-8024f4e4b8af}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {9fcb4114-dd85-4b26-b4e9-fde568996cbc}, !- Inlet Port
  {d635dea5-6bc8-4d3e-ba5b-e48fcf4f5be7}; !- Outlet Port

OS:Connection,
  {9fcb4114-dd85-4b26-b4e9-fde568996cbc}, !- Handle
  {6dfb9a56-f206-4a79-8de0-d78df8cd4088}, !- Source Object
  2,                                      !- Outlet Port
  {c185d7ba-2411-4a4c-9512-8024f4e4b8af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d635dea5-6bc8-4d3e-ba5b-e48fcf4f5be7}, !- Handle
  {c185d7ba-2411-4a4c-9512-8024f4e4b8af}, !- Source Object
  3,                                      !- Outlet Port
  {3f78b6cf-6fbe-46a3-863c-74dfeb24e206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89f438c8-da0b-41c3-b1ef-552de84a6303}, !- Handle
  {3f78b6cf-6fbe-46a3-863c-74dfeb24e206}, !- Source Object
  3,                                      !- Outlet Port
  {ad742a30-942f-4d20-896a-8e0560f0c9be}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {a06cfa3c-a98f-42e9-8ae1-97565660cc1d}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7b5ff41c-8798-472a-9897-24b5d3bbd6c3}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  0.397045129559319,                      !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  47.6454155471183,                       !- Plant Loop Volume {m3}
  {fb681396-48c5-421f-a8f4-261fb56fa2b4}, !- Plant Side Inlet Node Name
  {0121018d-c8b4-435a-9f56-008c327dd521}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {06a579ce-abc7-4b64-800a-00a1030e2753}, !- Demand Side Inlet Node Name
  {b99103d7-197e-4ab5-a1f7-0fa68820b483}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {fe970e92-71e8-4348-b84c-8b3b96434d1e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {60efd96f-5c0f-435c-a142-153a7fbaca7c}, !- Demand Mixer Name
  {572edcae-df98-435c-a5c8-563a880f2ddb}, !- Demand Splitter Name
  {ddaf7f14-d1dd-42c3-807c-ed2c06d5bf12}, !- Supply Mixer Name
  {e0c1ad53-6da0-4418-aef0-3078e3edc651}; !- Supply Splitter Name

OS:Node,
  {0425dfbf-a97c-4e84-bdd8-0d02fc1c83b2}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {fb681396-48c5-421f-a8f4-261fb56fa2b4}, !- Inlet Port
  {046b93f4-cfa7-46ea-932b-a3482cf7414b}; !- Outlet Port

OS:Node,
  {7b5ff41c-8798-472a-9897-24b5d3bbd6c3}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {e6f4bab2-5da8-43df-8c6e-a4dc13b1c301}, !- Inlet Port
  {0121018d-c8b4-435a-9f56-008c327dd521}; !- Outlet Port

OS:Node,
  {9c4af0e4-438c-41c9-8699-b075d2a4d63a}, !- Handle
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {acc13035-2211-4116-97f3-dad630534f13}, !- Inlet Port
  {dc03d602-5e7c-490d-92c3-1b2887ae7d8e}; !- Outlet Port

OS:Connector:Mixer,
  {ddaf7f14-d1dd-42c3-807c-ed2c06d5bf12}, !- Handle
  Connector Mixer 5,                      !- Name
  {ecc055a8-633b-4d8b-84a4-4b22145626c2}, !- Outlet Branch Name
  {623f6b16-074d-4e53-9965-645e55a983ff}, !- Inlet Branch Name 1
  {656c7fc0-f2d4-47f6-b401-c15432299365}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e0c1ad53-6da0-4418-aef0-3078e3edc651}, !- Handle
  Connector Splitter 5,                   !- Name
  {5b3c5aa5-bf26-41e7-8551-572d000f3b68}, !- Inlet Branch Name
  {acc13035-2211-4116-97f3-dad630534f13}, !- Outlet Branch Name 1
  {03b5c358-0e56-4424-a50d-27b9c55b3be1}; !- Outlet Branch Name 2

OS:Connection,
  {fb681396-48c5-421f-a8f4-261fb56fa2b4}, !- Handle
  {a06cfa3c-a98f-42e9-8ae1-97565660cc1d}, !- Source Object
  14,                                     !- Outlet Port
  {0425dfbf-a97c-4e84-bdd8-0d02fc1c83b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acc13035-2211-4116-97f3-dad630534f13}, !- Handle
  {e0c1ad53-6da0-4418-aef0-3078e3edc651}, !- Source Object
  3,                                      !- Outlet Port
  {9c4af0e4-438c-41c9-8699-b075d2a4d63a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0121018d-c8b4-435a-9f56-008c327dd521}, !- Handle
  {7b5ff41c-8798-472a-9897-24b5d3bbd6c3}, !- Source Object
  3,                                      !- Outlet Port
  {a06cfa3c-a98f-42e9-8ae1-97565660cc1d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0dcecd23-d5c2-4da3-9042-ed7d9c3a4e7c}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {06a579ce-abc7-4b64-800a-00a1030e2753}, !- Inlet Port
  {cb35ea43-f1d7-4a56-b814-4172574a0be2}; !- Outlet Port

OS:Node,
  {1cadd1be-0bb2-49e5-b75b-3c1ad976d0ec}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {2fef30be-b5ff-4696-bd59-11da851799dd}, !- Inlet Port
  {b99103d7-197e-4ab5-a1f7-0fa68820b483}; !- Outlet Port

OS:Node,
  {794ac098-f5c5-4842-a066-b97636b31b9e}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {29cacaf3-7711-4f7b-a2a1-2df3897cc9c8}, !- Inlet Port
  {b42d5779-9980-4023-bd18-f7142df8492e}; !- Outlet Port

OS:Connector:Mixer,
  {60efd96f-5c0f-435c-a142-153a7fbaca7c}, !- Handle
  Connector Mixer 6,                      !- Name
  {d82eaadb-49d4-44b2-a6b4-f647e3fe5c97}, !- Outlet Branch Name
  {fd893af9-2603-497e-9ee1-275f2b3d4685}, !- Inlet Branch Name 1
  {6c5ffbc4-739b-4a83-b273-71d8e0c3875d}, !- Inlet Branch Name 2
  {f0b3b672-1dc6-4fb8-9ac3-620a4f068d6a}, !- Inlet Branch Name 3
  {d9d25650-f1b9-4188-b0bc-18b1379d7ecc}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {572edcae-df98-435c-a5c8-563a880f2ddb}, !- Handle
  Connector Splitter 6,                   !- Name
  {8dc2862f-b040-4de1-bd97-4bf9b28a377f}, !- Inlet Branch Name
  {29cacaf3-7711-4f7b-a2a1-2df3897cc9c8}, !- Outlet Branch Name 1
  {2ff75141-1fd3-45a2-98e6-bd26ff4784d6}, !- Outlet Branch Name 2
  {8116da94-9cc7-40d0-9510-01311a006f90}, !- Outlet Branch Name 3
  {b1e4c365-cc4c-443b-88f6-67baff1d5cc1}; !- Outlet Branch Name 4

OS:Connection,
  {06a579ce-abc7-4b64-800a-00a1030e2753}, !- Handle
  {a06cfa3c-a98f-42e9-8ae1-97565660cc1d}, !- Source Object
  17,                                     !- Outlet Port
  {0dcecd23-d5c2-4da3-9042-ed7d9c3a4e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29cacaf3-7711-4f7b-a2a1-2df3897cc9c8}, !- Handle
  {572edcae-df98-435c-a5c8-563a880f2ddb}, !- Source Object
  3,                                      !- Outlet Port
  {794ac098-f5c5-4842-a066-b97636b31b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b99103d7-197e-4ab5-a1f7-0fa68820b483}, !- Handle
  {1cadd1be-0bb2-49e5-b75b-3c1ad976d0ec}, !- Source Object
  3,                                      !- Outlet Port
  {a06cfa3c-a98f-42e9-8ae1-97565660cc1d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {22fc14b3-483f-4310-a207-88986bbac2fe}, !- Handle
  {a06cfa3c-a98f-42e9-8ae1-97565660cc1d}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {fe970e92-71e8-4348-b84c-8b3b96434d1e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {bc31a9e7-d7af-458a-830b-ac12ee05a789}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  {326a6407-b443-49f5-8cf6-789a45047dee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {326a6407-b443-49f5-8cf6-789a45047dee}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2da28c4d-f6f2-494d-9ed9-4911fa71eaf1}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {bc31a9e7-d7af-458a-830b-ac12ee05a789}, !- Schedule Name
  {7b5ff41c-8798-472a-9897-24b5d3bbd6c3}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {ee98d631-ab57-472d-866a-59fbcb960938}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {046b93f4-cfa7-46ea-932b-a3482cf7414b}, !- Inlet Node Name
  {f18ddd65-1ac4-4766-9dad-ac4ea3f45508}, !- Outlet Node Name
  0.397045129559319,                      !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  25080.1872879417,                       !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {2ba976c7-edbd-4354-b40d-2d824fbb866f}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {f18ddd65-1ac4-4766-9dad-ac4ea3f45508}, !- Inlet Port
  {5b3c5aa5-bf26-41e7-8551-572d000f3b68}; !- Outlet Port

OS:Connection,
  {046b93f4-cfa7-46ea-932b-a3482cf7414b}, !- Handle
  {0425dfbf-a97c-4e84-bdd8-0d02fc1c83b2}, !- Source Object
  3,                                      !- Outlet Port
  {ee98d631-ab57-472d-866a-59fbcb960938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f18ddd65-1ac4-4766-9dad-ac4ea3f45508}, !- Handle
  {ee98d631-ab57-472d-866a-59fbcb960938}, !- Source Object
  3,                                      !- Outlet Port
  {2ba976c7-edbd-4354-b40d-2d824fbb866f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b3c5aa5-bf26-41e7-8551-572d000f3b68}, !- Handle
  {2ba976c7-edbd-4354-b40d-2d824fbb866f}, !- Source Object
  3,                                      !- Outlet Port
  {e0c1ad53-6da0-4418-aef0-3078e3edc651}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {b80935aa-2147-419e-8ad8-085ea716d2c4}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {e1ec0b2a-8733-4279-a78b-06e9f2a59a4d}, !- Inlet Node Name
  {01bc43d3-b181-4907-af11-e0282fa1701e}, !- Outlet Node Name
  0.397045129559319,                      !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  73150.5462564967,                       !- Rated Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {2390b887-8745-46d2-84c2-dec8bb529250}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {01bc43d3-b181-4907-af11-e0282fa1701e}, !- Inlet Port
  {8dc2862f-b040-4de1-bd97-4bf9b28a377f}; !- Outlet Port

OS:Connection,
  {01bc43d3-b181-4907-af11-e0282fa1701e}, !- Handle
  {b80935aa-2147-419e-8ad8-085ea716d2c4}, !- Source Object
  3,                                      !- Outlet Port
  {2390b887-8745-46d2-84c2-dec8bb529250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dc2862f-b040-4de1-bd97-4bf9b28a377f}, !- Handle
  {2390b887-8745-46d2-84c2-dec8bb529250}, !- Source Object
  3,                                      !- Outlet Port
  {572edcae-df98-435c-a5c8-563a880f2ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {4f553e9d-0504-4a0d-82ce-fa64e69cc753}, !- Handle
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 2170tons 0.676kW/ton, !- Name
  9351464.59407697,                       !- Reference Capacity {W}
  5.20266272189349,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  0.397045129559319,                      !- Reference Chilled Water Flow Rate {m3/s}
  0.482994257084316,                      !- Reference Condenser Fluid Flow Rate {m3/s}
  {fe359bff-48a3-47ad-a1e4-77b15a5b1b20}, !- Cooling Capacity Function of Temperature Curve Name
  {15a3ad33-68eb-483c-9b67-86affcf980f0}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {ba38ee08-7482-432a-b9f6-0b768ba07587}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {dc03d602-5e7c-490d-92c3-1b2887ae7d8e}, !- Chilled Water Inlet Node Name
  {299a47b8-e251-412f-8b14-424319ae424e}, !- Chilled Water Outlet Node Name
  {baa7541e-0b35-4d76-a28e-95704bcf7b54}, !- Condenser Inlet Node Name
  {b139a019-ef84-4b97-b54a-8a6a5c2b155a}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Node,
  {61dbf7ca-605f-4453-9fe7-0abdea7e75f4}, !- Handle
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {299a47b8-e251-412f-8b14-424319ae424e}, !- Inlet Port
  {623f6b16-074d-4e53-9965-645e55a983ff}; !- Outlet Port

OS:Connection,
  {dc03d602-5e7c-490d-92c3-1b2887ae7d8e}, !- Handle
  {9c4af0e4-438c-41c9-8699-b075d2a4d63a}, !- Source Object
  3,                                      !- Outlet Port
  {4f553e9d-0504-4a0d-82ce-fa64e69cc753}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {299a47b8-e251-412f-8b14-424319ae424e}, !- Handle
  {4f553e9d-0504-4a0d-82ce-fa64e69cc753}, !- Source Object
  16,                                     !- Outlet Port
  {61dbf7ca-605f-4453-9fe7-0abdea7e75f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623f6b16-074d-4e53-9965-645e55a983ff}, !- Handle
  {61dbf7ca-605f-4453-9fe7-0abdea7e75f4}, !- Source Object
  3,                                      !- Outlet Port
  {ddaf7f14-d1dd-42c3-807c-ed2c06d5bf12}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ae880416-a60b-4522-b815-71137ab7cc69}, !- Handle
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {5f424f03-9197-4c52-ba6e-e61daf61294f}, !- Inlet Port
  {baa7541e-0b35-4d76-a28e-95704bcf7b54}; !- Outlet Port

OS:Connection,
  {5f424f03-9197-4c52-ba6e-e61daf61294f}, !- Handle
  {b42b02aa-821b-4084-9049-3941ddcbde0c}, !- Source Object
  4,                                      !- Outlet Port
  {ae880416-a60b-4522-b815-71137ab7cc69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e03c3f86-d0e2-4bdf-a22d-5dae33c9d87f}, !- Handle
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {b139a019-ef84-4b97-b54a-8a6a5c2b155a}, !- Inlet Port
  {9580c473-2654-4b4e-b11c-3827637f15ce}; !- Outlet Port

OS:Connection,
  {baa7541e-0b35-4d76-a28e-95704bcf7b54}, !- Handle
  {ae880416-a60b-4522-b815-71137ab7cc69}, !- Source Object
  3,                                      !- Outlet Port
  {4f553e9d-0504-4a0d-82ce-fa64e69cc753}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {b139a019-ef84-4b97-b54a-8a6a5c2b155a}, !- Handle
  {4f553e9d-0504-4a0d-82ce-fa64e69cc753}, !- Source Object
  18,                                     !- Outlet Port
  {e03c3f86-d0e2-4bdf-a22d-5dae33c9d87f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9580c473-2654-4b4e-b11c-3827637f15ce}, !- Handle
  {e03c3f86-d0e2-4bdf-a22d-5dae33c9d87f}, !- Source Object
  3,                                      !- Outlet Port
  {6dfb9a56-f206-4a79-8de0-d78df8cd4088}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {10fff2ca-1278-4390-8dea-ca45f0e6998d}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {a3779f59-e73c-4131-8c58-66e390deab0a}, !- Inlet Node Name
  {d32da9ae-a3e0-4a91-8d97-b7e1161064ae}; !- Outlet Node Name

OS:Node,
  {b5bbaa83-32ca-47e8-91b0-20506b7946d7}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {03b5c358-0e56-4424-a50d-27b9c55b3be1}, !- Inlet Port
  {a3779f59-e73c-4131-8c58-66e390deab0a}; !- Outlet Port

OS:Connection,
  {03b5c358-0e56-4424-a50d-27b9c55b3be1}, !- Handle
  {e0c1ad53-6da0-4418-aef0-3078e3edc651}, !- Source Object
  4,                                      !- Outlet Port
  {b5bbaa83-32ca-47e8-91b0-20506b7946d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f462cc60-a853-4070-997f-f8db08dd32ee}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {d32da9ae-a3e0-4a91-8d97-b7e1161064ae}, !- Inlet Port
  {656c7fc0-f2d4-47f6-b401-c15432299365}; !- Outlet Port

OS:Connection,
  {a3779f59-e73c-4131-8c58-66e390deab0a}, !- Handle
  {b5bbaa83-32ca-47e8-91b0-20506b7946d7}, !- Source Object
  3,                                      !- Outlet Port
  {10fff2ca-1278-4390-8dea-ca45f0e6998d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d32da9ae-a3e0-4a91-8d97-b7e1161064ae}, !- Handle
  {10fff2ca-1278-4390-8dea-ca45f0e6998d}, !- Source Object
  3,                                      !- Outlet Port
  {f462cc60-a853-4070-997f-f8db08dd32ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {656c7fc0-f2d4-47f6-b401-c15432299365}, !- Handle
  {f462cc60-a853-4070-997f-f8db08dd32ee}, !- Source Object
  3,                                      !- Outlet Port
  {ddaf7f14-d1dd-42c3-807c-ed2c06d5bf12}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e3304360-8e68-4138-8cd0-1ffe7585acc4}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {b42d5779-9980-4023-bd18-f7142df8492e}, !- Inlet Node Name
  {1d21605a-45a2-43f5-965e-a4fad3fe11b7}; !- Outlet Node Name

OS:Node,
  {874d215c-559e-4da0-a363-2523fd830095}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {1d21605a-45a2-43f5-965e-a4fad3fe11b7}, !- Inlet Port
  {fd893af9-2603-497e-9ee1-275f2b3d4685}; !- Outlet Port

OS:Connection,
  {b42d5779-9980-4023-bd18-f7142df8492e}, !- Handle
  {794ac098-f5c5-4842-a066-b97636b31b9e}, !- Source Object
  3,                                      !- Outlet Port
  {e3304360-8e68-4138-8cd0-1ffe7585acc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d21605a-45a2-43f5-965e-a4fad3fe11b7}, !- Handle
  {e3304360-8e68-4138-8cd0-1ffe7585acc4}, !- Source Object
  3,                                      !- Outlet Port
  {874d215c-559e-4da0-a363-2523fd830095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd893af9-2603-497e-9ee1-275f2b3d4685}, !- Handle
  {874d215c-559e-4da0-a363-2523fd830095}, !- Source Object
  3,                                      !- Outlet Port
  {60efd96f-5c0f-435c-a142-153a7fbaca7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {16758520-df1f-4d8b-990c-a3cb4c2134b2}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {547bad13-8c8b-40ed-b5b9-7811e6e5a620}, !- Inlet Node Name
  {e6f4bab2-5da8-43df-8c6e-a4dc13b1c301}; !- Outlet Node Name

OS:Node,
  {4b347e55-fcc8-4740-99aa-4ccdafdda018}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {ecc055a8-633b-4d8b-84a4-4b22145626c2}, !- Inlet Port
  {547bad13-8c8b-40ed-b5b9-7811e6e5a620}; !- Outlet Port

OS:Connection,
  {ecc055a8-633b-4d8b-84a4-4b22145626c2}, !- Handle
  {ddaf7f14-d1dd-42c3-807c-ed2c06d5bf12}, !- Source Object
  2,                                      !- Outlet Port
  {4b347e55-fcc8-4740-99aa-4ccdafdda018}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {547bad13-8c8b-40ed-b5b9-7811e6e5a620}, !- Handle
  {4b347e55-fcc8-4740-99aa-4ccdafdda018}, !- Source Object
  3,                                      !- Outlet Port
  {16758520-df1f-4d8b-990c-a3cb4c2134b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6f4bab2-5da8-43df-8c6e-a4dc13b1c301}, !- Handle
  {16758520-df1f-4d8b-990c-a3cb4c2134b2}, !- Source Object
  3,                                      !- Outlet Port
  {7b5ff41c-8798-472a-9897-24b5d3bbd6c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e50739f6-174d-4dcb-8a48-41d74b329478}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {cb35ea43-f1d7-4a56-b814-4172574a0be2}, !- Inlet Node Name
  {857e6f24-126c-4ec9-91ff-299d8d6f4c7f}; !- Outlet Node Name

OS:Node,
  {f7704fbd-6dee-4973-aece-dd48e0748382}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {857e6f24-126c-4ec9-91ff-299d8d6f4c7f}, !- Inlet Port
  {e1ec0b2a-8733-4279-a78b-06e9f2a59a4d}; !- Outlet Port

OS:Connection,
  {cb35ea43-f1d7-4a56-b814-4172574a0be2}, !- Handle
  {0dcecd23-d5c2-4da3-9042-ed7d9c3a4e7c}, !- Source Object
  3,                                      !- Outlet Port
  {e50739f6-174d-4dcb-8a48-41d74b329478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {857e6f24-126c-4ec9-91ff-299d8d6f4c7f}, !- Handle
  {e50739f6-174d-4dcb-8a48-41d74b329478}, !- Source Object
  3,                                      !- Outlet Port
  {f7704fbd-6dee-4973-aece-dd48e0748382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1ec0b2a-8733-4279-a78b-06e9f2a59a4d}, !- Handle
  {f7704fbd-6dee-4973-aece-dd48e0748382}, !- Source Object
  3,                                      !- Outlet Port
  {b80935aa-2147-419e-8ad8-085ea716d2c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bebdb2aa-9de2-41cf-b49a-e276184ebdf8}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {6e5cf419-4992-44ae-9066-9c6ab1346d0b}, !- Inlet Node Name
  {2fef30be-b5ff-4696-bd59-11da851799dd}; !- Outlet Node Name

OS:Node,
  {dd555046-bf4c-47ac-a19c-e040c047cfa0}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {d82eaadb-49d4-44b2-a6b4-f647e3fe5c97}, !- Inlet Port
  {6e5cf419-4992-44ae-9066-9c6ab1346d0b}; !- Outlet Port

OS:Connection,
  {d82eaadb-49d4-44b2-a6b4-f647e3fe5c97}, !- Handle
  {60efd96f-5c0f-435c-a142-153a7fbaca7c}, !- Source Object
  2,                                      !- Outlet Port
  {dd555046-bf4c-47ac-a19c-e040c047cfa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e5cf419-4992-44ae-9066-9c6ab1346d0b}, !- Handle
  {dd555046-bf4c-47ac-a19c-e040c047cfa0}, !- Source Object
  3,                                      !- Outlet Port
  {bebdb2aa-9de2-41cf-b49a-e276184ebdf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fef30be-b5ff-4696-bd59-11da851799dd}, !- Handle
  {bebdb2aa-9de2-41cf-b49a-e276184ebdf8}, !- Source Object
  3,                                      !- Outlet Port
  {1cadd1be-0bb2-49e5-b75b-3c1ad976d0ec}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a0a81fea-d847-4ec4-853e-12005f3b694f}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat, !- Name
  ,                                       !- Controller List Name
  {b0637cf9-3678-4652-969d-dfedb0b73d75}, !- Availability Schedule
  {86385557-97a0-4a42-8f71-dd2a1d0dcf38}, !- Availability Manager List Name
  68.4021878616285,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {914c6914-055b-4d8c-aaee-e253ef9d9ef1}, !- Supply Side Inlet Node Name
  {0382ba1d-28a0-479d-aebe-81588f1304c9}, !- Demand Side Outlet Node Name
  {c6556e61-29c8-4d53-b831-f01355521816}, !- Demand Side Inlet Node A
  {983283e8-0f9f-4a4d-a609-be2b09b8bf6b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1266a517-4789-42ec-b49b-6fd23b734403}, !- Demand Mixer Name
  {081b0f10-4113-45a3-a7ce-be2605aaf09e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {433e090c-1048-460e-9375-06396979864d}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Supply Inlet Node, !- Name
  {914c6914-055b-4d8c-aaee-e253ef9d9ef1}, !- Inlet Port
  {2091f986-f995-453e-b1a5-524dd1d2da51}; !- Outlet Port

OS:Node,
  {5f4aa87d-cf33-4373-91a6-3e874670ef99}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Name
  {a608177c-b5cf-43b3-95c9-767de3794d45}, !- Inlet Port
  {983283e8-0f9f-4a4d-a609-be2b09b8bf6b}; !- Outlet Port

OS:Connection,
  {914c6914-055b-4d8c-aaee-e253ef9d9ef1}, !- Handle
  {a0a81fea-d847-4ec4-853e-12005f3b694f}, !- Source Object
  9,                                      !- Outlet Port
  {433e090c-1048-460e-9375-06396979864d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {983283e8-0f9f-4a4d-a609-be2b09b8bf6b}, !- Handle
  {5f4aa87d-cf33-4373-91a6-3e874670ef99}, !- Source Object
  3,                                      !- Outlet Port
  {a0a81fea-d847-4ec4-853e-12005f3b694f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {74e0b8e2-929e-4601-ac61-b6deff8e0f68}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Demand Inlet Node, !- Name
  {c6556e61-29c8-4d53-b831-f01355521816}, !- Inlet Port
  {ea221b08-6ac6-4bc5-b83f-721a142a8c17}; !- Outlet Port

OS:Node,
  {dddab082-8f1c-4a76-8162-3b1b8a92176d}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Demand Outlet Node, !- Name
  {7fd1b42c-e39d-4acd-8666-5ba55e0cd39d}, !- Inlet Port
  {0382ba1d-28a0-479d-aebe-81588f1304c9}; !- Outlet Port

OS:Node,
  {35c95003-3c6e-4c2e-82aa-91dbbe7a0232}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story ground PFP Term Outlet Air Node, !- Name
  {783148a8-38a8-434b-9260-82d348164f52}, !- Inlet Port
  {fee4a624-ca7e-485c-817d-ad1fd2053b76}; !- Outlet Port

OS:Connection,
  {c6556e61-29c8-4d53-b831-f01355521816}, !- Handle
  {a0a81fea-d847-4ec4-853e-12005f3b694f}, !- Source Object
  11,                                     !- Outlet Port
  {74e0b8e2-929e-4601-ac61-b6deff8e0f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0382ba1d-28a0-479d-aebe-81588f1304c9}, !- Handle
  {dddab082-8f1c-4a76-8162-3b1b8a92176d}, !- Source Object
  3,                                      !- Outlet Port
  {a0a81fea-d847-4ec4-853e-12005f3b694f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {081b0f10-4113-45a3-a7ce-be2605aaf09e}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {ea221b08-6ac6-4bc5-b83f-721a142a8c17}, !- Inlet Node Name
  {5585d266-20c7-4906-b60c-55e7b98b6de2}, !- Outlet Node Name 1
  {a7a7a09a-8151-4abd-be58-ccb26aed79b5}, !- Outlet Node Name 2
  {df2a4735-121f-4798-9989-6480c75f7841}, !- Outlet Node Name 3
  {88c68387-5d60-475f-bf62-5ad1d44ddca8}, !- Outlet Node Name 4
  {74f5ee8c-afb7-46a3-a8cc-8edcd6c28a43}, !- Outlet Node Name 5
  {d1f6837c-18ba-4e2d-827a-430e1535d89f}, !- Outlet Node Name 6
  {80c37bd7-e595-4289-8c75-c38e10d5aeee}, !- Outlet Node Name 7
  {b0b0bfc6-071e-48e3-8330-eec1a32f16d9}, !- Outlet Node Name 8
  {95c371dc-923f-4b4f-b4bf-9dba99269631}, !- Outlet Node Name 9
  {d1cccb8c-5042-427e-a560-c50607be4c1c}, !- Outlet Node Name 10
  {7e507bd8-1092-4622-af3d-7190f11c8035}, !- Outlet Node Name 11
  {024d5309-9ab3-4914-807d-2cd3b630223e}, !- Outlet Node Name 12
  {ee289644-62e6-47e9-aff9-c64f82fcc776}, !- Outlet Node Name 13
  {c5825906-5730-42ae-bd9e-80c3ed38e642}, !- Outlet Node Name 14
  {0de5f14a-fd19-41a7-8cf7-57cf9390f786}; !- Outlet Node Name 15

OS:AirLoopHVAC:ZoneMixer,
  {1266a517-4789-42ec-b49b-6fd23b734403}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {7fd1b42c-e39d-4acd-8666-5ba55e0cd39d}, !- Outlet Node Name
  {b38f50b0-0e0b-488c-ba7d-a9a072eb5d04}, !- Inlet Node Name 1
  {764f50a6-b33a-4f85-a831-5c5d1a4c5137}, !- Inlet Node Name 2
  {81836a7e-a0c2-47dc-8446-aaace34d734e}, !- Inlet Node Name 3
  {d96d7d6f-0b47-4b19-ac2d-1fb3bd06ada9}, !- Inlet Node Name 4
  {219760e9-a7ad-44f1-bc22-560b9deb337e}, !- Inlet Node Name 5
  {a78135f8-b0ad-47d4-a257-1544418d56d0}, !- Inlet Node Name 6
  {ba88f5bf-7036-4a19-9c35-0498db701672}, !- Inlet Node Name 7
  {0604388f-3a44-4f05-aa80-51fbf4ca6831}, !- Inlet Node Name 8
  {701cac7a-bd99-4ffa-a3ca-0870c5d2143d}, !- Inlet Node Name 9
  {c0964581-b665-4f5b-bb12-54f5c99e622c}, !- Inlet Node Name 10
  {4c26b743-2f0e-4edb-b68d-ae80c9a186b5}, !- Inlet Node Name 11
  {e151ceb7-5579-411d-9362-2655ac6d2d2f}, !- Inlet Node Name 12
  {c8a3b625-a6bf-4ca0-ba9d-1a0289e64afa}, !- Inlet Node Name 13
  {08e194e3-6fe2-47f0-8d4a-c31d26ce8052}, !- Inlet Node Name 14
  {001bbd5e-abcb-4d6a-b371-a043450c2abc}; !- Inlet Node Name 15

OS:Connection,
  {ea221b08-6ac6-4bc5-b83f-721a142a8c17}, !- Handle
  {74e0b8e2-929e-4601-ac61-b6deff8e0f68}, !- Source Object
  3,                                      !- Outlet Port
  {081b0f10-4113-45a3-a7ce-be2605aaf09e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fd1b42c-e39d-4acd-8666-5ba55e0cd39d}, !- Handle
  {1266a517-4789-42ec-b49b-6fd23b734403}, !- Source Object
  2,                                      !- Outlet Port
  {dddab082-8f1c-4a76-8162-3b1b8a92176d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1428437f-bbeb-4a41-9a19-ed6fe03c985c}, !- Handle
  {a0a81fea-d847-4ec4-853e-12005f3b694f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  68.4021878616285,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1070253.72,                             !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {86385557-97a0-4a42-8f71-dd2a1d0dcf38}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {26a07786-9aae-4d90-b06c-2c228a590e71}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {d13e54cc-8412-4b34-861e-452a5170abb1}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  {b76b79e5-25db-4704-863b-4bc2b5912958}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b76b79e5-25db-4704-863b-4bc2b5912958}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {96782c08-b2d8-4231-b28d-d5e7469e13f9}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {d13e54cc-8412-4b34-861e-452a5170abb1}, !- Schedule Name
  {5f4aa87d-cf33-4373-91a6-3e874670ef99}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {b130f4df-4b8c-485a-bbf9-3bedd96da0c6}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Fan, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  68.4021878616285,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {bfe854d3-aadb-4aec-819a-bd6b4f8dde4b}, !- Air Inlet Node Name
  {a608177c-b5cf-43b3-95c9-767de3794d45}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {a608177c-b5cf-43b3-95c9-767de3794d45}, !- Handle
  {b130f4df-4b8c-485a-bbf9-3bedd96da0c6}, !- Source Object
  17,                                     !- Outlet Port
  {5f4aa87d-cf33-4373-91a6-3e874670ef99}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5fa82bd7-0855-40ae-b818-ee20c5601958}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Main Htg Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  309640.399997312,                       !- Nominal Capacity {W}
  {d2fb48e0-5aa9-4397-9c9a-e95a285b7b8a}, !- Air Inlet Node Name
  {8587e3a3-b605-4c12-ad7e-f80d1173aa31}; !- Air Outlet Node Name

OS:Node,
  {7c8cf623-1c09-41b9-a51c-b81213c08f68}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Name
  {8587e3a3-b605-4c12-ad7e-f80d1173aa31}, !- Inlet Port
  {bfe854d3-aadb-4aec-819a-bd6b4f8dde4b}; !- Outlet Port

OS:Connection,
  {8587e3a3-b605-4c12-ad7e-f80d1173aa31}, !- Handle
  {5fa82bd7-0855-40ae-b818-ee20c5601958}, !- Source Object
  6,                                      !- Outlet Port
  {7c8cf623-1c09-41b9-a51c-b81213c08f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfe854d3-aadb-4aec-819a-bd6b4f8dde4b}, !- Handle
  {7c8cf623-1c09-41b9-a51c-b81213c08f68}, !- Source Object
  3,                                      !- Outlet Port
  {b130f4df-4b8c-485a-bbf9-3bedd96da0c6}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {53be8735-e9bd-45a9-9574-1f1e92a1d341}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Clg Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  0.05346907019438,                       !- Design Water Flow Rate {m3/s}
  68.4021878616285,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  26.029952105779,                        !- Design Inlet Air Temperature {C}
  10.9014767501069,                       !- Design Outlet Air Temperature {C}
  0.00858847503906162,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4b3d1475-ff90-407f-b1d2-eb867c0b4e13}, !- Water Inlet Node Name
  {1786ae01-f995-4d3e-b18a-e72a4bcfccef}, !- Water Outlet Node Name
  {83b74cf4-6190-4f11-ba7c-c161a47298bb}, !- Air Inlet Node Name
  {03a46dcc-a349-44d1-be2f-88cfd2a350fe}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {461afa0a-75e6-47d6-b8b6-32a73cdb27e0}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Clg Coil Inlet Water Node, !- Name
  {2ff75141-1fd3-45a2-98e6-bd26ff4784d6}, !- Inlet Port
  {4b3d1475-ff90-407f-b1d2-eb867c0b4e13}; !- Outlet Port

OS:Connection,
  {2ff75141-1fd3-45a2-98e6-bd26ff4784d6}, !- Handle
  {572edcae-df98-435c-a5c8-563a880f2ddb}, !- Source Object
  4,                                      !- Outlet Port
  {461afa0a-75e6-47d6-b8b6-32a73cdb27e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c23da58-0284-473c-b2d2-2bc9a31b6f63}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Water Node, !- Name
  {1786ae01-f995-4d3e-b18a-e72a4bcfccef}, !- Inlet Port
  {6c5ffbc4-739b-4a83-b273-71d8e0c3875d}; !- Outlet Port

OS:Connection,
  {4b3d1475-ff90-407f-b1d2-eb867c0b4e13}, !- Handle
  {461afa0a-75e6-47d6-b8b6-32a73cdb27e0}, !- Source Object
  3,                                      !- Outlet Port
  {53be8735-e9bd-45a9-9574-1f1e92a1d341}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1786ae01-f995-4d3e-b18a-e72a4bcfccef}, !- Handle
  {53be8735-e9bd-45a9-9574-1f1e92a1d341}, !- Source Object
  11,                                     !- Outlet Port
  {9c23da58-0284-473c-b2d2-2bc9a31b6f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c5ffbc4-739b-4a83-b273-71d8e0c3875d}, !- Handle
  {9c23da58-0284-473c-b2d2-2bc9a31b6f63}, !- Source Object
  3,                                      !- Outlet Port
  {60efd96f-5c0f-435c-a142-153a7fbaca7c}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {37a25fb8-74ec-4b96-8b97-6676391d2d37}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Clg Coil Controller, !- Name
  {53be8735-e9bd-45a9-9574-1f1e92a1d341}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  8.90590531047849e-06,                   !- Controller Convergence Tolerance {deltaC}
  0.05346907019438,                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {343054d5-e85c-40f8-93df-c84e6f597b4e}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Air Node, !- Name
  {03a46dcc-a349-44d1-be2f-88cfd2a350fe}, !- Inlet Port
  {d2fb48e0-5aa9-4397-9c9a-e95a285b7b8a}; !- Outlet Port

OS:Connection,
  {03a46dcc-a349-44d1-be2f-88cfd2a350fe}, !- Handle
  {53be8735-e9bd-45a9-9574-1f1e92a1d341}, !- Source Object
  13,                                     !- Outlet Port
  {343054d5-e85c-40f8-93df-c84e6f597b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2fb48e0-5aa9-4397-9c9a-e95a285b7b8a}, !- Handle
  {343054d5-e85c-40f8-93df-c84e6f597b4e}, !- Source Object
  3,                                      !- Outlet Port
  {5fa82bd7-0855-40ae-b818-ee20c5601958}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2b2dfc4c-f751-472f-9bbe-21cabd719d84}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.8948123523072,                        !- Minimum Outdoor Air Flow Rate {m3/s}
  68.4021878616285,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16337867-725a-4c34-8deb-29120bd1e657}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {605d202c-98bd-4f18-8406-98405b7cfd6b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {605d202c-98bd-4f18-8406-98405b7cfd6b}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Vent Controller, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {55bbd514-dc99-456e-a0e2-1bab3a801d9e}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat OA System, !- Name
  {2b2dfc4c-f751-472f-9bbe-21cabd719d84}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7961e59d-abbf-451c-816a-a21b2057856c}, !- Mixed Air Node Name
  {afda0b2f-eb47-4a24-84d8-c324fe67724e}, !- Outdoor Air Stream Node Name
  {b4ced516-8cfd-4f3b-81ed-de7b27a36e46}, !- Relief Air Stream Node Name
  {2091f986-f995-453e-b1a5-524dd1d2da51}; !- Return Air Stream Node Name

OS:Node,
  {df3a66cb-f541-4e6a-87c9-a3a79d70a3e2}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {afda0b2f-eb47-4a24-84d8-c324fe67724e}; !- Outlet Port

OS:Connection,
  {afda0b2f-eb47-4a24-84d8-c324fe67724e}, !- Handle
  {df3a66cb-f541-4e6a-87c9-a3a79d70a3e2}, !- Source Object
  3,                                      !- Outlet Port
  {55bbd514-dc99-456e-a0e2-1bab3a801d9e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {92c7cdd2-2256-4d8e-aadc-fefa775f4e7c}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Relief Air Node, !- Name
  {b4ced516-8cfd-4f3b-81ed-de7b27a36e46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4ced516-8cfd-4f3b-81ed-de7b27a36e46}, !- Handle
  {55bbd514-dc99-456e-a0e2-1bab3a801d9e}, !- Source Object
  7,                                      !- Outlet Port
  {92c7cdd2-2256-4d8e-aadc-fefa775f4e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {021e7b57-e1ba-4e7e-861d-d516764bbdac}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Name
  {7961e59d-abbf-451c-816a-a21b2057856c}, !- Inlet Port
  {83b74cf4-6190-4f11-ba7c-c161a47298bb}; !- Outlet Port

OS:Connection,
  {2091f986-f995-453e-b1a5-524dd1d2da51}, !- Handle
  {433e090c-1048-460e-9375-06396979864d}, !- Source Object
  3,                                      !- Outlet Port
  {55bbd514-dc99-456e-a0e2-1bab3a801d9e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7961e59d-abbf-451c-816a-a21b2057856c}, !- Handle
  {55bbd514-dc99-456e-a0e2-1bab3a801d9e}, !- Source Object
  5,                                      !- Outlet Port
  {021e7b57-e1ba-4e7e-861d-d516764bbdac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83b74cf4-6190-4f11-ba7c-c161a47298bb}, !- Handle
  {021e7b57-e1ba-4e7e-861d-d516764bbdac}, !- Source Object
  3,                                      !- Outlet Port
  {53be8735-e9bd-45a9-9574-1f1e92a1d341}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {26a07786-9aae-4d90-b06c-2c228a590e71}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6ec49854-8846-4d50-81c7-599b823232f3}, !- Control Zone or Zone List Name
  {d9157392-34fa-4bfa-af6a-f33256ed9705}, !- Cooling Control Zone or Zone List Name
  {2a8489b3-8df4-4345-a8ee-324cfbdf316b}, !- Heating Control Zone or Zone List Name
  {e5c739cc-09df-49bf-b729-f68cf77566ff}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6ec49854-8846-4d50-81c7-599b823232f3}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {d9157392-34fa-4bfa-af6a-f33256ed9705}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2a8489b3-8df4-4345-a8ee-324cfbdf316b}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e5c739cc-09df-49bf-b729-f68cf77566ff}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {d85f7553-3b10-4b47-89e6-8474af43e74f}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story ground Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {ba54eec2-f3ec-409d-a803-374f9bee64b2}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story ground PFP Term Fan, !- Name
  {b0637cf9-3678-4652-969d-dfedb0b73d75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  3.42826813881219,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {505927fd-0f18-4101-93fa-c1a1578eade9}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story ground PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  3.42826813881219,                       !- Maximum Primary Air Flow Rate {m3/s}
  3.42826813881219,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {f8839570-7820-4e08-aa24-c02bc7442ecc}, !- Supply Air Inlet Node Name
  {f2833911-37cb-4442-876c-94601907eb5b}, !- Secondary Air Inlet Node Name
  {783148a8-38a8-434b-9260-82d348164f52}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ba54eec2-f3ec-409d-a803-374f9bee64b2}, !- Fan Name
  {d85f7553-3b10-4b47-89e6-8474af43e74f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {a8d2ddac-32a9-4616-b1c6-040d19e71d9c}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story ground Return Air Node, !- Name
  {f3ad540f-d4a4-40aa-9bee-6ecdfb05532c}, !- Inlet Port
  {b38f50b0-0e0b-488c-ba7d-a9a072eb5d04}; !- Outlet Port

OS:Connection,
  {fee4a624-ca7e-485c-817d-ad1fd2053b76}, !- Handle
  {35c95003-3c6e-4c2e-82aa-91dbbe7a0232}, !- Source Object
  3,                                      !- Outlet Port
  {b7f52b62-300c-4773-a3ad-d7a78f5bb84a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3ad540f-d4a4-40aa-9bee-6ecdfb05532c}, !- Handle
  {4748ec53-721a-4413-8b4b-a6753a5d583e}, !- Source Object
  2,                                      !- Outlet Port
  {a8d2ddac-32a9-4616-b1c6-040d19e71d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b38f50b0-0e0b-488c-ba7d-a9a072eb5d04}, !- Handle
  {a8d2ddac-32a9-4616-b1c6-040d19e71d9c}, !- Source Object
  3,                                      !- Outlet Port
  {1266a517-4789-42ec-b49b-6fd23b734403}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e12a4668-e743-4a0a-84ff-2fb0f7cef76e}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story ground PFP Term Inlet Air Node, !- Name
  {5585d266-20c7-4906-b60c-55e7b98b6de2}, !- Inlet Port
  {f8839570-7820-4e08-aa24-c02bc7442ecc}; !- Outlet Port

OS:Connection,
  {5585d266-20c7-4906-b60c-55e7b98b6de2}, !- Handle
  {081b0f10-4113-45a3-a7ce-be2605aaf09e}, !- Source Object
  3,                                      !- Outlet Port
  {e12a4668-e743-4a0a-84ff-2fb0f7cef76e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8839570-7820-4e08-aa24-c02bc7442ecc}, !- Handle
  {e12a4668-e743-4a0a-84ff-2fb0f7cef76e}, !- Source Object
  3,                                      !- Outlet Port
  {505927fd-0f18-4101-93fa-c1a1578eade9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {783148a8-38a8-434b-9260-82d348164f52}, !- Handle
  {505927fd-0f18-4101-93fa-c1a1578eade9}, !- Source Object
  9,                                      !- Outlet Port
  {35c95003-3c6e-4c2e-82aa-91dbbe7a0232}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c11b6d6a-e672-4dc9-81de-109d5884dffc}, !- Handle
  Node 139,                               !- Name
  {aa45a9a8-f5a5-4f59-8fd9-073d639452f8}, !- Inlet Port
  {f2833911-37cb-4442-876c-94601907eb5b}; !- Outlet Port

OS:Connection,
  {aa45a9a8-f5a5-4f59-8fd9-073d639452f8}, !- Handle
  {527f837f-e714-418c-a4f9-c52bbcf78c1c}, !- Source Object
  2,                                      !- Outlet Port
  {c11b6d6a-e672-4dc9-81de-109d5884dffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2833911-37cb-4442-876c-94601907eb5b}, !- Handle
  {c11b6d6a-e672-4dc9-81de-109d5884dffc}, !- Source Object
  3,                                      !- Outlet Port
  {505927fd-0f18-4101-93fa-c1a1578eade9}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0024ed30-6210-4a1f-9dd3-25fc29fb14ba}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story ground Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {73b78d38-9142-4369-99d1-81ebb7afb0a4}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story ground PFP Term Fan, !- Name
  {b0637cf9-3678-4652-969d-dfedb0b73d75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  9.44730974213367,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c4ecaaba-1900-4953-a4f4-e02a09c8c6b4}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story ground PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  9.44730974213367,                       !- Maximum Primary Air Flow Rate {m3/s}
  9.44730974213367,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {0567ac09-4880-49bd-bd4f-84ddab4fc21d}, !- Supply Air Inlet Node Name
  {ca55a5ba-ea8e-4544-ad2e-d737cd0b3fdc}, !- Secondary Air Inlet Node Name
  {c56e1851-2b80-486f-9022-a86f3c08a959}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {73b78d38-9142-4369-99d1-81ebb7afb0a4}, !- Fan Name
  {0024ed30-6210-4a1f-9dd3-25fc29fb14ba}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {d5abe22a-1888-4afe-954b-27e09553311b}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story ground PFP Term Outlet Air Node, !- Name
  {c56e1851-2b80-486f-9022-a86f3c08a959}, !- Inlet Port
  {6a4c15d2-c68d-44a8-bffb-e7d7385f3cdc}; !- Outlet Port

OS:Node,
  {1dd14fb0-7fd0-47bc-bb73-7cd361ac4a33}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story ground Return Air Node, !- Name
  {b897845b-60fb-4863-bfe9-9b31b5e716cb}, !- Inlet Port
  {764f50a6-b33a-4f85-a831-5c5d1a4c5137}; !- Outlet Port

OS:Connection,
  {6a4c15d2-c68d-44a8-bffb-e7d7385f3cdc}, !- Handle
  {d5abe22a-1888-4afe-954b-27e09553311b}, !- Source Object
  3,                                      !- Outlet Port
  {65b59e2d-5c97-445e-b156-f755e9dfaa22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b897845b-60fb-4863-bfe9-9b31b5e716cb}, !- Handle
  {33361961-c95b-46af-b77f-deff20328b02}, !- Source Object
  2,                                      !- Outlet Port
  {1dd14fb0-7fd0-47bc-bb73-7cd361ac4a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {764f50a6-b33a-4f85-a831-5c5d1a4c5137}, !- Handle
  {1dd14fb0-7fd0-47bc-bb73-7cd361ac4a33}, !- Source Object
  3,                                      !- Outlet Port
  {1266a517-4789-42ec-b49b-6fd23b734403}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5407823a-34e9-40db-a74a-3b552bc78ce3}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story ground PFP Term Inlet Air Node, !- Name
  {a7a7a09a-8151-4abd-be58-ccb26aed79b5}, !- Inlet Port
  {0567ac09-4880-49bd-bd4f-84ddab4fc21d}; !- Outlet Port

OS:Connection,
  {a7a7a09a-8151-4abd-be58-ccb26aed79b5}, !- Handle
  {081b0f10-4113-45a3-a7ce-be2605aaf09e}, !- Source Object
  4,                                      !- Outlet Port
  {5407823a-34e9-40db-a74a-3b552bc78ce3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0567ac09-4880-49bd-bd4f-84ddab4fc21d}, !- Handle
  {5407823a-34e9-40db-a74a-3b552bc78ce3}, !- Source Object
  3,                                      !- Outlet Port
  {c4ecaaba-1900-4953-a4f4-e02a09c8c6b4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c56e1851-2b80-486f-9022-a86f3c08a959}, !- Handle
  {c4ecaaba-1900-4953-a4f4-e02a09c8c6b4}, !- Source Object
  9,                                      !- Outlet Port
  {d5abe22a-1888-4afe-954b-27e09553311b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8946ad48-efa7-480f-821b-480aa1b05e11}, !- Handle
  Node 143,                               !- Name
  {e1d50aa5-e430-4bd2-a187-0f95d305dba6}, !- Inlet Port
  {ca55a5ba-ea8e-4544-ad2e-d737cd0b3fdc}; !- Outlet Port

OS:Connection,
  {e1d50aa5-e430-4bd2-a187-0f95d305dba6}, !- Handle
  {72e8570c-eb18-4c20-841d-4b2bfad9a597}, !- Source Object
  2,                                      !- Outlet Port
  {8946ad48-efa7-480f-821b-480aa1b05e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca55a5ba-ea8e-4544-ad2e-d737cd0b3fdc}, !- Handle
  {8946ad48-efa7-480f-821b-480aa1b05e11}, !- Source Object
  3,                                      !- Outlet Port
  {c4ecaaba-1900-4953-a4f4-e02a09c8c6b4}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dd9c2000-0b97-4427-a20a-59a72918fffb}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story ground Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {4f1d84bf-9f10-46c9-af5b-d4e2cee62ce4}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story ground PFP Term Fan, !- Name
  {b0637cf9-3678-4652-969d-dfedb0b73d75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  2.82624023335359,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {3f69dce7-9529-41be-9586-b24c4524a330}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story ground PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  2.82624023335359,                       !- Maximum Primary Air Flow Rate {m3/s}
  2.82624023335359,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {a24a98ba-e602-41bd-b334-f9b3338c30fa}, !- Supply Air Inlet Node Name
  {cc86ded3-c2c9-41b0-9dc3-b4b93c909861}, !- Secondary Air Inlet Node Name
  {51c92fb3-aeb6-4800-b89c-16b9f4a0a798}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4f1d84bf-9f10-46c9-af5b-d4e2cee62ce4}, !- Fan Name
  {dd9c2000-0b97-4427-a20a-59a72918fffb}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {3fa88f9a-6119-489a-aca2-4acf8f56f387}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story ground PFP Term Outlet Air Node, !- Name
  {51c92fb3-aeb6-4800-b89c-16b9f4a0a798}, !- Inlet Port
  {8f3579db-96bf-4983-9eca-30c1ed47cb45}; !- Outlet Port

OS:Node,
  {2ad0ff41-bda3-447a-b5b1-44111167a51f}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story ground Return Air Node, !- Name
  {35035141-5a0c-4ce8-9d6e-84970ab48485}, !- Inlet Port
  {81836a7e-a0c2-47dc-8446-aaace34d734e}; !- Outlet Port

OS:Connection,
  {8f3579db-96bf-4983-9eca-30c1ed47cb45}, !- Handle
  {3fa88f9a-6119-489a-aca2-4acf8f56f387}, !- Source Object
  3,                                      !- Outlet Port
  {90f8a23c-54d0-48c2-b4a6-77cd0fd4f3c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35035141-5a0c-4ce8-9d6e-84970ab48485}, !- Handle
  {89fdcf34-24a9-498f-9fe5-080ebce4be35}, !- Source Object
  2,                                      !- Outlet Port
  {2ad0ff41-bda3-447a-b5b1-44111167a51f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81836a7e-a0c2-47dc-8446-aaace34d734e}, !- Handle
  {2ad0ff41-bda3-447a-b5b1-44111167a51f}, !- Source Object
  3,                                      !- Outlet Port
  {1266a517-4789-42ec-b49b-6fd23b734403}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {73f9b6f3-0412-4590-9c5b-b87fbe5810c3}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story ground PFP Term Inlet Air Node, !- Name
  {df2a4735-121f-4798-9989-6480c75f7841}, !- Inlet Port
  {a24a98ba-e602-41bd-b334-f9b3338c30fa}; !- Outlet Port

OS:Connection,
  {df2a4735-121f-4798-9989-6480c75f7841}, !- Handle
  {081b0f10-4113-45a3-a7ce-be2605aaf09e}, !- Source Object
  5,                                      !- Outlet Port
  {73f9b6f3-0412-4590-9c5b-b87fbe5810c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a24a98ba-e602-41bd-b334-f9b3338c30fa}, !- Handle
  {73f9b6f3-0412-4590-9c5b-b87fbe5810c3}, !- Source Object
  3,                                      !- Outlet Port
  {3f69dce7-9529-41be-9586-b24c4524a330}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {51c92fb3-aeb6-4800-b89c-16b9f4a0a798}, !- Handle
  {3f69dce7-9529-41be-9586-b24c4524a330}, !- Source Object
  9,                                      !- Outlet Port
  {3fa88f9a-6119-489a-aca2-4acf8f56f387}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3264e92-dd35-4547-b10b-41a51b9eb584}, !- Handle
  Node 147,                               !- Name
  {739f10ad-b920-4e05-82dd-4fb607dfa426}, !- Inlet Port
  {cc86ded3-c2c9-41b0-9dc3-b4b93c909861}; !- Outlet Port

OS:Connection,
  {739f10ad-b920-4e05-82dd-4fb607dfa426}, !- Handle
  {fc2f6257-0c92-486d-a9fb-d199e426747d}, !- Source Object
  2,                                      !- Outlet Port
  {e3264e92-dd35-4547-b10b-41a51b9eb584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc86ded3-c2c9-41b0-9dc3-b4b93c909861}, !- Handle
  {e3264e92-dd35-4547-b10b-41a51b9eb584}, !- Source Object
  3,                                      !- Outlet Port
  {3f69dce7-9529-41be-9586-b24c4524a330}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a4b2fe18-6134-42a3-b59a-b8a4ccc53721}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story ground Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {cf0d819f-1836-49ac-ad1d-69ade8ff76eb}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story ground PFP Term Fan, !- Name
  {b0637cf9-3678-4652-969d-dfedb0b73d75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  7.07197924743224,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c6ed2d38-181c-411f-a112-c67ea343fa5a}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story ground PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  7.07197924743224,                       !- Maximum Primary Air Flow Rate {m3/s}
  7.07197924743224,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {8c7229a1-aefe-478b-98a2-d118ba56daae}, !- Supply Air Inlet Node Name
  {252e4760-ff26-4e3f-9b0b-1b97012ece24}, !- Secondary Air Inlet Node Name
  {060fb4db-d270-4fac-944d-f70c4267a1e3}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {cf0d819f-1836-49ac-ad1d-69ade8ff76eb}, !- Fan Name
  {a4b2fe18-6134-42a3-b59a-b8a4ccc53721}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {04d31673-9b26-45ae-b1ac-8d60f9c58696}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story ground PFP Term Outlet Air Node, !- Name
  {060fb4db-d270-4fac-944d-f70c4267a1e3}, !- Inlet Port
  {8ed678f1-e2f0-49bc-9e0c-0224bf9750c4}; !- Outlet Port

OS:Node,
  {16c9b6f0-1448-4452-9e79-615f0885f8c3}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story ground Return Air Node, !- Name
  {1cf11262-4f5f-4e9d-ade0-85c115bfa621}, !- Inlet Port
  {d96d7d6f-0b47-4b19-ac2d-1fb3bd06ada9}; !- Outlet Port

OS:Connection,
  {8ed678f1-e2f0-49bc-9e0c-0224bf9750c4}, !- Handle
  {04d31673-9b26-45ae-b1ac-8d60f9c58696}, !- Source Object
  3,                                      !- Outlet Port
  {964ea375-69dd-4d61-add8-18c7823888bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf11262-4f5f-4e9d-ade0-85c115bfa621}, !- Handle
  {a0375352-c904-472a-9fc9-917477e6a3c6}, !- Source Object
  2,                                      !- Outlet Port
  {16c9b6f0-1448-4452-9e79-615f0885f8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d96d7d6f-0b47-4b19-ac2d-1fb3bd06ada9}, !- Handle
  {16c9b6f0-1448-4452-9e79-615f0885f8c3}, !- Source Object
  3,                                      !- Outlet Port
  {1266a517-4789-42ec-b49b-6fd23b734403}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd6a824f-0cf5-444e-95d1-b917a471c0d9}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story ground PFP Term Inlet Air Node, !- Name
  {88c68387-5d60-475f-bf62-5ad1d44ddca8}, !- Inlet Port
  {8c7229a1-aefe-478b-98a2-d118ba56daae}; !- Outlet Port

OS:Connection,
  {88c68387-5d60-475f-bf62-5ad1d44ddca8}, !- Handle
  {081b0f10-4113-45a3-a7ce-be2605aaf09e}, !- Source Object
  6,                                      !- Outlet Port
  {cd6a824f-0cf5-444e-95d1-b917a471c0d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c7229a1-aefe-478b-98a2-d118ba56daae}, !- Handle
  {cd6a824f-0cf5-444e-95d1-b917a471c0d9}, !- Source Object
  3,                                      !- Outlet Port
  {c6ed2d38-181c-411f-a112-c67ea343fa5a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {060fb4db-d270-4fac-944d-f70c4267a1e3}, !- Handle
  {c6ed2d38-181c-411f-a112-c67ea343fa5a}, !- Source Object
  9,                                      !- Outlet Port
  {04d31673-9b26-45ae-b1ac-8d60f9c58696}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {836bb547-c257-4d8f-9ea4-129b18f68723}, !- Handle
  Node 151,                               !- Name
  {6868ed06-8e15-4016-8993-ec9ae52a3574}, !- Inlet Port
  {252e4760-ff26-4e3f-9b0b-1b97012ece24}; !- Outlet Port

OS:Connection,
  {6868ed06-8e15-4016-8993-ec9ae52a3574}, !- Handle
  {46a38bdd-8065-4778-86f0-1ef361420610}, !- Source Object
  2,                                      !- Outlet Port
  {836bb547-c257-4d8f-9ea4-129b18f68723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {252e4760-ff26-4e3f-9b0b-1b97012ece24}, !- Handle
  {836bb547-c257-4d8f-9ea4-129b18f68723}, !- Source Object
  3,                                      !- Outlet Port
  {c6ed2d38-181c-411f-a112-c67ea343fa5a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {15ab5df3-73c3-4f37-ae31-2d27a3ade805}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story ground Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {38e9e26d-f0a7-4ff9-9e4f-3d1dfa63325c}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story ground PFP Term Fan, !- Name
  {b0637cf9-3678-4652-969d-dfedb0b73d75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.97680442303986,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a177c1c6-4949-4aa3-8717-4c4286a542f6}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story ground PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  0.97680442303986,                       !- Maximum Primary Air Flow Rate {m3/s}
  0.97680442303986,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {cf3601c6-29ae-4286-b67b-7c7435288a73}, !- Supply Air Inlet Node Name
  {9e9c145e-7106-4f00-9bce-4a62778d64bd}, !- Secondary Air Inlet Node Name
  {ea76d728-54a0-4d2c-bc56-7a820dc36f7d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {38e9e26d-f0a7-4ff9-9e4f-3d1dfa63325c}, !- Fan Name
  {15ab5df3-73c3-4f37-ae31-2d27a3ade805}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {4b644c25-ab85-46a2-ad9a-6b8f91797b1d}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story ground PFP Term Outlet Air Node, !- Name
  {ea76d728-54a0-4d2c-bc56-7a820dc36f7d}, !- Inlet Port
  {5c0c089c-5a8c-470c-b8f4-14c8d25dba06}; !- Outlet Port

OS:Node,
  {50d81d5e-e4a4-4c9f-b8dd-0b92e2b888b6}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story ground Return Air Node, !- Name
  {acf08a98-ee03-4b73-b988-89c9fe2a2aaa}, !- Inlet Port
  {219760e9-a7ad-44f1-bc22-560b9deb337e}; !- Outlet Port

OS:Connection,
  {5c0c089c-5a8c-470c-b8f4-14c8d25dba06}, !- Handle
  {4b644c25-ab85-46a2-ad9a-6b8f91797b1d}, !- Source Object
  3,                                      !- Outlet Port
  {849f1a01-05d0-4da0-8022-a23973bd6c46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acf08a98-ee03-4b73-b988-89c9fe2a2aaa}, !- Handle
  {d9cdbb5b-03c2-47a4-a35a-9ac4bd090546}, !- Source Object
  2,                                      !- Outlet Port
  {50d81d5e-e4a4-4c9f-b8dd-0b92e2b888b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {219760e9-a7ad-44f1-bc22-560b9deb337e}, !- Handle
  {50d81d5e-e4a4-4c9f-b8dd-0b92e2b888b6}, !- Source Object
  3,                                      !- Outlet Port
  {1266a517-4789-42ec-b49b-6fd23b734403}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4c18f1e0-fdd5-4e02-af87-ededa46e482b}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story ground PFP Term Inlet Air Node, !- Name
  {74f5ee8c-afb7-46a3-a8cc-8edcd6c28a43}, !- Inlet Port
  {cf3601c6-29ae-4286-b67b-7c7435288a73}; !- Outlet Port

OS:Connection,
  {74f5ee8c-afb7-46a3-a8cc-8edcd6c28a43}, !- Handle
  {081b0f10-4113-45a3-a7ce-be2605aaf09e}, !- Source Object
  7,                                      !- Outlet Port
  {4c18f1e0-fdd5-4e02-af87-ededa46e482b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf3601c6-29ae-4286-b67b-7c7435288a73}, !- Handle
  {4c18f1e0-fdd5-4e02-af87-ededa46e482b}, !- Source Object
  3,                                      !- Outlet Port
  {a177c1c6-4949-4aa3-8717-4c4286a542f6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ea76d728-54a0-4d2c-bc56-7a820dc36f7d}, !- Handle
  {a177c1c6-4949-4aa3-8717-4c4286a542f6}, !- Source Object
  9,                                      !- Outlet Port
  {4b644c25-ab85-46a2-ad9a-6b8f91797b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7bcb4b6-f14a-4de6-a876-6a02ebf87276}, !- Handle
  Node 155,                               !- Name
  {f0d15b33-0a1e-459b-9bf9-3a448f821f80}, !- Inlet Port
  {9e9c145e-7106-4f00-9bce-4a62778d64bd}; !- Outlet Port

OS:Connection,
  {f0d15b33-0a1e-459b-9bf9-3a448f821f80}, !- Handle
  {ccee97fc-8fa7-4484-8049-0ff11903e909}, !- Source Object
  2,                                      !- Outlet Port
  {b7bcb4b6-f14a-4de6-a876-6a02ebf87276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e9c145e-7106-4f00-9bce-4a62778d64bd}, !- Handle
  {b7bcb4b6-f14a-4de6-a876-6a02ebf87276}, !- Source Object
  3,                                      !- Outlet Port
  {a177c1c6-4949-4aa3-8717-4c4286a542f6}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b318d6be-776f-4ad9-b002-a965e41d973b}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story ground Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {cb3f6109-0264-4030-bf2d-45f71c627c01}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story ground PFP Term Fan, !- Name
  {b0637cf9-3678-4652-969d-dfedb0b73d75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  25.5673680335512,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {7834bd42-11f5-4c81-a3de-0c2db3650564}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story ground PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  25.5673680335512,                       !- Maximum Primary Air Flow Rate {m3/s}
  25.5673680335512,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {efec0037-b978-4e55-9f4a-db972b8f16b4}, !- Supply Air Inlet Node Name
  {cedb4e48-8c4f-4f4a-91e1-9bc607ea9185}, !- Secondary Air Inlet Node Name
  {a5437817-0980-40bf-a424-a18710a3f3b2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {cb3f6109-0264-4030-bf2d-45f71c627c01}, !- Fan Name
  {b318d6be-776f-4ad9-b002-a965e41d973b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {0aa3036c-c0bf-4f9f-bcd1-b0604d62de29}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story ground PFP Term Outlet Air Node, !- Name
  {a5437817-0980-40bf-a424-a18710a3f3b2}, !- Inlet Port
  {a5eb8840-9bef-49f1-aaa0-85f5aac516a8}; !- Outlet Port

OS:Node,
  {20ca221b-0abd-43b4-a647-466ef4dbf61d}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story ground Return Air Node, !- Name
  {f19cf3cc-0d0d-427a-9cd7-8e41562c1da9}, !- Inlet Port
  {a78135f8-b0ad-47d4-a257-1544418d56d0}; !- Outlet Port

OS:Connection,
  {a5eb8840-9bef-49f1-aaa0-85f5aac516a8}, !- Handle
  {0aa3036c-c0bf-4f9f-bcd1-b0604d62de29}, !- Source Object
  3,                                      !- Outlet Port
  {82eca6fa-bff6-4c6b-898d-7e381f0eabab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f19cf3cc-0d0d-427a-9cd7-8e41562c1da9}, !- Handle
  {082fca86-c25f-4c6a-a9ce-2d2f5d67d04b}, !- Source Object
  2,                                      !- Outlet Port
  {20ca221b-0abd-43b4-a647-466ef4dbf61d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a78135f8-b0ad-47d4-a257-1544418d56d0}, !- Handle
  {20ca221b-0abd-43b4-a647-466ef4dbf61d}, !- Source Object
  3,                                      !- Outlet Port
  {1266a517-4789-42ec-b49b-6fd23b734403}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {646fdccf-3b2b-46e9-968d-12696b00080f}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story ground PFP Term Inlet Air Node, !- Name
  {d1f6837c-18ba-4e2d-827a-430e1535d89f}, !- Inlet Port
  {efec0037-b978-4e55-9f4a-db972b8f16b4}; !- Outlet Port

OS:Connection,
  {d1f6837c-18ba-4e2d-827a-430e1535d89f}, !- Handle
  {081b0f10-4113-45a3-a7ce-be2605aaf09e}, !- Source Object
  8,                                      !- Outlet Port
  {646fdccf-3b2b-46e9-968d-12696b00080f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efec0037-b978-4e55-9f4a-db972b8f16b4}, !- Handle
  {646fdccf-3b2b-46e9-968d-12696b00080f}, !- Source Object
  3,                                      !- Outlet Port
  {7834bd42-11f5-4c81-a3de-0c2db3650564}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a5437817-0980-40bf-a424-a18710a3f3b2}, !- Handle
  {7834bd42-11f5-4c81-a3de-0c2db3650564}, !- Source Object
  9,                                      !- Outlet Port
  {0aa3036c-c0bf-4f9f-bcd1-b0604d62de29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d69b54cd-61aa-433f-bf3d-eb4dcbd6f8d1}, !- Handle
  Node 159,                               !- Name
  {a2568574-ea2d-45c7-9eda-63849fc7b956}, !- Inlet Port
  {cedb4e48-8c4f-4f4a-91e1-9bc607ea9185}; !- Outlet Port

OS:Connection,
  {a2568574-ea2d-45c7-9eda-63849fc7b956}, !- Handle
  {a4754ab4-137b-40b9-b793-783ab70884be}, !- Source Object
  2,                                      !- Outlet Port
  {d69b54cd-61aa-433f-bf3d-eb4dcbd6f8d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cedb4e48-8c4f-4f4a-91e1-9bc607ea9185}, !- Handle
  {d69b54cd-61aa-433f-bf3d-eb4dcbd6f8d1}, !- Source Object
  3,                                      !- Outlet Port
  {7834bd42-11f5-4c81-a3de-0c2db3650564}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {613b5383-41ab-452e-afb1-32eb78b77c7a}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story ground Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {fcd98214-3237-47a9-a19f-cb0fac5d7c23}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story ground PFP Term Fan, !- Name
  {b0637cf9-3678-4652-969d-dfedb0b73d75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  4.04870423128135,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {1bb992d9-0019-4100-a147-2d7eed3a892c}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story ground PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  4.04870423128135,                       !- Maximum Primary Air Flow Rate {m3/s}
  4.04870423128135,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {d82a4b6c-7866-4720-b63d-9ee43f354db9}, !- Supply Air Inlet Node Name
  {d9982b05-d6bf-4284-abd1-162e5c0a7847}, !- Secondary Air Inlet Node Name
  {13274e27-1d90-4ef8-8696-d115a60c69b9}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {fcd98214-3237-47a9-a19f-cb0fac5d7c23}, !- Fan Name
  {613b5383-41ab-452e-afb1-32eb78b77c7a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {63b7a589-f3b3-447c-810c-2e06d87f2424}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story ground PFP Term Outlet Air Node, !- Name
  {13274e27-1d90-4ef8-8696-d115a60c69b9}, !- Inlet Port
  {614f6a38-e838-44d4-8409-8e4dcdcb1ec9}; !- Outlet Port

OS:Node,
  {e4757202-565b-49ae-be09-e4ae11412fa8}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story ground Return Air Node, !- Name
  {8cf0feba-e88b-47c3-81d3-1c9ce0fcd44d}, !- Inlet Port
  {ba88f5bf-7036-4a19-9c35-0498db701672}; !- Outlet Port

OS:Connection,
  {614f6a38-e838-44d4-8409-8e4dcdcb1ec9}, !- Handle
  {63b7a589-f3b3-447c-810c-2e06d87f2424}, !- Source Object
  3,                                      !- Outlet Port
  {2d2a7caa-ecb3-4058-a70e-40718157b85c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cf0feba-e88b-47c3-81d3-1c9ce0fcd44d}, !- Handle
  {5bd90030-65ad-4e28-abd4-d4238dd74570}, !- Source Object
  2,                                      !- Outlet Port
  {e4757202-565b-49ae-be09-e4ae11412fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba88f5bf-7036-4a19-9c35-0498db701672}, !- Handle
  {e4757202-565b-49ae-be09-e4ae11412fa8}, !- Source Object
  3,                                      !- Outlet Port
  {1266a517-4789-42ec-b49b-6fd23b734403}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a85b6701-fff8-473a-8e37-2f6b57978db7}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story ground PFP Term Inlet Air Node, !- Name
  {80c37bd7-e595-4289-8c75-c38e10d5aeee}, !- Inlet Port
  {d82a4b6c-7866-4720-b63d-9ee43f354db9}; !- Outlet Port

OS:Connection,
  {80c37bd7-e595-4289-8c75-c38e10d5aeee}, !- Handle
  {081b0f10-4113-45a3-a7ce-be2605aaf09e}, !- Source Object
  9,                                      !- Outlet Port
  {a85b6701-fff8-473a-8e37-2f6b57978db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d82a4b6c-7866-4720-b63d-9ee43f354db9}, !- Handle
  {a85b6701-fff8-473a-8e37-2f6b57978db7}, !- Source Object
  3,                                      !- Outlet Port
  {1bb992d9-0019-4100-a147-2d7eed3a892c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {13274e27-1d90-4ef8-8696-d115a60c69b9}, !- Handle
  {1bb992d9-0019-4100-a147-2d7eed3a892c}, !- Source Object
  9,                                      !- Outlet Port
  {63b7a589-f3b3-447c-810c-2e06d87f2424}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddd50c34-e2ea-46f3-b5bb-bc9130251a11}, !- Handle
  Node 163,                               !- Name
  {c4587ddf-8890-4403-96b6-48bf446543ec}, !- Inlet Port
  {d9982b05-d6bf-4284-abd1-162e5c0a7847}; !- Outlet Port

OS:Connection,
  {c4587ddf-8890-4403-96b6-48bf446543ec}, !- Handle
  {d5e7580d-02e2-4acd-a0c4-83e0682f33c6}, !- Source Object
  2,                                      !- Outlet Port
  {ddd50c34-e2ea-46f3-b5bb-bc9130251a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9982b05-d6bf-4284-abd1-162e5c0a7847}, !- Handle
  {ddd50c34-e2ea-46f3-b5bb-bc9130251a11}, !- Source Object
  3,                                      !- Outlet Port
  {1bb992d9-0019-4100-a147-2d7eed3a892c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a0ae5f86-ad6c-4e80-adb5-6841ed3cf64a}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story ground Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {6dafa7b1-e3e0-4a80-adf0-a4fec25c0328}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story ground PFP Term Fan, !- Name
  {b0637cf9-3678-4652-969d-dfedb0b73d75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  6.30595573307495,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {574b4abf-4642-4936-adcf-fbabb02210c2}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story ground PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  6.30595573307495,                       !- Maximum Primary Air Flow Rate {m3/s}
  6.30595573307495,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {d1bd9675-8373-45f0-8fcd-0b6c87d8d98e}, !- Supply Air Inlet Node Name
  {975f6cea-1224-4ebb-bad8-a049805cc4fe}, !- Secondary Air Inlet Node Name
  {ae2976d6-43d3-476e-a9b3-59228a447a3d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6dafa7b1-e3e0-4a80-adf0-a4fec25c0328}, !- Fan Name
  {a0ae5f86-ad6c-4e80-adb5-6841ed3cf64a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {2b4d0c66-e1d8-473a-8499-f9b29bcdade6}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story ground PFP Term Outlet Air Node, !- Name
  {ae2976d6-43d3-476e-a9b3-59228a447a3d}, !- Inlet Port
  {d8200fde-e414-48d1-b2b0-792106cda56e}; !- Outlet Port

OS:Node,
  {48698695-faa7-47c7-abb4-d7276fe45c8e}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story ground Return Air Node, !- Name
  {ff6dabef-8ef9-497a-948a-8b69bb3ce3e7}, !- Inlet Port
  {0604388f-3a44-4f05-aa80-51fbf4ca6831}; !- Outlet Port

OS:Connection,
  {d8200fde-e414-48d1-b2b0-792106cda56e}, !- Handle
  {2b4d0c66-e1d8-473a-8499-f9b29bcdade6}, !- Source Object
  3,                                      !- Outlet Port
  {2a26e6d3-3010-4223-ad55-3e965cdf2dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff6dabef-8ef9-497a-948a-8b69bb3ce3e7}, !- Handle
  {e12b1fa2-b2b2-43e5-b658-7553764942d9}, !- Source Object
  2,                                      !- Outlet Port
  {48698695-faa7-47c7-abb4-d7276fe45c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0604388f-3a44-4f05-aa80-51fbf4ca6831}, !- Handle
  {48698695-faa7-47c7-abb4-d7276fe45c8e}, !- Source Object
  3,                                      !- Outlet Port
  {1266a517-4789-42ec-b49b-6fd23b734403}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {51f7dc3a-5a60-4814-94f2-633ff2c8d292}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story ground PFP Term Inlet Air Node, !- Name
  {b0b0bfc6-071e-48e3-8330-eec1a32f16d9}, !- Inlet Port
  {d1bd9675-8373-45f0-8fcd-0b6c87d8d98e}; !- Outlet Port

OS:Connection,
  {b0b0bfc6-071e-48e3-8330-eec1a32f16d9}, !- Handle
  {081b0f10-4113-45a3-a7ce-be2605aaf09e}, !- Source Object
  10,                                     !- Outlet Port
  {51f7dc3a-5a60-4814-94f2-633ff2c8d292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1bd9675-8373-45f0-8fcd-0b6c87d8d98e}, !- Handle
  {51f7dc3a-5a60-4814-94f2-633ff2c8d292}, !- Source Object
  3,                                      !- Outlet Port
  {574b4abf-4642-4936-adcf-fbabb02210c2}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ae2976d6-43d3-476e-a9b3-59228a447a3d}, !- Handle
  {574b4abf-4642-4936-adcf-fbabb02210c2}, !- Source Object
  9,                                      !- Outlet Port
  {2b4d0c66-e1d8-473a-8499-f9b29bcdade6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {629f8f34-3585-4527-8314-c71a34d47d0b}, !- Handle
  Node 167,                               !- Name
  {394504cf-b691-4677-b875-5d10669727cf}, !- Inlet Port
  {975f6cea-1224-4ebb-bad8-a049805cc4fe}; !- Outlet Port

OS:Connection,
  {394504cf-b691-4677-b875-5d10669727cf}, !- Handle
  {299090b6-c7ec-4f88-9ec9-ff07ac7e5038}, !- Source Object
  2,                                      !- Outlet Port
  {629f8f34-3585-4527-8314-c71a34d47d0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {975f6cea-1224-4ebb-bad8-a049805cc4fe}, !- Handle
  {629f8f34-3585-4527-8314-c71a34d47d0b}, !- Source Object
  3,                                      !- Outlet Port
  {574b4abf-4642-4936-adcf-fbabb02210c2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {eb00f2a2-26a1-4fc7-b3bf-2a2d718e8596}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story ground Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {af2ecaa7-2348-435b-877b-ccd1a2925e2c}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story ground PFP Term Fan, !- Name
  {b0637cf9-3678-4652-969d-dfedb0b73d75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.919054576557861,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f249a031-7330-4c3c-be29-14145fe36f63}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story ground PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  0.919054576557861,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.919054576557861,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {0142b757-ac3f-4590-b8bc-18eccde3fe2f}, !- Supply Air Inlet Node Name
  {072ea912-e9c3-44d3-9859-517a5b557f54}, !- Secondary Air Inlet Node Name
  {d6c7d6e6-c88e-4289-8b49-79a4120e0a6c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {af2ecaa7-2348-435b-877b-ccd1a2925e2c}, !- Fan Name
  {eb00f2a2-26a1-4fc7-b3bf-2a2d718e8596}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {3c78f3c8-f5a1-440e-8c4f-d08955e372f2}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story ground PFP Term Outlet Air Node, !- Name
  {d6c7d6e6-c88e-4289-8b49-79a4120e0a6c}, !- Inlet Port
  {7a757c55-4bb5-4ec8-8251-4d52436f81fd}; !- Outlet Port

OS:Node,
  {c2d544b3-356d-463d-bbab-7f2a7633f891}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story ground Return Air Node, !- Name
  {a80f112f-5698-4a00-9103-8d1119dfad9a}, !- Inlet Port
  {701cac7a-bd99-4ffa-a3ca-0870c5d2143d}; !- Outlet Port

OS:Connection,
  {7a757c55-4bb5-4ec8-8251-4d52436f81fd}, !- Handle
  {3c78f3c8-f5a1-440e-8c4f-d08955e372f2}, !- Source Object
  3,                                      !- Outlet Port
  {f20d5b50-284b-4b7b-ae8f-70630fb3b631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a80f112f-5698-4a00-9103-8d1119dfad9a}, !- Handle
  {2a98f972-a060-4759-ab11-dea9443028cb}, !- Source Object
  2,                                      !- Outlet Port
  {c2d544b3-356d-463d-bbab-7f2a7633f891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {701cac7a-bd99-4ffa-a3ca-0870c5d2143d}, !- Handle
  {c2d544b3-356d-463d-bbab-7f2a7633f891}, !- Source Object
  3,                                      !- Outlet Port
  {1266a517-4789-42ec-b49b-6fd23b734403}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6589c6b4-01f6-44f4-b2fd-2f1a22424158}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story ground PFP Term Inlet Air Node, !- Name
  {95c371dc-923f-4b4f-b4bf-9dba99269631}, !- Inlet Port
  {0142b757-ac3f-4590-b8bc-18eccde3fe2f}; !- Outlet Port

OS:Connection,
  {95c371dc-923f-4b4f-b4bf-9dba99269631}, !- Handle
  {081b0f10-4113-45a3-a7ce-be2605aaf09e}, !- Source Object
  11,                                     !- Outlet Port
  {6589c6b4-01f6-44f4-b2fd-2f1a22424158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0142b757-ac3f-4590-b8bc-18eccde3fe2f}, !- Handle
  {6589c6b4-01f6-44f4-b2fd-2f1a22424158}, !- Source Object
  3,                                      !- Outlet Port
  {f249a031-7330-4c3c-be29-14145fe36f63}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d6c7d6e6-c88e-4289-8b49-79a4120e0a6c}, !- Handle
  {f249a031-7330-4c3c-be29-14145fe36f63}, !- Source Object
  9,                                      !- Outlet Port
  {3c78f3c8-f5a1-440e-8c4f-d08955e372f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c994b7d0-f6bc-40e6-9b6e-6550a6164d6b}, !- Handle
  Node 171,                               !- Name
  {6f2c6ec0-17ca-4e20-8f95-8ab7573c63f0}, !- Inlet Port
  {072ea912-e9c3-44d3-9859-517a5b557f54}; !- Outlet Port

OS:Connection,
  {6f2c6ec0-17ca-4e20-8f95-8ab7573c63f0}, !- Handle
  {e69d28cf-043d-4f5f-8e8a-45940d61c652}, !- Source Object
  2,                                      !- Outlet Port
  {c994b7d0-f6bc-40e6-9b6e-6550a6164d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {072ea912-e9c3-44d3-9859-517a5b557f54}, !- Handle
  {c994b7d0-f6bc-40e6-9b6e-6550a6164d6b}, !- Source Object
  3,                                      !- Outlet Port
  {f249a031-7330-4c3c-be29-14145fe36f63}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {de886a74-6201-4e2f-be53-b876590052ac}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story ground Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  84608.7625293373,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {6a5708f3-07ba-4dc9-a56c-97035314a9dd}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story ground PFP Term Fan, !- Name
  {b0637cf9-3678-4652-969d-dfedb0b73d75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  3.77994439622526,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9bb493a2-bc62-4795-abfa-fe727c45316c}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story ground PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  3.77994439622526,                       !- Maximum Primary Air Flow Rate {m3/s}
  3.77994439622526,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.0326996967197488,                     !- Minimum Primary Air Flow Fraction
  0.0326996967197488,                     !- Fan On Flow Fraction
  {abaf51fe-25e6-4ed8-b483-971c695f8053}, !- Supply Air Inlet Node Name
  {35079e50-e69f-487e-81cf-f4fa13a9451b}, !- Secondary Air Inlet Node Name
  {d5c235a6-fc56-4eab-8744-fcf2596dc0bf}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6a5708f3-07ba-4dc9-a56c-97035314a9dd}, !- Fan Name
  {de886a74-6201-4e2f-be53-b876590052ac}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {0ec82288-e238-4d3f-aeb5-d1d258b352f3}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story ground PFP Term Outlet Air Node, !- Name
  {d5c235a6-fc56-4eab-8744-fcf2596dc0bf}, !- Inlet Port
  {bbe0fb9a-f770-427c-a4ec-87a370fdaf83}; !- Outlet Port

OS:Node,
  {924e8c08-cba6-4ada-a48f-124e21426618}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story ground Return Air Node, !- Name
  {903c3332-c4f2-4457-8d53-fb8429610add}, !- Inlet Port
  {c0964581-b665-4f5b-bb12-54f5c99e622c}; !- Outlet Port

OS:Connection,
  {bbe0fb9a-f770-427c-a4ec-87a370fdaf83}, !- Handle
  {0ec82288-e238-4d3f-aeb5-d1d258b352f3}, !- Source Object
  3,                                      !- Outlet Port
  {28b3c249-e48c-4572-a583-f38a4c9aa52c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {903c3332-c4f2-4457-8d53-fb8429610add}, !- Handle
  {44ce621b-185c-41a1-9b69-5e35dc0ac93a}, !- Source Object
  2,                                      !- Outlet Port
  {924e8c08-cba6-4ada-a48f-124e21426618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0964581-b665-4f5b-bb12-54f5c99e622c}, !- Handle
  {924e8c08-cba6-4ada-a48f-124e21426618}, !- Source Object
  3,                                      !- Outlet Port
  {1266a517-4789-42ec-b49b-6fd23b734403}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c3227a5d-daba-464b-9e11-f8ab53b483fc}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story ground PFP Term Inlet Air Node, !- Name
  {d1cccb8c-5042-427e-a560-c50607be4c1c}, !- Inlet Port
  {abaf51fe-25e6-4ed8-b483-971c695f8053}; !- Outlet Port

OS:Connection,
  {d1cccb8c-5042-427e-a560-c50607be4c1c}, !- Handle
  {081b0f10-4113-45a3-a7ce-be2605aaf09e}, !- Source Object
  12,                                     !- Outlet Port
  {c3227a5d-daba-464b-9e11-f8ab53b483fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abaf51fe-25e6-4ed8-b483-971c695f8053}, !- Handle
  {c3227a5d-daba-464b-9e11-f8ab53b483fc}, !- Source Object
  3,                                      !- Outlet Port
  {9bb493a2-bc62-4795-abfa-fe727c45316c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d5c235a6-fc56-4eab-8744-fcf2596dc0bf}, !- Handle
  {9bb493a2-bc62-4795-abfa-fe727c45316c}, !- Source Object
  9,                                      !- Outlet Port
  {0ec82288-e238-4d3f-aeb5-d1d258b352f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f10f0402-6578-41fd-b9d5-a79710317cda}, !- Handle
  Node 175,                               !- Name
  {ab74fd13-e7fe-4c6d-8132-e4dbf5baa0e1}, !- Inlet Port
  {35079e50-e69f-487e-81cf-f4fa13a9451b}; !- Outlet Port

OS:Connection,
  {ab74fd13-e7fe-4c6d-8132-e4dbf5baa0e1}, !- Handle
  {312688f2-109b-4404-a67b-92403a99c652}, !- Source Object
  2,                                      !- Outlet Port
  {f10f0402-6578-41fd-b9d5-a79710317cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35079e50-e69f-487e-81cf-f4fa13a9451b}, !- Handle
  {f10f0402-6578-41fd-b9d5-a79710317cda}, !- Source Object
  3,                                      !- Outlet Port
  {9bb493a2-bc62-4795-abfa-fe727c45316c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6de6259a-2ea1-4db5-a8a1-f598445f4a18}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story ground Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10641.2739621676,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d9041a8b-e46a-44d3-ac6c-f024a3117440}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story ground PFP Term Fan, !- Name
  {b0637cf9-3678-4652-969d-dfedb0b73d75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.483084017892592,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2a4bb93f-7f23-489d-9d70-e26734ee88c5}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story ground PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  0.483084017892592,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.483084017892592,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.0219813056915515,                     !- Minimum Primary Air Flow Fraction
  0.0219813056915515,                     !- Fan On Flow Fraction
  {bb031461-2ec9-4f96-ace4-f4773e7c6415}, !- Supply Air Inlet Node Name
  {e731db32-a6af-4998-b150-760ad19fbb4a}, !- Secondary Air Inlet Node Name
  {01ab50d3-2d1d-452f-abff-f7b256fbe466}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d9041a8b-e46a-44d3-ac6c-f024a3117440}, !- Fan Name
  {6de6259a-2ea1-4db5-a8a1-f598445f4a18}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {b2ae8d93-f313-42a1-a47b-2bbda648556b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story ground PFP Term Outlet Air Node, !- Name
  {01ab50d3-2d1d-452f-abff-f7b256fbe466}, !- Inlet Port
  {867f795d-ecfb-44e3-8c23-2ceffe0c9675}; !- Outlet Port

OS:Node,
  {4ef5849b-6e91-427f-8f8a-04ddc87077a7}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story ground Return Air Node, !- Name
  {a7a93857-969d-46c3-bdc3-6d2b41ce7bcb}, !- Inlet Port
  {4c26b743-2f0e-4edb-b68d-ae80c9a186b5}; !- Outlet Port

OS:Connection,
  {867f795d-ecfb-44e3-8c23-2ceffe0c9675}, !- Handle
  {b2ae8d93-f313-42a1-a47b-2bbda648556b}, !- Source Object
  3,                                      !- Outlet Port
  {ab180bf8-0f1c-486e-b63d-238968b2bdbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7a93857-969d-46c3-bdc3-6d2b41ce7bcb}, !- Handle
  {24682f3f-60a8-42f2-84e5-67f8714a2e4b}, !- Source Object
  2,                                      !- Outlet Port
  {4ef5849b-6e91-427f-8f8a-04ddc87077a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c26b743-2f0e-4edb-b68d-ae80c9a186b5}, !- Handle
  {4ef5849b-6e91-427f-8f8a-04ddc87077a7}, !- Source Object
  3,                                      !- Outlet Port
  {1266a517-4789-42ec-b49b-6fd23b734403}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {f13f97b5-b059-4ce9-bd00-314f12e0da42}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story ground PFP Term Inlet Air Node, !- Name
  {7e507bd8-1092-4622-af3d-7190f11c8035}, !- Inlet Port
  {bb031461-2ec9-4f96-ace4-f4773e7c6415}; !- Outlet Port

OS:Connection,
  {7e507bd8-1092-4622-af3d-7190f11c8035}, !- Handle
  {081b0f10-4113-45a3-a7ce-be2605aaf09e}, !- Source Object
  13,                                     !- Outlet Port
  {f13f97b5-b059-4ce9-bd00-314f12e0da42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb031461-2ec9-4f96-ace4-f4773e7c6415}, !- Handle
  {f13f97b5-b059-4ce9-bd00-314f12e0da42}, !- Source Object
  3,                                      !- Outlet Port
  {2a4bb93f-7f23-489d-9d70-e26734ee88c5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {01ab50d3-2d1d-452f-abff-f7b256fbe466}, !- Handle
  {2a4bb93f-7f23-489d-9d70-e26734ee88c5}, !- Source Object
  9,                                      !- Outlet Port
  {b2ae8d93-f313-42a1-a47b-2bbda648556b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67c01cb5-6952-4f5a-952c-2842bd9a1a5c}, !- Handle
  Node 179,                               !- Name
  {07b845d8-d562-453e-a399-b4a41a79ceb1}, !- Inlet Port
  {e731db32-a6af-4998-b150-760ad19fbb4a}; !- Outlet Port

OS:Connection,
  {07b845d8-d562-453e-a399-b4a41a79ceb1}, !- Handle
  {4a46d543-de67-4648-bf4b-484383e385c2}, !- Source Object
  2,                                      !- Outlet Port
  {67c01cb5-6952-4f5a-952c-2842bd9a1a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e731db32-a6af-4998-b150-760ad19fbb4a}, !- Handle
  {67c01cb5-6952-4f5a-952c-2842bd9a1a5c}, !- Source Object
  3,                                      !- Outlet Port
  {2a4bb93f-7f23-489d-9d70-e26734ee88c5}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {001645ef-32a4-4efe-ad84-c0e8bc186152}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story ground Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  79531.0777104361,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {88edbfb4-99b7-40db-90e3-d7d1c22fca0e}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story ground PFP Term Fan, !- Name
  {b0637cf9-3678-4652-969d-dfedb0b73d75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  2.7864744354598,                        !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {976202d2-53d1-4043-9366-999aa0ad79c0}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story ground PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  2.7864744354598,                        !- Maximum Primary Air Flow Rate {m3/s}
  2.7864744354598,                        !- Maximum Secondary Air Flow Rate {m3/s}
  0.207005008816404,                      !- Minimum Primary Air Flow Fraction
  0.207005008816404,                      !- Fan On Flow Fraction
  {dbb13614-a1ae-4d24-bd74-3ae48018226e}, !- Supply Air Inlet Node Name
  {cba007b2-1ec5-4f00-bbc9-b37f91008b62}, !- Secondary Air Inlet Node Name
  {cfff9477-7564-4c9b-8c19-ceb021730653}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {88edbfb4-99b7-40db-90e3-d7d1c22fca0e}, !- Fan Name
  {001645ef-32a4-4efe-ad84-c0e8bc186152}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {368f4df9-614c-4d2a-a2c7-1d897d79a678}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story ground PFP Term Outlet Air Node, !- Name
  {cfff9477-7564-4c9b-8c19-ceb021730653}, !- Inlet Port
  {c7ea5824-e336-4c0d-a90e-949a0637c33f}; !- Outlet Port

OS:Node,
  {096351f8-ffb8-4162-bf0b-704c379ee31e}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story ground Return Air Node, !- Name
  {cfe5d645-cf95-43c6-bb04-aaa7c90cb1d7}, !- Inlet Port
  {e151ceb7-5579-411d-9362-2655ac6d2d2f}; !- Outlet Port

OS:Connection,
  {c7ea5824-e336-4c0d-a90e-949a0637c33f}, !- Handle
  {368f4df9-614c-4d2a-a2c7-1d897d79a678}, !- Source Object
  3,                                      !- Outlet Port
  {36ad10f7-797e-4d0f-ab1f-374593717805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe5d645-cf95-43c6-bb04-aaa7c90cb1d7}, !- Handle
  {2bfcc874-e170-41c7-b7bd-44adf593e147}, !- Source Object
  2,                                      !- Outlet Port
  {096351f8-ffb8-4162-bf0b-704c379ee31e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e151ceb7-5579-411d-9362-2655ac6d2d2f}, !- Handle
  {096351f8-ffb8-4162-bf0b-704c379ee31e}, !- Source Object
  3,                                      !- Outlet Port
  {1266a517-4789-42ec-b49b-6fd23b734403}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {bc8f7457-6a1e-4311-b9dd-5fae2381dc31}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story ground PFP Term Inlet Air Node, !- Name
  {024d5309-9ab3-4914-807d-2cd3b630223e}, !- Inlet Port
  {dbb13614-a1ae-4d24-bd74-3ae48018226e}; !- Outlet Port

OS:Connection,
  {024d5309-9ab3-4914-807d-2cd3b630223e}, !- Handle
  {081b0f10-4113-45a3-a7ce-be2605aaf09e}, !- Source Object
  14,                                     !- Outlet Port
  {bc8f7457-6a1e-4311-b9dd-5fae2381dc31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbb13614-a1ae-4d24-bd74-3ae48018226e}, !- Handle
  {bc8f7457-6a1e-4311-b9dd-5fae2381dc31}, !- Source Object
  3,                                      !- Outlet Port
  {976202d2-53d1-4043-9366-999aa0ad79c0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {cfff9477-7564-4c9b-8c19-ceb021730653}, !- Handle
  {976202d2-53d1-4043-9366-999aa0ad79c0}, !- Source Object
  9,                                      !- Outlet Port
  {368f4df9-614c-4d2a-a2c7-1d897d79a678}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b87f490-3b66-4bdb-91bc-d99a06bc2d6b}, !- Handle
  Node 183,                               !- Name
  {30009ef2-b37b-4894-9772-9482f0a6a7fb}, !- Inlet Port
  {cba007b2-1ec5-4f00-bbc9-b37f91008b62}; !- Outlet Port

OS:Connection,
  {30009ef2-b37b-4894-9772-9482f0a6a7fb}, !- Handle
  {fe5179f0-9bca-44ae-b0ad-28f8c37d8d59}, !- Source Object
  2,                                      !- Outlet Port
  {6b87f490-3b66-4bdb-91bc-d99a06bc2d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cba007b2-1ec5-4f00-bbc9-b37f91008b62}, !- Handle
  {6b87f490-3b66-4bdb-91bc-d99a06bc2d6b}, !- Source Object
  3,                                      !- Outlet Port
  {976202d2-53d1-4043-9366-999aa0ad79c0}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d62d0eec-610f-462e-85c6-1d9149324ab5}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story ground Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  26396.3108550874,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {4a03162e-aa8b-4a31-bd6d-5c9c5d0b25fa}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story ground PFP Term Fan, !- Name
  {b0637cf9-3678-4652-969d-dfedb0b73d75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  1.16198648315901,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {87700a4e-d7ea-449b-ab1c-52ce0366583a}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story ground PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1.16198648315901,                       !- Maximum Primary Air Flow Rate {m3/s}
  1.16198648315901,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.0426463493803126,                     !- Minimum Primary Air Flow Fraction
  0.0426463493803126,                     !- Fan On Flow Fraction
  {2eaf08a9-463e-4715-adae-cb8280a5d4a5}, !- Supply Air Inlet Node Name
  {d987a546-2d41-4b90-aba9-314af6d0b7c8}, !- Secondary Air Inlet Node Name
  {af970f42-4536-44ca-8619-17c73005278b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4a03162e-aa8b-4a31-bd6d-5c9c5d0b25fa}, !- Fan Name
  {d62d0eec-610f-462e-85c6-1d9149324ab5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {3828bc02-31f8-4191-a554-f34845c4e5e1}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story ground PFP Term Outlet Air Node, !- Name
  {af970f42-4536-44ca-8619-17c73005278b}, !- Inlet Port
  {97628de3-5f63-41e7-b020-105769ee97c5}; !- Outlet Port

OS:Node,
  {521ed709-8e23-4662-85f5-e8dd681e39cf}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story ground Return Air Node, !- Name
  {e5236d8e-2bd6-45a1-91d3-db5fcf525c2d}, !- Inlet Port
  {c8a3b625-a6bf-4ca0-ba9d-1a0289e64afa}; !- Outlet Port

OS:Connection,
  {97628de3-5f63-41e7-b020-105769ee97c5}, !- Handle
  {3828bc02-31f8-4191-a554-f34845c4e5e1}, !- Source Object
  3,                                      !- Outlet Port
  {4ef1c0a0-c99e-4a5c-b289-3d18b219ee5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5236d8e-2bd6-45a1-91d3-db5fcf525c2d}, !- Handle
  {e91e9e06-8335-4f50-86c1-918c7250d380}, !- Source Object
  2,                                      !- Outlet Port
  {521ed709-8e23-4662-85f5-e8dd681e39cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a3b625-a6bf-4ca0-ba9d-1a0289e64afa}, !- Handle
  {521ed709-8e23-4662-85f5-e8dd681e39cf}, !- Source Object
  3,                                      !- Outlet Port
  {1266a517-4789-42ec-b49b-6fd23b734403}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {af828132-7e2b-41ba-8703-72eabd7959d3}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story ground PFP Term Inlet Air Node, !- Name
  {ee289644-62e6-47e9-aff9-c64f82fcc776}, !- Inlet Port
  {2eaf08a9-463e-4715-adae-cb8280a5d4a5}; !- Outlet Port

OS:Connection,
  {ee289644-62e6-47e9-aff9-c64f82fcc776}, !- Handle
  {081b0f10-4113-45a3-a7ce-be2605aaf09e}, !- Source Object
  15,                                     !- Outlet Port
  {af828132-7e2b-41ba-8703-72eabd7959d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eaf08a9-463e-4715-adae-cb8280a5d4a5}, !- Handle
  {af828132-7e2b-41ba-8703-72eabd7959d3}, !- Source Object
  3,                                      !- Outlet Port
  {87700a4e-d7ea-449b-ab1c-52ce0366583a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {af970f42-4536-44ca-8619-17c73005278b}, !- Handle
  {87700a4e-d7ea-449b-ab1c-52ce0366583a}, !- Source Object
  9,                                      !- Outlet Port
  {3828bc02-31f8-4191-a554-f34845c4e5e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82198367-10a1-4921-89cd-f4d25345bc03}, !- Handle
  Node 187,                               !- Name
  {6b392f9c-eb6e-4407-b23f-fc559176e15e}, !- Inlet Port
  {d987a546-2d41-4b90-aba9-314af6d0b7c8}; !- Outlet Port

OS:Connection,
  {6b392f9c-eb6e-4407-b23f-fc559176e15e}, !- Handle
  {940f201b-dbb3-4420-8125-1691f25db550}, !- Source Object
  2,                                      !- Outlet Port
  {82198367-10a1-4921-89cd-f4d25345bc03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d987a546-2d41-4b90-aba9-314af6d0b7c8}, !- Handle
  {82198367-10a1-4921-89cd-f4d25345bc03}, !- Source Object
  3,                                      !- Outlet Port
  {87700a4e-d7ea-449b-ab1c-52ce0366583a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2fa5380f-c372-44f1-b316-70a6e8460103}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story ground Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  56155.855156426,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {fe2a85bf-7f58-4150-a0ea-9681cf4b950e}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story ground PFP Term Fan, !- Name
  {b0637cf9-3678-4652-969d-dfedb0b73d75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  2.44325207954887,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d9a0c636-ce31-4cba-b01c-3394c9a84ac7}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story ground PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  2.44325207954887,                       !- Maximum Primary Air Flow Rate {m3/s}
  2.44325207954887,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.050589554965979,                      !- Minimum Primary Air Flow Fraction
  0.050589554965979,                      !- Fan On Flow Fraction
  {b1d9a8eb-7aff-4f99-9bbc-dfb135ad9e0c}, !- Supply Air Inlet Node Name
  {4ac8bcb2-e14b-4b85-ad3b-7e6aa34077ce}, !- Secondary Air Inlet Node Name
  {e2b8e635-b3cb-45e0-8e7d-942689ecfab0}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {fe2a85bf-7f58-4150-a0ea-9681cf4b950e}, !- Fan Name
  {2fa5380f-c372-44f1-b316-70a6e8460103}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {1231f2ac-f4e7-4304-a4e3-1367a420eab6}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story ground PFP Term Outlet Air Node, !- Name
  {e2b8e635-b3cb-45e0-8e7d-942689ecfab0}, !- Inlet Port
  {46090c19-211f-44a5-98b4-10407773f8d8}; !- Outlet Port

OS:Node,
  {e9d4cf27-b6cf-4d82-a72e-c41bd7c7a057}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story ground Return Air Node, !- Name
  {35cdb768-26b8-42de-a8af-887293ca9ba4}, !- Inlet Port
  {08e194e3-6fe2-47f0-8d4a-c31d26ce8052}; !- Outlet Port

OS:Connection,
  {46090c19-211f-44a5-98b4-10407773f8d8}, !- Handle
  {1231f2ac-f4e7-4304-a4e3-1367a420eab6}, !- Source Object
  3,                                      !- Outlet Port
  {8650bd27-8c29-430a-9e77-1ba5fe8baf08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35cdb768-26b8-42de-a8af-887293ca9ba4}, !- Handle
  {ca2d9d2b-9542-411c-ae4e-922d10b227b1}, !- Source Object
  2,                                      !- Outlet Port
  {e9d4cf27-b6cf-4d82-a72e-c41bd7c7a057}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08e194e3-6fe2-47f0-8d4a-c31d26ce8052}, !- Handle
  {e9d4cf27-b6cf-4d82-a72e-c41bd7c7a057}, !- Source Object
  3,                                      !- Outlet Port
  {1266a517-4789-42ec-b49b-6fd23b734403}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {24304f0a-a895-430c-895d-cbbb96af664a}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story ground PFP Term Inlet Air Node, !- Name
  {c5825906-5730-42ae-bd9e-80c3ed38e642}, !- Inlet Port
  {b1d9a8eb-7aff-4f99-9bbc-dfb135ad9e0c}; !- Outlet Port

OS:Connection,
  {c5825906-5730-42ae-bd9e-80c3ed38e642}, !- Handle
  {081b0f10-4113-45a3-a7ce-be2605aaf09e}, !- Source Object
  16,                                     !- Outlet Port
  {24304f0a-a895-430c-895d-cbbb96af664a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1d9a8eb-7aff-4f99-9bbc-dfb135ad9e0c}, !- Handle
  {24304f0a-a895-430c-895d-cbbb96af664a}, !- Source Object
  3,                                      !- Outlet Port
  {d9a0c636-ce31-4cba-b01c-3394c9a84ac7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e2b8e635-b3cb-45e0-8e7d-942689ecfab0}, !- Handle
  {d9a0c636-ce31-4cba-b01c-3394c9a84ac7}, !- Source Object
  9,                                      !- Outlet Port
  {1231f2ac-f4e7-4304-a4e3-1367a420eab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e088466-fd1c-49f5-ab98-3de78d0fc823}, !- Handle
  Node 191,                               !- Name
  {83982893-8c00-4751-b63d-8cb5835c54da}, !- Inlet Port
  {4ac8bcb2-e14b-4b85-ad3b-7e6aa34077ce}; !- Outlet Port

OS:Connection,
  {83982893-8c00-4751-b63d-8cb5835c54da}, !- Handle
  {f5de8393-f4d0-4d40-a10d-344d6ed0ec1c}, !- Source Object
  2,                                      !- Outlet Port
  {3e088466-fd1c-49f5-ab98-3de78d0fc823}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ac8bcb2-e14b-4b85-ad3b-7e6aa34077ce}, !- Handle
  {3e088466-fd1c-49f5-ab98-3de78d0fc823}, !- Source Object
  3,                                      !- Outlet Port
  {d9a0c636-ce31-4cba-b01c-3394c9a84ac7}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cf631b65-07ef-4409-8269-19e16c1d80ef}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story ground Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7641.7556970318,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {21fb56fa-d94e-4f10-a176-4732b74888fd}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story ground PFP Term Fan, !- Name
  {b0637cf9-3678-4652-969d-dfedb0b73d75}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.34224527264831,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {cef62136-ca13-4d27-ac0b-f0c9a338b3f3}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story ground PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  0.34224527264831,                       !- Maximum Primary Air Flow Rate {m3/s}
  0.34224527264831,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.031026922270777,                      !- Minimum Primary Air Flow Fraction
  0.031026922270777,                      !- Fan On Flow Fraction
  {115c23a3-87ee-4b62-9efd-e48fabd660b2}, !- Supply Air Inlet Node Name
  {24922a88-4334-4d40-bea4-3aad7dd15b4a}, !- Secondary Air Inlet Node Name
  {9bf33cdb-8774-43e3-b5b6-801e525ae0f4}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {21fb56fa-d94e-4f10-a176-4732b74888fd}, !- Fan Name
  {cf631b65-07ef-4409-8269-19e16c1d80ef}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {47bf7020-51a3-4ce3-9610-a99ef3861fee}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story ground PFP Term Outlet Air Node, !- Name
  {9bf33cdb-8774-43e3-b5b6-801e525ae0f4}, !- Inlet Port
  {aa2e0a8b-fa40-4655-bf9c-27200f9f432d}; !- Outlet Port

OS:Node,
  {da4eb1dd-03e2-48e6-961e-1075cdfe09fb}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story ground Return Air Node, !- Name
  {73e8f1b0-0669-4c6b-a5e2-f5be7c2a4571}, !- Inlet Port
  {001bbd5e-abcb-4d6a-b371-a043450c2abc}; !- Outlet Port

OS:Connection,
  {aa2e0a8b-fa40-4655-bf9c-27200f9f432d}, !- Handle
  {47bf7020-51a3-4ce3-9610-a99ef3861fee}, !- Source Object
  3,                                      !- Outlet Port
  {03ac6b57-12fe-49ef-b7e9-06dc78685c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e8f1b0-0669-4c6b-a5e2-f5be7c2a4571}, !- Handle
  {377ce1a8-1b02-47e7-bb41-5b2c6ccbfc26}, !- Source Object
  2,                                      !- Outlet Port
  {da4eb1dd-03e2-48e6-961e-1075cdfe09fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {001bbd5e-abcb-4d6a-b371-a043450c2abc}, !- Handle
  {da4eb1dd-03e2-48e6-961e-1075cdfe09fb}, !- Source Object
  3,                                      !- Outlet Port
  {1266a517-4789-42ec-b49b-6fd23b734403}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {c25954cf-7e2d-4c2d-a1a5-7d6989d162b2}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story ground PFP Term Inlet Air Node, !- Name
  {0de5f14a-fd19-41a7-8cf7-57cf9390f786}, !- Inlet Port
  {115c23a3-87ee-4b62-9efd-e48fabd660b2}; !- Outlet Port

OS:Connection,
  {0de5f14a-fd19-41a7-8cf7-57cf9390f786}, !- Handle
  {081b0f10-4113-45a3-a7ce-be2605aaf09e}, !- Source Object
  17,                                     !- Outlet Port
  {c25954cf-7e2d-4c2d-a1a5-7d6989d162b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {115c23a3-87ee-4b62-9efd-e48fabd660b2}, !- Handle
  {c25954cf-7e2d-4c2d-a1a5-7d6989d162b2}, !- Source Object
  3,                                      !- Outlet Port
  {cef62136-ca13-4d27-ac0b-f0c9a338b3f3}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9bf33cdb-8774-43e3-b5b6-801e525ae0f4}, !- Handle
  {cef62136-ca13-4d27-ac0b-f0c9a338b3f3}, !- Source Object
  9,                                      !- Outlet Port
  {47bf7020-51a3-4ce3-9610-a99ef3861fee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {351a150d-0ac7-400c-9456-6960d27c2a1d}, !- Handle
  Node 195,                               !- Name
  {d1763f10-f81b-4974-ac0e-1183a3d6ae84}, !- Inlet Port
  {24922a88-4334-4d40-bea4-3aad7dd15b4a}; !- Outlet Port

OS:Connection,
  {d1763f10-f81b-4974-ac0e-1183a3d6ae84}, !- Handle
  {5dc97fb3-8693-4ee0-993f-1d1a4fa1a7ce}, !- Source Object
  2,                                      !- Outlet Port
  {351a150d-0ac7-400c-9456-6960d27c2a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24922a88-4334-4d40-bea4-3aad7dd15b4a}, !- Handle
  {351a150d-0ac7-400c-9456-6960d27c2a1d}, !- Source Object
  3,                                      !- Outlet Port
  {cef62136-ca13-4d27-ac0b-f0c9a338b3f3}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d9d0fe4a-255e-4d5b-a372-ea92dbfff1d3}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat,  !- Name
  ,                                       !- Controller List Name
  {fe8f23e8-0981-488c-9c22-4cc8eb4f2ee1}, !- Availability Schedule
  {19169cbe-72a4-4383-bbec-a79543bfab17}, !- Availability Manager List Name
  411.226395350991,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c9d23ce0-6dec-479a-9707-350316ab5ade}, !- Supply Side Inlet Node Name
  {d0881309-85bd-4aca-838b-508435a935c1}, !- Demand Side Outlet Node Name
  {c42effe1-724c-4746-a441-1ba6a4e717d6}, !- Demand Side Inlet Node A
  {7453933d-f7d5-42d1-912f-87f0c6a59103}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {347092e4-e71c-40fb-a225-bc7f39444206}, !- Demand Mixer Name
  {cf76294a-0b0a-460f-b7fa-8c1f89ae457c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7cafe3ea-a534-4e9a-be96-55a37d56b6fe}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Supply Inlet Node, !- Name
  {c9d23ce0-6dec-479a-9707-350316ab5ade}, !- Inlet Port
  {2ff9ec76-a75f-4f53-909d-d81e54932332}; !- Outlet Port

OS:Node,
  {92949dca-9da1-44da-ac0d-6dc49cb7296e}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Name
  {bb04cd47-9310-42fe-8663-3462a82b2b7c}, !- Inlet Port
  {7453933d-f7d5-42d1-912f-87f0c6a59103}; !- Outlet Port

OS:Connection,
  {c9d23ce0-6dec-479a-9707-350316ab5ade}, !- Handle
  {d9d0fe4a-255e-4d5b-a372-ea92dbfff1d3}, !- Source Object
  9,                                      !- Outlet Port
  {7cafe3ea-a534-4e9a-be96-55a37d56b6fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7453933d-f7d5-42d1-912f-87f0c6a59103}, !- Handle
  {92949dca-9da1-44da-ac0d-6dc49cb7296e}, !- Source Object
  3,                                      !- Outlet Port
  {d9d0fe4a-255e-4d5b-a372-ea92dbfff1d3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f6c758fa-c11e-4fb8-9d64-0f5b55675e10}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Demand Inlet Node, !- Name
  {c42effe1-724c-4746-a441-1ba6a4e717d6}, !- Inlet Port
  {561956ff-7188-4087-b9b5-b127d97566bf}; !- Outlet Port

OS:Node,
  {7c392f15-1c5a-49ba-afcd-50fc198d6b6f}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Demand Outlet Node, !- Name
  {b0c69f9a-d726-4859-b8a0-a996f1fa4867}, !- Inlet Port
  {d0881309-85bd-4aca-838b-508435a935c1}; !- Outlet Port

OS:Node,
  {ee73f16a-5487-49e4-9cf7-bb399d2383b5}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story mid PFP Term Outlet Air Node, !- Name
  {06923f9f-a7c3-4525-8705-1bf63cad9c89}, !- Inlet Port
  {10d4b996-fee0-4417-a26d-1eb050849a10}; !- Outlet Port

OS:Connection,
  {c42effe1-724c-4746-a441-1ba6a4e717d6}, !- Handle
  {d9d0fe4a-255e-4d5b-a372-ea92dbfff1d3}, !- Source Object
  11,                                     !- Outlet Port
  {f6c758fa-c11e-4fb8-9d64-0f5b55675e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0881309-85bd-4aca-838b-508435a935c1}, !- Handle
  {7c392f15-1c5a-49ba-afcd-50fc198d6b6f}, !- Source Object
  3,                                      !- Outlet Port
  {d9d0fe4a-255e-4d5b-a372-ea92dbfff1d3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cf76294a-0b0a-460f-b7fa-8c1f89ae457c}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {561956ff-7188-4087-b9b5-b127d97566bf}, !- Inlet Node Name
  {daa8b912-35bb-4676-9e12-8c4c7f0a94a5}, !- Outlet Node Name 1
  {3952bbf7-6cc1-49b0-a09c-f802722d07d6}, !- Outlet Node Name 2
  {f1e0fead-5ccf-458d-b1cd-db5730e87558}, !- Outlet Node Name 3
  {cb67704f-19ea-4f01-8c73-d725a1008b31}, !- Outlet Node Name 4
  {92b10663-f680-4d66-bb7a-d56e00c1b2d8}, !- Outlet Node Name 5
  {f7f1c20f-5705-45f6-9a40-f0979ed17916}, !- Outlet Node Name 6
  {ee4ddda2-18e0-45c3-a799-417d11b43657}, !- Outlet Node Name 7
  {36a563d1-a216-4bb5-b14b-bd6da57ef99c}, !- Outlet Node Name 8
  {d9192538-2a54-4348-bd8a-835547be46eb}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {347092e4-e71c-40fb-a225-bc7f39444206}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {b0c69f9a-d726-4859-b8a0-a996f1fa4867}, !- Outlet Node Name
  {b3d3461d-2fe8-447e-b368-a088d9e7d2d3}, !- Inlet Node Name 1
  {2c07e35b-83ad-4a4c-b128-c3eccc3b72fc}, !- Inlet Node Name 2
  {ebefcae3-0e5a-42f1-bbb3-8c8646cffc92}, !- Inlet Node Name 3
  {6b6dcef6-3b56-45a2-9ff5-826549ae3463}, !- Inlet Node Name 4
  {36b2adb6-2559-4a58-abdf-3e5fec5b9d00}, !- Inlet Node Name 5
  {6c4612d5-ae4e-4ef4-9837-4cdb4958bf50}, !- Inlet Node Name 6
  {32581dd0-1a26-4592-81f9-fdfd2b51e602}, !- Inlet Node Name 7
  {df98bf3d-fbc2-4b24-b80d-8411effa9a2f}, !- Inlet Node Name 8
  {0ee0600f-7b62-4b06-990b-45eec686da01}; !- Inlet Node Name 9

OS:Connection,
  {561956ff-7188-4087-b9b5-b127d97566bf}, !- Handle
  {f6c758fa-c11e-4fb8-9d64-0f5b55675e10}, !- Source Object
  3,                                      !- Outlet Port
  {cf76294a-0b0a-460f-b7fa-8c1f89ae457c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0c69f9a-d726-4859-b8a0-a996f1fa4867}, !- Handle
  {347092e4-e71c-40fb-a225-bc7f39444206}, !- Source Object
  2,                                      !- Outlet Port
  {7c392f15-1c5a-49ba-afcd-50fc198d6b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {90d143cf-29fa-412e-a7e1-4e1e1b87e751}, !- Handle
  {d9d0fe4a-255e-4d5b-a372-ea92dbfff1d3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  411.226395350991,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5904744.16,                             !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {19169cbe-72a4-4383-bbec-a79543bfab17}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {3a38d01a-5d82-4506-ba0c-697fbf66aeb7}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {0a2f2c40-bc33-4425-8705-ce910f6e4efe}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {d13e54cc-8412-4b34-861e-452a5170abb1}, !- Schedule Name
  {92949dca-9da1-44da-ac0d-6dc49cb7296e}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {7fd7b1c4-a59c-441f-9f85-1cf409f904fb}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Fan, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  411.226395350991,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8c6d8b66-6014-4f81-aafd-4bd3a629f2a6}, !- Air Inlet Node Name
  {bb04cd47-9310-42fe-8663-3462a82b2b7c}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {bb04cd47-9310-42fe-8663-3462a82b2b7c}, !- Handle
  {7fd7b1c4-a59c-441f-9f85-1cf409f904fb}, !- Source Object
  17,                                     !- Outlet Port
  {92949dca-9da1-44da-ac0d-6dc49cb7296e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d2374863-f959-4076-a88f-2043ee831993}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1861523.87118838,                       !- Nominal Capacity {W}
  {ce70d665-e75e-4a1d-848c-c5e723901b4e}, !- Air Inlet Node Name
  {3c3b83f6-1374-4ade-ba61-3dd955596176}; !- Air Outlet Node Name

OS:Node,
  {07a93629-e1ba-4ec3-bcb3-464a2c8c35da}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Name
  {3c3b83f6-1374-4ade-ba61-3dd955596176}, !- Inlet Port
  {8c6d8b66-6014-4f81-aafd-4bd3a629f2a6}; !- Outlet Port

OS:Connection,
  {3c3b83f6-1374-4ade-ba61-3dd955596176}, !- Handle
  {d2374863-f959-4076-a88f-2043ee831993}, !- Source Object
  6,                                      !- Outlet Port
  {07a93629-e1ba-4ec3-bcb3-464a2c8c35da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c6d8b66-6014-4f81-aafd-4bd3a629f2a6}, !- Handle
  {07a93629-e1ba-4ec3-bcb3-464a2c8c35da}, !- Source Object
  3,                                      !- Outlet Port
  {7fd7b1c4-a59c-441f-9f85-1cf409f904fb}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {b39c0dcf-476c-47e1-983e-a9df675e80fb}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  0.321312463989574,                      !- Design Water Flow Rate {m3/s}
  411.226395350991,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9495922209888,                       !- Design Inlet Air Temperature {C}
  10.9029479056726,                       !- Design Outlet Air Temperature {C}
  0.00901937062628449,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {446415d8-86b1-4899-8964-f6def52144d2}, !- Water Inlet Node Name
  {eebf054c-6c37-4ef5-939a-1f5d70dea265}, !- Water Outlet Node Name
  {6c070e4b-e05d-48b2-b7e6-6760e490ae89}, !- Air Inlet Node Name
  {e6373e61-7b43-48ea-ba24-3548fdb17ed8}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {03234cd3-8609-48ec-859a-804a474fc108}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Inlet Water Node, !- Name
  {8116da94-9cc7-40d0-9510-01311a006f90}, !- Inlet Port
  {446415d8-86b1-4899-8964-f6def52144d2}; !- Outlet Port

OS:Connection,
  {8116da94-9cc7-40d0-9510-01311a006f90}, !- Handle
  {572edcae-df98-435c-a5c8-563a880f2ddb}, !- Source Object
  5,                                      !- Outlet Port
  {03234cd3-8609-48ec-859a-804a474fc108}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cee5fba-7608-4b12-8127-22b769359491}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Water Node, !- Name
  {eebf054c-6c37-4ef5-939a-1f5d70dea265}, !- Inlet Port
  {f0b3b672-1dc6-4fb8-9ac3-620a4f068d6a}; !- Outlet Port

OS:Connection,
  {446415d8-86b1-4899-8964-f6def52144d2}, !- Handle
  {03234cd3-8609-48ec-859a-804a474fc108}, !- Source Object
  3,                                      !- Outlet Port
  {b39c0dcf-476c-47e1-983e-a9df675e80fb}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {eebf054c-6c37-4ef5-939a-1f5d70dea265}, !- Handle
  {b39c0dcf-476c-47e1-983e-a9df675e80fb}, !- Source Object
  11,                                     !- Outlet Port
  {7cee5fba-7608-4b12-8127-22b769359491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b3b672-1dc6-4fb8-9ac3-620a4f068d6a}, !- Handle
  {7cee5fba-7608-4b12-8127-22b769359491}, !- Source Object
  3,                                      !- Outlet Port
  {60efd96f-5c0f-435c-a142-153a7fbaca7c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a9470b40-a2c6-409f-8a8f-78ea7ccd926e}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Controller, !- Name
  {b39c0dcf-476c-47e1-983e-a9df675e80fb}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  1.48201682025608e-06,                   !- Controller Convergence Tolerance {deltaC}
  0.321312463989574,                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {87133994-e2c1-46c3-a956-84420817ce9d}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Air Node, !- Name
  {e6373e61-7b43-48ea-ba24-3548fdb17ed8}, !- Inlet Port
  {ce70d665-e75e-4a1d-848c-c5e723901b4e}; !- Outlet Port

OS:Connection,
  {e6373e61-7b43-48ea-ba24-3548fdb17ed8}, !- Handle
  {b39c0dcf-476c-47e1-983e-a9df675e80fb}, !- Source Object
  13,                                     !- Outlet Port
  {87133994-e2c1-46c3-a956-84420817ce9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce70d665-e75e-4a1d-848c-c5e723901b4e}, !- Handle
  {87133994-e2c1-46c3-a956-84420817ce9d}, !- Source Object
  3,                                      !- Outlet Port
  {d2374863-f959-4076-a88f-2043ee831993}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4c4ce876-8945-4b1c-a9f9-fbf2e6e7729a}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  33.9802159104,                          !- Minimum Outdoor Air Flow Rate {m3/s}
  411.226395350991,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {04f47072-7139-45ef-9176-58e9df496027}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d53390e3-6d5e-4421-8fdb-a77659945c40}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d53390e3-6d5e-4421-8fdb-a77659945c40}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Vent Controller, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1c616519-0506-42f7-a577-26242b9bfda5}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat OA System, !- Name
  {4c4ce876-8945-4b1c-a9f9-fbf2e6e7729a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ab6e7e5c-a316-4df2-a04b-86d99ce247e6}, !- Mixed Air Node Name
  {37886d12-1467-4cd1-8677-1f71398b3c86}, !- Outdoor Air Stream Node Name
  {85948183-eb21-434a-83ed-a256cd4de074}, !- Relief Air Stream Node Name
  {2ff9ec76-a75f-4f53-909d-d81e54932332}; !- Return Air Stream Node Name

OS:Node,
  {62014eec-0804-4610-9818-a043f327a9ac}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {37886d12-1467-4cd1-8677-1f71398b3c86}; !- Outlet Port

OS:Connection,
  {37886d12-1467-4cd1-8677-1f71398b3c86}, !- Handle
  {62014eec-0804-4610-9818-a043f327a9ac}, !- Source Object
  3,                                      !- Outlet Port
  {1c616519-0506-42f7-a577-26242b9bfda5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4995d7c0-6970-4be9-b3af-e802cbbbc5e2}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Relief Air Node, !- Name
  {85948183-eb21-434a-83ed-a256cd4de074}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85948183-eb21-434a-83ed-a256cd4de074}, !- Handle
  {1c616519-0506-42f7-a577-26242b9bfda5}, !- Source Object
  7,                                      !- Outlet Port
  {4995d7c0-6970-4be9-b3af-e802cbbbc5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac67b550-fdb4-4a6e-8fca-434d18470718}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Name
  {ab6e7e5c-a316-4df2-a04b-86d99ce247e6}, !- Inlet Port
  {6c070e4b-e05d-48b2-b7e6-6760e490ae89}; !- Outlet Port

OS:Connection,
  {2ff9ec76-a75f-4f53-909d-d81e54932332}, !- Handle
  {7cafe3ea-a534-4e9a-be96-55a37d56b6fe}, !- Source Object
  3,                                      !- Outlet Port
  {1c616519-0506-42f7-a577-26242b9bfda5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ab6e7e5c-a316-4df2-a04b-86d99ce247e6}, !- Handle
  {1c616519-0506-42f7-a577-26242b9bfda5}, !- Source Object
  5,                                      !- Outlet Port
  {ac67b550-fdb4-4a6e-8fca-434d18470718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c070e4b-e05d-48b2-b7e6-6760e490ae89}, !- Handle
  {ac67b550-fdb4-4a6e-8fca-434d18470718}, !- Source Object
  3,                                      !- Outlet Port
  {b39c0dcf-476c-47e1-983e-a9df675e80fb}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3a38d01a-5d82-4506-ba0c-697fbf66aeb7}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyCoolingOrHeatingZone,         !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {54eb4bf6-93b0-4d07-a6d3-1a80b6335446}, !- Control Zone or Zone List Name
  {563ea8db-5a48-48b0-8cb5-fdfe582e6726}, !- Cooling Control Zone or Zone List Name
  {32a142ab-0311-4172-9ab5-cc0ec2aee231}, !- Heating Control Zone or Zone List Name
  {43b2efa1-5ae4-4b5c-bb06-49cd694f9e27}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {54eb4bf6-93b0-4d07-a6d3-1a80b6335446}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {563ea8db-5a48-48b0-8cb5-fdfe582e6726}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List, !- Name
  {f2d019a1-8b6a-4966-a84a-e1225dc54831}, !- Model Object 1
  {e4d60eb8-1a3d-4127-98e3-f905991b4f5b}, !- Model Object 2
  {a9bcbee5-98af-49dc-9e8e-2e0fb0f22743}, !- Model Object 3
  {96b9b045-20c1-42f0-a50e-96842bf9ac5a}, !- Model Object 4
  {45b3d5e8-37a4-4b25-9d86-2dccf519286d}, !- Model Object 5
  {d0d4b6e8-15c2-417b-aa85-e27f90d7502f}, !- Model Object 6
  {399d314d-c8f6-4407-b605-ab9a586a871f}, !- Model Object 7
  {91d3f5be-aa29-46f4-9b1e-2dc8b1777425}, !- Model Object 8
  {c5d36bf0-b433-4ede-b663-6c046b51ed43}; !- Model Object 9

OS:ModelObjectList,
  {32a142ab-0311-4172-9ab5-cc0ec2aee231}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {43b2efa1-5ae4-4b5c-bb06-49cd694f9e27}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List, !- Name
  {f2d019a1-8b6a-4966-a84a-e1225dc54831}, !- Model Object 1
  {e4d60eb8-1a3d-4127-98e3-f905991b4f5b}, !- Model Object 2
  {a9bcbee5-98af-49dc-9e8e-2e0fb0f22743}, !- Model Object 3
  {96b9b045-20c1-42f0-a50e-96842bf9ac5a}, !- Model Object 4
  {45b3d5e8-37a4-4b25-9d86-2dccf519286d}, !- Model Object 5
  {d0d4b6e8-15c2-417b-aa85-e27f90d7502f}, !- Model Object 6
  {399d314d-c8f6-4407-b605-ab9a586a871f}, !- Model Object 7
  {91d3f5be-aa29-46f4-9b1e-2dc8b1777425}, !- Model Object 8
  {c5d36bf0-b433-4ede-b663-6c046b51ed43}; !- Model Object 9

OS:Coil:Heating:Electric,
  {63d5316e-f253-446c-871b-b8c62eb0a975}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story mid Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4192035.23020295,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {c0003b09-1538-4979-98c4-67fe2193ca95}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story mid PFP Term Fan, !- Name
  {fe8f23e8-0981-488c-9c22-4cc8eb4f2ee1}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  189.472992531475,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {360fcbba-486f-43fa-8033-d5bf7491eab5}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story mid PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  189.472992531475,                       !- Maximum Primary Air Flow Rate {m3/s}
  189.472992531475,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.0248835197807138,                     !- Minimum Primary Air Flow Fraction
  0.0248835197807138,                     !- Fan On Flow Fraction
  {b9d3c277-22d5-4760-8e84-694efef9dc6f}, !- Supply Air Inlet Node Name
  {813112fb-8c59-4fd4-9947-cfb6b26f2701}, !- Secondary Air Inlet Node Name
  {06923f9f-a7c3-4525-8705-1bf63cad9c89}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
