  {c0003b09-1538-4979-98c4-67fe2193ca95}, !- Fan Name
  {63d5316e-f253-446c-871b-b8c62eb0a975}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {69058748-77ab-4051-a9e4-9a2960f718fe}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story mid Return Air Node, !- Name
  {31f571c0-bc36-4e14-af23-29aed2fe0e47}, !- Inlet Port
  {b3d3461d-2fe8-447e-b368-a088d9e7d2d3}; !- Outlet Port

OS:Connection,
  {10d4b996-fee0-4417-a26d-1eb050849a10}, !- Handle
  {ee73f16a-5487-49e4-9cf7-bb399d2383b5}, !- Source Object
  3,                                      !- Outlet Port
  {d943547a-dcb6-4c0c-a63d-f0359691aa4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31f571c0-bc36-4e14-af23-29aed2fe0e47}, !- Handle
  {e4e3cd88-d38a-4e3e-b73c-10c383545c15}, !- Source Object
  2,                                      !- Outlet Port
  {69058748-77ab-4051-a9e4-9a2960f718fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3d3461d-2fe8-447e-b368-a088d9e7d2d3}, !- Handle
  {69058748-77ab-4051-a9e4-9a2960f718fe}, !- Source Object
  3,                                      !- Outlet Port
  {347092e4-e71c-40fb-a225-bc7f39444206}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d6e7dc1f-9e66-4f83-bbe2-7c4c7ba5bbbf}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story mid PFP Term Inlet Air Node, !- Name
  {daa8b912-35bb-4676-9e12-8c4c7f0a94a5}, !- Inlet Port
  {b9d3c277-22d5-4760-8e84-694efef9dc6f}; !- Outlet Port

OS:Connection,
  {daa8b912-35bb-4676-9e12-8c4c7f0a94a5}, !- Handle
  {cf76294a-0b0a-460f-b7fa-8c1f89ae457c}, !- Source Object
  3,                                      !- Outlet Port
  {d6e7dc1f-9e66-4f83-bbe2-7c4c7ba5bbbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9d3c277-22d5-4760-8e84-694efef9dc6f}, !- Handle
  {d6e7dc1f-9e66-4f83-bbe2-7c4c7ba5bbbf}, !- Source Object
  3,                                      !- Outlet Port
  {360fcbba-486f-43fa-8033-d5bf7491eab5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {06923f9f-a7c3-4525-8705-1bf63cad9c89}, !- Handle
  {360fcbba-486f-43fa-8033-d5bf7491eab5}, !- Source Object
  9,                                      !- Outlet Port
  {ee73f16a-5487-49e4-9cf7-bb399d2383b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75f74467-f340-493a-8f77-9ccf59cce4a4}, !- Handle
  Node 13,                                !- Name
  {3d207959-6341-4338-9489-693842afed1f}, !- Inlet Port
  {813112fb-8c59-4fd4-9947-cfb6b26f2701}; !- Outlet Port

OS:Connection,
  {3d207959-6341-4338-9489-693842afed1f}, !- Handle
  {3a52f833-2b87-4673-b054-87d766b41869}, !- Source Object
  2,                                      !- Outlet Port
  {75f74467-f340-493a-8f77-9ccf59cce4a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {813112fb-8c59-4fd4-9947-cfb6b26f2701}, !- Handle
  {75f74467-f340-493a-8f77-9ccf59cce4a4}, !- Source Object
  3,                                      !- Outlet Port
  {360fcbba-486f-43fa-8033-d5bf7491eab5}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a9c76fc4-07c9-4ea2-821e-8418fde26a95}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story mid Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  247245.315040202,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {1f9a7e7d-baac-4364-9400-eca15fe6139c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story mid PFP Term Fan, !- Name
  {fe8f23e8-0981-488c-9c22-4cc8eb4f2ee1}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  11.3095217769267,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4cee5253-4138-4afa-b0b7-808c78f17c5c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story mid PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  11.3095217769267,                       !- Maximum Primary Air Flow Rate {m3/s}
  11.3095217769267,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.016900689371849,                      !- Minimum Primary Air Flow Fraction
  0.016900689371849,                      !- Fan On Flow Fraction
  {bd7079f2-bef5-41d2-89e1-e8a4b6ebc705}, !- Supply Air Inlet Node Name
  {ece12612-f30d-41fb-9418-62c58e85503f}, !- Secondary Air Inlet Node Name
  {8191c0d4-fb42-48c0-ae79-112ef235bfdf}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1f9a7e7d-baac-4364-9400-eca15fe6139c}, !- Fan Name
  {a9c76fc4-07c9-4ea2-821e-8418fde26a95}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {b5fed687-5070-4a51-b449-0e4e1f930415}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story mid PFP Term Outlet Air Node, !- Name
  {8191c0d4-fb42-48c0-ae79-112ef235bfdf}, !- Inlet Port
  {b6b461f6-13bd-472c-9a56-19e501f1baf3}; !- Outlet Port

OS:Node,
  {c9a90706-a838-49ff-b59f-12746f256dd9}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story mid Return Air Node, !- Name
  {3d88ac98-0269-43ec-8297-f97dd7e24a0b}, !- Inlet Port
  {2c07e35b-83ad-4a4c-b128-c3eccc3b72fc}; !- Outlet Port

OS:Connection,
  {b6b461f6-13bd-472c-9a56-19e501f1baf3}, !- Handle
  {b5fed687-5070-4a51-b449-0e4e1f930415}, !- Source Object
  3,                                      !- Outlet Port
  {b74f8eee-7924-4425-ad34-a6ccb1665a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d88ac98-0269-43ec-8297-f97dd7e24a0b}, !- Handle
  {cf3c94a2-67bd-427e-b41c-560a8a79fe2c}, !- Source Object
  2,                                      !- Outlet Port
  {c9a90706-a838-49ff-b59f-12746f256dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c07e35b-83ad-4a4c-b128-c3eccc3b72fc}, !- Handle
  {c9a90706-a838-49ff-b59f-12746f256dd9}, !- Source Object
  3,                                      !- Outlet Port
  {347092e4-e71c-40fb-a225-bc7f39444206}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3c1abdd7-ecf0-48a3-87c6-41856d7b4491}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story mid PFP Term Inlet Air Node, !- Name
  {3952bbf7-6cc1-49b0-a09c-f802722d07d6}, !- Inlet Port
  {bd7079f2-bef5-41d2-89e1-e8a4b6ebc705}; !- Outlet Port

OS:Connection,
  {3952bbf7-6cc1-49b0-a09c-f802722d07d6}, !- Handle
  {cf76294a-0b0a-460f-b7fa-8c1f89ae457c}, !- Source Object
  4,                                      !- Outlet Port
  {3c1abdd7-ecf0-48a3-87c6-41856d7b4491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd7079f2-bef5-41d2-89e1-e8a4b6ebc705}, !- Handle
  {3c1abdd7-ecf0-48a3-87c6-41856d7b4491}, !- Source Object
  3,                                      !- Outlet Port
  {4cee5253-4138-4afa-b0b7-808c78f17c5c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8191c0d4-fb42-48c0-ae79-112ef235bfdf}, !- Handle
  {4cee5253-4138-4afa-b0b7-808c78f17c5c}, !- Source Object
  9,                                      !- Outlet Port
  {b5fed687-5070-4a51-b449-0e4e1f930415}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b92158b5-6ba6-4f3b-8c8a-33ece1a5d6f0}, !- Handle
  Node 17,                                !- Name
  {502b53b3-c150-4657-885f-cd8250590647}, !- Inlet Port
  {ece12612-f30d-41fb-9418-62c58e85503f}; !- Outlet Port

OS:Connection,
  {502b53b3-c150-4657-885f-cd8250590647}, !- Handle
  {c97a7b66-c560-4266-821d-846f3a76ace3}, !- Source Object
  2,                                      !- Outlet Port
  {b92158b5-6ba6-4f3b-8c8a-33ece1a5d6f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece12612-f30d-41fb-9418-62c58e85503f}, !- Handle
  {b92158b5-6ba6-4f3b-8c8a-33ece1a5d6f0}, !- Source Object
  3,                                      !- Outlet Port
  {4cee5253-4138-4afa-b0b7-808c78f17c5c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {756fe925-f08c-4246-9ba2-f6aac3b75667}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story mid Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  229256.176350159,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {71e5246c-7dc9-47d0-9f76-5546527a93f0}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story mid PFP Term Fan, !- Name
  {fe8f23e8-0981-488c-9c22-4cc8eb4f2ee1}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  10.4651035291577,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d89bc229-80bf-42c0-83f6-97e9986f10d9}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story mid PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  10.4651035291577,                       !- Maximum Primary Air Flow Rate {m3/s}
  10.4651035291577,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.0182643883037996,                     !- Minimum Primary Air Flow Fraction
  0.0182643883037996,                     !- Fan On Flow Fraction
  {fbcf2d5c-0475-4dfe-a4fd-2ce65cd95302}, !- Supply Air Inlet Node Name
  {4bcfd14a-278c-467c-8e14-3bcf04954abf}, !- Secondary Air Inlet Node Name
  {0eba5a4d-dd0d-490d-817b-5e25f2071a4a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {71e5246c-7dc9-47d0-9f76-5546527a93f0}, !- Fan Name
  {756fe925-f08c-4246-9ba2-f6aac3b75667}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {235e69b2-e9e9-4cfa-99e8-78f1140e3dec}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story mid PFP Term Outlet Air Node, !- Name
  {0eba5a4d-dd0d-490d-817b-5e25f2071a4a}, !- Inlet Port
  {b76add18-8bd3-4fea-8828-10f81ec81280}; !- Outlet Port

OS:Node,
  {ef26b1bf-987a-4bdc-85c2-14123ad9062f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story mid Return Air Node, !- Name
  {7a64d597-8e47-4927-ade0-fc581311fd91}, !- Inlet Port
  {ebefcae3-0e5a-42f1-bbb3-8c8646cffc92}; !- Outlet Port

OS:Connection,
  {b76add18-8bd3-4fea-8828-10f81ec81280}, !- Handle
  {235e69b2-e9e9-4cfa-99e8-78f1140e3dec}, !- Source Object
  3,                                      !- Outlet Port
  {2f6a5484-0a00-46eb-99e7-17f0b83ef08a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a64d597-8e47-4927-ade0-fc581311fd91}, !- Handle
  {8780064a-568e-4045-b34f-9535c9cc34d7}, !- Source Object
  2,                                      !- Outlet Port
  {ef26b1bf-987a-4bdc-85c2-14123ad9062f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebefcae3-0e5a-42f1-bbb3-8c8646cffc92}, !- Handle
  {ef26b1bf-987a-4bdc-85c2-14123ad9062f}, !- Source Object
  3,                                      !- Outlet Port
  {347092e4-e71c-40fb-a225-bc7f39444206}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3dee6fa1-ab93-4f0e-b008-07e6d86318fc}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story mid PFP Term Inlet Air Node, !- Name
  {f1e0fead-5ccf-458d-b1cd-db5730e87558}, !- Inlet Port
  {fbcf2d5c-0475-4dfe-a4fd-2ce65cd95302}; !- Outlet Port

OS:Connection,
  {f1e0fead-5ccf-458d-b1cd-db5730e87558}, !- Handle
  {cf76294a-0b0a-460f-b7fa-8c1f89ae457c}, !- Source Object
  5,                                      !- Outlet Port
  {3dee6fa1-ab93-4f0e-b008-07e6d86318fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbcf2d5c-0475-4dfe-a4fd-2ce65cd95302}, !- Handle
  {3dee6fa1-ab93-4f0e-b008-07e6d86318fc}, !- Source Object
  3,                                      !- Outlet Port
  {d89bc229-80bf-42c0-83f6-97e9986f10d9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0eba5a4d-dd0d-490d-817b-5e25f2071a4a}, !- Handle
  {d89bc229-80bf-42c0-83f6-97e9986f10d9}, !- Source Object
  9,                                      !- Outlet Port
  {235e69b2-e9e9-4cfa-99e8-78f1140e3dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9201940-ec1c-470c-a1ac-9a7d1ed2ebae}, !- Handle
  Node 21,                                !- Name
  {7b083947-9430-4932-87fc-7931af67a277}, !- Inlet Port
  {4bcfd14a-278c-467c-8e14-3bcf04954abf}; !- Outlet Port

OS:Connection,
  {7b083947-9430-4932-87fc-7931af67a277}, !- Handle
  {552c1eac-ed3e-437a-affd-6fe07bd9c6b0}, !- Source Object
  2,                                      !- Outlet Port
  {e9201940-ec1c-470c-a1ac-9a7d1ed2ebae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bcfd14a-278c-467c-8e14-3bcf04954abf}, !- Handle
  {e9201940-ec1c-470c-a1ac-9a7d1ed2ebae}, !- Source Object
  3,                                      !- Outlet Port
  {d89bc229-80bf-42c0-83f6-97e9986f10d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e89eac6f-6bec-49df-8ca2-32610f9fa044}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story mid Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2991240.20665214,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {30dc3614-ba95-438d-81af-0f971064b4ab}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story mid PFP Term Fan, !- Name
  {fe8f23e8-0981-488c-9c22-4cc8eb4f2ee1}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  104.249741647105,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {308bc253-19c5-4bac-8124-ac3585c4ae8c}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story mid PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  104.249741647105,                       !- Maximum Primary Air Flow Rate {m3/s}
  104.249741647105,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.211052703386676,                      !- Minimum Primary Air Flow Fraction
  0.211052703386676,                      !- Fan On Flow Fraction
  {d99c87f4-004e-4443-ac38-beb62e0fc747}, !- Supply Air Inlet Node Name
  {cbf31a2b-9d79-4d2f-b544-91cae867d3b2}, !- Secondary Air Inlet Node Name
  {36d35b87-6d6a-4ca4-8daf-b13c02e877e7}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {30dc3614-ba95-438d-81af-0f971064b4ab}, !- Fan Name
  {e89eac6f-6bec-49df-8ca2-32610f9fa044}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {85057f98-8811-43e4-b6e2-2852d5d20633}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story mid PFP Term Outlet Air Node, !- Name
  {36d35b87-6d6a-4ca4-8daf-b13c02e877e7}, !- Inlet Port
  {e3f16396-6bba-4c2a-abe0-a72d30a4a8db}; !- Outlet Port

OS:Node,
  {c4a189eb-a588-48da-a783-39aca459ab97}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story mid Return Air Node, !- Name
  {e656c479-29ca-48cc-b27d-3ccf1b3c8789}, !- Inlet Port
  {6b6dcef6-3b56-45a2-9ff5-826549ae3463}; !- Outlet Port

OS:Connection,
  {e3f16396-6bba-4c2a-abe0-a72d30a4a8db}, !- Handle
  {85057f98-8811-43e4-b6e2-2852d5d20633}, !- Source Object
  3,                                      !- Outlet Port
  {f6150080-73b5-4c08-afe5-b9d9b79a598f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e656c479-29ca-48cc-b27d-3ccf1b3c8789}, !- Handle
  {f8023775-e412-47c9-a92b-89bdccadf2b4}, !- Source Object
  2,                                      !- Outlet Port
  {c4a189eb-a588-48da-a783-39aca459ab97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b6dcef6-3b56-45a2-9ff5-826549ae3463}, !- Handle
  {c4a189eb-a588-48da-a783-39aca459ab97}, !- Source Object
  3,                                      !- Outlet Port
  {347092e4-e71c-40fb-a225-bc7f39444206}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6d32b3cd-2767-425a-8df1-fc19b56e303f}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story mid PFP Term Inlet Air Node, !- Name
  {cb67704f-19ea-4f01-8c73-d725a1008b31}, !- Inlet Port
  {d99c87f4-004e-4443-ac38-beb62e0fc747}; !- Outlet Port

OS:Connection,
  {cb67704f-19ea-4f01-8c73-d725a1008b31}, !- Handle
  {cf76294a-0b0a-460f-b7fa-8c1f89ae457c}, !- Source Object
  6,                                      !- Outlet Port
  {6d32b3cd-2767-425a-8df1-fc19b56e303f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d99c87f4-004e-4443-ac38-beb62e0fc747}, !- Handle
  {6d32b3cd-2767-425a-8df1-fc19b56e303f}, !- Source Object
  3,                                      !- Outlet Port
  {308bc253-19c5-4bac-8124-ac3585c4ae8c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {36d35b87-6d6a-4ca4-8daf-b13c02e877e7}, !- Handle
  {308bc253-19c5-4bac-8124-ac3585c4ae8c}, !- Source Object
  9,                                      !- Outlet Port
  {85057f98-8811-43e4-b6e2-2852d5d20633}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ded3c184-02fc-4a46-a9d2-c22fa67c5953}, !- Handle
  Node 25,                                !- Name
  {eeadb8b3-1ff5-40cf-a8f4-e1329f61fa88}, !- Inlet Port
  {cbf31a2b-9d79-4d2f-b544-91cae867d3b2}; !- Outlet Port

OS:Connection,
  {eeadb8b3-1ff5-40cf-a8f4-e1329f61fa88}, !- Handle
  {6a90bdae-502c-4f6e-a89a-23e5f112e188}, !- Source Object
  2,                                      !- Outlet Port
  {ded3c184-02fc-4a46-a9d2-c22fa67c5953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbf31a2b-9d79-4d2f-b544-91cae867d3b2}, !- Handle
  {ded3c184-02fc-4a46-a9d2-c22fa67c5953}, !- Source Object
  3,                                      !- Outlet Port
  {308bc253-19c5-4bac-8124-ac3585c4ae8c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {403f2d21-ac30-4f98-bc2a-17a480342356}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story mid Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  635212.551685673,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {03fdd852-cdb9-41e5-ba05-42f3aea89589}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story mid PFP Term Fan, !- Name
  {fe8f23e8-0981-488c-9c22-4cc8eb4f2ee1}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  28.4333338962001,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {47f9b134-fd08-4047-8719-85bcb3d7bf76}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story mid PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  28.4333338962001,                       !- Maximum Primary Air Flow Rate {m3/s}
  28.4333338962001,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.0313709490031771,                     !- Minimum Primary Air Flow Fraction
  0.0313709490031771,                     !- Fan On Flow Fraction
  {3093f537-0297-4e64-804d-79c681205886}, !- Supply Air Inlet Node Name
  {e77a9bcd-d460-4c6d-a4a3-75b16895019b}, !- Secondary Air Inlet Node Name
  {f6bce43d-dc22-44b9-a763-826e818774a8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {03fdd852-cdb9-41e5-ba05-42f3aea89589}, !- Fan Name
  {403f2d21-ac30-4f98-bc2a-17a480342356}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {98531879-33c5-4a77-bd25-5b2b384276fc}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story mid PFP Term Outlet Air Node, !- Name
  {f6bce43d-dc22-44b9-a763-826e818774a8}, !- Inlet Port
  {1a657790-5b89-46e7-8209-7b91461abaca}; !- Outlet Port

OS:Node,
  {3c774c55-6352-4214-a576-7f406d8088da}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story mid Return Air Node, !- Name
  {d612ea57-d2e0-4c8a-badd-4ffe0fe624de}, !- Inlet Port
  {36b2adb6-2559-4a58-abdf-3e5fec5b9d00}; !- Outlet Port

OS:Connection,
  {1a657790-5b89-46e7-8209-7b91461abaca}, !- Handle
  {98531879-33c5-4a77-bd25-5b2b384276fc}, !- Source Object
  3,                                      !- Outlet Port
  {967af813-f021-4628-9007-18b4fa598d23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d612ea57-d2e0-4c8a-badd-4ffe0fe624de}, !- Handle
  {4db676a5-d457-4021-9551-0d82ce8d46fb}, !- Source Object
  2,                                      !- Outlet Port
  {3c774c55-6352-4214-a576-7f406d8088da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36b2adb6-2559-4a58-abdf-3e5fec5b9d00}, !- Handle
  {3c774c55-6352-4214-a576-7f406d8088da}, !- Source Object
  3,                                      !- Outlet Port
  {347092e4-e71c-40fb-a225-bc7f39444206}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9f640a9a-efac-4698-988b-918eec08cb7d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story mid PFP Term Inlet Air Node, !- Name
  {92b10663-f680-4d66-bb7a-d56e00c1b2d8}, !- Inlet Port
  {3093f537-0297-4e64-804d-79c681205886}; !- Outlet Port

OS:Connection,
  {92b10663-f680-4d66-bb7a-d56e00c1b2d8}, !- Handle
  {cf76294a-0b0a-460f-b7fa-8c1f89ae457c}, !- Source Object
  7,                                      !- Outlet Port
  {9f640a9a-efac-4698-988b-918eec08cb7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3093f537-0297-4e64-804d-79c681205886}, !- Handle
  {9f640a9a-efac-4698-988b-918eec08cb7d}, !- Source Object
  3,                                      !- Outlet Port
  {47f9b134-fd08-4047-8719-85bcb3d7bf76}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f6bce43d-dc22-44b9-a763-826e818774a8}, !- Handle
  {47f9b134-fd08-4047-8719-85bcb3d7bf76}, !- Source Object
  9,                                      !- Outlet Port
  {98531879-33c5-4a77-bd25-5b2b384276fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cc32307-7b38-4c32-bb86-97c9b7e1b7c0}, !- Handle
  Node 29,                                !- Name
  {f3cc4d28-722a-47d9-841d-8d24277c32cc}, !- Inlet Port
  {e77a9bcd-d460-4c6d-a4a3-75b16895019b}; !- Outlet Port

OS:Connection,
  {f3cc4d28-722a-47d9-841d-8d24277c32cc}, !- Handle
  {bae9b4a1-d33a-4f87-8af4-5af1f757fc29}, !- Source Object
  2,                                      !- Outlet Port
  {6cc32307-7b38-4c32-bb86-97c9b7e1b7c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e77a9bcd-d460-4c6d-a4a3-75b16895019b}, !- Handle
  {6cc32307-7b38-4c32-bb86-97c9b7e1b7c0}, !- Source Object
  3,                                      !- Outlet Port
  {47f9b134-fd08-4047-8719-85bcb3d7bf76}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a5e5f141-2d33-4869-998a-5a5cf95a3d2d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story mid Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  737023.781215611,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {2fa70fa9-8b9e-4738-8cc4-08f15f13450b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story mid PFP Term Fan, !- Name
  {fe8f23e8-0981-488c-9c22-4cc8eb4f2ee1}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  33.2140109492425,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8200a270-7778-4584-8bfb-caef47878e0d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story mid PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  33.2140109492425,                       !- Maximum Primary Air Flow Rate {m3/s}
  33.2140109492425,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.0268555540916489,                     !- Minimum Primary Air Flow Fraction
  0.0268555540916489,                     !- Fan On Flow Fraction
  {a77146db-988c-4a69-b46b-0ef43436e1b6}, !- Supply Air Inlet Node Name
  {f6284dbc-17be-47b6-99d1-90b97b291383}, !- Secondary Air Inlet Node Name
  {ad2633eb-470a-4e66-8677-cedbea3a4203}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {2fa70fa9-8b9e-4738-8cc4-08f15f13450b}, !- Fan Name
  {a5e5f141-2d33-4869-998a-5a5cf95a3d2d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {a191f4f8-b66e-41d4-9390-48f44ca1c93c}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story mid PFP Term Outlet Air Node, !- Name
  {ad2633eb-470a-4e66-8677-cedbea3a4203}, !- Inlet Port
  {24f51a6e-782b-4f2e-84d5-cf9210bef19f}; !- Outlet Port

OS:Node,
  {af8bacfa-62b2-42a6-869d-d17f07ff32b2}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story mid Return Air Node, !- Name
  {d57f5d6e-1f4a-459d-9e58-99353738f5ce}, !- Inlet Port
  {6c4612d5-ae4e-4ef4-9837-4cdb4958bf50}; !- Outlet Port

OS:Connection,
  {24f51a6e-782b-4f2e-84d5-cf9210bef19f}, !- Handle
  {a191f4f8-b66e-41d4-9390-48f44ca1c93c}, !- Source Object
  3,                                      !- Outlet Port
  {ece7c160-19ec-45a7-8920-b077d90caa3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d57f5d6e-1f4a-459d-9e58-99353738f5ce}, !- Handle
  {c950fb48-73c2-4c48-9409-1f7bb996da54}, !- Source Object
  2,                                      !- Outlet Port
  {af8bacfa-62b2-42a6-869d-d17f07ff32b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c4612d5-ae4e-4ef4-9837-4cdb4958bf50}, !- Handle
  {af8bacfa-62b2-42a6-869d-d17f07ff32b2}, !- Source Object
  3,                                      !- Outlet Port
  {347092e4-e71c-40fb-a225-bc7f39444206}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ace3a7c1-98f4-41b3-a384-2a1f8a12b41e}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story mid PFP Term Inlet Air Node, !- Name
  {f7f1c20f-5705-45f6-9a40-f0979ed17916}, !- Inlet Port
  {a77146db-988c-4a69-b46b-0ef43436e1b6}; !- Outlet Port

OS:Connection,
  {f7f1c20f-5705-45f6-9a40-f0979ed17916}, !- Handle
  {cf76294a-0b0a-460f-b7fa-8c1f89ae457c}, !- Source Object
  8,                                      !- Outlet Port
  {ace3a7c1-98f4-41b3-a384-2a1f8a12b41e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a77146db-988c-4a69-b46b-0ef43436e1b6}, !- Handle
  {ace3a7c1-98f4-41b3-a384-2a1f8a12b41e}, !- Source Object
  3,                                      !- Outlet Port
  {8200a270-7778-4584-8bfb-caef47878e0d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ad2633eb-470a-4e66-8677-cedbea3a4203}, !- Handle
  {8200a270-7778-4584-8bfb-caef47878e0d}, !- Source Object
  9,                                      !- Outlet Port
  {a191f4f8-b66e-41d4-9390-48f44ca1c93c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2835c9e4-91d4-4c63-b5a7-19faefee30ab}, !- Handle
  Node 33,                                !- Name
  {0e221c5c-4354-4cd0-90fa-ab17bc1ee65a}, !- Inlet Port
  {f6284dbc-17be-47b6-99d1-90b97b291383}; !- Outlet Port

OS:Connection,
  {0e221c5c-4354-4cd0-90fa-ab17bc1ee65a}, !- Handle
  {0fb0f95f-3014-4233-9d13-95e54fb9e9c6}, !- Source Object
  2,                                      !- Outlet Port
  {2835c9e4-91d4-4c63-b5a7-19faefee30ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6284dbc-17be-47b6-99d1-90b97b291383}, !- Handle
  {2835c9e4-91d4-4c63-b5a7-19faefee30ab}, !- Source Object
  3,                                      !- Outlet Port
  {8200a270-7778-4584-8bfb-caef47878e0d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b11ba30a-10d7-4f14-9d2f-f42c37c417dd}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story mid Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2829943.51622594,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {cdeeac7c-380f-47c7-9fc5-28131ab2f387}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story mid PFP Term Fan, !- Name
  {fe8f23e8-0981-488c-9c22-4cc8eb4f2ee1}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  125.511189257656,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {036ca299-ce34-4e1b-976c-4ffe1656796a}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story mid PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  125.511189257656,                       !- Maximum Primary Air Flow Rate {m3/s}
  125.511189257656,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.0375644194390456,                     !- Minimum Primary Air Flow Fraction
  0.0375644194390456,                     !- Fan On Flow Fraction
  {0a7ee70b-a12e-40c2-b45b-55257a9db7e9}, !- Supply Air Inlet Node Name
  {e4b56092-3886-4422-98fb-87ff7888361a}, !- Secondary Air Inlet Node Name
  {be4e0101-2739-4f38-9bc3-aeb311b6a3a4}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {cdeeac7c-380f-47c7-9fc5-28131ab2f387}, !- Fan Name
  {b11ba30a-10d7-4f14-9d2f-f42c37c417dd}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {79f5da72-0289-4b5e-a03d-dec5d4545aa6}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story mid PFP Term Outlet Air Node, !- Name
  {be4e0101-2739-4f38-9bc3-aeb311b6a3a4}, !- Inlet Port
  {9e59c9c2-9534-462e-9cdd-8e390f918df8}; !- Outlet Port

OS:Node,
  {efa0fe2f-789f-41c9-b132-2404f8a3efd2}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story mid Return Air Node, !- Name
  {4d41b52a-1e6a-48b5-9672-7e11a44871e4}, !- Inlet Port
  {32581dd0-1a26-4592-81f9-fdfd2b51e602}; !- Outlet Port

OS:Connection,
  {9e59c9c2-9534-462e-9cdd-8e390f918df8}, !- Handle
  {79f5da72-0289-4b5e-a03d-dec5d4545aa6}, !- Source Object
  3,                                      !- Outlet Port
  {b2cc24d9-77b7-4c46-8ff7-bab7fe3741da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d41b52a-1e6a-48b5-9672-7e11a44871e4}, !- Handle
  {8c1714ee-d674-410e-99da-456b55a44809}, !- Source Object
  2,                                      !- Outlet Port
  {efa0fe2f-789f-41c9-b132-2404f8a3efd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32581dd0-1a26-4592-81f9-fdfd2b51e602}, !- Handle
  {efa0fe2f-789f-41c9-b132-2404f8a3efd2}, !- Source Object
  3,                                      !- Outlet Port
  {347092e4-e71c-40fb-a225-bc7f39444206}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {53a5bbac-f380-4a95-8383-dac3901338a2}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story mid PFP Term Inlet Air Node, !- Name
  {ee4ddda2-18e0-45c3-a799-417d11b43657}, !- Inlet Port
  {0a7ee70b-a12e-40c2-b45b-55257a9db7e9}; !- Outlet Port

OS:Connection,
  {ee4ddda2-18e0-45c3-a799-417d11b43657}, !- Handle
  {cf76294a-0b0a-460f-b7fa-8c1f89ae457c}, !- Source Object
  9,                                      !- Outlet Port
  {53a5bbac-f380-4a95-8383-dac3901338a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a7ee70b-a12e-40c2-b45b-55257a9db7e9}, !- Handle
  {53a5bbac-f380-4a95-8383-dac3901338a2}, !- Source Object
  3,                                      !- Outlet Port
  {036ca299-ce34-4e1b-976c-4ffe1656796a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {be4e0101-2739-4f38-9bc3-aeb311b6a3a4}, !- Handle
  {036ca299-ce34-4e1b-976c-4ffe1656796a}, !- Source Object
  9,                                      !- Outlet Port
  {79f5da72-0289-4b5e-a03d-dec5d4545aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03008546-aee4-41e7-9940-1615e6eefdcc}, !- Handle
  Node 37,                                !- Name
  {d409a75f-3cf9-40e4-acbb-0d0588b82fc3}, !- Inlet Port
  {e4b56092-3886-4422-98fb-87ff7888361a}; !- Outlet Port

OS:Connection,
  {d409a75f-3cf9-40e4-acbb-0d0588b82fc3}, !- Handle
  {506e046e-6c9b-4fe3-bbee-7aa2a1b8bffa}, !- Source Object
  2,                                      !- Outlet Port
  {03008546-aee4-41e7-9940-1615e6eefdcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b56092-3886-4422-98fb-87ff7888361a}, !- Handle
  {03008546-aee4-41e7-9940-1615e6eefdcc}, !- Source Object
  3,                                      !- Outlet Port
  {036ca299-ce34-4e1b-976c-4ffe1656796a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {78c3ad13-b9cb-48dc-8eb3-295cbc5d1b9c}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story mid Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  169704.884905134,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {06ef1bcc-0d6a-4abd-96f2-961e7bbeda3e}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story mid PFP Term Fan, !- Name
  {fe8f23e8-0981-488c-9c22-4cc8eb4f2ee1}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  7.66953212873463,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8decd39d-fa0a-403d-9fdd-1c44a67269a7}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story mid PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  7.66953212873463,                       !- Maximum Primary Air Flow Rate {m3/s}
  7.66953212873463,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.024921821994836,                      !- Minimum Primary Air Flow Fraction
  0.024921821994836,                      !- Fan On Flow Fraction
  {db24588a-d6aa-4186-8077-8b050c45c0f1}, !- Supply Air Inlet Node Name
  {ed89b92a-55da-40bc-b609-d3b5b4208bc3}, !- Secondary Air Inlet Node Name
  {4e4cc3f9-b299-4e91-b1ca-0b5c35ac7dc1}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {06ef1bcc-0d6a-4abd-96f2-961e7bbeda3e}, !- Fan Name
  {78c3ad13-b9cb-48dc-8eb3-295cbc5d1b9c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {b6f98d85-ed6f-4f9e-8305-cf81b8d072f1}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story mid PFP Term Outlet Air Node, !- Name
  {4e4cc3f9-b299-4e91-b1ca-0b5c35ac7dc1}, !- Inlet Port
  {a581c2ec-0d63-454c-8e7a-7c0d3f9f84e4}; !- Outlet Port

OS:Node,
  {c5541672-ae6c-4f91-a869-51e5a6254961}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story mid Return Air Node, !- Name
  {6f83a90e-dbb6-433c-aaa1-85ed1f4de246}, !- Inlet Port
  {df98bf3d-fbc2-4b24-b80d-8411effa9a2f}; !- Outlet Port

OS:Connection,
  {a581c2ec-0d63-454c-8e7a-7c0d3f9f84e4}, !- Handle
  {b6f98d85-ed6f-4f9e-8305-cf81b8d072f1}, !- Source Object
  3,                                      !- Outlet Port
  {7e60be4c-86cb-4d06-9095-92e26d928042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f83a90e-dbb6-433c-aaa1-85ed1f4de246}, !- Handle
  {f1d5b445-1924-4137-9572-cf45837ce872}, !- Source Object
  2,                                      !- Outlet Port
  {c5541672-ae6c-4f91-a869-51e5a6254961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df98bf3d-fbc2-4b24-b80d-8411effa9a2f}, !- Handle
  {c5541672-ae6c-4f91-a869-51e5a6254961}, !- Source Object
  3,                                      !- Outlet Port
  {347092e4-e71c-40fb-a225-bc7f39444206}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {e41249a6-f6df-448e-b12e-e54816b59ea5}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story mid PFP Term Inlet Air Node, !- Name
  {36a563d1-a216-4bb5-b14b-bd6da57ef99c}, !- Inlet Port
  {db24588a-d6aa-4186-8077-8b050c45c0f1}; !- Outlet Port

OS:Connection,
  {36a563d1-a216-4bb5-b14b-bd6da57ef99c}, !- Handle
  {cf76294a-0b0a-460f-b7fa-8c1f89ae457c}, !- Source Object
  10,                                     !- Outlet Port
  {e41249a6-f6df-448e-b12e-e54816b59ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db24588a-d6aa-4186-8077-8b050c45c0f1}, !- Handle
  {e41249a6-f6df-448e-b12e-e54816b59ea5}, !- Source Object
  3,                                      !- Outlet Port
  {8decd39d-fa0a-403d-9fdd-1c44a67269a7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4e4cc3f9-b299-4e91-b1ca-0b5c35ac7dc1}, !- Handle
  {8decd39d-fa0a-403d-9fdd-1c44a67269a7}, !- Source Object
  9,                                      !- Outlet Port
  {b6f98d85-ed6f-4f9e-8305-cf81b8d072f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee3d841d-61e4-41bd-bdd7-1d46a46fecf8}, !- Handle
  Node 41,                                !- Name
  {da267cea-d4cc-4c8d-9add-bfa9d1d63f8d}, !- Inlet Port
  {ed89b92a-55da-40bc-b609-d3b5b4208bc3}; !- Outlet Port

OS:Connection,
  {da267cea-d4cc-4c8d-9add-bfa9d1d63f8d}, !- Handle
  {e6e9db67-f731-4c59-99d1-4d5a9a4549c1}, !- Source Object
  2,                                      !- Outlet Port
  {ee3d841d-61e4-41bd-bdd7-1d46a46fecf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed89b92a-55da-40bc-b609-d3b5b4208bc3}, !- Handle
  {ee3d841d-61e4-41bd-bdd7-1d46a46fecf8}, !- Source Object
  3,                                      !- Outlet Port
  {8decd39d-fa0a-403d-9fdd-1c44a67269a7}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {79e792d1-ecf8-41f5-89df-c0dcfa2825e0}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story mid Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  211751.104966551,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {9403514d-7ded-4b13-9d02-8113305fb92c}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story mid PFP Term Fan, !- Name
  {fe8f23e8-0981-488c-9c22-4cc8eb4f2ee1}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  9.64338845135389,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ccd742e6-697e-4f30-937f-8d6468e9ccf8}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story mid PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  9.64338845135389,                       !- Maximum Primary Air Flow Rate {m3/s}
  9.64338845135389,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.0198207005203824,                     !- Minimum Primary Air Flow Fraction
  0.0198207005203824,                     !- Fan On Flow Fraction
  {09db2f89-dea7-4754-a7bb-2a4422f2a8e9}, !- Supply Air Inlet Node Name
  {41784a79-25eb-496b-981d-5090119f290b}, !- Secondary Air Inlet Node Name
  {2f4ba62d-53da-4040-a855-36e4bc74249f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {9403514d-7ded-4b13-9d02-8113305fb92c}, !- Fan Name
  {79e792d1-ecf8-41f5-89df-c0dcfa2825e0}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {da4386e2-354f-4f88-816b-7914177e8c9d}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story mid PFP Term Outlet Air Node, !- Name
  {2f4ba62d-53da-4040-a855-36e4bc74249f}, !- Inlet Port
  {6be5aecf-8d64-43e2-b957-b417b1eb4e09}; !- Outlet Port

OS:Node,
  {ca93695b-2a10-49e2-9d86-d4f023fee41e}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story mid Return Air Node, !- Name
  {467e1c87-0fc4-4863-b03d-5a7edff7603e}, !- Inlet Port
  {0ee0600f-7b62-4b06-990b-45eec686da01}; !- Outlet Port

OS:Connection,
  {6be5aecf-8d64-43e2-b957-b417b1eb4e09}, !- Handle
  {da4386e2-354f-4f88-816b-7914177e8c9d}, !- Source Object
  3,                                      !- Outlet Port
  {47747009-0366-48e3-97e9-fd3da21d16c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {467e1c87-0fc4-4863-b03d-5a7edff7603e}, !- Handle
  {3d02e558-d9e1-42dc-93c8-6a15b300a39a}, !- Source Object
  2,                                      !- Outlet Port
  {ca93695b-2a10-49e2-9d86-d4f023fee41e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ee0600f-7b62-4b06-990b-45eec686da01}, !- Handle
  {ca93695b-2a10-49e2-9d86-d4f023fee41e}, !- Source Object
  3,                                      !- Outlet Port
  {347092e4-e71c-40fb-a225-bc7f39444206}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {28cf57ff-7897-4d63-8aef-5e5fbbc7cbfb}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story mid PFP Term Inlet Air Node, !- Name
  {d9192538-2a54-4348-bd8a-835547be46eb}, !- Inlet Port
  {09db2f89-dea7-4754-a7bb-2a4422f2a8e9}; !- Outlet Port

OS:Connection,
  {d9192538-2a54-4348-bd8a-835547be46eb}, !- Handle
  {cf76294a-0b0a-460f-b7fa-8c1f89ae457c}, !- Source Object
  11,                                     !- Outlet Port
  {28cf57ff-7897-4d63-8aef-5e5fbbc7cbfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09db2f89-dea7-4754-a7bb-2a4422f2a8e9}, !- Handle
  {28cf57ff-7897-4d63-8aef-5e5fbbc7cbfb}, !- Source Object
  3,                                      !- Outlet Port
  {ccd742e6-697e-4f30-937f-8d6468e9ccf8}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2f4ba62d-53da-4040-a855-36e4bc74249f}, !- Handle
  {ccd742e6-697e-4f30-937f-8d6468e9ccf8}, !- Source Object
  9,                                      !- Outlet Port
  {da4386e2-354f-4f88-816b-7914177e8c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57147099-f4d6-462c-97b9-c32861e1ae29}, !- Handle
  Node 45,                                !- Name
  {1fec4e4b-1e39-4f98-80c2-e59eac32a903}, !- Inlet Port
  {41784a79-25eb-496b-981d-5090119f290b}; !- Outlet Port

OS:Connection,
  {1fec4e4b-1e39-4f98-80c2-e59eac32a903}, !- Handle
  {ddd6c276-2bd8-4557-9bc4-a6abd475dbe9}, !- Source Object
  2,                                      !- Outlet Port
  {57147099-f4d6-462c-97b9-c32861e1ae29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41784a79-25eb-496b-981d-5090119f290b}, !- Handle
  {57147099-f4d6-462c-97b9-c32861e1ae29}, !- Source Object
  3,                                      !- Outlet Port
  {ccd742e6-697e-4f30-937f-8d6468e9ccf8}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4810c140-6d85-4f66-bc5f-62f2677bfb08}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1, !- Name
  ,                                       !- Controller List Name
  {9a212347-2a21-4dcd-884a-b38bcdbfe213}, !- Availability Schedule
  {cc968be4-b208-482b-ac5c-e11b0b6b5b95}, !- Availability Manager List Name
  28.1938283166505,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8d4fd1fb-414c-413d-9ba0-de3f12a45ba3}, !- Supply Side Inlet Node Name
  {3c0d9314-967b-47d7-a86d-c9918eab1131}, !- Demand Side Outlet Node Name
  {83a72083-ee24-4e21-bd65-6551c8ab2d56}, !- Demand Side Inlet Node A
  {8a496f04-aaec-416f-a2d6-50e869f8e711}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2c47d527-3ff2-4978-ae82-d6e3834687ca}, !- Demand Mixer Name
  {35c021d1-5211-47d8-bed9-8548be691da4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c090ca02-7f42-4973-abb2-70a2bb6c754f}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Supply Inlet Node, !- Name
  {8d4fd1fb-414c-413d-9ba0-de3f12a45ba3}, !- Inlet Port
  {3b067b7f-8a0c-454a-b5b7-0bb507baa8d5}; !- Outlet Port

OS:Node,
  {97c9d5fc-da5c-48e6-b6a4-da806947da57}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Supply Outlet Node, !- Name
  {3d552648-4ad5-4231-87e0-626c8ddfa2d7}, !- Inlet Port
  {8a496f04-aaec-416f-a2d6-50e869f8e711}; !- Outlet Port

OS:Connection,
  {8d4fd1fb-414c-413d-9ba0-de3f12a45ba3}, !- Handle
  {4810c140-6d85-4f66-bc5f-62f2677bfb08}, !- Source Object
  9,                                      !- Outlet Port
  {c090ca02-7f42-4973-abb2-70a2bb6c754f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a496f04-aaec-416f-a2d6-50e869f8e711}, !- Handle
  {97c9d5fc-da5c-48e6-b6a4-da806947da57}, !- Source Object
  3,                                      !- Outlet Port
  {4810c140-6d85-4f66-bc5f-62f2677bfb08}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2cd092ab-9203-4b0a-8ce6-fe154d354f4b}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Demand Inlet Node, !- Name
  {83a72083-ee24-4e21-bd65-6551c8ab2d56}, !- Inlet Port
  {10b4eada-9849-4134-aaaa-29a819e43089}; !- Outlet Port

OS:Node,
  {f46d101f-1e06-4825-aa43-5d89c52fc6a6}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Demand Outlet Node, !- Name
  {90178fd0-6a91-49e9-ab41-420e6b760cf3}, !- Inlet Port
  {3c0d9314-967b-47d7-a86d-c9918eab1131}; !- Outlet Port

OS:Node,
  {443a14eb-1292-4160-ab49-452867eef2b3}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story top PFP Term Outlet Air Node, !- Name
  {7d759820-016b-482c-b9d2-8869c909dbe5}, !- Inlet Port
  {563cdd34-8d34-463a-8823-da4b1bc1c56b}; !- Outlet Port

OS:Connection,
  {83a72083-ee24-4e21-bd65-6551c8ab2d56}, !- Handle
  {4810c140-6d85-4f66-bc5f-62f2677bfb08}, !- Source Object
  11,                                     !- Outlet Port
  {2cd092ab-9203-4b0a-8ce6-fe154d354f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c0d9314-967b-47d7-a86d-c9918eab1131}, !- Handle
  {f46d101f-1e06-4825-aa43-5d89c52fc6a6}, !- Source Object
  3,                                      !- Outlet Port
  {4810c140-6d85-4f66-bc5f-62f2677bfb08}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {35c021d1-5211-47d8-bed9-8548be691da4}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {10b4eada-9849-4134-aaaa-29a819e43089}, !- Inlet Node Name
  {da3c9533-bada-477a-a317-62f7c81cca12}, !- Outlet Node Name 1
  {d369bdad-004c-49d4-b793-778c973f9a8a}, !- Outlet Node Name 2
  {4c8f7b21-5053-43ee-a09d-bab326aafe46}, !- Outlet Node Name 3
  {eb71f1f2-407c-4d58-8a77-930c3399d657}, !- Outlet Node Name 4
  {ecd9ca78-fb05-4e74-a445-859e30184473}, !- Outlet Node Name 5
  {300fae79-5f02-49f4-800f-3e8a64b11ada}, !- Outlet Node Name 6
  {9a6a7710-59f6-4445-980d-a42111699fb6}, !- Outlet Node Name 7
  {db2748af-8196-4dcd-92d3-7566cf60cb0e}, !- Outlet Node Name 8
  {02bf03eb-8a5d-48df-958a-c002a2e75cc1}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {2c47d527-3ff2-4978-ae82-d6e3834687ca}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {90178fd0-6a91-49e9-ab41-420e6b760cf3}, !- Outlet Node Name
  {cbe703a5-96cb-47df-8f30-ad722cce6c20}, !- Inlet Node Name 1
  {7f6ae749-7764-4bdb-8435-749ac48d21f4}, !- Inlet Node Name 2
  {07a11420-66ad-4de3-9e96-a339067c47c0}, !- Inlet Node Name 3
  {3c998a63-ddf8-443e-a397-641f34c934f9}, !- Inlet Node Name 4
  {8d4e7fe8-d9b4-4853-bda3-65fc4ed12dcb}, !- Inlet Node Name 5
  {4e969f28-70ad-459e-959a-ec55d5632481}, !- Inlet Node Name 6
  {12c33319-9c12-4465-857e-843ad852aa36}, !- Inlet Node Name 7
  {48789cf8-f6cd-4f72-bcb0-de899b400682}, !- Inlet Node Name 8
  {c54f3edc-df2c-47f7-8b6a-0d8b56c8aa53}; !- Inlet Node Name 9

OS:Connection,
  {10b4eada-9849-4134-aaaa-29a819e43089}, !- Handle
  {2cd092ab-9203-4b0a-8ce6-fe154d354f4b}, !- Source Object
  3,                                      !- Outlet Port
  {35c021d1-5211-47d8-bed9-8548be691da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90178fd0-6a91-49e9-ab41-420e6b760cf3}, !- Handle
  {2c47d527-3ff2-4978-ae82-d6e3834687ca}, !- Source Object
  2,                                      !- Outlet Port
  {f46d101f-1e06-4825-aa43-5d89c52fc6a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d482c80b-b90d-428d-b4d6-a56b25c306eb}, !- Handle
  {4810c140-6d85-4f66-bc5f-62f2677bfb08}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  28.1938283166505,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  401836.43,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {cc968be4-b208-482b-ac5c-e11b0b6b5b95}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {b1a10a4d-bebe-4d7b-88e3-8181d8f0ead0}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {ae406626-55d8-4357-8db8-d092f8c6245d}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {d13e54cc-8412-4b34-861e-452a5170abb1}, !- Schedule Name
  {97c9d5fc-da5c-48e6-b6a4-da806947da57}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {07b13ca7-14a4-4b60-897c-3a34bacc5194}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Fan, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  28.1938283166505,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {05cdb26a-4162-4ee3-9918-33fb1a75c0a6}, !- Air Inlet Node Name
  {3d552648-4ad5-4231-87e0-626c8ddfa2d7}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {3d552648-4ad5-4231-87e0-626c8ddfa2d7}, !- Handle
  {07b13ca7-14a4-4b60-897c-3a34bacc5194}, !- Source Object
  17,                                     !- Outlet Port
  {97c9d5fc-da5c-48e6-b6a4-da806947da57}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5496279b-f120-4e57-b5da-6dd0d7bc3c1c}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Main Htg Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  127626.740464546,                       !- Nominal Capacity {W}
  {06541d3e-6989-40a5-8db8-c1e0c10c417c}, !- Air Inlet Node Name
  {47aabd21-6467-4b25-829f-625fb717a639}; !- Air Outlet Node Name

OS:Node,
  {76ea410f-613f-4714-a6a3-9fd8cc40812c}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Main Htg Coil Outlet Air Node, !- Name
  {47aabd21-6467-4b25-829f-625fb717a639}, !- Inlet Port
  {05cdb26a-4162-4ee3-9918-33fb1a75c0a6}; !- Outlet Port

OS:Connection,
  {47aabd21-6467-4b25-829f-625fb717a639}, !- Handle
  {5496279b-f120-4e57-b5da-6dd0d7bc3c1c}, !- Source Object
  6,                                      !- Outlet Port
  {76ea410f-613f-4714-a6a3-9fd8cc40812c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05cdb26a-4162-4ee3-9918-33fb1a75c0a6}, !- Handle
  {76ea410f-613f-4714-a6a3-9fd8cc40812c}, !- Source Object
  3,                                      !- Outlet Port
  {07b13ca7-14a4-4b60-897c-3a34bacc5194}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {ff7f82c3-3182-45c4-a5a6-e1223ca8a2bd}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Clg Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  0.0222635953753651,                     !- Design Water Flow Rate {m3/s}
  28.1938283166505,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.8614398224961,                       !- Design Inlet Air Temperature {C}
  10.8853390995985,                       !- Design Outlet Air Temperature {C}
  0.00911305799015145,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {00a60dc9-28f7-4ac3-a266-a6066058b97e}, !- Water Inlet Node Name
  {99003235-95ca-4afc-927b-325c9d40cf87}, !- Water Outlet Node Name
  {1ba3fb97-2fa8-463a-a67c-59711ae35412}, !- Air Inlet Node Name
  {864bb31e-0216-4739-bc7e-c394cd552572}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c6757ed0-5dcc-4e10-8421-3dd34978a35c}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Clg Coil Inlet Water Node, !- Name
  {b1e4c365-cc4c-443b-88f6-67baff1d5cc1}, !- Inlet Port
  {00a60dc9-28f7-4ac3-a266-a6066058b97e}; !- Outlet Port

OS:Connection,
  {b1e4c365-cc4c-443b-88f6-67baff1d5cc1}, !- Handle
  {572edcae-df98-435c-a5c8-563a880f2ddb}, !- Source Object
  6,                                      !- Outlet Port
  {c6757ed0-5dcc-4e10-8421-3dd34978a35c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {839a508b-b959-4ec9-851d-d6c5ae0604a1}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Clg Coil Outlet Water Node, !- Name
  {99003235-95ca-4afc-927b-325c9d40cf87}, !- Inlet Port
  {d9d25650-f1b9-4188-b0bc-18b1379d7ecc}; !- Outlet Port

OS:Connection,
  {00a60dc9-28f7-4ac3-a266-a6066058b97e}, !- Handle
  {c6757ed0-5dcc-4e10-8421-3dd34978a35c}, !- Source Object
  3,                                      !- Outlet Port
  {ff7f82c3-3182-45c4-a5a6-e1223ca8a2bd}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {99003235-95ca-4afc-927b-325c9d40cf87}, !- Handle
  {ff7f82c3-3182-45c4-a5a6-e1223ca8a2bd}, !- Source Object
  11,                                     !- Outlet Port
  {839a508b-b959-4ec9-851d-d6c5ae0604a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9d25650-f1b9-4188-b0bc-18b1379d7ecc}, !- Handle
  {839a508b-b959-4ec9-851d-d6c5ae0604a1}, !- Source Object
  3,                                      !- Outlet Port
  {60efd96f-5c0f-435c-a142-153a7fbaca7c}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5e173628-80a6-4e10-8dbc-e51b33694e8c}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Clg Coil Controller, !- Name
  {ff7f82c3-3182-45c4-a5a6-e1223ca8a2bd}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  2.1388750027203e-05,                    !- Controller Convergence Tolerance {deltaC}
  0.0222635953753651,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {bb1b5170-065b-4de8-94fc-e3b1a1c48e02}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Clg Coil Outlet Air Node, !- Name
  {864bb31e-0216-4739-bc7e-c394cd552572}, !- Inlet Port
  {06541d3e-6989-40a5-8db8-c1e0c10c417c}; !- Outlet Port

OS:Connection,
  {864bb31e-0216-4739-bc7e-c394cd552572}, !- Handle
  {ff7f82c3-3182-45c4-a5a6-e1223ca8a2bd}, !- Source Object
  13,                                     !- Outlet Port
  {bb1b5170-065b-4de8-94fc-e3b1a1c48e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06541d3e-6989-40a5-8db8-c1e0c10c417c}, !- Handle
  {bb1b5170-065b-4de8-94fc-e3b1a1c48e02}, !- Source Object
  3,                                      !- Outlet Port
  {5496279b-f120-4e57-b5da-6dd0d7bc3c1c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {19c82b21-be8f-459b-9163-cc7ff9ae6db3}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  1.8877897728,                           !- Minimum Outdoor Air Flow Rate {m3/s}
  28.1938283166505,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2ca2c297-b096-42dc-9598-d313103eec5e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b1584601-62ea-4ea3-84b5-229d0ff11795}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b1584601-62ea-4ea3-84b5-229d0ff11795}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Vent Controller, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {397bc660-42b2-4bcd-906a-6dddd01c6ee8}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 OA System, !- Name
  {19c82b21-be8f-459b-9163-cc7ff9ae6db3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {84734002-0f78-4f83-bec9-67dc52229104}, !- Mixed Air Node Name
  {fe22e922-6701-4043-9279-23c928f0b52e}, !- Outdoor Air Stream Node Name
  {28885fbc-0716-40eb-bfa6-192da9754be0}, !- Relief Air Stream Node Name
  {3b067b7f-8a0c-454a-b5b7-0bb507baa8d5}; !- Return Air Stream Node Name

OS:Node,
  {4837be26-0fc7-447b-9e0b-63de1d1439f9}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fe22e922-6701-4043-9279-23c928f0b52e}; !- Outlet Port

OS:Connection,
  {fe22e922-6701-4043-9279-23c928f0b52e}, !- Handle
  {4837be26-0fc7-447b-9e0b-63de1d1439f9}, !- Source Object
  3,                                      !- Outlet Port
  {397bc660-42b2-4bcd-906a-6dddd01c6ee8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {532b6246-61cc-4db9-940b-5f2adcb4a098}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Relief Air Node, !- Name
  {28885fbc-0716-40eb-bfa6-192da9754be0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28885fbc-0716-40eb-bfa6-192da9754be0}, !- Handle
  {397bc660-42b2-4bcd-906a-6dddd01c6ee8}, !- Source Object
  7,                                      !- Outlet Port
  {532b6246-61cc-4db9-940b-5f2adcb4a098}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5946dd8d-cc49-4a74-8340-39a7d70a7927}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Mixed Air Node, !- Name
  {84734002-0f78-4f83-bec9-67dc52229104}, !- Inlet Port
  {1ba3fb97-2fa8-463a-a67c-59711ae35412}; !- Outlet Port

OS:Connection,
  {3b067b7f-8a0c-454a-b5b7-0bb507baa8d5}, !- Handle
  {c090ca02-7f42-4973-abb2-70a2bb6c754f}, !- Source Object
  3,                                      !- Outlet Port
  {397bc660-42b2-4bcd-906a-6dddd01c6ee8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {84734002-0f78-4f83-bec9-67dc52229104}, !- Handle
  {397bc660-42b2-4bcd-906a-6dddd01c6ee8}, !- Source Object
  5,                                      !- Outlet Port
  {5946dd8d-cc49-4a74-8340-39a7d70a7927}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ba3fb97-2fa8-463a-a67c-59711ae35412}, !- Handle
  {5946dd8d-cc49-4a74-8340-39a7d70a7927}, !- Source Object
  3,                                      !- Outlet Port
  {ff7f82c3-3182-45c4-a5a6-e1223ca8a2bd}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b1a10a4d-bebe-4d7b-88e3-8181d8f0ead0}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyCoolingOrHeatingZone,         !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b0c406d8-1c7a-43a8-a428-6ea296e748d6}, !- Control Zone or Zone List Name
  {768c71fc-d2fc-4102-ba88-ed5b27282273}, !- Cooling Control Zone or Zone List Name
  {62567bc9-e6e8-40e3-a32f-93895b1ba254}, !- Heating Control Zone or Zone List Name
  {a3750515-6030-4e29-bd9f-1be0c1bf794f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b0c406d8-1c7a-43a8-a428-6ea296e748d6}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {768c71fc-d2fc-4102-ba88-ed5b27282273}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List, !- Name
  {8be3c386-82d7-4080-b8d2-32aa3e4804b4}, !- Model Object 1
  {45c003b6-7938-41fa-a832-9a8af0921b86}, !- Model Object 2
  {45e5f92e-cdea-4042-8269-352c52b2f5be}, !- Model Object 3
  {5150e247-6001-4d21-97c2-9fb85ddce235}, !- Model Object 4
  {102116ce-5733-4800-b831-2922c4dc66c0}, !- Model Object 5
  {5d25e095-d1a9-4c0e-ba1a-d66a4de1b42c}, !- Model Object 6
  {821243a1-9d98-4ee3-a24e-1a724b3762d0}, !- Model Object 7
  {f73e1c41-98b4-4e89-a421-11ccae4ba2c6}, !- Model Object 8
  {1f429672-204b-43f5-a2fc-51d9bf0bb7d5}; !- Model Object 9

OS:ModelObjectList,
  {62567bc9-e6e8-40e3-a32f-93895b1ba254}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a3750515-6030-4e29-bd9f-1be0c1bf794f}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List, !- Name
  {8be3c386-82d7-4080-b8d2-32aa3e4804b4}, !- Model Object 1
  {45c003b6-7938-41fa-a832-9a8af0921b86}, !- Model Object 2
  {45e5f92e-cdea-4042-8269-352c52b2f5be}, !- Model Object 3
  {5150e247-6001-4d21-97c2-9fb85ddce235}, !- Model Object 4
  {102116ce-5733-4800-b831-2922c4dc66c0}, !- Model Object 5
  {5d25e095-d1a9-4c0e-ba1a-d66a4de1b42c}, !- Model Object 6
  {821243a1-9d98-4ee3-a24e-1a724b3762d0}, !- Model Object 7
  {f73e1c41-98b4-4e89-a421-11ccae4ba2c6}, !- Model Object 8
  {1f429672-204b-43f5-a2fc-51d9bf0bb7d5}; !- Model Object 9

OS:Coil:Heating:Electric,
  {09ae5e47-a422-457c-a329-cd0baff0e0d1}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story top Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  266872.565517676,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {6dc4237b-0722-412c-bbe8-71addb52c07a}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story top PFP Term Fan, !- Name
  {9a212347-2a21-4dcd-884a-b38bcdbfe213}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  12.1197383739209,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8a1883af-9fc1-4442-946c-c6325513c872}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story top PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  12.1197383739209,                       !- Maximum Primary Air Flow Rate {m3/s}
  12.1197383739209,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.0216119212226248,                     !- Minimum Primary Air Flow Fraction
  0.0216119212226248,                     !- Fan On Flow Fraction
  {5600b7ba-d512-4586-9bc1-48b2d5ce93ac}, !- Supply Air Inlet Node Name
  {89e3f5f9-2818-4a50-93c6-d283091894c4}, !- Secondary Air Inlet Node Name
  {7d759820-016b-482c-b9d2-8869c909dbe5}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6dc4237b-0722-412c-bbe8-71addb52c07a}, !- Fan Name
  {09ae5e47-a422-457c-a329-cd0baff0e0d1}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {870ca1ba-1fd9-4a85-a2e2-66f1d3164914}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story top Return Air Node, !- Name
  {c218c58a-cd8f-49d9-a728-639cc9a96f2e}, !- Inlet Port
  {cbe703a5-96cb-47df-8f30-ad722cce6c20}; !- Outlet Port

OS:Connection,
  {563cdd34-8d34-463a-8823-da4b1bc1c56b}, !- Handle
  {443a14eb-1292-4160-ab49-452867eef2b3}, !- Source Object
  3,                                      !- Outlet Port
  {e5f850e8-1a17-4883-9c68-93bcd5ce2dae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c218c58a-cd8f-49d9-a728-639cc9a96f2e}, !- Handle
  {4468ca17-c6f2-4485-95cf-775590188e60}, !- Source Object
  2,                                      !- Outlet Port
  {870ca1ba-1fd9-4a85-a2e2-66f1d3164914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbe703a5-96cb-47df-8f30-ad722cce6c20}, !- Handle
  {870ca1ba-1fd9-4a85-a2e2-66f1d3164914}, !- Source Object
  3,                                      !- Outlet Port
  {2c47d527-3ff2-4978-ae82-d6e3834687ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9eb014a2-8116-48b7-98dd-bc1557edf887}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story top PFP Term Inlet Air Node, !- Name
  {da3c9533-bada-477a-a317-62f7c81cca12}, !- Inlet Port
  {5600b7ba-d512-4586-9bc1-48b2d5ce93ac}; !- Outlet Port

OS:Connection,
  {da3c9533-bada-477a-a317-62f7c81cca12}, !- Handle
  {35c021d1-5211-47d8-bed9-8548be691da4}, !- Source Object
  3,                                      !- Outlet Port
  {9eb014a2-8116-48b7-98dd-bc1557edf887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5600b7ba-d512-4586-9bc1-48b2d5ce93ac}, !- Handle
  {9eb014a2-8116-48b7-98dd-bc1557edf887}, !- Source Object
  3,                                      !- Outlet Port
  {8a1883af-9fc1-4442-946c-c6325513c872}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7d759820-016b-482c-b9d2-8869c909dbe5}, !- Handle
  {8a1883af-9fc1-4442-946c-c6325513c872}, !- Source Object
  9,                                      !- Outlet Port
  {443a14eb-1292-4160-ab49-452867eef2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f98a70b-8162-41ae-9797-33d5debfae56}, !- Handle
  Node 14,                                !- Name
  {67e0662c-1083-4730-8469-a623bf13d217}, !- Inlet Port
  {89e3f5f9-2818-4a50-93c6-d283091894c4}; !- Outlet Port

OS:Connection,
  {67e0662c-1083-4730-8469-a623bf13d217}, !- Handle
  {56387701-b065-4062-bb28-bc1394cf52c6}, !- Source Object
  2,                                      !- Outlet Port
  {6f98a70b-8162-41ae-9797-33d5debfae56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89e3f5f9-2818-4a50-93c6-d283091894c4}, !- Handle
  {6f98a70b-8162-41ae-9797-33d5debfae56}, !- Source Object
  3,                                      !- Outlet Port
  {8a1883af-9fc1-4442-946c-c6325513c872}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {70d345b6-e1f6-4c3d-b5e4-20eb21a1a66f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story top Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  15277.9239782061,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {1a7c7f32-a633-4960-ab72-06a0727788d4}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story top PFP Term Fan, !- Name
  {9a212347-2a21-4dcd-884a-b38bcdbfe213}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.700581402458285,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {5978d8f8-2029-4d18-b770-2ddaed31d6b6}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story top PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  0.700581402458285,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.700581402458285,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.015157150096676,                      !- Minimum Primary Air Flow Fraction
  0.015157150096676,                      !- Fan On Flow Fraction
  {c9e4980b-551e-42ab-9595-02bfd8db3b12}, !- Supply Air Inlet Node Name
  {e2378af9-c966-4a86-9068-216f728b41bd}, !- Secondary Air Inlet Node Name
  {9c60a8c8-b21e-4e3f-b96f-65eee0d72205}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1a7c7f32-a633-4960-ab72-06a0727788d4}, !- Fan Name
  {70d345b6-e1f6-4c3d-b5e4-20eb21a1a66f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {62f41e64-c2b7-4095-a160-51702bdbccae}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story top PFP Term Outlet Air Node, !- Name
  {9c60a8c8-b21e-4e3f-b96f-65eee0d72205}, !- Inlet Port
  {060344e9-dd82-49fd-9ba5-624e3968de4f}; !- Outlet Port

OS:Node,
  {e4305c18-fbb0-46d3-ab1c-fd25a829b1d0}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story top Return Air Node, !- Name
  {4edb2b0f-a891-40c3-a9c5-4d407cea72ba}, !- Inlet Port
  {7f6ae749-7764-4bdb-8435-749ac48d21f4}; !- Outlet Port

OS:Connection,
  {060344e9-dd82-49fd-9ba5-624e3968de4f}, !- Handle
  {62f41e64-c2b7-4095-a160-51702bdbccae}, !- Source Object
  3,                                      !- Outlet Port
  {311d14ee-e1a3-4328-9150-a07dffd7244d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4edb2b0f-a891-40c3-a9c5-4d407cea72ba}, !- Handle
  {18ce86a6-8cb7-4c32-8766-e499483b56d0}, !- Source Object
  2,                                      !- Outlet Port
  {e4305c18-fbb0-46d3-ab1c-fd25a829b1d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f6ae749-7764-4bdb-8435-749ac48d21f4}, !- Handle
  {e4305c18-fbb0-46d3-ab1c-fd25a829b1d0}, !- Source Object
  3,                                      !- Outlet Port
  {2c47d527-3ff2-4978-ae82-d6e3834687ca}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {721f48b0-2836-4930-a3ea-2330cc48a091}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story top PFP Term Inlet Air Node, !- Name
  {d369bdad-004c-49d4-b793-778c973f9a8a}, !- Inlet Port
  {c9e4980b-551e-42ab-9595-02bfd8db3b12}; !- Outlet Port

OS:Connection,
  {d369bdad-004c-49d4-b793-778c973f9a8a}, !- Handle
  {35c021d1-5211-47d8-bed9-8548be691da4}, !- Source Object
  4,                                      !- Outlet Port
  {721f48b0-2836-4930-a3ea-2330cc48a091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9e4980b-551e-42ab-9595-02bfd8db3b12}, !- Handle
  {721f48b0-2836-4930-a3ea-2330cc48a091}, !- Source Object
  3,                                      !- Outlet Port
  {5978d8f8-2029-4d18-b770-2ddaed31d6b6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9c60a8c8-b21e-4e3f-b96f-65eee0d72205}, !- Handle
  {5978d8f8-2029-4d18-b770-2ddaed31d6b6}, !- Source Object
  9,                                      !- Outlet Port
  {62f41e64-c2b7-4095-a160-51702bdbccae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2c0f4ce-0831-482d-9c29-df6da760f688}, !- Handle
  Node 19,                                !- Name
  {7a0581f3-4110-4a8b-88af-8839f99a0d10}, !- Inlet Port
  {e2378af9-c966-4a86-9068-216f728b41bd}; !- Outlet Port

OS:Connection,
  {7a0581f3-4110-4a8b-88af-8839f99a0d10}, !- Handle
  {5907b051-5a9e-4646-9663-9fb339ca65e3}, !- Source Object
  2,                                      !- Outlet Port
  {b2c0f4ce-0831-482d-9c29-df6da760f688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2378af9-c966-4a86-9068-216f728b41bd}, !- Handle
  {b2c0f4ce-0831-482d-9c29-df6da760f688}, !- Source Object
  3,                                      !- Outlet Port
  {5978d8f8-2029-4d18-b770-2ddaed31d6b6}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {157fa1b0-1f0e-4155-b723-67cb23d89a6e}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story top Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  13989.7754289548,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {4679475a-2400-4cd6-89a0-43a628113be8}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story top PFP Term Fan, !- Name
  {9a212347-2a21-4dcd-884a-b38bcdbfe213}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.640126285437456,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {487c4154-1b8d-4f63-b36b-5d3c816ae04c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story top PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  0.640126285437456,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.640126285437456,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.0165886290152,                        !- Minimum Primary Air Flow Fraction
  0.0165886290152,                        !- Fan On Flow Fraction
  {16fb5c73-8d98-4a29-b352-6534f0383eac}, !- Supply Air Inlet Node Name
  {efce59f3-efb4-4839-9e1e-26bfb36de8ac}, !- Secondary Air Inlet Node Name
  {21df1d3e-1273-48de-b48e-720662254995}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4679475a-2400-4cd6-89a0-43a628113be8}, !- Fan Name
  {157fa1b0-1f0e-4155-b723-67cb23d89a6e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {bb092b74-1065-4089-9da9-88e903e569b2}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story top PFP Term Outlet Air Node, !- Name
  {21df1d3e-1273-48de-b48e-720662254995}, !- Inlet Port
  {c0091cac-63fb-495e-93b9-afb45e6edfb5}; !- Outlet Port

OS:Node,
  {d2567169-6627-44cd-a952-50f55d51f5f0}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story top Return Air Node, !- Name
  {b47b9aac-0793-4c5c-ad65-9b8a3a2d3b37}, !- Inlet Port
  {07a11420-66ad-4de3-9e96-a339067c47c0}; !- Outlet Port

OS:Connection,
  {c0091cac-63fb-495e-93b9-afb45e6edfb5}, !- Handle
  {bb092b74-1065-4089-9da9-88e903e569b2}, !- Source Object
  3,                                      !- Outlet Port
  {c6b668b8-fcf3-4419-83dd-b85b792f842a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b47b9aac-0793-4c5c-ad65-9b8a3a2d3b37}, !- Handle
  {1a7edddc-7a5d-4697-b682-a2f2e78d6e60}, !- Source Object
  2,                                      !- Outlet Port
  {d2567169-6627-44cd-a952-50f55d51f5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a11420-66ad-4de3-9e96-a339067c47c0}, !- Handle
  {d2567169-6627-44cd-a952-50f55d51f5f0}, !- Source Object
  3,                                      !- Outlet Port
  {2c47d527-3ff2-4978-ae82-d6e3834687ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {31834d1a-6400-422c-8093-b45c173e7ebf}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story top PFP Term Inlet Air Node, !- Name
  {4c8f7b21-5053-43ee-a09d-bab326aafe46}, !- Inlet Port
  {16fb5c73-8d98-4a29-b352-6534f0383eac}; !- Outlet Port

OS:Connection,
  {4c8f7b21-5053-43ee-a09d-bab326aafe46}, !- Handle
  {35c021d1-5211-47d8-bed9-8548be691da4}, !- Source Object
  5,                                      !- Outlet Port
  {31834d1a-6400-422c-8093-b45c173e7ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16fb5c73-8d98-4a29-b352-6534f0383eac}, !- Handle
  {31834d1a-6400-422c-8093-b45c173e7ebf}, !- Source Object
  3,                                      !- Outlet Port
  {487c4154-1b8d-4f63-b36b-5d3c816ae04c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {21df1d3e-1273-48de-b48e-720662254995}, !- Handle
  {487c4154-1b8d-4f63-b36b-5d3c816ae04c}, !- Source Object
  9,                                      !- Outlet Port
  {bb092b74-1065-4089-9da9-88e903e569b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcd074be-3788-4725-b0cc-9b800e5e7eb3}, !- Handle
  Node 24,                                !- Name
  {d93f1c90-649e-4c62-b075-820a82dcc098}, !- Inlet Port
  {efce59f3-efb4-4839-9e1e-26bfb36de8ac}; !- Outlet Port

OS:Connection,
  {d93f1c90-649e-4c62-b075-820a82dcc098}, !- Handle
  {eeab5ab5-ed90-4bee-901b-95640ec3f010}, !- Source Object
  2,                                      !- Outlet Port
  {fcd074be-3788-4725-b0cc-9b800e5e7eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efce59f3-efb4-4839-9e1e-26bfb36de8ac}, !- Handle
  {fcd074be-3788-4725-b0cc-9b800e5e7eb3}, !- Source Object
  3,                                      !- Outlet Port
  {487c4154-1b8d-4f63-b36b-5d3c816ae04c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6dd05c63-41de-4154-95c8-1cdceca8b4f7}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story top Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  227266.4800687,                         !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {e3babfc4-67fc-42ab-8b31-1787d26f7bd8}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story top PFP Term Fan, !- Name
  {9a212347-2a21-4dcd-884a-b38bcdbfe213}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  8.70347108833569,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {0436e014-5066-4728-9a58-642c204da7af}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story top PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  8.70347108833569,                       !- Maximum Primary Air Flow Rate {m3/s}
  8.70347108833569,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.140443262863959,                      !- Minimum Primary Air Flow Fraction
  0.140443262863959,                      !- Fan On Flow Fraction
  {12e3f282-ca0b-4d5e-8ac1-066b7496691f}, !- Supply Air Inlet Node Name
  {a1af447e-b0e6-4725-acb1-b92859e50696}, !- Secondary Air Inlet Node Name
  {f736e856-c373-4ecf-bf41-f07c98aa8db5}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e3babfc4-67fc-42ab-8b31-1787d26f7bd8}, !- Fan Name
  {6dd05c63-41de-4154-95c8-1cdceca8b4f7}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {7ad6c8a6-389a-45d8-b826-47d5cc004231}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story top PFP Term Outlet Air Node, !- Name
  {f736e856-c373-4ecf-bf41-f07c98aa8db5}, !- Inlet Port
  {dfd3bfb5-6a0e-485d-ad69-a2a6968a3a36}; !- Outlet Port

OS:Node,
  {191599be-8bfe-4d5a-910c-7222fa7c5b76}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story top Return Air Node, !- Name
  {b7e05169-827a-4ba4-b0c4-08c2fd363070}, !- Inlet Port
  {3c998a63-ddf8-443e-a397-641f34c934f9}; !- Outlet Port

OS:Connection,
  {dfd3bfb5-6a0e-485d-ad69-a2a6968a3a36}, !- Handle
  {7ad6c8a6-389a-45d8-b826-47d5cc004231}, !- Source Object
  3,                                      !- Outlet Port
  {398797aa-175c-41f8-bbb7-54a4aa45d6e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7e05169-827a-4ba4-b0c4-08c2fd363070}, !- Handle
  {efb9027b-b669-45a7-954b-0d1315128bfd}, !- Source Object
  2,                                      !- Outlet Port
  {191599be-8bfe-4d5a-910c-7222fa7c5b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c998a63-ddf8-443e-a397-641f34c934f9}, !- Handle
  {191599be-8bfe-4d5a-910c-7222fa7c5b76}, !- Source Object
  3,                                      !- Outlet Port
  {2c47d527-3ff2-4978-ae82-d6e3834687ca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d7d1c0ea-f270-4c61-92a8-c0193669609e}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story top PFP Term Inlet Air Node, !- Name
  {eb71f1f2-407c-4d58-8a77-930c3399d657}, !- Inlet Port
  {12e3f282-ca0b-4d5e-8ac1-066b7496691f}; !- Outlet Port

OS:Connection,
  {eb71f1f2-407c-4d58-8a77-930c3399d657}, !- Handle
  {35c021d1-5211-47d8-bed9-8548be691da4}, !- Source Object
  6,                                      !- Outlet Port
  {d7d1c0ea-f270-4c61-92a8-c0193669609e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12e3f282-ca0b-4d5e-8ac1-066b7496691f}, !- Handle
  {d7d1c0ea-f270-4c61-92a8-c0193669609e}, !- Source Object
  3,                                      !- Outlet Port
  {0436e014-5066-4728-9a58-642c204da7af}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f736e856-c373-4ecf-bf41-f07c98aa8db5}, !- Handle
  {0436e014-5066-4728-9a58-642c204da7af}, !- Source Object
  9,                                      !- Outlet Port
  {7ad6c8a6-389a-45d8-b826-47d5cc004231}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05dcea1d-ba8c-4ae6-b99c-c613ddaf41b3}, !- Handle
  Node 30,                                !- Name
  {9a1a8bd8-a6c5-42ff-9549-4382f609ae9a}, !- Inlet Port
  {a1af447e-b0e6-4725-acb1-b92859e50696}; !- Outlet Port

OS:Connection,
  {9a1a8bd8-a6c5-42ff-9549-4382f609ae9a}, !- Handle
  {5c117a8c-4e5e-4c05-b21f-d94865a0fd27}, !- Source Object
  2,                                      !- Outlet Port
  {05dcea1d-ba8c-4ae6-b99c-c613ddaf41b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1af447e-b0e6-4725-acb1-b92859e50696}, !- Handle
  {05dcea1d-ba8c-4ae6-b99c-c613ddaf41b3}, !- Source Object
  3,                                      !- Outlet Port
  {0436e014-5066-4728-9a58-642c204da7af}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {07b9d2f3-baf2-4597-a910-00eff8578d99}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story top Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  40633.0860299508,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {a7b3c9d8-eef9-4237-ad7c-adc1d736cd4d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story top PFP Term Fan, !- Name
  {9a212347-2a21-4dcd-884a-b38bcdbfe213}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  1.83025693999688,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8e6fdfc4-9e0b-4402-8467-837ca78067b3}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story top PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1.83025693999688,                       !- Maximum Primary Air Flow Rate {m3/s}
  1.83025693999688,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.0270751501896146,                     !- Minimum Primary Air Flow Fraction
  0.0270751501896146,                     !- Fan On Flow Fraction
  {3cec5cc6-71dc-4451-a0f8-19097e74e85f}, !- Supply Air Inlet Node Name
  {c6ac2841-6f96-4f1b-ba09-b584d069b3f2}, !- Secondary Air Inlet Node Name
  {b4476346-d72a-4d37-9a62-be081bd7de25}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a7b3c9d8-eef9-4237-ad7c-adc1d736cd4d}, !- Fan Name
  {07b9d2f3-baf2-4597-a910-00eff8578d99}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {f4bfb879-0b70-4f50-8c45-681461fd63f5}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story top PFP Term Outlet Air Node, !- Name
  {b4476346-d72a-4d37-9a62-be081bd7de25}, !- Inlet Port
  {fa255e09-4856-4672-8e50-93de6860026c}; !- Outlet Port

OS:Node,
  {30a1bac9-f748-49ce-a97b-a5b833c68ee5}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story top Return Air Node, !- Name
  {fa73666e-d4fd-4bcd-ae56-ad63ea50a112}, !- Inlet Port
  {8d4e7fe8-d9b4-4853-bda3-65fc4ed12dcb}; !- Outlet Port

OS:Connection,
  {fa255e09-4856-4672-8e50-93de6860026c}, !- Handle
  {f4bfb879-0b70-4f50-8c45-681461fd63f5}, !- Source Object
  3,                                      !- Outlet Port
  {83a7c29c-9b7f-4918-9326-7b8b6f83432d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa73666e-d4fd-4bcd-ae56-ad63ea50a112}, !- Handle
  {b919b206-efe1-4ed3-a2cc-2d916dc5837d}, !- Source Object
  2,                                      !- Outlet Port
  {30a1bac9-f748-49ce-a97b-a5b833c68ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d4e7fe8-d9b4-4853-bda3-65fc4ed12dcb}, !- Handle
  {30a1bac9-f748-49ce-a97b-a5b833c68ee5}, !- Source Object
  3,                                      !- Outlet Port
  {2c47d527-3ff2-4978-ae82-d6e3834687ca}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a170f3c2-4f11-4176-8b08-b70aa4fb12e6}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story top PFP Term Inlet Air Node, !- Name
  {ecd9ca78-fb05-4e74-a445-859e30184473}, !- Inlet Port
  {3cec5cc6-71dc-4451-a0f8-19097e74e85f}; !- Outlet Port

OS:Connection,
  {ecd9ca78-fb05-4e74-a445-859e30184473}, !- Handle
  {35c021d1-5211-47d8-bed9-8548be691da4}, !- Source Object
  7,                                      !- Outlet Port
  {a170f3c2-4f11-4176-8b08-b70aa4fb12e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cec5cc6-71dc-4451-a0f8-19097e74e85f}, !- Handle
  {a170f3c2-4f11-4176-8b08-b70aa4fb12e6}, !- Source Object
  3,                                      !- Outlet Port
  {8e6fdfc4-9e0b-4402-8467-837ca78067b3}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b4476346-d72a-4d37-9a62-be081bd7de25}, !- Handle
  {8e6fdfc4-9e0b-4402-8467-837ca78067b3}, !- Source Object
  9,                                      !- Outlet Port
  {f4bfb879-0b70-4f50-8c45-681461fd63f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c133af6-ac08-4ffd-b22a-14a3e2de49c4}, !- Handle
  Node 35,                                !- Name
  {4a99ea8d-5f50-42de-bb40-a585c1d7c1db}, !- Inlet Port
  {c6ac2841-6f96-4f1b-ba09-b584d069b3f2}; !- Outlet Port

OS:Connection,
  {4a99ea8d-5f50-42de-bb40-a585c1d7c1db}, !- Handle
  {ea738cbd-96db-4eac-bfc2-8dbb07bd8836}, !- Source Object
  2,                                      !- Outlet Port
  {7c133af6-ac08-4ffd-b22a-14a3e2de49c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6ac2841-6f96-4f1b-ba09-b584d069b3f2}, !- Handle
  {7c133af6-ac08-4ffd-b22a-14a3e2de49c4}, !- Source Object
  3,                                      !- Outlet Port
  {8e6fdfc4-9e0b-4402-8467-837ca78067b3}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6b7d5104-6088-4b56-9623-b8e2cc22b559}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story top Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  46798.9116565819,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {1cad9915-6e18-450c-8c17-95817e6ea6ca}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story top PFP Term Fan, !- Name
  {9a212347-2a21-4dcd-884a-b38bcdbfe213}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  2.11970354304897,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {1fbc2ba6-d433-403c-9c55-64f4625c435a}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story top PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  2.11970354304897,                       !- Maximum Primary Air Flow Rate {m3/s}
  2.11970354304897,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.0233780245820229,                     !- Minimum Primary Air Flow Fraction
  0.0233780245820229,                     !- Fan On Flow Fraction
  {472c7368-43bb-4876-99c5-4b18116c7cf7}, !- Supply Air Inlet Node Name
  {a44033b0-4855-4c89-970d-355adefb544a}, !- Secondary Air Inlet Node Name
  {61fe9621-e261-4cf3-bc63-e5ca9a99aff9}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1cad9915-6e18-450c-8c17-95817e6ea6ca}, !- Fan Name
  {6b7d5104-6088-4b56-9623-b8e2cc22b559}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {aa7d1424-a8d0-4385-95d0-49022c309ae4}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story top PFP Term Outlet Air Node, !- Name
  {61fe9621-e261-4cf3-bc63-e5ca9a99aff9}, !- Inlet Port
  {a9b24843-3efc-49ce-92a6-d25dd93cd3f6}; !- Outlet Port

OS:Node,
  {11801338-0588-47a3-901e-6706550a4005}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story top Return Air Node, !- Name
  {9ea11133-7d98-4bfa-95ba-426d49c274a5}, !- Inlet Port
  {4e969f28-70ad-459e-959a-ec55d5632481}; !- Outlet Port

OS:Connection,
  {a9b24843-3efc-49ce-92a6-d25dd93cd3f6}, !- Handle
  {aa7d1424-a8d0-4385-95d0-49022c309ae4}, !- Source Object
  3,                                      !- Outlet Port
  {3cdeda6e-7a48-4609-88b9-2d96fb17a289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ea11133-7d98-4bfa-95ba-426d49c274a5}, !- Handle
  {a98f97d9-6947-47cf-895d-3a73b6af2a55}, !- Source Object
  2,                                      !- Outlet Port
  {11801338-0588-47a3-901e-6706550a4005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e969f28-70ad-459e-959a-ec55d5632481}, !- Handle
  {11801338-0588-47a3-901e-6706550a4005}, !- Source Object
  3,                                      !- Outlet Port
  {2c47d527-3ff2-4978-ae82-d6e3834687ca}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {917f38a4-bca1-4b72-bff3-d974454470da}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story top PFP Term Inlet Air Node, !- Name
  {300fae79-5f02-49f4-800f-3e8a64b11ada}, !- Inlet Port
  {472c7368-43bb-4876-99c5-4b18116c7cf7}; !- Outlet Port

OS:Connection,
  {300fae79-5f02-49f4-800f-3e8a64b11ada}, !- Handle
  {35c021d1-5211-47d8-bed9-8548be691da4}, !- Source Object
  8,                                      !- Outlet Port
  {917f38a4-bca1-4b72-bff3-d974454470da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {472c7368-43bb-4876-99c5-4b18116c7cf7}, !- Handle
  {917f38a4-bca1-4b72-bff3-d974454470da}, !- Source Object
  3,                                      !- Outlet Port
  {1fbc2ba6-d433-403c-9c55-64f4625c435a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {61fe9621-e261-4cf3-bc63-e5ca9a99aff9}, !- Handle
  {1fbc2ba6-d433-403c-9c55-64f4625c435a}, !- Source Object
  9,                                      !- Outlet Port
  {aa7d1424-a8d0-4385-95d0-49022c309ae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45631e04-207e-45fe-84a9-c2a1277b2596}, !- Handle
  Node 40,                                !- Name
  {bdbd496f-f0a4-4998-aea0-f2cfa2b928e3}, !- Inlet Port
  {a44033b0-4855-4c89-970d-355adefb544a}; !- Outlet Port

OS:Connection,
  {bdbd496f-f0a4-4998-aea0-f2cfa2b928e3}, !- Handle
  {9174c1ce-f78e-4994-9e6d-87c5b764e623}, !- Source Object
  2,                                      !- Outlet Port
  {45631e04-207e-45fe-84a9-c2a1277b2596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a44033b0-4855-4c89-970d-355adefb544a}, !- Handle
  {45631e04-207e-45fe-84a9-c2a1277b2596}, !- Source Object
  3,                                      !- Outlet Port
  {1fbc2ba6-d433-403c-9c55-64f4625c435a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7c23720c-439d-46df-bad4-8c76b6c62c28}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story top Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  179739.912948625,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {7a95c5d4-f3fd-456a-80e4-e613c55f2412}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story top PFP Term Fan, !- Name
  {9a212347-2a21-4dcd-884a-b38bcdbfe213}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  8.02927250025652,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4952eeaf-c6bb-4680-b15f-55f92d7108ec}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story top PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  8.02927250025652,                       !- Maximum Primary Air Flow Rate {m3/s}
  8.02927250025652,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.032621987978068,                      !- Minimum Primary Air Flow Fraction
  0.032621987978068,                      !- Fan On Flow Fraction
  {8845d0ce-2916-4030-8a77-cfe6f47dff0c}, !- Supply Air Inlet Node Name
  {ee0a83f4-91d1-4a7a-9839-c3eec1e84e65}, !- Secondary Air Inlet Node Name
  {d8f2687b-abda-4521-a529-d3a3b37960f7}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7a95c5d4-f3fd-456a-80e4-e613c55f2412}, !- Fan Name
  {7c23720c-439d-46df-bad4-8c76b6c62c28}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {33e0db1a-96bd-4797-9c94-f783bd36726c}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story top PFP Term Outlet Air Node, !- Name
  {d8f2687b-abda-4521-a529-d3a3b37960f7}, !- Inlet Port
  {e1a7b6fd-874f-41b2-84e7-98ed3bce9dde}; !- Outlet Port

OS:Node,
  {a52bcb33-7cdc-4179-9d92-945860745ea0}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story top Return Air Node, !- Name
  {bad4999e-296e-43ff-b430-ccfc4618d413}, !- Inlet Port
  {12c33319-9c12-4465-857e-843ad852aa36}; !- Outlet Port

OS:Connection,
  {e1a7b6fd-874f-41b2-84e7-98ed3bce9dde}, !- Handle
  {33e0db1a-96bd-4797-9c94-f783bd36726c}, !- Source Object
  3,                                      !- Outlet Port
  {b01acade-10c9-4e84-becc-0ba430636dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bad4999e-296e-43ff-b430-ccfc4618d413}, !- Handle
  {92b9ffed-d062-4651-a62a-84a32ae88582}, !- Source Object
  2,                                      !- Outlet Port
  {a52bcb33-7cdc-4179-9d92-945860745ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12c33319-9c12-4465-857e-843ad852aa36}, !- Handle
  {a52bcb33-7cdc-4179-9d92-945860745ea0}, !- Source Object
  3,                                      !- Outlet Port
  {2c47d527-3ff2-4978-ae82-d6e3834687ca}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2210be8b-dc5e-4f2d-9d4a-c35f60d2e1a1}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story top PFP Term Inlet Air Node, !- Name
  {9a6a7710-59f6-4445-980d-a42111699fb6}, !- Inlet Port
  {8845d0ce-2916-4030-8a77-cfe6f47dff0c}; !- Outlet Port

OS:Connection,
  {9a6a7710-59f6-4445-980d-a42111699fb6}, !- Handle
  {35c021d1-5211-47d8-bed9-8548be691da4}, !- Source Object
  9,                                      !- Outlet Port
  {2210be8b-dc5e-4f2d-9d4a-c35f60d2e1a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8845d0ce-2916-4030-8a77-cfe6f47dff0c}, !- Handle
  {2210be8b-dc5e-4f2d-9d4a-c35f60d2e1a1}, !- Source Object
  3,                                      !- Outlet Port
  {4952eeaf-c6bb-4680-b15f-55f92d7108ec}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d8f2687b-abda-4521-a529-d3a3b37960f7}, !- Handle
  {4952eeaf-c6bb-4680-b15f-55f92d7108ec}, !- Source Object
  9,                                      !- Outlet Port
  {33e0db1a-96bd-4797-9c94-f783bd36726c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d1c7854-d5d7-4e65-a375-713eb789358d}, !- Handle
  Node 46,                                !- Name
  {6846c498-5659-42a8-8003-d3fb86a9ae9d}, !- Inlet Port
  {ee0a83f4-91d1-4a7a-9839-c3eec1e84e65}; !- Outlet Port

OS:Connection,
  {6846c498-5659-42a8-8003-d3fb86a9ae9d}, !- Handle
  {c43887e4-4edd-4178-b262-8a123e29e85c}, !- Source Object
  2,                                      !- Outlet Port
  {4d1c7854-d5d7-4e65-a375-713eb789358d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee0a83f4-91d1-4a7a-9839-c3eec1e84e65}, !- Handle
  {4d1c7854-d5d7-4e65-a375-713eb789358d}, !- Source Object
  3,                                      !- Outlet Port
  {4952eeaf-c6bb-4680-b15f-55f92d7108ec}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {16b65e95-db23-40f0-8904-3ce22cdcd488}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story top Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10324.85912684,                         !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {806c5564-d288-4890-8230-4372c30cd4e5}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story top PFP Term Fan, !- Name
  {9a212347-2a21-4dcd-884a-b38bcdbfe213}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.468114825191726,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {267b6437-1c16-4504-89c6-b1a34b3c9a6a}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story top PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  0.468114825191726,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.468114825191726,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.0226842152833994,                     !- Minimum Primary Air Flow Fraction
  0.0226842152833994,                     !- Fan On Flow Fraction
  {4390ed97-05ba-4ab1-bb6d-d072d9c48273}, !- Supply Air Inlet Node Name
  {ec2e8308-5c2a-4ab0-9b7d-47245c4dad06}, !- Secondary Air Inlet Node Name
  {ff5b2b3a-8722-4956-8146-b9cabec7a32d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {806c5564-d288-4890-8230-4372c30cd4e5}, !- Fan Name
  {16b65e95-db23-40f0-8904-3ce22cdcd488}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {a896a6c4-d1fa-41dd-aa4c-bd1cfa4a3df6}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story top PFP Term Outlet Air Node, !- Name
  {ff5b2b3a-8722-4956-8146-b9cabec7a32d}, !- Inlet Port
  {c8c9b229-46fe-4a7b-ac0d-c2dd86b007bc}; !- Outlet Port

OS:Node,
  {4accac1b-0e5e-4798-9126-c667708d749e}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story top Return Air Node, !- Name
  {fe7bef7b-712f-490e-ba89-a08443434d61}, !- Inlet Port
  {48789cf8-f6cd-4f72-bcb0-de899b400682}; !- Outlet Port

OS:Connection,
  {c8c9b229-46fe-4a7b-ac0d-c2dd86b007bc}, !- Handle
  {a896a6c4-d1fa-41dd-aa4c-bd1cfa4a3df6}, !- Source Object
  3,                                      !- Outlet Port
  {61d64603-5505-4e63-9da4-0a38420b15ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe7bef7b-712f-490e-ba89-a08443434d61}, !- Handle
  {d823a415-731b-46b3-98ca-cb888c195fa3}, !- Source Object
  2,                                      !- Outlet Port
  {4accac1b-0e5e-4798-9126-c667708d749e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48789cf8-f6cd-4f72-bcb0-de899b400682}, !- Handle
  {4accac1b-0e5e-4798-9126-c667708d749e}, !- Source Object
  3,                                      !- Outlet Port
  {2c47d527-3ff2-4978-ae82-d6e3834687ca}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {9af4b9ac-3ce9-4827-a21d-5404a4802ea5}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story top PFP Term Inlet Air Node, !- Name
  {db2748af-8196-4dcd-92d3-7566cf60cb0e}, !- Inlet Port
  {4390ed97-05ba-4ab1-bb6d-d072d9c48273}; !- Outlet Port

OS:Connection,
  {db2748af-8196-4dcd-92d3-7566cf60cb0e}, !- Handle
  {35c021d1-5211-47d8-bed9-8548be691da4}, !- Source Object
  10,                                     !- Outlet Port
  {9af4b9ac-3ce9-4827-a21d-5404a4802ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4390ed97-05ba-4ab1-bb6d-d072d9c48273}, !- Handle
  {9af4b9ac-3ce9-4827-a21d-5404a4802ea5}, !- Source Object
  3,                                      !- Outlet Port
  {267b6437-1c16-4504-89c6-b1a34b3c9a6a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ff5b2b3a-8722-4956-8146-b9cabec7a32d}, !- Handle
  {267b6437-1c16-4504-89c6-b1a34b3c9a6a}, !- Source Object
  9,                                      !- Outlet Port
  {a896a6c4-d1fa-41dd-aa4c-bd1cfa4a3df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be7afa80-75f6-4bf7-b99b-b63d9ff93b02}, !- Handle
  Node 50,                                !- Name
  {1b8db6e1-cde9-4417-8ba2-92fa81adc85a}, !- Inlet Port
  {ec2e8308-5c2a-4ab0-9b7d-47245c4dad06}; !- Outlet Port

OS:Connection,
  {1b8db6e1-cde9-4417-8ba2-92fa81adc85a}, !- Handle
  {a5277c9c-0760-48b6-85f8-984815fa409f}, !- Source Object
  2,                                      !- Outlet Port
  {be7afa80-75f6-4bf7-b99b-b63d9ff93b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec2e8308-5c2a-4ab0-9b7d-47245c4dad06}, !- Handle
  {be7afa80-75f6-4bf7-b99b-b63d9ff93b02}, !- Source Object
  3,                                      !- Outlet Port
  {267b6437-1c16-4504-89c6-b1a34b3c9a6a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {22e7ae4a-9fff-414d-a5e3-78bdb207bd43}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story top Electric Reheat Coil, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  13147.6365430197,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {0d786631-24e0-4db4-a501-22978c3015cb}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story top PFP Term Fan, !- Name
  {9a212347-2a21-4dcd-884a-b38bcdbfe213}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.600602692357847,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d7fafc77-2ed1-4e42-8c76-01c8f9daf2d7}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story top PFP Term, !- Name
  {86ce85c0-fe5e-4ad3-b6d2-e27f8ca68cd3}, !- Availability Schedule Name
  0.600602692357847,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.600602692357847,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.0176802695144649,                     !- Minimum Primary Air Flow Fraction
  0.0176802695144649,                     !- Fan On Flow Fraction
  {624d044e-7363-4003-b49c-0090cc10f530}, !- Supply Air Inlet Node Name
  {93025cd9-a0f3-4862-b400-2c56ce07eda7}, !- Secondary Air Inlet Node Name
  {68f3c6b5-4b2b-463d-9b05-03b15263a75c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {0d786631-24e0-4db4-a501-22978c3015cb}, !- Fan Name
  {22e7ae4a-9fff-414d-a5e3-78bdb207bd43}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {611d7798-0c46-46f3-aa1a-b2c206fee041}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story top PFP Term Outlet Air Node, !- Name
  {68f3c6b5-4b2b-463d-9b05-03b15263a75c}, !- Inlet Port
  {fc3fc534-1d4b-4763-b0ed-b6db7efce1f2}; !- Outlet Port

OS:Node,
  {b38b0b46-b473-458e-963f-6ea605418882}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story top Return Air Node, !- Name
  {6f09dda8-be71-4d22-b48d-166b5c4383f7}, !- Inlet Port
  {c54f3edc-df2c-47f7-8b6a-0d8b56c8aa53}; !- Outlet Port

OS:Connection,
  {fc3fc534-1d4b-4763-b0ed-b6db7efce1f2}, !- Handle
  {611d7798-0c46-46f3-aa1a-b2c206fee041}, !- Source Object
  3,                                      !- Outlet Port
  {df718dc3-df29-4584-9a05-2295b10daf14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f09dda8-be71-4d22-b48d-166b5c4383f7}, !- Handle
  {26f0fa62-7bc5-477d-9627-a3ee11620f4b}, !- Source Object
  2,                                      !- Outlet Port
  {b38b0b46-b473-458e-963f-6ea605418882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c54f3edc-df2c-47f7-8b6a-0d8b56c8aa53}, !- Handle
  {b38b0b46-b473-458e-963f-6ea605418882}, !- Source Object
  3,                                      !- Outlet Port
  {2c47d527-3ff2-4978-ae82-d6e3834687ca}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {93880799-acae-45e2-aafd-79190333c6c1}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story top PFP Term Inlet Air Node, !- Name
  {02bf03eb-8a5d-48df-958a-c002a2e75cc1}, !- Inlet Port
  {624d044e-7363-4003-b49c-0090cc10f530}; !- Outlet Port

OS:Connection,
  {02bf03eb-8a5d-48df-958a-c002a2e75cc1}, !- Handle
  {35c021d1-5211-47d8-bed9-8548be691da4}, !- Source Object
  11,                                     !- Outlet Port
  {93880799-acae-45e2-aafd-79190333c6c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {624d044e-7363-4003-b49c-0090cc10f530}, !- Handle
  {93880799-acae-45e2-aafd-79190333c6c1}, !- Source Object
  3,                                      !- Outlet Port
  {d7fafc77-2ed1-4e42-8c76-01c8f9daf2d7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {68f3c6b5-4b2b-463d-9b05-03b15263a75c}, !- Handle
  {d7fafc77-2ed1-4e42-8c76-01c8f9daf2d7}, !- Source Object
  9,                                      !- Outlet Port
  {611d7798-0c46-46f3-aa1a-b2c206fee041}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3195470b-e251-48a9-8d28-bb025a2690b0}, !- Handle
  Node 54,                                !- Name
  {b80397fe-f860-4f41-a186-914acb4b23cb}, !- Inlet Port
  {93025cd9-a0f3-4862-b400-2c56ce07eda7}; !- Outlet Port

OS:Connection,
  {b80397fe-f860-4f41-a186-914acb4b23cb}, !- Handle
  {89898857-2501-4585-9d70-fa591f60cfde}, !- Source Object
  2,                                      !- Outlet Port
  {3195470b-e251-48a9-8d28-bb025a2690b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93025cd9-a0f3-4862-b400-2c56ce07eda7}, !- Handle
  {3195470b-e251-48a9-8d28-bb025a2690b0}, !- Source Object
  3,                                      !- Outlet Port
  {d7fafc77-2ed1-4e42-8c76-01c8f9daf2d7}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {97b29a33-058f-4eaf-bd25-d0cd0ff632b6}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  {f918be65-fa70-452e-add3-8972d8a6bf07}, !- Default Day Schedule Name
  {b44379e0-a0e8-4db1-9ff5-a9b6aed89c85}, !- Summer Design Day Schedule Name
  {80c63fdd-5bc6-4fbc-a7f1-a22806371c0a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f918be65-fa70-452e-add3-8972d8a6bf07}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {44d4e5db-4350-4c9d-8214-0f11d7de5264}, !- Handle
  {97b29a33-058f-4eaf-bd25-d0cd0ff632b6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  494.79999999999984,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  33,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-08-04 03:30:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-08-04 03:30:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {80c63fdd-5bc6-4fbc-a7f1-a22806371c0a}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b44379e0-a0e8-4db1-9ff5-a9b6aed89c85}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc565c92-96db-400b-b250-f1891c6d9268}, !- Handle
  Schedule Rule 28,                       !- Name
  {97b29a33-058f-4eaf-bd25-d0cd0ff632b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {680322d4-6c53-4cb2-9a34-4dfa48efb4fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {680322d4-6c53-4cb2-9a34-4dfa48efb4fe}, !- Handle
  Schedule Day 36,                        !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6da4cd38-e634-4347-b14d-6bbe5be25593}, !- Handle
  Schedule Rule 29,                       !- Name
  {97b29a33-058f-4eaf-bd25-d0cd0ff632b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7477cbe6-6067-4745-a0c9-5558a87fe358}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7477cbe6-6067-4745-a0c9-5558a87fe358}, !- Handle
  Schedule Day 37,                        !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {d956520b-c7ee-4730-a279-f740cd09a835}, !- Handle
  Building Default Schedule Set,          !- Name
  {97b29a33-058f-4eaf-bd25-d0cd0ff632b6}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {a98fdc65-dfc7-4c12-8c34-64d03882e28e}, !- Handle
  {58288759-1547-4c75-9813-573aee185318}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.0 | hoo_start - 2.0 ~ 0.00785082666666666 | hoo_start - 1.5 ~ 0.00785082666666666 | hoo_start - 0.5 ~ 0.0588812 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 2.0 ~ 0.03532872 | mid ~ 0.0 | mid + 1.5 ~ 0.0 | mid + 2.5 ~ 0.0196270666666667 | hoo_end - 2.5 ~ 0.02355248 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.02355248 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.00392541333333333 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {43732fe4-6e44-4fcc-bda2-d43c872163a8}, !- Handle
  {ec6f6014-986f-4183-a941-c08c309c0aae}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e7486ecc-7863-4148-aaf9-6559d094cc8f}, !- Handle
  {a2fa7990-44d5-4d53-aad5-994680156b3c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.00785082666666666 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0314033066666667 | hoo_start + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0314033066666667 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.00785082666666666 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {473f46e9-01b6-4ada-bc92-812760f5f21d}, !- Handle
  {5f495602-e0ec-4d35-a994-ec72746cb3e0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {698c370d-fcb4-4054-bd54-3bc7a9920b7d}, !- Handle
  {06db964e-b4f6-4e19-95bd-e49332f6343f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fc47dd68-9d01-4bb2-9482-ec7df833467b}, !- Handle
  {2fdb7113-96a8-45d5-b4f4-cf01d9bddc18}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c6e88667-eb08-4623-bbd6-7692e1a5756d}, !- Handle
  {7f70d31f-2fd9-4b18-889d-72eca8388a24}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {24dfaf95-98ee-4020-9894-be1f0b4e58bd}, !- Handle
  {ffca879c-5f71-4d16-a50a-e0f5cffbfb5d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {8063bcb6-4351-4e69-8d95-6e441f4626b3}, !- Handle
  {9a38d45f-fada-4097-a2a5-4477e7a3705b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bab72aa1-f879-4b4e-8836-dd1ac4dabccc}, !- Handle
  {036385b7-5665-4167-bed8-d1dba22ab711}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1dfeb18b-dd7c-4430-a9a8-6b8727d3f240}, !- Handle
  {db095ddd-4108-4446-875d-8ef7da838b9c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {5c500c43-88c6-45b6-90bf-8086db16a638}, !- Handle
  {a013c5a5-6a6f-4886-907b-41dd12107af3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {a3c43b77-d322-4287-b83c-d2bba44bb53e}, !- Handle
  {6769ca88-4077-4687-9a9d-93196711c308}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 2.5 ~ 0.95 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.95 | mid + 2.5 ~ 0.95 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.4 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6684739d-9d65-4441-91e4-096d0bce25e2}, !- Handle
  {d78fd3ed-b067-4011-abaf-2c7cb31b68f4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {115a42eb-f327-402f-a295-6cf99b531e1d}, !- Handle
  {433ad951-a7d9-4f98-af32-d29cd098f149}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.5 | mid + 1.5 ~ 0.5 | hoo_end + 1.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {bf8cac8e-8bd1-404d-87f2-22096b388ede}, !- Handle
  {ad718004-8df8-442c-a76b-ed84e8253aa1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {f5ea74e4-cfcd-43b0-aab7-20cd53c65189}, !- Handle
  Schedule Rule 6,                        !- Name
  {ad718004-8df8-442c-a76b-ed84e8253aa1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c0e2f10b-8000-4716-b97b-21e80cf8d390}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c0e2f10b-8000-4716-b97b-21e80cf8d390}, !- Handle
  Large Office Activity Default 1,        !- Name
  {2e6700d7-bca7-4dc0-9e5c-7a03368a3b5f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {27dff18d-2843-4991-8610-c6e9b9476f98}, !- Handle
  Schedule Rule 9,                        !- Name
  {ad718004-8df8-442c-a76b-ed84e8253aa1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bfc91a1c-ec86-45b4-a139-96f84eadd940}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bfc91a1c-ec86-45b4-a139-96f84eadd940}, !- Handle
  Large Office Activity Default 2,        !- Name
  {2e6700d7-bca7-4dc0-9e5c-7a03368a3b5f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {e19d73fc-1015-41a6-8d96-bbf3f8feb0e6}, !- Handle
  {9cdeb963-f43a-4626-b466-193fbdb9ad72}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d0d0c4c5-94a8-455b-a330-71df1e098d1e}, !- Handle
  {bfc91a1c-ec86-45b4-a139-96f84eadd940}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4b10ab47-c5c3-41b8-a74f-7f6ac0ea552e}, !- Handle
  {c0e2f10b-8000-4716-b97b-21e80cf8d390}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 8.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9da2fc3d-f4b8-423a-bfac-34591f97619c}, !- Handle
  {01723df5-c641-4ad3-a1ff-d68ede32dbc3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.046190000000000002,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.83142000000000005;                    !- Feature Value 3

OS:Schedule:Rule,
  {359bb6cf-0d86-463d-93b2-939a825c364b}, !- Handle
  Schedule Rule 30,                       !- Name
  {01723df5-c641-4ad3-a1ff-d68ede32dbc3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3122f6f0-a3b7-4951-8dfb-e092edbb3899}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {3122f6f0-a3b7-4951-8dfb-e092edbb3899}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Default 1,   !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {49fe0ebf-9ea4-4902-ae46-be00127d7ba8}, !- Handle
  {b0dfc1e8-be3b-4b16-b9cc-ab92951381ff}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.05 | hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.1 | hoo_start - 1.5 ~ 0.09238 | hoo_start - 0.5 ~ 0.27714 | hoo_start + 0.5 ~ 0.83142 | mid + 2.5 ~ 0.83142 | hoo_end - 2.5 ~ 0.4619 | hoo_end - 1.5 ~ 0.27714 | hoo_end - 1.0 ~ 0.27714 | hoo_end + 1.0 ~ 0.18476 | hoo_end + 1.5 ~ 0.18476 | hoo_end + 2.5 ~ 0.09238 | hoo_end + 3.5 ~ 0.04619, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1883929d-9edb-4bda-ae89-c3f778a6d9d4}, !- Handle
  {3122f6f0-a3b7-4951-8dfb-e092edbb3899}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.05 ~ 0.05,                !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8cf2b8ed-ca99-4c66-813c-b8cbf8a7314b}, !- Handle
  {4be1e33b-7a89-4544-acc3-25da63f99d7e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.09238 | hoo_start + 1.0 ~ 0.27714 | mid - 1.0 ~ 0.27714 | hoo_end ~ 0.13857 | hoo_end + 2.0 ~ 0.13857 | hoo_end + 4.0 ~ 0.04619 | hoo_end + 6.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {8f78bce4-e546-4161-8ba9-6455e566a0b8}, !- Handle
  {afa14858-90b8-4c48-b39c-665f59b51f0a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Rule,
  {f530c269-7eb4-456f-995c-9dcf2870a9e8}, !- Handle
  Schedule Rule 2,                        !- Name
  {afa14858-90b8-4c48-b39c-665f59b51f0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e8c21725-f223-458e-8e00-7680f2c7a02d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e8c21725-f223-458e-8e00-7680f2c7a02d}, !- Handle
  OfficeLarge ALWAYS_ON Default 1,        !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40e03a4d-3bac-45e6-b896-583333a27ec2}, !- Handle
  Schedule Rule 31,                       !- Name
  {afa14858-90b8-4c48-b39c-665f59b51f0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87b52435-213f-43d0-a951-9240fac5548e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {87b52435-213f-43d0-a951-9240fac5548e}, !- Handle
  OfficeLarge ALWAYS_ON Default 2,        !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b7231efa-ab95-490e-9a0c-775f1033f087}, !- Handle
  {b81e490f-9c6a-4d4c-bc98-adaa6c752147}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {63761cce-6d1d-4632-a2f8-2b227dcd5482}, !- Handle
  {87b52435-213f-43d0-a951-9240fac5548e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f71b71ce-5ca4-4a63-aabf-cf7633f98613}, !- Handle
  {e8c21725-f223-458e-8e00-7680f2c7a02d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 8.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {be2f5e6d-ab9e-497a-bf14-41f21b18b1bc}, !- Handle
  {3a3efc80-a7f7-4d16-bf03-18b6d3a339b9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  20;                                     !- Feature Value 3

OS:AdditionalProperties,
  {3032bcfc-dc70-4870-a089-2b2156bf43af}, !- Handle
  {6304a1d7-eaf3-437d-ad01-920133f73b7c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ 17.7 | hoo_end + 0 ~ 17.8 | hoo_start + 0 ~ 17.8 | hoo_end + 0 ~ 17.8 | hoo_end + 0 ~ 17.8 | hoo_end + 0 ~ 17.8 | hoo_end + 0 ~ 17.8 | hoo_end + 0 ~ 17.8 | hoo_end + 0 ~ 17.8 | hoo_end + 0 ~ 17.8 | hoo_end + 0 ~ 17.8 | hoo_end + 0 ~ 17.8 | hoo_end + 0 ~ 17.8 | hoo_end + 0 ~ 17.8 | hoo_end + 0 ~ 17.8 | hoo_end + 0 ~ 17.8 | hoo_end + 0 ~ 17.8 | hoo_end + 0 ~ 17.8 | hoo_end + 0 ~ 17.8, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bba3936c-d718-4963-805d-e2beff1e4748}, !- Handle
  {dc8b3415-f0a7-4504-b98b-5c969b781702}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {414be92a-e28f-4dc2-8ad0-527f29a218cd}, !- Handle
  {354429ef-f491-4a35-a661-20d93610faa2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4 | hoo_end + 0 ~ 17.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {bff582ce-8ee3-4cd7-8768-5b493d24e69e}, !- Handle
  {ace190f0-bcde-4ed3-91b8-4683d8d8f347}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  25.300000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {ea99d34d-590d-4f3b-823d-26b5f57646ee}, !- Handle
  {ba2201d4-417f-459b-a8a5-62cae3fa961c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ 25.1 | hoo_end + 0 ~ 25.0 | hoo_start + 0 ~ 24.9 | hoo_end + 0 ~ 24.9 | hoo_end + 0 ~ 24.9 | hoo_end + 0 ~ 24.9 | hoo_end + 0 ~ 24.9 | hoo_end + 0 ~ 24.9 | hoo_end + 0 ~ 24.9 | hoo_end + 0 ~ 24.9 | hoo_end + 0 ~ 24.9 | hoo_end + 0 ~ 24.9 | hoo_end + 0 ~ 24.9 | hoo_end + 0 ~ 24.9 | hoo_end + 0 ~ 24.9 | hoo_end + 0 ~ 24.9 | hoo_end + 0 ~ 24.9 | hoo_end + 0 ~ 24.9, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a16a6d1d-82f7-49d9-b2fb-f0978325bea4}, !- Handle
  {9ef6e636-7a25-49a3-97a0-b001e945a5ee}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2a90dcde-edf1-4372-bb92-d3db512e3da5}, !- Handle
  {94c94285-5612-4ddf-90ef-2bcb7fe89ac7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3 | hoo_end + 0 ~ 25.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {4f00a0eb-2493-4d8c-99af-2a02e143ed67}, !- Handle
  {92a39d1a-739c-4270-b6ef-9f60990ba059}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  18;                                     !- Feature Value 3

OS:Schedule:Rule,
  {8c287fc9-7f1f-445a-ad85-7473df86eb83}, !- Handle
  Schedule Rule 24,                       !- Name
  {92a39d1a-739c-4270-b6ef-9f60990ba059}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e538edcb-826b-446a-aee6-cf8d349bc004}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e538edcb-826b-446a-aee6-cf8d349bc004}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Default 1,   !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {2861c037-69ac-4a7f-8bb7-ff09ec623da2}, !- Handle
  Schedule Rule 27,                       !- Name
  {92a39d1a-739c-4270-b6ef-9f60990ba059}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {60ae60d7-5cf0-47e4-b0ac-0094ed0f0420}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {60ae60d7-5cf0-47e4-b0ac-0094ed0f0420}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Default 2,   !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {0317e837-083f-49db-8733-6da9e2093645}, !- Handle
  {78503cf9-9d12-45c9-ae9b-c194061f0411}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d4fb0115-34cc-45fa-aee4-b128a48248bb}, !- Handle
  {60ae60d7-5cf0-47e4-b0ac-0094ed0f0420}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bb0318a2-232c-4847-a632-132908bc7d11}, !- Handle
  {e538edcb-826b-446a-aee6-cf8d349bc004}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8d6be5b9-040f-40d7-8191-e93c9a205164}, !- Handle
  {d491df5a-7927-4ac9-8d88-dc22f3c4bfe5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  27,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  27;                                     !- Feature Value 3

OS:Schedule:Rule,
  {9e9b59f5-3091-4793-98a9-50ec8f903d13}, !- Handle
  Schedule Rule 32,                       !- Name
  {d491df5a-7927-4ac9-8d88-dc22f3c4bfe5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15dbbf01-d5d7-4bf7-90b6-730cfc7d2607}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {15dbbf01-d5d7-4bf7-90b6-730cfc7d2607}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Default 1,   !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  27;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {c14dd488-e596-493f-92b0-6fd012c6739e}, !- Handle
  Schedule Rule 33,                       !- Name
  {d491df5a-7927-4ac9-8d88-dc22f3c4bfe5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {16eb9610-bc90-41ad-907c-976b4ae208b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {16eb9610-bc90-41ad-907c-976b4ae208b5}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Default 2,   !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  27;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {528af160-4329-44c5-b264-19ede0993622}, !- Handle
  {c285b1bb-af10-44d4-b5cd-0f1b68d354b5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3b18ecbd-b269-4b00-af81-449fe319900f}, !- Handle
  {16eb9610-bc90-41ad-907c-976b4ae208b5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0e22ec31-2e1d-42f8-9afd-27ad2a8c96bb}, !- Handle
  {15dbbf01-d5d7-4bf7-90b6-730cfc7d2607}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {da5ac475-1b0f-4277-b7c6-58fc9f326d97}, !- Handle
  {d13e54cc-8412-4b34-861e-452a5170abb1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:Schedule:Rule,
  {b5324ef4-d71a-4e0e-9f31-f9041ec965b2}, !- Handle
  Schedule Rule 34,                       !- Name
  {d13e54cc-8412-4b34-861e-452a5170abb1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dfcfc988-fd04-4f31-b913-df95bc130577}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {dfcfc988-fd04-4f31-b913-df95bc130577}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1b5d1c66-9cc7-4174-af72-3edb75fab21a}, !- Handle
  Schedule Rule 35,                       !- Name
  {d13e54cc-8412-4b34-861e-452a5170abb1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b114228b-eca4-4034-b89a-c229128f2c7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b114228b-eca4-4034-b89a-c229128f2c7c}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {0966ead2-533b-4c6c-a3c7-44dcbee85184}, !- Handle
  {b76b79e5-25db-4704-863b-4bc2b5912958}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ad5034af-ab83-4bd3-92b0-56884ca4e594}, !- Handle
  {b114228b-eca4-4034-b89a-c229128f2c7c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5725dca8-47df-4f30-a2e3-228dbbba64f8}, !- Handle
  {dfcfc988-fd04-4f31-b913-df95bc130577}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8b43035e-2f20-4b07-88c1-f693f43dec28}, !- Handle
  {70276f52-353a-41f4-afec-bfe7aec06bda}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.56999999999999995;                    !- Feature Value 3

OS:Schedule:Rule,
  {dd8ac2d2-0324-4e78-950d-56337b6258b9}, !- Handle
  Schedule Rule 36,                       !- Name
  {70276f52-353a-41f4-afec-bfe7aec06bda}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa891ec2-07c3-418e-a4eb-562075348cac}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {aa891ec2-07c3-418e-a4eb-562075348cac}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default 1,     !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.015,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.01,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.005,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0175,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0525,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.07,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0625,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.055,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0475,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.04,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.0425,                                 !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.045,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.0475,                                 !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.0525,                                 !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.055,                                  !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.0575,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.06,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.06,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.0675,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.075,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.0825,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  30,                                     !- Minute 27
  0.09,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  45,                                     !- Minute 28
  0.0825,                                 !- Value Until Time 28
  14,                                     !- Hour 29
  0,                                      !- Minute 29
  0.075,                                  !- Value Until Time 29
  14,                                     !- Hour 30
  15,                                     !- Minute 30
  0.0675,                                 !- Value Until Time 30
  14,                                     !- Hour 31
  30,                                     !- Minute 31
  0.06,                                   !- Value Until Time 31
  14,                                     !- Hour 32
  45,                                     !- Minute 32
  0.055,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  0,                                      !- Minute 33
  0.05,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  15,                                     !- Minute 34
  0.045,                                  !- Value Until Time 34
  15,                                     !- Hour 35
  30,                                     !- Minute 35
  0.04,                                   !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.04,                                   !- Value Until Time 36
  20,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0475,                                 !- Value Until Time 37
  21,                                     !- Hour 38
  0,                                      !- Minute 38
  0.055,                                  !- Value Until Time 38
  21,                                     !- Hour 39
  15,                                     !- Minute 39
  0.0625,                                 !- Value Until Time 39
  21,                                     !- Hour 40
  30,                                     !- Minute 40
  0.07,                                   !- Value Until Time 40
  21,                                     !- Hour 41
  45,                                     !- Minute 41
  0.0625,                                 !- Value Until Time 41
  22,                                     !- Hour 42
  0,                                      !- Minute 42
  0.055,                                  !- Value Until Time 42
  22,                                     !- Hour 43
  15,                                     !- Minute 43
  0.0475,                                 !- Value Until Time 43
  22,                                     !- Hour 44
  30,                                     !- Minute 44
  0.04,                                   !- Value Until Time 44
  23,                                     !- Hour 45
  0,                                      !- Minute 45
  0.04,                                   !- Value Until Time 45
  23,                                     !- Hour 46
  15,                                     !- Minute 46
  0.035,                                  !- Value Until Time 46
  23,                                     !- Hour 47
  30,                                     !- Minute 47
  0.03,                                   !- Value Until Time 47
  23,                                     !- Hour 48
  45,                                     !- Minute 48
  0.025,                                  !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.02;                                   !- Value Until Time 49

OS:AdditionalProperties,
  {08d202f0-228a-4634-83b6-7b33dd3add57}, !- Handle
  {e4a703fd-ad96-468b-99da-4c9392c7cb49}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.19 | 8.5 ~ 0.35 | 9.5 ~ 0.38 | 10.5 ~ 0.39 | 11.5 ~ 0.47 | 12.5 ~ 0.57 | 13.5 ~ 0.54 | 14.5 ~ 0.34 | 15.5 ~ 0.33 | 16.5 ~ 0.44 | 17.5 ~ 0.26 | 18.5 ~ 0.21 | 19.5 ~ 0.15 | 20.5 ~ 0.17 | 21.5 ~ 0.08 | 22.5 ~ 0.05 | 23.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0ed5381d-7de8-49a9-8a1d-69fdfa00ea55}, !- Handle
  {aa891ec2-07c3-418e-a4eb-562075348cac}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.04 | 10.0 ~ 0.04 | 12.0 ~ 0.06 | 12.5 ~ 0.06 | 13.5 ~ 0.09 | 14.5 ~ 0.06 | 15.5 ~ 0.04 | 20.5 ~ 0.04 | 21.5 ~ 0.07 | 22.5 ~ 0.04 | 23.0 ~ 0.04, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {277a901a-6149-4d85-bd99-15461facde07}, !- Handle
  {b2fd12e3-b55f-4bf7-8743-f73398f47726}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.11 | 8.5 ~ 0.15 | 9.5 ~ 0.21 | 10.5 ~ 0.19 | 11.5 ~ 0.23 | 12.5 ~ 0.2 | 13.5 ~ 0.19 | 14.5 ~ 0.15 | 15.5 ~ 0.13 | 16.5 ~ 0.14 | 17.5 ~ 0.07 | 20.5 ~ 0.07 | 21.5 ~ 0.09 | 22.5 ~ 0.05 | 23.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {fea91078-b2d5-4291-9fe7-74993186432f}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch, !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  {96805a1a-99f8-4f0d-90aa-8c55ea323501}, !- Default Day Schedule Name
  {5a008bf9-8053-44c5-80fb-22fe01f8be44}, !- Summer Design Day Schedule Name
  {6e725913-15d7-4883-a2e3-33b3c81fa399}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {96805a1a-99f8-4f0d-90aa-8c55ea323501}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {677eba31-ff88-459b-bbc3-4c0fd39649ed}, !- Handle
  {fea91078-b2d5-4291-9fe7-74993186432f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  199.99999999999994,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-08-04 03:30:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-08-04 03:30:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6e725913-15d7-4883-a2e3-33b3c81fa399}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Winter Design Day, !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a008bf9-8053-44c5-80fb-22fe01f8be44}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Summer Design Day, !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ac98f309-ced4-43dc-887f-543423a4c99c}, !- Handle
  Schedule Rule 20,                       !- Name
  {fea91078-b2d5-4291-9fe7-74993186432f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {38b709be-1cc5-4759-ab27-0cb491588dfa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {38b709be-1cc5-4759-ab27-0cb491588dfa}, !- Handle
  Schedule Day 38,                        !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {66e48ac2-ea0d-4cb6-a0ac-0450dc065396}, !- Handle
  Schedule Rule 37,                       !- Name
  {fea91078-b2d5-4291-9fe7-74993186432f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aaff22e6-2995-4875-b452-66c4c9085b2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aaff22e6-2995-4875-b452-66c4c9085b2f}, !- Handle
  Schedule Day 39,                        !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a4e2b6a-29fa-4d1f-9282-546007ee40b4}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Occ Sch, !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  {46c31f30-01d0-46de-acbd-5a41590a6129}, !- Default Day Schedule Name
  {f3ff49bd-51bf-45ae-ab61-14e4a3c2800e}, !- Summer Design Day Schedule Name
  {6d7a5e02-07e9-4e85-b21f-82c830ce5dfc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46c31f30-01d0-46de-acbd-5a41590a6129}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Occ Sch Default, !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {126a0c2c-be1f-4516-8c02-e26cde695404}, !- Handle
  {5a4e2b6a-29fa-4d1f-9282-546007ee40b4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  199.99999999999994,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-08-04 03:30:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-08-04 03:30:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6d7a5e02-07e9-4e85-b21f-82c830ce5dfc}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Occ Sch Winter Design Day, !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3ff49bd-51bf-45ae-ab61-14e4a3c2800e}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1 Occ Sch Summer Design Day, !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d16b584-678d-4506-82fa-ea62dade5ea1}, !- Handle
  Schedule Rule 38,                       !- Name
  {5a4e2b6a-29fa-4d1f-9282-546007ee40b4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7a7003c-df74-441c-8d79-e5928f243f55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f7a7003c-df74-441c-8d79-e5928f243f55}, !- Handle
  Schedule Day 40,                        !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f5c32022-2f78-425a-a4e9-3e650690d281}, !- Handle
  Schedule Rule 39,                       !- Name
  {5a4e2b6a-29fa-4d1f-9282-546007ee40b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e65a828-1bbf-4ad4-9f86-16ea1b769d6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2e65a828-1bbf-4ad4-9f86-16ea1b769d6f}, !- Handle
  Schedule Day 41,                        !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {66d4b250-8da5-404b-bb46-703702840587}, !- Handle
  {4f553e9d-0504-4a0d-82ce-fa64e69cc753}; !- Object Name

OS:Curve:Biquadratic,
  {fe359bff-48a3-47ad-a1e4-77b15a5b1b20}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {15a3ad33-68eb-483c-9b67-86affcf980f0}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {ba38ee08-7482-432a-b9f6-0b768ba07587}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:Schedule:Constant,
  {8f3335e4-d348-451a-8b94-72678f0dc790}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {3c667ae8-d0f2-4ead-8435-48e9d266292d}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:OutputControl:ReportingTolerances,
  {8918df4f-5c87-47b3-959d-42d5d64870f0}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Lights:Definition,
  {3bfc6254-f8e7-410b-ae52-44d4d63bc382}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.09929644999896,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a87155a1-73ff-40ef-9730-675c512aed7c}, !- Handle
  {3bfc6254-f8e7-410b-ae52-44d4d63bc382}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {552ce4bb-0e1a-4eb2-95f4-4e6bee5e3873}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {3bfc6254-f8e7-410b-ae52-44d4d63bc382}, !- Lights Definition Name
  {52a57a70-4b04-449f-bd5a-6affcd4245de}, !- Space or SpaceType Name
  {08cf7aa9-9484-45e6-97ba-506eb1f2b7de}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {61f59a92-4c57-417c-8bfe-033af6e0557b}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.64316967950175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0e3bfe4a-89a8-4edc-ac4d-dd9b20fb9a4f}, !- Handle
  {61f59a92-4c57-417c-8bfe-033af6e0557b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {2dd1aafd-9774-4345-87ee-600cb5817ab3}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {61f59a92-4c57-417c-8bfe-033af6e0557b}, !- Lights Definition Name
  {52a57a70-4b04-449f-bd5a-6affcd4245de}, !- Space or SpaceType Name
  {08cf7aa9-9484-45e6-97ba-506eb1f2b7de}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2fe15c44-d9bd-46c9-99c5-2cce1b423a6f}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.10108630484276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f77990de-90f5-44df-94d5-403fdfc70998}, !- Handle
  {2fe15c44-d9bd-46c9-99c5-2cce1b423a6f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {4c0ea5f3-54ab-4ec3-ba20-09abe5ab4bfe}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {2fe15c44-d9bd-46c9-99c5-2cce1b423a6f}, !- Lights Definition Name
  {84f948f6-481e-4558-b53f-fa68fb4bbcd5}, !- Space or SpaceType Name
  {091222e1-5732-459c-aef6-d62b1e74ed0d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8d88655e-b71f-4f01-97b4-ca1d08c58a41}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.10108630484276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0cdddc31-ddb8-4922-8d04-ad95e50e28b5}, !- Handle
  {8d88655e-b71f-4f01-97b4-ca1d08c58a41}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {29719a37-ae26-4979-bced-0197ceffc7ba}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {8d88655e-b71f-4f01-97b4-ca1d08c58a41}, !- Lights Definition Name
  {14bbbc8c-e1af-45ba-a9a5-7542ec768e76}, !- Space or SpaceType Name
  {091222e1-5732-459c-aef6-d62b1e74ed0d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {08cf7aa9-9484-45e6-97ba-506eb1f2b7de}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  {c7d69781-9e7f-42c1-966b-ae2b27662948}, !- Default Day Schedule Name
  {e23fe2a2-89fd-4f03-b037-d6aa5363c3a1}, !- Summer Design Day Schedule Name
  {32bdb42f-c84b-43ff-87af-acc46394cd87}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b1467bb0-244a-41d7-9158-5c8e0ac813f0}, !- Handle
  {08cf7aa9-9484-45e6-97ba-506eb1f2b7de}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {c7d69781-9e7f-42c1-966b-ae2b27662948}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.000706247403502197,                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.000847496884202631,                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.000988746364903072,                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00112999584560352,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00127124532630395,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00141249480700439,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00155374428770483,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00169499376840527,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00183624324910571,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00197749272980614,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00211874221050658,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00225999169120703,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00240124117190746,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0025424906526079,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00268374013330833,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00282498961400877,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0064044035377321,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00998381746145542,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0135632313851787,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0171426453089021,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.014230937263711,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.01131922921852,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00840752117332903,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00549581312813802,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00586221803106116,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00622862293398431,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00659502783690747,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00696143273983062,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0187038374858916,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0304462422319526,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0421886469780136,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0539310517240746,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0802280904604517,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.106525129196829,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.132822167933206,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.159119206669583,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.251653762302344,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.344188317935106,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.436722873567867,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.529257429200628,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.609443071900471,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.689628714600314,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.769814357300157,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.85,                                   !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.841650811945544,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.833301623891089,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.824952435836633,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.816603247782177,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.803608503890304,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.790613759998431,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.777619016106558,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.764624272214686,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.770913051177508,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.77720183014033,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.783490609103153,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.789779388065975,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.661575692736424,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.533371997406872,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.405168302077321,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.276964606747769,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.234124920496616,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.191285234245462,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.148445547994309,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.105605861743155,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0941608517370647,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.082715841730974,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0712708317248834,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0598258217187927,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0584893682988911,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0571529148789894,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0558164614590878,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0544800080391861,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0547557882752882,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0550315685113903,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0553073487474924,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0555831289835944,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0554375566021203,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0552919842206463,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0551464118391722,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0550008394576981,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0464464438243487,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0378920481909993,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0293376525576499,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0207832569243005,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0195814384260842,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0183796199278679,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0171778014296516,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0159759829314353,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0119819871985765,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.00798799146571766,                    !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.00399399573285882,                    !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.000141249480700441,                   !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.000282498961400882,                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.000423748442101315,                   !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.000564997922801756;                   !- Value Until Time 96

OS:AdditionalProperties,
  {714cb756-0d5b-43ae-afe4-9dea08eb4e5c}, !- Handle
  {c7d69781-9e7f-42c1-966b-ae2b27662948}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {e23fe2a2-89fd-4f03-b037-d6aa5363c3a1}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32bdb42f-c84b-43ff-87af-acc46394cd87}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c796a227-9f0c-4852-b728-c9ffb3e3627f}, !- Handle
  Schedule Rule 40,                       !- Name
  {08cf7aa9-9484-45e6-97ba-506eb1f2b7de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2fdb7113-96a8-45d5-b4f4-cf01d9bddc18}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {431662fb-6488-4eea-bca3-51629bc0715c}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0430385296,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.052687315,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0538330195,                           !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.054978724,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0561244285,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.057270133,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.058789785,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.060309437,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.061829089,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.063348741,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.063436227,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.063523713,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.063611199,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.063698685,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.06373419075,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0637696965,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.06380520225,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.063840708,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.063842595,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.063844482,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.063846369,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.063848256,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0590494665,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.054250677,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0494518875,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.044653098,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.04469310975,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0447331215,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.04477313325,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.044813145,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.04444637075,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0440795965,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.04371282225,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.043346048,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.04341069875,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0434753495,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.04354000025,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.043604651,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.043653367,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.043702083,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.043750799,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.043799515,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0446870128,                           !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0447262624,                           !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.044765512,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0448047616,                           !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0448440112,                           !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0448832608,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0449225104,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.04496176,                             !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0450010096,                           !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0450402592,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0450795088,                           !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0451187584,                           !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.045158008,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0451972576,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0452365072,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0452757568,                           !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0453150064,                           !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.045354256,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0453935056,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0454327552,                           !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0454720048,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0455112544,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.045550504,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0455897536,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0456290032,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0456682528,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0457075024,                           !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.045746752,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.05031659275,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0548864335,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.05945627425,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.064026115,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0638375595,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.063649004,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0634604485,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.063271893,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.063275465,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.063279037,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.063282609,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.063286181,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0634493245,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.063612468,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0637756115,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.063938755,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.06329189875,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0626450425,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.06199818625,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.06135133,                             !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0619438565,                           !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.062536383,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0631289095,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.063721436,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.06096290575,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0582043755;                           !- Value Until Time 96

OS:AdditionalProperties,
  {16ab5dbe-82e4-40b0-ba05-4795c851fdd6}, !- Handle
  {431662fb-6488-4eea-bca3-51629bc0715c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {87c5862d-ffa3-4768-9a4d-1aa26b10d5c6}, !- Handle
  Schedule Rule 41,                       !- Name
  {08cf7aa9-9484-45e6-97ba-506eb1f2b7de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f70d31f-2fd9-4b18-889d-72eca8388a24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {037fce6d-c8f8-46fe-bd97-2bddb7d4a219}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0644520115,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.064678999,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.06447320025,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0642674015,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.06406160275,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.063855804,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.06383316,                             !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.063810516,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.063787872,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.043692817,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0432046775,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.042716538,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0422283985,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.041740259,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.04189496725,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0420496755,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.04220438375,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.042359092,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.04443273675,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0465063815,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.04858002625,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.050653671,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.04934024925,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0480268275,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.04671340575,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.045399984,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.04721578575,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0490315875,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.05084738925,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.052663191,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.05654853575,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0604338805,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.06431922525,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.06820457,                             !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0693992298888889,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0705938897777778,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0717885496666667,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0729832095555556,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0741778694444444,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0753725293333333,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0765671892222222,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0777618491111111,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.078956509,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0801511688888889,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0813458287777778,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0825404886666667,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0837351485555555,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0849298084444444,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0861244683333333,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0873191282222222,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0885137881111111,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.089708448,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0442682230714286,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0442720337142857,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0442758443571429,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.044279655,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0442834656428572,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0442872762857143,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0442910869285714,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.089708448,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0894180087222222,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0891275694444444,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0888371301666667,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0885466908888889,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0882562516111111,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0879658123333333,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0876753730555556,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0873849337777778,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0870944945,                           !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0868040552222222,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0865136159444445,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0862231766666667,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0859327373888889,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0856422981111111,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0853518588333333,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0850614195555556,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0847709802777778,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.084480541,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.08097738075,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0774742205,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.07397106025,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0704679,                              !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.069858542,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.069249184,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.068639826,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.068030468,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.06799782375,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0679651795,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.06793253525,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.067899891,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0668676805,                           !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.06583547,                             !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0648032595,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.063771049,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0639980365,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.063765228;                            !- Value Until Time 96

OS:AdditionalProperties,
  {abba1f6f-cd0d-4010-9e34-559799305757}, !- Handle
  {037fce6d-c8f8-46fe-bd97-2bddb7d4a219}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {091222e1-5732-459c-aef6-d62b1e74ed0d}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH BPR Adjusted, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  {2e171d92-e759-48cb-928b-6d4c69377a89}, !- Default Day Schedule Name
  {64fe0d74-9443-4d75-acae-a2715d5f3e8a}, !- Summer Design Day Schedule Name
  {f822ebdb-16d6-49ee-8cf9-d4cfc9553bb4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2c53408a-09c8-43b1-b0f1-b0f87d7e9168}, !- Handle
  {091222e1-5732-459c-aef6-d62b1e74ed0d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.046190000000000002,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.83142000000000005;                    !- Feature Value 3

OS:Schedule:Day,
  {2e171d92-e759-48cb-928b-6d4c69377a89}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Default 2,   !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.00403411764705883,                    !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0172694117647059,                     !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0305047058823529,                     !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.04374,                                !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0569752941176471,                     !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0549582352941177,                     !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0529411764705882,                     !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0509241176470588,                     !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0489070588235294,                     !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0978141176470588,                     !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.146721176470588,                      !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.195628235294118,                      !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.244535294117647,                      !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.391256470588235,                      !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.537977647058824,                      !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.684698823529412,                      !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.83142,                                !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.80590327365729,                       !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.780386547314578,                      !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.754869820971867,                      !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.729353094629156,                      !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.703836368286445,                      !- Value Until Time 22
  11,                                     !- Hour 23
  30,                                     !- Minute 23
  0.678319641943734,                      !- Value Until Time 23
  11,                                     !- Hour 24
  45,                                     !- Minute 24
  0.652802915601023,                      !- Value Until Time 24
  12,                                     !- Hour 25
  0,                                      !- Minute 25
  0.627286189258312,                      !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0.601769462915602,                      !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.57625273657289,                       !- Value Until Time 27
  12,                                     !- Hour 28
  45,                                     !- Minute 28
  0.550736010230179,                      !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.525219283887468,                      !- Value Until Time 29
  13,                                     !- Hour 30
  15,                                     !- Minute 30
  0.499702557544757,                      !- Value Until Time 30
  13,                                     !- Hour 31
  30,                                     !- Minute 31
  0.474185831202045,                      !- Value Until Time 31
  13,                                     !- Hour 32
  45,                                     !- Minute 32
  0.448669104859335,                      !- Value Until Time 32
  14,                                     !- Hour 33
  0,                                      !- Minute 33
  0.423152378516624,                      !- Value Until Time 33
  14,                                     !- Hour 34
  15,                                     !- Minute 34
  0.397635652173913,                      !- Value Until Time 34
  14,                                     !- Hour 35
  30,                                     !- Minute 35
  0.372118925831202,                      !- Value Until Time 35
  14,                                     !- Hour 36
  45,                                     !- Minute 36
  0.346602199488491,                      !- Value Until Time 36
  15,                                     !- Hour 37
  0,                                      !- Minute 37
  0.32108547314578,                       !- Value Until Time 37
  15,                                     !- Hour 38
  15,                                     !- Minute 38
  0.295568746803069,                      !- Value Until Time 38
  15,                                     !- Hour 39
  30,                                     !- Minute 39
  0.270052020460358,                      !- Value Until Time 39
  15,                                     !- Hour 40
  45,                                     !- Minute 40
  0.244535294117647,                      !- Value Until Time 40
  16,                                     !- Hour 41
  0,                                      !- Minute 41
  0.374954117647058,                      !- Value Until Time 41
  16,                                     !- Hour 42
  15,                                     !- Minute 42
  0.309744705882353,                      !- Value Until Time 42
  16,                                     !- Hour 43
  30,                                     !- Minute 43
  0.244535294117647,                      !- Value Until Time 43
  16,                                     !- Hour 44
  45,                                     !- Minute 44
  0.232308529411765,                      !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0.220081764705882,                      !- Value Until Time 45
  17,                                     !- Hour 46
  15,                                     !- Minute 46
  0.207855,                               !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.195628235294118,                      !- Value Until Time 47
  17,                                     !- Hour 48
  45,                                     !- Minute 48
  0.183401470588235,                      !- Value Until Time 48
  18,                                     !- Hour 49
  0,                                      !- Minute 49
  0.171174705882353,                      !- Value Until Time 49
  18,                                     !- Hour 50
  15,                                     !- Minute 50
  0.158947941176471,                      !- Value Until Time 50
  18,                                     !- Hour 51
  30,                                     !- Minute 51
  0.146721176470588,                      !- Value Until Time 51
  19,                                     !- Hour 52
  0,                                      !- Minute 52
  0.146721176470588,                      !- Value Until Time 52
  19,                                     !- Hour 53
  15,                                     !- Minute 53
  0.122267647058824,                      !- Value Until Time 53
  19,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0978141176470588,                     !- Value Until Time 54
  19,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0733605882352941,                     !- Value Until Time 55
  20,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0489070588235294,                     !- Value Until Time 56
  20,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0366802941176471,                     !- Value Until Time 57
  20,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0244535294117647,                     !- Value Until Time 58
  20,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0122267647058824,                     !- Value Until Time 59
  21,                                     !- Hour 60
  0,                                      !- Minute 60
  0,                                      !- Value Until Time 60
  21,                                     !- Hour 61
  15,                                     !- Minute 61
  0.00100852941176471,                    !- Value Until Time 61
  21,                                     !- Hour 62
  30,                                     !- Minute 62
  0.00201705882352941,                    !- Value Until Time 62
  21,                                     !- Hour 63
  45,                                     !- Minute 63
  0.00302558823529412,                    !- Value Until Time 63
  22,                                     !- Hour 64
  0,                                      !- Minute 64
  0.00403411764705883,                    !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0.00403411764705883;                    !- Value Until Time 65

OS:AdditionalProperties,
  {003768be-9fdf-4969-ab69-cfd08742064e}, !- Handle
  {2e171d92-e759-48cb-928b-6d4c69377a89}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.05 | hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.1 | hoo_start - 1.5 ~ 0.09238 | hoo_start - 0.5 ~ 0.27714 | hoo_start + 0.5 ~ 0.83142 | mid + 2.5 ~ 0.83142 | hoo_end - 2.5 ~ 0.4619 | hoo_end - 1.5 ~ 0.27714 | hoo_end - 1.0 ~ 0.27714 | hoo_end + 1.0 ~ 0.18476 | hoo_end + 1.5 ~ 0.18476 | hoo_end + 2.5 ~ 0.09238 | hoo_end + 3.5 ~ 0.04619, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {64fe0d74-9443-4d75-acae-a2715d5f3e8a}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day 1, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f822ebdb-16d6-49ee-8cf9-d4cfc9553bb4}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day 1, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01a54843-494d-4697-9f2f-6cc720b806f4}, !- Handle
  Schedule Rule 42,                       !- Name
  {091222e1-5732-459c-aef6-d62b1e74ed0d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3122f6f0-a3b7-4951-8dfb-e092edbb3899}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {c498904f-3123-4903-8608-d786ba19fdd8}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Default 3,   !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05;                                   !- Value Until Time 2

OS:AdditionalProperties,
  {0977b374-ec81-4bfb-a78e-257c11d198b8}, !- Handle
  {c498904f-3123-4903-8608-d786ba19fdd8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.05 ~ 0.05,                !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {113d011f-812b-4e26-9e1f-c4daf0fa6f31}, !- Handle
  Schedule Rule 43,                       !- Name
  {091222e1-5732-459c-aef6-d62b1e74ed0d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4be1e33b-7a89-4544-acc3-25da63f99d7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60b5c7e0-f49e-432c-b75c-e064a9254f61}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Sat Day 1,   !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.04666625,                             !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0471425,                              !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.04761875,                             !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.048095,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.04857125,                             !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0490475,                              !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.04952375,                             !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0552975,                              !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.060595,                               !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0658925,                              !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.07119,                                !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0764875,                              !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.081785,                               !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.0870825,                              !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.09238,                                !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.115475,                               !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.13857,                                !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.161665,                               !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.18476,                                !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.207855,                               !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.23095,                                !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.254045,                               !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.27714,                                !- Value Until Time 25
  12,                                     !- Hour 26
  30,                                     !- Minute 26
  0.27714,                                !- Value Until Time 26
  12,                                     !- Hour 27
  45,                                     !- Minute 27
  0.272521,                               !- Value Until Time 27
  13,                                     !- Hour 28
  0,                                      !- Minute 28
  0.267902,                               !- Value Until Time 28
  13,                                     !- Hour 29
  15,                                     !- Minute 29
  0.263283,                               !- Value Until Time 29
  13,                                     !- Hour 30
  30,                                     !- Minute 30
  0.258664,                               !- Value Until Time 30
  13,                                     !- Hour 31
  45,                                     !- Minute 31
  0.254045,                               !- Value Until Time 31
  14,                                     !- Hour 32
  0,                                      !- Minute 32
  0.249426,                               !- Value Until Time 32
  14,                                     !- Hour 33
  15,                                     !- Minute 33
  0.244807,                               !- Value Until Time 33
  14,                                     !- Hour 34
  30,                                     !- Minute 34
  0.240188,                               !- Value Until Time 34
  14,                                     !- Hour 35
  45,                                     !- Minute 35
  0.235569,                               !- Value Until Time 35
  15,                                     !- Hour 36
  0,                                      !- Minute 36
  0.23095,                                !- Value Until Time 36
  15,                                     !- Hour 37
  15,                                     !- Minute 37
  0.226331,                               !- Value Until Time 37
  15,                                     !- Hour 38
  30,                                     !- Minute 38
  0.221712,                               !- Value Until Time 38
  15,                                     !- Hour 39
  45,                                     !- Minute 39
  0.217093,                               !- Value Until Time 39
  16,                                     !- Hour 40
  0,                                      !- Minute 40
  0.212474,                               !- Value Until Time 40
  16,                                     !- Hour 41
  15,                                     !- Minute 41
  0.207855,                               !- Value Until Time 41
  16,                                     !- Hour 42
  30,                                     !- Minute 42
  0.203236,                               !- Value Until Time 42
  16,                                     !- Hour 43
  45,                                     !- Minute 43
  0.198617,                               !- Value Until Time 43
  17,                                     !- Hour 44
  0,                                      !- Minute 44
  0.193998,                               !- Value Until Time 44
  17,                                     !- Hour 45
  15,                                     !- Minute 45
  0.189379,                               !- Value Until Time 45
  17,                                     !- Hour 46
  30,                                     !- Minute 46
  0.18476,                                !- Value Until Time 46
  17,                                     !- Hour 47
  45,                                     !- Minute 47
  0.180141,                               !- Value Until Time 47
  18,                                     !- Hour 48
  0,                                      !- Minute 48
  0.175522,                               !- Value Until Time 48
  18,                                     !- Hour 49
  15,                                     !- Minute 49
  0.170903,                               !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.166284,                               !- Value Until Time 50
  18,                                     !- Hour 51
  45,                                     !- Minute 51
  0.161665,                               !- Value Until Time 51
  19,                                     !- Hour 52
  0,                                      !- Minute 52
  0.157046,                               !- Value Until Time 52
  19,                                     !- Hour 53
  15,                                     !- Minute 53
  0.152427,                               !- Value Until Time 53
  19,                                     !- Hour 54
  30,                                     !- Minute 54
  0.147808,                               !- Value Until Time 54
  19,                                     !- Hour 55
  45,                                     !- Minute 55
  0.143189,                               !- Value Until Time 55
  20,                                     !- Hour 56
  0,                                      !- Minute 56
  0.13857,                                !- Value Until Time 56
  22,                                     !- Hour 57
  0,                                      !- Minute 57
  0.13857,                                !- Value Until Time 57
  22,                                     !- Hour 58
  15,                                     !- Minute 58
  0.1270225,                              !- Value Until Time 58
  22,                                     !- Hour 59
  30,                                     !- Minute 59
  0.115475,                               !- Value Until Time 59
  22,                                     !- Hour 60
  45,                                     !- Minute 60
  0.1039275,                              !- Value Until Time 60
  23,                                     !- Hour 61
  0,                                      !- Minute 61
  0.09238,                                !- Value Until Time 61
  23,                                     !- Hour 62
  15,                                     !- Minute 62
  0.0808325,                              !- Value Until Time 62
  23,                                     !- Hour 63
  30,                                     !- Minute 63
  0.069285,                               !- Value Until Time 63
  23,                                     !- Hour 64
  45,                                     !- Minute 64
  0.0577375,                              !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0.04619;                                !- Value Until Time 65

OS:AdditionalProperties,
  {967cd026-0939-4f3a-94b8-b9564d48e394}, !- Handle
  {60b5c7e0-f49e-432c-b75c-e064a9254f61}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.09238 | hoo_start + 1.0 ~ 0.27714 | mid - 1.0 ~ 0.27714 | hoo_end ~ 0.13857 | hoo_end + 2.0 ~ 0.13857 | hoo_end + 4.0 ~ 0.04619 | hoo_end + 6.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {9e6ddd5a-4a61-471a-8475-cc7d882f6d65}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  {8d531e28-e3ec-4768-9d93-4311f7c83e3a}, !- Default Day Schedule Name
  {aa164389-4887-4e11-bcd7-e90e50d06a97}, !- Summer Design Day Schedule Name
  {ff55d8b1-d0f9-4744-94b5-149438f11156}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7450fb07-0438-4127-8f56-a67855009f5a}, !- Handle
  {9e6ddd5a-4a61-471a-8475-cc7d882f6d65}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {8d531e28-e3ec-4768-9d93-4311f7c83e3a}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.265045643961076,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.265005039496279,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.264964435031483,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.264923830566686,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.264883226101889,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.264842621637092,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.264802017172295,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.264761412707499,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.264720808242702,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.264680203777905,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.264639599313108,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.264598994848312,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.264558390383515,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.264517785918718,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.264477181453921,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.264436576989124,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.255757372638809,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.247078168288495,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.23839896393818,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.229719759587865,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.22154811104751,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.213376462507155,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2052048139668,                        !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.197033165426446,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.192109874069834,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.187186582713223,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.182263291356611,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.17734,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.177999822552948,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.178659645105896,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.179319467658844,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.179979290211792,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.210128105323412,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.240276920435032,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.270425735546651,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.300574550658271,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.344833417286777,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.389092283915283,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.433351150543789,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.477610017172295,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.579882512879222,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.682155008586148,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.784427504293074,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8867,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.884263732112192,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.881827464224385,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.879391196336577,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.876954928448769,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.845892512879222,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.814830097309674,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.783767681740126,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.752705266170578,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.732403033772181,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.712100801373784,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.691798568975386,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.671496336576989,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.582217269605037,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.492938202633085,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.403659135661133,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.314380068689182,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.294686903262736,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.274993737836291,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.255300572409845,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.2356074069834,                        !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.239718609044076,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.243829811104751,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.247941013165427,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.252052215226102,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.271643869490555,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.291235523755009,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.310827178019462,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.330418832283915,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.353563377218088,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.376707922152261,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.399852467086434,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.422997012020607,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.430661104751002,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.438325197481397,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.445989290211792,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.453653382942187,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.426037271322267,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.398421159702347,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.370805048082427,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.343188936462507,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.302944836290784,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.262700736119061,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.222456635947338,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.182212535775615,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.202971568402977,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.223730601030338,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.244489633657699,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.26524866628506,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.265208061820263,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.265167457355467,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.26512685289067,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.265086248425873;                      !- Value Until Time 96

OS:AdditionalProperties,
  {0de55581-55bd-4473-ba4a-59f6cc04433d}, !- Handle
  {8d531e28-e3ec-4768-9d93-4311f7c83e3a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {aa164389-4887-4e11-bcd7-e90e50d06a97}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff55d8b1-d0f9-4744-94b5-149438f11156}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {454fa67b-bd7f-472a-833d-74816fc44f79}, !- Handle
  Schedule Rule 44,                       !- Name
  {9e6ddd5a-4a61-471a-8475-cc7d882f6d65}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {036385b7-5665-4167-bed8-d1dba22ab711}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12d4502b-e3ff-43d1-9b5b-1ce133009821}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.45649,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.4713,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.478225,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.48515,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.492075,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.499,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5109,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5228,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5347,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5466,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.55975,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5729,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.58605,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5992,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.608975,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.61875,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.628525,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.6383,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.6381,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.6379,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.6377,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.6375,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.6189825,                              !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.600465,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.5819475,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.56343,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.5664975,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.569565,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.5726325,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5757,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.57,                                   !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5643,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.5586,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5529,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5545,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.5561,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.5577,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5593,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.56295,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5666,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.57025,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5739,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.45187,                                !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.45176,                                !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.45165,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.45154,                                !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.45143,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.45132,                                !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.45121,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4511,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.45099,                                !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.45088,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.45077,                                !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.45066,                                !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.45055,                                !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.45044,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.45033,                                !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.45022,                                !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.45011,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.45,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.44989,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.44978,                                !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.44967,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.44956,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.44945,                                !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.44934,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.44923,                                !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.44912,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.44901,                                !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.4489,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.449725,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.45055,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.451375,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.4522,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.457725,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.46325,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.468775,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.4743,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.473275,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.47225,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.471225,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.4702,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.4708,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.4714,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.472,                                  !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.4726,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.469375,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.46615,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.462925,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.4597,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.4594,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.4591,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.4588,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.4585,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.4617,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4649;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {5362e07e-574c-4869-8539-e308c6dd18c3}, !- Handle
  {12d4502b-e3ff-43d1-9b5b-1ce133009821}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {d075ab1c-611a-447f-b1e1-99db2210045f}, !- Handle
  Schedule Rule 45,                       !- Name
  {9e6ddd5a-4a61-471a-8475-cc7d882f6d65}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {db095ddd-4108-4446-875d-8ef7da838b9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {247dd4f5-bd55-41a9-afee-aed01b3ca5d7}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.520825,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5268,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.565375,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.56115,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.556925,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.5527,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.551325,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.54995,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.548575,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5472,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.54705,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5469,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.54675,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5466,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.546325,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.54605,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.545775,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5455,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.544575,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.54365,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.542725,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5418,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.53935,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.5369,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.53445,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.532,                                  !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.52255,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5131,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.50365,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4942,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.483575,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.47295,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.462325,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4517,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.451111111111111,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.450522222222222,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.449933333333333,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.449344444444444,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.448755555555556,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.448166666666667,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.447577777777778,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.446988888888889,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.4464,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.445811111111111,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.445222222222222,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.444633333333333,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.444044444444444,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.443455555555556,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.442866666666667,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.442277777777778,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.441688888888889,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.4411,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.44325,                                !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.4454,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.44755,                                !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.4497,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.453,                                  !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.4563,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.4596,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.4629,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.463488888888889,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.464077777777778,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.464666666666667,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.465255555555555,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.465844444444444,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.466433333333333,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.467022222222222,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.467611111111111,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.4682,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.468788888888889,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.469377777777778,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.469966666666667,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.470555555555556,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.471144444444444,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.471733333333333,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.472322222222222,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.472911111111111,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.4735,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.478725,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.48395,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.489175,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.4944,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.4945,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.4946,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.4947,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.4948,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.49405,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.4933,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.49255,                                !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.4918,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.494575,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.49735,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.500125,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.5029,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.508875,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.535025;                               !- Value Until Time 96

OS:AdditionalProperties,
  {90cf107e-27a1-436e-b31e-28347f715c6f}, !- Handle
  {247dd4f5-bd55-41a9-afee-aed01b3ca5d7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {3154f25b-fe1c-496e-be4b-8f2fb223add3}, !- Handle
  OfficeLarge ALWAYS_ON BPR Adjusted,     !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  {8143d76b-b725-4dab-926c-dd9644d388a0}, !- Default Day Schedule Name
  {9c68f95a-c2eb-4fbe-ad00-d8e315dd4b12}, !- Summer Design Day Schedule Name
  {9619fd73-61b0-473c-96b7-828315cfea07}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c723a690-56e3-4b76-84b1-7164afe9aa22}, !- Handle
  {3154f25b-fe1c-496e-be4b-8f2fb223add3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Day,
  {8143d76b-b725-4dab-926c-dd9644d388a0}, !- Handle
  OfficeLarge ALWAYS_ON Default 3,        !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0c48088f-b47e-4e84-af81-715d79fda19c}, !- Handle
  {8143d76b-b725-4dab-926c-dd9644d388a0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {9c68f95a-c2eb-4fbe-ad00-d8e315dd4b12}, !- Handle
  OfficeLarge ALWAYS_ON Summer Design Day 1, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9619fd73-61b0-473c-96b7-828315cfea07}, !- Handle
  OfficeLarge ALWAYS_ON Winter Design Day 1, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e0a2676d-b5c8-41eb-9c08-d55a0b0482a5}, !- Handle
  Schedule Rule 46,                       !- Name
  {3154f25b-fe1c-496e-be4b-8f2fb223add3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87b52435-213f-43d0-a951-9240fac5548e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {024c7ba0-ad46-4596-aa32-d8430728d537}, !- Handle
  OfficeLarge ALWAYS_ON Default 4,        !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {22f2b1df-643e-44e1-9e32-ee966dc9fcbb}, !- Handle
  {024c7ba0-ad46-4596-aa32-d8430728d537}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {7088e04a-f923-414e-abff-811a7a59b4e6}, !- Handle
  Schedule Rule 47,                       !- Name
  {3154f25b-fe1c-496e-be4b-8f2fb223add3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e8c21725-f223-458e-8e00-7680f2c7a02d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {025c1526-c368-4608-bbe4-4a2064791f0c}, !- Handle
  OfficeLarge ALWAYS_ON Default 5,        !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f04655fc-bd7a-4227-b1d4-ff2942b3b48e}, !- Handle
  {025c1526-c368-4608-bbe4-4a2064791f0c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 8.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Constant,
  {16337867-725a-4c34-8deb-29120bd1e657}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat_night_ventcycle_schedule, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b0637cf9-3678-4652-969d-dfedb0b73d75}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat_constant_night_fan_schedule, !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {04f47072-7139-45ef-9176-58e9df496027}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat_night_ventcycle_schedule, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {fe8f23e8-0981-488c-9c22-4cc8eb4f2ee1}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat_constant_night_fan_schedule, !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2ca2c297-b096-42dc-9598-d313103eec5e}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1_night_ventcycle_schedule, !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {9a212347-2a21-4dcd-884a-b38bcdbfe213}, !- Handle
  9 Zone PVAV with PFP Boxes and Reheat 1_constant_night_fan_schedule, !- Name
  {e4a8df5b-5747-47a0-b494-6f39b0db8932}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Handle
  Infiltration HVAC On Schedule 1,        !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Handle
  Infiltration HVAC Off Schedule 1,       !- Name
  {e01e44a8-5ff6-41f0-b345-a4c6d67ecd63}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {3486f9f7-6cc2-4fa8-a2ad-3b67c4572518}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top HVAC On Infiltration, !- Name
  {ebf80bd1-b394-4ad5-92f0-849490583bbf}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fba98645-7f6e-4f0c-b3d8-e4527cfd9502}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top HVAC Off Infiltration, !- Name
  {ebf80bd1-b394-4ad5-92f0-849490583bbf}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {09fdddb3-8bdf-4133-b4db-da757220b573}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story top HVAC On Infiltration, !- Name
  {af0124d8-bf71-4928-9a02-e8165070cc5e}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9e6f8595-b95a-47d8-989e-4ed082ae9877}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story top HVAC Off Infiltration, !- Name
  {af0124d8-bf71-4928-9a02-e8165070cc5e}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9630e174-6af9-4fef-b990-277063f937c9}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top HVAC On Infiltration, !- Name
  {e117486c-1686-4ce3-a1b4-9550ff749dd5}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e2d171c0-7d2c-439f-b569-495c5689ddfb}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top HVAC Off Infiltration, !- Name
  {e117486c-1686-4ce3-a1b4-9550ff749dd5}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6e5600a5-4896-492a-8ec3-0c77f99db0ca}, !- Handle
  Office WholeBuilding - Lg Office C  - Story top HVAC On Infiltration, !- Name
  {6eb0f698-d583-4399-a520-a302c7cf7bee}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {87e44049-818a-4c2a-b1c4-a0be22be8780}, !- Handle
  Office WholeBuilding - Lg Office C  - Story top HVAC Off Infiltration, !- Name
  {6eb0f698-d583-4399-a520-a302c7cf7bee}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9646e35a-2a83-41f1-b9f4-3abf9a910c58}, !- Handle
  Office OfficeLarge Data Center C  - Story ground HVAC On Infiltration, !- Name
  {8b17bb69-94a2-49db-908e-dbd567f4975b}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4d7e2dd3-e731-4c62-a28c-7cd8070bb6a3}, !- Handle
  Office OfficeLarge Data Center C  - Story ground HVAC Off Infiltration, !- Name
  {8b17bb69-94a2-49db-908e-dbd567f4975b}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7723446f-8c5d-4d16-b0ea-8e879fecfa8b}, !- Handle
  Office OfficeLarge Main Data Center B end_b - Story ground HVAC On Infiltration, !- Name
  {6a0d5c6a-7ab0-40b6-ad7c-6b96982ed0cf}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5d777e12-5d8f-44cc-9a3c-fca09a780884}, !- Handle
  Office OfficeLarge Main Data Center B end_b - Story ground HVAC Off Infiltration, !- Name
  {6a0d5c6a-7ab0-40b6-ad7c-6b96982ed0cf}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4a6e609c-e722-4c09-b535-4e042014d2fd}, !- Handle
  Office OfficeLarge Main Data Center A  - Story ground HVAC On Infiltration, !- Name
  {32138eed-fbfd-4ff8-8a9f-0530b87b1312}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {71588bc3-3d83-4640-9c6a-8f148bc21b3d}, !- Handle
  Office OfficeLarge Main Data Center A  - Story ground HVAC Off Infiltration, !- Name
  {32138eed-fbfd-4ff8-8a9f-0530b87b1312}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ec099150-dd0d-45db-a890-795d282b480a}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground HVAC On Infiltration, !- Name
  {f035c7cc-173c-48bd-8cdb-586961f74283}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {af030294-aab0-4463-9e1a-0957fc6a8578}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground HVAC Off Infiltration, !- Name
  {f035c7cc-173c-48bd-8cdb-586961f74283}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {89fb0059-4c1d-4e2f-a801-15cc3138bf45}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story mid HVAC On Infiltration, !- Name
  {8c40244e-ab52-4afe-a908-986c32a912e8}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b4d084b2-f607-4825-a00a-bbab3dead43a}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story mid HVAC Off Infiltration, !- Name
  {8c40244e-ab52-4afe-a908-986c32a912e8}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {131fd541-8616-4f4d-a643-a7df87b76066}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground HVAC On Infiltration, !- Name
  {0e7cb83f-5aba-4b26-a39d-2ce774c02e59}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9af7ab6c-834d-4726-829a-94d4ad3e03df}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground HVAC Off Infiltration, !- Name
  {0e7cb83f-5aba-4b26-a39d-2ce774c02e59}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c721185a-b422-490d-827d-706a85395f8c}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground HVAC On Infiltration, !- Name
  {8b4d0c10-ba08-4bae-95a9-2115da7941f0}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8eb4cd5c-2510-4ca2-989d-998e53cf4ec4}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground HVAC Off Infiltration, !- Name
  {8b4d0c10-ba08-4bae-95a9-2115da7941f0}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {dcc005d4-6154-4e83-b40b-a52e65054b6e}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story mid HVAC On Infiltration, !- Name
  {4c224f7e-8cc1-4763-9d3f-c4fa22bcc8fa}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d244a2fa-86db-4c82-aad2-bd7933bc8322}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story mid HVAC Off Infiltration, !- Name
  {4c224f7e-8cc1-4763-9d3f-c4fa22bcc8fa}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {68525ef8-1165-4091-8cf8-d94bc389288f}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground HVAC On Infiltration, !- Name
  {0efdec72-b113-45af-aa1e-f083d75962a9}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {629ffe13-da59-4806-91fd-235acfb98247}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground HVAC Off Infiltration, !- Name
  {0efdec72-b113-45af-aa1e-f083d75962a9}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0d8b934f-9c73-4925-9b75-b2e2ff8b6037}, !- Handle
  Office WholeBuilding - Lg Office A  - Story mid HVAC On Infiltration, !- Name
  {b3e1b981-af77-42de-8694-c07c427859b1}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a8dd49b0-1f54-4d48-9df5-ce7f6c511857}, !- Handle
  Office WholeBuilding - Lg Office A  - Story mid HVAC Off Infiltration, !- Name
  {b3e1b981-af77-42de-8694-c07c427859b1}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bbec111f-fb7c-417c-b7da-0bcfa11b3b36}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground HVAC On Infiltration, !- Name
  {e4e23e67-4dd0-4da8-b2a8-5dcc7e981f38}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {23760721-ff44-42dd-b9d7-f08597bcfb40}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground HVAC Off Infiltration, !- Name
  {e4e23e67-4dd0-4da8-b2a8-5dcc7e981f38}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {591d6329-8c0a-485f-9427-b8cdc149dc84}, !- Handle
  Office OfficeLarge Data Center A  - Story ground HVAC On Infiltration, !- Name
  {b52b3c10-653e-4e6c-ae5a-a8979b37344c}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f9ab310f-dfd8-498c-b183-237b3e8e2324}, !- Handle
  Office OfficeLarge Data Center A  - Story ground HVAC Off Infiltration, !- Name
  {b52b3c10-653e-4e6c-ae5a-a8979b37344c}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bb554a6b-54cb-4bad-9448-ae72ffa0fa87}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story mid HVAC On Infiltration, !- Name
  {fb929ffe-c791-4b60-a7a1-29cd806a556f}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {07c73eee-6d32-42ca-9c7d-bef5cb8e9fb7}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story mid HVAC Off Infiltration, !- Name
  {fb929ffe-c791-4b60-a7a1-29cd806a556f}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d4ad5874-5724-4c83-bd83-b54f1547b73f}, !- Handle
  Office OfficeLarge Main Data Center A end_b - Story ground HVAC On Infiltration, !- Name
  {172a1f33-7a4d-406d-bac0-1d6a075b6295}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b3d3d376-5df0-42d6-b76c-4415eaa4521b}, !- Handle
  Office OfficeLarge Main Data Center A end_b - Story ground HVAC Off Infiltration, !- Name
  {172a1f33-7a4d-406d-bac0-1d6a075b6295}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7613baae-80f3-4ced-8567-19cfbb891f74}, !- Handle
  Office OfficeLarge Main Data Center C end_b - Story ground HVAC On Infiltration, !- Name
  {0f325366-b617-4bbb-aa2d-13792bc58db7}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {774b2e58-1a34-4545-8320-1e480c4169ea}, !- Handle
  Office OfficeLarge Main Data Center C end_b - Story ground HVAC Off Infiltration, !- Name
  {0f325366-b617-4bbb-aa2d-13792bc58db7}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a691a758-63e2-41de-9a8b-46c84823fe0d}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story mid HVAC On Infiltration, !- Name
  {f280f1ed-145c-4d73-a5dd-680c79b93c72}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {91737c4a-82f6-4e01-a570-68c7ed16d4a0}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story mid HVAC Off Infiltration, !- Name
  {f280f1ed-145c-4d73-a5dd-680c79b93c72}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7cd9234c-57f0-40f1-b6f2-d55628302fc7}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story mid HVAC On Infiltration, !- Name
  {12369d07-5b04-4fb0-8283-36c6a78f2c8d}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e8ba9aa0-c323-4eb8-9c92-0f90c9330129}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story mid HVAC Off Infiltration, !- Name
  {12369d07-5b04-4fb0-8283-36c6a78f2c8d}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a9c26840-684f-4c52-9a55-1aed6b53af8a}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story mid HVAC On Infiltration, !- Name
  {0961da21-f179-4ee3-b936-74100af36a74}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e2cc75a6-bc37-4e27-822b-88bb8d9d8765}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story mid HVAC Off Infiltration, !- Name
  {0961da21-f179-4ee3-b936-74100af36a74}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {aa5e8f15-3c96-4ed2-82a7-f7c95b22d402}, !- Handle
  Office WholeBuilding - Lg Office C  - Story mid HVAC On Infiltration, !- Name
  {0efbc19b-a48e-44e0-9f02-9148c5f98779}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8c9a4bd9-6f25-4808-a22c-5ede689502b1}, !- Handle
  Office WholeBuilding - Lg Office C  - Story mid HVAC Off Infiltration, !- Name
  {0efbc19b-a48e-44e0-9f02-9148c5f98779}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {16ced0b7-b5cf-4de7-8e28-d707a620f3f1}, !- Handle
  Office OfficeLarge Main Data Center C  - Story ground HVAC On Infiltration, !- Name
  {0df8d7a8-e155-49b7-89e2-72b4592d0c82}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {32b11eb8-5471-4c77-9ea7-97a83df007ef}, !- Handle
  Office OfficeLarge Main Data Center C  - Story ground HVAC Off Infiltration, !- Name
  {0df8d7a8-e155-49b7-89e2-72b4592d0c82}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b38b986a-90b5-48ac-8b8b-ca1265455a3c}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story top HVAC On Infiltration, !- Name
  {11ca5c57-8fe3-4320-a432-e6ec83bd8b92}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {daa26524-6ba1-4a41-ae20-bc44f4fe270c}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story top HVAC Off Infiltration, !- Name
  {11ca5c57-8fe3-4320-a432-e6ec83bd8b92}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {11ebb302-6091-4d2f-8fcf-4a86e242564f}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story top HVAC On Infiltration, !- Name
  {d4a90cdb-bdcf-4d7a-a896-04bd6bc91447}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ee9d7ae9-9e8f-4259-8770-b36f668bdd0b}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story top HVAC Off Infiltration, !- Name
  {d4a90cdb-bdcf-4d7a-a896-04bd6bc91447}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4a600364-bd24-4ca9-a222-176147cb9368}, !- Handle
  Office WholeBuilding - Lg Office A  - Story top HVAC On Infiltration, !- Name
  {f415bd6b-e155-4895-ac6c-7bf211867f73}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8a4bce0f-993f-4850-8283-fe61c2a3a385}, !- Handle
  Office WholeBuilding - Lg Office A  - Story top HVAC Off Infiltration, !- Name
  {f415bd6b-e155-4895-ac6c-7bf211867f73}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a63d5937-eac8-4f52-9000-f4771b553aad}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top HVAC On Infiltration, !- Name
  {1c5a6883-0e9b-4e2b-922b-3d1e208f8a85}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {76e904f4-4169-45ac-9d76-ed49af5fce4a}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top HVAC Off Infiltration, !- Name
  {1c5a6883-0e9b-4e2b-922b-3d1e208f8a85}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ff3fb736-2450-4a62-b0ac-5b2c1edb22e3}, !- Handle
  Office WholeBuilding - Lg Office B  - Story top HVAC On Infiltration, !- Name
  {63bd10e6-2d43-44ef-b9b8-967632d9d726}, !- Space or SpaceType Name
  {d28f5b5c-9fa3-4134-9bb4-c27a96b5c8f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9c0fb95b-56db-486d-adcf-b8a0d918cb9e}, !- Handle
  Office WholeBuilding - Lg Office B  - Story top HVAC Off Infiltration, !- Name
  {63bd10e6-2d43-44ef-b9b8-967632d9d726}, !- Space or SpaceType Name
  {74101efd-0996-4df4-b207-c2d875c10c95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Day,
  {3b606b5a-6939-43e2-a601-6fdf605d95bb}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {3b87db8d-3cd3-41b9-aa21-07b109e1428d}, !- Handle
  Schedule Day 42,                        !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {4d003f21-971d-4143-9026-2d6abb48f418}, !- Handle
  Schedule Day 43,                        !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {578caab5-bc1d-408c-9f90-05cc824f5ab7}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {6ddc3c9c-2876-4eb3-b1c5-7f409a9bd2a6}, !- Handle
  Schedule Day 44,                        !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {033108c6-a0eb-4342-9d99-a11ba736a8c1}, !- Handle
  Schedule Day 45,                        !- Name
  {055e7892-e853-454f-ba36-05a10d96e27f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {650745ad-5253-40ec-815f-b6fee988c3c7}, !- Handle
  Simple Glazing Single - No LowE - Clear - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.683,                                  !- Solar Heat Gain Coefficient
  0.723;                                  !- Visible Transmittance

OS:Construction,
  {d8086525-bed5-4e26-9ea3-6f091e1df6ed}, !- Handle
  Window U-0.91 SHGC 0.68,                !- Name
  ,                                       !- Surface Rendering Name
  {650745ad-5253-40ec-815f-b6fee988c3c7}; !- Layer 1

OS:AdditionalProperties,
  {864d9a12-7229-4e9a-abdc-1d63cdd44fab}, !- Handle
  {b52b3c10-653e-4e6c-ae5a-a8979b37344c}; !- Object Name

OS:AdditionalProperties,
  {2ea84806-a46f-4cf1-9310-46c0bf606b2f}, !- Handle
  {6101f56d-ab8d-4138-b383-dfe3770f0a33}; !- Object Name

OS:AdditionalProperties,
  {a79ff3d5-bd8e-46bd-aa77-ff9cd23efe3a}, !- Handle
  {2be79238-a343-4190-b361-ce2f5ced7c12}; !- Object Name

OS:AdditionalProperties,
  {8fe776c2-2a48-495c-b1e9-a32b15ae4a8e}, !- Handle
  {46f5296f-b200-49c6-9de8-dee187a50163}; !- Object Name

OS:AdditionalProperties,
  {53744d03-7b8a-4ddf-9c98-8ed7634a58cd}, !- Handle
  {ba892271-5cab-44b9-b9a7-052e3172225a}; !- Object Name

OS:AdditionalProperties,
  {f0277a8a-9f57-4c38-b0df-faf843c637f4}, !- Handle
  {ba872d2a-9d49-4876-b3a0-2da9a706cbd5}; !- Object Name

OS:AdditionalProperties,
  {5140fc99-1b3e-4652-861b-3e187288c98d}, !- Handle
  {06250e41-3cc7-4a6b-9f65-f752c8cde9d8}; !- Object Name

OS:AdditionalProperties,
  {f8024f9c-47a7-47f5-a4fb-07831e0bd149}, !- Handle
  {f9c3699b-380d-4231-8558-a7de33846e8a}; !- Object Name

OS:AdditionalProperties,
  {b4d4737f-ed4b-4d34-9e7a-81c9a64bea9e}, !- Handle
  {8f564baa-e4e9-4440-a315-834bf2030594}; !- Object Name

OS:AdditionalProperties,
  {8e52d25c-87eb-4780-8253-6bce33757a40}, !- Handle
  {48255612-647e-4287-b55f-1208282c922c}; !- Object Name

OS:AdditionalProperties,
  {54a2f2aa-cc25-42f1-a480-13e2ef86d310}, !- Handle
  {360c8f2b-28ad-4c3b-b230-25b472fb3ab4}; !- Object Name

OS:AdditionalProperties,
  {76c3334d-62fd-4616-8951-ad7c158f1b3e}, !- Handle
  {804e07a3-6adb-45f6-bf23-2a06bddb9e89}; !- Object Name

OS:AdditionalProperties,
  {59205035-3f53-4c31-9d07-2d5c50bc311b}, !- Handle
  {41313b39-4814-464a-ab51-7a318291d126}; !- Object Name

OS:AdditionalProperties,
  {8fb1959a-595c-4079-b0fc-3c1f64e65239}, !- Handle
  {baba6253-4043-4edc-a7e5-351d7b34f8de}; !- Object Name

OS:AdditionalProperties,
  {5144bdcf-6de4-4d92-961e-13d971701039}, !- Handle
  {8b17bb69-94a2-49db-908e-dbd567f4975b}; !- Object Name

OS:AdditionalProperties,
  {59326c7a-d472-4cdc-a88d-5284750c0e5a}, !- Handle
  {ec4f4bea-7034-4df9-8ad5-66d35d734a1b}; !- Object Name

OS:AdditionalProperties,
  {a9a85a37-9c76-413e-8e18-ddef79e1d926}, !- Handle
  {65c7777c-8df7-4f2d-aa37-3d4c1da82739}; !- Object Name

OS:AdditionalProperties,
  {c345244b-75ae-428d-bdc9-00ea81580d56}, !- Handle
  {2b004dcd-7980-4dca-98ef-02999530acd6}; !- Object Name

OS:AdditionalProperties,
  {b35fb6a8-9855-44b0-ad73-b9509ad1439e}, !- Handle
  {2157f581-d4a3-47d3-afe8-49cbd129cab2}; !- Object Name

OS:AdditionalProperties,
  {255bd93e-2469-4b2a-accd-2a8c2c5cfb19}, !- Handle
  {3249afa4-f824-425b-b89b-5375ac8082a0}; !- Object Name

OS:AdditionalProperties,
  {55e0b075-b906-4517-b0c3-edbb63c97af9}, !- Handle
  {8f702465-5454-46e6-9d5c-7133539c2521}; !- Object Name

OS:AdditionalProperties,
  {30f66fcd-3e11-437b-b089-412e82027ccb}, !- Handle
  {32138eed-fbfd-4ff8-8a9f-0530b87b1312}; !- Object Name

OS:AdditionalProperties,
  {9e4af12e-68b4-4027-b1b6-581f6fae9e50}, !- Handle
  {2d089573-263f-4eb0-8374-a8b3869deede}; !- Object Name

OS:AdditionalProperties,
  {f3de7421-0043-4fd9-afc4-277334dbae5e}, !- Handle
  {1b2b30cc-9177-4f1d-8168-3821f69f3019}; !- Object Name

OS:AdditionalProperties,
  {c10a2ab1-3bea-4875-8d5b-c82c822b391e}, !- Handle
  {b8088eed-c42f-4768-9b34-9a4024e134b6}; !- Object Name

OS:AdditionalProperties,
  {4ff8cdb8-54b8-4f8e-bf4a-afec83a41e55}, !- Handle
  {56032ed3-cadb-4b77-88fe-fe017579d924}; !- Object Name

OS:AdditionalProperties,
  {e432bd1d-5cd4-42ee-8dca-a14bb9d65c87}, !- Handle
  {cc7526ba-0698-4673-b132-cb628e8fa86b}; !- Object Name

OS:AdditionalProperties,
  {4414849f-1268-4c7b-a562-6f189a1cf5cb}, !- Handle
  {96d3a4d3-56f0-4757-a124-df3c7d929937}; !- Object Name

OS:AdditionalProperties,
  {b7193ce4-85c2-4a66-af2d-fd3ab0acd329}, !- Handle
  {172a1f33-7a4d-406d-bac0-1d6a075b6295}; !- Object Name

OS:AdditionalProperties,
  {0f402e33-4a33-40ec-912d-ee8bad2a7b7d}, !- Handle
  {d001d460-c2a4-4100-b7a5-7e215e2d7a63}; !- Object Name

OS:AdditionalProperties,
  {b6debce7-b72b-428e-a5ca-8a93d9ea7fbd}, !- Handle
  {859241ba-6acb-4730-9191-1b7384dac7ea}; !- Object Name

OS:AdditionalProperties,
  {8371c346-e0ee-42ec-b264-200e0c828c08}, !- Handle
  {149f6f0e-acd8-4411-952a-461b8ec47c59}; !- Object Name

OS:AdditionalProperties,
  {514539b6-e436-4ce8-8bee-c6ee98ab0d83}, !- Handle
  {e94372ed-eff1-4609-97f1-12f2426308b7}; !- Object Name

OS:AdditionalProperties,
  {abc187d3-4379-47b4-aca7-7635e93acc85}, !- Handle
  {19e5f0ba-1195-48c4-bdcc-2e5a3c6645f9}; !- Object Name

OS:AdditionalProperties,
  {54877d62-95f4-4f73-86c2-4d49d0da6763}, !- Handle
  {8db733eb-a94c-47f2-9178-529bb20cd1b8}; !- Object Name

OS:AdditionalProperties,
  {a2a83799-d3d7-47fe-b57b-c040385eafd3}, !- Handle
  {1f4b8923-f84d-4fc2-b037-ab06a0fc89e6}; !- Object Name

OS:AdditionalProperties,
  {d502d928-2269-49e0-afbc-b5d588fb2cc1}, !- Handle
  {93b4c563-27ad-4a4f-b9cb-9ef43d540dc7}; !- Object Name

OS:AdditionalProperties,
  {64d47752-7f31-483e-b7e1-a844a17cf76a}, !- Handle
  {aa16ae4b-5a59-405b-b94f-7b16820430f5}; !- Object Name

OS:AdditionalProperties,
  {a7d59c4c-6bd8-460e-bc75-192a3bcaa615}, !- Handle
  {4571a909-bc08-4dbe-84b9-50baab9f0f80}; !- Object Name

OS:AdditionalProperties,
  {b27a8af7-6791-40a7-b50b-ec1a7b7e1bef}, !- Handle
  {53e5e62f-ec5a-4a6f-86a7-0c2210c9e16e}; !- Object Name

OS:AdditionalProperties,
  {89a5a566-a6e4-41e9-85d8-99b37898b341}, !- Handle
  {2b114a3d-7e4f-4048-9d94-d66892289258}; !- Object Name

OS:AdditionalProperties,
  {535e8a1e-266d-4fd8-bbc9-4685002af622}, !- Handle
  {32bb7f06-ea6d-43ab-8085-05d1688e1f5d}; !- Object Name

OS:AdditionalProperties,
  {c74af7ae-d82d-4d0e-ae75-8eca2a9dd72a}, !- Handle
  {6a0d5c6a-7ab0-40b6-ad7c-6b96982ed0cf}; !- Object Name

OS:AdditionalProperties,
  {fc60f526-3c5d-4c25-bd85-1fb1bbaaae84}, !- Handle
  {951aa3a0-f5ae-4e5a-8411-c54637e77129}; !- Object Name

OS:AdditionalProperties,
  {9396804a-35df-4c51-9e4c-4cdbfb9d20ea}, !- Handle
  {78138a46-0564-4bcd-a8a8-9673f8133dac}; !- Object Name

OS:AdditionalProperties,
  {8d7d98cf-6766-497f-aea7-85406df84889}, !- Handle
  {9b1a3861-c473-4717-84e1-77a2fa010e15}; !- Object Name

OS:AdditionalProperties,
  {2347d2d4-25db-4efc-9156-e5514d5bb654}, !- Handle
  {9aed8535-b386-4b26-b58b-d0fbd757d9f0}; !- Object Name

OS:AdditionalProperties,
  {6606c557-1066-4609-945d-3478e4ffb287}, !- Handle
  {cedb6029-968e-4ef3-be5b-d966956256e4}; !- Object Name

OS:AdditionalProperties,
  {dd87e1b3-3fdc-4764-be11-79693268bb79}, !- Handle
  {db4703d0-fc72-4b43-9606-e4c1c01cbe84}; !- Object Name

OS:AdditionalProperties,
  {0f72d96e-58c4-4bc4-bca7-4a1e2651bf3b}, !- Handle
  {0df8d7a8-e155-49b7-89e2-72b4592d0c82}; !- Object Name

OS:AdditionalProperties,
  {84dc593d-477f-4c47-affb-5334735de7e1}, !- Handle
  {86bc89e1-0162-4b80-834d-c720f4d50f93}; !- Object Name

OS:AdditionalProperties,
  {88ba3b76-c380-4b21-a4f8-16aa2f8e1b15}, !- Handle
  {72bcef50-243e-4a87-89e9-9a4b1dd5ce6a}; !- Object Name

OS:AdditionalProperties,
  {6d29725a-cfc4-4c87-aec7-789b0e0f53de}, !- Handle
  {d96348e0-0d72-416b-8ee6-24fbbebae698}; !- Object Name

OS:AdditionalProperties,
  {04d433ee-5712-46ae-b27c-14ef910560d7}, !- Handle
  {8fc1239d-6ad0-4f84-9570-181c380cc721}; !- Object Name

OS:AdditionalProperties,
  {a2ee1faa-4a1e-4d0a-bcb4-d900c22d3439}, !- Handle
  {0d992dc1-5a3f-4469-8670-21c5b8876f89}; !- Object Name

OS:AdditionalProperties,
  {ae310da5-f97a-47f7-8eb2-0518c759648e}, !- Handle
  {79155c36-ffcc-4d16-80ef-42313ec00a6a}; !- Object Name

OS:AdditionalProperties,
  {a340020e-aca4-46ed-9f7f-841c20d32257}, !- Handle
  {0f325366-b617-4bbb-aa2d-13792bc58db7}; !- Object Name

OS:AdditionalProperties,
  {324c1206-8781-4ab6-9733-4e50327aab0b}, !- Handle
  {a41c04f5-2265-4359-a453-c19e2a5022bd}; !- Object Name

OS:AdditionalProperties,
  {b896ad8a-a492-46a8-bcbf-3ae39eefacdb}, !- Handle
  {c94151c4-4081-44f4-b1c8-b3b1c659ef0c}; !- Object Name

OS:AdditionalProperties,
  {67e0f636-6cf6-4283-844d-c6d974020e81}, !- Handle
  {e45d7952-5e5b-48ee-b231-46d79b662a41}; !- Object Name

OS:AdditionalProperties,
  {75c59fab-c92e-46e1-8872-7ee0ef63d536}, !- Handle
  {0b7bfafd-25c0-44e1-88e4-a9665a41639d}; !- Object Name

OS:AdditionalProperties,
  {3f83f900-4bc1-421d-a958-c04e0b61f9e3}, !- Handle
  {fb2c1ebc-4db3-4a70-84a1-7f0e8f524c8c}; !- Object Name

OS:AdditionalProperties,
  {08fd4e2b-0bc5-47b9-aa99-154ebf4da696}, !- Handle
  {31c10afc-e8d1-4d19-9416-7fd7b7fc28e8}; !- Object Name

OS:AdditionalProperties,
  {89ccb778-1b24-4495-9ae8-6954589ca0d8}, !- Handle
  {0e7cb83f-5aba-4b26-a39d-2ce774c02e59}; !- Object Name

OS:AdditionalProperties,
  {9a5da589-7844-4f43-bf65-35808bccc66b}, !- Handle
  {6f727882-910f-424f-8853-80adfc997e40}; !- Object Name

OS:AdditionalProperties,
  {f2040e56-6255-4349-a11c-32c833809891}, !- Handle
  {b56b9d9a-de23-4109-98ef-832347f64861}; !- Object Name

OS:AdditionalProperties,
  {87538844-b94b-4c8c-9e56-a22ae7c7b0dd}, !- Handle
  {9330caee-145a-4004-9907-7008089f1d70}; !- Object Name

OS:AdditionalProperties,
  {1148a728-57ce-4ea1-9828-1f7873181fa4}, !- Handle
  {d4dc608c-00ac-4db6-95c6-4465a03660e9}; !- Object Name

OS:AdditionalProperties,
  {d1fdf9b0-86ee-47dc-b6ae-4a3756aa881b}, !- Handle
  {73818c4c-4a92-4a47-984a-788fd16f5b26}; !- Object Name

OS:AdditionalProperties,
  {5c83c821-5e7a-42b2-96a9-a6e28dd7e189}, !- Handle
  {625f212d-cb4a-4dcc-8fc9-3859ab7d9916}; !- Object Name

OS:AdditionalProperties,
  {c00ddea3-5414-4547-a419-311ddd7d33a7}, !- Handle
  {b3e1b981-af77-42de-8694-c07c427859b1}; !- Object Name

OS:AdditionalProperties,
  {072cfe85-0b90-402a-8dab-5fde2e6d6688}, !- Handle
  {c85e213b-71f1-4c73-9823-066e058621b1}; !- Object Name

OS:AdditionalProperties,
  {8b4345e7-76a4-4c73-8d67-f420782249d8}, !- Handle
  {fbdeb208-0c47-4583-b521-079967d3c03c}; !- Object Name

OS:AdditionalProperties,
  {9b723dba-2bd3-46f1-bbd0-e302433585c0}, !- Handle
  {f91adc65-27c9-43fb-aa65-065276ee2ef6}; !- Object Name

OS:AdditionalProperties,
  {10bb5db2-2135-479d-b00a-fab4f30393d0}, !- Handle
  {71314eb0-2f15-464c-8341-5e45b2f39f7d}; !- Object Name

OS:AdditionalProperties,
  {65d1fb47-988c-454a-8ce7-62b381dd3a47}, !- Handle
  {1cff4f9c-90d9-401f-9d66-7943d06e4eaa}; !- Object Name

OS:AdditionalProperties,
  {789a1cf8-7d33-4569-baaa-be36b984f7dc}, !- Handle
  {681115e7-2177-43c3-9637-b202896d8f42}; !- Object Name

OS:AdditionalProperties,
  {255b39b3-6a04-4252-80b8-d716a5215adb}, !- Handle
  {f415bd6b-e155-4895-ac6c-7bf211867f73}; !- Object Name

OS:AdditionalProperties,
  {13613840-efca-4f61-b9ab-f4fe2f641cb3}, !- Handle
  {4e677655-53e4-40a0-be44-e31658163d15}; !- Object Name

OS:AdditionalProperties,
  {067a786a-e5fc-4e9b-a1e6-c1cc41d597c1}, !- Handle
  {ba5b1420-346f-46dd-a2f1-f4013791bdf6}; !- Object Name

OS:AdditionalProperties,
  {c4355a32-0476-454a-9b34-e4879ed8116c}, !- Handle
  {86022baa-0b72-4b96-b429-a92ff04cf505}; !- Object Name

OS:AdditionalProperties,
  {0fcbaef0-aa89-42b7-80aa-33059f3b0265}, !- Handle
  {90ae64f5-4de1-4181-b1d9-ec882d664ae8}; !- Object Name

OS:AdditionalProperties,
  {0937a61b-606b-4337-b99d-5495fd40fc55}, !- Handle
  {a1b0dea6-17ac-428c-b60c-2f0a850fa732}; !- Object Name

OS:AdditionalProperties,
  {072fb863-58af-4b2e-b3bc-cdd53f0ede36}, !- Handle
  {46500810-2b8c-4fef-b419-7437c3be6940}; !- Object Name

OS:AdditionalProperties,
  {07c722c7-735e-4b85-bb04-1b30326a1f52}, !- Handle
  {e4e23e67-4dd0-4da8-b2a8-5dcc7e981f38}; !- Object Name

OS:AdditionalProperties,
  {755db905-97b1-4dd0-899d-271982cd443e}, !- Handle
  {7275ea71-dc5d-4e85-9376-006b836cd9fd}; !- Object Name

OS:AdditionalProperties,
  {a7e7fe71-f896-467b-b52b-86fe3293665e}, !- Handle
  {27636112-6e10-487d-b0c7-09cca5d3951d}; !- Object Name

OS:AdditionalProperties,
  {65bf308d-ccc2-470a-9b2a-1c633f8bbaeb}, !- Handle
  {76eabb9e-2c69-4444-979a-c3da379442b4}; !- Object Name

OS:AdditionalProperties,
  {fa1888e4-1e92-4f05-a449-bf5d8758e8c0}, !- Handle
  {ec74c997-92f4-4700-a6f7-7a1392f1fb20}; !- Object Name

OS:AdditionalProperties,
  {43b335bf-654f-445a-8843-37d09582fe57}, !- Handle
  {5b515e38-1275-4806-a2bb-e3c7b7dde822}; !- Object Name

OS:AdditionalProperties,
  {0b0d4334-d354-4fd7-8788-68a7672ee29b}, !- Handle
  {959d7397-a00a-4322-90a7-643f94dffca1}; !- Object Name

OS:AdditionalProperties,
  {7ebd1c57-9c50-48ee-8f02-3082ade5d7e9}, !- Handle
  {4c224f7e-8cc1-4763-9d3f-c4fa22bcc8fa}; !- Object Name

OS:AdditionalProperties,
  {b0cf0cdb-b922-45ff-ba64-b5a17938aec6}, !- Handle
  {9db848f5-a5d1-40a0-95bd-362d02bd1f7d}; !- Object Name

OS:AdditionalProperties,
  {e75932c9-f56e-42c1-b2fc-cff178471072}, !- Handle
  {2a5ab155-67bf-4a56-880f-3c1e3c4e50b8}; !- Object Name

OS:AdditionalProperties,
  {784ef6bd-cd4d-4ce3-9b22-39e909481c5e}, !- Handle
  {488d0003-e760-4701-96ec-0c0035cb6e9f}; !- Object Name

OS:AdditionalProperties,
  {34ac7bf0-956b-470c-9c64-3148720bdb3c}, !- Handle
  {ba170833-3041-49e2-92ff-e56a82ce0969}; !- Object Name

OS:AdditionalProperties,
  {cd71d224-7460-45a2-be84-620c1d94a037}, !- Handle
  {dc15da9d-254d-4cca-a5c6-605a1514d937}; !- Object Name

OS:AdditionalProperties,
  {e26d4e05-4054-4cab-8e9d-778684c7680f}, !- Handle
  {8d77576b-2e34-4bf9-8f24-b8541fe57981}; !- Object Name

OS:AdditionalProperties,
  {9d7553c7-ff3e-4313-af13-93854463c1d8}, !- Handle
  {11ca5c57-8fe3-4320-a432-e6ec83bd8b92}; !- Object Name

OS:AdditionalProperties,
  {5a5a5453-862f-45ba-ba1d-1604eb3bfac0}, !- Handle
  {955f4a67-69c4-4f77-8a8c-e26ee17b56fd}; !- Object Name

OS:AdditionalProperties,
  {0c0718f9-aede-435c-9d29-5c973cdf502b}, !- Handle
  {e7034358-4883-4447-b48d-b23b846a5c4e}; !- Object Name

OS:AdditionalProperties,
  {a5ae351c-8231-4a24-9ad2-a835bd72a455}, !- Handle
  {477b02eb-cb21-4ade-9c14-4d4e3b86fbee}; !- Object Name

OS:AdditionalProperties,
  {88c94def-5d48-461c-bcb2-bd3a971d1c12}, !- Handle
  {2f65ebfc-ab62-418f-8a7e-795b121ee288}; !- Object Name

OS:AdditionalProperties,
  {7e35f228-e3e1-4878-8307-93c8af6918cf}, !- Handle
  {676bb2b2-265d-4813-aa89-da2b27b91dcb}; !- Object Name

OS:AdditionalProperties,
  {cccf8562-e2c6-441b-b4a0-3fe87690598c}, !- Handle
  {d8344a7d-f59e-43f5-965e-0ca7753be7e5}; !- Object Name

OS:AdditionalProperties,
  {0128df16-d9cc-431f-a11e-e739ef662e52}, !- Handle
  {fb929ffe-c791-4b60-a7a1-29cd806a556f}; !- Object Name

OS:AdditionalProperties,
  {163a913b-e3f8-40d1-a723-9df549f90af0}, !- Handle
  {5759a1e6-4e35-410e-9d04-1cb180dd8dfc}; !- Object Name

OS:AdditionalProperties,
  {a2a04a02-9ea3-4687-8dcf-6ed4361a2a30}, !- Handle
  {1378efb0-887d-43d5-a8d8-c0405cde2061}; !- Object Name

OS:AdditionalProperties,
  {7e9467da-165c-4a9a-9758-4e476cddd85c}, !- Handle
  {ff88f3af-0a5f-47c7-9373-4fe5573c3242}; !- Object Name

OS:AdditionalProperties,
  {3c45e598-e0af-4c80-90dc-6a6c9cc4860f}, !- Handle
  {45a1bf50-e112-4444-b13b-86f6cbc5882a}; !- Object Name

OS:AdditionalProperties,
  {39eed27b-0775-4027-951e-13c93a12e998}, !- Handle
  {90ef2e38-6533-4438-a2cf-21b0eabeb0f1}; !- Object Name

OS:AdditionalProperties,
  {d51683b9-62d3-467d-a565-7164e0d41459}, !- Handle
  {cdd7ee2d-e5a4-453b-83a6-988c7a72904e}; !- Object Name

OS:AdditionalProperties,
  {4ea2cdd6-0a45-4576-b592-89c04fd27ad1}, !- Handle
  {e117486c-1686-4ce3-a1b4-9550ff749dd5}; !- Object Name

OS:AdditionalProperties,
  {2f5b5446-6c2d-4719-b694-ce0535dca749}, !- Handle
  {bc5ba4c9-5458-4282-a63d-30da2b1270d6}; !- Object Name

OS:AdditionalProperties,
  {1b150245-ed71-4d38-806e-d3227ded6939}, !- Handle
  {7e9e1f7b-d3cd-45b7-a18d-27b9f1a45de2}; !- Object Name

OS:AdditionalProperties,
  {1f64ac54-6d46-4a8c-83d0-ea8c3cadffc7}, !- Handle
  {7d79ce95-3ed7-486e-8a77-69739659c3b7}; !- Object Name

OS:AdditionalProperties,
  {573ee640-43a9-41d0-90ce-504a8b94b52f}, !- Handle
  {5cc650f1-afb4-443a-a8df-12efb58197ef}; !- Object Name

OS:AdditionalProperties,
  {63bb3811-b60c-4b20-a1e4-4c9521bf66e0}, !- Handle
  {6a4f5533-05ed-49be-910f-e7466fb1617f}; !- Object Name

OS:AdditionalProperties,
  {73df625f-a054-477b-8a00-8481dd561372}, !- Handle
  {55f566de-9df8-43a1-8ceb-b5eb0d9bcfbe}; !- Object Name

OS:AdditionalProperties,
  {c82583ca-6544-4208-ad75-281b5b3d1de2}, !- Handle
  {e190c055-41fb-4dfd-ad91-2465b76a4b39}; !- Object Name

OS:AdditionalProperties,
  {4387c04f-58ea-42d1-a6c9-4fa74a1e9522}, !- Handle
  {fe88b07c-7701-4069-8f73-841f3ba73a52}; !- Object Name

OS:AdditionalProperties,
  {2a08e70d-2877-487b-8c65-8ffa5cbd1c23}, !- Handle
  {443c4d2e-f8eb-49da-a9f0-b0c73bbb1735}; !- Object Name

OS:AdditionalProperties,
  {791b121c-a33b-4f88-8db0-eef0217eabba}, !- Handle
  {60e5c98c-a66e-4543-b9c8-11a6fc17ed33}; !- Object Name

OS:AdditionalProperties,
  {79d24d39-319a-4e5b-9440-dcb42bb5ddbb}, !- Handle
  {f536818c-d0ef-4099-923c-b1180ec4174e}; !- Object Name

OS:AdditionalProperties,
  {44e1f3a3-da79-49c9-8159-6d80f596a3b8}, !- Handle
  {c729b17d-c89b-4ce7-be9f-c6f311a0e1f5}; !- Object Name

OS:AdditionalProperties,
  {36025ba6-ded7-4c62-a607-8403e88db010}, !- Handle
  {5b3deae1-ff03-49ee-b8a1-b008a94a78fc}; !- Object Name

OS:AdditionalProperties,
  {8cbc6c78-f24e-4a8b-9415-e90ebdf7f783}, !- Handle
  {3529aa6f-0747-4e0b-87c4-ba3220dee725}; !- Object Name

OS:AdditionalProperties,
  {5e0ab6f3-6991-4262-93d4-0e9d4b97f0ee}, !- Handle
  {877e1896-875e-4ea4-ad3f-d267ad19e8bf}; !- Object Name

OS:AdditionalProperties,
  {c1a4f0ee-dfc7-4603-9d39-3006e82d2d81}, !- Handle
  {188a11ef-2f80-4fc3-8c34-06a6c4630db1}; !- Object Name

OS:AdditionalProperties,
  {bb39b9b8-a8ab-4484-9a7e-bb66df1e9f39}, !- Handle
  {62079a8a-614a-4fc8-b8ce-311b7439cbdd}; !- Object Name

OS:AdditionalProperties,
  {04f8277d-cb07-4ba6-a43b-0581e464fa6f}, !- Handle
  {d8b7a031-b857-4631-a53b-f03b33200393}; !- Object Name

OS:AdditionalProperties,
  {634a9f30-5f2d-4986-baf4-f98ff605cf0c}, !- Handle
  {b73b1cd8-c918-4486-8a12-aeb8c036aac4}; !- Object Name

OS:AdditionalProperties,
  {fb6d776b-891b-43a6-ac55-e6c5e5f59283}, !- Handle
  {927b770c-d1ad-4932-a8ff-310137e65b59}; !- Object Name

OS:AdditionalProperties,
  {0181339e-ce59-492e-b626-5c14d18f123d}, !- Handle
  {63bd10e6-2d43-44ef-b9b8-967632d9d726}; !- Object Name

OS:AdditionalProperties,
  {81338f6b-59e2-4087-8829-dfdcb159c2aa}, !- Handle
  {e32275bc-0622-45bf-a026-395f9cfa10fc}; !- Object Name

OS:AdditionalProperties,
  {ccc511ff-d9ff-4b77-922d-f2b216cfb74b}, !- Handle
  {2dbda11d-5cd7-45b9-a3e8-e6903c6153b9}; !- Object Name

OS:AdditionalProperties,
  {04fb49e2-638f-48b7-a483-7db75e022ccc}, !- Handle
  {458825f0-e96e-467e-b5b5-3d37861e2987}; !- Object Name

OS:AdditionalProperties,
  {2893053c-0e18-4b8e-9083-c4577c4098e0}, !- Handle
  {98c2843d-6813-42fe-ba71-adc6e3207939}; !- Object Name

OS:AdditionalProperties,
  {63dded23-aa2e-4ac3-b50d-dc3d8f501f78}, !- Handle
  {5c92ea7e-e177-4bd4-a902-d7bfae426a17}; !- Object Name

OS:AdditionalProperties,
  {7b1d456f-6213-4062-8eae-a08c6302c645}, !- Handle
  {f24b33cf-0d23-4aac-b138-e3ac483e4192}; !- Object Name

OS:AdditionalProperties,
  {53697ef1-51ca-47fa-bfb2-2e2a26308c23}, !- Handle
  {8b4d0c10-ba08-4bae-95a9-2115da7941f0}; !- Object Name

OS:AdditionalProperties,
  {663824cf-f94e-44bd-865d-5828964e2dbc}, !- Handle
  {6c86839d-ca95-4f6f-88ab-80cc0807bd01}; !- Object Name

OS:AdditionalProperties,
  {574bfd4a-51ae-4e46-b533-03879d2791d8}, !- Handle
  {63399638-b8a4-4bef-9543-81f827467397}; !- Object Name

OS:AdditionalProperties,
  {6ca273a2-5b34-42f4-ad7c-52ae5c238173}, !- Handle
  {8a038659-558e-47be-80e0-9f1763ce2a51}; !- Object Name

OS:AdditionalProperties,
  {9990993c-2b75-4c10-9e9f-5d886474ca0e}, !- Handle
  {4860f72b-1b58-4395-a20f-abc9a0995d01}; !- Object Name

OS:AdditionalProperties,
  {a22337ad-72bb-41f3-9d4c-db991e1e64a6}, !- Handle
  {e1d94d5e-ec5b-4b5e-9928-0d657fc70e7f}; !- Object Name

OS:AdditionalProperties,
  {691d0fc8-496c-4380-b667-9964425eb7de}, !- Handle
  {226e6661-117c-446f-9c25-79959f41f16f}; !- Object Name

OS:AdditionalProperties,
  {c094327b-7419-4e77-bccb-0232d6975cf8}, !- Handle
  {f280f1ed-145c-4d73-a5dd-680c79b93c72}; !- Object Name

OS:AdditionalProperties,
  {8ee19c66-a35e-4ec7-b714-6b2b1310a7e8}, !- Handle
  {2efab0d4-8def-4bc8-9515-5676e6b9cef9}; !- Object Name

OS:AdditionalProperties,
  {dca7a751-df35-4e0c-b433-622a8bc5ea69}, !- Handle
  {61438957-ba23-46f9-add9-acd54c02aa95}; !- Object Name

OS:AdditionalProperties,
  {33c36e3f-ec2d-4256-ba13-3ddddaf4b89b}, !- Handle
  {9eac50e5-55c1-4227-82a2-e65e3978438c}; !- Object Name

OS:AdditionalProperties,
  {28ca8545-f64e-4af2-9128-dd6e0b1b8ef5}, !- Handle
  {5bad336e-ad29-41c9-bbef-9705e0b6211f}; !- Object Name

OS:AdditionalProperties,
  {b895f8ad-aa42-4e60-8c5b-d03059e2fa0f}, !- Handle
  {083ffa71-31b7-4a26-bd3a-adc6333cbce6}; !- Object Name

OS:AdditionalProperties,
  {9cc68099-de92-46ec-9af6-08b63ef9e707}, !- Handle
  {f91f5abe-92e2-4428-a0d3-6aba4a150c8d}; !- Object Name

OS:AdditionalProperties,
  {f07ab1a2-0751-4cc7-91ae-c96b45ab6b2e}, !- Handle
  {d4a90cdb-bdcf-4d7a-a896-04bd6bc91447}; !- Object Name

OS:AdditionalProperties,
  {3e7114c5-79a9-48a9-bcdd-f82f0301309d}, !- Handle
  {3f02b534-6b9e-4124-956b-633043503146}; !- Object Name

OS:AdditionalProperties,
  {80e85b4a-a3db-427f-abc2-fe01a19c1fb7}, !- Handle
  {f7754234-973f-414b-90c6-033c58cb5d00}; !- Object Name

OS:AdditionalProperties,
  {5b71eeab-f392-4a3f-b847-a495626f090a}, !- Handle
  {c61ca975-8f57-40be-ad2a-6753493964ab}; !- Object Name

OS:AdditionalProperties,
  {43807b2e-6967-4763-8f84-787700224d91}, !- Handle
  {4c39fa48-891b-4972-a660-50595379d649}; !- Object Name

OS:AdditionalProperties,
  {367b43f2-9340-4553-9269-7ffeb2d35a18}, !- Handle
  {89ddf628-64b7-4500-8783-04d0e0f8d16c}; !- Object Name

OS:AdditionalProperties,
  {9c30dc3d-aa03-4acd-bc76-9ec4d52ac033}, !- Handle
  {d67753e3-ce95-4ae7-ab89-5842bace342a}; !- Object Name

OS:AdditionalProperties,
  {2b92f00c-fd74-427d-a12b-792e066ec845}, !- Handle
  {8c40244e-ab52-4afe-a908-986c32a912e8}; !- Object Name

OS:AdditionalProperties,
  {fcd18113-34b6-4df7-88fc-83df62cb6d62}, !- Handle
  {d380ec17-b417-4f9a-94d0-8ae91996e86e}; !- Object Name

OS:AdditionalProperties,
  {775fff93-1da7-4730-9184-7f830957d17f}, !- Handle
  {baa34f9b-25a5-491e-8158-6cccec87c2de}; !- Object Name

OS:AdditionalProperties,
  {6967ec1b-3d09-4a02-ba7a-08d6ce19a39e}, !- Handle
  {db93fb31-ca58-403c-a9f2-bad71020039f}; !- Object Name

OS:AdditionalProperties,
  {87840f7c-12a3-4ff7-8816-4dee16e5f663}, !- Handle
  {7f123472-1dfa-40ae-bc44-053f0822842d}; !- Object Name

OS:AdditionalProperties,
  {4751c5c4-795e-4fab-afc9-55331ff61852}, !- Handle
  {2131551c-bdce-43a4-914a-2bac28572377}; !- Object Name

OS:AdditionalProperties,
  {f703a18d-a7d1-4375-a8f4-1059cccabd3b}, !- Handle
  {b8aceaea-1aeb-42af-b2f3-c2fd6845185a}; !- Object Name

OS:AdditionalProperties,
  {e73ffc59-1048-4e52-a9ed-91f55111e586}, !- Handle
  {af0124d8-bf71-4928-9a02-e8165070cc5e}; !- Object Name

OS:AdditionalProperties,
  {5892e075-13ed-4c45-8862-c848635e379e}, !- Handle
  {fcb731be-835b-4c57-b900-776e91c6f060}; !- Object Name

OS:AdditionalProperties,
  {99284ee2-2374-4562-9b8d-b0e32a70380a}, !- Handle
  {94345cdc-068c-4d86-92e7-2c44bbe07049}; !- Object Name

OS:AdditionalProperties,
  {b99ebdbc-8f4b-40d8-b48f-ec8bb58ec839}, !- Handle
  {7cdb1c70-1252-44a7-a245-b34d610e373e}; !- Object Name

OS:AdditionalProperties,
  {3d8c6e91-fd78-42a0-9809-28b5f51e71ca}, !- Handle
  {c6188858-6b01-49aa-a978-52052062171b}; !- Object Name

OS:AdditionalProperties,
  {294c2195-c3ed-473e-82f0-3d8ac25a08cc}, !- Handle
  {89fb333e-99de-4ca3-816a-f2eb7e791f3b}; !- Object Name

OS:AdditionalProperties,
  {eb68cc66-bc71-4021-876b-05a9640965d0}, !- Handle
  {415540ae-6576-4116-bf6a-d859fb7af259}; !- Object Name

OS:AdditionalProperties,
  {1989f90e-268e-44c0-9eac-32fe406f3793}, !- Handle
  {0efdec72-b113-45af-aa1e-f083d75962a9}; !- Object Name

OS:AdditionalProperties,
  {58a4b799-bcbb-4cba-affd-9555f4b7ee95}, !- Handle
  {618ef876-d937-4870-9e35-5532910da021}; !- Object Name

OS:AdditionalProperties,
  {4f098c84-a570-4f98-8485-75cfdd713a31}, !- Handle
  {4bad7e87-6bf8-42cb-86da-176748113986}; !- Object Name

OS:AdditionalProperties,
  {13332d6c-468a-475c-a00a-09f0345bd450}, !- Handle
  {e20d2b73-cb1f-408f-8448-7588a10a7b68}; !- Object Name

OS:AdditionalProperties,
  {e86ea252-f056-43bb-a717-bb1e0a8ea216}, !- Handle
  {de21f4fa-0423-4b87-993f-1fa97f1b6c20}; !- Object Name

OS:AdditionalProperties,
  {b450c539-d8c6-422f-9f2b-e7138909a615}, !- Handle
  {4fda2f51-61f4-4ea0-a1af-2c5cfd4cc6f5}; !- Object Name

OS:AdditionalProperties,
  {34ff47c9-bf21-486a-af07-7a1196e6432e}, !- Handle
  {da49a817-6450-4d84-88de-9bb590860c87}; !- Object Name

OS:AdditionalProperties,
  {ea956423-22a9-4e86-bb5e-061cea8db85f}, !- Handle
  {0efbc19b-a48e-44e0-9f02-9148c5f98779}; !- Object Name

OS:AdditionalProperties,
  {cd8fc9e5-01e5-4731-819d-a6835c236199}, !- Handle
  {17fdab3d-25a7-4c95-8b4f-428d4451e8df}; !- Object Name

OS:AdditionalProperties,
  {ec7bb390-a8cf-444d-9fd3-6f0fdded1bd4}, !- Handle
  {37673d01-13bf-4379-9a28-3ab5bab369d2}; !- Object Name

OS:AdditionalProperties,
  {10537e2c-f2f8-4eaf-a2cf-a3d4fe71bfa7}, !- Handle
  {8279ce16-05ea-4e28-a1d2-fdff950aae77}; !- Object Name

OS:AdditionalProperties,
  {5b5704f4-110b-484e-adac-3094b090cfac}, !- Handle
  {3a6b2246-d519-41c1-8967-219a88896791}; !- Object Name

OS:AdditionalProperties,
  {c0872d0b-83ed-4738-9464-d1a73c286b28}, !- Handle
  {bca5924b-5d49-4c2c-b4df-de4256465903}; !- Object Name

OS:AdditionalProperties,
  {c7a148a5-bbcb-4b4c-b27f-90fdd39f4bce}, !- Handle
  {4f3b7eac-6c73-4a61-96c8-fe6b19dbaa40}; !- Object Name

OS:AdditionalProperties,
  {03fce603-2b82-4011-82c4-b84280f5255c}, !- Handle
  {6eb0f698-d583-4399-a520-a302c7cf7bee}; !- Object Name

OS:AdditionalProperties,
  {b83f282c-f4ea-4bf7-963d-3c01fd382837}, !- Handle
  {a574783b-85d4-4e63-91d8-f4e56d826386}; !- Object Name

OS:AdditionalProperties,
  {f9e72d3d-132e-4c08-baf1-38e2009fcdbf}, !- Handle
  {52db8c09-0f73-470e-b3ab-d983afdb041c}; !- Object Name

OS:AdditionalProperties,
  {3439ba04-175d-4efb-b113-a55f96467075}, !- Handle
  {dae609eb-7ab2-47f1-a12e-50f4d56f7700}; !- Object Name

OS:AdditionalProperties,
  {ef0c901d-f71e-40fc-9bfd-a492a332de9c}, !- Handle
  {77639d35-f646-4c51-a5d8-3cfcd9a9c44c}; !- Object Name

OS:AdditionalProperties,
  {70310a7f-6a5e-4a98-a477-3903b3ebd56b}, !- Handle
  {80e3462c-7361-4a13-864c-c1189cbad3e7}; !- Object Name

OS:AdditionalProperties,
  {c9ebf70b-4e8c-4560-9273-b633f2cd24fa}, !- Handle
  {ac950330-bdfe-49dd-b7b9-cbef1fd75863}; !- Object Name

OS:AdditionalProperties,
  {ea001f42-457e-461b-b485-abfed2e4a753}, !- Handle
  {f035c7cc-173c-48bd-8cdb-586961f74283}; !- Object Name

OS:AdditionalProperties,
  {a4da916e-458c-42da-bbab-97f492387fee}, !- Handle
  {fbcea907-2473-41fb-8b1e-f75473e29989}; !- Object Name

OS:AdditionalProperties,
  {8233c5c4-24e0-425d-b7ff-dc0b59ff6e46}, !- Handle
  {eb97f0d2-9696-4cc4-9539-2a6ca202a168}; !- Object Name

OS:AdditionalProperties,
  {d63f0925-2e8d-49d4-8e04-8ed375b264b5}, !- Handle
  {34ae23a4-21d3-4078-bbef-408fc2e79d98}; !- Object Name

OS:AdditionalProperties,
  {3b64a008-bf6f-4c6a-9c9d-0dad3290655c}, !- Handle
  {d2486f9b-5e3c-4b63-8f37-c0598d6c7b10}; !- Object Name

OS:AdditionalProperties,
  {51ad3048-6db4-40c6-b7af-11ca58af84a7}, !- Handle
  {9e88a480-0d12-4bf8-a709-59fc394c022c}; !- Object Name

OS:AdditionalProperties,
  {59021d6b-9b95-4c3c-840c-74ba5777c00f}, !- Handle
  {a15e06cb-ca03-409a-9ab8-d75ce121c6b6}; !- Object Name

OS:AdditionalProperties,
  {4c5f6521-036f-4d18-bdeb-49207b68451e}, !- Handle
  {12369d07-5b04-4fb0-8283-36c6a78f2c8d}; !- Object Name

OS:AdditionalProperties,
  {70752d8d-4ae7-435e-ae07-0f24add97e8c}, !- Handle
  {fa172fdc-d2d0-4c8a-bebd-3c59cffd187f}; !- Object Name

OS:AdditionalProperties,
  {780a0203-b807-4b4c-a1b6-312477bcc037}, !- Handle
  {6855f77a-9956-49d3-b98b-a3031c3fbc01}; !- Object Name

OS:AdditionalProperties,
  {f23c637d-748a-402b-87ad-8737fa79916d}, !- Handle
  {2a2d06fe-f12d-42ff-af60-6f7a6dff276c}; !- Object Name

OS:AdditionalProperties,
  {c8f6db1f-7de4-4c5c-a68a-1ac118760aed}, !- Handle
  {8bf5b54a-b184-405f-8f61-880d48de42ad}; !- Object Name

OS:AdditionalProperties,
  {15154608-6f52-4717-bac8-a4d99ade8c0f}, !- Handle
  {53dc5c54-75ca-4449-9e73-625197a07e69}; !- Object Name

OS:AdditionalProperties,
  {9fde0b14-ad9f-4fbd-8005-215f2ee09611}, !- Handle
  {4b04a776-cdcb-4ecc-a98a-82358005a21c}; !- Object Name

OS:AdditionalProperties,
  {44e6ee95-b3fa-4d50-b581-744d0b73c728}, !- Handle
  {1c5a6883-0e9b-4e2b-922b-3d1e208f8a85}; !- Object Name

OS:AdditionalProperties,
  {cfe3da97-3ed7-4d00-bc90-e08c3caa9573}, !- Handle
  {46eb000a-da78-43c8-b7e4-d8ffc81ec31e}; !- Object Name

OS:AdditionalProperties,
  {7a6ae71a-9c87-4592-87aa-64a5a4095af4}, !- Handle
  {b33784fd-cdc3-4f0a-809f-0b73c6e83485}; !- Object Name

OS:AdditionalProperties,
  {3ba729d1-889e-48a3-91ff-57346e901fc4}, !- Handle
  {91a86f1e-db6a-418a-8791-3164f2444904}; !- Object Name

OS:AdditionalProperties,
  {f331c7e8-e5d1-420d-ba7e-a4cda20c46db}, !- Handle
  {f4899888-b98d-4d1b-96fb-43bf8b9514f4}; !- Object Name

OS:AdditionalProperties,
  {76148e6d-3f27-4a86-a64b-1ca89f9d50d3}, !- Handle
  {c8f99d3d-43ef-4f6e-8f11-169740dc8609}; !- Object Name

OS:AdditionalProperties,
  {51127218-2472-42eb-9e00-55559a2d4398}, !- Handle
  {2bd64b99-5ab3-45b9-98aa-222471dcb750}; !- Object Name

OS:AdditionalProperties,
  {1295a2ac-1e6c-4b4f-a786-21fd621cf553}, !- Handle
  {0961da21-f179-4ee3-b936-74100af36a74}; !- Object Name

OS:AdditionalProperties,
  {9e12033a-0181-48be-b4d7-2c687fc77ff1}, !- Handle
  {9f7a278b-5bfc-47dc-9b14-d41e77445ce4}; !- Object Name

OS:AdditionalProperties,
  {638bac7d-8d5d-4343-bcfd-22f6b68d8927}, !- Handle
  {8251d3b8-3318-4350-9e6b-0ec1f2c426e1}; !- Object Name

OS:AdditionalProperties,
  {9fd0ee8f-0ba0-4816-82b5-8f462dfd5d92}, !- Handle
  {964b3efc-d6b7-46ac-920a-f568f88bb62f}; !- Object Name

OS:AdditionalProperties,
  {b9cc28e7-2ee5-41b2-a64a-9c2f8c9108a3}, !- Handle
  {73f5d631-819c-411f-ba2b-ff8a01b81f68}; !- Object Name

OS:AdditionalProperties,
  {303c1af6-a466-49a7-afb8-f2da2586cf5d}, !- Handle
  {125b35e5-18f1-4432-afe4-9bd009e4b946}; !- Object Name

OS:AdditionalProperties,
  {b7fad2b8-4c5c-45db-9f8a-4cb6696694d8}, !- Handle
  {024af4c4-4b34-4761-b040-fe9028851bde}; !- Object Name

OS:AdditionalProperties,
  {a1f154b2-ccb0-4512-8e10-da6d200e289e}, !- Handle
  {ebf80bd1-b394-4ad5-92f0-849490583bbf}; !- Object Name

OS:AdditionalProperties,
  {91857e71-0f8c-4821-8da2-7e829aedad87}, !- Handle
  {8de0c57d-acd4-4ffb-bb32-bedd92c89e8c}; !- Object Name

OS:AdditionalProperties,
  {7876593c-a88e-4b84-96e8-32373aeaf217}, !- Handle
  {732ab036-9fd7-4bb5-84d2-6898e53d5f33}; !- Object Name

OS:AdditionalProperties,
  {97764b0d-b8c4-4c7c-81ab-42bd6d6f38b1}, !- Handle
  {c413d5b3-432b-4f14-be7f-25d3d6650825}; !- Object Name

OS:AdditionalProperties,
  {c785dddc-360d-4597-901c-7a2dbf97c765}, !- Handle
  {c6893a40-dc20-451d-9747-d17ae4474e53}; !- Object Name

OS:AdditionalProperties,
  {2f2a7596-1f7f-4dd5-8aef-424c3a7571e0}, !- Handle
  {faea3638-2cdd-49a5-9e2f-31fe214971d2}; !- Object Name

OS:AdditionalProperties,
  {4737931a-97b1-4f82-94b8-92e382fe3e2a}, !- Handle
  {626cfdcc-7f25-4ec1-9e68-b447bd7f4abc}; !- Object Name

OS:Construction,
  {f74ddf03-df3d-45c0-9be0-85cbfd55ab9e}, !- Handle
  Office OfficeLarge Data Center A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {43e1ea41-3571-45a6-b2db-4ecace241585}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {e948f966-c46a-4f02-97cb-b9b75531043d}, !- Handle
  {f74ddf03-df3d-45c0-9be0-85cbfd55ab9e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {43e1ea41-3571-45a6-b2db-4ecace241585}, !- Handle
  Office OfficeLarge Data Center A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.557888496674982,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6f2f568e-7cd0-4c05-9eba-caee393ce6b5}, !- Handle
  Office OfficeLarge Data Center C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {d8c5c71d-f438-4ebc-a260-ee6c2fba3a32}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {b9315bb0-43c1-47cd-adb0-60a9e3323ee5}, !- Handle
  {6f2f568e-7cd0-4c05-9eba-caee393ce6b5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {d8c5c71d-f438-4ebc-a260-ee6c2fba3a32}, !- Handle
  Office OfficeLarge Data Center C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.557888496674982,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d85f276c-ce95-4beb-98d2-a5dc4da838ae}, !- Handle
  Office OfficeLarge Main Data Center A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {5014fb3d-3652-4e62-ad4d-da3e3d4201d9}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {75f925ce-cfff-4795-b5eb-4d68428adeb4}, !- Handle
  {d85f276c-ce95-4beb-98d2-a5dc4da838ae}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {5014fb3d-3652-4e62-ad4d-da3e3d4201d9}, !- Handle
  Office OfficeLarge Main Data Center A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.566619087988096,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {153f4794-d96e-429f-ab4b-b68bd555f8f7}, !- Handle
  Office OfficeLarge Main Data Center A end_b - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {7703d267-dd1c-4d80-920e-3d1b73fe1c55}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {a8e073e6-1b72-46e0-a065-7640eba61ecf}, !- Handle
  {153f4794-d96e-429f-ab4b-b68bd555f8f7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {7703d267-dd1c-4d80-920e-3d1b73fe1c55}, !- Handle
  Office OfficeLarge Main Data Center A end_b - Story ground W ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.478121034496822,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {155916d7-df6f-425c-afa7-1a5c0605c553}, !- Handle
  Office OfficeLarge Main Data Center A end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {6487033c-41c9-48fd-996b-d31f05a9b585}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {fc3b550e-0bb4-477f-9229-98a2f2d7ebb6}, !- Handle
  {155916d7-df6f-425c-afa7-1a5c0605c553}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {6487033c-41c9-48fd-996b-d31f05a9b585}, !- Handle
  Office OfficeLarge Main Data Center A end_b - Story ground W ... m tbd 1, !- Name
  Smooth,                                 !- Roughness
  0.478121034496822,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b053092f-467f-4146-8a6a-631890dc1523}, !- Handle
  Office OfficeLarge Main Data Center B end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {ad8c7068-b116-4162-9fff-cbf4a6389233}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {06db1741-4367-4330-9be7-6c7b9287eaf1}, !- Handle
  {b053092f-467f-4146-8a6a-631890dc1523}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {ad8c7068-b116-4162-9fff-cbf4a6389233}, !- Handle
  Office OfficeLarge Main Data Center B end_b - Story ground W ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.556186292647919,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e16b24a6-123e-4d67-9fb6-b4318e8e7aba}, !- Handle
  Office OfficeLarge Main Data Center C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {591fd6ed-8b49-4a2d-b64d-682a09dbe793}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {2b29ce92-de33-478b-bcef-b12ba27e13d1}, !- Handle
  {e16b24a6-123e-4d67-9fb6-b4318e8e7aba}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {591fd6ed-8b49-4a2d-b64d-682a09dbe793}, !- Handle
  Office OfficeLarge Main Data Center C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.566619087988096,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {673430c0-d3b9-4e13-a051-ffc16baec337}, !- Handle
  Office OfficeLarge Main Data Center C end_b - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {ab6e5a29-c922-47de-8ec2-8c7dc12f85cd}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {6e8f72ab-2bc9-4bcb-b675-eb9cd2185074}, !- Handle
  {673430c0-d3b9-4e13-a051-ffc16baec337}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {ab6e5a29-c922-47de-8ec2-8c7dc12f85cd}, !- Handle
  Office OfficeLarge Main Data Center C end_b - Story ground W ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.478121034496822,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {396a640b-a7e2-4456-9655-9c10f712311e}, !- Handle
  Office OfficeLarge Main Data Center C end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {12f481d9-0172-4350-8ab8-66d0c2035bc8}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {7bc3f625-d8ab-4e1e-8973-2ec940d3de57}, !- Handle
  {396a640b-a7e2-4456-9655-9c10f712311e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {12f481d9-0172-4350-8ab8-66d0c2035bc8}, !- Handle
  Office OfficeLarge Main Data Center C end_b - Story ground W ... m tbd 1, !- Name
  Smooth,                                 !- Roughness
  0.478121034496822,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bfc7b013-39de-4863-bfd9-b6342142e8ae}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {4fa3e4e6-2217-4e01-bfe2-e80c7ec8adb0}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {2ae294fd-7894-420d-9568-2fce9dbe579c}, !- Handle
  {bfc7b013-39de-4863-bfd9-b6342142e8ae}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {4fa3e4e6-2217-4e01-bfe2-e80c7ec8adb0}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.571267833833827,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {28aca761-91e8-47c0-8504-10dd880d7e64}, !- Handle
  Office WholeBuilding - Lg Office A  - Story mid Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {23a4aa00-9fd2-47c0-8031-d07f452daad2}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {224f3fe6-af50-48b0-85ec-259ed86808a8}, !- Handle
  {28aca761-91e8-47c0-8504-10dd880d7e64}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {23a4aa00-9fd2-47c0-8031-d07f452daad2}, !- Handle
  Office WholeBuilding - Lg Office A  - Story mid Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.433263021014036,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f450f86f-6346-4957-af63-b842d77b4fa5}, !- Handle
  Office WholeBuilding - Lg Office A  - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {40dd3268-3a06-41f8-bff4-6e73bfec738b}, !- Layer 1
  {298c73d6-490b-4845-a1a1-0b91693648b4}, !- Layer 2
  {32b8aa5c-114d-4026-bea5-7c95efa3568f}; !- Layer 3

OS:StandardsInformation:Construction,
  {2a024841-2ea9-4f3a-9b7d-d457a2d0c547}, !- Handle
  {f450f86f-6346-4957-af63-b842d77b4fa5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {298c73d6-490b-4845-a1a1-0b91693648b4}, !- Handle
  Office WholeBuilding - Lg Office A  - Story top RoofCeiling  ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.91943989158786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2f8f758e-f7c7-4d60-b22a-a947b058cf98}, !- Handle
  Office WholeBuilding - Lg Office A  - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {aefcd693-021e-4e65-9487-cfed5b57cc49}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {00b04d62-e22c-474c-9149-6df379939301}, !- Handle
  {2f8f758e-f7c7-4d60-b22a-a947b058cf98}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {aefcd693-021e-4e65-9487-cfed5b57cc49}, !- Handle
  Office WholeBuilding - Lg Office A  - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.414782770924104,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7989377b-f2a9-4245-9705-a51a55dd9aad}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {3198c526-cf0b-4858-8ec8-98beb294bf21}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {9b4a17e8-7ab9-4673-8411-58427dbb3812}, !- Handle
  {7989377b-f2a9-4245-9705-a51a55dd9aad}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {3198c526-cf0b-4858-8ec8-98beb294bf21}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.478121034496822,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e2855f6f-fd36-4f79-be14-1d803aeaecd2}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {ba2f1991-81c3-4259-a617-33cc8cc8bbdd}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {7e602b96-56f7-4e7b-9b9b-eda34f7f55ee}, !- Handle
  {e2855f6f-fd36-4f79-be14-1d803aeaecd2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {ba2f1991-81c3-4259-a617-33cc8cc8bbdd}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Wall ... m tbd 1, !- Name
  Smooth,                                 !- Roughness
  0.478121034496822,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {34bf0fb8-0a68-4444-93fc-80574d8b359f}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story mid Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {5a27b46c-81d5-4d9c-bdcb-00499c585388}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {9ff1683c-e3b4-4aa2-952a-1296e1278deb}, !- Handle
  {34bf0fb8-0a68-4444-93fc-80574d8b359f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {5a27b46c-81d5-4d9c-bdcb-00499c585388}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story mid Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.375116646817859,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {035aa86a-01f9-4c0c-8b89-1b91f8e317de}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story mid Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {369eef06-4e4f-420a-ba7e-0c587e918a12}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {aa74ce3c-ac09-492c-8111-dedfc9743be4}, !- Handle
  {035aa86a-01f9-4c0c-8b89-1b91f8e317de}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {369eef06-4e4f-420a-ba7e-0c587e918a12}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story mid Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.375116646817859,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {39d89c32-9fdd-4eb6-b46b-5b64ce0283ab}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {40dd3268-3a06-41f8-bff4-6e73bfec738b}, !- Layer 1
  {1b8bf5a0-365e-4df4-b12d-4ce0c8acbbfd}, !- Layer 2
  {32b8aa5c-114d-4026-bea5-7c95efa3568f}; !- Layer 3

OS:StandardsInformation:Construction,
  {80b5d0eb-d38d-4fbd-acb8-9d420b653d34}, !- Handle
  {39d89c32-9fdd-4eb6-b46b-5b64ce0283ab}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {1b8bf5a0-365e-4df4-b12d-4ce0c8acbbfd}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.67400073436966,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c6baf9b8-4d79-4c7b-a74f-70911a376880}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {7d402a76-19fc-4269-aec5-509089b11fe9}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {a882c397-dfab-4cbf-bf6d-b122f28b677d}, !- Handle
  {c6baf9b8-4d79-4c7b-a74f-70911a376880}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {7d402a76-19fc-4269-aec5-509089b11fe9}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.361184101170971,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a6a0fb42-eb42-494b-b199-089a480b56f2}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {60406800-2838-4004-9a3e-857c3bad4f8a}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {9d59aaac-8d88-4ee4-b36c-dfb92bd972c7}, !- Handle
  {a6a0fb42-eb42-494b-b199-089a480b56f2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {60406800-2838-4004-9a3e-857c3bad4f8a}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.361184101170971,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7ed399c5-5f9d-4afa-bfe2-824daeb5151e}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story mid Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {df2ed6a3-bd35-4d51-a88a-da8b18ef2ef1}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {abdf1ffc-eacc-46e7-945e-b7797bc6fa52}, !- Handle
  {7ed399c5-5f9d-4afa-bfe2-824daeb5151e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {df2ed6a3-bd35-4d51-a88a-da8b18ef2ef1}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story mid Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.375116646817859,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {36d036c8-c406-409b-a176-4fcd294da0c5}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story mid Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {e7753670-73cf-41a5-9f66-fb3f8e4cd143}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {5731f590-1996-46fe-8b1f-425f9e7d569a}, !- Handle
  {36d036c8-c406-409b-a176-4fcd294da0c5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {e7753670-73cf-41a5-9f66-fb3f8e4cd143}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story mid Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.375116646817859,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d774e41e-4174-4c1c-8a19-be6032af340b}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {40dd3268-3a06-41f8-bff4-6e73bfec738b}, !- Layer 1
  {244e66f5-797e-4ab3-b39a-fcda406461a1}, !- Layer 2
  {32b8aa5c-114d-4026-bea5-7c95efa3568f}; !- Layer 3

OS:StandardsInformation:Construction,
  {75de9edb-7852-4cab-9ff8-1f310eab7b29}, !- Handle
  {d774e41e-4174-4c1c-8a19-be6032af340b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {244e66f5-797e-4ab3-b39a-fcda406461a1}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.67400073436966,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bff364b6-77e8-4120-92aa-30d289783ae6}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {cba4d022-621c-43a8-95fd-e3587c800059}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {ee0a21bb-4c16-4a23-b40d-cb7ccf7d56b9}, !- Handle
  {bff364b6-77e8-4120-92aa-30d289783ae6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {cba4d022-621c-43a8-95fd-e3587c800059}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.361184101170971,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b9e1968b-f53c-4860-a643-7e54330634ba}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {3c23c14e-3cf9-42e6-9604-b26bee118389}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {8d682373-5835-476d-9f30-9a18a3f1e140}, !- Handle
  {b9e1968b-f53c-4860-a643-7e54330634ba}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {3c23c14e-3cf9-42e6-9604-b26bee118389}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.361184101170971,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a5054a55-21ed-43f7-97bc-0d4055b9d574}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {b2fdb110-2ad0-4107-9e63-97e91208a5b2}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {58359963-ad50-41a2-beff-aa6715d66577}, !- Handle
  {a5054a55-21ed-43f7-97bc-0d4055b9d574}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {b2fdb110-2ad0-4107-9e63-97e91208a5b2}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.556186292647919,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {53c99300-a8a8-4dbe-9519-ebf63b3cf407}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story mid Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {c541fbb9-de3c-41e7-94a6-d4faed8822c6}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {4ed7439c-14b4-4e3e-b107-7ee8c2c1e059}, !- Handle
  {53c99300-a8a8-4dbe-9519-ebf63b3cf407}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {c541fbb9-de3c-41e7-94a6-d4faed8822c6}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story mid Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.421536191150914,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7ac03f0f-fda2-4685-b0d4-0a777cc47286}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {40dd3268-3a06-41f8-bff4-6e73bfec738b}, !- Layer 1
  {fcb10e79-b577-4b51-9519-defcb59dc43a}, !- Layer 2
  {32b8aa5c-114d-4026-bea5-7c95efa3568f}; !- Layer 3

OS:StandardsInformation:Construction,
  {f7b07f69-41e5-4f67-95b1-92078ff10f6a}, !- Handle
  {7ac03f0f-fda2-4685-b0d4-0a777cc47286}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {fcb10e79-b577-4b51-9519-defcb59dc43a}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.91943989158786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3b837dbb-800d-4f06-8e8e-105f3d1ab590}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {6279692f-bced-4feb-9e70-d309f6afe12b}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {2fe66c0a-1793-4d78-9b75-ccb11b1abf0f}, !- Handle
  {3b837dbb-800d-4f06-8e8e-105f3d1ab590}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {6279692f-bced-4feb-9e70-d309f6afe12b}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.404022567873636,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {191c8c9e-4dad-4e39-a9d0-557be73f6ad9}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story mid Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {7e750eb6-08ea-40b3-9f42-754794cf167d}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {6f50a428-db8d-4b5d-8469-25774597af61}, !- Handle
  {191c8c9e-4dad-4e39-a9d0-557be73f6ad9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {7e750eb6-08ea-40b3-9f42-754794cf167d}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story mid Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.421536191150914,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9c91bfc6-4bad-4569-9f91-f6e3a2acb559}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {40dd3268-3a06-41f8-bff4-6e73bfec738b}, !- Layer 1
  {4644d4ea-9de5-4de9-bfb1-1a6a63ee9374}, !- Layer 2
  {32b8aa5c-114d-4026-bea5-7c95efa3568f}; !- Layer 3

OS:StandardsInformation:Construction,
  {3579b65a-a33f-4a23-9746-b6588548309a}, !- Handle
  {9c91bfc6-4bad-4569-9f91-f6e3a2acb559}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {4644d4ea-9de5-4de9-bfb1-1a6a63ee9374}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.91943989158786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ec79a386-588f-461b-b0df-70ce4a79aa55}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {ed9e5be5-9e4a-4e7f-87f1-2d57c549e436}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {0d43a92f-b18b-4847-ad4b-4765d877083c}, !- Handle
  {ec79a386-588f-461b-b0df-70ce4a79aa55}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {ed9e5be5-9e4a-4e7f-87f1-2d57c549e436}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.404022567873636,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {91e94726-d876-44fe-b683-b11a5cc55501}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {59e4a3e4-df32-4c21-9f1a-10a041cbd053}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {d5a2d5d4-a68f-4b39-9515-f16b5f122a9f}, !- Handle
  {91e94726-d876-44fe-b683-b11a5cc55501}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {59e4a3e4-df32-4c21-9f1a-10a041cbd053}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.571267833833827,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bdf62b9e-b0fa-4533-84e1-33ae52ca520e}, !- Handle
  Office WholeBuilding - Lg Office C  - Story mid Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {87745fc9-230e-400c-bc23-79c7894af59a}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {cf628753-c433-4756-8530-c641ee42be90}, !- Handle
  {bdf62b9e-b0fa-4533-84e1-33ae52ca520e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {87745fc9-230e-400c-bc23-79c7894af59a}, !- Handle
  Office WholeBuilding - Lg Office C  - Story mid Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.433263021014036,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {521717e2-b4c1-4ea5-978f-3e8da30faee4}, !- Handle
  Office WholeBuilding - Lg Office C  - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {40dd3268-3a06-41f8-bff4-6e73bfec738b}, !- Layer 1
  {ac18adc3-c9d7-40fa-a8f5-eac60ecb1c8f}, !- Layer 2
  {32b8aa5c-114d-4026-bea5-7c95efa3568f}; !- Layer 3

OS:StandardsInformation:Construction,
  {9c0117d5-f787-4dcd-bee5-b4dbe5a1df06}, !- Handle
  {521717e2-b4c1-4ea5-978f-3e8da30faee4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ac18adc3-c9d7-40fa-a8f5-eac60ecb1c8f}, !- Handle
  Office WholeBuilding - Lg Office C  - Story top RoofCeiling  ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.91943989158786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {642489b6-5e84-41f3-b9e3-48afce372952}, !- Handle
  Office WholeBuilding - Lg Office C  - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {14d242aa-23fd-4557-ac0d-0ce326d2e6d8}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {f7f0a3d8-ad94-4a70-a705-9876ef462032}, !- Handle
  {642489b6-5e84-41f3-b9e3-48afce372952}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {14d242aa-23fd-4557-ac0d-0ce326d2e6d8}, !- Handle
  Office WholeBuilding - Lg Office C  - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.414782770924104,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3f0268e2-ef3a-41c3-8222-a6b4d5380d3a}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {b44b0a94-047e-4edc-ae17-b00da4ea1b19}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {bd966321-ffc1-43c8-96bc-aa2137158f3f}, !- Handle
  {3f0268e2-ef3a-41c3-8222-a6b4d5380d3a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {b44b0a94-047e-4edc-ae17-b00da4ea1b19}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.478121034496822,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a6cdc62c-79f1-4750-991f-46b951341dfc}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {51dc37f6-6582-445b-858d-94895cd858ec}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {1a528a19-963e-42be-9ec1-b8dcfda5ad9a}, !- Handle
  {a6cdc62c-79f1-4750-991f-46b951341dfc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {51dc37f6-6582-445b-858d-94895cd858ec}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Wall ... m tbd 1, !- Name
  Smooth,                                 !- Roughness
  0.478121034496822,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f67853c6-833a-4deb-bbce-517ef18ebb9d}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story mid Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {1ec9d73f-225a-4c59-8dd8-1965285a5458}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {22b570a8-1e69-443e-b102-06e53b6f6dec}, !- Handle
  {f67853c6-833a-4deb-bbce-517ef18ebb9d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {1ec9d73f-225a-4c59-8dd8-1965285a5458}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story mid Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.375116646817859,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {db51cbfb-faae-4526-b925-d2a050c337a1}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story mid Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {c415e11d-c041-4537-b8bc-371d5f1f8ace}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {5b1660d2-2cc6-4973-8930-6f34aab88581}, !- Handle
  {db51cbfb-faae-4526-b925-d2a050c337a1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {c415e11d-c041-4537-b8bc-371d5f1f8ace}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story mid Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.375116646817859,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f2e597d0-0138-4d87-a105-e418709780d1}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {40dd3268-3a06-41f8-bff4-6e73bfec738b}, !- Layer 1
  {6ac1972d-4494-4f1c-a054-990732697832}, !- Layer 2
  {32b8aa5c-114d-4026-bea5-7c95efa3568f}; !- Layer 3

OS:StandardsInformation:Construction,
  {c72ec6a4-49b5-4a02-9ed0-44cbd2a7ec03}, !- Handle
  {f2e597d0-0138-4d87-a105-e418709780d1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6ac1972d-4494-4f1c-a054-990732697832}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.67400073436966,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1a6ab379-0d2b-47de-96f7-11ea773c1cc7}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {664c4cb3-2124-4bcc-b2e2-b67d38986044}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {f588a21b-2b40-4529-9cc1-021cdac5c689}, !- Handle
  {1a6ab379-0d2b-47de-96f7-11ea773c1cc7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {664c4cb3-2124-4bcc-b2e2-b67d38986044}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.361184101170971,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8083d264-d6de-467a-beab-82cc6386f255}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {75b24125-6c0a-46e0-b028-139eb98ce12d}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {edcd3718-57ed-44cd-8595-5ee8f25a64e7}, !- Handle
  {8083d264-d6de-467a-beab-82cc6386f255}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {75b24125-6c0a-46e0-b028-139eb98ce12d}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.361184101170971,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3e40c832-6a3e-47e2-abe7-7fb102b727ee}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story mid Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {354e5cbf-b951-472d-809a-10d0f04aae52}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {ff33a079-100a-4b62-b063-b6f311806adf}, !- Handle
  {3e40c832-6a3e-47e2-abe7-7fb102b727ee}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {354e5cbf-b951-472d-809a-10d0f04aae52}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story mid Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.375116646817858,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {50194ef8-5bfe-455c-b633-b006278850a3}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story mid Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {46e21950-fb0e-4109-a0a5-231d06367100}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {241ede98-1255-4ebb-946d-0dfad76741aa}, !- Handle
  {50194ef8-5bfe-455c-b633-b006278850a3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {46e21950-fb0e-4109-a0a5-231d06367100}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story mid Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.375116646817859,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5d70def2-11a2-4a67-9ab3-7ef6a7045c50}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {40dd3268-3a06-41f8-bff4-6e73bfec738b}, !- Layer 1
  {9c98a5c9-f4be-4fda-a693-08616725e4ab}, !- Layer 2
  {32b8aa5c-114d-4026-bea5-7c95efa3568f}; !- Layer 3

OS:StandardsInformation:Construction,
  {2e69cc34-b08c-4e1d-966e-10d4eb8a2b14}, !- Handle
  {5d70def2-11a2-4a67-9ab3-7ef6a7045c50}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9c98a5c9-f4be-4fda-a693-08616725e4ab}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.67400073436966,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b8865697-35b4-4b6a-b599-0fbbc0a46fe2}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {e97c0c79-2c95-4511-b18c-e0e72f5d2fb6}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {10fa11be-e558-4d63-87db-fe37fd3f0ad3}, !- Handle
  {b8865697-35b4-4b6a-b599-0fbbc0a46fe2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {e97c0c79-2c95-4511-b18c-e0e72f5d2fb6}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.361184101170971,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b420ccd6-c843-4470-9478-c4291d9008bc}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {8182c909-ade8-43c1-8b09-cb259ff0b408}, !- Layer 1
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}, !- Layer 2
  {208453b4-57e9-4484-8af6-cfd152f6e2e8}, !- Layer 3
  {4a6e7afb-0bb4-4a37-b506-340557ae7993}; !- Layer 4

OS:StandardsInformation:Construction,
  {46600aaa-5eb9-4bf2-9451-ec91fdd47f1d}, !- Handle
  {b420ccd6-c843-4470-9478-c4291d9008bc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {208453b4-57e9-4484-8af6-cfd152f6e2e8}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.361184101170971,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance