  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b40a173f-0a23-40da-bca6-de65ea588435}, !- Zone Air Inlet Port List
  {c1b84e2f-6852-4b49-a652-f98f559ccc47}, !- Zone Air Exhaust Port List
  {ccaec03a-85c1-4958-9725-276596d94745}, !- Zone Air Node Name
  {1278cc13-2ca3-45af-a642-be89fb75602d}, !- Zone Return Air Port List
  {e070ea96-9063-4977-8efa-361f40cf31c5}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {acd8a23e-5590-4cb8-a35c-aa06fe9485ad}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9fb66b12-f025-4077-8264-cfcf05a0ed0d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {1278cc13-2ca3-45af-a642-be89fb75602d}, !- Handle
  {a20cb5a5-2aa7-47d6-b497-7dba919a7ad4}, !- HVAC Component
  {e4255ba0-9bca-485c-9643-4aec683da5e3}; !- Port 1

OS:Node,
  {5edbd27b-719b-4160-8fdf-c489131e370b}, !- Handle
  TZ-Mult_Class_2_Pod_2_ZN_1_FLR_1 Zone Air Node, !- Name
  {ccaec03a-85c1-4958-9725-276596d94745}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccaec03a-85c1-4958-9725-276596d94745}, !- Handle
  {a20cb5a5-2aa7-47d6-b497-7dba919a7ad4}, !- Source Object
  11,                                     !- Outlet Port
  {5edbd27b-719b-4160-8fdf-c489131e370b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b40a173f-0a23-40da-bca6-de65ea588435}, !- Handle
  {a20cb5a5-2aa7-47d6-b497-7dba919a7ad4}, !- HVAC Component
  {a3f6bccb-0aa2-4f02-8cd6-a60d8e218932}; !- Port 1

OS:PortList,
  {c1b84e2f-6852-4b49-a652-f98f559ccc47}, !- Handle
  {a20cb5a5-2aa7-47d6-b497-7dba919a7ad4}; !- HVAC Component

OS:Sizing:Zone,
  {9b8da000-d423-435f-ba0d-95acb91b4760}, !- Handle
  {a20cb5a5-2aa7-47d6-b497-7dba919a7ad4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f2dfd62a-711a-4baa-ab0a-fd7989067959}, !- Handle
  TZ-Mult_Class_2_Pod_2_ZN_1_FLR_1 Zone HVAC Equipment List, !- Name
  {a20cb5a5-2aa7-47d6-b497-7dba919a7ad4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73a48234-e249-4354-9f08-45e8c9c816d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {2507c1c6-c7bd-4653-83d8-47df16953701}, !- Handle
  TZ-Corridor_Pod_1_ZN_1_FLR_1,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc741b4d-0ed3-46ca-8f6e-031f76a786ab}, !- Zone Air Inlet Port List
  {bebc7de0-b646-4953-a55e-ecac9726f921}, !- Zone Air Exhaust Port List
  {ca5449df-4caf-44ad-b3d3-f9356bae28c6}, !- Zone Air Node Name
  {88dbe10d-2afd-4287-a6f0-b410e00b8c02}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {49fec7f6-0a49-4d79-a3a7-62237f70b0b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {88dbe10d-2afd-4287-a6f0-b410e00b8c02}, !- Handle
  {2507c1c6-c7bd-4653-83d8-47df16953701}, !- HVAC Component
  {1aa8f00a-7e78-4d58-b572-e03b1e69502f}; !- Port 1

OS:Node,
  {ee7da99c-edf8-417d-8a3c-77e864a5ab79}, !- Handle
  TZ-Corridor_Pod_1_ZN_1_FLR_1 Zone Air Node, !- Name
  {ca5449df-4caf-44ad-b3d3-f9356bae28c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca5449df-4caf-44ad-b3d3-f9356bae28c6}, !- Handle
  {2507c1c6-c7bd-4653-83d8-47df16953701}, !- Source Object
  11,                                     !- Outlet Port
  {ee7da99c-edf8-417d-8a3c-77e864a5ab79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc741b4d-0ed3-46ca-8f6e-031f76a786ab}, !- Handle
  {2507c1c6-c7bd-4653-83d8-47df16953701}, !- HVAC Component
  {be706071-1560-4e28-ac9a-c5e628fce5d6}; !- Port 1

OS:PortList,
  {bebc7de0-b646-4953-a55e-ecac9726f921}, !- Handle
  {2507c1c6-c7bd-4653-83d8-47df16953701}; !- HVAC Component

OS:Sizing:Zone,
  {d30c6d87-05b4-4ec8-9ad9-45aa80c0fde1}, !- Handle
  {2507c1c6-c7bd-4653-83d8-47df16953701}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {8c553f10-6961-48cf-8bb2-df5dd443810f}, !- Handle
  TZ-Corridor_Pod_1_ZN_1_FLR_1 Zone HVAC Equipment List, !- Name
  {2507c1c6-c7bd-4653-83d8-47df16953701}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db6dfc28-d6b4-44d1-86be-c630dc6e2d8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {c689b5ee-5f5a-48b0-b47f-6937aa24025d}, !- Handle
  TZ-Corridor_Pod_3_ZN_1_FLR_1,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {236bc1bd-33da-4878-9896-9a8e02c305cb}, !- Zone Air Inlet Port List
  {db942969-b554-438b-88ba-cac776c954e3}, !- Zone Air Exhaust Port List
  {65754146-20d8-477e-9538-e575c7585b0b}, !- Zone Air Node Name
  {cedcaadc-b880-4460-8328-605450a33b06}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {503daec2-4287-426a-ab04-bbaaee3a7f2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {cedcaadc-b880-4460-8328-605450a33b06}, !- Handle
  {c689b5ee-5f5a-48b0-b47f-6937aa24025d}, !- HVAC Component
  {e1b5f20f-5f6e-4375-b5b0-6519dd768e97}; !- Port 1

OS:Node,
  {29e5e307-9332-4b1e-95a0-5c8f935a2c4b}, !- Handle
  TZ-Corridor_Pod_3_ZN_1_FLR_1 Zone Air Node, !- Name
  {65754146-20d8-477e-9538-e575c7585b0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65754146-20d8-477e-9538-e575c7585b0b}, !- Handle
  {c689b5ee-5f5a-48b0-b47f-6937aa24025d}, !- Source Object
  11,                                     !- Outlet Port
  {29e5e307-9332-4b1e-95a0-5c8f935a2c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {236bc1bd-33da-4878-9896-9a8e02c305cb}, !- Handle
  {c689b5ee-5f5a-48b0-b47f-6937aa24025d}, !- HVAC Component
  {1fb581da-387f-4817-b577-eba3eef3ca83}; !- Port 1

OS:PortList,
  {db942969-b554-438b-88ba-cac776c954e3}, !- Handle
  {c689b5ee-5f5a-48b0-b47f-6937aa24025d}; !- HVAC Component

OS:Sizing:Zone,
  {bbdbb365-a0b8-42a0-b7ac-5089aea38560}, !- Handle
  {c689b5ee-5f5a-48b0-b47f-6937aa24025d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {257da1bb-c6dd-458b-ae18-8370718978d6}, !- Handle
  TZ-Corridor_Pod_3_ZN_1_FLR_1 Zone HVAC Equipment List, !- Name
  {c689b5ee-5f5a-48b0-b47f-6937aa24025d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {40667722-ed45-4f3f-bdd9-b5be9407635f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {b7591044-7dac-40f4-baf6-8b0d7f77cb20}, !- Handle
  TZ-Corner_Class_2_Pod_2_ZN_1_FLR_1,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23a75db0-1c7a-4e51-83b0-c551cd139fec}, !- Zone Air Inlet Port List
  {b217ad3f-d003-45b1-af97-23157eff0fa0}, !- Zone Air Exhaust Port List
  {c82324d9-4617-4fc9-9495-7dbeb11a4277}, !- Zone Air Node Name
  {5460ca9b-9b91-4dc3-9ae9-bf9cf982069f}, !- Zone Return Air Port List
  {6f20a7ae-f9b0-4a21-a27d-df97f630d01e}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {f8f76f09-bc89-495d-8021-752579ff44cb}, !- Secondary Daylighting Control Name
  0.316,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8422682b-4fcf-4e70-8412-fa56f99714f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {5460ca9b-9b91-4dc3-9ae9-bf9cf982069f}, !- Handle
  {b7591044-7dac-40f4-baf6-8b0d7f77cb20}, !- HVAC Component
  {b81f6a3e-e2c1-4641-a9f2-5a04d5274098}; !- Port 1

OS:Node,
  {0dda8815-d213-4c26-ba60-5c6ddec1a814}, !- Handle
  TZ-Corner_Class_2_Pod_2_ZN_1_FLR_1 Zone Air Node, !- Name
  {c82324d9-4617-4fc9-9495-7dbeb11a4277}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c82324d9-4617-4fc9-9495-7dbeb11a4277}, !- Handle
  {b7591044-7dac-40f4-baf6-8b0d7f77cb20}, !- Source Object
  11,                                     !- Outlet Port
  {0dda8815-d213-4c26-ba60-5c6ddec1a814}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23a75db0-1c7a-4e51-83b0-c551cd139fec}, !- Handle
  {b7591044-7dac-40f4-baf6-8b0d7f77cb20}, !- HVAC Component
  {ca3950f9-c064-4adc-a100-265b3ae88b5e}; !- Port 1

OS:PortList,
  {b217ad3f-d003-45b1-af97-23157eff0fa0}, !- Handle
  {b7591044-7dac-40f4-baf6-8b0d7f77cb20}; !- HVAC Component

OS:Sizing:Zone,
  {a0d05c8e-6bd1-41ad-969b-3da12b24dc13}, !- Handle
  {b7591044-7dac-40f4-baf6-8b0d7f77cb20}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {fdfd17e8-ed73-4fa1-af61-12c98faca0b4}, !- Handle
  TZ-Corner_Class_2_Pod_2_ZN_1_FLR_1 Zone HVAC Equipment List, !- Name
  {b7591044-7dac-40f4-baf6-8b0d7f77cb20}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {90170b04-56f7-4a8c-bb8b-32a882b5ffe8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {f71ff842-9c9e-4da1-84ac-50a51bf528a8}, !- Handle
  TZ-Mult_Class_1_Pod_1_ZN_1_FLR_1,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97cf81e7-a068-4610-ad5c-0169df24247e}, !- Zone Air Inlet Port List
  {6bd66f89-d424-4771-8854-7f4f8818d57b}, !- Zone Air Exhaust Port List
  {ed0a1d35-f002-4500-ba1a-493406ce8e64}, !- Zone Air Node Name
  {236a5f8f-4c61-4e58-a8a1-30b990bec0dc}, !- Zone Return Air Port List
  {8e95d122-8ee8-413b-84c5-1adf83ec5608}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {506d93df-3b49-423c-98fc-ed0436d5d4b9}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3dd89ec3-3538-4ec1-8190-44d76f580b8a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {236a5f8f-4c61-4e58-a8a1-30b990bec0dc}, !- Handle
  {f71ff842-9c9e-4da1-84ac-50a51bf528a8}, !- HVAC Component
  {bc37c0a5-00ee-4c3a-afdf-c944d89c518a}; !- Port 1

OS:Node,
  {8a899126-24fe-4ca6-a578-1fd9472b149b}, !- Handle
  TZ-Mult_Class_1_Pod_1_ZN_1_FLR_1 Zone Air Node, !- Name
  {ed0a1d35-f002-4500-ba1a-493406ce8e64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed0a1d35-f002-4500-ba1a-493406ce8e64}, !- Handle
  {f71ff842-9c9e-4da1-84ac-50a51bf528a8}, !- Source Object
  11,                                     !- Outlet Port
  {8a899126-24fe-4ca6-a578-1fd9472b149b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97cf81e7-a068-4610-ad5c-0169df24247e}, !- Handle
  {f71ff842-9c9e-4da1-84ac-50a51bf528a8}, !- HVAC Component
  {c5459d45-b433-479c-90e2-8fe89c937e93}; !- Port 1

OS:PortList,
  {6bd66f89-d424-4771-8854-7f4f8818d57b}, !- Handle
  {f71ff842-9c9e-4da1-84ac-50a51bf528a8}; !- HVAC Component

OS:Sizing:Zone,
  {c9279239-3960-4ca0-a72d-09675e999a96}, !- Handle
  {f71ff842-9c9e-4da1-84ac-50a51bf528a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {616820a7-8a11-4a56-8c58-b70264b077f1}, !- Handle
  TZ-Mult_Class_1_Pod_1_ZN_1_FLR_1 Zone HVAC Equipment List, !- Name
  {f71ff842-9c9e-4da1-84ac-50a51bf528a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d03e9142-18db-4458-8ce5-593b60ce7cce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SpaceType,
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Handle
  PrimarySchool Office - 90.1-2013,       !- Name
  ,                                       !- Default Construction Set Name
  {90266be3-bc89-4e09-8919-68fe4f62b959}, !- Default Schedule Set Name
  {507a5052-c6fa-4e80-96ea-d8413460cc49}, !- Group Rendering Name
  {2413a10e-86a9-477a-b281-2bd9b215c914}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {507a5052-c6fa-4e80-96ea-d8413460cc49}, !- Handle
  PrimarySchool Office,                   !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Handle
  PrimarySchool Lobby - 90.1-2013,        !- Name
  ,                                       !- Default Construction Set Name
  {859de731-1ff4-4a42-84fb-ad6db9a4c7c5}, !- Default Schedule Set Name
  {de34b478-3803-4e06-a6b0-94fb668f99b0}, !- Group Rendering Name
  {d93116d8-196c-4cef-a755-45510487ac15}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {de34b478-3803-4e06-a6b0-94fb668f99b0}, !- Handle
  PrimarySchool Lobby,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Handle
  PrimarySchool Gym - 90.1-2013,          !- Name
  ,                                       !- Default Construction Set Name
  {66df82f3-6bcf-42f2-a72c-ed160e0b51e8}, !- Default Schedule Set Name
  {3a0f162a-46fe-45d9-8a9b-011bcdf88e16}, !- Group Rendering Name
  {240b3d8f-ba93-4555-b4a0-50c0e82dd830}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {3a0f162a-46fe-45d9-8a9b-011bcdf88e16}, !- Handle
  PrimarySchool Gym,                      !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {0a8b597e-9f16-4842-9dbf-b3e8ff8ce1e5}, !- Handle
  PrimarySchool Mechanical - 90.1-2013,   !- Name
  ,                                       !- Default Construction Set Name
  {ab56c32d-5faf-4445-b187-08233cc341aa}, !- Default Schedule Set Name
  {69c18cae-9d2f-4864-9c57-e3dd9c93faac}, !- Group Rendering Name
  {0d8bec97-080a-4313-9b27-c8442fb8704f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {69c18cae-9d2f-4864-9c57-e3dd9c93faac}, !- Handle
  PrimarySchool Mechanical,               !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Handle
  PrimarySchool Cafeteria - 90.1-2013,    !- Name
  ,                                       !- Default Construction Set Name
  {fd049e16-c870-4ad4-b68d-a5bdd18efa53}, !- Default Schedule Set Name
  {13d8edca-f17b-4a9f-8402-de08ca4175c3}, !- Group Rendering Name
  {241778b6-505d-4ac6-96ba-e37288ced611}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {13d8edca-f17b-4a9f-8402-de08ca4175c3}, !- Handle
  PrimarySchool Cafeteria,                !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Handle
  PrimarySchool Kitchen - 90.1-2013,      !- Name
  ,                                       !- Default Construction Set Name
  {a75c649a-28dd-45b6-b0fe-fa69760af88f}, !- Default Schedule Set Name
  {4b81ad58-3059-4888-a5f0-4667974bbc33}, !- Group Rendering Name
  {193dc347-38a9-40ca-a70e-94a38f2297bb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {4b81ad58-3059-4888-a5f0-4667974bbc33}, !- Handle
  PrimarySchool Kitchen,                  !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {0cceb09a-8aff-4714-ad35-229c1a42e781}, !- Handle
  PrimarySchool Restroom - 90.1-2013,     !- Name
  ,                                       !- Default Construction Set Name
  {aa69606d-e5ba-4e3b-adcd-6d3cc6a12696}, !- Default Schedule Set Name
  {5f90fb4b-00a3-4f7c-9da6-bb0d2f6c8dbd}, !- Group Rendering Name
  {404ca4fa-651d-4f13-8528-fd903a701eb7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {5f90fb4b-00a3-4f7c-9da6-bb0d2f6c8dbd}, !- Handle
  PrimarySchool Restroom,                 !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Handle
  PrimarySchool Corridor - 90.1-2013,     !- Name
  ,                                       !- Default Construction Set Name
  {3306bcf3-019e-45fd-9697-e127e75ab9e8}, !- Default Schedule Set Name
  {35d16a43-528e-4bb0-b366-0307cf03d08b}, !- Group Rendering Name
  {65cfa929-7292-476a-be25-91d4c44f739c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {35d16a43-528e-4bb0-b366-0307cf03d08b}, !- Handle
  PrimarySchool Corridor,                 !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Handle
  PrimarySchool Classroom - 90.1-2013,    !- Name
  ,                                       !- Default Construction Set Name
  {0ba599d8-7536-4c56-b48a-9d602730d54a}, !- Default Schedule Set Name
  {b33dba6b-b3dc-431f-999e-546c9d49159b}, !- Group Rendering Name
  {90441285-72dc-40d5-a979-0081d4dc303c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {b33dba6b-b3dc-431f-999e-546c9d49159b}, !- Handle
  PrimarySchool Classroom,                !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Handle
  PrimarySchool ComputerRoom - 90.1-2013, !- Name
  ,                                       !- Default Construction Set Name
  {a07bb184-d9a2-4c50-af57-15ebb4e0dfa0}, !- Default Schedule Set Name
  {5523923f-6128-48f7-b361-279399792ff5}, !- Group Rendering Name
  {7dd25b90-a4de-45e3-b9cb-92a3c4bef986}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  ComputerRoom;                           !- Standards Space Type

OS:Rendering:Color,
  {5523923f-6128-48f7-b361-279399792ff5}, !- Handle
  PrimarySchool ComputerRoom,             !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Handle
  PrimarySchool Library - 90.1-2013,      !- Name
  ,                                       !- Default Construction Set Name
  {04993e8d-eaa1-4241-8cb5-a36dd24d2fbd}, !- Default Schedule Set Name
  {b36531a2-a0fd-4d78-a02d-531890427a29}, !- Group Rendering Name
  {3467bdab-e51e-4aa4-bf87-f1249f693edb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {b36531a2-a0fd-4d78-a02d-531890427a29}, !- Handle
  PrimarySchool Library,                  !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SubSurface,
  {bb65c732-39ca-48d6-aadd-b11dc5ff3db2}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3_Door,  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {6aa65fbd-f888-4936-87c6-a0d20e465b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.498755114211, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  16.498755114211, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  15.584355114211, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  15.584355114211, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac65c711-39bb-42d6-accd-b11dc5ff3cc4}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.997026739027, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  23.997026739027, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  23.082626739027, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  23.082626739027, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc65c722-22bb-42d4-abad-b11dc5ff3ab5}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.90566522564, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  11.90566522564, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  10.99126522564, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  10.99126522564, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab45c725-22ab-42c1-aead-b31dc5ff3ac3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e1b44bf7-612a-4ba3-8026-73898fc86d6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.558933997129, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  9.558933997129, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  8.644533997129, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  8.644533997129, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb45c715-14eb-41e1-aacd-b24dc5ff3ae5}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fb0e998a-e406-48b5-b477-3c6433e5bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.383644383085, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.383644383085, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.298044383085, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.298044383085, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca45c515-12cb-23c1-abbd-b24dc2ff3ef5}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.035906600314, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.035906600314, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.950306600314, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.950306600314, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea45c424-14ca-13b4-aeaf-b33dc2ff3ea2}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.075238531118, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.075238531118, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  35.989638531118, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  35.989638531118, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea45c132-41aa-23c4-beaf-b33dc2bc3ef2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.953845001405, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.953845001405, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  35.039445001405, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  35.039445001405, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba45c121-31ab-53a5-bedd-b33dc2bc1dd2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.890007305692, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.890007305692, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  16.975607305692, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  16.975607305692, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af45c145-25fb-53f5-bafd-b53dc2bc1fd2}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7b9cf9d7-4cae-4ca4-b9af-9a4983d0f670}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.551092317313, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  9.551092317313, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  8.636692317313, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  8.636692317313, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf45c144-22fa-51b5-bdfd-b53dc2ca1fa2}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.055628115208, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.055628115208, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.970028115208, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.970028115208, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba45c125-23ba-21a5-adad-b43dc2ca1fd1}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.105277728869, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.105277728869, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  36.019677728869, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  36.019677728869, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac45d133-33bd-41d5-acac-c43dc2ca1fa2}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7763a796-7a24-4ccb-93ee-d74a1ec88fc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.467581515429, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.467581515429, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.381981515429, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.381981515429, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb45b133-33bb-21d5-adac-c43dd2ca1fa1}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_Door,   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {36086409-b5d6-4694-8602-b8abaa99ef6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.582546980393, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 19.582546980393, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 18.668146980393, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 18.668146980393, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be45e143-43ab-11a4-bdbc-c23dd2cb2fd2}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.023198889233, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  36.023198889233, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  35.108798889233, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  35.108798889233, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf45e122-23af-11f4-bfbc-f23dd2cb2fd3}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.905922763727, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.905922763727, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  16.991522763727, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  16.991522763727, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc45f122-23ff-21c4-dabc-f21da2cb2af2}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {6b952f67-0b5a-42eb-8d3f-9fa33628765d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.569866972311, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  9.569866972311, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  8.655466972311, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  8.655466972311, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac45f314-13fa-31f2-fabc-c21df2cb2af5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.062403796039, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.062403796039, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.976803796039, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.976803796039, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc45c344-41fb-33f2-fcdc-d21df2cb1ab5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.119008036336, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.119008036336, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  36.033408036336, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  36.033408036336, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd15c341-21fc-33e2-fedc-d21ef2cb1ab1}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_Door,           !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {944e2d06-7f8a-4b48-9a99-f57a7e8347f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.497309962075, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.497309962075, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.411709962075, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.411709962075, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee15c341-31fe-13e2-fede-e41ef2cb4ab1}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2_Door,             !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d74d74ab-f566-4cd2-b187-b35fc5cfd8b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 1.382910976227, 2.1336,             !- X,Y,Z Vertex 1 {m}
  21, 1.382910976227, 0,                  !- X,Y,Z Vertex 2 {m}
  21, 2.297310976227, 0,                  !- X,Y,Z Vertex 3 {m}
  21, 2.297310976227, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee15c151-32fc-15e2-ffde-e51ea2cb4fb3}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_Door,       !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {abffb2bc-3eaf-4b22-8e08-5abd7ea350e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 1.452517348891, 2.1336,             !- X,Y,Z Vertex 1 {m}
  21, 1.452517348891, 0,                  !- X,Y,Z Vertex 2 {m}
  21, 2.366917348891, 0,                  !- X,Y,Z Vertex 3 {m}
  21, 2.366917348891, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe15f121-12fd-12d2-fdde-d41ea1cb4fb2}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5c856922-aa96-4906-86c5-379e4d12e5d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19, 1.395129653008, 2.1336,             !- X,Y,Z Vertex 1 {m}
  19, 1.395129653008, 0,                  !- X,Y,Z Vertex 2 {m}
  19, 2.309529653008, 0,                  !- X,Y,Z Vertex 3 {m}
  19, 2.309529653008, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe25c123-33fd-13d1-fade-b42ea1fb2fb3}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d4e5c3cc-a3de-4566-a4bf-ec7bf831a57c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.409235111856, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.409235111856, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.323635111856, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.323635111856, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae25f123-35fd-53d1-fcce-b42fa1fb1cb3}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_Door,         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ea22017e-1e72-407c-b349-54cf55dfc0c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.38745334022, 0, 2.1336,               !- X,Y,Z Vertex 1 {m}
  1.38745334022, 0, 0,                    !- X,Y,Z Vertex 2 {m}
  2.30185334022, 0, 0,                    !- X,Y,Z Vertex 3 {m}
  2.30185334022, 0, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad4a147-1ab7-493d-8dca-7a37db802fa4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_1,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.8904, 2.2237, 4,                      !- X,Y,Z Vertex 1 {m}
  4.1096, 2.2237, 4,                      !- X,Y,Z Vertex 2 {m}
  4.1096, 3.4429, 4,                      !- X,Y,Z Vertex 3 {m}
  2.8904, 3.4429, 4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad4a197-8ab7-49f9-8cca-7037db802fb4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_2,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.8904, 2.2237, 4,                      !- X,Y,Z Vertex 1 {m}
  11.1096, 2.2237, 4,                     !- X,Y,Z Vertex 2 {m}
  11.1096, 3.4429, 4,                     !- X,Y,Z Vertex 3 {m}
  9.8904, 3.4429, 4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad4a127-8ac7-19f9-8ccd-7237db102fb4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_3,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.8904, 2.2237, 4,                     !- X,Y,Z Vertex 1 {m}
  18.1096, 2.2237, 4,                     !- X,Y,Z Vertex 2 {m}
  18.1096, 3.4429, 4,                     !- X,Y,Z Vertex 3 {m}
  16.8904, 3.4429, 4;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad4b137-8ad7-19f2-5ccd-5237db102fe4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_4,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.8904, 7.8904, 4,                      !- X,Y,Z Vertex 1 {m}
  4.1096, 7.8904, 4,                      !- X,Y,Z Vertex 2 {m}
  4.1096, 9.1096, 4,                      !- X,Y,Z Vertex 3 {m}
  2.8904, 9.1096, 4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4b127-8ac7-16f2-5c2d-5117db102fe4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_5,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.8904, 7.8904, 4,                      !- X,Y,Z Vertex 1 {m}
  11.1096, 7.8904, 4,                     !- X,Y,Z Vertex 2 {m}
  11.1096, 9.1096, 4,                     !- X,Y,Z Vertex 3 {m}
  9.8904, 9.1096, 4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4b144-8dd7-12e2-5d2d-5237db101fe4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_6,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.8904, 7.8904, 4,                     !- X,Y,Z Vertex 1 {m}
  18.1096, 7.8904, 4,                     !- X,Y,Z Vertex 2 {m}
  18.1096, 9.1096, 4,                     !- X,Y,Z Vertex 3 {m}
  16.8904, 9.1096, 4;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4c142-8fd7-1fe2-5dfd-5237fb101ce2}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_7,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.8904, 13.5571, 4,                     !- X,Y,Z Vertex 1 {m}
  4.1096, 13.5571, 4,                     !- X,Y,Z Vertex 2 {m}
  4.1096, 14.7763, 4,                     !- X,Y,Z Vertex 3 {m}
  2.8904, 14.7763, 4;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4c172-2fd7-10e2-5d0d-5c37fb102ce2}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_8,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.8904, 13.5571, 4,                     !- X,Y,Z Vertex 1 {m}
  11.1096, 13.5571, 4,                    !- X,Y,Z Vertex 2 {m}
  11.1096, 14.7763, 4,                    !- X,Y,Z Vertex 3 {m}
  9.8904, 14.7763, 4;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad2a172-2f32-13e2-530d-5c37fb332ce2}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_9,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.8904, 13.5571, 4,                    !- X,Y,Z Vertex 1 {m}
  18.1096, 13.5571, 4,                    !- X,Y,Z Vertex 2 {m}
  18.1096, 14.7763, 4,                    !- X,Y,Z Vertex 3 {m}
  16.8904, 14.7763, 4;                    !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {8ace8697-90d9-42be-8f15-da19b90ff387}, !- Handle
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  C:/Users/mdahlhau/Documents/Github/NLR/openstudio-standards/test/modules/create_typical/output/test_create_typical_building_from_model/create_typical_building_from_model_SR1/in.epw, !- Url
  29D48BBA,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {84742aa8-a896-4413-ac9f-f70007b97b53}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3aa3f09d-c947-4b69-a2f2-2907540d9c60}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns WB=>MDB, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {21e50319-d45c-4753-9938-6b00c82be611}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {d768ae8e-23cc-422d-8905-f1ad47545d7b}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A;                                     !- Climate Zone Value 1

OS:Site:WaterMainsTemperature,
  {940fbbb6-7fa2-485c-8237-2d57856e7f84}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2,                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
  1,                                      !- Temperature Multiplier {dimensionless}
  0;                                      !- Temperature Offset {deltaC}

OS:Site:GroundTemperature:Shallow,
  {67e6b23b-a5e0-46c9-a30b-49f310676f8c}, !- Handle
  6,                                      !- January Surface Ground Temperature {C}
  2.1,                                    !- February Surface Ground Temperature {C}
  1.1,                                    !- March Surface Ground Temperature {C}
  2,                                      !- April Surface Ground Temperature {C}
  7.2,                                    !- May Surface Ground Temperature {C}
  13.1,                                   !- June Surface Ground Temperature {C}
  18.7,                                   !- July Surface Ground Temperature {C}
  22.7,                                   !- August Surface Ground Temperature {C}
  23.9,                                   !- September Surface Ground Temperature {C}
  22,                                     !- October Surface Ground Temperature {C}
  17.5,                                   !- November Surface Ground Temperature {C}
  11.7;                                   !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {bdfa7017-4014-4ab3-bce5-117fc936735c}, !- Handle
  11.8,                                   !- January Deep Ground Temperature {C}
  9,                                      !- February Deep Ground Temperature {C}
  7.2,                                    !- March Deep Ground Temperature {C}
  6.7,                                    !- April Deep Ground Temperature {C}
  7.7,                                    !- May Deep Ground Temperature {C}
  10.1,                                   !- June Deep Ground Temperature {C}
  13,                                     !- July Deep Ground Temperature {C}
  15.9,                                   !- August Deep Ground Temperature {C}
  17.8,                                   !- September Deep Ground Temperature {C}
  18.2,                                   !- October Deep Ground Temperature {C}
  17.1,                                   !- November Deep Ground Temperature {C}
  14.8;                                   !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {2e45c3f4-2d61-4b29-b0f3-e700444fd71c}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:RunPeriodControl:DaylightSavingTime,
  {24f6f287-d4cb-4f60-b0ec-680f7c0d10a8}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {fc600a3a-2bad-4474-96fe-1a1e4e821857}, !- Handle
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  food preparation,                       !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation_lighting,              !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  kitchen_electric_equipment,             !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  kitchen,                                !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  food_preparation_ventilation,           !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  kitchen,                                !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:AdditionalProperties,
  {699e7257-e089-405e-87b0-5f7b4d9ab3a8}, !- Handle
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office,                                 !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_lighting,                        !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  office_open_electric_equipment,         !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  office_ventilation,                     !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  office_open,                            !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:AdditionalProperties,
  {3d472797-53cd-462d-9c72-f92b5a2a06df}, !- Handle
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  library,                                !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  library_lighting,                       !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  library_stacks_electric_equipment,      !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  library_ventilation,                    !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  library_stacks,                         !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:AdditionalProperties,
  {3b0a60d3-b0d7-4513-8759-41edc6f8127d}, !- Handle
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby,                                  !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_lighting,                         !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  lobby_all_other_electric_equipment,     !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  lobby_ventilation,                      !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  lobby_all_other,                        !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:AdditionalProperties,
  {52530287-84fe-400b-9817-0bd9b17e8437}, !- Handle
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  corridor,                               !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  corridor_lighting,                      !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  corridor_all_other_electric_equipment,  !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  corridor_ventilation,                   !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  corridor_all_other,                     !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:AdditionalProperties,
  {e958930b-ccb2-4500-841e-d5fb6e42562c}, !- Handle
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  exercise area,                          !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  exercise_area_lighting,                 !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  gymnasium_exercise_area_electric_equipment, !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  exercise_area_ventilation,              !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  gymnasium_exercise_area,                !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:AdditionalProperties,
  {c7b35eec-205a-4748-baea-33090535fbd2}, !- Handle
  {0a8b597e-9f16-4842-9dbf-b3e8ff8ce1e5}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical/mechanical,                  !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical_lighting,         !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  electrical_mechanical_electric_equipment, !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  electrical_mechanical_ventilation,      !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  electrical_mechanical,                  !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:AdditionalProperties,
  {b2c79ec9-122d-40d8-a1a1-c048e55b2eb0}, !- Handle
  {0cceb09a-8aff-4714-ad35-229c1a42e781}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  restroom,                               !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  restroom_lighting,                      !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  restroom_all_other_electric_equipment,  !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  restroom_ventilation,                   !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  restroom_all_other,                     !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:AdditionalProperties,
  {7b95bc2f-4235-43df-b98c-b9ed216775b5}, !- Handle
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining,                                 !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_lighting,                        !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  dining_all_other_electric_equipment,    !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  dining_ventilation,                     !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  dining_all_other,                       !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:AdditionalProperties,
  {8755cf97-b3ee-4c13-afc7-424b405f3c7f}, !- Handle
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  classroom/lecture/training,             !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  classroom_lecture_training_lighting,    !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  classroom_lecture_training_all_other_electric_equipment, !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  classroom_lecture_training_ventilation, !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  classroom_lecture_training_all_other,   !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  874.40802281604579;                     !- Feature Value 9

OS:AdditionalProperties,
  {38f848e7-fcaa-4264-bdca-60266ce09661}, !- Handle
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  computer room,                          !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  computer_room_lighting,                 !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  computer_room_electric_equipment,       !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  computer_room_ventilation,              !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  computer_room,                          !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:People:Definition,
  {593eef20-693b-499d-ba88-4931eb01c52d}, !- Handle
  PrimarySchool Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.07639104167097,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {14076fa9-3ff5-4a8c-9f44-790b5d0d2708}, !- Handle
  PrimarySchool Cafeteria People,         !- Name
  {593eef20-693b-499d-ba88-4931eb01c52d}, !- People Definition Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8e044a48-c709-45c7-8ed5-3f2d7b756468}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {11826dd0-7899-4543-bf80-5d20703c6205}, !- Clothing Insulation Schedule Name
  {463bc8e3-0491-498b-9ce8-3ca9701a34ac}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {11826dd0-7899-4543-bf80-5d20703c6205}, !- Handle
  Clothing Schedule,                      !- Name
  {d54d2322-a9fc-4b43-8392-2e4cd5b8ed04}, !- Schedule Type Limits Name
  {8d0c2326-bd95-4121-ac3e-e86c252f793f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d0c2326-bd95-4121-ac3e-e86c252f793f}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {d54d2322-a9fc-4b43-8392-2e4cd5b8ed04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f79eb7f-5262-4388-a0f7-9f96d1f04c80}, !- Handle
  Schedule Rule 1,                        !- Name
  {11826dd0-7899-4543-bf80-5d20703c6205}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e38631be-4a10-417b-95b8-2bf4f457eefd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e38631be-4a10-417b-95b8-2bf4f457eefd}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {d54d2322-a9fc-4b43-8392-2e4cd5b8ed04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d54d2322-a9fc-4b43-8392-2e4cd5b8ed04}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {463bc8e3-0491-498b-9ce8-3ca9701a34ac}, !- Handle
  Air Velocity Schedule,                  !- Name
  {3768c5fd-86c6-4f8a-9b1e-f83cdabe0a15}, !- Schedule Type Limits Name
  {250d246e-961b-4633-b3b7-d3ca903d6f14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {250d246e-961b-4633-b3b7-d3ca903d6f14}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {3768c5fd-86c6-4f8a-9b1e-f83cdabe0a15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3768c5fd-86c6-4f8a-9b1e-f83cdabe0a15}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {8e044a48-c709-45c7-8ed5-3f2d7b756468}, !- Handle
  Work Efficiency Schedule,               !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {4fe59b68-cc86-4eaa-9424-57f52c0d42e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fe59b68-cc86-4eaa-9424-57f52c0d42e3}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {891d6f3d-65d8-47ea-bb73-ae3e7d47975f}, !- Handle
  PrimarySchool Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99654177086132,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9809cba6-3768-40c9-9e70-d71fb75691f7}, !- Handle
  PrimarySchool Cafeteria Lights,         !- Name
  {891d6f3d-65d8-47ea-bb73-ae3e7d47975f}, !- Lights Definition Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {3278b3cf-bac9-4cd6-800f-bc619677a382}, !- Handle
  {891d6f3d-65d8-47ea-bb73-ae3e7d47975f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {8a902d28-c532-4660-9d44-4103da880046}, !- Handle
  PrimarySchool Cafeteria Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  25.3899118909349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d8951748-b9c1-406e-9e89-21b2c40eb274}, !- Handle
  PrimarySchool Cafeteria Elec Equip,     !- Name
  {8a902d28-c532-4660-9d44-4103da880046}, !- Electric Equipment Definition Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {241778b6-505d-4ac6-96ba-e37288ced611}, !- Handle
  PrimarySchool Cafeteria Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fd049e16-c870-4ad4-b68d-a5bdd18efa53}, !- Handle
  PrimarySchool Cafeteria Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e207faa9-7a5b-41c8-93d1-7a8d70a438fe}, !- Number of People Schedule Name
  {15f5bada-02b4-4980-81cd-393557654789}, !- People Activity Level Schedule Name
  {62cd6026-12f0-4039-8cf4-6bdb116a55fd}, !- Lighting Schedule Name
  {9c27f595-f6dc-4a74-b0f1-57f78091d3a9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e207faa9-7a5b-41c8-93d1-7a8d70a438fe}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria,   !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {33142cef-a9d0-4946-8f40-d897acdf686b}, !- Default Day Schedule Name
  {b8e3ac5e-d216-4c0b-8aa8-df704bba523e}, !- Summer Design Day Schedule Name
  {6de1af95-c0a7-467f-8b49-36e193674242}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33142cef-a9d0-4946-8f40-d897acdf686b}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc3b647c-5fa1-436b-93d0-b5fedb997120}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6de1af95-c0a7-467f-8b49-36e193674242}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eaef1297-6c45-4ca5-8586-482a9c77a8f1}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9e8e518-b045-4843-84ce-33c91ea584bb}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {32867036-a01d-40ef-8582-fa7304cf9ec2}, !- Handle
  Schedule Rule 2,                        !- Name
  {e207faa9-7a5b-41c8-93d1-7a8d70a438fe}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d57c977a-e69a-4c60-90ed-644ea279d134}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d57c977a-e69a-4c60-90ed-644ea279d134}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {3aabc677-2b6f-40be-8a69-2ed3cbb646a5}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d180848e-afed-4421-a81a-119f2c19eaeb}, !- Handle
  Schedule Rule 3,                        !- Name
  {e207faa9-7a5b-41c8-93d1-7a8d70a438fe}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5fe85fa3-6370-4caa-a32d-c4e972052827}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5fe85fa3-6370-4caa-a32d-c4e972052827}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {dce10b2d-4a94-4a3f-8f02-e78663423779}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8e3ac5e-d216-4c0b-8aa8-df704bba523e}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {e94742e2-8186-48f0-a66b-42ea6a3c536e}, !- Handle
  Schedule Rule 4,                        !- Name
  {e207faa9-7a5b-41c8-93d1-7a8d70a438fe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {927fe9f3-bbef-4946-9541-23fc831ad618}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {927fe9f3-bbef-4946-9541-23fc831ad618}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {91e4eb5c-7795-42c3-8bc2-582f9a440bbd}, !- Handle
  Schedule Rule 5,                        !- Name
  {e207faa9-7a5b-41c8-93d1-7a8d70a438fe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d63e18d-0fd1-41b9-b97b-144e0586ce5b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1d63e18d-0fd1-41b9-b97b-144e0586ce5b}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f707d3a7-4da5-4105-9fc1-4ff5650065e6}, !- Handle
  Schedule Rule 6,                        !- Name
  {e207faa9-7a5b-41c8-93d1-7a8d70a438fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98ea9246-202c-4d91-8000-a21769928ceb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {98ea9246-202c-4d91-8000-a21769928ceb}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {15f5bada-02b4-4980-81cd-393557654789}, !- Handle
  SchoolPrimary ACTIVITY_SCH,             !- Name
  {374b1c92-c5a1-4c7c-94fe-35809bd3f0ff}, !- Schedule Type Limits Name
  {ecb7388f-1cc8-4ba0-bb1f-96e322f0a9c8}, !- Default Day Schedule Name
  {773a805c-c2f3-484c-96a0-c5cbeed06ba1}, !- Summer Design Day Schedule Name
  {f3d81399-316d-4a30-ae2d-e443f0223c64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ecb7388f-1cc8-4ba0-bb1f-96e322f0a9c8}, !- Handle
  SchoolPrimary ACTIVITY_SCH Default,     !- Name
  {374b1c92-c5a1-4c7c-94fe-35809bd3f0ff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f9c889a7-d5e4-45c7-892b-bce9665d24c7}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3d81399-316d-4a30-ae2d-e443f0223c64}, !- Handle
  SchoolPrimary ACTIVITY_SCH Winter Design Day, !- Name
  {374b1c92-c5a1-4c7c-94fe-35809bd3f0ff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9fec3cde-eeee-4eb6-89b7-275b7234f1a8}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {773a805c-c2f3-484c-96a0-c5cbeed06ba1}, !- Handle
  SchoolPrimary ACTIVITY_SCH Summer Design Day, !- Name
  {374b1c92-c5a1-4c7c-94fe-35809bd3f0ff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {374b1c92-c5a1-4c7c-94fe-35809bd3f0ff}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {62cd6026-12f0-4039-8cf4-6bdb116a55fd}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013,      !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {e535dbaa-1e20-4198-93fa-20cb9e0ca83d}, !- Default Day Schedule Name
  {f6227ceb-53d8-441e-ad6e-5fef5c49641b}, !- Summer Design Day Schedule Name
  {98430179-185e-43c7-92b6-e2c70d325636}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e535dbaa-1e20-4198-93fa-20cb9e0ca83d}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {c41c7012-e1a1-40dc-b6bf-762995b16fa8}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6227ceb-53d8-441e-ad6e-5fef5c49641b}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8055dde5-1ff4-47c5-923f-358ffeb14cdb}, !- Handle
  Schedule Rule 7,                        !- Name
  {62cd6026-12f0-4039-8cf4-6bdb116a55fd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {adbb35ce-1020-41e1-a872-438b02455428}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {adbb35ce-1020-41e1-a872-438b02455428}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {298dcbba-0bbe-4171-ab63-df35a5797ac3}, !- Handle
  Schedule Rule 8,                        !- Name
  {62cd6026-12f0-4039-8cf4-6bdb116a55fd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {123a7285-678c-4715-8379-ed9dedfd67d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {123a7285-678c-4715-8379-ed9dedfd67d4}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {8bf26541-d587-45d2-85b9-61b71d8a8d12}, !- Handle
  Schedule Rule 9,                        !- Name
  {62cd6026-12f0-4039-8cf4-6bdb116a55fd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c1826d13-4a93-4075-afcc-1f4b0fdb562d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1826d13-4a93-4075-afcc-1f4b0fdb562d}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {3973ee07-005e-4164-b8ca-d96ca453958c}, !- Handle
  Schedule Rule 10,                       !- Name
  {62cd6026-12f0-4039-8cf4-6bdb116a55fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c99b1fd-82dd-469a-ae92-aeff33a28ed4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7c99b1fd-82dd-469a-ae92-aeff33a28ed4}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {c47cc31d-cb3a-4727-bc82-386bef2d3426}, !- Handle
  Schedule Rule 11,                       !- Name
  {62cd6026-12f0-4039-8cf4-6bdb116a55fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e3927f51-6bfe-4579-a494-c0e89c2b398c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e3927f51-6bfe-4579-a494-c0e89c2b398c}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {c3cdc79b-90bf-4774-9ea8-f7259ff216b8}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98430179-185e-43c7-92b6-e2c70d325636}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c27f595-f6dc-4a74-b0f1-57f78091d3a9}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH,   !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {9216cbf4-bf5b-47db-943e-5f15cbe6b5f7}, !- Default Day Schedule Name
  {f199dd75-5dee-411b-8ee6-8f54373fd7c1}, !- Summer Design Day Schedule Name
  {9107af3c-1a98-4e68-8c50-64d1dd68ccd2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9216cbf4-bf5b-47db-943e-5f15cbe6b5f7}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9cff0fa6-ea66-4671-a937-b5bc72b48117}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9107af3c-1a98-4e68-8c50-64d1dd68ccd2}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Winter Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a94064cd-5c36-43c5-aa39-fe960a12b3e8}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f199dd75-5dee-411b-8ee6-8f54373fd7c1}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Summer Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {44ebfc97-d62e-4b50-aa6a-3705007e64ff}, !- Handle
  Schedule Rule 12,                       !- Name
  {9c27f595-f6dc-4a74-b0f1-57f78091d3a9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0b496169-71d0-403f-9047-90050a95bdc0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0b496169-71d0-403f-9047-90050a95bdc0}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {ed8fbb46-9625-4a84-94eb-0eaac4c32549}, !- Handle
  Schedule Rule 13,                       !- Name
  {9c27f595-f6dc-4a74-b0f1-57f78091d3a9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {697e8330-14f0-4264-81bf-31bd50a922d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {697e8330-14f0-4264-81bf-31bd50a922d5}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {bf277044-95fb-4574-8f22-46413735dc5b}, !- Handle
  Schedule Rule 14,                       !- Name
  {9c27f595-f6dc-4a74-b0f1-57f78091d3a9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8d391806-4ec1-4ae0-9fe1-e85cd45df2dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d391806-4ec1-4ae0-9fe1-e85cd45df2dc}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {08ea3e77-ebf7-4945-baac-f1eb7a1a809c}, !- Handle
  Schedule Rule 15,                       !- Name
  {9c27f595-f6dc-4a74-b0f1-57f78091d3a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c22915db-42eb-408f-af32-85d073580f3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c22915db-42eb-408f-af32-85d073580f3b}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wknd Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {54240066-96f0-48d2-8725-aada2780000c}, !- Handle
  Schedule Rule 16,                       !- Name
  {9c27f595-f6dc-4a74-b0f1-57f78091d3a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {77789d34-3d35-4ada-93e0-220350b4dd29}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {77789d34-3d35-4ada-93e0-220350b4dd29}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:People:Definition,
  {0c858ea7-ea33-44be-a422-b0c8e1b86cba}, !- Handle
  PrimarySchool Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {da60bb40-234a-4c52-af69-d60f68910c10}, !- Handle
  PrimarySchool Classroom People,         !- Name
  {0c858ea7-ea33-44be-a422-b0c8e1b86cba}, !- People Definition Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8e044a48-c709-45c7-8ed5-3f2d7b756468}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {11826dd0-7899-4543-bf80-5d20703c6205}, !- Clothing Insulation Schedule Name
  {463bc8e3-0491-498b-9ce8-3ca9701a34ac}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1b9607e7-5be7-4d2c-bd7b-5b66d0d826b4}, !- Handle
  PrimarySchool Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3472489167201,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e6298cfc-9c34-40a2-a6b9-3ed2b9e162da}, !- Handle
  PrimarySchool Classroom Lights,         !- Name
  {1b9607e7-5be7-4d2c-bd7b-5b66d0d826b4}, !- Lights Definition Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {72477f7a-3733-4425-925a-a5ba7331c8b4}, !- Handle
  {1b9607e7-5be7-4d2c-bd7b-5b66d0d826b4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {1799a214-7786-41cd-8082-8c1fa4e66889}, !- Handle
  PrimarySchool Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.999509165685,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a2daefdf-3937-4ef0-9c9f-0b6211657414}, !- Handle
  PrimarySchool Classroom Elec Equip,     !- Name
  {1799a214-7786-41cd-8082-8c1fa4e66889}, !- Electric Equipment Definition Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {90441285-72dc-40d5-a979-0081d4dc303c}, !- Handle
  PrimarySchool Classroom Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0ba599d8-7536-4c56-b48a-9d602730d54a}, !- Handle
  PrimarySchool Classroom Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dedc80af-d83e-4f31-a21c-cf55d4b0306b}, !- Number of People Schedule Name
  {15f5bada-02b4-4980-81cd-393557654789}, !- People Activity Level Schedule Name
  {bb423c19-5f50-41fa-b884-ec932d004c61}, !- Lighting Schedule Name
  {a94f46e8-6996-4dd6-9e69-83a64b1cce4b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {dedc80af-d83e-4f31-a21c-cf55d4b0306b}, !- Handle
  SchoolPrimary BLDG_OCC_SCH,             !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {d85722da-4e71-4e69-9002-8707b1e1d9a5}, !- Default Day Schedule Name
  {1cc9b8fe-35da-454b-9f57-98392dd7c4d3}, !- Summer Design Day Schedule Name
  {c9bc53c6-40fd-45e9-80c9-100a9238ce5b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d85722da-4e71-4e69-9002-8707b1e1d9a5}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Default,     !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c202ac6-d148-4a19-a584-9b591e96b18e}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9bc53c6-40fd-45e9-80c9-100a9238ce5b}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Winter Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c30e96c-34dc-4973-9f27-39480e7c733a}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1306a73-a50a-4037-b47f-557b2fae3908}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a938584e-0270-44ee-834f-9d106af15649}, !- Handle
  Schedule Rule 17,                       !- Name
  {dedc80af-d83e-4f31-a21c-cf55d4b0306b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {80c0e505-6338-4edf-a9e4-615862aa9316}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {80c0e505-6338-4edf-a9e4-615862aa9316}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {0e509cbd-4e2f-4a2c-aa7f-d0133b265cb8}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9647cf17-1a08-4bcb-8467-f28f0ec138eb}, !- Handle
  Schedule Rule 18,                       !- Name
  {dedc80af-d83e-4f31-a21c-cf55d4b0306b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5caf32b5-b7d7-4b85-9790-a08d3093a8ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {5caf32b5-b7d7-4b85-9790-a08d3093a8ce}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e5eab410-7c6e-410e-82d0-37c7b39df3bd}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cc9b8fe-35da-454b-9f57-98392dd7c4d3}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Summer Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {8b50d59d-6f48-44d6-b691-460ad3babaf3}, !- Handle
  Schedule Rule 19,                       !- Name
  {dedc80af-d83e-4f31-a21c-cf55d4b0306b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f94650f6-957f-4c5f-93d4-e159be5162b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f94650f6-957f-4c5f-93d4-e159be5162b8}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {eec7f2ac-f4e0-48c9-a014-432a8d489d1a}, !- Handle
  Schedule Rule 20,                       !- Name
  {dedc80af-d83e-4f31-a21c-cf55d4b0306b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b220a342-9ed5-412f-aad8-d266befbb9ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {b220a342-9ed5-412f-aad8-d266befbb9ee}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wknd Day,    !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {63893c82-d06e-4184-b124-361c8ad31e80}, !- Handle
  Schedule Rule 21,                       !- Name
  {dedc80af-d83e-4f31-a21c-cf55d4b0306b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a78aef25-97d7-40bb-ba22-8fa0c6f62547}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {a78aef25-97d7-40bb-ba22-8fa0c6f62547}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wknd Day 1,  !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb423c19-5f50-41fa-b884-ec932d004c61}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {2dc08a94-aa40-45e5-a3da-9ab5d9f7af17}, !- Default Day Schedule Name
  {35e5e80f-697b-4fd5-9097-4f834494e394}, !- Summer Design Day Schedule Name
  {3a1c86a2-2c77-49d8-a653-e9769b60f272}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2dc08a94-aa40-45e5-a3da-9ab5d9f7af17}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {4abcfc22-d29c-4b0a-9baf-d334ab8faa3d}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35e5e80f-697b-4fd5-9097-4f834494e394}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fadf5c1a-f9f7-47ba-b850-a987357aafe3}, !- Handle
  Schedule Rule 22,                       !- Name
  {bb423c19-5f50-41fa-b884-ec932d004c61}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5b740535-1707-4d83-9af7-c108cefea268}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5b740535-1707-4d83-9af7-c108cefea268}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5982912,                              !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {569e7341-a805-45cb-acff-40f29c21bbd6}, !- Handle
  Schedule Rule 23,                       !- Name
  {bb423c19-5f50-41fa-b884-ec932d004c61}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {529695f6-a91e-4756-8e66-698e41cca077}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {529695f6-a91e-4756-8e66-698e41cca077}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.332384,                               !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.120564,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {79f94cc8-653e-4a88-8978-9634bd85708e}, !- Handle
  Schedule Rule 24,                       !- Name
  {bb423c19-5f50-41fa-b884-ec932d004c61}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2d6f9f2d-3349-4a21-89f2-138e556c6536}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d6f9f2d-3349-4a21-89f2-138e556c6536}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5982912,                              !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {b5204743-ebd2-4095-8c52-0914721a02a0}, !- Handle
  Schedule Rule 25,                       !- Name
  {bb423c19-5f50-41fa-b884-ec932d004c61}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a9d3f368-1fe9-4b2f-b79f-3b3c06c0788c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a9d3f368-1fe9-4b2f-b79f-3b3c06c0788c}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {be1ba1e8-6e86-4ead-b56d-4c9ae25c9652}, !- Handle
  Schedule Rule 26,                       !- Name
  {bb423c19-5f50-41fa-b884-ec932d004c61}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3bd04448-0d0d-47f7-bac7-3b54d05c385e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {3bd04448-0d0d-47f7-bac7-3b54d05c385e}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {591fa694-a09b-429e-b6e4-1d2820e76656}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a1c86a2-2c77-49d8-a653-e9769b60f272}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a94f46e8-6996-4dd6-9e69-83a64b1cce4b}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013,      !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {31fc2ba6-d8c5-466c-ae2b-b80ca1bb74f5}, !- Default Day Schedule Name
  {63475dd4-9f4a-4f45-b72e-84c700f83a66}, !- Summer Design Day Schedule Name
  {d6ff58f1-34ca-45b4-a8ad-db49bd064c67}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31fc2ba6-d8c5-466c-ae2b-b80ca1bb74f5}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.27288986445;                          !- Value Until Time 1

OS:Schedule:Rule,
  {264b64d8-e2f6-48cf-90ec-fe476a0cc3e7}, !- Handle
  Schedule Rule 27,                       !- Name
  {a94f46e8-6996-4dd6-9e69-83a64b1cce4b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {78d43964-8b48-4f5d-94f0-473c982f6150}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {78d43964-8b48-4f5d-94f0-473c982f6150}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.27288986445;                          !- Value Until Time 1

OS:Schedule:Rule,
  {1bdfede2-e20d-4c4d-84e2-80ed4f97da4a}, !- Handle
  Schedule Rule 28,                       !- Name
  {a94f46e8-6996-4dd6-9e69-83a64b1cce4b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {08a66d7d-dd0b-48ee-af2c-c76c0ec0095b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {08a66d7d-dd0b-48ee-af2c-c76c0ec0095b}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.19492133175;                          !- Value Until Time 1

OS:Schedule:Rule,
  {f86eef4e-c2a9-44e9-8e07-900d4d1cb7e1}, !- Handle
  Schedule Rule 29,                       !- Name
  {a94f46e8-6996-4dd6-9e69-83a64b1cce4b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {42bba386-f89c-461e-b0b0-2890049fc252}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42bba386-f89c-461e-b0b0-2890049fc252}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.27288986445;                          !- Value Until Time 1

OS:Schedule:Day,
  {40482356-486c-44a0-a8ec-f051e5fdac6c}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3c129d3-c338-4811-b4c4-b2dad502d108}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8571fdf-2ce4-4e7f-905a-b537d7bf6b27}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63475dd4-9f4a-4f45-b72e-84c700f83a66}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {4d658a9d-1b3a-44c4-b3d5-6c437aa0c428}, !- Handle
  Schedule Rule 30,                       !- Name
  {a94f46e8-6996-4dd6-9e69-83a64b1cce4b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {30f74491-99f1-48ea-9ade-f9ce7452f7fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {30f74491-99f1-48ea-9ade-f9ce7452f7fb}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.27288986445,                          !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.88408769755,                          !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.32571652015,                          !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27288986445;                          !- Value Until Time 4

OS:Schedule:Rule,
  {8b64c3d7-327a-4349-8706-272e2b4a6009}, !- Handle
  Schedule Rule 31,                       !- Name
  {a94f46e8-6996-4dd6-9e69-83a64b1cce4b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9eb1a30-a581-4c1e-b3a5-55b263594d28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c9eb1a30-a581-4c1e-b3a5-55b263594d28}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.19492133175,                          !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4653093145,                           !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23265465725,                          !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.19492133175;                          !- Value Until Time 4

OS:Schedule:Rule,
  {02e72d0a-b5cf-4a0c-9632-eb5b83945a89}, !- Handle
  Schedule Rule 32,                       !- Name
  {a94f46e8-6996-4dd6-9e69-83a64b1cce4b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {51fceb50-26df-4b41-861c-dcdbfe5be657}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51fceb50-26df-4b41-861c-dcdbfe5be657}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.27288986445,                          !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.88408769755,                          !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.32571652015,                          !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27288986445;                          !- Value Until Time 4

OS:Schedule:Day,
  {826023d8-b910-45ec-80b5-1b81675ac4af}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7918a395-6000-4d87-9258-971508c1bbc0}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e160f7fd-382e-4e69-af25-be3b1c678585}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6ff58f1-34ca-45b4-a8ad-db49bd064c67}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:People:Definition,
  {937d99c9-8d18-47a1-8b78-7f3990225c4f}, !- Handle
  PrimarySchool ComputerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {8254b937-5543-4b06-aa7d-ea94cb660160}, !- Handle
  PrimarySchool ComputerRoom People,      !- Name
  {937d99c9-8d18-47a1-8b78-7f3990225c4f}, !- People Definition Name
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8e044a48-c709-45c7-8ed5-3f2d7b756468}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {11826dd0-7899-4543-bf80-5d20703c6205}, !- Clothing Insulation Schedule Name
  {463bc8e3-0491-498b-9ce8-3ca9701a34ac}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9212b711-3525-470b-8aa0-354f2233906f}, !- Handle
  PrimarySchool ComputerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3472489167201,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {01a4f145-8890-42d8-ba58-cf6e08512d24}, !- Handle
  PrimarySchool ComputerRoom Lights,      !- Name
  {9212b711-3525-470b-8aa0-354f2233906f}, !- Lights Definition Name
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {da673a65-0568-4aa1-8cc1-5b6cb514ae91}, !- Handle
  {9212b711-3525-470b-8aa0-354f2233906f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {8bc010f0-4f01-4f18-af6a-e0e99ffe004b}, !- Handle
  PrimarySchool ComputerRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  20.0004219452883,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {04c77950-4ee1-4760-b68f-6639d5c0a440}, !- Handle
  PrimarySchool ComputerRoom Elec Equip,  !- Name
  {8bc010f0-4f01-4f18-af6a-e0e99ffe004b}, !- Electric Equipment Definition Name
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7dd25b90-a4de-45e3-b9cb-92a3c4bef986}, !- Handle
  PrimarySchool ComputerRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a07bb184-d9a2-4c50-af57-15ebb4e0dfa0}, !- Handle
  PrimarySchool ComputerRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {18805c13-1291-4889-bd85-f2b6cb69e0f5}, !- Number of People Schedule Name
  {15f5bada-02b4-4980-81cd-393557654789}, !- People Activity Level Schedule Name
  {bb423c19-5f50-41fa-b884-ec932d004c61}, !- Lighting Schedule Name
  {a94f46e8-6996-4dd6-9e69-83a64b1cce4b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {18805c13-1291-4889-bd85-f2b6cb69e0f5}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend,      !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {2910ccb3-cd8f-4f15-a084-382e7cc6813b}, !- Default Day Schedule Name
  {ef1049cd-4472-487f-8f86-e0525ed94a03}, !- Summer Design Day Schedule Name
  {0e306792-a600-4262-8ed5-fd3d7f2f9eaf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2910ccb3-cd8f-4f15-a084-382e7cc6813b}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Default, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e03f3ba6-c41a-45a3-b55b-fcd591651732}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e306792-a600-4262-8ed5-fd3d7f2f9eaf}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Winter Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d5caf81-abe3-42d8-b12e-9b225355acf2}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7fa9347e-2681-4635-ad3c-e6d4c9ca2e7d}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f3780c3e-48a0-4128-979f-37d0f40d7bd5}, !- Handle
  Schedule Rule 33,                       !- Name
  {18805c13-1291-4889-bd85-f2b6cb69e0f5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {613f9620-46bf-45ec-90b5-4de630080a5c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {613f9620-46bf-45ec-90b5-4de630080a5c}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {be5cae5f-d9d0-4b2d-9b0a-31a976149f0d}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3f04ac0-a185-4eb9-b2db-1635a47461e1}, !- Handle
  Schedule Rule 34,                       !- Name
  {18805c13-1291-4889-bd85-f2b6cb69e0f5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3dcfc975-09f4-4a3f-aa53-4b3bcbcbd88d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {3dcfc975-09f4-4a3f-aa53-4b3bcbcbd88d}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {39bbaf57-2faf-415a-bc1d-02f5850660c3}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef1049cd-4472-487f-8f86-e0525ed94a03}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Summer Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6bb1ca9b-d4c0-42f4-aa39-7f35634d9146}, !- Handle
  Schedule Rule 35,                       !- Name
  {18805c13-1291-4889-bd85-f2b6cb69e0f5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4dd960bb-17ac-4bc6-9cc2-b80ec99064d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4dd960bb-17ac-4bc6-9cc2-b80ec99064d5}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c833c3fa-d71d-4fb5-a8e5-9a6c336e91b9}, !- Handle
  Schedule Rule 36,                       !- Name
  {18805c13-1291-4889-bd85-f2b6cb69e0f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b1523389-2d83-4222-8239-b32f7cf38e20}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b1523389-2d83-4222-8239-b32f7cf38e20}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wknd Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d34e0fc1-b58d-4fee-817e-69ab5ec247c8}, !- Handle
  Schedule Rule 37,                       !- Name
  {18805c13-1291-4889-bd85-f2b6cb69e0f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {537eead0-5a60-4988-9f53-239f75be0ad4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {537eead0-5a60-4988-9f53-239f75be0ad4}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wknd Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {60a1f31d-e8bf-4013-b5a7-4c515073ef75}, !- Handle
  PrimarySchool Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {880c9035-29e3-4c54-aa33-9ff2133921c2}, !- Handle
  PrimarySchool Corridor Lights,          !- Name
  {60a1f31d-e8bf-4013-b5a7-4c515073ef75}, !- Lights Definition Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {dc3d1931-542c-4213-ba00-c5596af12cb7}, !- Handle
  {60a1f31d-e8bf-4013-b5a7-4c515073ef75}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {1c12a40d-e961-4b70-9dbc-ebd895a89199}, !- Handle
  PrimarySchool Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.99986911084933,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {aed31de0-a3ed-4282-b3a1-cbb5dd08466e}, !- Handle
  PrimarySchool Corridor Elec Equip,      !- Name
  {1c12a40d-e961-4b70-9dbc-ebd895a89199}, !- Electric Equipment Definition Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {65cfa929-7292-476a-be25-91d4c44f739c}, !- Handle
  PrimarySchool Corridor Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3306bcf3-019e-45fd-9697-e127e75ab9e8}, !- Handle
  PrimarySchool Corridor Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dedc80af-d83e-4f31-a21c-cf55d4b0306b}, !- Number of People Schedule Name
  {15f5bada-02b4-4980-81cd-393557654789}, !- People Activity Level Schedule Name
  {a431ef88-fd8e-4a36-88c2-ba67dd59ce2b}, !- Lighting Schedule Name
  {a94f46e8-6996-4dd6-9e69-83a64b1cce4b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a431ef88-fd8e-4a36-88c2-ba67dd59ce2b}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {15454b27-87b8-4b74-8540-d464755142e5}, !- Default Day Schedule Name
  {3030aa37-b0e6-43c0-ac8c-5498631b89b0}, !- Summer Design Day Schedule Name
  {2fddcb24-eb45-48cd-b151-f61d69c588f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15454b27-87b8-4b74-8540-d464755142e5}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {b480eb94-690e-421b-adf6-b013debd8749}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3030aa37-b0e6-43c0-ac8c-5498631b89b0}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91d8544d-663b-4bce-8f04-2bc3ba7292b8}, !- Handle
  Schedule Rule 38,                       !- Name
  {a431ef88-fd8e-4a36-88c2-ba67dd59ce2b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6c5480dd-463f-406b-83f0-16be09de2cf1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6c5480dd-463f-406b-83f0-16be09de2cf1}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.560781,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {1c46a932-7ad3-4b53-9274-178aa1bf456b}, !- Handle
  Schedule Rule 39,                       !- Name
  {a431ef88-fd8e-4a36-88c2-ba67dd59ce2b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {54f26bf2-35ee-4693-b9d5-1717d9dab808}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {54f26bf2-35ee-4693-b9d5-1717d9dab808}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.311545,                               !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.110473857,                            !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {73777ba4-69ef-49fb-a614-82151a302bb6}, !- Handle
  Schedule Rule 40,                       !- Name
  {a431ef88-fd8e-4a36-88c2-ba67dd59ce2b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3f852093-5d1c-46e9-8736-dd587cbb5b7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f852093-5d1c-46e9-8736-dd587cbb5b7b}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.560781,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {7c6f975d-0579-42bc-adfb-4fd76d804862}, !- Handle
  Schedule Rule 41,                       !- Name
  {a431ef88-fd8e-4a36-88c2-ba67dd59ce2b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d18b7ef1-f74a-429b-b851-98026986abbf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d18b7ef1-f74a-429b-b851-98026986abbf}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {498acd7c-9266-44b4-a866-eb16656d33ce}, !- Handle
  Schedule Rule 42,                       !- Name
  {a431ef88-fd8e-4a36-88c2-ba67dd59ce2b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb5af2cd-c7e4-470d-9f7b-1e862e874f33}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {bb5af2cd-c7e4-470d-9f7b-1e862e874f33}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {46a33290-9640-4843-ad07-d602d068e241}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2fddcb24-eb45-48cd-b151-f61d69c588f9}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {1687a420-1575-4e9d-80f0-a0c94c95bafa}, !- Handle
  PrimarySchool Gym People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {f797ce61-a7f9-4d28-b43e-68539b2cde61}, !- Handle
  PrimarySchool Gym People,               !- Name
  {1687a420-1575-4e9d-80f0-a0c94c95bafa}, !- People Definition Name
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8e044a48-c709-45c7-8ed5-3f2d7b756468}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {11826dd0-7899-4543-bf80-5d20703c6205}, !- Clothing Insulation Schedule Name
  {463bc8e3-0491-498b-9ce8-3ca9701a34ac}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b2a18b5a-edb3-40fd-a37e-3a3806b4f908}, !- Handle
  PrimarySchool Gym Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7c99b4d7-d300-4cf3-8e58-570b4b6b57ba}, !- Handle
  PrimarySchool Gym Lights,               !- Name
  {b2a18b5a-edb3-40fd-a37e-3a3806b4f908}, !- Lights Definition Name
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7e708a06-ba87-4833-8310-dd25733dcf1f}, !- Handle
  {b2a18b5a-edb3-40fd-a37e-3a3806b4f908}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {186647af-9a89-4bb8-a544-ff70e95c8b84}, !- Handle
  PrimarySchool Gym Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99983638856167,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6b9c0b6d-8c52-4514-acf9-824a8a8e2eb1}, !- Handle
  PrimarySchool Gym Elec Equip,           !- Name
  {186647af-9a89-4bb8-a544-ff70e95c8b84}, !- Electric Equipment Definition Name
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {240b3d8f-ba93-4555-b4a0-50c0e82dd830}, !- Handle
  PrimarySchool Gym Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {66df82f3-6bcf-42f2-a72c-ed160e0b51e8}, !- Handle
  PrimarySchool Gym Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bfc639b2-dc7d-4aeb-adf9-17be9601597b}, !- Number of People Schedule Name
  {15f5bada-02b4-4980-81cd-393557654789}, !- People Activity Level Schedule Name
  {237209a6-35e0-40ed-ab10-6776da5dd04b}, !- Lighting Schedule Name
  {a94f46e8-6996-4dd6-9e69-83a64b1cce4b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bfc639b2-dc7d-4aeb-adf9-17be9601597b}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym,         !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {8288aefb-bbfe-4e81-92c9-1b71c44d72e5}, !- Default Day Schedule Name
  {e6378144-11ec-44cd-a4bd-d0adf1751afe}, !- Summer Design Day Schedule Name
  {3b8e5862-d90f-49a7-9a40-d98ab5d4696f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8288aefb-bbfe-4e81-92c9-1b71c44d72e5}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Default, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35f41ee8-6bf3-45ff-8239-b4896da05020}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b8e5862-d90f-49a7-9a40-d98ab5d4696f}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Winter Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad5b07fc-feeb-4685-a624-73a1926d7078}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7af53a0-4d94-4e95-b040-c3a3e20335cf}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {edb691de-b5bd-4fff-a6b6-afc7b9458de0}, !- Handle
  Schedule Rule 43,                       !- Name
  {bfc639b2-dc7d-4aeb-adf9-17be9601597b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {137b67e3-f173-4b40-aa00-7aba637a42ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {137b67e3-f173-4b40-aa00-7aba637a42ac}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {a8543013-14a8-47d1-b761-5daa2ff6056e}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {51ffd66d-95db-4b7c-907b-987d505e462a}, !- Handle
  Schedule Rule 44,                       !- Name
  {bfc639b2-dc7d-4aeb-adf9-17be9601597b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ea016de3-da87-45a4-bb12-16fa934345d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ea016de3-da87-45a4-bb12-16fa934345d9}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c95e501b-c763-407b-9a6d-3f237b8faea6}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6378144-11ec-44cd-a4bd-d0adf1751afe}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Summer Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {152fa50d-2933-42e7-b287-14205e12557e}, !- Handle
  Schedule Rule 45,                       !- Name
  {bfc639b2-dc7d-4aeb-adf9-17be9601597b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {705910f3-2a41-4506-8c13-981fc0cad347}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {705910f3-2a41-4506-8c13-981fc0cad347}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {bf77eee6-296e-48d5-8f01-af31f816214d}, !- Handle
  Schedule Rule 46,                       !- Name
  {bfc639b2-dc7d-4aeb-adf9-17be9601597b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {56c991f1-e132-4eed-8770-3176460cb1e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {56c991f1-e132-4eed-8770-3176460cb1e2}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea868793-6e00-4b93-9dba-53375238904c}, !- Handle
  Schedule Rule 47,                       !- Name
  {bfc639b2-dc7d-4aeb-adf9-17be9601597b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4d86227-6cfd-4bab-92c3-06d9c1ab558d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c4d86227-6cfd-4bab-92c3-06d9c1ab558d}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {237209a6-35e0-40ed-ab10-6776da5dd04b}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013,  !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {4800b287-9d76-43cc-be5d-989aa2bfd5ba}, !- Default Day Schedule Name
  {3448fc20-7f18-4591-b1bd-2289a8a186db}, !- Summer Design Day Schedule Name
  {45c8ddf9-f8fe-4281-abda-9c0f84b73a7f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4800b287-9d76-43cc-be5d-989aa2bfd5ba}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {c522500f-0a2c-4a86-85a5-2bb8f5c5e01e}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3448fc20-7f18-4591-b1bd-2289a8a186db}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c74ee8d2-cd92-491a-8b67-2843f6a69487}, !- Handle
  Schedule Rule 48,                       !- Name
  {237209a6-35e0-40ed-ab10-6776da5dd04b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a223378e-b5ee-46e6-81f1-e1011991a3e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a223378e-b5ee-46e6-81f1-e1011991a3e1}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.88605,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {3fa3281a-c1d4-4270-8882-185eb68014f4}, !- Handle
  Schedule Rule 49,                       !- Name
  {237209a6-35e0-40ed-ab10-6776da5dd04b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a8bb289c-be81-4d93-b469-810d71aed4d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {a8bb289c-be81-4d93-b469-810d71aed4d3}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.49225,                                !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.17455185,                             !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {77417aa0-3e9e-4f57-a490-0d1d92b5fa58}, !- Handle
  Schedule Rule 50,                       !- Name
  {237209a6-35e0-40ed-ab10-6776da5dd04b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a8581de7-dce5-4689-8c9b-044fce52e6e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8581de7-dce5-4689-8c9b-044fce52e6e0}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.88605,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {a948bcf6-383f-4035-b41c-297eea41b2fa}, !- Handle
  Schedule Rule 51,                       !- Name
  {237209a6-35e0-40ed-ab10-6776da5dd04b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b244ba5f-db9f-4baa-b77f-4f4515bfa98e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b244ba5f-db9f-4baa-b77f-4f4515bfa98e}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {a8c78854-1145-4b9a-99e1-2dbc27a6a248}, !- Handle
  Schedule Rule 52,                       !- Name
  {237209a6-35e0-40ed-ab10-6776da5dd04b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59811ab5-7c9c-4b4a-83ec-97487c85165e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {59811ab5-7c9c-4b4a-83ec-97487c85165e}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {f53015cd-dfe6-4819-bdec-3315faa8822f}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45c8ddf9-f8fe-4281-abda-9c0f84b73a7f}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {7b7c37cf-078b-4622-968b-9fcc78efa2a3}, !- Handle
  PrimarySchool Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.160705182521476,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {bb93ecc2-ca96-4a23-8b11-80a6b0575ba7}, !- Handle
  PrimarySchool Kitchen People,           !- Name
  {7b7c37cf-078b-4622-968b-9fcc78efa2a3}, !- People Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8e044a48-c709-45c7-8ed5-3f2d7b756468}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {11826dd0-7899-4543-bf80-5d20703c6205}, !- Clothing Insulation Schedule Name
  {463bc8e3-0491-498b-9ce8-3ca9701a34ac}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f00f1faf-10c8-4e21-b553-2d75c34af3bc}, !- Handle
  PrimarySchool Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0243316042188,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {cd0f5f34-9011-4eb5-8813-4d9b5af303fa}, !- Handle
  PrimarySchool Kitchen Lights,           !- Name
  {f00f1faf-10c8-4e21-b553-2d75c34af3bc}, !- Lights Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {61d869bc-c4b9-4a52-86c1-f4ff2ddc104d}, !- Handle
  {f00f1faf-10c8-4e21-b553-2d75c34af3bc}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {a3589540-c44f-49ee-aee5-59f7c957f131}, !- Handle
  PrimarySchool Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  190.450172567012,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {a0b82185-2367-412e-8db2-b50e341356fa}, !- Handle
  PrimarySchool Kitchen Elec Equip,       !- Name
  {a3589540-c44f-49ee-aee5-59f7c957f131}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {5937a0b7-7e05-4bc1-a9c4-eb15b8e29724}, !- Handle
  PrimarySchool Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1431.23782103511,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {5be7b9f0-cbaa-41d8-b8fb-8afbb190cdb3}, !- Handle
  PrimarySchool Kitchen Gas Equip,        !- Name
  {5937a0b7-7e05-4bc1-a9c4-eb15b8e29724}, !- Gas Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {193dc347-38a9-40ca-a70e-94a38f2297bb}, !- Handle
  PrimarySchool Kitchen Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a75c649a-28dd-45b6-b0fe-fa69760af88f}, !- Handle
  PrimarySchool Kitchen Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dedc80af-d83e-4f31-a21c-cf55d4b0306b}, !- Number of People Schedule Name
  {15f5bada-02b4-4980-81cd-393557654789}, !- People Activity Level Schedule Name
  {62cd6026-12f0-4039-8cf4-6bdb116a55fd}, !- Lighting Schedule Name
  {9c27f595-f6dc-4a74-b0f1-57f78091d3a9}, !- Electric Equipment Schedule Name
  {59c31a18-2ddb-4f1a-87d5-2cb17de68b8b}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {59c31a18-2ddb-4f1a-87d5-2cb17de68b8b}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH,    !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {459eae95-c7ab-41d0-911d-09bddfac8772}, !- Default Day Schedule Name
  {da00fb75-0f48-402c-862e-c65a32eb6d9d}, !- Summer Design Day Schedule Name
  {1b50ff7f-e55a-4f54-8594-9d0a0ecd1abb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {459eae95-c7ab-41d0-911d-09bddfac8772}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b2e9e892-d303-439b-9b32-5849eafd77a6}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b50ff7f-e55a-4f54-8594-9d0a0ecd1abb}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e07612d5-431c-4f47-b74b-21d506873452}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc2d588d-d964-44f4-935a-4aad13c41add}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {447901b9-9e63-41ac-a80f-03958598dee4}, !- Handle
  Schedule Rule 53,                       !- Name
  {59c31a18-2ddb-4f1a-87d5-2cb17de68b8b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e4617577-b0d2-4227-a686-176938853f70}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e4617577-b0d2-4227-a686-176938853f70}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {c6c7d872-e495-42bd-8b72-555ce2703b66}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a1f1bd59-5ee0-46f1-bafe-b8f39122ba3c}, !- Handle
  Schedule Rule 54,                       !- Name
  {59c31a18-2ddb-4f1a-87d5-2cb17de68b8b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d1607a71-057a-46a7-88ab-3fc2458ebe3f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {d1607a71-057a-46a7-88ab-3fc2458ebe3f}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {810cadc8-6803-42e7-b6ac-e0355e628fbf}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da00fb75-0f48-402c-862e-c65a32eb6d9d}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Summer Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {b80f66ff-5d2f-43c6-9a4c-3df538e15be3}, !- Handle
  Schedule Rule 55,                       !- Name
  {59c31a18-2ddb-4f1a-87d5-2cb17de68b8b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d3f2fd9a-ea01-434b-8181-56a241688208}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3f2fd9a-ea01-434b-8181-56a241688208}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {ff2f6a18-2c36-4038-a4ed-4e752f82c546}, !- Handle
  Schedule Rule 56,                       !- Name
  {59c31a18-2ddb-4f1a-87d5-2cb17de68b8b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aaed039f-7eee-42fa-8d11-e819b9a0c6fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aaed039f-7eee-42fa-8d11-e819b9a0c6fc}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f237aa55-4cb2-48a3-abc4-0e44692cf593}, !- Handle
  Schedule Rule 57,                       !- Name
  {59c31a18-2ddb-4f1a-87d5-2cb17de68b8b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c7edb92e-4062-4fb1-b632-c25b8d774194}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c7edb92e-4062-4fb1-b632-c25b8d774194}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:People:Definition,
  {c583c63a-782a-4b8d-b85c-8cfa7f0b7c34}, !- Handle
  PrimarySchool Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {117cad8d-28ee-4166-b508-78e26827548c}, !- Handle
  PrimarySchool Library People,           !- Name
  {c583c63a-782a-4b8d-b85c-8cfa7f0b7c34}, !- People Definition Name
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8e044a48-c709-45c7-8ed5-3f2d7b756468}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {11826dd0-7899-4543-bf80-5d20703c6205}, !- Clothing Insulation Schedule Name
  {463bc8e3-0491-498b-9ce8-3ca9701a34ac}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {67804b0a-8b91-464b-96ef-cda870a31cc3}, !- Handle
  PrimarySchool Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.8090533958846,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {71d6098a-a5cc-4fe7-8b0d-b909e095da16}, !- Handle
  PrimarySchool Library Lights,           !- Name
  {67804b0a-8b91-464b-96ef-cda870a31cc3}, !- Lights Definition Name
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {63fc1af6-2b44-43ed-b654-5dd3f6d8fb43}, !- Handle
  {67804b0a-8b91-464b-96ef-cda870a31cc3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {16410d1b-e3fb-4414-a5ee-3a5566751be2}, !- Handle
  PrimarySchool Library Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.999509165685,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {260c353c-cca7-47a3-84fe-370858cfd77f}, !- Handle
  PrimarySchool Library Elec Equip,       !- Name
  {16410d1b-e3fb-4414-a5ee-3a5566751be2}, !- Electric Equipment Definition Name
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3467bdab-e51e-4aa4-bf87-f1249f693edb}, !- Handle
  PrimarySchool Library Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {04993e8d-eaa1-4241-8cb5-a36dd24d2fbd}, !- Handle
  PrimarySchool Library Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dedc80af-d83e-4f31-a21c-cf55d4b0306b}, !- Number of People Schedule Name
  {15f5bada-02b4-4980-81cd-393557654789}, !- People Activity Level Schedule Name
  {6bb8d625-9be7-4619-adea-8e42a976f13b}, !- Lighting Schedule Name
  {a94f46e8-6996-4dd6-9e69-83a64b1cce4b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6bb8d625-9be7-4619-adea-8e42a976f13b}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {7320b488-9153-49da-a2fe-6fd4b1fb5b55}, !- Default Day Schedule Name
  {d4cfb67b-ff77-4d71-a1fe-2116fdbf1ee2}, !- Summer Design Day Schedule Name
  {c8a52398-1b09-4fa0-b1da-9058059376f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7320b488-9153-49da-a2fe-6fd4b1fb5b55}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {879f40c1-844e-4822-b435-fa55a026b5ef}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4cfb67b-ff77-4d71-a1fe-2116fdbf1ee2}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6743adab-3296-460e-8c81-37c07f512828}, !- Handle
  Schedule Rule 58,                       !- Name
  {6bb8d625-9be7-4619-adea-8e42a976f13b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {702d3d71-3d5a-4e59-ab39-9f6dccddac95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {702d3d71-3d5a-4e59-ab39-9f6dccddac95}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8325,                                 !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {46bf98ec-bf68-41a8-8e88-ec2eb57cefc3}, !- Handle
  Schedule Rule 59,                       !- Name
  {6bb8d625-9be7-4619-adea-8e42a976f13b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2defb4a1-0fdb-40ff-a70a-00fec74883cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2defb4a1-0fdb-40ff-a70a-00fec74883cc}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4625,                                 !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1640025,                              !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {544fc783-bdd0-4257-8766-645f9f24e894}, !- Handle
  Schedule Rule 60,                       !- Name
  {6bb8d625-9be7-4619-adea-8e42a976f13b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {26f7bc79-258d-40ca-86d7-9237efe6fc60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26f7bc79-258d-40ca-86d7-9237efe6fc60}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8325,                                 !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {161d5328-0418-470a-a440-28f93caf8efa}, !- Handle
  Schedule Rule 61,                       !- Name
  {6bb8d625-9be7-4619-adea-8e42a976f13b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d1c60596-4faf-4f61-bdd8-74cbfc5ff2f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d1c60596-4faf-4f61-bdd8-74cbfc5ff2f1}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {9aa029cc-3eda-4e29-9606-8c85107fe507}, !- Handle
  Schedule Rule 62,                       !- Name
  {6bb8d625-9be7-4619-adea-8e42a976f13b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d9de8a9-5d63-4a6c-8b98-b790aeeeedc6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1d9de8a9-5d63-4a6c-8b98-b790aeeeedc6}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {c84b03e9-4236-4671-9263-c08826de8926}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8a52398-1b09-4fa0-b1da-9058059376f4}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {c9392c2e-0d6a-4086-a5d4-8fde609a706a}, !- Handle
  PrimarySchool Lobby Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {730e7852-f75b-46f6-ac08-a6f6b630f496}, !- Handle
  PrimarySchool Lobby Lights,             !- Name
  {c9392c2e-0d6a-4086-a5d4-8fde609a706a}, !- Lights Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {e821f89f-df76-49cd-aa9f-e03e32e058ae}, !- Handle
  {c9392c2e-0d6a-4086-a5d4-8fde609a706a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {66a72eda-f6ee-454f-9f58-74efddf15e5c}, !- Handle
  PrimarySchool Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.99986911084933,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {02634197-d4f3-49f4-8028-6d2932efbf2f}, !- Handle
  PrimarySchool Lobby Elec Equip,         !- Name
  {66a72eda-f6ee-454f-9f58-74efddf15e5c}, !- Electric Equipment Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d93116d8-196c-4cef-a755-45510487ac15}, !- Handle
  PrimarySchool Lobby Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {859de731-1ff4-4a42-84fb-ad6db9a4c7c5}, !- Handle
  PrimarySchool Lobby Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dedc80af-d83e-4f31-a21c-cf55d4b0306b}, !- Number of People Schedule Name
  {15f5bada-02b4-4980-81cd-393557654789}, !- People Activity Level Schedule Name
  {21dce9b8-03a3-4299-813b-99431f8c0500}, !- Lighting Schedule Name
  {a94f46e8-6996-4dd6-9e69-83a64b1cce4b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {21dce9b8-03a3-4299-813b-99431f8c0500}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {4ffb222a-7b19-49f2-b674-d0686dae79fa}, !- Default Day Schedule Name
  {857fd194-6350-41ed-ace4-378f5898c0b4}, !- Summer Design Day Schedule Name
  {af352edb-fc70-4e5a-afc3-0109123d21d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ffb222a-7b19-49f2-b674-d0686dae79fa}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {a8e65e2a-4fd5-43fb-9ec6-2659773c2ef3}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {857fd194-6350-41ed-ace4-378f5898c0b4}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80bf54df-aad4-4b35-9d9b-763824bc9e4f}, !- Handle
  Schedule Rule 63,                       !- Name
  {21dce9b8-03a3-4299-813b-99431f8c0500}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1b372654-5ea3-40ab-aa31-65e18e85bb92}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1b372654-5ea3-40ab-aa31-65e18e85bb92}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.855,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {66923252-a371-4baf-a752-bee696d90144}, !- Handle
  Schedule Rule 64,                       !- Name
  {21dce9b8-03a3-4299-813b-99431f8c0500}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2ce28427-1dda-44e0-a919-1c09bcb87a39}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2ce28427-1dda-44e0-a919-1c09bcb87a39}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.475,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.168435,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {1b025428-bc7a-47a4-865b-e0e1da704e1b}, !- Handle
  Schedule Rule 65,                       !- Name
  {21dce9b8-03a3-4299-813b-99431f8c0500}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4113cd58-4e58-4121-a39e-df8b0f50e3ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4113cd58-4e58-4121-a39e-df8b0f50e3ee}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.855,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {f019deaf-aed8-4900-a07d-be3462d07e34}, !- Handle
  Schedule Rule 66,                       !- Name
  {21dce9b8-03a3-4299-813b-99431f8c0500}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {811bdc36-1c9f-4ff5-a833-2adb3bc50c35}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {811bdc36-1c9f-4ff5-a833-2adb3bc50c35}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {7ce6e4c9-578a-4d4a-adfb-4dc22bc7f47c}, !- Handle
  Schedule Rule 67,                       !- Name
  {21dce9b8-03a3-4299-813b-99431f8c0500}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9b94f26-cfd3-4e9c-9794-bbb880140930}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f9b94f26-cfd3-4e9c-9794-bbb880140930}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {ade79a33-98d5-4a56-adcc-69ac78993124}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af352edb-fc70-4e5a-afc3-0109123d21d2}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {83ba3315-e111-49d1-8917-c2a43b7576b9}, !- Handle
  PrimarySchool Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.52084237501808,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {fcca48f6-5e52-4180-9591-5f2cef155a27}, !- Handle
  PrimarySchool Mechanical Lights,        !- Name
  {83ba3315-e111-49d1-8917-c2a43b7576b9}, !- Lights Definition Name
  {0a8b597e-9f16-4842-9dbf-b3e8ff8ce1e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {e19e7acd-824e-4ac5-946d-da796e2a8706}, !- Handle
  {83ba3315-e111-49d1-8917-c2a43b7576b9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {cca2f484-8541-46c4-9ef5-31afd9f1373e}, !- Handle
  PrimarySchool Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {43d1a845-0d92-4aa5-8c11-dd9f008bc501}, !- Handle
  PrimarySchool Mechanical Elec Equip,    !- Name
  {cca2f484-8541-46c4-9ef5-31afd9f1373e}, !- Electric Equipment Definition Name
  {0a8b597e-9f16-4842-9dbf-b3e8ff8ce1e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0d8bec97-080a-4313-9b27-c8442fb8704f}, !- Handle
  PrimarySchool Mechanical Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ab56c32d-5faf-4445-b187-08233cc341aa}, !- Handle
  PrimarySchool Mechanical Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dedc80af-d83e-4f31-a21c-cf55d4b0306b}, !- Number of People Schedule Name
  {15f5bada-02b4-4980-81cd-393557654789}, !- People Activity Level Schedule Name
  {62cd6026-12f0-4039-8cf4-6bdb116a55fd}, !- Lighting Schedule Name
  {a94f46e8-6996-4dd6-9e69-83a64b1cce4b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {84503174-35f0-40c4-9ac3-869dabcb5940}, !- Handle
  PrimarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {72720eb9-7282-4d8d-b832-e74b06b7d84c}, !- Handle
  PrimarySchool Office People,            !- Name
  {84503174-35f0-40c4-9ac3-869dabcb5940}, !- People Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8e044a48-c709-45c7-8ed5-3f2d7b756468}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {11826dd0-7899-4543-bf80-5d20703c6205}, !- Clothing Insulation Schedule Name
  {463bc8e3-0491-498b-9ce8-3ca9701a34ac}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {92a77e3a-a143-46c0-8fd2-c65dd4c4d74d}, !- Handle
  PrimarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e25cbac8-d565-41ed-99e2-198395d0ddab}, !- Handle
  PrimarySchool Office Lights,            !- Name
  {92a77e3a-a143-46c0-8fd2-c65dd4c4d74d}, !- Lights Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {22e6425f-cb58-4c89-bd4a-0a1b0bf96ffd}, !- Handle
  {92a77e3a-a143-46c0-8fd2-c65dd4c4d74d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d8d55a41-2da3-4c70-a8a3-89bf262a9852}, !- Handle
  PrimarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.8005077121265,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d520134e-45ff-4f38-9772-d7a98b3b91df}, !- Handle
  PrimarySchool Office Elec Equip,        !- Name
  {d8d55a41-2da3-4c70-a8a3-89bf262a9852}, !- Electric Equipment Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2413a10e-86a9-477a-b281-2bd9b215c914}, !- Handle
  PrimarySchool Office Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {90266be3-bc89-4e09-8919-68fe4f62b959}, !- Handle
  PrimarySchool Office Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38001033-d926-4ef7-b8ae-6243226d055c}, !- Number of People Schedule Name
  {15f5bada-02b4-4980-81cd-393557654789}, !- People Activity Level Schedule Name
  {62cd6026-12f0-4039-8cf4-6bdb116a55fd}, !- Lighting Schedule Name
  {a94f46e8-6996-4dd6-9e69-83a64b1cce4b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {38001033-d926-4ef7-b8ae-6243226d055c}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices,     !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {a487add2-36a0-424f-bde7-f1acf8d44fb1}, !- Default Day Schedule Name
  {3765ee37-98c6-421a-81dc-a9bf38997dfb}, !- Summer Design Day Schedule Name
  {af5ab914-e829-4732-8161-d4a583a1b05c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a487add2-36a0-424f-bde7-f1acf8d44fb1}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Default, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bc5c8fc-712c-42c4-9abc-5d6c7b2560a3}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af5ab914-e829-4732-8161-d4a583a1b05c}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Winter Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3847bf0-1440-4098-ba58-1a8d1dbf14ac}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc517ec0-03b4-4dde-86c5-863113015c02}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2840fa32-e616-4726-b204-b8b89f540a87}, !- Handle
  Schedule Rule 68,                       !- Name
  {38001033-d926-4ef7-b8ae-6243226d055c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {caf5c750-741c-4f2e-86d8-e8ce764be292}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {caf5c750-741c-4f2e-86d8-e8ce764be292}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {227cfc41-2f51-4601-88df-01a4bf4b4073}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce7bcc63-8b81-4679-a2b6-8e49dc323a93}, !- Handle
  Schedule Rule 69,                       !- Name
  {38001033-d926-4ef7-b8ae-6243226d055c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {078f8e2e-e856-49fa-8f99-3a4e5b603936}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {078f8e2e-e856-49fa-8f99-3a4e5b603936}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {df33d947-66b1-47e0-becc-6593f2fee65d}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3765ee37-98c6-421a-81dc-a9bf38997dfb}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Summer Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {7bba7000-4f53-482e-9bbf-8516102690d4}, !- Handle
  Schedule Rule 70,                       !- Name
  {38001033-d926-4ef7-b8ae-6243226d055c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {845de739-74c2-4750-889e-b882be38498e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {845de739-74c2-4750-889e-b882be38498e}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {b6a03073-e4c4-4c03-87ca-523b92e8b741}, !- Handle
  Schedule Rule 71,                       !- Name
  {38001033-d926-4ef7-b8ae-6243226d055c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0216fc75-b298-43f3-b2dd-a3a4b499c362}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0216fc75-b298-43f3-b2dd-a3a4b499c362}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f00048df-acc9-4735-8286-20fee3892144}, !- Handle
  Schedule Rule 72,                       !- Name
  {38001033-d926-4ef7-b8ae-6243226d055c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47b345df-092f-4636-8ba0-df81c147f096}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {47b345df-092f-4636-8ba0-df81c147f096}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {bada7259-41e3-475a-b709-08f54a3f60d4}, !- Handle
  PrimarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {314bcc65-2aac-4ddb-a157-3e0587a2d20b}, !- Handle
  PrimarySchool Restroom Lights,          !- Name
  {bada7259-41e3-475a-b709-08f54a3f60d4}, !- Lights Definition Name
  {0cceb09a-8aff-4714-ad35-229c1a42e781}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ae7a5716-e1aa-4b9c-8d78-21dd815a9f0b}, !- Handle
  {bada7259-41e3-475a-b709-08f54a3f60d4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {abb11a9c-b50c-4ffd-aa34-c9a68bb2b2b9}, !- Handle
  PrimarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.99986911084933,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5fa75562-7017-45aa-bc0a-3b79c0cc91cb}, !- Handle
  PrimarySchool Restroom Elec Equip,      !- Name
  {abb11a9c-b50c-4ffd-aa34-c9a68bb2b2b9}, !- Electric Equipment Definition Name
  {0cceb09a-8aff-4714-ad35-229c1a42e781}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {404ca4fa-651d-4f13-8528-fd903a701eb7}, !- Handle
  PrimarySchool Restroom Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {aa69606d-e5ba-4e3b-adcd-6d3cc6a12696}, !- Handle
  PrimarySchool Restroom Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dedc80af-d83e-4f31-a21c-cf55d4b0306b}, !- Number of People Schedule Name
  {15f5bada-02b4-4980-81cd-393557654789}, !- People Activity Level Schedule Name
  {fc3ecf50-04ac-4f9b-93b1-00e67fbcc148}, !- Lighting Schedule Name
  {a94f46e8-6996-4dd6-9e69-83a64b1cce4b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fc3ecf50-04ac-4f9b-93b1-00e67fbcc148}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {092ece1a-b0f8-4941-a463-189f9d44c6fd}, !- Default Day Schedule Name
  {5b90b41f-dac0-49c9-8903-b6562befa227}, !- Summer Design Day Schedule Name
  {e6f79c49-4b4e-471b-8ad4-e75632e9e51c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {092ece1a-b0f8-4941-a463-189f9d44c6fd}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {652fca61-1042-48a3-92a3-0f73499f4cb3}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b90b41f-dac0-49c9-8903-b6562befa227}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61c00e0d-946d-459c-8926-5c0c229890ef}, !- Handle
  Schedule Rule 73,                       !- Name
  {fc3ecf50-04ac-4f9b-93b1-00e67fbcc148}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {382ee825-d011-4f38-973d-433431a77e09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {382ee825-d011-4f38-973d-433431a77e09}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.594,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {f86d7469-56e2-485e-89cc-34444cf96ca5}, !- Handle
  Schedule Rule 74,                       !- Name
  {fc3ecf50-04ac-4f9b-93b1-00e67fbcc148}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d62caec4-83b6-4c29-9d6d-1f4d741efc42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {d62caec4-83b6-4c29-9d6d-1f4d741efc42}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.33,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.117018,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {34473e6a-43db-4d23-ae74-afcc987adac4}, !- Handle
  Schedule Rule 75,                       !- Name
  {fc3ecf50-04ac-4f9b-93b1-00e67fbcc148}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {881067a4-136d-43ff-9906-76fb830f7c09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {881067a4-136d-43ff-9906-76fb830f7c09}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.594,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {d9875c25-fa5d-4a72-90ed-e0b78b4a19e8}, !- Handle
  Schedule Rule 76,                       !- Name
  {fc3ecf50-04ac-4f9b-93b1-00e67fbcc148}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aae34eef-f2f4-40e3-bfd1-3b4e091a6623}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aae34eef-f2f4-40e3-bfd1-3b4e091a6623}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {5a634679-e95b-48cf-92e0-cfa623d99875}, !- Handle
  Schedule Rule 77,                       !- Name
  {fc3ecf50-04ac-4f9b-93b1-00e67fbcc148}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96684579-6790-4165-8efb-95aedcaf72eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {96684579-6790-4165-8efb-95aedcaf72eb}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {2ea43e09-d6c7-4e6b-b6d5-e6d1f9d24377}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6f79c49-4b4e-471b-8ad4-e75632e9e51c}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {f832193d-5013-42e0-a3a3-5d9ad2fe5d02}, !- Handle
  Foundation F 0.9W/m*K Perim 20.0m Area 99.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  99,                                     !- Area {m2}
  20;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {066efd18-c310-46f2-a896-91062769d438}, !- Handle
  Foundation F 0.9W/m*K Perim 19.0m Area 171.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  171,                                    !- Area {m2}
  19;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a02b5448-7e15-4945-b36d-13e20a0edfb6}, !- Handle
  Foundation F 0.9W/m*K Perim 40.0m Area 399.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  399,                                    !- Area {m2}
  40;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8f420009-1760-47b4-b05e-3cf4cfd2a832}, !- Handle
  Foundation F 0.9W/m*K Perim 17.0m Area 357.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  357,                                    !- Area {m2}
  17;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {33d14654-e2ec-459a-9da5-ade975334c4b}, !- Handle
  Foundation F 0.9W/m*K Perim 53.0m Area 477.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  477,                                    !- Area {m2}
  53;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4325a8b3-d417-4ab2-89df-8786ae0fa39f}, !- Handle
  Foundation F 0.9W/m*K Perim 8.0m Area 168.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  168,                                    !- Area {m2}
  8;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3526b475-3381-4121-abd9-103f20240837}, !- Handle
  Foundation F 0.9W/m*K Perim 9.0m Area 546.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  546,                                    !- Area {m2}
  9;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a4817706-8916-4263-a48b-319041cbfa3b}, !- Handle
  Foundation F 0.9W/m*K Perim 3.0m Area 192.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  192,                                    !- Area {m2}
  3;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {30390458-60d1-4bfa-bb99-ad8af79bcd61}, !- Handle
  Foundation F 0.9W/m*K Perim 18.0m Area 162.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  162,                                    !- Area {m2}
  18;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {435f7b56-0f64-4ceb-a070-b8365007bc6c}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 252.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  252,                                    !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2c422ce3-96a5-4e6c-adf3-b5ed0704d2ed}, !- Handle
  Foundation F 0.9W/m*K Perim 36.0m Area 315.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  315,                                    !- Area {m2}
  36;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ca154622-a8d5-49c8-91b3-b56c6d14b975}, !- Handle
  Foundation F 0.9W/m*K Perim 42.0m Area 441.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  441,                                    !- Area {m2}
  42;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {08626e9a-3816-4825-a6c3-914fa8b44b8a}, !- Handle
  Foundation F 0.9W/m*K Perim 10.0m Area 190.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  190,                                    !- Area {m2}
  10;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6c2ce5bf-407f-4a27-96ba-016927e2002a}, !- Handle
  Foundation F 0.9W/m*K Perim 35.0m Area 315.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  315,                                    !- Area {m2}
  35;                                     !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {7e747bc7-f101-4532-ab10-35aa2fd45996}, !- Handle
  90.1-2013 - PriSchl - ASHRAE 169-2013-4A, !- Name
  {f78369bc-da0a-4cae-bd37-20333c9166e0}, !- Default Exterior Surface Constructions Name
  {f3c1ca96-dfc2-46cb-bf7f-8e4958555a25}, !- Default Interior Surface Constructions Name
  {6667cda7-4434-4c62-b634-6d0cdb9b16d0}, !- Default Ground Contact Surface Constructions Name
  {e4b54290-aa7a-451a-b86f-9a346b0a79f3}, !- Default Exterior SubSurface Constructions Name
  {ebe16c40-b32e-45ea-aa63-3e32c764b6b3}, !- Default Interior SubSurface Constructions Name
  {4f9c5dd4-b04e-4f16-8439-cfda0c76492d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {f78369bc-da0a-4cae-bd37-20333c9166e0}, !- Handle
  Default Surface Constructions 1,        !- Name
  {abecfb67-caca-4a59-bdbc-045779528c36}, !- Floor Construction Name
  {4c2e4154-d66d-4fcf-b19e-95b8c9a9a587}, !- Wall Construction Name
  {41d1bf6d-e227-44f0-b2e2-f25b2fd3abf7}; !- Roof Ceiling Construction Name

OS:Construction,
  {abecfb67-caca-4a59-bdbc-045779528c36}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {4f9a2e9f-b648-4492-85b3-ba3390a0687d}, !- Layer 1
  {ace780a7-54c0-46ea-b352-c33f3f419da4}, !- Layer 2
  {845e037b-7c31-4981-9f67-1c967219eb7d}; !- Layer 3

OS:Material:NoMass,
  {4f9a2e9f-b648-4492-85b3-ba3390a0687d}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ace780a7-54c0-46ea-b352-c33f3f419da4}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {845e037b-7c31-4981-9f67-1c967219eb7d}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f5e05a60-dbac-448a-b358-2047a874a22d}, !- Handle
  {abecfb67-caca-4a59-bdbc-045779528c36}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {4c2e4154-d66d-4fcf-b19e-95b8c9a9a587}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {32565f36-a244-4283-864b-0d54447d95e2}, !- Layer 1
  {cdf98c82-ffc1-46d5-a55f-2d2d7121ea9b}, !- Layer 2
  {6c9b2373-fdfe-49f5-8f8e-81db11a714c6}, !- Layer 3
  {cdf98c82-ffc1-46d5-a55f-2d2d7121ea9b}; !- Layer 4

OS:Material,
  {32565f36-a244-4283-864b-0d54447d95e2}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cdf98c82-ffc1-46d5-a55f-2d2d7121ea9b}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6c9b2373-fdfe-49f5-8f8e-81db11a714c6}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f2cbce71-5b3e-421e-8ed7-c8ff2e385eec}, !- Handle
  {4c2e4154-d66d-4fcf-b19e-95b8c9a9a587}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {41d1bf6d-e227-44f0-b2e2-f25b2fd3abf7}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {7a04168f-47ab-42bf-a111-2ed61bb90164}, !- Layer 1
  {0910de04-b102-4e35-bf88-25784b400867}, !- Layer 2
  {4f6b731d-89b3-4aee-818b-fb66561e7926}; !- Layer 3

OS:Material,
  {7a04168f-47ab-42bf-a111-2ed61bb90164}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0910de04-b102-4e35-bf88-25784b400867}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4f6b731d-89b3-4aee-818b-fb66561e7926}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ea9876c4-190c-451d-81fb-0c3dc7261800}, !- Handle
  {41d1bf6d-e227-44f0-b2e2-f25b2fd3abf7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f3c1ca96-dfc2-46cb-bf7f-8e4958555a25}, !- Handle
  Default Surface Constructions 2,        !- Name
  {79497640-e923-4843-84a5-006faf2c7d8d}, !- Floor Construction Name
  {1809a73d-c161-49fb-8e00-4ff5bb8441b5}, !- Wall Construction Name
  {da4d01fb-4c31-4039-83a1-612040ca41f2}; !- Roof Ceiling Construction Name

OS:Construction,
  {79497640-e923-4843-84a5-006faf2c7d8d}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {9da695a2-d3d7-429a-a129-b4fcbcb8688b}, !- Layer 1
  {df3a35c1-01c8-42a4-a7fb-308bbb80f493}; !- Layer 2

OS:Material,
  {9da695a2-d3d7-429a-a129-b4fcbcb8688b}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {df3a35c1-01c8-42a4-a7fb-308bbb80f493}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {40853ad1-7679-4eeb-8ec4-ca4bfdfeaacd}, !- Handle
  {79497640-e923-4843-84a5-006faf2c7d8d}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1809a73d-c161-49fb-8e00-4ff5bb8441b5}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {5e23a98a-3eaf-4dad-8c26-32d51c4e0d1a}, !- Layer 1
  {5e23a98a-3eaf-4dad-8c26-32d51c4e0d1a}; !- Layer 2

OS:Material,
  {5e23a98a-3eaf-4dad-8c26-32d51c4e0d1a}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {76fb5df2-d191-449f-adaa-9c906ef3ff2f}, !- Handle
  {1809a73d-c161-49fb-8e00-4ff5bb8441b5}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {da4d01fb-4c31-4039-83a1-612040ca41f2}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {df3a35c1-01c8-42a4-a7fb-308bbb80f493}, !- Layer 1
  {9da695a2-d3d7-429a-a129-b4fcbcb8688b}; !- Layer 2

OS:StandardsInformation:Construction,
  {0678f234-150f-4b6f-ac06-19ef2a194570}, !- Handle
  {da4d01fb-4c31-4039-83a1-612040ca41f2}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {6667cda7-4434-4c62-b634-6d0cdb9b16d0}, !- Handle
  Default Surface Constructions 3,        !- Name
  {b7d130c0-3e47-48ca-b699-c1eede47dd9c}, !- Floor Construction Name
  {4c299c57-8d01-44d4-b6c9-9c6aa544e8dd}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {b7d130c0-3e47-48ca-b699-c1eede47dd9c}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {c870ea49-dd7f-4fb6-8d24-2d4e0ce267c2}, !- Layer 1
  {845e037b-7c31-4981-9f67-1c967219eb7d}; !- Layer 2

OS:Material:NoMass,
  {cc2f19b7-3ea6-461d-a591-8e32cc79b034}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c870ea49-dd7f-4fb6-8d24-2d4e0ce267c2}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {25ed101b-46dc-4f10-9245-94cdf4b0b234}, !- Handle
  {b7d130c0-3e47-48ca-b699-c1eede47dd9c}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {4c299c57-8d01-44d4-b6c9-9c6aa544e8dd}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {b2f33cb7-a105-4961-b35e-ca80f4079de9}; !- Layer 1

OS:Material,
  {b2f33cb7-a105-4961-b35e-ca80f4079de9}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c51a20a4-d986-4ef3-b8b2-2d3278328682}, !- Handle
  {4c299c57-8d01-44d4-b6c9-9c6aa544e8dd}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {e4b54290-aa7a-451a-b86f-9a346b0a79f3}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {9dfab8c0-4931-4308-a1ae-eee41afc2a6c}, !- Fixed Window Construction Name
  {270b4184-6252-4b5d-a1b0-248b6af430b6}, !- Operable Window Construction Name
  {94b10b19-e96d-45e1-b459-2102a7899f67}, !- Door Construction Name
  {1288bf55-8f59-45a7-adf5-bf295bb13ec6}, !- Glass Door Construction Name
  {15ab7082-1dcc-47bd-8ed9-4b9cc24aa012}, !- Overhead Door Construction Name
  {270b4184-6252-4b5d-a1b0-248b6af430b6}, !- Skylight Construction Name
  {c50871d4-6cf5-4b93-aeea-6aa2ec9034b0}, !- Tubular Daylight Dome Construction Name
  {c50871d4-6cf5-4b93-aeea-6aa2ec9034b0}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9dfab8c0-4931-4308-a1ae-eee41afc2a6c}, !- Handle
  U 0.42 SHGC 0.4 Simple Glazing,         !- Name
  ,                                       !- Surface Rendering Name
  {8ca937b7-5011-4d55-834c-91824c8ce733}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {8ca937b7-5011-4d55-834c-91824c8ce733}, !- Handle
  U 0.42 SHGC 0.4 Simple Glazing,         !- Name
  2.38487060326766,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3d06d573-fcf9-4952-b268-4df3e5dbe68d}, !- Handle
  {9dfab8c0-4931-4308-a1ae-eee41afc2a6c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {270b4184-6252-4b5d-a1b0-248b6af430b6}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  ,                                       !- Surface Rendering Name
  {67fba55d-21ca-47a6-81c1-99324c8abdf1}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {67fba55d-21ca-47a6-81c1-99324c8abdf1}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {4ba81f3d-86c9-474d-9b4b-2c30e88e84d7}, !- Handle
  {270b4184-6252-4b5d-a1b0-248b6af430b6}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {94b10b19-e96d-45e1-b459-2102a7899f67}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {7b4f1f0f-1304-4705-978b-cf518de74aff}, !- Layer 1
  {cc2f19b7-3ea6-461d-a591-8e32cc79b034}; !- Layer 2

OS:Material,
  {7b4f1f0f-1304-4705-978b-cf518de74aff}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f5bb1a94-990f-4544-8460-cc1253714f09}, !- Handle
  {94b10b19-e96d-45e1-b459-2102a7899f67}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1288bf55-8f59-45a7-adf5-bf295bb13ec6}, !- Handle
  U 0.77 SHGC 0.4 Simple Glazing,         !- Name
  ,                                       !- Surface Rendering Name
  {33de15dd-60ac-4506-b64c-dbd4f9fe0eea}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {33de15dd-60ac-4506-b64c-dbd4f9fe0eea}, !- Handle
  U 0.77 SHGC 0.4 Simple Glazing,         !- Name
  4.37226277265739,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {9e4979ca-4ffd-419b-b2f0-c680059eedf0}, !- Handle
  {1288bf55-8f59-45a7-adf5-bf295bb13ec6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {15ab7082-1dcc-47bd-8ed9-4b9cc24aa012}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {dd4c803d-e967-4848-923d-7f5e8b460b5b}; !- Layer 1

OS:Material:NoMass,
  {dd4c803d-e967-4848-923d-7f5e8b460b5b}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bade5fa1-cca9-4248-82c1-7f3a43f88209}, !- Handle
  {15ab7082-1dcc-47bd-8ed9-4b9cc24aa012}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {c50871d4-6cf5-4b93-aeea-6aa2ec9034b0}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {75be75eb-eea2-4f55-a6eb-1dcb0c91145e}; !- Layer 1

OS:WindowMaterial:Glazing,
  {75be75eb-eea2-4f55-a6eb-1dcb0c91145e}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {74d2d4a0-3ccf-4c47-a8e2-7973fd97d920}, !- Handle
  {c50871d4-6cf5-4b93-aeea-6aa2ec9034b0}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {ebe16c40-b32e-45ea-aa63-3e32c764b6b3}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {c50871d4-6cf5-4b93-aeea-6aa2ec9034b0}, !- Fixed Window Construction Name
  {c50871d4-6cf5-4b93-aeea-6aa2ec9034b0}, !- Operable Window Construction Name
  {db9e2254-13c2-4dfc-8c55-dfaf9b0018e0}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {db9e2254-13c2-4dfc-8c55-dfaf9b0018e0}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {8e4939bb-248c-4d99-ae12-54eb57b7fa98}; !- Layer 1

OS:Material,
  {8e4939bb-248c-4d99-ae12-54eb57b7fa98}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c577e715-3324-4844-8b0b-0dd70f6fd58f}, !- Handle
  {db9e2254-13c2-4dfc-8c55-dfaf9b0018e0}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4f9c5dd4-b04e-4f16-8439-cfda0c76492d}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {8e4939bb-248c-4d99-ae12-54eb57b7fa98}; !- Layer 1

OS:StandardsInformation:Construction,
  {db369506-2605-419f-a5b7-8cc179cffb9e}, !- Handle
  {4f9c5dd4-b04e-4f16-8439-cfda0c76492d}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {16f432ce-9d22-421c-84d7-fc95ed9f040e}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {eb83d028-2a87-452a-9073-d2d4b78e50dd}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {789482dd-664b-486b-9c9b-9527f54391b8}, !- Handle
  Lobby_ZN_1_FLR_1 HVAC On Infiltration,  !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7f20f55d-b4e6-48b6-b990-db7269040e3d}, !- Handle
  Lobby_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b3fcace8-8217-47af-b43f-a6ffafca34b6}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d8632867-0df3-410a-b669-5a3404669ed8}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {25bd1731-2f98-4e6b-b9d1-e51c1a696f14}, !- Handle
  Gym_ZN_1_FLR_1 HVAC On Infiltration,    !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {87d69db2-9f45-4785-bd8a-eae5e62bac4c}, !- Handle
  Gym_ZN_1_FLR_1 HVAC Off Infiltration,   !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ac634075-bc7b-4f13-8f21-b58ddf13e26b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a68c4ab8-8662-459f-ae43-6e26f2de09b2}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4229e067-7b02-4ac6-ad6b-d960980c9a05}, !- Handle
  Kitchen_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8d310059-9a1d-4068-a16d-7f0cded3d521}, !- Handle
  Kitchen_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
