  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9cca25dd-236f-49ea-9b36-d77223d28011}, !- Handle
  Main_Corridor_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {561ff55e-62f5-4ace-ac2d-a811303b27a9}, !- Handle
  Main_Corridor_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6efbb5a5-b620-41d9-8273-e92065fc5d25}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c0c3f09a-11e9-4eba-81ed-e1b4d6106dac}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {822747d9-c169-446a-8df8-d1e5b1c55ece}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4b978a3e-8de1-42cb-961d-00b3ae800841}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f020ce73-40c7-435b-8d7d-110ac2da8486}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b727c142-abcc-4583-b98c-ecb0a5fdd429}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c20d45b1-ec1d-4b85-8060-87bbaf8f6ae7}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b71aeace-3a80-4e70-85cd-53ef2d6939a8}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {65b56eec-ee72-4fde-8463-8016574ffdd8}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a41aae68-60f0-4b66-82b2-587becdb9702}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2b70c0f6-f21c-439c-8614-30e219623dca}, !- Handle
  Computer_Class_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9ff5caa5-448d-419f-b07c-310aacd97382}, !- Handle
  Computer_Class_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {14dbfcdd-8df5-4451-8486-d340b1087ca5}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {27c87202-d8bb-4ab6-ab26-363291054013}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7fb5a6f2-1e97-4fc3-9296-f98b889d3dd4}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2b34c19e-6bae-438a-a0ba-3b4570862ffc}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d932894e-bcf8-410f-a362-65e0e126bb56}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4c21346f-bce5-4a1b-9104-aba0d2ce8a4b}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {955813d6-861d-4d82-903f-3fe38a9c98ab}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {98ca2311-f19d-4ecb-b491-25a001659ffd}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1db4da61-97ef-4dac-8441-7e21e727ac0c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b45e9852-f4b4-4266-91af-76342ebd6d74}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1704f13f-f9ea-4179-9811-1a59d3e49915}, !- Handle
  Mech_ZN_1_FLR_1 HVAC On Infiltration,   !- Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {01facaf4-6bf1-458f-a33e-3977178442ee}, !- Handle
  Mech_ZN_1_FLR_1 HVAC Off Infiltration,  !- Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {40bb5852-f560-4204-9a76-842bb59dac99}, !- Handle
  Cafeteria_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {409c9466-8a97-451a-99f9-9ebb39289be8}, !- Handle
  Cafeteria_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {325c4fa1-39bc-49d9-a40b-099b89cec9d8}, !- Handle
  Offices_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fe06aaa9-bade-464a-a8b7-3efca93a8a8d}, !- Handle
  Offices_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {073854e6-5757-4d44-96e5-665674ea40ea}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fedb2c34-6c69-46ec-9269-c0f3e3f08c67}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {aa7e4670-6ef7-4e63-9833-2939fa6a32e8}, !- Handle
  Bath_ZN_1_FLR_1 HVAC On Infiltration,   !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a47b51e1-db81-47b6-89c6-bf6fae89aae0}, !- Handle
  Bath_ZN_1_FLR_1 HVAC Off Infiltration,  !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {72bb5cdf-9203-4e54-9bb7-b6de5711f6b6}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c5714466-9001-400e-b97b-ce1d93be8f52}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c271c77d-81f9-4370-b05f-5f0403e9a8b1}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  {b062a4e0-cea1-4254-92d4-d446f738e801}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0028,                                !- Constant Term Coefficient
  0.0037,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0336,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7b482f11-d748-4f6f-86af-27ada7924071}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  {58df4594-1908-483c-aa03-f9a0eb683a97}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0397,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Ruleset,
  {ac3d2acb-fee7-4e60-9d25-45a7054cecbf}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {03543001-cc62-4bb5-9955-841e41a82145}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03543001-cc62-4bb5-9955-841e41a82145}, !- Handle
  Schedule Day 55,                        !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {88421e4d-6904-4d43-a6a9-9398f7b1becb}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2 Def (W/ft^2), !- Name
  0.041;                                  !- Design Level {W}

OS:Exterior:Lights,
  {68b4f358-06c9-45e0-8882-5ce0a2a97798}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2,   !- Name
  {88421e4d-6904-4d43-a6a9-9398f7b1becb}, !- Exterior Lights Definition Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  20831.4852494411,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {eecfcba9-e6e7-4f68-a9d0-8b0350fbf48e}, !- Handle
  Building Facades 0.74 W/ft Def (W/ft),  !- Name
  0.74;                                   !- Design Level {W}

OS:Exterior:Lights,
  {5389591e-67b3-4152-9ff0-a9580a2c93bc}, !- Handle
  Building Facades 0.74 W/ft,             !- Name
  {eecfcba9-e6e7-4f68-a9d0-8b0350fbf48e}, !- Exterior Lights Definition Name
  {ac3d2acb-fee7-4e60-9d25-45a7054cecbf}, !- Schedule Name
  ScheduleNameOnly,                       !- Control Option
  2060.36745406824,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7edfa758-8e21-499e-833a-b0a6768b57c4}, !- Handle
  Main Entries 30.0 W/ft Def (W/ft),      !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {12932122-1827-4261-835f-babcd3e9e670}, !- Handle
  Main Entries 30.0 W/ft,                 !- Name
  {7edfa758-8e21-499e-833a-b0a6768b57c4}, !- Exterior Lights Definition Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  118.33412555714,                        !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2fe4a0da-dc26-4325-9f05-1e234d2e2b9b}, !- Handle
  Other Doors 20.0 W/ft Def (W/ft),       !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {88e5dbc7-ade3-431b-b524-7a88ec233816}, !- Handle
  Other Doors 20.0 W/ft,                  !- Name
  {2fe4a0da-dc26-4325-9f05-1e234d2e2b9b}, !- Exterior Lights Definition Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  97.6256535846405,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Fan:ZoneExhaust,
  {be9a08ad-f897-4ddb-8f38-c921e1564fde}, !- Handle
  TZ-Kitchen_ZN_1_FLR_1 Exhaust Fan,      !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.597408,                               !- Maximum Flow Rate {m3/s}
  {176e29c2-adf6-4469-b8f0-2dafeddcf0cb}, !- Air Inlet Node Name
  {dd226c5f-7a5a-4d5e-ae72-4733cd4039b9}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a6916fc-d6d5-4e12-bcef-9e9f1671e3d0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {51443088-c36a-4bc4-9256-443a796caee8}, !- Handle
  TZ-Kitchen_ZN_1_FLR_1 Exhaust Fan Inlet Air Node, !- Name
  {fd73e254-26a3-4958-9a27-519ed55cda1a}, !- Inlet Port
  {176e29c2-adf6-4469-b8f0-2dafeddcf0cb}; !- Outlet Port

OS:Connection,
  {fd73e254-26a3-4958-9a27-519ed55cda1a}, !- Handle
  {b1cc5123-2ec1-4a7e-9f44-308977cd23e9}, !- Source Object
  2,                                      !- Outlet Port
  {51443088-c36a-4bc4-9256-443a796caee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {176e29c2-adf6-4469-b8f0-2dafeddcf0cb}, !- Handle
  {51443088-c36a-4bc4-9256-443a796caee8}, !- Source Object
  3,                                      !- Outlet Port
  {be9a08ad-f897-4ddb-8f38-c921e1564fde}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b8257d6b-9a90-437b-9d45-23884efc6d1f}, !- Handle
  TZ-Kitchen_ZN_1_FLR_1 Exhaust Fan Outlet Air Node, !- Name
  {dd226c5f-7a5a-4d5e-ae72-4733cd4039b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd226c5f-7a5a-4d5e-ae72-4733cd4039b9}, !- Handle
  {be9a08ad-f897-4ddb-8f38-c921e1564fde}, !- Source Object
  7,                                      !- Outlet Port
  {b8257d6b-9a90-437b-9d45-23884efc6d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5a6916fc-d6d5-4e12-bcef-9e9f1671e3d0}, !- Handle
  TZ-Kitchen_ZN_1_FLR_1 Balanced Exhaust Fraction Schedule, !- Name
  {74f3d591-276b-40dc-b003-fe4ed7785fde}, !- Schedule Type Limits Name
  {d30d0909-bac2-4079-a0ed-ebfcab3283d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d30d0909-bac2-4079-a0ed-ebfcab3283d0}, !- Handle
  TZ-Kitchen_ZN_1_FLR_1 Balanced Exhaust Fraction Schedule Default, !- Name
  {74f3d591-276b-40dc-b003-fe4ed7785fde}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {74f3d591-276b-40dc-b003-fe4ed7785fde}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {b3f570e4-f524-4c0c-885b-a8a1241af893}, !- Handle
  TZ-Kitchen_ZN_1_FLR_1 Transfer Air Source, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.298704,                               !- Maximum Flow Rate {m3/s}
  {81b10f84-8551-4424-8b16-54a566d01c5f}, !- Air Inlet Node Name
  {a0118c36-0f13-4b76-9054-df60e3d66d34}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {565c86fa-ec7b-4eea-9312-9912af66c363}, !- Handle
  TZ-Kitchen_ZN_1_FLR_1 Transfer Air Source Inlet Air Node, !- Name
  {adbb3ae1-a90c-43fb-9f7e-9e1c53132146}, !- Inlet Port
  {81b10f84-8551-4424-8b16-54a566d01c5f}; !- Outlet Port

OS:Connection,
  {adbb3ae1-a90c-43fb-9f7e-9e1c53132146}, !- Handle
  {646ad013-a808-49cb-b4b5-fda7125d067b}, !- Source Object
  2,                                      !- Outlet Port
  {565c86fa-ec7b-4eea-9312-9912af66c363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81b10f84-8551-4424-8b16-54a566d01c5f}, !- Handle
  {565c86fa-ec7b-4eea-9312-9912af66c363}, !- Source Object
  3,                                      !- Outlet Port
  {b3f570e4-f524-4c0c-885b-a8a1241af893}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a798454a-c9f3-4adf-b1f8-2fd441217ed5}, !- Handle
  TZ-Kitchen_ZN_1_FLR_1 Transfer Air Source Outlet Air Node, !- Name
  {a0118c36-0f13-4b76-9054-df60e3d66d34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0118c36-0f13-4b76-9054-df60e3d66d34}, !- Handle
  {b3f570e4-f524-4c0c-885b-a8a1241af893}, !- Source Object
  7,                                      !- Outlet Port
  {a798454a-c9f3-4adf-b1f8-2fd441217ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {886f870f-080b-45a1-b485-40e541f90024}, !- Handle
  Zone Mixing 1,                          !- Name
  {6e6e4ef1-fd3a-4c8c-829f-4361b145767c}, !- Zone or Space Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.298704,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {124792aa-02f3-419b-baf4-965b107f8034}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {72e76d17-0a06-4af7-b71f-a38e3a09a04a}, !- Handle
  Always On Continuous,                   !- Name
  {172ca106-aa00-4657-abf6-984e86b3507b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {172ca106-aa00-4657-abf6-984e86b3507b}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Fan:ZoneExhaust,
  {82f06022-ce6c-43fb-8ecb-596832ac93d2}, !- Handle
  TZ-Bath_ZN_1_FLR_1 Exhaust Fan,         !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.279908,                               !- Maximum Flow Rate {m3/s}
  {2ad3ef13-dad5-48c1-8418-20b9dd862818}, !- Air Inlet Node Name
  {c47d4ba1-5415-4594-9aa5-67e84abf83c8}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {6931249f-6d3c-4e76-aa13-8f8e7bc2eca1}, !- Handle
  TZ-Bath_ZN_1_FLR_1 Exhaust Fan Inlet Air Node, !- Name
  {56e513d5-90e9-4037-81e3-d1677f8e75d6}, !- Inlet Port
  {2ad3ef13-dad5-48c1-8418-20b9dd862818}; !- Outlet Port

OS:Connection,
  {56e513d5-90e9-4037-81e3-d1677f8e75d6}, !- Handle
  {38862764-086d-4e01-bf57-ba2108aef2da}, !- Source Object
  2,                                      !- Outlet Port
  {6931249f-6d3c-4e76-aa13-8f8e7bc2eca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ad3ef13-dad5-48c1-8418-20b9dd862818}, !- Handle
  {6931249f-6d3c-4e76-aa13-8f8e7bc2eca1}, !- Source Object
  3,                                      !- Outlet Port
  {82f06022-ce6c-43fb-8ecb-596832ac93d2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {84befd2a-2d3b-40d2-9fb0-fb27dc8cb5ab}, !- Handle
  TZ-Bath_ZN_1_FLR_1 Exhaust Fan Outlet Air Node, !- Name
  {c47d4ba1-5415-4594-9aa5-67e84abf83c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c47d4ba1-5415-4594-9aa5-67e84abf83c8}, !- Handle
  {82f06022-ce6c-43fb-8ecb-596832ac93d2}, !- Source Object
  7,                                      !- Outlet Port
  {84befd2a-2d3b-40d2-9fb0-fb27dc8cb5ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4b9d6ed6-933c-4882-8b7e-c780d83aa4f2}, !- Handle
  SchoolPrimary BLDG_SWH_SCH,             !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {3169d764-7ec5-47cf-8dd0-da2df5ae9f8d}, !- Default Day Schedule Name
  {7ecad02f-33b5-45c7-9955-1ef95cfae7a3}, !- Summer Design Day Schedule Name
  {f3b7c728-c2e0-466b-b818-9e7f50184ead}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3169d764-7ec5-47cf-8dd0-da2df5ae9f8d}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Default,     !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {15726ab8-e143-4493-ac43-2dfc14fc0f81}, !- Handle
  Schedule Rule 78,                       !- Name
  {4b9d6ed6-933c-4882-8b7e-c780d83aa4f2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d25ec352-a06f-41b3-bd22-c309957c1d23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d25ec352-a06f-41b3-bd22-c309957c1d23}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sat Day,     !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {402252eb-a5bb-433a-82ff-c168ce359b93}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ecad02f-33b5-45c7-9955-1ef95cfae7a3}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Summer Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {87a8e1a8-0332-4640-ab22-d456e749efcc}, !- Handle
  Schedule Rule 79,                       !- Name
  {4b9d6ed6-933c-4882-8b7e-c780d83aa4f2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c1be32ca-170e-4c9e-ba1f-5f7a6696a758}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {c1be32ca-170e-4c9e-ba1f-5f7a6696a758}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ca4cda1-d831-4c49-85b0-43606a30173a}, !- Handle
  Schedule Rule 80,                       !- Name
  {4b9d6ed6-933c-4882-8b7e-c780d83aa4f2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {88a417df-be20-4acf-aedd-7e8aae95c081}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {88a417df-be20-4acf-aedd-7e8aae95c081}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1f75c94-32b7-49ba-a2ce-207810994d88}, !- Handle
  Schedule Rule 81,                       !- Name
  {4b9d6ed6-933c-4882-8b7e-c780d83aa4f2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {26d44e42-bae3-4182-b237-91bb585d4e44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {26d44e42-bae3-4182-b237-91bb585d4e44}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {77a9d655-b02f-4ed6-8b10-189f27f77fbb}, !- Handle
  Schedule Rule 82,                       !- Name
  {4b9d6ed6-933c-4882-8b7e-c780d83aa4f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {30f6a230-9ece-414f-8978-6f310577a3c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {30f6a230-9ece-414f-8978-6f310577a3c2}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ce7b91c7-ee65-4a2a-89f5-7e2c27fcaf81}, !- Handle
  Schedule Rule 83,                       !- Name
  {4b9d6ed6-933c-4882-8b7e-c780d83aa4f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b6a12d70-366a-4e80-8d41-e41fda67dc70}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6a12d70-366a-4e80-8d41-e41fda67dc70}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 2,  !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {afc1d7ec-ca6e-458a-8981-8eb1718312e3}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3b7c728-c2e0-466b-b818-9e7f50184ead}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Winter Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:WaterUse:Equipment:Definition,
  {d05be1dd-eaa7-4de0-94a6-93b79e566b68}, !- Handle
  Bath_ZN_1_FLR_1 Water Use 0.6817gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  4.30094907403982e-05,                   !- Peak Flow Rate {m3/s}
  {36869c18-ee38-4e68-b7e4-bfb139436da1}, !- Target Temperature Schedule Name
  {df688ea5-c254-44c3-89f4-02ffa6caf970}, !- Sensible Fraction Schedule Name
  {6e4fae5b-f9ea-4460-aeff-3ce7892d44aa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {df688ea5-c254-44c3-89f4-02ffa6caf970}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {efe59602-ae13-4023-9a7a-14d7c59bb1a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efe59602-ae13-4023-9a7a-14d7c59bb1a5}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e4fae5b-f9ea-4460-aeff-3ce7892d44aa}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {4df855c4-6289-4bed-b557-51c6ff5baf65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4df855c4-6289-4bed-b557-51c6ff5baf65}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {36869c18-ee38-4e68-b7e4-bfb139436da1}, !- Handle
  Mixed Water At Faucet Temp - 110F,      !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  {44d2381f-9b90-4967-871d-4306b28809a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44d2381f-9b90-4967-871d-4306b28809a5}, !- Handle
  Mixed Water At Faucet Temp - 110F Default, !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3333333333334;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {b21ef6f5-f32f-46fb-80ce-b8026d098912}, !- Handle
  Bath_ZN_1_FLR_1 Service Water Use 0.6817gpm 110F, !- Name
  {d05be1dd-eaa7-4de0-94a6-93b79e566b68}, !- Water Use Equipment Definition Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  {4b9d6ed6-933c-4882-8b7e-c780d83aa4f2}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {504baefa-0aac-4b39-81de-13829f98333d}, !- Handle
  Bath_ZN_1_FLR_1 WUC 0.6817gpm 110F,     !- Name
  {0c1f11ce-0a19-4440-ada0-fa816788ca47}, !- Inlet Node Name
  {60b35410-67f5-4851-8e85-5ff7e566cb1f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b21ef6f5-f32f-46fb-80ce-b8026d098912}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {94d1095d-3a0e-4e0f-aeaa-dfb843c611ac}, !- Handle
  Kitchen_ZN_1_FLR_1 Dishwasher Booster 0.9946gpm 180F, !- Name
  ,                                       !- End-Use Subcategory
  6.27485833328336e-05,                   !- Peak Flow Rate {m3/s}
  {6ba9aa1b-0b2f-4505-b89c-47b5e07be2c6}, !- Target Temperature Schedule Name
  {df688ea5-c254-44c3-89f4-02ffa6caf970}, !- Sensible Fraction Schedule Name
  {6e4fae5b-f9ea-4460-aeff-3ce7892d44aa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6ba9aa1b-0b2f-4505-b89c-47b5e07be2c6}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  {2d2e61c1-da6c-4b13-bc0f-3cd1768196ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d2e61c1-da6c-4b13-bc0f-3cd1768196ae}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {9c425c92-4e18-4bca-9633-53d9540078cf}, !- Handle
  Kitchen_ZN_1_FLR_1 Service Water Use 0.9946gpm 180F, !- Name
  {94d1095d-3a0e-4e0f-aeaa-dfb843c611ac}, !- Water Use Equipment Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  {4b9d6ed6-933c-4882-8b7e-c780d83aa4f2}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4fac03ea-2227-46ea-8f8b-da9a49d13dc7}, !- Handle
  Kitchen_ZN_1_FLR_1 WUC 0.9946gpm 180F,  !- Name
  {ab8b57b3-03b9-4574-a8fc-a6e4bade7ed8}, !- Inlet Node Name
  {f0f2abd8-67c2-4400-8fdd-017987c48407}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9c425c92-4e18-4bca-9633-53d9540078cf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7da3c498-a879-40cb-aae7-cc0b70edfa16}, !- Handle
  Kitchen_ZN_1_FLR_1 Water Use 0.6631gpm 120F, !- Name
  ,                                       !- End-Use Subcategory
  4.18323888885557e-05,                   !- Peak Flow Rate {m3/s}
  {5c7677e5-e071-41e4-b698-b9fa2c92a1e4}, !- Target Temperature Schedule Name
  {df688ea5-c254-44c3-89f4-02ffa6caf970}, !- Sensible Fraction Schedule Name
  {6e4fae5b-f9ea-4460-aeff-3ce7892d44aa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5c7677e5-e071-41e4-b698-b9fa2c92a1e4}, !- Handle
  Mixed Water At Faucet Temp - 120F,      !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  {fadc197c-a528-45c5-83a5-4bb329992e50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fadc197c-a528-45c5-83a5-4bb329992e50}, !- Handle
  Mixed Water At Faucet Temp - 120F Default, !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c52c5a2b-1ad4-47db-b51c-5a43ffcdac23}, !- Handle
  Kitchen_ZN_1_FLR_1 Service Water Use 0.6631gpm 120F, !- Name
  {7da3c498-a879-40cb-aae7-cc0b70edfa16}, !- Water Use Equipment Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  {4b9d6ed6-933c-4882-8b7e-c780d83aa4f2}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {649fe86e-6346-4fd4-a47d-ec3c855fedd0}, !- Handle
  Kitchen_ZN_1_FLR_1 WUC 0.6631gpm 120F,  !- Name
  {3697549b-41ca-4cbc-86a2-2fd76a40be0a}, !- Inlet Node Name
  {2bc4e029-b5af-46e9-9918-79d0c11f1b57}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c52c5a2b-1ad4-47db-b51c-5a43ffcdac23}; !- Water Use Equipment Name 1

OS:PlantLoop,
  {dbaf1133-f82a-4d00-802c-203098bd791b}, !- Handle
  Shared Service Water Loop,              !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {69b077aa-761b-4246-9abf-9057de1c134c}, !- Loop Temperature Setpoint Node Name
  82.2222222222223,                       !- Maximum Loop Temperature {C}
  51.6666666666667,                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {423388d5-a075-49c2-a1f7-df69099540f5}, !- Plant Side Inlet Node Name
  {2c3d29a7-1468-4a59-836e-b77499632a20}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {875c0a47-8d5e-46de-853b-10d3afb70a54}, !- Demand Side Inlet Node Name
  {66660f82-d897-4b55-8ca2-20decc934325}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {affe4fc3-c90c-4ff0-8022-a899c6ee7afe}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cc361767-58c6-4994-a474-d334e896feb7}, !- Demand Mixer Name
  {a12c0123-1b18-4054-9dd7-d593140cfe94}, !- Demand Splitter Name
  {703c17b8-4b66-4033-ae55-017d86b8eeda}, !- Supply Mixer Name
  {8a46eccb-eef7-48b5-b92f-b48f01efc749}; !- Supply Splitter Name

OS:Node,
  {13c87b4f-b4e5-496c-884a-bafdec70188a}, !- Handle
  Shared Service Water Loop Supply Inlet Node, !- Name
  {423388d5-a075-49c2-a1f7-df69099540f5}, !- Inlet Port
  {2c5de2f1-9124-44eb-bd5d-d67549f9d3af}; !- Outlet Port

OS:Node,
  {69b077aa-761b-4246-9abf-9057de1c134c}, !- Handle
  Shared Service Water Loop Supply Outlet Node, !- Name
  {1f133797-9019-4164-b75c-f21f1c32505e}, !- Inlet Port
  {2c3d29a7-1468-4a59-836e-b77499632a20}; !- Outlet Port

OS:Node,
  {ffdd3b74-1ac3-441a-bf52-beac04839cdf}, !- Handle
  70gal NaturalGas Water Heater - 70kBtu/hr Supply Inlet Water Node, !- Name
  {8c2554ca-0f29-4a0f-9f0e-227a5a9b41c3}, !- Inlet Port
  {ad74306b-5e64-4b38-bb46-81a0cc71ee37}; !- Outlet Port

OS:Connector:Mixer,
  {703c17b8-4b66-4033-ae55-017d86b8eeda}, !- Handle
  Connector Mixer 1,                      !- Name
  {2851986d-03e2-4469-8c1b-5235955141db}, !- Outlet Branch Name
  {527e37b2-0362-4cc5-9b94-b7e9a35677f3}, !- Inlet Branch Name 1
  {75d5617c-37c1-4148-981a-ec55896a04e3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8a46eccb-eef7-48b5-b92f-b48f01efc749}, !- Handle
  Connector Splitter 1,                   !- Name
  {8015d38b-73cd-4167-a320-31c08af90687}, !- Inlet Branch Name
  {8c2554ca-0f29-4a0f-9f0e-227a5a9b41c3}, !- Outlet Branch Name 1
  {387f8ebc-9552-4023-bb3d-caee40301008}; !- Outlet Branch Name 2

OS:Connection,
  {423388d5-a075-49c2-a1f7-df69099540f5}, !- Handle
  {dbaf1133-f82a-4d00-802c-203098bd791b}, !- Source Object
  14,                                     !- Outlet Port
  {13c87b4f-b4e5-496c-884a-bafdec70188a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c2554ca-0f29-4a0f-9f0e-227a5a9b41c3}, !- Handle
  {8a46eccb-eef7-48b5-b92f-b48f01efc749}, !- Source Object
  3,                                      !- Outlet Port
  {ffdd3b74-1ac3-441a-bf52-beac04839cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c3d29a7-1468-4a59-836e-b77499632a20}, !- Handle
  {69b077aa-761b-4246-9abf-9057de1c134c}, !- Source Object
  3,                                      !- Outlet Port
  {dbaf1133-f82a-4d00-802c-203098bd791b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8398a4d7-7658-4b7a-990b-5988be08d151}, !- Handle
  Shared Service Water Loop Demand Inlet Node, !- Name
  {875c0a47-8d5e-46de-853b-10d3afb70a54}, !- Inlet Port
  {89fcc088-7743-45a9-aeb2-7fa9fa436efc}; !- Outlet Port

OS:Node,
  {dd5cb2b7-e459-466b-b57a-547106e13f7a}, !- Handle
  Shared Service Water Loop Demand Outlet Node, !- Name
  {1e518466-7b57-491f-840d-6555005a15d8}, !- Inlet Port
  {66660f82-d897-4b55-8ca2-20decc934325}; !- Outlet Port

OS:Node,
  {1fa141dd-971c-4af7-8873-70d740601bf9}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {7492bb9d-03e6-4f00-88c8-5e255bacc9d4}, !- Inlet Port
  {abddbd1e-5837-4538-abee-0f2e08f3e294}; !- Outlet Port

OS:Connector:Mixer,
  {cc361767-58c6-4994-a474-d334e896feb7}, !- Handle
  Connector Mixer 2,                      !- Name
  {314932db-83a8-46d2-82ea-a302295edc32}, !- Outlet Branch Name
  {a5265552-3643-4c62-ae38-4fdfde1f771d}, !- Inlet Branch Name 1
  {2d86c10e-9d9f-489e-9e11-0a08353fbc40}, !- Inlet Branch Name 2
  {3389c5c5-89eb-4409-9b4c-df8a12cf4d52}, !- Inlet Branch Name 3
  {f0f7d284-f4bd-44da-937b-38e14f40afeb}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {a12c0123-1b18-4054-9dd7-d593140cfe94}, !- Handle
  Connector Splitter 2,                   !- Name
  {6d24a1f2-6b57-43fe-ae4e-54408f48c534}, !- Inlet Branch Name
  {7492bb9d-03e6-4f00-88c8-5e255bacc9d4}, !- Outlet Branch Name 1
  {e5d82f8e-0e8e-46d4-8826-e9900bb9b65b}, !- Outlet Branch Name 2
  {47415593-a565-4e81-8921-6f2b34105f58}, !- Outlet Branch Name 3
  {5a69c403-ab36-425a-bb15-3249934c909b}; !- Outlet Branch Name 4

OS:Connection,
  {875c0a47-8d5e-46de-853b-10d3afb70a54}, !- Handle
  {dbaf1133-f82a-4d00-802c-203098bd791b}, !- Source Object
  17,                                     !- Outlet Port
  {8398a4d7-7658-4b7a-990b-5988be08d151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7492bb9d-03e6-4f00-88c8-5e255bacc9d4}, !- Handle
  {a12c0123-1b18-4054-9dd7-d593140cfe94}, !- Source Object
  3,                                      !- Outlet Port
  {1fa141dd-971c-4af7-8873-70d740601bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66660f82-d897-4b55-8ca2-20decc934325}, !- Handle
  {dd5cb2b7-e459-466b-b57a-547106e13f7a}, !- Source Object
  3,                                      !- Outlet Port
  {dbaf1133-f82a-4d00-802c-203098bd791b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {50800ecd-f92d-4e06-a073-d53536b570d2}, !- Handle
  {dbaf1133-f82a-4d00-802c-203098bd791b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {affe4fc3-c90c-4ff0-8022-a899c6ee7afe}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {39a20eaf-c0f7-487b-abee-fd4bea910ff8}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  {f248c02a-ff08-4332-9fe8-62308458911e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f248c02a-ff08-4332-9fe8-62308458911e}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {bf417254-100c-475f-a1d5-d92eddb8f367}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {39a20eaf-c0f7-487b-abee-fd4bea910ff8}, !- Schedule Name
  {69b077aa-761b-4246-9abf-9057de1c134c}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {d799bee1-21b6-4a06-a558-b598ec7a2e0c}, !- Handle
  Shared Service Water Loop Circulator Pump, !- Name
  {2c5de2f1-9124-44eb-bd5d-d67549f9d3af}, !- Inlet Node Name
  {f15f04ef-721e-4956-9123-56e4e09afba3}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {addcb2c8-1bbd-4ddd-a25d-b6f8f5bf88e8}, !- Handle
  Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {f15f04ef-721e-4956-9123-56e4e09afba3}, !- Inlet Port
  {8015d38b-73cd-4167-a320-31c08af90687}; !- Outlet Port

OS:Connection,
  {2c5de2f1-9124-44eb-bd5d-d67549f9d3af}, !- Handle
  {13c87b4f-b4e5-496c-884a-bafdec70188a}, !- Source Object
  3,                                      !- Outlet Port
  {d799bee1-21b6-4a06-a558-b598ec7a2e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f15f04ef-721e-4956-9123-56e4e09afba3}, !- Handle
  {d799bee1-21b6-4a06-a558-b598ec7a2e0c}, !- Source Object
  3,                                      !- Outlet Port
  {addcb2c8-1bbd-4ddd-a25d-b6f8f5bf88e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8015d38b-73cd-4167-a320-31c08af90687}, !- Handle
  {addcb2c8-1bbd-4ddd-a25d-b6f8f5bf88e8}, !- Source Object
  3,                                      !- Outlet Port
  {8a46eccb-eef7-48b5-b92f-b48f01efc749}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {35faaa8b-4beb-4f8a-8461-e06a7a4619f5}, !- Handle
  70gal NaturalGas Water Heater - 70kBtu/hr, !- Name
  0.26618291314788,                       !- Tank Volume {m3}
  {39a20eaf-c0f7-487b-abee-fd4bea910ff8}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  20608.1968540811,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {257bd784-4fd6-4f96-94a5-a98ada9c5fa1}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ad74306b-5e64-4b38-bb46-81a0cc71ee37}, !- Use Side Inlet Node Name
  {387e78fa-1ed7-4c5d-9014-f5088fe5c826}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {79cc3d16-f63c-4163-94a2-4688b0a9e881}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  {1a6756eb-adfb-4f15-be8d-6960794c1d34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a6756eb-adfb-4f15-be8d-6960794c1d34}, !- Handle
  Schedule Day 58,                        !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {908354fe-c8a1-4f26-a57c-7dc0c3f7d695}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  {2b1fb9e6-cb2e-479a-a2dc-cce67b0cd587}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b1fb9e6-cb2e-479a-a2dc-cce67b0cd587}, !- Handle
  Schedule Day 59,                        !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {4c87d415-c233-437d-9536-0105751be6ae}, !- Handle
  {35faaa8b-4beb-4f8a-8461-e06a7a4619f5}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {257bd784-4fd6-4f96-94a5-a98ada9c5fa1}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  {e79fb3f4-dc97-4441-8433-c4974d3edb3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e79fb3f4-dc97-4441-8433-c4974d3edb3f}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {b936b39f-60be-42e3-a3c1-4afc55a906d7}, !- Handle
  70gal NaturalGas Water Heater - 70kBtu/hr Supply Outlet Water Node, !- Name
  {387e78fa-1ed7-4c5d-9014-f5088fe5c826}, !- Inlet Port
  {527e37b2-0362-4cc5-9b94-b7e9a35677f3}; !- Outlet Port

OS:Connection,
  {ad74306b-5e64-4b38-bb46-81a0cc71ee37}, !- Handle
  {ffdd3b74-1ac3-441a-bf52-beac04839cdf}, !- Source Object
  3,                                      !- Outlet Port
  {35faaa8b-4beb-4f8a-8461-e06a7a4619f5}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {387e78fa-1ed7-4c5d-9014-f5088fe5c826}, !- Handle
  {35faaa8b-4beb-4f8a-8461-e06a7a4619f5}, !- Source Object
  32,                                     !- Outlet Port
  {b936b39f-60be-42e3-a3c1-4afc55a906d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527e37b2-0362-4cc5-9b94-b7e9a35677f3}, !- Handle
  {b936b39f-60be-42e3-a3c1-4afc55a906d7}, !- Source Object
  3,                                      !- Outlet Port
  {703c17b8-4b66-4033-ae55-017d86b8eeda}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {785ee47b-7d1e-410d-90a7-cc8c6185f1aa}, !- Handle
  {35faaa8b-4beb-4f8a-8461-e06a7a4619f5}; !- Object Name

OS:Schedule:Ruleset,
  {2f3b79f0-5c1e-45a6-94b7-462a341a7804}, !- Handle
  Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  {6dc17900-0955-4265-bc70-d2f0ff0d6a55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6dc17900-0955-4265-bc70-d2f0ff0d6a55}, !- Handle
  Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {10f48e74-0746-4183-aab4-6566e7898634}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {3768c5fd-86c6-4f8a-9b1e-f83cdabe0a15}, !- Schedule Type Limits Name
  {551eb9df-834f-47fd-8a56-4915c738cda7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {551eb9df-834f-47fd-8a56-4915c738cda7}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {3768c5fd-86c6-4f8a-9b1e-f83cdabe0a15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {4eaf5825-9e12-4248-bdd8-06d27f157248}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {43c8d999-a7a1-4401-866b-4c77111bed90}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {5cc56a4d-12d7-45f6-be14-85168f1a4e15}, !- Layer 1
  {4eaf5825-9e12-4248-bdd8-06d27f157248}; !- Layer 2

OS:Material,
  {5cc56a4d-12d7-45f6-be14-85168f1a4e15}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {bb64f2fc-3e6d-4054-8f8f-5dd250099b46}, !- Handle
  Shared Service Water Loop Pipe 544ft,   !- Name
  {43c8d999-a7a1-4401-866b-4c77111bed90}, !- Construction
  {89fcc088-7743-45a9-aeb2-7fa9fa436efc}, !- Fluid Inlet Node
  {2370dff8-5409-4e5e-bac9-fb805d9c30ab}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {2f3b79f0-5c1e-45a6-94b7-462a341a7804}, !- Ambient Temperature Schedule
  {10f48e74-0746-4183-aab4-6566e7898634}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  165.782990683604;                       !- Pipe Length {m}

OS:Node,
  {1d158e33-74b5-4cff-9bed-de4d0137390e}, !- Handle
  Shared Service Water Loop Pipe 544ft Outlet Water Node, !- Name
  {2370dff8-5409-4e5e-bac9-fb805d9c30ab}, !- Inlet Port
  {6d24a1f2-6b57-43fe-ae4e-54408f48c534}; !- Outlet Port

OS:Connection,
  {89fcc088-7743-45a9-aeb2-7fa9fa436efc}, !- Handle
  {8398a4d7-7658-4b7a-990b-5988be08d151}, !- Source Object
  3,                                      !- Outlet Port
  {bb64f2fc-3e6d-4054-8f8f-5dd250099b46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2370dff8-5409-4e5e-bac9-fb805d9c30ab}, !- Handle
  {bb64f2fc-3e6d-4054-8f8f-5dd250099b46}, !- Source Object
  4,                                      !- Outlet Port
  {1d158e33-74b5-4cff-9bed-de4d0137390e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d24a1f2-6b57-43fe-ae4e-54408f48c534}, !- Handle
  {1d158e33-74b5-4cff-9bed-de4d0137390e}, !- Source Object
  3,                                      !- Outlet Port
  {a12c0123-1b18-4054-9dd7-d593140cfe94}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {da703cf1-36da-4699-92a7-0767685c37b1}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {83da1cd8-6504-4f0a-92b0-b3a02c391a13}, !- Inlet Node Name
  {a36a52be-baf5-42af-ac98-341f81fb2b9f}; !- Outlet Node Name

OS:Node,
  {3226a865-81ee-4860-9488-695f9e481a35}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {387f8ebc-9552-4023-bb3d-caee40301008}, !- Inlet Port
  {83da1cd8-6504-4f0a-92b0-b3a02c391a13}; !- Outlet Port

OS:Connection,
  {387f8ebc-9552-4023-bb3d-caee40301008}, !- Handle
  {8a46eccb-eef7-48b5-b92f-b48f01efc749}, !- Source Object
  4,                                      !- Outlet Port
  {3226a865-81ee-4860-9488-695f9e481a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7eafddbb-a8f3-45a3-abc1-f4295496c56f}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {a36a52be-baf5-42af-ac98-341f81fb2b9f}, !- Inlet Port
  {75d5617c-37c1-4148-981a-ec55896a04e3}; !- Outlet Port

OS:Connection,
  {83da1cd8-6504-4f0a-92b0-b3a02c391a13}, !- Handle
  {3226a865-81ee-4860-9488-695f9e481a35}, !- Source Object
  3,                                      !- Outlet Port
  {da703cf1-36da-4699-92a7-0767685c37b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a36a52be-baf5-42af-ac98-341f81fb2b9f}, !- Handle
  {da703cf1-36da-4699-92a7-0767685c37b1}, !- Source Object
  3,                                      !- Outlet Port
  {7eafddbb-a8f3-45a3-abc1-f4295496c56f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d5617c-37c1-4148-981a-ec55896a04e3}, !- Handle
  {7eafddbb-a8f3-45a3-abc1-f4295496c56f}, !- Source Object
  3,                                      !- Outlet Port
  {703c17b8-4b66-4033-ae55-017d86b8eeda}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {314cf4d0-6d7c-44b7-b5f1-25a6841c5b09}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {abddbd1e-5837-4538-abee-0f2e08f3e294}, !- Inlet Node Name
  {770eb91a-00d0-4e7e-baa4-5ac22d8d74d8}; !- Outlet Node Name

OS:Node,
  {6c702f06-61ba-4375-a76d-3d03b77df267}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {770eb91a-00d0-4e7e-baa4-5ac22d8d74d8}, !- Inlet Port
  {a5265552-3643-4c62-ae38-4fdfde1f771d}; !- Outlet Port

OS:Connection,
  {abddbd1e-5837-4538-abee-0f2e08f3e294}, !- Handle
  {1fa141dd-971c-4af7-8873-70d740601bf9}, !- Source Object
  3,                                      !- Outlet Port
  {314cf4d0-6d7c-44b7-b5f1-25a6841c5b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {770eb91a-00d0-4e7e-baa4-5ac22d8d74d8}, !- Handle
  {314cf4d0-6d7c-44b7-b5f1-25a6841c5b09}, !- Source Object
  3,                                      !- Outlet Port
  {6c702f06-61ba-4375-a76d-3d03b77df267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5265552-3643-4c62-ae38-4fdfde1f771d}, !- Handle
  {6c702f06-61ba-4375-a76d-3d03b77df267}, !- Source Object
  3,                                      !- Outlet Port
  {cc361767-58c6-4994-a474-d334e896feb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a6245e40-ade3-4d37-89f8-c17a55f1c831}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {e1d684a1-55f8-4b1b-a607-2ce928c06b8a}, !- Inlet Node Name
  {1f133797-9019-4164-b75c-f21f1c32505e}; !- Outlet Node Name

OS:Node,
  {533f5bca-83b6-4165-b0e7-cfcbc768dda4}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {2851986d-03e2-4469-8c1b-5235955141db}, !- Inlet Port
  {e1d684a1-55f8-4b1b-a607-2ce928c06b8a}; !- Outlet Port

OS:Connection,
  {2851986d-03e2-4469-8c1b-5235955141db}, !- Handle
  {703c17b8-4b66-4033-ae55-017d86b8eeda}, !- Source Object
  2,                                      !- Outlet Port
  {533f5bca-83b6-4165-b0e7-cfcbc768dda4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1d684a1-55f8-4b1b-a607-2ce928c06b8a}, !- Handle
  {533f5bca-83b6-4165-b0e7-cfcbc768dda4}, !- Source Object
  3,                                      !- Outlet Port
  {a6245e40-ade3-4d37-89f8-c17a55f1c831}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f133797-9019-4164-b75c-f21f1c32505e}, !- Handle
  {a6245e40-ade3-4d37-89f8-c17a55f1c831}, !- Source Object
  3,                                      !- Outlet Port
  {69b077aa-761b-4246-9abf-9057de1c134c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b4f2ad4d-9236-483c-a10b-971ee3acac8a}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {356a9af3-1bf1-4e39-8d2d-3f056d9bca80}, !- Inlet Node Name
  {1e518466-7b57-491f-840d-6555005a15d8}; !- Outlet Node Name

OS:Node,
  {ee730f23-a9a6-4f93-b849-f800e6d26848}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {314932db-83a8-46d2-82ea-a302295edc32}, !- Inlet Port
  {356a9af3-1bf1-4e39-8d2d-3f056d9bca80}; !- Outlet Port

OS:Connection,
  {314932db-83a8-46d2-82ea-a302295edc32}, !- Handle
  {cc361767-58c6-4994-a474-d334e896feb7}, !- Source Object
  2,                                      !- Outlet Port
  {ee730f23-a9a6-4f93-b849-f800e6d26848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {356a9af3-1bf1-4e39-8d2d-3f056d9bca80}, !- Handle
  {ee730f23-a9a6-4f93-b849-f800e6d26848}, !- Source Object
  3,                                      !- Outlet Port
  {b4f2ad4d-9236-483c-a10b-971ee3acac8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e518466-7b57-491f-840d-6555005a15d8}, !- Handle
  {b4f2ad4d-9236-483c-a10b-971ee3acac8a}, !- Source Object
  3,                                      !- Outlet Port
  {dd5cb2b7-e459-466b-b57a-547106e13f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce57ef42-d17f-4bb7-95b1-7a7d52e04957}, !- Handle
  Bath_ZN_1_FLR_1 WUC 0.6817gpm 110F Inlet Water Node, !- Name
  {e5d82f8e-0e8e-46d4-8826-e9900bb9b65b}, !- Inlet Port
  {0c1f11ce-0a19-4440-ada0-fa816788ca47}; !- Outlet Port

OS:Connection,
  {e5d82f8e-0e8e-46d4-8826-e9900bb9b65b}, !- Handle
  {a12c0123-1b18-4054-9dd7-d593140cfe94}, !- Source Object
  4,                                      !- Outlet Port
  {ce57ef42-d17f-4bb7-95b1-7a7d52e04957}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f513db8-233d-470d-aa45-bde568fcda02}, !- Handle
  Bath_ZN_1_FLR_1 WUC 0.6817gpm 110F Outlet Water Node, !- Name
  {60b35410-67f5-4851-8e85-5ff7e566cb1f}, !- Inlet Port
  {2d86c10e-9d9f-489e-9e11-0a08353fbc40}; !- Outlet Port

OS:Connection,
  {0c1f11ce-0a19-4440-ada0-fa816788ca47}, !- Handle
  {ce57ef42-d17f-4bb7-95b1-7a7d52e04957}, !- Source Object
  3,                                      !- Outlet Port
  {504baefa-0aac-4b39-81de-13829f98333d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60b35410-67f5-4851-8e85-5ff7e566cb1f}, !- Handle
  {504baefa-0aac-4b39-81de-13829f98333d}, !- Source Object
  3,                                      !- Outlet Port
  {6f513db8-233d-470d-aa45-bde568fcda02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d86c10e-9d9f-489e-9e11-0a08353fbc40}, !- Handle
  {6f513db8-233d-470d-aa45-bde568fcda02}, !- Source Object
  3,                                      !- Outlet Port
  {cc361767-58c6-4994-a474-d334e896feb7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {35ad48c6-72f1-4d99-9a53-8bc4e7b1bb81}, !- Handle
  Kitchen_ZN_1_FLR_1 WUC 0.6631gpm 120F Inlet Water Node, !- Name
  {47415593-a565-4e81-8921-6f2b34105f58}, !- Inlet Port
  {3697549b-41ca-4cbc-86a2-2fd76a40be0a}; !- Outlet Port

OS:Connection,
  {47415593-a565-4e81-8921-6f2b34105f58}, !- Handle
  {a12c0123-1b18-4054-9dd7-d593140cfe94}, !- Source Object
  5,                                      !- Outlet Port
  {35ad48c6-72f1-4d99-9a53-8bc4e7b1bb81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66d85053-5308-4369-89e7-387646a9a0da}, !- Handle
  Kitchen_ZN_1_FLR_1 WUC 0.6631gpm 120F Outlet Water Node, !- Name
  {2bc4e029-b5af-46e9-9918-79d0c11f1b57}, !- Inlet Port
  {3389c5c5-89eb-4409-9b4c-df8a12cf4d52}; !- Outlet Port

OS:Connection,
  {3697549b-41ca-4cbc-86a2-2fd76a40be0a}, !- Handle
  {35ad48c6-72f1-4d99-9a53-8bc4e7b1bb81}, !- Source Object
  3,                                      !- Outlet Port
  {649fe86e-6346-4fd4-a47d-ec3c855fedd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bc4e029-b5af-46e9-9918-79d0c11f1b57}, !- Handle
  {649fe86e-6346-4fd4-a47d-ec3c855fedd0}, !- Source Object
  3,                                      !- Outlet Port
  {66d85053-5308-4369-89e7-387646a9a0da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3389c5c5-89eb-4409-9b4c-df8a12cf4d52}, !- Handle
  {66d85053-5308-4369-89e7-387646a9a0da}, !- Source Object
  3,                                      !- Outlet Port
  {cc361767-58c6-4994-a474-d334e896feb7}, !- Target Object
  5;                                      !- Inlet Port

OS:PlantLoop,
  {12c1f712-ce4c-4ca0-8d34-5f1e9621b115}, !- Handle
  Booster Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {26535b1e-0d33-41ec-abb5-21be5e9d2cda}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e7503250-6056-494e-b746-1de697abb27a}, !- Plant Side Inlet Node Name
  {f40d0996-f568-4f1f-9dfe-b089889fa52b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0726d6a9-281c-4f58-8ecc-fb006ce57604}, !- Demand Side Inlet Node Name
  {e24560f0-9c4a-4dbf-904e-636c9f6c35da}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {52c43729-d5f7-401d-bb3b-a33880375710}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e6bdc4c2-becd-4b08-a58e-fad5d3656bdb}, !- Demand Mixer Name
  {291b60af-1952-4079-ad86-49f4a958c586}, !- Demand Splitter Name
  {8bd44476-6b0a-427d-9178-3e7b8ea5b324}, !- Supply Mixer Name
  {b84704f7-8ea4-4fbf-834d-271104903958}; !- Supply Splitter Name

OS:Node,
  {8d67df2b-29c7-40a3-940f-36a5d75a6f75}, !- Handle
  Booster Service Water Loop Supply Inlet Node, !- Name
  {e7503250-6056-494e-b746-1de697abb27a}, !- Inlet Port
  {382ce89a-22ba-415f-8698-8633f552fb7d}; !- Outlet Port

OS:Node,
  {26535b1e-0d33-41ec-abb5-21be5e9d2cda}, !- Handle
  Booster Service Water Loop Supply Outlet Node, !- Name
  {e661ddcc-b408-4e3b-a4e7-211443cd1520}, !- Inlet Port
  {f40d0996-f568-4f1f-9dfe-b089889fa52b}; !- Outlet Port

OS:Node,
  {2c15f222-5eee-4c4b-abe9-26ef160d8e18}, !- Handle
  6.0gal Electricity Booster Water Heater - 17kBtu/hr Supply Inlet Water Node, !- Name
  {58429103-9a45-49e9-bb85-315c5db61ca0}, !- Inlet Port
  {1c8f7c4e-6a65-4207-8134-6d01d1fe6f9e}; !- Outlet Port

OS:Connector:Mixer,
  {8bd44476-6b0a-427d-9178-3e7b8ea5b324}, !- Handle
  Connector Mixer 3,                      !- Name
  {672e8d59-8db4-4a9e-9ea4-a2360208910c}, !- Outlet Branch Name
  {75e12e36-d777-44b3-838d-b86e471a79b8}, !- Inlet Branch Name 1
  {dd9e57a0-5f8c-4f13-9f78-fe432e3a1a5f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b84704f7-8ea4-4fbf-834d-271104903958}, !- Handle
  Connector Splitter 3,                   !- Name
  {2d32eb9d-cb2b-4aa6-ad1e-34bbb0535ee5}, !- Inlet Branch Name
  {58429103-9a45-49e9-bb85-315c5db61ca0}, !- Outlet Branch Name 1
  {80ecb719-75c4-4c0b-bd0a-96cdf2badfb8}; !- Outlet Branch Name 2

OS:Connection,
  {e7503250-6056-494e-b746-1de697abb27a}, !- Handle
  {12c1f712-ce4c-4ca0-8d34-5f1e9621b115}, !- Source Object
  14,                                     !- Outlet Port
  {8d67df2b-29c7-40a3-940f-36a5d75a6f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58429103-9a45-49e9-bb85-315c5db61ca0}, !- Handle
  {b84704f7-8ea4-4fbf-834d-271104903958}, !- Source Object
  3,                                      !- Outlet Port
  {2c15f222-5eee-4c4b-abe9-26ef160d8e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f40d0996-f568-4f1f-9dfe-b089889fa52b}, !- Handle
  {26535b1e-0d33-41ec-abb5-21be5e9d2cda}, !- Source Object
  3,                                      !- Outlet Port
  {12c1f712-ce4c-4ca0-8d34-5f1e9621b115}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1cc4a8f1-75ff-4a8a-981f-1ff171dc2fb8}, !- Handle
  Booster Service Water Loop Demand Inlet Node, !- Name
  {0726d6a9-281c-4f58-8ecc-fb006ce57604}, !- Inlet Port
  {3e9ba94d-9f42-4bc8-84a9-bfa6f043675c}; !- Outlet Port

OS:Node,
  {489b707e-e9c1-4d54-bb4f-8e5472896706}, !- Handle
  Booster Service Water Loop Demand Outlet Node, !- Name
  {f8517135-6621-4d2b-85e5-fc32bb8c68a5}, !- Inlet Port
  {e24560f0-9c4a-4dbf-904e-636c9f6c35da}; !- Outlet Port

OS:Node,
  {49e87c5b-4a0d-4633-9481-55bb6b4b990c}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {47bdd097-036c-4bfc-b609-853876e75daa}, !- Inlet Port
  {64068bcb-2953-40fc-8042-ef462a85b3a4}; !- Outlet Port

OS:Connector:Mixer,
  {e6bdc4c2-becd-4b08-a58e-fad5d3656bdb}, !- Handle
  Connector Mixer 4,                      !- Name
  {c93f48bb-2508-44e6-9e17-9440546dbe40}, !- Outlet Branch Name
  {2676d23a-2c3f-427d-b999-5d7593f9d1c7}, !- Inlet Branch Name 1
  {d10e0adb-d94e-4d89-bca0-a32318fb5655}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {291b60af-1952-4079-ad86-49f4a958c586}, !- Handle
  Connector Splitter 4,                   !- Name
  {fe1a07b5-dc4e-4f5b-9f79-312155b839d2}, !- Inlet Branch Name
  {47bdd097-036c-4bfc-b609-853876e75daa}, !- Outlet Branch Name 1
  {193b66e7-2c9d-4688-be33-4ba8a3328d0d}; !- Outlet Branch Name 2

OS:Connection,
  {0726d6a9-281c-4f58-8ecc-fb006ce57604}, !- Handle
  {12c1f712-ce4c-4ca0-8d34-5f1e9621b115}, !- Source Object
  17,                                     !- Outlet Port
  {1cc4a8f1-75ff-4a8a-981f-1ff171dc2fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47bdd097-036c-4bfc-b609-853876e75daa}, !- Handle
  {291b60af-1952-4079-ad86-49f4a958c586}, !- Source Object
  3,                                      !- Outlet Port
  {49e87c5b-4a0d-4633-9481-55bb6b4b990c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e24560f0-9c4a-4dbf-904e-636c9f6c35da}, !- Handle
  {489b707e-e9c1-4d54-bb4f-8e5472896706}, !- Source Object
  3,                                      !- Outlet Port
  {12c1f712-ce4c-4ca0-8d34-5f1e9621b115}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {03d608f4-76be-4a27-bcc9-1a7562ce7ca0}, !- Handle
  {12c1f712-ce4c-4ca0-8d34-5f1e9621b115}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {52c43729-d5f7-401d-bb3b-a33880375710}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:WaterHeater:Mixed,
  {1295ef9d-6b0b-49f1-b839-3b6a2b4b7f20}, !- Handle
  6.0gal Electricity Booster Water Heater - 17kBtu/hr, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {daf2b370-fff7-4184-82ce-b0664c0e3614}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  4877.34656815477,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {257bd784-4fd6-4f96-94a5-a98ada9c5fa1}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1c8f7c4e-6a65-4207-8134-6d01d1fe6f9e}, !- Use Side Inlet Node Name
  {336fa9de-5b81-467f-b8c4-257595bae06f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {cb4e2f74-4ed5-4314-9cd1-715935c43b62}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  {665ec72a-3a00-4e2d-b24f-14a82797470f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {665ec72a-3a00-4e2d-b24f-14a82797470f}, !- Handle
  Schedule Day 60,                        !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c88f51f8-aff1-4e5e-96e0-6bddcc03279b}, !- Handle
  Schedule Ruleset 5,                     !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  {c7476693-fc97-4fe3-bb23-2cba2a30d4b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7476693-fc97-4fe3-bb23-2cba2a30d4b9}, !- Handle
  Schedule Day 61,                        !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {d93e09f4-4f85-4e72-905f-fb51ccd79f8e}, !- Handle
  {1295ef9d-6b0b-49f1-b839-3b6a2b4b7f20}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {daf2b370-fff7-4184-82ce-b0664c0e3614}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  {4c5af96c-29e4-40b8-bb79-af8bd487153b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c5af96c-29e4-40b8-bb79-af8bd487153b}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:Node,
  {a9b6f564-250e-4e74-ab8c-0712f812d516}, !- Handle
  6.0gal Electricity Booster Water Heater - 17kBtu/hr Supply Outlet Water Node, !- Name
  {336fa9de-5b81-467f-b8c4-257595bae06f}, !- Inlet Port
  {75e12e36-d777-44b3-838d-b86e471a79b8}; !- Outlet Port

OS:Connection,
  {1c8f7c4e-6a65-4207-8134-6d01d1fe6f9e}, !- Handle
  {2c15f222-5eee-4c4b-abe9-26ef160d8e18}, !- Source Object
  3,                                      !- Outlet Port
  {1295ef9d-6b0b-49f1-b839-3b6a2b4b7f20}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {336fa9de-5b81-467f-b8c4-257595bae06f}, !- Handle
  {1295ef9d-6b0b-49f1-b839-3b6a2b4b7f20}, !- Source Object
  32,                                     !- Outlet Port
  {a9b6f564-250e-4e74-ab8c-0712f812d516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e12e36-d777-44b3-838d-b86e471a79b8}, !- Handle
  {a9b6f564-250e-4e74-ab8c-0712f812d516}, !- Source Object
  3,                                      !- Outlet Port
  {8bd44476-6b0a-427d-9178-3e7b8ea5b324}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3593ffae-4db1-4d00-894d-fe1217e7f4c2}, !- Handle
  Service Water Booster Temp - 180F,      !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  {cee21d33-0704-4697-b7fd-5e310a856c2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cee21d33-0704-4697-b7fd-5e310a856c2a}, !- Handle
  Service Water Booster Temp - 180F Default, !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9afd35ed-7266-4250-8c06-5cb275be5362}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {3593ffae-4db1-4d00-894d-fe1217e7f4c2}, !- Schedule Name
  {26535b1e-0d33-41ec-abb5-21be5e9d2cda}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {8afeef25-674a-4632-a080-5c5ef1af16eb}, !- Handle
  Booster Water Loop Pump,                !- Name
  {b5c80efa-1fa0-462f-9eb6-22282904f0fa}, !- Inlet Node Name
  {4fa7fbdc-d85e-4043-ad8e-1174936e4808}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {4eb2dce8-9eed-4c39-88cc-5427bcdfbcbd}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {4fa7fbdc-d85e-4043-ad8e-1174936e4808}, !- Inlet Port
  {2d32eb9d-cb2b-4aa6-ad1e-34bbb0535ee5}; !- Outlet Port

OS:Connection,
  {4fa7fbdc-d85e-4043-ad8e-1174936e4808}, !- Handle
  {8afeef25-674a-4632-a080-5c5ef1af16eb}, !- Source Object
  3,                                      !- Outlet Port
  {4eb2dce8-9eed-4c39-88cc-5427bcdfbcbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d32eb9d-cb2b-4aa6-ad1e-34bbb0535ee5}, !- Handle
  {4eb2dce8-9eed-4c39-88cc-5427bcdfbcbd}, !- Source Object
  3,                                      !- Outlet Port
  {b84704f7-8ea4-4fbf-834d-271104903958}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {64be00b5-6e37-468d-835c-ee84abd40fbc}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {a5a56b05-fb2e-4782-9084-e188175f220d}, !- Inlet Node Name
  {e486675b-6e8c-41b3-8d96-f8e364ba45d1}; !- Outlet Node Name

OS:Node,
  {73ae07fd-6127-417c-a41f-85ab2b9ad45d}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {80ecb719-75c4-4c0b-bd0a-96cdf2badfb8}, !- Inlet Port
  {a5a56b05-fb2e-4782-9084-e188175f220d}; !- Outlet Port

OS:Connection,
  {80ecb719-75c4-4c0b-bd0a-96cdf2badfb8}, !- Handle
  {b84704f7-8ea4-4fbf-834d-271104903958}, !- Source Object
  4,                                      !- Outlet Port
  {73ae07fd-6127-417c-a41f-85ab2b9ad45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d7ff1a0-c073-4d93-8015-9ad9f35cbf4f}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {e486675b-6e8c-41b3-8d96-f8e364ba45d1}, !- Inlet Port
  {dd9e57a0-5f8c-4f13-9f78-fe432e3a1a5f}; !- Outlet Port

OS:Connection,
  {a5a56b05-fb2e-4782-9084-e188175f220d}, !- Handle
  {73ae07fd-6127-417c-a41f-85ab2b9ad45d}, !- Source Object
  3,                                      !- Outlet Port
  {64be00b5-6e37-468d-835c-ee84abd40fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e486675b-6e8c-41b3-8d96-f8e364ba45d1}, !- Handle
  {64be00b5-6e37-468d-835c-ee84abd40fbc}, !- Source Object
  3,                                      !- Outlet Port
  {4d7ff1a0-c073-4d93-8015-9ad9f35cbf4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd9e57a0-5f8c-4f13-9f78-fe432e3a1a5f}, !- Handle
  {4d7ff1a0-c073-4d93-8015-9ad9f35cbf4f}, !- Source Object
  3,                                      !- Outlet Port
  {8bd44476-6b0a-427d-9178-3e7b8ea5b324}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {204f22f5-bcf3-4888-bd6c-51d393573cf7}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {64068bcb-2953-40fc-8042-ef462a85b3a4}, !- Inlet Node Name
  {1783e18c-23c6-4e69-8fb6-c7b6f9d66795}; !- Outlet Node Name

OS:Node,
  {40c98b57-58bb-41f9-8ffe-cb43cab507c7}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {1783e18c-23c6-4e69-8fb6-c7b6f9d66795}, !- Inlet Port
  {2676d23a-2c3f-427d-b999-5d7593f9d1c7}; !- Outlet Port

OS:Connection,
  {64068bcb-2953-40fc-8042-ef462a85b3a4}, !- Handle
  {49e87c5b-4a0d-4633-9481-55bb6b4b990c}, !- Source Object
  3,                                      !- Outlet Port
  {204f22f5-bcf3-4888-bd6c-51d393573cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1783e18c-23c6-4e69-8fb6-c7b6f9d66795}, !- Handle
  {204f22f5-bcf3-4888-bd6c-51d393573cf7}, !- Source Object
  3,                                      !- Outlet Port
  {40c98b57-58bb-41f9-8ffe-cb43cab507c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2676d23a-2c3f-427d-b999-5d7593f9d1c7}, !- Handle
  {40c98b57-58bb-41f9-8ffe-cb43cab507c7}, !- Source Object
  3,                                      !- Outlet Port
  {e6bdc4c2-becd-4b08-a58e-fad5d3656bdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e7099f9d-03f1-46ee-940b-7bf154f379a3}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {6f2bb1c9-812c-43c2-a889-8fa0b9914a70}, !- Inlet Node Name
  {e661ddcc-b408-4e3b-a4e7-211443cd1520}; !- Outlet Node Name

OS:Node,
  {5fb49bde-d1d1-41fb-a0ad-91f9b1274afb}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {672e8d59-8db4-4a9e-9ea4-a2360208910c}, !- Inlet Port
  {6f2bb1c9-812c-43c2-a889-8fa0b9914a70}; !- Outlet Port

OS:Connection,
  {672e8d59-8db4-4a9e-9ea4-a2360208910c}, !- Handle
  {8bd44476-6b0a-427d-9178-3e7b8ea5b324}, !- Source Object
  2,                                      !- Outlet Port
  {5fb49bde-d1d1-41fb-a0ad-91f9b1274afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f2bb1c9-812c-43c2-a889-8fa0b9914a70}, !- Handle
  {5fb49bde-d1d1-41fb-a0ad-91f9b1274afb}, !- Source Object
  3,                                      !- Outlet Port
  {e7099f9d-03f1-46ee-940b-7bf154f379a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e661ddcc-b408-4e3b-a4e7-211443cd1520}, !- Handle
  {e7099f9d-03f1-46ee-940b-7bf154f379a3}, !- Source Object
  3,                                      !- Outlet Port
  {26535b1e-0d33-41ec-abb5-21be5e9d2cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {82656aa6-142f-466a-b519-eb98d94881b6}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {3e9ba94d-9f42-4bc8-84a9-bfa6f043675c}, !- Inlet Node Name
  {1e4bd12d-b333-4653-a6bd-4cf488304ed8}; !- Outlet Node Name

OS:Node,
  {4a5f5e5e-6dcd-435b-be28-177e79a582b0}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {1e4bd12d-b333-4653-a6bd-4cf488304ed8}, !- Inlet Port
  {fe1a07b5-dc4e-4f5b-9f79-312155b839d2}; !- Outlet Port

OS:Connection,
  {3e9ba94d-9f42-4bc8-84a9-bfa6f043675c}, !- Handle
  {1cc4a8f1-75ff-4a8a-981f-1ff171dc2fb8}, !- Source Object
  3,                                      !- Outlet Port
  {82656aa6-142f-466a-b519-eb98d94881b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e4bd12d-b333-4653-a6bd-4cf488304ed8}, !- Handle
  {82656aa6-142f-466a-b519-eb98d94881b6}, !- Source Object
  3,                                      !- Outlet Port
  {4a5f5e5e-6dcd-435b-be28-177e79a582b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe1a07b5-dc4e-4f5b-9f79-312155b839d2}, !- Handle
  {4a5f5e5e-6dcd-435b-be28-177e79a582b0}, !- Source Object
  3,                                      !- Outlet Port
  {291b60af-1952-4079-ad86-49f4a958c586}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {67922535-f949-4d41-8911-21239291895a}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {89e85054-fa0c-4b24-99df-8012b0ead876}, !- Inlet Node Name
  {f8517135-6621-4d2b-85e5-fc32bb8c68a5}; !- Outlet Node Name

OS:Node,
  {b7a325d6-941b-4cc6-8bd8-f5d8f8534319}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {c93f48bb-2508-44e6-9e17-9440546dbe40}, !- Inlet Port
  {89e85054-fa0c-4b24-99df-8012b0ead876}; !- Outlet Port

OS:Connection,
  {c93f48bb-2508-44e6-9e17-9440546dbe40}, !- Handle
  {e6bdc4c2-becd-4b08-a58e-fad5d3656bdb}, !- Source Object
  2,                                      !- Outlet Port
  {b7a325d6-941b-4cc6-8bd8-f5d8f8534319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89e85054-fa0c-4b24-99df-8012b0ead876}, !- Handle
  {b7a325d6-941b-4cc6-8bd8-f5d8f8534319}, !- Source Object
  3,                                      !- Outlet Port
  {67922535-f949-4d41-8911-21239291895a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8517135-6621-4d2b-85e5-fc32bb8c68a5}, !- Handle
  {67922535-f949-4d41-8911-21239291895a}, !- Source Object
  3,                                      !- Outlet Port
  {489b707e-e9c1-4d54-bb4f-8e5472896706}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {1d91f089-757d-4525-91b1-084a700616fe}, !- Handle
  Booster Water Heating Heat Exchanger,   !- Name
  ,                                       !- Availability Schedule Name
  {1cad5c95-e6c5-4139-8faf-880790a8b137}, !- Loop Demand Side Inlet Node
  {a963cb16-86bf-49c4-8df5-7fb5899d1c4f}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {382ce89a-22ba-415f-8698-8633f552fb7d}, !- Loop Supply Side Inlet Node
  {081e14e2-b6be-4407-b5f8-3c7fb5cbb25d}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {f13569eb-5088-443f-bc2a-43e4c8c5bc38}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {081e14e2-b6be-4407-b5f8-3c7fb5cbb25d}, !- Inlet Port
  {b5c80efa-1fa0-462f-9eb6-22282904f0fa}; !- Outlet Port

OS:Connection,
  {382ce89a-22ba-415f-8698-8633f552fb7d}, !- Handle
  {8d67df2b-29c7-40a3-940f-36a5d75a6f75}, !- Source Object
  3,                                      !- Outlet Port
  {1d91f089-757d-4525-91b1-084a700616fe}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {081e14e2-b6be-4407-b5f8-3c7fb5cbb25d}, !- Handle
  {1d91f089-757d-4525-91b1-084a700616fe}, !- Source Object
  7,                                      !- Outlet Port
  {f13569eb-5088-443f-bc2a-43e4c8c5bc38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5c80efa-1fa0-462f-9eb6-22282904f0fa}, !- Handle
  {f13569eb-5088-443f-bc2a-43e4c8c5bc38}, !- Source Object
  3,                                      !- Outlet Port
  {8afeef25-674a-4632-a080-5c5ef1af16eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {550c9f68-99c9-46d9-985b-34d39ce1be28}, !- Handle
  Booster Water Heating Heat Exchanger Demand Inlet Water Node, !- Name
  {5a69c403-ab36-425a-bb15-3249934c909b}, !- Inlet Port
  {1cad5c95-e6c5-4139-8faf-880790a8b137}; !- Outlet Port

OS:Connection,
  {5a69c403-ab36-425a-bb15-3249934c909b}, !- Handle
  {a12c0123-1b18-4054-9dd7-d593140cfe94}, !- Source Object
  6,                                      !- Outlet Port
  {550c9f68-99c9-46d9-985b-34d39ce1be28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94735e9b-fe2a-4062-b304-de3780d5e8e9}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {a963cb16-86bf-49c4-8df5-7fb5899d1c4f}, !- Inlet Port
  {2ba15116-b328-4356-be70-9b9cd725c859}; !- Outlet Port

OS:Connection,
  {1cad5c95-e6c5-4139-8faf-880790a8b137}, !- Handle
  {550c9f68-99c9-46d9-985b-34d39ce1be28}, !- Source Object
  3,                                      !- Outlet Port
  {1d91f089-757d-4525-91b1-084a700616fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a963cb16-86bf-49c4-8df5-7fb5899d1c4f}, !- Handle
  {1d91f089-757d-4525-91b1-084a700616fe}, !- Source Object
  4,                                      !- Outlet Port
  {94735e9b-fe2a-4062-b304-de3780d5e8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {7caf99f5-2703-4bd7-80cb-c11a3b43a7d0}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {2ba15116-b328-4356-be70-9b9cd725c859}, !- Inlet Node
  {d566e2f2-24df-4217-9125-1c839b5fd52e}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  12.4666666666667,                       !- Source Temperature {C}
  {eb13ed15-04c3-4374-94b0-542362413243}; !- Source Temperature Schedule Name {C}

OS:Node,
  {41fb7b80-c533-44ad-8432-ef4797e108cb}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {d566e2f2-24df-4217-9125-1c839b5fd52e}, !- Inlet Port
  {f0f7d284-f4bd-44da-937b-38e14f40afeb}; !- Outlet Port

OS:Connection,
  {2ba15116-b328-4356-be70-9b9cd725c859}, !- Handle
  {94735e9b-fe2a-4062-b304-de3780d5e8e9}, !- Source Object
  3,                                      !- Outlet Port
  {7caf99f5-2703-4bd7-80cb-c11a3b43a7d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d566e2f2-24df-4217-9125-1c839b5fd52e}, !- Handle
  {7caf99f5-2703-4bd7-80cb-c11a3b43a7d0}, !- Source Object
  3,                                      !- Outlet Port
  {41fb7b80-c533-44ad-8432-ef4797e108cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0f7d284-f4bd-44da-937b-38e14f40afeb}, !- Handle
  {41fb7b80-c533-44ad-8432-ef4797e108cb}, !- Source Object
  3,                                      !- Outlet Port
  {cc361767-58c6-4994-a474-d334e896feb7}, !- Target Object
  6;                                      !- Inlet Port

OS:Schedule:Constant,
  {eb13ed15-04c3-4374-94b0-542362413243}, !- Handle
  Booster Water Makeup Temperature,       !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  12.4666666666667;                       !- Value

OS:Node,
  {933105f6-11e6-4684-ad49-2e275249b4e6}, !- Handle
  Kitchen_ZN_1_FLR_1 WUC 0.9946gpm 180F Inlet Water Node, !- Name
  {193b66e7-2c9d-4688-be33-4ba8a3328d0d}, !- Inlet Port
  {ab8b57b3-03b9-4574-a8fc-a6e4bade7ed8}; !- Outlet Port

OS:Connection,
  {193b66e7-2c9d-4688-be33-4ba8a3328d0d}, !- Handle
  {291b60af-1952-4079-ad86-49f4a958c586}, !- Source Object
  4,                                      !- Outlet Port
  {933105f6-11e6-4684-ad49-2e275249b4e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97ea1d3b-aee6-44d2-b6f2-03d5a5b94b73}, !- Handle
  Kitchen_ZN_1_FLR_1 WUC 0.9946gpm 180F Outlet Water Node, !- Name
  {f0f2abd8-67c2-4400-8fdd-017987c48407}, !- Inlet Port
  {d10e0adb-d94e-4d89-bca0-a32318fb5655}; !- Outlet Port

OS:Connection,
  {ab8b57b3-03b9-4574-a8fc-a6e4bade7ed8}, !- Handle
  {933105f6-11e6-4684-ad49-2e275249b4e6}, !- Source Object
  3,                                      !- Outlet Port
  {4fac03ea-2227-46ea-8f8b-da9a49d13dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0f2abd8-67c2-4400-8fdd-017987c48407}, !- Handle
  {4fac03ea-2227-46ea-8f8b-da9a49d13dc7}, !- Source Object
  3,                                      !- Outlet Port
  {97ea1d3b-aee6-44d2-b6f2-03d5a5b94b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d10e0adb-d94e-4d89-bca0-a32318fb5655}, !- Handle
  {97ea1d3b-aee6-44d2-b6f2-03d5a5b94b73}, !- Source Object
  3,                                      !- Outlet Port
  {e6bdc4c2-becd-4b08-a58e-fad5d3656bdb}, !- Target Object
  4;                                      !- Inlet Port

OS:Daylighting:Control,
  {c221991a-b7fc-4841-a7e8-9726e2bb191c}, !- Handle
  Bath_ZN_1_FLR_1 Daylt Sensor 1,         !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  1.6593324,                              !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f3146ee2-27de-4495-8b66-ce67cf4d4800}, !- Handle
  Bath_ZN_1_FLR_1 Daylt Sensor 2,         !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  3.3438062,                              !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ccace8c3-a7d7-433d-97cf-c4cb19491d2d}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 1,    !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  19.3438092,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  315,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a9fc5dd4-9dc8-4c2d-96ee-39bb986ce545}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 2,    !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  17.6625246,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  315,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fc24e692-f398-4f7b-8aa7-0e6645f0988e}, !- Handle
  Computer_Class_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  17.3404,                                !- Position X-Coordinate {m}
  7.3448487,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2edc9abd-18b5-4abb-be8d-c1834ac3ab1a}, !- Handle
  Computer_Class_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  17.3404,                                !- Position X-Coordinate {m}
  5.66461935,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8622e9c4-4ad8-492a-b919-cc882b359702}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c6f743f4-3a16-40a3-8527-7c0ce6e23455}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8607c6d6-7244-4e04-b5ac-e9a6acce97d1}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e45330af-0bbf-49e2-a6d5-4317406f76b2}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cb4c4ae7-a165-4635-89f2-e4834b06f0ad}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6bca7694-cbc8-4d65-8611-bcc78aa29152}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {53d50657-370a-4441-ba07-41949cc46827}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2ef4f548-6731-4947-b1b1-c920358219e6}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6f20a7ae-f9b0-4a21-a27d-df97f630d01e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f8f76f09-bc89-495d-8021-752579ff44cb}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ec38bd0b-8ffa-4899-b640-e48772feed10}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4b7634c0-7691-4946-bdb6-9900a57d2696}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {63294af1-025e-4e26-bab0-d25e6bd5bd5f}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 1,          !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  3.5,                                    !- Position X-Coordinate {m}
  2.8333,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {885a36d1-3bea-4d82-8bb2-b36da926f69e}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 2,          !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  3.5,                                    !- Position X-Coordinate {m}
  2.8333,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {66a277ab-1d7c-419e-8b3b-d802ffc02630}, !- Handle
  Kitchen_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  19.3383114,                             !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {be6300c3-4b98-400d-880b-367e184c4f91}, !- Handle
  Kitchen_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  17.6514457,                             !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d11d1c20-8776-4caa-a7a6-1c2ea45ce58e}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  17.3455879,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b365c02d-c401-47f9-9698-85e8902255d7}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  15.66610895,                            !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f33be783-333d-42b4-918a-28b16b9dd3fa}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 1,        !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6548972,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {79383b28-6aea-4f88-931a-706274aff904}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 2,        !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.3348686,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2ad5ebc9-f6ab-4933-b298-1662e9152a05}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  20.3404,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c4866bd3-d22c-47b3-a9f0-08f6c5af152a}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  20.3404,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8e95d122-8ee8-413b-84c5-1adf83ec5608}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {506d93df-3b49-423c-98fc-ed0436d5d4b9}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5a9df50d-65aa-4e95-b395-71f8cdb80f66}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4aaf6fc8-0eb9-4086-9c8f-265db3f0b3d9}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {da36af44-6cdb-41f7-85ee-aad5d6868d6f}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5977504d-75fd-4026-a7ed-6d7a6dff6770}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {508ef53b-f355-4a93-9da2-37aec211c931}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1b1c58bf-42e7-4995-93a7-d5d68eb2585a}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e070ea96-9063-4977-8efa-361f40cf31c5}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {acd8a23e-5590-4cb8-a35c-aa06fe9485ad}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7d253d44-0952-41db-869f-0cc7928393a3}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  29.539673,                              !- Position X-Coordinate {m}
  7.3473435,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dd55ce95-4143-480f-94fe-085fa2c5e866}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  29.539673,                              !- Position X-Coordinate {m}
  5.66964675,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e4789485-ad80-419b-8244-7c135503f705}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6544121,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Refrigeration:WalkIn,
  {48d6edce-227b-4572-b4b5-322ca9425c6a}, !- Handle
  Walk-in Cooler,                         !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  2339.8,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  93.6,                                   !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {e26f72cf-01b0-4e36-8a2b-2584f20e868b}, !- Defrost Schedule Name
  {26729033-55d8-4da7-a58c-1b76c78e694f}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {aa5eb2fd-3299-4027-b7f4-7c597fefd4b0}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {5381fece-9f04-45f0-a279-7f8d7bfad2df}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {5381fece-9f04-45f0-a279-7f8d7bfad2df}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {6e6e4ef1-fd3a-4c8c-829f-4361b145767c}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {b94c1d3e-8158-4d77-91b9-6b360c0f3be8}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {e26f72cf-01b0-4e36-8a2b-2584f20e868b}, !- Handle
  Walk-in Cooler Defrost,                 !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {236a0a5e-733b-4397-89a7-1a9da5ed8c6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {236a0a5e-733b-4397-89a7-1a9da5ed8c6b}, !- Handle
  Walk-in Cooler Defrost Default,         !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  12,                                     !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {26729033-55d8-4da7-a58c-1b76c78e694f}, !- Handle
  Walk-in Cooler Dripdown,                !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {1ccb1c45-833f-41bc-8b98-1fc9a0b2022e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ccb1c45-833f-41bc-8b98-1fc9a0b2022e}, !- Handle
  Walk-in Cooler Dripdown Default,        !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  12,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {aa5eb2fd-3299-4027-b7f4-7c597fefd4b0}, !- Handle
  Walk-in Cooler Restocking,              !- Name
  {e3fc7074-6793-4edd-bc22-9cdb6f1432b3}, !- Schedule Type Limits Name
  {c2c4cc94-088f-4c97-990d-ec0da663bff1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2c4cc94-088f-4c97-990d-ec0da663bff1}, !- Handle
  Walk-in Cooler Restocking Default,      !- Name
  {e3fc7074-6793-4edd-bc22-9cdb6f1432b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e3fc7074-6793-4edd-bc22-9cdb6f1432b3}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {b94c1d3e-8158-4d77-91b9-6b360c0f3be8}, !- Handle
  Walk-In Door Opening Schedule,          !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {e9e0f799-775e-41c3-ad9e-77271426636b}, !- Default Day Schedule Name
  {64aba2e7-e2b4-424b-bdaa-a1e15631848a}, !- Summer Design Day Schedule Name
  {54a74a01-43d1-4421-8779-6fbefb94a662}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9e0f799-775e-41c3-ad9e-77271426636b}, !- Handle
  Walk-In Door Opening Schedule Default,  !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5d94e3ce-81a6-48a0-b2fb-3597781acee6}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54a74a01-43d1-4421-8779-6fbefb94a662}, !- Handle
  Walk-In Door Opening Schedule Winter Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1a260776-0b60-4419-9513-f8949b2a1737}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64aba2e7-e2b4-424b-bdaa-a1e15631848a}, !- Handle
  Walk-In Door Opening Schedule Summer Design Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9bc1ec25-52ab-4ad8-94fd-5fbebb513259}, !- Handle
  Schedule Rule 84,                       !- Name
  {b94c1d3e-8158-4d77-91b9-6b360c0f3be8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d5d4118-8452-4e82-9205-f66782ccca0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d5d4118-8452-4e82-9205-f66782ccca0b}, !- Handle
  Walk-In Door Opening Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {c347f7c1-d77c-4bb4-a18d-d6be1b3bf12f}, !- Handle
  Walk-in Freezer,                        !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  2540.7,                                 !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  132.12,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  {e1cc8f70-12a6-4501-8228-600bfb299c57}, !- Defrost Schedule Name
  {b728ee00-6aa6-4528-bf3c-a99a97de83c2}, !- Defrost Drip-Down Schedule Name
  2007.2,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {51e4b140-1bd9-45d9-a8ba-66b6581706ac}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1,                                   !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {5e2800d1-9df0-49bf-aadc-02df25f84fd9}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {5e2800d1-9df0-49bf-aadc-02df25f84fd9}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {6e6e4ef1-fd3a-4c8c-829f-4361b145767c}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.177,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.177,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {b94c1d3e-8158-4d77-91b9-6b360c0f3be8}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {e1cc8f70-12a6-4501-8228-600bfb299c57}, !- Handle
  Walk-in Freezer Defrost,                !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {a48e1d9f-2c49-4fa7-ae78-1e494af0f41b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a48e1d9f-2c49-4fa7-ae78-1e494af0f41b}, !- Handle
  Walk-in Freezer Defrost Default,        !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {b728ee00-6aa6-4528-bf3c-a99a97de83c2}, !- Handle
  Walk-in Freezer Dripdown,               !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  {ba09155a-82b5-4d04-9673-b34acc664e7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba09155a-82b5-4d04-9673-b34acc664e7b}, !- Handle
  Walk-in Freezer Dripdown Default,       !- Name
  {ebc65da8-e220-4efc-a720-c3efa7c0bd5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {51e4b140-1bd9-45d9-a8ba-66b6581706ac}, !- Handle
  Walk-in Freezer Restocking,             !- Name
  {e3fc7074-6793-4edd-bc22-9cdb6f1432b3}, !- Schedule Type Limits Name
  {8798c08d-ed45-46b1-857c-4a6e3e6e3c0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8798c08d-ed45-46b1-857c-4a6e3e6e3c0b}, !- Handle
  Walk-in Freezer Restocking Default,     !- Name
  {e3fc7074-6793-4edd-bc22-9cdb6f1432b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Refrigeration:System,
  {6279516b-b9a4-4495-bf86-50de55a300df}, !- Handle
  MT Refrigeration System,                !- Name
  {531e785f-2fc9-42e3-b103-bfdeb63ee799}, !- Refrigerated CaseAndWalkInList Name
  {79cdfe53-2d07-478f-95d9-5001c74400f6}, !- Refrigeration TransferLoad List Name
  {74e1b885-b89a-4c33-9760-987158175ca1}, !- Refrigeration Condenser Name
  {4df1d77f-40df-463e-9847-9c33fcca3af4}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {74478a56-fcc0-42eb-b0dc-fa813a3e31af}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {531e785f-2fc9-42e3-b103-bfdeb63ee799}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {48d6edce-227b-4572-b4b5-322ca9425c6a}; !- Model Object 1

OS:ModelObjectList,
  {79cdfe53-2d07-478f-95d9-5001c74400f6}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {4df1d77f-40df-463e-9847-9c33fcca3af4}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {f403ed82-f719-49fa-b011-c45027b5ac46}; !- Model Object 1

OS:ModelObjectList,
  {74478a56-fcc0-42eb-b0dc-fa813a3e31af}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Curve:Bicubic,
  {3964c010-b36a-4fe1-9e81-c7a52e62951f}, !- Handle
  New_Med_Temp_Comp_Pwr_Curve,            !- Name
  4994.033647,                            !- Coefficient1 Constant
  170.249719,                             !- Coefficient2 x
  2.846389112,                            !- Coefficient3 x**2
  356.7940341,                            !- Coefficient4 y
  -6.307470374,                           !- Coefficient5 y**2
  -1.409856005,                           !- Coefficient6 x*y
  0.012160476,                            !- Coefficient7 x**3
  0.076231729,                            !- Coefficient8 y**3
  -0.057527471,                           !- Coefficient9 x**2*y
  0.009054446,                            !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {164547ca-29ec-45f2-8f40-eaa34bb0e6b0}, !- Handle
  New_Med_Temp_Comp_Cap_Curve,            !- Name
  61412.17466,                            !- Coefficient1 Constant
  1570.851906,                            !- Coefficient2 x
  13.53344913,                            !- Coefficient3 x**2
  -500.1952361,                           !- Coefficient4 y
  8.16391243,                             !- Coefficient5 y**2
  -3.689538504,                           !- Coefficient6 x*y
  0.054485574,                            !- Coefficient7 x**3
  -0.088096805,                           !- Coefficient8 y**3
  0.006381584,                            !- Coefficient9 x**2*y
  -0.037503058,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {f403ed82-f719-49fa-b011-c45027b5ac46}, !- Handle
  MT Refrigeration System Compressor 1,   !- Name
  {3964c010-b36a-4fe1-9e81-c7a52e62951f}, !- Refrigeration Compressor Power Curve Name
  {164547ca-29ec-45f2-8f40-eaa34bb0e6b0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {92f41fc3-af54-46fc-b008-72972a818489}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {91e979c4-3af2-408d-8795-001979b9e934}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Linear,
  {48e7bb87-0277-4357-b95c-05749af2c695}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {74e1b885-b89a-4c33-9760-987158175ca1}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {48e7bb87-0277-4357-b95c-05749af2c695}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  93.592,                                 !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {df8853b2-4e73-4785-b9df-e8f0fe5ef02c}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {5ff79ba6-4af1-4eb4-8762-35dba284b817}, !- Handle
  LT Refrigeration System,                !- Name
  {04f7d1a2-8dce-4e02-8343-1c1034e18a42}, !- Refrigerated CaseAndWalkInList Name
  {444679ce-756e-44a1-be15-24a75314f90d}, !- Refrigeration TransferLoad List Name
  {8dbc0e1f-b9b2-4bab-91d6-a20de1b736df}, !- Refrigeration Condenser Name
  {fb7e92b2-99b5-4e27-94ce-7c930eb21c14}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {41dbe4f2-bbfb-4ac1-a04e-df366705a505}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {04f7d1a2-8dce-4e02-8343-1c1034e18a42}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {c347f7c1-d77c-4bb4-a18d-d6be1b3bf12f}; !- Model Object 1

OS:ModelObjectList,
  {444679ce-756e-44a1-be15-24a75314f90d}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {fb7e92b2-99b5-4e27-94ce-7c930eb21c14}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {76b25c41-061d-4c84-84f5-13b5d9807cad}; !- Model Object 1

OS:ModelObjectList,
  {41dbe4f2-bbfb-4ac1-a04e-df366705a505}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Curve:Bicubic,
  {af876575-afd1-4e77-8a9e-986b63c63cd5}, !- Handle
  New_Low_Temp_Comp_Pwr_Curve,            !- Name
  6274.990362,                            !- Coefficient1 Constant
  61.39066125,                            !- Coefficient2 x
  1.620853748,                            !- Coefficient3 x**2
  129.1127948,                            !- Coefficient4 y
  0.874116171,                            !- Coefficient5 y**2
  1.958117256,                            !- Coefficient6 x*y
  0.030293311,                            !- Coefficient7 x**3
  0.005754678,                            !- Coefficient8 y**3
  0.004653957,                            !- Coefficient9 x**2*y
  -0.000749905,                           !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {5343dce5-3c8c-4aac-aff5-63a9f92cab84}, !- Handle
  New_Low_Temp_Comp_Cap_Curve,            !- Name
  58336.86118,                            !- Coefficient1 Constant
  1561.7435,                              !- Coefficient2 x
  6.606812861,                            !- Coefficient3 x**2
  -283.6500679,                           !- Coefficient4 y
  -0.120234941,                           !- Coefficient5 y**2
  -12.49574858,                           !- Coefficient6 x*y
  -0.116278559,                           !- Coefficient7 x**3
  0.002277001,                            !- Coefficient8 y**3
  -0.118148325,                           !- Coefficient9 x**2*y
  0.032839613,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {76b25c41-061d-4c84-84f5-13b5d9807cad}, !- Handle
  LT Refrigeration System Compressor 1,   !- Name
  {af876575-afd1-4e77-8a9e-986b63c63cd5}, !- Refrigeration Compressor Power Curve Name
  {5343dce5-3c8c-4aac-aff5-63a9f92cab84}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {331d63a6-6048-4190-b507-03e54046aa3b}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {e8a77931-d2fd-4c4a-8e5d-ad9be1ff7718}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Linear,
  {125be991-2e64-46a7-9c68-a91fc79e209b}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {8dbc0e1f-b9b2-4bab-91d6-a20de1b736df}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {125be991-2e64-46a7-9c68-a91fc79e209b}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  101.628,                                !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {858a7867-038a-480d-a5b3-bb543d301917}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:ThermostatSetpoint:DualSetpoint,
  {c32ff7dc-02f0-4692-b9e8-654c55cd69b1}, !- Handle
  PrimarySchool Classroom - 90.1-2013 Thermostat, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,   !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  {254af8ae-f32c-4a45-87b8-9631451416ad}, !- Default Day Schedule Name
  {5c332275-02e3-47b6-99a6-c00201f1547c}, !- Summer Design Day Schedule Name
  {3a8c18d2-e8cb-4bd3-a978-afa0a3ed3169}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {254af8ae-f32c-4a45-87b8-9631451416ad}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {dac1a44b-2707-42d2-bc67-be837effe70e}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c332275-02e3-47b6-99a6-c00201f1547c}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ac2e631a-20cf-4585-bef0-f652215e8d4b}, !- Handle
  Schedule Rule 85,                       !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7478fe4d-591b-41ba-aa4a-238f0da6b8b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7478fe4d-591b-41ba-aa4a-238f0da6b8b8}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {ac2e72cd-d948-4180-83a1-222994b5bd1a}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a8c18d2-e8cb-4bd3-a978-afa0a3ed3169}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {05b655c9-0c9f-4558-a461-927c036e4afd}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,   !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  {627da5b3-bffe-429d-b4d9-13cf869fe7b9}, !- Default Day Schedule Name
  {1fe6b794-c83b-47a0-8e32-c04bbfa66f38}, !- Summer Design Day Schedule Name
  {adff28db-b471-4f51-8658-013a6e63fdff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {627da5b3-bffe-429d-b4d9-13cf869fe7b9}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ed3f6620-20db-4dc2-8e9c-06ca0633e2e4}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {adff28db-b471-4f51-8658-013a6e63fdff}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {4cb4b71d-827a-4782-8e57-e6bc84c7bc5f}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fe6b794-c83b-47a0-8e32-c04bbfa66f38}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {1617bcfb-5486-4f53-ab50-8e30dd61667b}, !- Handle
  Schedule Rule 86,                       !- Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9e687fa-268c-400a-afa9-65b88e5a6e5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9e687fa-268c-400a-afa9-65b88e5a6e5b}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {4ba47baa-4dbe-42e8-a8d4-0b2221421e32}, !- Handle
  PrimarySchool Classroom - 90.1-2013 Thermostat 1, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b7bb704-821e-4962-be0d-fce194e0efe0}, !- Handle
  PrimarySchool Lobby - 90.1-2013 Thermostat, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {309d74d2-e16d-4746-9f8d-9578f8655423}, !- Handle
  PrimarySchool Corridor - 90.1-2013 Thermostat, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9927d7b5-b39c-4840-8dbc-8d44fa517a4a}, !- Handle
  PrimarySchool Classroom - 90.1-2013 Thermostat 2, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02e3715d-f25d-44fb-a7c1-8492e856616b}, !- Handle
  PrimarySchool Classroom - 90.1-2013 Thermostat 3, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d29f3d72-9a66-4e9c-b271-f6a5367a7f05}, !- Handle
  PrimarySchool Library - 90.1-2013 Thermostat, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bde94320-38cf-458e-a375-4b6b9e20bf44}, !- Handle
  PrimarySchool Classroom - 90.1-2013 Thermostat 4, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce1afdb4-ebe2-40f0-b1bd-e8eb4984b1aa}, !- Handle
  PrimarySchool Corridor - 90.1-2013 Thermostat 1, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcb88942-764d-4b0a-aa31-b190e7a8604f}, !- Handle
  PrimarySchool ComputerRoom - 90.1-2013 Thermostat, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a537131c-040f-4d91-ba6d-359917e80c5d}, !- Handle
  PrimarySchool Restroom - 90.1-2013 Thermostat, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79979e7c-7d02-4153-8ffe-4d715f4058fc}, !- Handle
  PrimarySchool Gym - 90.1-2013 Thermostat, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3dd89ec3-3538-4ec1-8190-44d76f580b8a}, !- Handle
  PrimarySchool Classroom - 90.1-2013 Thermostat 5, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6043eaef-e73a-46a0-b006-459364486443}, !- Handle
  PrimarySchool Classroom - 90.1-2013 Thermostat 6, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {472a3083-c1ca-4443-9dc1-7350cf758d41}, !- Handle
  PrimarySchool Classroom - 90.1-2013 Thermostat 7, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a2ade12-8aa8-4bdb-8bb7-5302b839fe19}, !- Handle
  PrimarySchool Classroom - 90.1-2013 Thermostat 8, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {263ca78b-e876-49de-9376-ff56a2faf799}, !- Handle
  PrimarySchool Office - 90.1-2013 Thermostat, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0eb053a-a48f-44c7-8307-edc888080ee6}, !- Handle
  PrimarySchool Kitchen - 90.1-2013 Thermostat, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {231c1af2-1aba-4521-affe-df2b1ecbca40}, !- Handle
  PrimarySchool Cafeteria - 90.1-2013 Thermostat, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c8e8858-a490-4949-abfc-36407d7ba42d}, !- Handle
  PrimarySchool Mechanical - 90.1-2013 Thermostat, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d5e4af7-6aed-41ca-954c-886ee5446017}, !- Handle
  PrimarySchool Classroom - 90.1-2013 Thermostat 9, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9fb66b12-f025-4077-8264-cfcf05a0ed0d}, !- Handle
  PrimarySchool Classroom - 90.1-2013 Thermostat 10, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49fec7f6-0a49-4d79-a3a7-62237f70b0b1}, !- Handle
  PrimarySchool Corridor - 90.1-2013 Thermostat 2, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {503daec2-4287-426a-ab04-bbaaee3a7f2c}, !- Handle
  PrimarySchool Corridor - 90.1-2013 Thermostat 3, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8422682b-4fcf-4e70-8412-fa56f99714f3}, !- Handle
  PrimarySchool Classroom - 90.1-2013 Thermostat 11, !- Name
  {98f70257-9f98-4d1f-a5f7-a61f1c904b76}, !- Heating Setpoint Temperature Schedule Name
  {05b655c9-0c9f-4558-a461-927c036e4afd}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {daafbf09-2998-4505-b5e9-747a8a71e3d5}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2c11c866-0edc-4b6a-95f3-e0ccd23f4c82}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {daafbf09-2998-4505-b5e9-747a8a71e3d5}; !- Layer 1

OS:InternalMass:Definition,
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Handle
  Internal Mass Definition 1,             !- Name
  {2c11c866-0edc-4b6a-95f3-e0ccd23f4c82}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e207aad7-22ff-458d-9f39-4177618dc13a}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fbc6636f-4245-4bfe-84bd-eb01f4960788}, !- Handle
  Lobby_ZN_1_FLR_1 Mass,                  !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c6f17feb-99ea-4fa2-b733-1ebe3c59715d}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Mass,   !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {71da06c5-65ff-484c-ae66-8e5458bcaa0a}, !- Handle
  Gym_ZN_1_FLR_1 Mass,                    !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ea96ccc6-9dc4-4687-bac0-9655efbfaae0}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f9e3fe05-4156-4b39-990d-7398b9021ad2}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass,                !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d5476d61-017d-4be1-ac14-412361097d37}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Mass,          !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b05d62a3-1c28-4f4f-b7b6-cab276c74d17}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5405c66d-c0a1-4355-8c30-56f03bd2ffd5}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Mass,         !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bbe2d81a-d27a-41f0-8fe9-a954ebd79b4f}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {882f6017-c796-43ab-a4fd-1b54eb6dd7d4}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0bf0ae2e-85f0-4fec-a120-177c4855c796}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Mass,         !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {18707a46-803c-455a-a154-e3f2a4e61d2d}, !- Handle
  Computer_Class_ZN_1_FLR_1 Mass,         !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2066cb8b-92a6-4f62-9237-1dc64d222e97}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0fcfa06a-082f-4bc5-8313-3abfc361e688}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3201ffff-7285-498b-a118-bf160a21bad3}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2aacbcb8-e418-43af-836d-bc16bacf01b7}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0f967bd6-e85b-4e95-8df2-0421294427c6}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Mass,         !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6ae4f80f-dae5-4211-84ce-e064b5cf439a}, !- Handle
  Mech_ZN_1_FLR_1 Mass,                   !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {231afca5-ac43-4ef2-b5a3-2b2ce5d7d877}, !- Handle
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ff916ced-e756-4cbb-b3d9-b328e7531ff7}, !- Handle
  Offices_ZN_1_FLR_1 Mass,                !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {44562437-5186-4444-9ad3-d46351fc801f}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {45920554-74fa-486c-ba28-bfc3c1d7f1ed}, !- Handle
  Bath_ZN_1_FLR_1 Mass,                   !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d7b09454-f89f-4368-a899-d2f42d7b49a1}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2e50d01a-699f-4bc7-9ab6-1bc485ce4550}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {f19fcf13-d2ff-4160-b889-1ab21949504e}, !- Internal Mass Definition Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {4d5ca8e6-a7d0-46cf-8b13-fd2883b11bc7}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a5e6fc4c-4ffa-48c8-a6be-62e46b5f75dc}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9471a7e2-f49a-46ef-a2fd-14597ac9247c}, !- Plant Side Inlet Node Name
  {1928f04e-bbee-45f8-83ab-ded57fd382ad}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8f62074f-583d-413d-8cde-d7d07f24bae9}, !- Demand Side Inlet Node Name
  {21650f95-2b72-4976-8eee-9933044aa75b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ebfb7cd2-5070-45e5-8222-d88845ebda56}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Demand Mixer Name
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Demand Splitter Name
  {0362b273-ad4d-482c-b500-2ca9aedc0c93}, !- Supply Mixer Name
  {4441bf52-8c5e-40d0-8fec-9c5a64b6a3fe}; !- Supply Splitter Name

OS:Node,
  {75cfd8e8-5822-4793-bd20-1ae6b3a6f361}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {9471a7e2-f49a-46ef-a2fd-14597ac9247c}, !- Inlet Port
  {45e1ac32-1d5e-46ac-a1c7-ef8a3e25b6f6}; !- Outlet Port

OS:Node,
  {a5e6fc4c-4ffa-48c8-a6be-62e46b5f75dc}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {db4e2a46-2905-4cec-b7a6-c99d76a533e5}, !- Inlet Port
  {1928f04e-bbee-45f8-83ab-ded57fd382ad}; !- Outlet Port

OS:Node,
  {1443d540-da64-441a-8550-7ee17fb61f4e}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {327e048e-f027-436e-9898-e4edf189ad77}, !- Inlet Port
  {d46ca05b-db16-4f03-951b-cb092f9388b6}; !- Outlet Port

OS:Connector:Mixer,
  {0362b273-ad4d-482c-b500-2ca9aedc0c93}, !- Handle
  Connector Mixer 5,                      !- Name
  {c6495c9a-82cd-4ee9-9615-4cdcb49f9e9c}, !- Outlet Branch Name
  {49b1f16e-9dc6-4896-8dc7-b91cb18dd1a2}, !- Inlet Branch Name 1
  {dd820bf3-9193-458c-8419-4fab1a5eb3fc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4441bf52-8c5e-40d0-8fec-9c5a64b6a3fe}, !- Handle
  Connector Splitter 5,                   !- Name
  {14b2153f-b286-4e3e-a3c0-0f8e9ff8fe88}, !- Inlet Branch Name
  {327e048e-f027-436e-9898-e4edf189ad77}, !- Outlet Branch Name 1
  {372bb82c-3ea7-4e68-b341-ec0fcaab1cc7}; !- Outlet Branch Name 2

OS:Connection,
  {9471a7e2-f49a-46ef-a2fd-14597ac9247c}, !- Handle
  {4d5ca8e6-a7d0-46cf-8b13-fd2883b11bc7}, !- Source Object
  14,                                     !- Outlet Port
  {75cfd8e8-5822-4793-bd20-1ae6b3a6f361}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {327e048e-f027-436e-9898-e4edf189ad77}, !- Handle
  {4441bf52-8c5e-40d0-8fec-9c5a64b6a3fe}, !- Source Object
  3,                                      !- Outlet Port
  {1443d540-da64-441a-8550-7ee17fb61f4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1928f04e-bbee-45f8-83ab-ded57fd382ad}, !- Handle
  {a5e6fc4c-4ffa-48c8-a6be-62e46b5f75dc}, !- Source Object
  3,                                      !- Outlet Port
  {4d5ca8e6-a7d0-46cf-8b13-fd2883b11bc7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3303978f-d3d4-4957-85e1-e88d4f2d35cf}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {8f62074f-583d-413d-8cde-d7d07f24bae9}, !- Inlet Port
  {4e363c03-155a-44e8-a2f4-c85a0a1be8c1}; !- Outlet Port

OS:Node,
  {8597d53e-83dd-4eb7-b9fe-89c47b72dbc5}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {2e6ef3e9-3b31-4aa6-a73e-f0f9f40838b2}, !- Inlet Port
  {21650f95-2b72-4976-8eee-9933044aa75b}; !- Outlet Port

OS:Node,
  {c09ea416-9c8a-4c90-9e68-494acfa2178e}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {239228da-6d04-45a6-833c-a6ac4f307704}, !- Inlet Port
  {1bacc031-7abb-4b5d-b44a-c3c316454734}; !- Outlet Port

OS:Connector:Mixer,
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Handle
  Connector Mixer 6,                      !- Name
  {7313d926-5498-4c61-95cd-16d399ba02a9}, !- Outlet Branch Name
  {a15cad4a-fc04-48ac-913b-0d7ff39f28b5}, !- Inlet Branch Name 1
  {2d5772c3-7e1b-4925-8634-f7bc64ade863}, !- Inlet Branch Name 2
  {18aa866e-f394-4330-9b7c-df5b54b5da70}, !- Inlet Branch Name 3
  {c74a1813-35d5-47cc-aab1-c2ed1e33c7f4}, !- Inlet Branch Name 4
  {718bbdba-e870-411e-95ad-c11683383d28}, !- Inlet Branch Name 5
  {2152df6d-f453-4a68-a889-4bfebdf53ae2}, !- Inlet Branch Name 6
  {c09490f9-00d5-41c4-94e9-5da0d81bbd67}, !- Inlet Branch Name 7
  {0ef2d8c2-9e4c-4f38-979f-ff120d71dcf0}, !- Inlet Branch Name 8
  {93cd99b9-6d3b-49b6-b7b2-3f42f5c7e16c}, !- Inlet Branch Name 9
  {b39ed56b-25f5-4344-af3a-7aef2ce78b78}, !- Inlet Branch Name 10
  {0524deda-2375-4387-a4d9-624299253e4e}, !- Inlet Branch Name 11
  {b1a23def-e289-4085-a9a5-c9c70e99c918}, !- Inlet Branch Name 12
  {aef01c0b-9e99-4d8c-a5e7-1cebb0d8af20}, !- Inlet Branch Name 13
  {d929993d-8449-46c4-8b40-7281c9d951dc}, !- Inlet Branch Name 14
  {8052a917-654f-4fca-90a2-09f532fcd622}, !- Inlet Branch Name 15
  {d3b8b020-1977-4b54-88cd-06161a903c67}, !- Inlet Branch Name 16
  {5e25125b-6e13-4a64-b925-cbd4d99fa51d}, !- Inlet Branch Name 17
  {c515a4b2-75e2-469a-b467-0ee0142b5435}, !- Inlet Branch Name 18
  {d8d6c22d-3c94-4f0e-a7db-86b948e6a3ce}, !- Inlet Branch Name 19
  {85ae569c-d469-40c9-b534-5a7fc5ddab3b}, !- Inlet Branch Name 20
  {ef634af8-356b-48fb-837f-f9e5e4c36158}, !- Inlet Branch Name 21
  {c8a98c16-32a9-4e43-9aa5-6c76cace0d21}, !- Inlet Branch Name 22
  {2288d63f-34a6-4b1a-84e2-6bda18a5a08b}, !- Inlet Branch Name 23
  {f4415d29-e830-4a76-bc62-4b9ca8d907d0}, !- Inlet Branch Name 24
  {daeff86a-6809-44e2-8c5f-ddf54ddb7cbe}, !- Inlet Branch Name 25
  {7f5abadb-0eee-4305-abb5-aa6f4ebb97d7}, !- Inlet Branch Name 26
  {c02076e1-50fd-4f27-bae0-3ddc6d69c27f}; !- Inlet Branch Name 27

OS:Connector:Splitter,
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Handle
  Connector Splitter 6,                   !- Name
  {725f811d-4bf9-49ac-a7fc-fc8e0c3fdf09}, !- Inlet Branch Name
  {239228da-6d04-45a6-833c-a6ac4f307704}, !- Outlet Branch Name 1
  {74e5f3bc-e525-4f8e-99ef-04a9766809f3}, !- Outlet Branch Name 2
  {172cebf5-61c5-4016-add1-e5c3f273cd60}, !- Outlet Branch Name 3
  {fe115d2b-22df-4e9a-a2fd-2a9cb34a6443}, !- Outlet Branch Name 4
  {28bc92b7-ad7f-4a0f-948b-27dc369aeb02}, !- Outlet Branch Name 5
  {e4e6d92d-ef28-4fdb-9297-1522c15317bf}, !- Outlet Branch Name 6
  {3d77010c-bd4d-4847-a5fd-c2576b1e9fd7}, !- Outlet Branch Name 7
  {0385520c-cdc3-40cf-8815-1ff6d2999f59}, !- Outlet Branch Name 8
  {794ebac8-908c-4859-a043-ea3399a6c6e2}, !- Outlet Branch Name 9
  {243b33a4-7462-456b-8e69-37102ddeffe9}, !- Outlet Branch Name 10
  {856f89d9-d01c-4854-9205-a3330b66b52e}, !- Outlet Branch Name 11
  {979997c5-7e19-4207-b1b4-c2be3f7bf8e7}, !- Outlet Branch Name 12
  {70fdd443-965f-4b25-8457-64779790c03c}, !- Outlet Branch Name 13
  {fef0ec57-a8ba-484e-b12c-a0c248675ce1}, !- Outlet Branch Name 14
  {5219b695-75a5-419d-a886-5f1547e7ec8e}, !- Outlet Branch Name 15
  {3c429597-ec4a-4afe-bc55-bf02afd7e247}, !- Outlet Branch Name 16
  {fd5baf6a-5243-4af5-a315-2100e5425ccf}, !- Outlet Branch Name 17
  {0893eedd-1c9c-438e-ba42-fa84a7809568}, !- Outlet Branch Name 18
  {31d554e1-b345-4737-bf9a-f2af16571110}, !- Outlet Branch Name 19
  {e3230cd5-3b75-4e8b-a155-c69100153e59}, !- Outlet Branch Name 20
  {235c6eab-a41b-4fc2-a760-c7043987fb63}, !- Outlet Branch Name 21
  {60d7d836-132b-4206-8fab-b426c818fba3}, !- Outlet Branch Name 22
  {fd66b947-e5cc-467f-ad6d-279409f3df62}, !- Outlet Branch Name 23
  {b641bf89-cf80-4a51-9bb2-1b7e0fae1ede}, !- Outlet Branch Name 24
  {4931207e-4a72-45ed-aeba-064c86c3c507}, !- Outlet Branch Name 25
  {3fbe598a-c2f2-4d8b-8f37-d5b0874b7833}, !- Outlet Branch Name 26
  {1484164c-6c9c-4147-840d-53a92f0e9654}; !- Outlet Branch Name 27

OS:Connection,
  {8f62074f-583d-413d-8cde-d7d07f24bae9}, !- Handle
  {4d5ca8e6-a7d0-46cf-8b13-fd2883b11bc7}, !- Source Object
  17,                                     !- Outlet Port
  {3303978f-d3d4-4957-85e1-e88d4f2d35cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {239228da-6d04-45a6-833c-a6ac4f307704}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  3,                                      !- Outlet Port
  {c09ea416-9c8a-4c90-9e68-494acfa2178e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21650f95-2b72-4976-8eee-9933044aa75b}, !- Handle
  {8597d53e-83dd-4eb7-b9fe-89c47b72dbc5}, !- Source Object
  3,                                      !- Outlet Port
  {4d5ca8e6-a7d0-46cf-8b13-fd2883b11bc7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e733460a-7040-4f7b-af21-8c651ed7601c}, !- Handle
  {4d5ca8e6-a7d0-46cf-8b13-fd2883b11bc7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ebfb7cd2-5070-45e5-8222-d88845ebda56}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {402b570a-9d6d-45cf-a814-9fcc78fcf633}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  {cf20f76c-32c8-4714-8d96-a99881ab9c9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf20f76c-32c8-4714-8d96-a99881ab9c9b}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {af55d781-5182-4fa7-bbfb-6deaf990eb4a}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {402b570a-9d6d-45cf-a814-9fcc78fcf633}, !- Schedule Name
  {a5e6fc4c-4ffa-48c8-a6be-62e46b5f75dc}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {1c69465c-644e-41b7-bb86-6f5b20298b7f}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {45e1ac32-1d5e-46ac-a1c7-ef8a3e25b6f6}, !- Inlet Node Name
  {a218e63d-8a25-4fab-b820-001390ec52be}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a05d444c-4914-49fd-a621-6db008dcbc88}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {a218e63d-8a25-4fab-b820-001390ec52be}, !- Inlet Port
  {14b2153f-b286-4e3e-a3c0-0f8e9ff8fe88}; !- Outlet Port

OS:Connection,
  {45e1ac32-1d5e-46ac-a1c7-ef8a3e25b6f6}, !- Handle
  {75cfd8e8-5822-4793-bd20-1ae6b3a6f361}, !- Source Object
  3,                                      !- Outlet Port
  {1c69465c-644e-41b7-bb86-6f5b20298b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a218e63d-8a25-4fab-b820-001390ec52be}, !- Handle
  {1c69465c-644e-41b7-bb86-6f5b20298b7f}, !- Source Object
  3,                                      !- Outlet Port
  {a05d444c-4914-49fd-a621-6db008dcbc88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14b2153f-b286-4e3e-a3c0-0f8e9ff8fe88}, !- Handle
  {a05d444c-4914-49fd-a621-6db008dcbc88}, !- Source Object
  3,                                      !- Outlet Port
  {4441bf52-8c5e-40d0-8fec-9c5a64b6a3fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {d55e9dcb-94fe-4ba2-ac88-940d6fe0a19f}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {d46ca05b-db16-4f03-951b-cb092f9388b6}, !- Boiler Water Inlet Node Name
  {a7b9f230-edcc-4b2c-8b84-adfef32226b9}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {9f11e971-af47-42d6-a5a6-f59e264970d3}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {a7b9f230-edcc-4b2c-8b84-adfef32226b9}, !- Inlet Port
  {49b1f16e-9dc6-4896-8dc7-b91cb18dd1a2}; !- Outlet Port

OS:Connection,
  {d46ca05b-db16-4f03-951b-cb092f9388b6}, !- Handle
  {1443d540-da64-441a-8550-7ee17fb61f4e}, !- Source Object
  3,                                      !- Outlet Port
  {d55e9dcb-94fe-4ba2-ac88-940d6fe0a19f}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {a7b9f230-edcc-4b2c-8b84-adfef32226b9}, !- Handle
  {d55e9dcb-94fe-4ba2-ac88-940d6fe0a19f}, !- Source Object
  12,                                     !- Outlet Port
  {9f11e971-af47-42d6-a5a6-f59e264970d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49b1f16e-9dc6-4896-8dc7-b91cb18dd1a2}, !- Handle
  {9f11e971-af47-42d6-a5a6-f59e264970d3}, !- Source Object
  3,                                      !- Outlet Port
  {0362b273-ad4d-482c-b500-2ca9aedc0c93}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0cc67fc9-fbd0-43ac-b486-501bc8aee6fc}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {64db539c-2d45-4c26-b32f-db70d264ee30}, !- Inlet Node Name
  {37b6a082-7fb2-4b15-bb63-f8795928a14c}; !- Outlet Node Name

OS:Node,
  {444fc5e5-4584-4454-963c-6ee2dcc57c30}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {372bb82c-3ea7-4e68-b341-ec0fcaab1cc7}, !- Inlet Port
  {64db539c-2d45-4c26-b32f-db70d264ee30}; !- Outlet Port

OS:Connection,
  {372bb82c-3ea7-4e68-b341-ec0fcaab1cc7}, !- Handle
  {4441bf52-8c5e-40d0-8fec-9c5a64b6a3fe}, !- Source Object
  4,                                      !- Outlet Port
  {444fc5e5-4584-4454-963c-6ee2dcc57c30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {821da0c9-93f4-4f46-bb29-bf8b38b3167e}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {37b6a082-7fb2-4b15-bb63-f8795928a14c}, !- Inlet Port
  {dd820bf3-9193-458c-8419-4fab1a5eb3fc}; !- Outlet Port

OS:Connection,
  {64db539c-2d45-4c26-b32f-db70d264ee30}, !- Handle
  {444fc5e5-4584-4454-963c-6ee2dcc57c30}, !- Source Object
  3,                                      !- Outlet Port
  {0cc67fc9-fbd0-43ac-b486-501bc8aee6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37b6a082-7fb2-4b15-bb63-f8795928a14c}, !- Handle
  {0cc67fc9-fbd0-43ac-b486-501bc8aee6fc}, !- Source Object
  3,                                      !- Outlet Port
  {821da0c9-93f4-4f46-bb29-bf8b38b3167e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd820bf3-9193-458c-8419-4fab1a5eb3fc}, !- Handle
  {821da0c9-93f4-4f46-bb29-bf8b38b3167e}, !- Source Object
  3,                                      !- Outlet Port
  {0362b273-ad4d-482c-b500-2ca9aedc0c93}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2e697d9f-2c2d-499f-8afe-aa1ead526be1}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {1bacc031-7abb-4b5d-b44a-c3c316454734}, !- Inlet Node Name
  {71e58718-1a4d-4db8-b57b-9087d8da5a10}; !- Outlet Node Name

OS:Node,
  {69ed1c73-7453-4a80-9dad-92baf0ba99c1}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {71e58718-1a4d-4db8-b57b-9087d8da5a10}, !- Inlet Port
  {a15cad4a-fc04-48ac-913b-0d7ff39f28b5}; !- Outlet Port

OS:Connection,
  {1bacc031-7abb-4b5d-b44a-c3c316454734}, !- Handle
  {c09ea416-9c8a-4c90-9e68-494acfa2178e}, !- Source Object
  3,                                      !- Outlet Port
  {2e697d9f-2c2d-499f-8afe-aa1ead526be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e58718-1a4d-4db8-b57b-9087d8da5a10}, !- Handle
  {2e697d9f-2c2d-499f-8afe-aa1ead526be1}, !- Source Object
  3,                                      !- Outlet Port
  {69ed1c73-7453-4a80-9dad-92baf0ba99c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a15cad4a-fc04-48ac-913b-0d7ff39f28b5}, !- Handle
  {69ed1c73-7453-4a80-9dad-92baf0ba99c1}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ceb580fa-b043-486a-9114-4fb7bd0d8987}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {129fa426-560d-43d2-8a54-b7f49fa6eafb}, !- Inlet Node Name
  {db4e2a46-2905-4cec-b7a6-c99d76a533e5}; !- Outlet Node Name

OS:Node,
  {04e614d6-05e0-4c22-b82a-e7dc77735bfc}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {c6495c9a-82cd-4ee9-9615-4cdcb49f9e9c}, !- Inlet Port
  {129fa426-560d-43d2-8a54-b7f49fa6eafb}; !- Outlet Port

OS:Connection,
  {c6495c9a-82cd-4ee9-9615-4cdcb49f9e9c}, !- Handle
  {0362b273-ad4d-482c-b500-2ca9aedc0c93}, !- Source Object
  2,                                      !- Outlet Port
  {04e614d6-05e0-4c22-b82a-e7dc77735bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {129fa426-560d-43d2-8a54-b7f49fa6eafb}, !- Handle
  {04e614d6-05e0-4c22-b82a-e7dc77735bfc}, !- Source Object
  3,                                      !- Outlet Port
  {ceb580fa-b043-486a-9114-4fb7bd0d8987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db4e2a46-2905-4cec-b7a6-c99d76a533e5}, !- Handle
  {ceb580fa-b043-486a-9114-4fb7bd0d8987}, !- Source Object
  3,                                      !- Outlet Port
  {a5e6fc4c-4ffa-48c8-a6be-62e46b5f75dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b2f565cb-de57-4e91-a701-d8bd63d3b5a0}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {4e363c03-155a-44e8-a2f4-c85a0a1be8c1}, !- Inlet Node Name
  {ba848a97-6305-4143-8e12-7f18860be3ca}; !- Outlet Node Name

OS:Node,
  {5846b109-6aba-446d-9a2e-71afa7318d6a}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {ba848a97-6305-4143-8e12-7f18860be3ca}, !- Inlet Port
  {725f811d-4bf9-49ac-a7fc-fc8e0c3fdf09}; !- Outlet Port

OS:Connection,
  {4e363c03-155a-44e8-a2f4-c85a0a1be8c1}, !- Handle
  {3303978f-d3d4-4957-85e1-e88d4f2d35cf}, !- Source Object
  3,                                      !- Outlet Port
  {b2f565cb-de57-4e91-a701-d8bd63d3b5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba848a97-6305-4143-8e12-7f18860be3ca}, !- Handle
  {b2f565cb-de57-4e91-a701-d8bd63d3b5a0}, !- Source Object
  3,                                      !- Outlet Port
  {5846b109-6aba-446d-9a2e-71afa7318d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {725f811d-4bf9-49ac-a7fc-fc8e0c3fdf09}, !- Handle
  {5846b109-6aba-446d-9a2e-71afa7318d6a}, !- Source Object
  3,                                      !- Outlet Port
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ae389c3e-ac53-4b44-8efb-6fbb007c2d47}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {b128d6c1-febb-4ea2-955d-2c78fc4d045e}, !- Inlet Node Name
  {2e6ef3e9-3b31-4aa6-a73e-f0f9f40838b2}; !- Outlet Node Name

OS:Node,
  {4884f084-c7e6-473a-97eb-5a78264ef83b}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {7313d926-5498-4c61-95cd-16d399ba02a9}, !- Inlet Port
  {b128d6c1-febb-4ea2-955d-2c78fc4d045e}; !- Outlet Port

OS:Connection,
  {7313d926-5498-4c61-95cd-16d399ba02a9}, !- Handle
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Source Object
  2,                                      !- Outlet Port
  {4884f084-c7e6-473a-97eb-5a78264ef83b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b128d6c1-febb-4ea2-955d-2c78fc4d045e}, !- Handle
  {4884f084-c7e6-473a-97eb-5a78264ef83b}, !- Source Object
  3,                                      !- Outlet Port
  {ae389c3e-ac53-4b44-8efb-6fbb007c2d47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e6ef3e9-3b31-4aa6-a73e-f0f9f40838b2}, !- Handle
  {ae389c3e-ac53-4b44-8efb-6fbb007c2d47}, !- Source Object
  3,                                      !- Outlet Port
  {8597d53e-83dd-4eb7-b9fe-89c47b72dbc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {ab8d7bba-1e11-4dc6-a43a-7a81a0b9a26c}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {683f1dfa-941e-4e98-9bbe-064b22015556}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9cba1a48-641e-407b-8661-ea0e61c5ef8c}, !- Plant Side Inlet Node Name
  {03ed77cc-13fc-4291-9851-dd76fdbffb95}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ca478e20-9148-43ff-a678-123ab4fca2d7}, !- Demand Side Inlet Node Name
  {0383798d-2ce9-4900-90cb-2d7af66474bd}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7a91321a-5b1b-40b8-84a2-ffb004065fbb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a7c4a7c3-54f6-43e4-892d-023032dd5be5}, !- Demand Mixer Name
  {507d981b-0e18-4531-9f51-7c782101f917}, !- Demand Splitter Name
  {24ec2f6b-49fb-42da-b473-c0845693f3dd}, !- Supply Mixer Name
  {5e806124-ef84-46fc-971e-2de01caf07ff}; !- Supply Splitter Name

OS:Node,
  {96582ec8-4f08-4187-bdbf-6a96596c7eb9}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {9cba1a48-641e-407b-8661-ea0e61c5ef8c}, !- Inlet Port
  {bdacfe3a-912f-4c3e-93fa-e6ab4ee1c428}; !- Outlet Port

OS:Node,
  {683f1dfa-941e-4e98-9bbe-064b22015556}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {96c7fc3e-672c-4034-ad0a-2d49d2ba0c69}, !- Inlet Port
  {03ed77cc-13fc-4291-9851-dd76fdbffb95}; !- Outlet Port

OS:Node,
  {84b795f6-fe09-4dc7-86db-17146954299c}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {d2b50985-3809-48aa-ac1c-aa19c398e485}, !- Inlet Port
  {cd7d8504-badd-482f-96d2-94918b8d3726}; !- Outlet Port

OS:Connector:Mixer,
  {24ec2f6b-49fb-42da-b473-c0845693f3dd}, !- Handle
  Connector Mixer 7,                      !- Name
  {a72f26e7-e231-4141-bb2f-a00a946bc570}, !- Outlet Branch Name
  {d16cb4f4-dd52-4d27-8ce9-54fd3e2e071b}, !- Inlet Branch Name 1
  {47cea8d8-8a7c-4bc4-8268-f5c1d8021d5c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5e806124-ef84-46fc-971e-2de01caf07ff}, !- Handle
  Connector Splitter 7,                   !- Name
  {c5c5c0ac-cf1c-403a-9a17-13acd044d5e0}, !- Inlet Branch Name
  {d2b50985-3809-48aa-ac1c-aa19c398e485}, !- Outlet Branch Name 1
  {52396542-8156-49c9-a9de-1304975a7083}; !- Outlet Branch Name 2

OS:Connection,
  {9cba1a48-641e-407b-8661-ea0e61c5ef8c}, !- Handle
  {ab8d7bba-1e11-4dc6-a43a-7a81a0b9a26c}, !- Source Object
  14,                                     !- Outlet Port
  {96582ec8-4f08-4187-bdbf-6a96596c7eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b50985-3809-48aa-ac1c-aa19c398e485}, !- Handle
  {5e806124-ef84-46fc-971e-2de01caf07ff}, !- Source Object
  3,                                      !- Outlet Port
  {84b795f6-fe09-4dc7-86db-17146954299c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03ed77cc-13fc-4291-9851-dd76fdbffb95}, !- Handle
  {683f1dfa-941e-4e98-9bbe-064b22015556}, !- Source Object
  3,                                      !- Outlet Port
  {ab8d7bba-1e11-4dc6-a43a-7a81a0b9a26c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c74d3f87-b292-4ec5-a012-7c0a5f1a2334}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {ca478e20-9148-43ff-a678-123ab4fca2d7}, !- Inlet Port
  {66ec0a57-7693-48fb-8262-31c63ae2bd6b}; !- Outlet Port

OS:Node,
  {ac247582-ce41-4b72-a235-b0ef491018b7}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {78d89ac2-d676-4763-bf98-461207176275}, !- Inlet Port
  {0383798d-2ce9-4900-90cb-2d7af66474bd}; !- Outlet Port

OS:Node,
  {1915e43d-e687-4261-88d8-923419b5d29b}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {e6427c2f-6452-4ab5-a7dd-cf9b32ffa3f2}, !- Inlet Port
  {fcdb1730-2584-4d8b-a143-2c3b70e4125b}; !- Outlet Port

OS:Connector:Mixer,
  {a7c4a7c3-54f6-43e4-892d-023032dd5be5}, !- Handle
  Connector Mixer 8,                      !- Name
  {e31d522a-3258-48f9-9319-d8184c70d9dc}, !- Outlet Branch Name
  {15445ca9-b5f9-4cf9-966e-7e70b8edba0d}, !- Inlet Branch Name 1
  {3fc48a11-5b97-4d63-8c78-6c72b7871fdb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {507d981b-0e18-4531-9f51-7c782101f917}, !- Handle
  Connector Splitter 8,                   !- Name
  {c0146c13-8ed9-4006-be10-8d6142448144}, !- Inlet Branch Name
  {e6427c2f-6452-4ab5-a7dd-cf9b32ffa3f2}, !- Outlet Branch Name 1
  {b44c909b-42f8-4478-aa47-6991bf21e1b2}; !- Outlet Branch Name 2

OS:Connection,
  {ca478e20-9148-43ff-a678-123ab4fca2d7}, !- Handle
  {ab8d7bba-1e11-4dc6-a43a-7a81a0b9a26c}, !- Source Object
  17,                                     !- Outlet Port
  {c74d3f87-b292-4ec5-a012-7c0a5f1a2334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6427c2f-6452-4ab5-a7dd-cf9b32ffa3f2}, !- Handle
  {507d981b-0e18-4531-9f51-7c782101f917}, !- Source Object
  3,                                      !- Outlet Port
  {1915e43d-e687-4261-88d8-923419b5d29b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0383798d-2ce9-4900-90cb-2d7af66474bd}, !- Handle
  {ac247582-ce41-4b72-a235-b0ef491018b7}, !- Source Object
  3,                                      !- Outlet Port
  {ab8d7bba-1e11-4dc6-a43a-7a81a0b9a26c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {68c06a07-bfaf-446a-ad06-1489c09edd95}, !- Handle
  {ab8d7bba-1e11-4dc6-a43a-7a81a0b9a26c}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7a91321a-5b1b-40b8-84a2-ffb004065fbb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {4a32ac3f-74d0-4908-a5f9-fdb060aefb00}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 8.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  4.44444444444448,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {683f1dfa-941e-4e98-9bbe-064b22015556}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1322be38-1fdd-40ef-bcc1-fa2cfc7ca580}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {bdacfe3a-912f-4c3e-93fa-e6ab4ee1c428}, !- Inlet Node Name
  {b9af6aa8-9c54-48ab-942f-0601ac39e502}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {7f33a8b9-be08-4d22-abe9-834b7bfeaf12}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {b9af6aa8-9c54-48ab-942f-0601ac39e502}, !- Inlet Port
  {c5c5c0ac-cf1c-403a-9a17-13acd044d5e0}; !- Outlet Port

OS:Connection,
  {bdacfe3a-912f-4c3e-93fa-e6ab4ee1c428}, !- Handle
  {96582ec8-4f08-4187-bdbf-6a96596c7eb9}, !- Source Object
  3,                                      !- Outlet Port
  {1322be38-1fdd-40ef-bcc1-fa2cfc7ca580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9af6aa8-9c54-48ab-942f-0601ac39e502}, !- Handle
  {1322be38-1fdd-40ef-bcc1-fa2cfc7ca580}, !- Source Object
  3,                                      !- Outlet Port
  {7f33a8b9-be08-4d22-abe9-834b7bfeaf12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c5c0ac-cf1c-403a-9a17-13acd044d5e0}, !- Handle
  {7f33a8b9-be08-4d22-abe9-834b7bfeaf12}, !- Source Object
  3,                                      !- Outlet Port
  {5e806124-ef84-46fc-971e-2de01caf07ff}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {1bf2019e-9f90-45b5-a02a-05d7d1df53a8}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower, !- Name
  {cd7d8504-badd-482f-96d2-94918b8d3726}, !- Water Inlet Node
  {06aba3f5-e11f-4c59-bc35-da162ee3a167}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  25,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  4.44444444444448,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Design Fan Power {W}
  {55915b49-1704-402c-9f75-94e9938fdc18}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {73965266-4ef4-4aed-877c-ed681c04a037}, !- Handle
  Cooling Tower Variable Speed 1 Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {55915b49-1704-402c-9f75-94e9938fdc18}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {577a581e-a232-49cd-b78b-553ea395bd6d}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {06aba3f5-e11f-4c59-bc35-da162ee3a167}, !- Inlet Port
  {d16cb4f4-dd52-4d27-8ce9-54fd3e2e071b}; !- Outlet Port

OS:Connection,
  {cd7d8504-badd-482f-96d2-94918b8d3726}, !- Handle
  {84b795f6-fe09-4dc7-86db-17146954299c}, !- Source Object
  3,                                      !- Outlet Port
  {1bf2019e-9f90-45b5-a02a-05d7d1df53a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06aba3f5-e11f-4c59-bc35-da162ee3a167}, !- Handle
  {1bf2019e-9f90-45b5-a02a-05d7d1df53a8}, !- Source Object
  3,                                      !- Outlet Port
  {577a581e-a232-49cd-b78b-553ea395bd6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d16cb4f4-dd52-4d27-8ce9-54fd3e2e071b}, !- Handle
  {577a581e-a232-49cd-b78b-553ea395bd6d}, !- Source Object
  3,                                      !- Outlet Port
  {24ec2f6b-49fb-42da-b473-c0845693f3dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ac9fe337-0635-40bd-b3f2-f7f6134594d6}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {3c2b6119-f4f9-4bc1-be61-eb0b19b86984}, !- Inlet Node Name
  {55686769-4d7f-4d41-a0be-3dada805dcd6}; !- Outlet Node Name

OS:Node,
  {55132b76-3d8d-4bfc-a3b2-80f7214119f2}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {52396542-8156-49c9-a9de-1304975a7083}, !- Inlet Port
  {3c2b6119-f4f9-4bc1-be61-eb0b19b86984}; !- Outlet Port

OS:Connection,
  {52396542-8156-49c9-a9de-1304975a7083}, !- Handle
  {5e806124-ef84-46fc-971e-2de01caf07ff}, !- Source Object
  4,                                      !- Outlet Port
  {55132b76-3d8d-4bfc-a3b2-80f7214119f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2cf5a13-02e1-4c70-aa59-9a69e5acd0a2}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {55686769-4d7f-4d41-a0be-3dada805dcd6}, !- Inlet Port
  {47cea8d8-8a7c-4bc4-8268-f5c1d8021d5c}; !- Outlet Port

OS:Connection,
  {3c2b6119-f4f9-4bc1-be61-eb0b19b86984}, !- Handle
  {55132b76-3d8d-4bfc-a3b2-80f7214119f2}, !- Source Object
  3,                                      !- Outlet Port
  {ac9fe337-0635-40bd-b3f2-f7f6134594d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55686769-4d7f-4d41-a0be-3dada805dcd6}, !- Handle
  {ac9fe337-0635-40bd-b3f2-f7f6134594d6}, !- Source Object
  3,                                      !- Outlet Port
  {b2cf5a13-02e1-4c70-aa59-9a69e5acd0a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47cea8d8-8a7c-4bc4-8268-f5c1d8021d5c}, !- Handle
  {b2cf5a13-02e1-4c70-aa59-9a69e5acd0a2}, !- Source Object
  3,                                      !- Outlet Port
  {24ec2f6b-49fb-42da-b473-c0845693f3dd}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d35a978c-37c0-45b0-bf79-654689e2f898}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {fcdb1730-2584-4d8b-a143-2c3b70e4125b}, !- Inlet Node Name
  {3fd2e6b5-e67e-400c-a9b2-291db16132a4}; !- Outlet Node Name

OS:Node,
  {d579a665-69fd-406c-b704-b974037474f7}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {3fd2e6b5-e67e-400c-a9b2-291db16132a4}, !- Inlet Port
  {15445ca9-b5f9-4cf9-966e-7e70b8edba0d}; !- Outlet Port

OS:Connection,
  {fcdb1730-2584-4d8b-a143-2c3b70e4125b}, !- Handle
  {1915e43d-e687-4261-88d8-923419b5d29b}, !- Source Object
  3,                                      !- Outlet Port
  {d35a978c-37c0-45b0-bf79-654689e2f898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fd2e6b5-e67e-400c-a9b2-291db16132a4}, !- Handle
  {d35a978c-37c0-45b0-bf79-654689e2f898}, !- Source Object
  3,                                      !- Outlet Port
  {d579a665-69fd-406c-b704-b974037474f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15445ca9-b5f9-4cf9-966e-7e70b8edba0d}, !- Handle
  {d579a665-69fd-406c-b704-b974037474f7}, !- Source Object
  3,                                      !- Outlet Port
  {a7c4a7c3-54f6-43e4-892d-023032dd5be5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c707f0b7-1058-4da4-9535-6fff0996b8b0}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {148989fc-5225-40ca-9e2f-ab7afa22c160}, !- Inlet Node Name
  {96c7fc3e-672c-4034-ad0a-2d49d2ba0c69}; !- Outlet Node Name

OS:Node,
  {9514274a-f142-442a-9cb4-dc55e31b7542}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {a72f26e7-e231-4141-bb2f-a00a946bc570}, !- Inlet Port
  {148989fc-5225-40ca-9e2f-ab7afa22c160}; !- Outlet Port

OS:Connection,
  {a72f26e7-e231-4141-bb2f-a00a946bc570}, !- Handle
  {24ec2f6b-49fb-42da-b473-c0845693f3dd}, !- Source Object
  2,                                      !- Outlet Port
  {9514274a-f142-442a-9cb4-dc55e31b7542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {148989fc-5225-40ca-9e2f-ab7afa22c160}, !- Handle
  {9514274a-f142-442a-9cb4-dc55e31b7542}, !- Source Object
  3,                                      !- Outlet Port
  {c707f0b7-1058-4da4-9535-6fff0996b8b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96c7fc3e-672c-4034-ad0a-2d49d2ba0c69}, !- Handle
  {c707f0b7-1058-4da4-9535-6fff0996b8b0}, !- Source Object
  3,                                      !- Outlet Port
  {683f1dfa-941e-4e98-9bbe-064b22015556}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f9901dcd-ddab-4a00-a08c-0264c7ef9e1f}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {66ec0a57-7693-48fb-8262-31c63ae2bd6b}, !- Inlet Node Name
  {f0b0af58-7120-4035-be4b-7cf7d33a594a}; !- Outlet Node Name

OS:Node,
  {a65d2251-4854-4508-a441-8bbe9d6b3cfa}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {f0b0af58-7120-4035-be4b-7cf7d33a594a}, !- Inlet Port
  {c0146c13-8ed9-4006-be10-8d6142448144}; !- Outlet Port

OS:Connection,
  {66ec0a57-7693-48fb-8262-31c63ae2bd6b}, !- Handle
  {c74d3f87-b292-4ec5-a012-7c0a5f1a2334}, !- Source Object
  3,                                      !- Outlet Port
  {f9901dcd-ddab-4a00-a08c-0264c7ef9e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b0af58-7120-4035-be4b-7cf7d33a594a}, !- Handle
  {f9901dcd-ddab-4a00-a08c-0264c7ef9e1f}, !- Source Object
  3,                                      !- Outlet Port
  {a65d2251-4854-4508-a441-8bbe9d6b3cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0146c13-8ed9-4006-be10-8d6142448144}, !- Handle
  {a65d2251-4854-4508-a441-8bbe9d6b3cfa}, !- Source Object
  3,                                      !- Outlet Port
  {507d981b-0e18-4531-9f51-7c782101f917}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ec68a938-e2ec-4981-8021-5361c1450634}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {899a9d0e-aa48-416f-bce4-6511d57ed2d6}, !- Inlet Node Name
  {78d89ac2-d676-4763-bf98-461207176275}; !- Outlet Node Name

OS:Node,
  {21d827e1-c14d-4453-876a-a7bf2a6032c0}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {e31d522a-3258-48f9-9319-d8184c70d9dc}, !- Inlet Port
  {899a9d0e-aa48-416f-bce4-6511d57ed2d6}; !- Outlet Port

OS:Connection,
  {e31d522a-3258-48f9-9319-d8184c70d9dc}, !- Handle
  {a7c4a7c3-54f6-43e4-892d-023032dd5be5}, !- Source Object
  2,                                      !- Outlet Port
  {21d827e1-c14d-4453-876a-a7bf2a6032c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {899a9d0e-aa48-416f-bce4-6511d57ed2d6}, !- Handle
  {21d827e1-c14d-4453-876a-a7bf2a6032c0}, !- Source Object
  3,                                      !- Outlet Port
  {ec68a938-e2ec-4981-8021-5361c1450634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78d89ac2-d676-4763-bf98-461207176275}, !- Handle
  {ec68a938-e2ec-4981-8021-5361c1450634}, !- Source Object
  3,                                      !- Outlet Port
  {ac247582-ce41-4b72-a235-b0ef491018b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {af0a83e6-3ae0-4a46-8ef9-c705170eb16b}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b345d87c-9a8f-4c9b-84ef-378cd1f990d6}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {20a43a3a-0c87-4f60-8cba-55d38d4224d0}, !- Plant Side Inlet Node Name
  {ceae1284-f347-48f3-9d7b-2cb808323c55}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {196b66a9-f1de-426c-8651-57fa0bd5ffc8}, !- Demand Side Inlet Node Name
  {d4faee2a-9731-45c8-b9cd-e221d9cda557}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b498ddb6-f8d4-4493-984b-4e626d382484}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {596c27f6-89fb-4196-bebf-f0692040b56c}, !- Demand Mixer Name
  {50cc3d18-4262-4d90-9aa9-57d2e58cf3c5}, !- Demand Splitter Name
  {e4ee9908-bc05-4a00-a027-789b1f479494}, !- Supply Mixer Name
  {428bdb22-756b-450f-851c-2694070c7a4f}; !- Supply Splitter Name

OS:Node,
  {943bb868-5137-4eba-bb55-77148a6c4f92}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {20a43a3a-0c87-4f60-8cba-55d38d4224d0}, !- Inlet Port
  {56f9aff3-9be0-4f35-ac9d-91be20328f24}; !- Outlet Port

OS:Node,
  {b345d87c-9a8f-4c9b-84ef-378cd1f990d6}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {b5c34d20-63c4-4ede-889a-14e754b892f0}, !- Inlet Port
  {ceae1284-f347-48f3-9d7b-2cb808323c55}; !- Outlet Port

OS:Node,
  {33e3a77a-52b3-4b06-929d-83c34a9c7633}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {cec5de1d-6827-4714-8b10-9a95a4ce2f5f}, !- Inlet Port
  {a2786fd2-902f-485f-a5c7-4313c143f3d7}; !- Outlet Port

OS:Connector:Mixer,
  {e4ee9908-bc05-4a00-a027-789b1f479494}, !- Handle
  Connector Mixer 9,                      !- Name
  {fd46a15b-ba06-475c-8848-62c5ef99ba34}, !- Outlet Branch Name
  {8fc1c3fd-2e49-414d-b279-3b8c240fdd40}, !- Inlet Branch Name 1
  {489963e1-7304-48ea-a503-51c474687a86}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {428bdb22-756b-450f-851c-2694070c7a4f}, !- Handle
  Connector Splitter 9,                   !- Name
  {8322257c-4edb-4121-9f2b-88bcdbf9c183}, !- Inlet Branch Name
  {cec5de1d-6827-4714-8b10-9a95a4ce2f5f}, !- Outlet Branch Name 1
  {0c9d0ec8-d8f9-41d1-9748-5a392e2ed661}; !- Outlet Branch Name 2

OS:Connection,
  {20a43a3a-0c87-4f60-8cba-55d38d4224d0}, !- Handle
  {af0a83e6-3ae0-4a46-8ef9-c705170eb16b}, !- Source Object
  14,                                     !- Outlet Port
  {943bb868-5137-4eba-bb55-77148a6c4f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cec5de1d-6827-4714-8b10-9a95a4ce2f5f}, !- Handle
  {428bdb22-756b-450f-851c-2694070c7a4f}, !- Source Object
  3,                                      !- Outlet Port
  {33e3a77a-52b3-4b06-929d-83c34a9c7633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceae1284-f347-48f3-9d7b-2cb808323c55}, !- Handle
  {b345d87c-9a8f-4c9b-84ef-378cd1f990d6}, !- Source Object
  3,                                      !- Outlet Port
  {af0a83e6-3ae0-4a46-8ef9-c705170eb16b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c2ee0766-7a4e-4e52-a385-e3b87f8100a2}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {196b66a9-f1de-426c-8651-57fa0bd5ffc8}, !- Inlet Port
  {5d66288f-a17b-4002-8e43-43c422123d68}; !- Outlet Port

OS:Node,
  {e2166425-0b68-4f2b-986d-074b2b6b5f1b}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {ef3fda35-8e92-4aa1-8d7f-08f5beb836fc}, !- Inlet Port
  {d4faee2a-9731-45c8-b9cd-e221d9cda557}; !- Outlet Port

OS:Node,
  {a1ad65bc-e6fe-430c-a34a-fbd7a9dee649}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {7d735066-fbb4-4392-9d69-5e29ea986da2}, !- Inlet Port
  {4fda5ca7-eec2-4fd2-8685-27078fa39aab}; !- Outlet Port

OS:Connector:Mixer,
  {596c27f6-89fb-4196-bebf-f0692040b56c}, !- Handle
  Connector Mixer 10,                     !- Name
  {5e3a5919-e073-47c3-b2fd-79116e5e4223}, !- Outlet Branch Name
  {b1c1c96b-f13f-4cff-80cd-029d092a2946}, !- Inlet Branch Name 1
  {da449c01-ff4b-4412-8262-b2f9ea73c522}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {50cc3d18-4262-4d90-9aa9-57d2e58cf3c5}, !- Handle
  Connector Splitter 10,                  !- Name
  {32ddb238-96c8-4339-9144-d280189caab9}, !- Inlet Branch Name
  {7d735066-fbb4-4392-9d69-5e29ea986da2}, !- Outlet Branch Name 1
  {fa1f66d4-88f5-455b-ad5d-a56ab9beaa7f}; !- Outlet Branch Name 2

OS:Connection,
  {196b66a9-f1de-426c-8651-57fa0bd5ffc8}, !- Handle
  {af0a83e6-3ae0-4a46-8ef9-c705170eb16b}, !- Source Object
  17,                                     !- Outlet Port
  {c2ee0766-7a4e-4e52-a385-e3b87f8100a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d735066-fbb4-4392-9d69-5e29ea986da2}, !- Handle
  {50cc3d18-4262-4d90-9aa9-57d2e58cf3c5}, !- Source Object
  3,                                      !- Outlet Port
  {a1ad65bc-e6fe-430c-a34a-fbd7a9dee649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4faee2a-9731-45c8-b9cd-e221d9cda557}, !- Handle
  {e2166425-0b68-4f2b-986d-074b2b6b5f1b}, !- Source Object
  3,                                      !- Outlet Port
  {af0a83e6-3ae0-4a46-8ef9-c705170eb16b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {637300a6-7467-4ac4-ab5f-04f8b58186ff}, !- Handle
  {af0a83e6-3ae0-4a46-8ef9-c705170eb16b}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b498ddb6-f8d4-4493-984b-4e626d382484}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Schedule:Ruleset,
  {e6cf2115-d613-4af8-89b5-ce54b51bdec0}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  {8826cf61-b7a7-4c09-84b2-052919336ed8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8826cf61-b7a7-4c09-84b2-052919336ed8}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c7659962-3cb8-498c-9c0d-0ee3c968d8bf}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {e6cf2115-d613-4af8-89b5-ce54b51bdec0}, !- Schedule Name
  {b345d87c-9a8f-4c9b-84ef-378cd1f990d6}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {389f28e4-4d87-4e54-a32b-282cea459d01}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {56f9aff3-9be0-4f35-ac9d-91be20328f24}, !- Inlet Node Name
  {0d145ae9-cb13-4ebf-b323-bbb51732abf4}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {16430b2e-165f-434e-a816-e1d248ace8e1}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {0d145ae9-cb13-4ebf-b323-bbb51732abf4}, !- Inlet Port
  {8322257c-4edb-4121-9f2b-88bcdbf9c183}; !- Outlet Port

OS:Connection,
  {56f9aff3-9be0-4f35-ac9d-91be20328f24}, !- Handle
  {943bb868-5137-4eba-bb55-77148a6c4f92}, !- Source Object
  3,                                      !- Outlet Port
  {389f28e4-4d87-4e54-a32b-282cea459d01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d145ae9-cb13-4ebf-b323-bbb51732abf4}, !- Handle
  {389f28e4-4d87-4e54-a32b-282cea459d01}, !- Source Object
  3,                                      !- Outlet Port
  {16430b2e-165f-434e-a816-e1d248ace8e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8322257c-4edb-4121-9f2b-88bcdbf9c183}, !- Handle
  {16430b2e-165f-434e-a816-e1d248ace8e1}, !- Source Object
  3,                                      !- Outlet Port
  {428bdb22-756b-450f-851c-2694070c7a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {c3768568-a83b-406f-b98e-ef25426da03b}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {96bba471-c062-4747-9ba1-a62385cdfdb5}, !- Inlet Node Name
  {c76c93da-7b76-4b47-b8b7-a8e1463c32b5}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {7b686a58-6bb7-4926-afc4-4ba771b310a2}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {c76c93da-7b76-4b47-b8b7-a8e1463c32b5}, !- Inlet Port
  {32ddb238-96c8-4339-9144-d280189caab9}; !- Outlet Port

OS:Connection,
  {c76c93da-7b76-4b47-b8b7-a8e1463c32b5}, !- Handle
  {c3768568-a83b-406f-b98e-ef25426da03b}, !- Source Object
  3,                                      !- Outlet Port
  {7b686a58-6bb7-4926-afc4-4ba771b310a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32ddb238-96c8-4339-9144-d280189caab9}, !- Handle
  {7b686a58-6bb7-4926-afc4-4ba771b310a2}, !- Source Object
  3,                                      !- Outlet Port
  {50cc3d18-4262-4d90-9aa9-57d2e58cf3c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {55b5571d-a091-4a47-966b-abafa97eaa87}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.32878787878788,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {fe8daa99-1366-48b3-bf7b-a40428b0eda0}, !- Cooling Capacity Function of Temperature Curve Name
  {a875b91e-a1b4-4a46-ba17-d7e8d48ca6cb}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {c641378c-e609-4fef-8a8b-0c18f565e10a}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {a2786fd2-902f-485f-a5c7-4313c143f3d7}, !- Chilled Water Inlet Node Name
  {5564a3fe-f874-4c3f-a023-9359d2cd6ad6}, !- Chilled Water Outlet Node Name
  {9be7982c-f6e0-49cd-a91e-4ff9535e1f16}, !- Condenser Inlet Node Name
  {8a280c75-3003-4a6a-9723-28bcf1bb090f}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Curve:Biquadratic,
  {fe8daa99-1366-48b3-bf7b-a40428b0eda0}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a875b91e-a1b4-4a46-ba17-d7e8d48ca6cb}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c641378c-e609-4fef-8a8b-0c18f565e10a}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {396d41c7-8591-4a78-bc8a-764c2914bbe7}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {5564a3fe-f874-4c3f-a023-9359d2cd6ad6}, !- Inlet Port
  {8fc1c3fd-2e49-414d-b279-3b8c240fdd40}; !- Outlet Port

OS:Connection,
  {a2786fd2-902f-485f-a5c7-4313c143f3d7}, !- Handle
  {33e3a77a-52b3-4b06-929d-83c34a9c7633}, !- Source Object
  3,                                      !- Outlet Port
  {55b5571d-a091-4a47-966b-abafa97eaa87}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {5564a3fe-f874-4c3f-a023-9359d2cd6ad6}, !- Handle
  {55b5571d-a091-4a47-966b-abafa97eaa87}, !- Source Object
  16,                                     !- Outlet Port
  {396d41c7-8591-4a78-bc8a-764c2914bbe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fc1c3fd-2e49-414d-b279-3b8c240fdd40}, !- Handle
  {396d41c7-8591-4a78-bc8a-764c2914bbe7}, !- Source Object
  3,                                      !- Outlet Port
  {e4ee9908-bc05-4a00-a027-789b1f479494}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {558f39d2-32b3-4c71-95dd-bbca262c69d8}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {b44c909b-42f8-4478-aa47-6991bf21e1b2}, !- Inlet Port
  {9be7982c-f6e0-49cd-a91e-4ff9535e1f16}; !- Outlet Port

OS:Connection,
  {b44c909b-42f8-4478-aa47-6991bf21e1b2}, !- Handle
  {507d981b-0e18-4531-9f51-7c782101f917}, !- Source Object
  4,                                      !- Outlet Port
  {558f39d2-32b3-4c71-95dd-bbca262c69d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51f1f86f-2365-4267-8380-38326ca3975a}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {8a280c75-3003-4a6a-9723-28bcf1bb090f}, !- Inlet Port
  {3fc48a11-5b97-4d63-8c78-6c72b7871fdb}; !- Outlet Port

OS:Connection,
  {9be7982c-f6e0-49cd-a91e-4ff9535e1f16}, !- Handle
  {558f39d2-32b3-4c71-95dd-bbca262c69d8}, !- Source Object
  3,                                      !- Outlet Port
  {55b5571d-a091-4a47-966b-abafa97eaa87}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {8a280c75-3003-4a6a-9723-28bcf1bb090f}, !- Handle
  {55b5571d-a091-4a47-966b-abafa97eaa87}, !- Source Object
  18,                                     !- Outlet Port
  {51f1f86f-2365-4267-8380-38326ca3975a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fc48a11-5b97-4d63-8c78-6c72b7871fdb}, !- Handle
  {51f1f86f-2365-4267-8380-38326ca3975a}, !- Source Object
  3,                                      !- Outlet Port
  {a7c4a7c3-54f6-43e4-892d-023032dd5be5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9cd2459d-b242-494a-9847-af7d0fec2ff8}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {45c7cff7-5ae3-4237-b03b-8b6150424e44}, !- Inlet Node Name
  {bc9d345d-cc60-4657-93ce-9130f9d37414}; !- Outlet Node Name

OS:Node,
  {03f560d6-6303-4723-8aa0-8a824ca26e3c}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {0c9d0ec8-d8f9-41d1-9748-5a392e2ed661}, !- Inlet Port
  {45c7cff7-5ae3-4237-b03b-8b6150424e44}; !- Outlet Port

OS:Connection,
  {0c9d0ec8-d8f9-41d1-9748-5a392e2ed661}, !- Handle
  {428bdb22-756b-450f-851c-2694070c7a4f}, !- Source Object
  4,                                      !- Outlet Port
  {03f560d6-6303-4723-8aa0-8a824ca26e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cf1743a-b13c-4259-8862-f61dfca5e307}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {bc9d345d-cc60-4657-93ce-9130f9d37414}, !- Inlet Port
  {489963e1-7304-48ea-a503-51c474687a86}; !- Outlet Port

OS:Connection,
  {45c7cff7-5ae3-4237-b03b-8b6150424e44}, !- Handle
  {03f560d6-6303-4723-8aa0-8a824ca26e3c}, !- Source Object
  3,                                      !- Outlet Port
  {9cd2459d-b242-494a-9847-af7d0fec2ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc9d345d-cc60-4657-93ce-9130f9d37414}, !- Handle
  {9cd2459d-b242-494a-9847-af7d0fec2ff8}, !- Source Object
  3,                                      !- Outlet Port
  {1cf1743a-b13c-4259-8862-f61dfca5e307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {489963e1-7304-48ea-a503-51c474687a86}, !- Handle
  {1cf1743a-b13c-4259-8862-f61dfca5e307}, !- Source Object
  3,                                      !- Outlet Port
  {e4ee9908-bc05-4a00-a027-789b1f479494}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aa60de69-14b8-47d8-bd52-481794eeb5e9}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {4fda5ca7-eec2-4fd2-8685-27078fa39aab}, !- Inlet Node Name
  {14ae2346-231e-49a1-9e6d-8367989b7b8a}; !- Outlet Node Name

OS:Node,
  {1c790749-dcfe-4bd6-ad6d-020be1c7de78}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {14ae2346-231e-49a1-9e6d-8367989b7b8a}, !- Inlet Port
  {b1c1c96b-f13f-4cff-80cd-029d092a2946}; !- Outlet Port

OS:Connection,
  {4fda5ca7-eec2-4fd2-8685-27078fa39aab}, !- Handle
  {a1ad65bc-e6fe-430c-a34a-fbd7a9dee649}, !- Source Object
  3,                                      !- Outlet Port
  {aa60de69-14b8-47d8-bd52-481794eeb5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ae2346-231e-49a1-9e6d-8367989b7b8a}, !- Handle
  {aa60de69-14b8-47d8-bd52-481794eeb5e9}, !- Source Object
  3,                                      !- Outlet Port
  {1c790749-dcfe-4bd6-ad6d-020be1c7de78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1c1c96b-f13f-4cff-80cd-029d092a2946}, !- Handle
  {1c790749-dcfe-4bd6-ad6d-020be1c7de78}, !- Source Object
  3,                                      !- Outlet Port
  {596c27f6-89fb-4196-bebf-f0692040b56c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eaf21888-16db-4b88-9716-511a8131b5db}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {7d0448f7-3b4e-4c43-a3f6-082cbf3e041a}, !- Inlet Node Name
  {b5c34d20-63c4-4ede-889a-14e754b892f0}; !- Outlet Node Name

OS:Node,
  {8faf1c75-e334-4c37-b037-366d03d2ed0d}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {fd46a15b-ba06-475c-8848-62c5ef99ba34}, !- Inlet Port
  {7d0448f7-3b4e-4c43-a3f6-082cbf3e041a}; !- Outlet Port

OS:Connection,
  {fd46a15b-ba06-475c-8848-62c5ef99ba34}, !- Handle
  {e4ee9908-bc05-4a00-a027-789b1f479494}, !- Source Object
  2,                                      !- Outlet Port
  {8faf1c75-e334-4c37-b037-366d03d2ed0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d0448f7-3b4e-4c43-a3f6-082cbf3e041a}, !- Handle
  {8faf1c75-e334-4c37-b037-366d03d2ed0d}, !- Source Object
  3,                                      !- Outlet Port
  {eaf21888-16db-4b88-9716-511a8131b5db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5c34d20-63c4-4ede-889a-14e754b892f0}, !- Handle
  {eaf21888-16db-4b88-9716-511a8131b5db}, !- Source Object
  3,                                      !- Outlet Port
  {b345d87c-9a8f-4c9b-84ef-378cd1f990d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {834436b8-84b6-4e19-9438-01b735716e6c}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {5d66288f-a17b-4002-8e43-43c422123d68}, !- Inlet Node Name
  {98afcdb1-5338-4c73-907a-f0dc2e86aefe}; !- Outlet Node Name

OS:Node,
  {be31483f-6b01-4039-bf49-7c388c1abb07}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {98afcdb1-5338-4c73-907a-f0dc2e86aefe}, !- Inlet Port
  {96bba471-c062-4747-9ba1-a62385cdfdb5}; !- Outlet Port

OS:Connection,
  {5d66288f-a17b-4002-8e43-43c422123d68}, !- Handle
  {c2ee0766-7a4e-4e52-a385-e3b87f8100a2}, !- Source Object
  3,                                      !- Outlet Port
  {834436b8-84b6-4e19-9438-01b735716e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98afcdb1-5338-4c73-907a-f0dc2e86aefe}, !- Handle
  {834436b8-84b6-4e19-9438-01b735716e6c}, !- Source Object
  3,                                      !- Outlet Port
  {be31483f-6b01-4039-bf49-7c388c1abb07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96bba471-c062-4747-9ba1-a62385cdfdb5}, !- Handle
  {be31483f-6b01-4039-bf49-7c388c1abb07}, !- Source Object
  3,                                      !- Outlet Port
  {c3768568-a83b-406f-b98e-ef25426da03b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {30492b34-9109-4736-ab97-e99a42a651d4}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {35b1f9a8-9a4c-4163-89ef-8720a00b56c1}, !- Inlet Node Name
  {ef3fda35-8e92-4aa1-8d7f-08f5beb836fc}; !- Outlet Node Name

OS:Node,
  {36f79f2f-15b7-49c6-9621-1c3bdd4a5750}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {5e3a5919-e073-47c3-b2fd-79116e5e4223}, !- Inlet Port
  {35b1f9a8-9a4c-4163-89ef-8720a00b56c1}; !- Outlet Port

OS:Connection,
  {5e3a5919-e073-47c3-b2fd-79116e5e4223}, !- Handle
  {596c27f6-89fb-4196-bebf-f0692040b56c}, !- Source Object
  2,                                      !- Outlet Port
  {36f79f2f-15b7-49c6-9621-1c3bdd4a5750}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35b1f9a8-9a4c-4163-89ef-8720a00b56c1}, !- Handle
  {36f79f2f-15b7-49c6-9621-1c3bdd4a5750}, !- Source Object
  3,                                      !- Outlet Port
  {30492b34-9109-4736-ab97-e99a42a651d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef3fda35-8e92-4aa1-8d7f-08f5beb836fc}, !- Handle
  {30492b34-9109-4736-ab97-e99a42a651d4}, !- Source Object
  3,                                      !- Outlet Port
  {e2166425-0b68-4f2b-986d-074b2b6b5f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3fd149e7-f81c-48a0-b907-1327df6540bf}, !- Handle
  25 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule
  {187371bc-f0ff-4187-bce4-38b4e60376b9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {00663b37-9ee6-4634-9058-a9d33a6974c1}, !- Supply Side Inlet Node Name
  {16655ffb-3be9-4c12-9d67-53c80a48f5b6}, !- Demand Side Outlet Node Name
  {b928cdd4-8396-495a-9f5d-886d216a320d}, !- Demand Side Inlet Node A
  {dc161216-52cf-461a-b69e-6623137f3ce2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Demand Mixer Name
  {0e60f282-4384-4857-a970-999af88818d0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1ad36a8c-8137-4e8f-86fb-c2cfffe473a9}, !- Handle
  25 Zone VAV Supply Inlet Node,          !- Name
  {00663b37-9ee6-4634-9058-a9d33a6974c1}, !- Inlet Port
  {8112e89f-46d7-43f5-9c3d-1dc9a4793894}; !- Outlet Port

OS:Node,
  {638984ef-56e9-473b-a137-383a2079206f}, !- Handle
  25 Zone VAV Supply Outlet Node,         !- Name
  {bfd8d6eb-7560-4aa1-a138-9f905b3691ce}, !- Inlet Port
  {dc161216-52cf-461a-b69e-6623137f3ce2}; !- Outlet Port

OS:Connection,
  {00663b37-9ee6-4634-9058-a9d33a6974c1}, !- Handle
  {3fd149e7-f81c-48a0-b907-1327df6540bf}, !- Source Object
  9,                                      !- Outlet Port
  {1ad36a8c-8137-4e8f-86fb-c2cfffe473a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc161216-52cf-461a-b69e-6623137f3ce2}, !- Handle
  {638984ef-56e9-473b-a137-383a2079206f}, !- Source Object
  3,                                      !- Outlet Port
  {3fd149e7-f81c-48a0-b907-1327df6540bf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {560cb159-7e56-4eaf-b885-4789408edc66}, !- Handle
  25 Zone VAV Demand Inlet Node,          !- Name
  {b928cdd4-8396-495a-9f5d-886d216a320d}, !- Inlet Port
  {3d501a6a-69bc-416a-a154-ef473a8693a8}; !- Outlet Port

OS:Node,
  {c3b55ee9-2c58-49b6-bb55-132ac09f09ac}, !- Handle
  25 Zone VAV Demand Outlet Node,         !- Name
  {058c4224-e855-48dc-bacb-532e980a1fbf}, !- Inlet Port
  {16655ffb-3be9-4c12-9d67-53c80a48f5b6}; !- Outlet Port

OS:Node,
  {205b058a-f32d-4ece-af27-1e31772aac14}, !- Handle
  TZ-Bath_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {0aa96e2d-cd4f-4efa-ba59-49c42ad3161f}, !- Inlet Port
  {bfab0621-efb9-4b3b-8986-cf23ce90c1db}; !- Outlet Port

OS:Connection,
  {b928cdd4-8396-495a-9f5d-886d216a320d}, !- Handle
  {3fd149e7-f81c-48a0-b907-1327df6540bf}, !- Source Object
  11,                                     !- Outlet Port
  {560cb159-7e56-4eaf-b885-4789408edc66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16655ffb-3be9-4c12-9d67-53c80a48f5b6}, !- Handle
  {c3b55ee9-2c58-49b6-bb55-132ac09f09ac}, !- Source Object
  3,                                      !- Outlet Port
  {3fd149e7-f81c-48a0-b907-1327df6540bf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0e60f282-4384-4857-a970-999af88818d0}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {3d501a6a-69bc-416a-a154-ef473a8693a8}, !- Inlet Node Name
  {472a2a25-c3f5-4920-b9bb-bcb1b3b6e6e4}, !- Outlet Node Name 1
  {a3a4ea84-aacb-471b-a44e-5a3f7f2553ec}, !- Outlet Node Name 2
  {f75092f6-e135-43bb-8917-9d4d671f08f9}, !- Outlet Node Name 3
  {0b66dabd-f8d0-47fa-8202-19abd9464968}, !- Outlet Node Name 4
  {86ba7acb-00b3-416f-850a-4bf42f245a47}, !- Outlet Node Name 5
  {52778bff-5d5e-4665-ac41-4bc072970d68}, !- Outlet Node Name 6
  {9536f57f-85f3-4916-b54a-344acda91db6}, !- Outlet Node Name 7
  {114c21e8-f5cb-4b44-af19-ecf43dc61c92}, !- Outlet Node Name 8
  {30442205-bb47-4ee9-a387-35e773ef7e4b}, !- Outlet Node Name 9
  {6fdcb81b-c46e-4eb8-b919-7afc1d830958}, !- Outlet Node Name 10
  {bc488611-4429-4368-b0de-5e8af9e2f9c8}, !- Outlet Node Name 11
  {9404282d-379a-4f31-b873-8cbdb39a4861}, !- Outlet Node Name 12
  {dd25daa7-55b9-4280-b13f-517e39254f36}, !- Outlet Node Name 13
  {68077e7f-07e3-4121-b51a-0911a2419556}, !- Outlet Node Name 14
  {8e3f1a20-c658-4c44-8a7d-11d5ad3ad729}, !- Outlet Node Name 15
  {cf954c6f-4f39-4cb9-b490-daf030f01549}, !- Outlet Node Name 16
  {7c56aaba-6645-4de5-98a1-645bb00250d5}, !- Outlet Node Name 17
  {a6965b12-f731-452c-af06-8a8c8a8c729d}, !- Outlet Node Name 18
  {41848ff4-70cf-4911-86a3-356e708cc661}, !- Outlet Node Name 19
  {e75bc16f-193b-478d-867b-4e4c2cbeaea0}, !- Outlet Node Name 20
  {4193ea9a-f520-4dee-a973-f47151b04646}, !- Outlet Node Name 21
  {ca6a3bb8-4ae4-4622-9ea0-56234bc0987b}, !- Outlet Node Name 22
  {9ec2c0ec-ef36-4edc-bc28-0785b24721e0}, !- Outlet Node Name 23
  {c83c4487-ba67-4c07-8d77-77b8a5687758}, !- Outlet Node Name 24
  {064b351b-6af1-4763-9f48-02228be538d7}; !- Outlet Node Name 25

OS:AirLoopHVAC:ZoneMixer,
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {058c4224-e855-48dc-bacb-532e980a1fbf}, !- Outlet Node Name
  {bb5164a1-9c78-400d-abd5-f7ca855f1814}, !- Inlet Node Name 1
  {42076dcb-2790-4a21-9366-4972223606bb}, !- Inlet Node Name 2
  {059e6174-5fde-4212-9f65-c8e3260b6292}, !- Inlet Node Name 3
  {2f6350a3-caeb-4664-8e4f-c0ca03b8ab4f}, !- Inlet Node Name 4
  {f96c08d9-baff-453d-a99d-507c2ae6ba4c}, !- Inlet Node Name 5
  {6fdce94e-0bc5-4ee6-a17d-b8a20e0fa2dc}, !- Inlet Node Name 6
  {52897a20-6325-4953-a39e-da0d0b25f8c1}, !- Inlet Node Name 7
  {e514614f-f670-4ea0-bc22-a5a4491dd715}, !- Inlet Node Name 8
  {79c81a81-9c59-4de0-ac3b-8c7a0af537b4}, !- Inlet Node Name 9
  {80bcc8f1-3e40-461c-843c-7ae383b37592}, !- Inlet Node Name 10
  {47f0d34d-bf8a-4356-ba46-1599ea6a5d7e}, !- Inlet Node Name 11
  {f14b6a37-cc39-47fc-a2b0-04b18b182057}, !- Inlet Node Name 12
  {38502f02-4867-47b9-8ac0-b1c84cdae41d}, !- Inlet Node Name 13
  {913c14f1-0903-47e2-a949-8db0c5197ae7}, !- Inlet Node Name 14
  {aee3477a-9800-42ba-9c70-c63ecaa71b3e}, !- Inlet Node Name 15
  {62860466-621a-4f35-9cdd-d39423be5d26}, !- Inlet Node Name 16
  {3a958607-b5d4-4d7e-aeb6-814b07b17f7c}, !- Inlet Node Name 17
  {5a4603e2-b48e-4cac-a357-537a328e362e}, !- Inlet Node Name 18
  {ed246437-9abe-4f6e-a185-14e2e99e30b1}, !- Inlet Node Name 19
  {d4aeb327-596a-400f-b3ef-373f5a73b01a}, !- Inlet Node Name 20
  {14db4f37-0ada-4ab3-aa18-4814818237ae}, !- Inlet Node Name 21
  {81a13688-e587-4ebe-812b-9c787277d2e1}, !- Inlet Node Name 22
  {2e04e9f4-268a-4e4b-851d-4c993c3e41ec}, !- Inlet Node Name 23
  {d6375b22-e2d3-4387-b721-0dbb37aba08c}, !- Inlet Node Name 24
  {31588d85-e688-4ad2-9933-e4a97aa9a4ff}; !- Inlet Node Name 25

OS:Connection,
  {3d501a6a-69bc-416a-a154-ef473a8693a8}, !- Handle
  {560cb159-7e56-4eaf-b885-4789408edc66}, !- Source Object
  3,                                      !- Outlet Port
  {0e60f282-4384-4857-a970-999af88818d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {058c4224-e855-48dc-bacb-532e980a1fbf}, !- Handle
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Source Object
  2,                                      !- Outlet Port
  {c3b55ee9-2c58-49b6-bb55-132ac09f09ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {57cb4816-6f92-457a-a476-63610acb52b7}, !- Handle
  {3fd149e7-f81c-48a0-b907-1327df6540bf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {187371bc-f0ff-4187-bce4-38b4e60376b9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {56c4926b-dbde-4eda-8b83-6c3e3506d955}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {2b972958-66d3-4510-a580-fcb7daff23de}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  {b2cbb73c-2830-4d35-be80-7888cd213ad9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2cbb73c-2830-4d35-be80-7888cd213ad9}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {e08e2e0e-c1b7-4a1e-bd3d-bdc2f5c91469}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {00608d89-3703-44a3-a5f6-81bb71c3cec3}, !- Handle
  25 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {2b972958-66d3-4510-a580-fcb7daff23de}, !- Schedule Name
  {638984ef-56e9-473b-a137-383a2079206f}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {d835d786-5e65-4161-9679-c747df3b9cae}, !- Handle
  25 Zone VAV Fan,                        !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {45e15790-1ad8-45b5-a700-75a2dd3a7744}, !- Air Inlet Node Name
  {bfd8d6eb-7560-4aa1-a138-9f905b3691ce}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {bfd8d6eb-7560-4aa1-a138-9f905b3691ce}, !- Handle
  {d835d786-5e65-4161-9679-c747df3b9cae}, !- Source Object
  17,                                     !- Outlet Port
  {638984ef-56e9-473b-a137-383a2079206f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fc58b038-abf5-4a33-8a11-3cc40f465149}, !- Handle
  25 Zone VAV Main Htg Coil,              !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d3b0211e-7a56-4af6-bfbb-1eaaf4589e8a}, !- Water Inlet Node Name
  {ab09c909-96cb-4fe9-b5d3-de0fa6f5abe0}, !- Water Outlet Node Name
  {8c05cc5e-7ff4-432e-825d-0d2731c27559}, !- Air Inlet Node Name
  {20e28bcd-be63-4b9e-9200-8e2448b9003c}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fe6ca5f5-55bb-46b3-991f-b7569236291d}, !- Handle
  25 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {74e5f3bc-e525-4f8e-99ef-04a9766809f3}, !- Inlet Port
  {d3b0211e-7a56-4af6-bfbb-1eaaf4589e8a}; !- Outlet Port

OS:Connection,
  {74e5f3bc-e525-4f8e-99ef-04a9766809f3}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  4,                                      !- Outlet Port
  {fe6ca5f5-55bb-46b3-991f-b7569236291d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e34747ed-50b4-42b8-ba4c-d98ea4b746f2}, !- Handle
  25 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {ab09c909-96cb-4fe9-b5d3-de0fa6f5abe0}, !- Inlet Port
  {2d5772c3-7e1b-4925-8634-f7bc64ade863}; !- Outlet Port

OS:Connection,
  {d3b0211e-7a56-4af6-bfbb-1eaaf4589e8a}, !- Handle
  {fe6ca5f5-55bb-46b3-991f-b7569236291d}, !- Source Object
  3,                                      !- Outlet Port
  {fc58b038-abf5-4a33-8a11-3cc40f465149}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ab09c909-96cb-4fe9-b5d3-de0fa6f5abe0}, !- Handle
  {fc58b038-abf5-4a33-8a11-3cc40f465149}, !- Source Object
  6,                                      !- Outlet Port
  {e34747ed-50b4-42b8-ba4c-d98ea4b746f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d5772c3-7e1b-4925-8634-f7bc64ade863}, !- Handle
  {e34747ed-50b4-42b8-ba4c-d98ea4b746f2}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c2be1c30-b7c9-435e-8dab-eae03c74ace6}, !- Handle
  25 Zone VAV Main Htg Coil Controller,   !- Name
  {fc58b038-abf5-4a33-8a11-3cc40f465149}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {710989b9-7fec-45e8-b232-24642dd58f0a}, !- Handle
  25 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {20e28bcd-be63-4b9e-9200-8e2448b9003c}, !- Inlet Port
  {45e15790-1ad8-45b5-a700-75a2dd3a7744}; !- Outlet Port

OS:Connection,
  {20e28bcd-be63-4b9e-9200-8e2448b9003c}, !- Handle
  {fc58b038-abf5-4a33-8a11-3cc40f465149}, !- Source Object
  8,                                      !- Outlet Port
  {710989b9-7fec-45e8-b232-24642dd58f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45e15790-1ad8-45b5-a700-75a2dd3a7744}, !- Handle
  {710989b9-7fec-45e8-b232-24642dd58f0a}, !- Source Object
  3,                                      !- Outlet Port
  {d835d786-5e65-4161-9679-c747df3b9cae}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {f3ae159c-fbbc-4ece-ade3-04dfb432cf94}, !- Handle
  25 Zone VAV Clg Coil,                   !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {049a23b1-49e5-49d6-a998-c6390765176e}, !- Water Inlet Node Name
  {aa779a7b-afaf-43cd-9dbe-72df4a8e5858}, !- Water Outlet Node Name
  {c09261c2-1f26-4712-b34f-af01123df68f}, !- Air Inlet Node Name
  {ae02603e-4fb7-4bfa-b04e-e28bc6e9c381}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {470c8061-d4d3-4f9c-a687-71261fc735b1}, !- Handle
  25 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {fa1f66d4-88f5-455b-ad5d-a56ab9beaa7f}, !- Inlet Port
  {049a23b1-49e5-49d6-a998-c6390765176e}; !- Outlet Port

OS:Connection,
  {fa1f66d4-88f5-455b-ad5d-a56ab9beaa7f}, !- Handle
  {50cc3d18-4262-4d90-9aa9-57d2e58cf3c5}, !- Source Object
  4,                                      !- Outlet Port
  {470c8061-d4d3-4f9c-a687-71261fc735b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd9f132f-7ea4-41cd-a407-0a6b3434976d}, !- Handle
  25 Zone VAV Clg Coil Outlet Water Node, !- Name
  {aa779a7b-afaf-43cd-9dbe-72df4a8e5858}, !- Inlet Port
  {da449c01-ff4b-4412-8262-b2f9ea73c522}; !- Outlet Port

OS:Connection,
  {049a23b1-49e5-49d6-a998-c6390765176e}, !- Handle
  {470c8061-d4d3-4f9c-a687-71261fc735b1}, !- Source Object
  3,                                      !- Outlet Port
  {f3ae159c-fbbc-4ece-ade3-04dfb432cf94}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {aa779a7b-afaf-43cd-9dbe-72df4a8e5858}, !- Handle
  {f3ae159c-fbbc-4ece-ade3-04dfb432cf94}, !- Source Object
  11,                                     !- Outlet Port
  {cd9f132f-7ea4-41cd-a407-0a6b3434976d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da449c01-ff4b-4412-8262-b2f9ea73c522}, !- Handle
  {cd9f132f-7ea4-41cd-a407-0a6b3434976d}, !- Source Object
  3,                                      !- Outlet Port
  {596c27f6-89fb-4196-bebf-f0692040b56c}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {06274493-640e-401a-a358-09a73ebff2ea}, !- Handle
  25 Zone VAV Clg Coil Controller,        !- Name
  {f3ae159c-fbbc-4ece-ade3-04dfb432cf94}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {06fdbb69-0ae0-45ff-b753-8c087431c298}, !- Handle
  25 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {ae02603e-4fb7-4bfa-b04e-e28bc6e9c381}, !- Inlet Port
  {8c05cc5e-7ff4-432e-825d-0d2731c27559}; !- Outlet Port

OS:Connection,
  {ae02603e-4fb7-4bfa-b04e-e28bc6e9c381}, !- Handle
  {f3ae159c-fbbc-4ece-ade3-04dfb432cf94}, !- Source Object
  13,                                     !- Outlet Port
  {06fdbb69-0ae0-45ff-b753-8c087431c298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c05cc5e-7ff4-432e-825d-0d2731c27559}, !- Handle
  {06fdbb69-0ae0-45ff-b753-8c087431c298}, !- Source Object
  3,                                      !- Outlet Port
  {fc58b038-abf5-4a33-8a11-3cc40f465149}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c3c1dd0d-4ec7-4d7b-a279-3f6df0add8bb}, !- Handle
  25 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6f6ffe6f-0cbc-4c2c-ad53-b2f68a149f2f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6f6ffe6f-0cbc-4c2c-ad53-b2f68a149f2f}, !- Handle
  25 Zone VAV Vent Controller,            !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5f305b4e-f884-42b9-9762-20d180b803ed}, !- Handle
  25 Zone VAV OA System,                  !- Name
  {c3c1dd0d-4ec7-4d7b-a279-3f6df0add8bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {830a7b7c-aece-464b-b260-4902451c3e8f}, !- Mixed Air Node Name
  {88abd664-0734-48f5-a93c-1f8de78521e4}, !- Outdoor Air Stream Node Name
  {7493ed50-2ed9-421e-b2c0-b874c8f0fa65}, !- Relief Air Stream Node Name
  {8112e89f-46d7-43f5-9c3d-1dc9a4793894}; !- Return Air Stream Node Name

OS:Node,
  {a1ccffa4-5742-460e-9ac1-4bc0122b1c41}, !- Handle
  25 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {88abd664-0734-48f5-a93c-1f8de78521e4}; !- Outlet Port

OS:Connection,
  {88abd664-0734-48f5-a93c-1f8de78521e4}, !- Handle
  {a1ccffa4-5742-460e-9ac1-4bc0122b1c41}, !- Source Object
  3,                                      !- Outlet Port
  {5f305b4e-f884-42b9-9762-20d180b803ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0ad96d41-45d6-4c8a-be2b-4a4c97366975}, !- Handle
  25 Zone VAV Relief Air Node,            !- Name
  {7493ed50-2ed9-421e-b2c0-b874c8f0fa65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7493ed50-2ed9-421e-b2c0-b874c8f0fa65}, !- Handle
  {5f305b4e-f884-42b9-9762-20d180b803ed}, !- Source Object
  7,                                      !- Outlet Port
  {0ad96d41-45d6-4c8a-be2b-4a4c97366975}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b1f15d8-5a5d-4772-8524-2a97be099137}, !- Handle
  25 Zone VAV Mixed Air Node,             !- Name
  {830a7b7c-aece-464b-b260-4902451c3e8f}, !- Inlet Port
  {c09261c2-1f26-4712-b34f-af01123df68f}; !- Outlet Port

OS:Connection,
  {8112e89f-46d7-43f5-9c3d-1dc9a4793894}, !- Handle
  {1ad36a8c-8137-4e8f-86fb-c2cfffe473a9}, !- Source Object
  3,                                      !- Outlet Port
  {5f305b4e-f884-42b9-9762-20d180b803ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {830a7b7c-aece-464b-b260-4902451c3e8f}, !- Handle
  {5f305b4e-f884-42b9-9762-20d180b803ed}, !- Source Object
  5,                                      !- Outlet Port
  {0b1f15d8-5a5d-4772-8524-2a97be099137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c09261c2-1f26-4712-b34f-af01123df68f}, !- Handle
  {0b1f15d8-5a5d-4772-8524-2a97be099137}, !- Source Object
  3,                                      !- Outlet Port
  {f3ae159c-fbbc-4ece-ade3-04dfb432cf94}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {56c4926b-dbde-4eda-8b83-6c3e3506d955}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {da2e4144-d766-4871-a1af-5b8f5636db9f}, !- Control Zone or Zone List Name
  {8b45f105-aed5-4475-96e4-bd7cf4516b96}, !- Cooling Control Zone or Zone List Name
  {47015c25-a07b-4816-a9f5-5214789c06e3}, !- Heating Control Zone or Zone List Name
  {f663ee01-e044-4c5b-8a24-7a541ec92c66}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {da2e4144-d766-4871-a1af-5b8f5636db9f}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {8b45f105-aed5-4475-96e4-bd7cf4516b96}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {47015c25-a07b-4816-a9f5-5214789c06e3}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f663ee01-e044-4c5b-8a24-7a541ec92c66}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {ee2035ab-aab9-4486-8b0d-6b43adfe3249}, !- Handle
  TZ-Bath_ZN_1_FLR_1 Reheat Coil,         !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3cacbc87-6192-4767-9bd6-79500309f053}, !- Water Inlet Node Name
  {d9259b46-0aec-48cd-a806-2d3ed98b2af5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ebdc5378-0b48-42dd-91a3-0e878ba05d56}, !- Handle
  TZ-Bath_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {172cebf5-61c5-4016-add1-e5c3f273cd60}, !- Inlet Port
  {3cacbc87-6192-4767-9bd6-79500309f053}; !- Outlet Port

OS:Connection,
  {172cebf5-61c5-4016-add1-e5c3f273cd60}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  5,                                      !- Outlet Port
  {ebdc5378-0b48-42dd-91a3-0e878ba05d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ef6e701-221c-4a0b-ab15-8667a5efcd3b}, !- Handle
  TZ-Bath_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {d9259b46-0aec-48cd-a806-2d3ed98b2af5}, !- Inlet Port
  {18aa866e-f394-4330-9b7c-df5b54b5da70}; !- Outlet Port

OS:Connection,
  {3cacbc87-6192-4767-9bd6-79500309f053}, !- Handle
  {ebdc5378-0b48-42dd-91a3-0e878ba05d56}, !- Source Object
  3,                                      !- Outlet Port
  {ee2035ab-aab9-4486-8b0d-6b43adfe3249}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d9259b46-0aec-48cd-a806-2d3ed98b2af5}, !- Handle
  {ee2035ab-aab9-4486-8b0d-6b43adfe3249}, !- Source Object
  6,                                      !- Outlet Port
  {8ef6e701-221c-4a0b-ab15-8667a5efcd3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18aa866e-f394-4330-9b7c-df5b54b5da70}, !- Handle
  {8ef6e701-221c-4a0b-ab15-8667a5efcd3b}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {532b5099-d407-4ebf-a9be-7a4896f3ddb9}, !- Handle
  TZ-Bath_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {ee2035ab-aab9-4486-8b0d-6b43adfe3249}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f851e163-24c8-42af-b676-70a470173b87}, !- Handle
  TZ-Bath_ZN_1_FLR_1 VAV Terminal,        !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {172f0fde-0c5a-431b-ae44-05576dff7245}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ee2035ab-aab9-4486-8b0d-6b43adfe3249}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0aa96e2d-cd4f-4efa-ba59-49c42ad3161f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e5b58c6c-1dd1-458f-94d1-fa315d5344c7}, !- Handle
  TZ-Bath_ZN_1_FLR_1 Return Air Node,     !- Name
  {b44d9151-539a-4e0a-af64-a00fe04e18b7}, !- Inlet Port
  {bb5164a1-9c78-400d-abd5-f7ca855f1814}; !- Outlet Port

OS:Connection,
  {bfab0621-efb9-4b3b-8986-cf23ce90c1db}, !- Handle
  {205b058a-f32d-4ece-af27-1e31772aac14}, !- Source Object
  3,                                      !- Outlet Port
  {3e42d14a-83da-4457-a101-261e71c8ae8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b44d9151-539a-4e0a-af64-a00fe04e18b7}, !- Handle
  {6f2d830d-2457-45f5-8c6e-89ce00114318}, !- Source Object
  2,                                      !- Outlet Port
  {e5b58c6c-1dd1-458f-94d1-fa315d5344c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb5164a1-9c78-400d-abd5-f7ca855f1814}, !- Handle
  {e5b58c6c-1dd1-458f-94d1-fa315d5344c7}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3f51840d-beaa-4503-ae41-fcbb8f4a1847}, !- Handle
  TZ-Bath_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {472a2a25-c3f5-4920-b9bb-bcb1b3b6e6e4}, !- Inlet Port
  {172f0fde-0c5a-431b-ae44-05576dff7245}; !- Outlet Port

OS:Connection,
  {472a2a25-c3f5-4920-b9bb-bcb1b3b6e6e4}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  3,                                      !- Outlet Port
  {3f51840d-beaa-4503-ae41-fcbb8f4a1847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {172f0fde-0c5a-431b-ae44-05576dff7245}, !- Handle
  {3f51840d-beaa-4503-ae41-fcbb8f4a1847}, !- Source Object
  3,                                      !- Outlet Port
  {f851e163-24c8-42af-b676-70a470173b87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0aa96e2d-cd4f-4efa-ba59-49c42ad3161f}, !- Handle
  {f851e163-24c8-42af-b676-70a470173b87}, !- Source Object
  12,                                     !- Outlet Port
  {205b058a-f32d-4ece-af27-1e31772aac14}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {71113fd3-f65d-4e29-9807-18382aab5fc4}, !- Handle
  TZ-Cafeteria_ZN_1_FLR_1 Reheat Coil,    !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7dc7185e-a860-4051-ab45-1b0cc8c149b2}, !- Water Inlet Node Name
  {6362596d-00f1-4444-a102-b88777168a7a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2297749d-5108-4b76-8ef2-b3e520d451c7}, !- Handle
  TZ-Cafeteria_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {fe115d2b-22df-4e9a-a2fd-2a9cb34a6443}, !- Inlet Port
  {7dc7185e-a860-4051-ab45-1b0cc8c149b2}; !- Outlet Port

OS:Connection,
  {fe115d2b-22df-4e9a-a2fd-2a9cb34a6443}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  6,                                      !- Outlet Port
  {2297749d-5108-4b76-8ef2-b3e520d451c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5cbcf8d8-c07e-44ac-a3bc-d686b0d8c9ef}, !- Handle
  TZ-Cafeteria_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {6362596d-00f1-4444-a102-b88777168a7a}, !- Inlet Port
  {c74a1813-35d5-47cc-aab1-c2ed1e33c7f4}; !- Outlet Port

OS:Connection,
  {7dc7185e-a860-4051-ab45-1b0cc8c149b2}, !- Handle
  {2297749d-5108-4b76-8ef2-b3e520d451c7}, !- Source Object
  3,                                      !- Outlet Port
  {71113fd3-f65d-4e29-9807-18382aab5fc4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6362596d-00f1-4444-a102-b88777168a7a}, !- Handle
  {71113fd3-f65d-4e29-9807-18382aab5fc4}, !- Source Object
  6,                                      !- Outlet Port
  {5cbcf8d8-c07e-44ac-a3bc-d686b0d8c9ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c74a1813-35d5-47cc-aab1-c2ed1e33c7f4}, !- Handle
  {5cbcf8d8-c07e-44ac-a3bc-d686b0d8c9ef}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {dccb59d7-fd73-4426-9749-4799f58a9420}, !- Handle
  TZ-Cafeteria_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {71113fd3-f65d-4e29-9807-18382aab5fc4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {08097707-d988-4da2-9f62-66f778194742}, !- Handle
  TZ-Cafeteria_ZN_1_FLR_1 VAV Terminal,   !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {3d98e820-d0e4-4867-9dd8-2ccc1b4ac379}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {71113fd3-f65d-4e29-9807-18382aab5fc4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {82a102fb-a82e-4ab0-949f-1cbf0afa6b32}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {23617acc-68bf-4769-a429-2bd0ac6bd42d}, !- Handle
  TZ-Cafeteria_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {82a102fb-a82e-4ab0-949f-1cbf0afa6b32}, !- Inlet Port
  {ca7474e9-156f-4325-8d48-a6f165e49586}; !- Outlet Port

OS:Node,
  {c7a8aaea-f203-454d-90b5-3bc2fcbba515}, !- Handle
  TZ-Cafeteria_ZN_1_FLR_1 Return Air Node, !- Name
  {77a51721-5ede-4a2c-9df7-061a6d3e347a}, !- Inlet Port
  {42076dcb-2790-4a21-9366-4972223606bb}; !- Outlet Port

OS:Connection,
  {ca7474e9-156f-4325-8d48-a6f165e49586}, !- Handle
  {23617acc-68bf-4769-a429-2bd0ac6bd42d}, !- Source Object
  3,                                      !- Outlet Port
  {2d430f8f-6ea6-4d48-8701-11e0b446cd3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a51721-5ede-4a2c-9df7-061a6d3e347a}, !- Handle
  {b4d50518-e7dc-432c-affe-a96fc71ec531}, !- Source Object
  2,                                      !- Outlet Port
  {c7a8aaea-f203-454d-90b5-3bc2fcbba515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42076dcb-2790-4a21-9366-4972223606bb}, !- Handle
  {c7a8aaea-f203-454d-90b5-3bc2fcbba515}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4d439e6d-6e6c-4597-b61b-37d58d417fa0}, !- Handle
  TZ-Cafeteria_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {a3a4ea84-aacb-471b-a44e-5a3f7f2553ec}, !- Inlet Port
  {3d98e820-d0e4-4867-9dd8-2ccc1b4ac379}; !- Outlet Port

OS:Connection,
  {a3a4ea84-aacb-471b-a44e-5a3f7f2553ec}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  4,                                      !- Outlet Port
  {4d439e6d-6e6c-4597-b61b-37d58d417fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d98e820-d0e4-4867-9dd8-2ccc1b4ac379}, !- Handle
  {4d439e6d-6e6c-4597-b61b-37d58d417fa0}, !- Source Object
  3,                                      !- Outlet Port
  {08097707-d988-4da2-9f62-66f778194742}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82a102fb-a82e-4ab0-949f-1cbf0afa6b32}, !- Handle
  {08097707-d988-4da2-9f62-66f778194742}, !- Source Object
  12,                                     !- Outlet Port
  {23617acc-68bf-4769-a429-2bd0ac6bd42d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b274ba22-7ea1-4d31-b343-9ae7e5544655}, !- Handle
  TZ-Computer_Class_ZN_1_FLR_1 Reheat Coil, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eb66f586-1598-44c3-bc18-344abf5a3b6a}, !- Water Inlet Node Name
  {d6b5ea6f-23e1-4167-a515-a5bbe3b24f14}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {432001ec-ad90-46b7-af9e-67215d989d8c}, !- Handle
  TZ-Computer_Class_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {28bc92b7-ad7f-4a0f-948b-27dc369aeb02}, !- Inlet Port
  {eb66f586-1598-44c3-bc18-344abf5a3b6a}; !- Outlet Port

OS:Connection,
  {28bc92b7-ad7f-4a0f-948b-27dc369aeb02}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  7,                                      !- Outlet Port
  {432001ec-ad90-46b7-af9e-67215d989d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {880de488-a6ad-4182-9954-11e9caca5937}, !- Handle
  TZ-Computer_Class_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {d6b5ea6f-23e1-4167-a515-a5bbe3b24f14}, !- Inlet Port
  {718bbdba-e870-411e-95ad-c11683383d28}; !- Outlet Port

OS:Connection,
  {eb66f586-1598-44c3-bc18-344abf5a3b6a}, !- Handle
  {432001ec-ad90-46b7-af9e-67215d989d8c}, !- Source Object
  3,                                      !- Outlet Port
  {b274ba22-7ea1-4d31-b343-9ae7e5544655}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d6b5ea6f-23e1-4167-a515-a5bbe3b24f14}, !- Handle
  {b274ba22-7ea1-4d31-b343-9ae7e5544655}, !- Source Object
  6,                                      !- Outlet Port
  {880de488-a6ad-4182-9954-11e9caca5937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {718bbdba-e870-411e-95ad-c11683383d28}, !- Handle
  {880de488-a6ad-4182-9954-11e9caca5937}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d0e654be-c924-4c5e-a733-367880ef243d}, !- Handle
  TZ-Computer_Class_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {b274ba22-7ea1-4d31-b343-9ae7e5544655}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {375f6619-341a-4a63-a5da-35e4aaaf5370}, !- Handle
  TZ-Computer_Class_ZN_1_FLR_1 VAV Terminal, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {749b3cc4-c722-4660-a8da-0aebba0abccb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b274ba22-7ea1-4d31-b343-9ae7e5544655}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fe083def-446c-444d-a42f-db9aee49c78d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {36e7e640-2e4d-46a0-91c0-3c0555f67087}, !- Handle
  TZ-Computer_Class_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {fe083def-446c-444d-a42f-db9aee49c78d}, !- Inlet Port
  {8e6b1b61-e39c-48f2-a5d9-6ac2dbd806cc}; !- Outlet Port

OS:Node,
  {7f9f8e50-c68e-4d44-93ff-2921b9ba24f5}, !- Handle
  TZ-Computer_Class_ZN_1_FLR_1 Return Air Node, !- Name
  {c8f0aa66-a594-4e99-9244-38980a28490e}, !- Inlet Port
  {059e6174-5fde-4212-9f65-c8e3260b6292}; !- Outlet Port

OS:Connection,
  {8e6b1b61-e39c-48f2-a5d9-6ac2dbd806cc}, !- Handle
  {36e7e640-2e4d-46a0-91c0-3c0555f67087}, !- Source Object
  3,                                      !- Outlet Port
  {1e77b9fc-4dcb-4d40-a4af-571bc5f3b7de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8f0aa66-a594-4e99-9244-38980a28490e}, !- Handle
  {730c62a0-13d8-4f04-97a0-e7d9060046f5}, !- Source Object
  2,                                      !- Outlet Port
  {7f9f8e50-c68e-4d44-93ff-2921b9ba24f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {059e6174-5fde-4212-9f65-c8e3260b6292}, !- Handle
  {7f9f8e50-c68e-4d44-93ff-2921b9ba24f5}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {807292aa-d50c-4763-ba80-f04e4ebb5fc4}, !- Handle
  TZ-Computer_Class_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {f75092f6-e135-43bb-8917-9d4d671f08f9}, !- Inlet Port
  {749b3cc4-c722-4660-a8da-0aebba0abccb}; !- Outlet Port

OS:Connection,
  {f75092f6-e135-43bb-8917-9d4d671f08f9}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  5,                                      !- Outlet Port
  {807292aa-d50c-4763-ba80-f04e4ebb5fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {749b3cc4-c722-4660-a8da-0aebba0abccb}, !- Handle
  {807292aa-d50c-4763-ba80-f04e4ebb5fc4}, !- Source Object
  3,                                      !- Outlet Port
  {375f6619-341a-4a63-a5da-35e4aaaf5370}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe083def-446c-444d-a42f-db9aee49c78d}, !- Handle
  {375f6619-341a-4a63-a5da-35e4aaaf5370}, !- Source Object
  12,                                     !- Outlet Port
  {36e7e640-2e4d-46a0-91c0-3c0555f67087}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {88ac6f44-3b91-4483-aed0-c4523444d893}, !- Handle
  TZ-Corner_Class_1_Pod_1_ZN_1_FLR_1 Reheat Coil, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {71846639-d741-4cfd-bd03-23a5c19eba7b}, !- Water Inlet Node Name
  {961c8f4a-c280-494c-b295-f78d11e5fc90}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {52d7911a-7bbf-4fdc-a593-c6817972b6f2}, !- Handle
  TZ-Corner_Class_1_Pod_1_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {e4e6d92d-ef28-4fdb-9297-1522c15317bf}, !- Inlet Port
  {71846639-d741-4cfd-bd03-23a5c19eba7b}; !- Outlet Port

OS:Connection,
  {e4e6d92d-ef28-4fdb-9297-1522c15317bf}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  8,                                      !- Outlet Port
  {52d7911a-7bbf-4fdc-a593-c6817972b6f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3bfaeae7-d99a-43c0-b9e8-f0a86ed6789a}, !- Handle
  TZ-Corner_Class_1_Pod_1_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {961c8f4a-c280-494c-b295-f78d11e5fc90}, !- Inlet Port
  {2152df6d-f453-4a68-a889-4bfebdf53ae2}; !- Outlet Port

OS:Connection,
  {71846639-d741-4cfd-bd03-23a5c19eba7b}, !- Handle
  {52d7911a-7bbf-4fdc-a593-c6817972b6f2}, !- Source Object
  3,                                      !- Outlet Port
  {88ac6f44-3b91-4483-aed0-c4523444d893}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {961c8f4a-c280-494c-b295-f78d11e5fc90}, !- Handle
  {88ac6f44-3b91-4483-aed0-c4523444d893}, !- Source Object
  6,                                      !- Outlet Port
  {3bfaeae7-d99a-43c0-b9e8-f0a86ed6789a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2152df6d-f453-4a68-a889-4bfebdf53ae2}, !- Handle
  {3bfaeae7-d99a-43c0-b9e8-f0a86ed6789a}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6aeefc8a-1caa-4c4d-9ada-9985ee85f62c}, !- Handle
  TZ-Corner_Class_1_Pod_1_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {88ac6f44-3b91-4483-aed0-c4523444d893}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aae0efcf-9853-4c97-9b29-fdd4a3de5aba}, !- Handle
  TZ-Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Terminal, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {d595d37e-d71e-45a5-9a84-ddade600935b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {88ac6f44-3b91-4483-aed0-c4523444d893}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {20462c75-3a88-4d9c-a4f5-db49a9752ce8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2ee7616c-674a-45cf-92db-1875a9ab2fbc}, !- Handle
  TZ-Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {20462c75-3a88-4d9c-a4f5-db49a9752ce8}, !- Inlet Port
  {8b5d7ecf-c848-4ce4-a0d9-4c2dcf6fd574}; !- Outlet Port

OS:Node,
  {2a940cd8-3d04-4158-8d6b-c95a99f88d50}, !- Handle
  TZ-Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node, !- Name
  {7121b694-6068-4afe-b54e-12ebbec7aea5}, !- Inlet Port
  {2f6350a3-caeb-4664-8e4f-c0ca03b8ab4f}; !- Outlet Port

OS:Connection,
  {8b5d7ecf-c848-4ce4-a0d9-4c2dcf6fd574}, !- Handle
  {2ee7616c-674a-45cf-92db-1875a9ab2fbc}, !- Source Object
  3,                                      !- Outlet Port
  {703c8715-0636-4a96-910b-85fb7b30ab26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7121b694-6068-4afe-b54e-12ebbec7aea5}, !- Handle
  {e808cbf4-d49a-4f29-a2d5-7851a4ba376c}, !- Source Object
  2,                                      !- Outlet Port
  {2a940cd8-3d04-4158-8d6b-c95a99f88d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f6350a3-caeb-4664-8e4f-c0ca03b8ab4f}, !- Handle
  {2a940cd8-3d04-4158-8d6b-c95a99f88d50}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f60eeca9-6185-4957-81f2-3a135769a4b1}, !- Handle
  TZ-Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {0b66dabd-f8d0-47fa-8202-19abd9464968}, !- Inlet Port
  {d595d37e-d71e-45a5-9a84-ddade600935b}; !- Outlet Port

OS:Connection,
  {0b66dabd-f8d0-47fa-8202-19abd9464968}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  6,                                      !- Outlet Port
  {f60eeca9-6185-4957-81f2-3a135769a4b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d595d37e-d71e-45a5-9a84-ddade600935b}, !- Handle
  {f60eeca9-6185-4957-81f2-3a135769a4b1}, !- Source Object
  3,                                      !- Outlet Port
  {aae0efcf-9853-4c97-9b29-fdd4a3de5aba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20462c75-3a88-4d9c-a4f5-db49a9752ce8}, !- Handle
  {aae0efcf-9853-4c97-9b29-fdd4a3de5aba}, !- Source Object
  12,                                     !- Outlet Port
  {2ee7616c-674a-45cf-92db-1875a9ab2fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6b0be7f7-c492-466e-9fbb-ef4c094ff12d}, !- Handle
  TZ-Corner_Class_1_Pod_2_ZN_1_FLR_1 Reheat Coil, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2075a299-1b80-4916-b7bd-90321973b584}, !- Water Inlet Node Name
  {6fce0cda-2ed2-4ae0-8080-896a86bf46c9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fe09b47c-506c-45cd-9233-3eadf1bdf1fb}, !- Handle
  TZ-Corner_Class_1_Pod_2_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {3d77010c-bd4d-4847-a5fd-c2576b1e9fd7}, !- Inlet Port
  {2075a299-1b80-4916-b7bd-90321973b584}; !- Outlet Port

OS:Connection,
  {3d77010c-bd4d-4847-a5fd-c2576b1e9fd7}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  9,                                      !- Outlet Port
  {fe09b47c-506c-45cd-9233-3eadf1bdf1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd0a3f07-60f0-4fe5-a76f-2dda969e277e}, !- Handle
  TZ-Corner_Class_1_Pod_2_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {6fce0cda-2ed2-4ae0-8080-896a86bf46c9}, !- Inlet Port
  {c09490f9-00d5-41c4-94e9-5da0d81bbd67}; !- Outlet Port

OS:Connection,
  {2075a299-1b80-4916-b7bd-90321973b584}, !- Handle
  {fe09b47c-506c-45cd-9233-3eadf1bdf1fb}, !- Source Object
  3,                                      !- Outlet Port
  {6b0be7f7-c492-466e-9fbb-ef4c094ff12d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6fce0cda-2ed2-4ae0-8080-896a86bf46c9}, !- Handle
  {6b0be7f7-c492-466e-9fbb-ef4c094ff12d}, !- Source Object
  6,                                      !- Outlet Port
  {dd0a3f07-60f0-4fe5-a76f-2dda969e277e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c09490f9-00d5-41c4-94e9-5da0d81bbd67}, !- Handle
  {dd0a3f07-60f0-4fe5-a76f-2dda969e277e}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e986d108-0749-487a-8368-9b84805e7eb0}, !- Handle
  TZ-Corner_Class_1_Pod_2_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {6b0be7f7-c492-466e-9fbb-ef4c094ff12d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eedfcbbe-df1e-4537-9908-a78754bb666b}, !- Handle
  TZ-Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Terminal, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {58fa5f32-a937-4937-bdd4-adae6fdcd1df}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6b0be7f7-c492-466e-9fbb-ef4c094ff12d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8769d2ca-791e-4231-ae85-e75b6dc4540a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {088609c2-45f6-4a0d-b414-31b15cf9165f}, !- Handle
  TZ-Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {8769d2ca-791e-4231-ae85-e75b6dc4540a}, !- Inlet Port
  {50951116-c017-4fb9-b4ac-7a1eca161b82}; !- Outlet Port

OS:Node,
  {23cec273-6019-4992-9633-dee8d73e0f3b}, !- Handle
  TZ-Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node, !- Name
  {37372628-0a04-4b65-98f5-fa73279443cb}, !- Inlet Port
  {f96c08d9-baff-453d-a99d-507c2ae6ba4c}; !- Outlet Port

OS:Connection,
  {50951116-c017-4fb9-b4ac-7a1eca161b82}, !- Handle
  {088609c2-45f6-4a0d-b414-31b15cf9165f}, !- Source Object
  3,                                      !- Outlet Port
  {c0e9ae78-c969-4441-a710-b573eb5f626d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37372628-0a04-4b65-98f5-fa73279443cb}, !- Handle
  {bde8ce6a-d35a-4dfb-ad77-cd6d94d63f1c}, !- Source Object
  2,                                      !- Outlet Port
  {23cec273-6019-4992-9633-dee8d73e0f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f96c08d9-baff-453d-a99d-507c2ae6ba4c}, !- Handle
  {23cec273-6019-4992-9633-dee8d73e0f3b}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {252e77ac-258a-48dc-ac45-90d385af41dd}, !- Handle
  TZ-Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {86ba7acb-00b3-416f-850a-4bf42f245a47}, !- Inlet Port
  {58fa5f32-a937-4937-bdd4-adae6fdcd1df}; !- Outlet Port

OS:Connection,
  {86ba7acb-00b3-416f-850a-4bf42f245a47}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  7,                                      !- Outlet Port
  {252e77ac-258a-48dc-ac45-90d385af41dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58fa5f32-a937-4937-bdd4-adae6fdcd1df}, !- Handle
  {252e77ac-258a-48dc-ac45-90d385af41dd}, !- Source Object
  3,                                      !- Outlet Port
  {eedfcbbe-df1e-4537-9908-a78754bb666b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8769d2ca-791e-4231-ae85-e75b6dc4540a}, !- Handle
  {eedfcbbe-df1e-4537-9908-a78754bb666b}, !- Source Object
  12,                                     !- Outlet Port
  {088609c2-45f6-4a0d-b414-31b15cf9165f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4b327845-50dd-45ae-9cca-7fa1ade36c84}, !- Handle
  TZ-Corner_Class_1_Pod_3_ZN_1_FLR_1 Reheat Coil, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6fca7076-33ae-4cbc-abd7-c3ff3fb3f1a0}, !- Water Inlet Node Name
  {6880eefd-8508-442b-b530-28114661e910}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d625748f-0892-4723-9b40-63d3e15ae5c4}, !- Handle
  TZ-Corner_Class_1_Pod_3_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {0385520c-cdc3-40cf-8815-1ff6d2999f59}, !- Inlet Port
  {6fca7076-33ae-4cbc-abd7-c3ff3fb3f1a0}; !- Outlet Port

OS:Connection,
  {0385520c-cdc3-40cf-8815-1ff6d2999f59}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  10,                                     !- Outlet Port
  {d625748f-0892-4723-9b40-63d3e15ae5c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f086865d-4979-4624-b869-9e9700b548c8}, !- Handle
  TZ-Corner_Class_1_Pod_3_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {6880eefd-8508-442b-b530-28114661e910}, !- Inlet Port
  {0ef2d8c2-9e4c-4f38-979f-ff120d71dcf0}; !- Outlet Port

OS:Connection,
  {6fca7076-33ae-4cbc-abd7-c3ff3fb3f1a0}, !- Handle
  {d625748f-0892-4723-9b40-63d3e15ae5c4}, !- Source Object
  3,                                      !- Outlet Port
  {4b327845-50dd-45ae-9cca-7fa1ade36c84}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6880eefd-8508-442b-b530-28114661e910}, !- Handle
  {4b327845-50dd-45ae-9cca-7fa1ade36c84}, !- Source Object
  6,                                      !- Outlet Port
  {f086865d-4979-4624-b869-9e9700b548c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef2d8c2-9e4c-4f38-979f-ff120d71dcf0}, !- Handle
  {f086865d-4979-4624-b869-9e9700b548c8}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cc4d8d27-1dcf-436a-8f43-1582c3bc08d0}, !- Handle
  TZ-Corner_Class_1_Pod_3_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {4b327845-50dd-45ae-9cca-7fa1ade36c84}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e5d13d55-3076-4c29-be89-4a00c78da2d7}, !- Handle
  TZ-Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Terminal, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {0f8bc01f-5d06-4be1-bef3-b80269b0397f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4b327845-50dd-45ae-9cca-7fa1ade36c84}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3501e66a-eb6a-43d9-9aff-d4d55af466d2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9474f3c3-175f-47b7-aa8b-97e1e5d10fdf}, !- Handle
  TZ-Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {3501e66a-eb6a-43d9-9aff-d4d55af466d2}, !- Inlet Port
  {9e3fd2f1-f55c-4d84-a15f-5f4a7ac74da3}; !- Outlet Port

OS:Node,
  {c083dfc9-2233-415c-b9cd-00e54a18f99f}, !- Handle
  TZ-Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node, !- Name
  {85d092c0-7763-46e0-a884-0439544021ad}, !- Inlet Port
  {6fdce94e-0bc5-4ee6-a17d-b8a20e0fa2dc}; !- Outlet Port

OS:Connection,
  {9e3fd2f1-f55c-4d84-a15f-5f4a7ac74da3}, !- Handle
  {9474f3c3-175f-47b7-aa8b-97e1e5d10fdf}, !- Source Object
  3,                                      !- Outlet Port
  {198d2b67-aa5a-4e80-954c-6bdbb186e271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d092c0-7763-46e0-a884-0439544021ad}, !- Handle
  {1aab4047-ef0f-4970-90c4-7d30aeaa11e1}, !- Source Object
  2,                                      !- Outlet Port
  {c083dfc9-2233-415c-b9cd-00e54a18f99f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fdce94e-0bc5-4ee6-a17d-b8a20e0fa2dc}, !- Handle
  {c083dfc9-2233-415c-b9cd-00e54a18f99f}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2355fb93-c248-4eb8-98d6-781aa869cac2}, !- Handle
  TZ-Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {52778bff-5d5e-4665-ac41-4bc072970d68}, !- Inlet Port
  {0f8bc01f-5d06-4be1-bef3-b80269b0397f}; !- Outlet Port

OS:Connection,
  {52778bff-5d5e-4665-ac41-4bc072970d68}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  8,                                      !- Outlet Port
  {2355fb93-c248-4eb8-98d6-781aa869cac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f8bc01f-5d06-4be1-bef3-b80269b0397f}, !- Handle
  {2355fb93-c248-4eb8-98d6-781aa869cac2}, !- Source Object
  3,                                      !- Outlet Port
  {e5d13d55-3076-4c29-be89-4a00c78da2d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3501e66a-eb6a-43d9-9aff-d4d55af466d2}, !- Handle
  {e5d13d55-3076-4c29-be89-4a00c78da2d7}, !- Source Object
  12,                                     !- Outlet Port
  {9474f3c3-175f-47b7-aa8b-97e1e5d10fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b7f46e78-c630-4d41-bb59-43179a08d7b5}, !- Handle
  TZ-Corner_Class_2_Pod_1_ZN_1_FLR_1 Reheat Coil, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {884dcf7e-ce2c-4357-a1fa-c3f7fa8c4e6b}, !- Water Inlet Node Name
  {a0c6b656-da73-46ec-b000-1ffc23d8706e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {00841425-810e-4b70-835b-6680d7e7301a}, !- Handle
  TZ-Corner_Class_2_Pod_1_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {794ebac8-908c-4859-a043-ea3399a6c6e2}, !- Inlet Port
  {884dcf7e-ce2c-4357-a1fa-c3f7fa8c4e6b}; !- Outlet Port

OS:Connection,
  {794ebac8-908c-4859-a043-ea3399a6c6e2}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  11,                                     !- Outlet Port
  {00841425-810e-4b70-835b-6680d7e7301a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5dd3e2f-1b05-4eea-a936-d6e19af592c6}, !- Handle
  TZ-Corner_Class_2_Pod_1_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {a0c6b656-da73-46ec-b000-1ffc23d8706e}, !- Inlet Port
  {93cd99b9-6d3b-49b6-b7b2-3f42f5c7e16c}; !- Outlet Port

OS:Connection,
  {884dcf7e-ce2c-4357-a1fa-c3f7fa8c4e6b}, !- Handle
  {00841425-810e-4b70-835b-6680d7e7301a}, !- Source Object
  3,                                      !- Outlet Port
  {b7f46e78-c630-4d41-bb59-43179a08d7b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a0c6b656-da73-46ec-b000-1ffc23d8706e}, !- Handle
  {b7f46e78-c630-4d41-bb59-43179a08d7b5}, !- Source Object
  6,                                      !- Outlet Port
  {b5dd3e2f-1b05-4eea-a936-d6e19af592c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93cd99b9-6d3b-49b6-b7b2-3f42f5c7e16c}, !- Handle
  {b5dd3e2f-1b05-4eea-a936-d6e19af592c6}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f90cfd0d-e317-4278-8bbe-866372edacc8}, !- Handle
  TZ-Corner_Class_2_Pod_1_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {b7f46e78-c630-4d41-bb59-43179a08d7b5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {498b47b3-c685-406f-9e53-5a26f0e39d2b}, !- Handle
  TZ-Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Terminal, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {6c804197-68f2-432e-a7a5-5dd0ab547e39}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b7f46e78-c630-4d41-bb59-43179a08d7b5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {05680849-1686-469e-93b2-e72b964f5d23}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0a8cef24-58a9-4118-a2e7-9599d5b349e7}, !- Handle
  TZ-Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {05680849-1686-469e-93b2-e72b964f5d23}, !- Inlet Port
  {4fc66d0b-62e6-4bdc-92ad-12de0cd29a89}; !- Outlet Port

OS:Node,
  {8d3d180b-50e1-4878-bd56-e70af8966c9c}, !- Handle
  TZ-Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node, !- Name
  {0cbadf8c-1888-4b00-ad88-998e08daf421}, !- Inlet Port
  {52897a20-6325-4953-a39e-da0d0b25f8c1}; !- Outlet Port

OS:Connection,
  {4fc66d0b-62e6-4bdc-92ad-12de0cd29a89}, !- Handle
  {0a8cef24-58a9-4118-a2e7-9599d5b349e7}, !- Source Object
  3,                                      !- Outlet Port
  {7931ba7b-8eb5-47e1-89b3-01e415124b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cbadf8c-1888-4b00-ad88-998e08daf421}, !- Handle
  {2a08947b-aa2a-4809-886b-fd5dd54c7336}, !- Source Object
  2,                                      !- Outlet Port
  {8d3d180b-50e1-4878-bd56-e70af8966c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52897a20-6325-4953-a39e-da0d0b25f8c1}, !- Handle
  {8d3d180b-50e1-4878-bd56-e70af8966c9c}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {fd34ba41-de5e-4b81-a105-136953bdf5b8}, !- Handle
  TZ-Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {9536f57f-85f3-4916-b54a-344acda91db6}, !- Inlet Port
  {6c804197-68f2-432e-a7a5-5dd0ab547e39}; !- Outlet Port

OS:Connection,
  {9536f57f-85f3-4916-b54a-344acda91db6}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  9,                                      !- Outlet Port
  {fd34ba41-de5e-4b81-a105-136953bdf5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c804197-68f2-432e-a7a5-5dd0ab547e39}, !- Handle
  {fd34ba41-de5e-4b81-a105-136953bdf5b8}, !- Source Object
  3,                                      !- Outlet Port
  {498b47b3-c685-406f-9e53-5a26f0e39d2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05680849-1686-469e-93b2-e72b964f5d23}, !- Handle
  {498b47b3-c685-406f-9e53-5a26f0e39d2b}, !- Source Object
  12,                                     !- Outlet Port
  {0a8cef24-58a9-4118-a2e7-9599d5b349e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {18eeb2cb-54d0-461b-b263-195d38c5d387}, !- Handle
  TZ-Corner_Class_2_Pod_2_ZN_1_FLR_1 Reheat Coil, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {86cdefb5-ea22-4717-867b-5f9539559250}, !- Water Inlet Node Name
  {d2fff64f-7632-496c-adc3-710407e509cc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3cd5506c-92b8-42d9-899e-4f7a707e8fee}, !- Handle
  TZ-Corner_Class_2_Pod_2_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {243b33a4-7462-456b-8e69-37102ddeffe9}, !- Inlet Port
  {86cdefb5-ea22-4717-867b-5f9539559250}; !- Outlet Port

OS:Connection,
  {243b33a4-7462-456b-8e69-37102ddeffe9}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  12,                                     !- Outlet Port
  {3cd5506c-92b8-42d9-899e-4f7a707e8fee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0bca8114-76ea-467d-88d2-c0d64ce44b9f}, !- Handle
  TZ-Corner_Class_2_Pod_2_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {d2fff64f-7632-496c-adc3-710407e509cc}, !- Inlet Port
  {b39ed56b-25f5-4344-af3a-7aef2ce78b78}; !- Outlet Port

OS:Connection,
  {86cdefb5-ea22-4717-867b-5f9539559250}, !- Handle
  {3cd5506c-92b8-42d9-899e-4f7a707e8fee}, !- Source Object
  3,                                      !- Outlet Port
  {18eeb2cb-54d0-461b-b263-195d38c5d387}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d2fff64f-7632-496c-adc3-710407e509cc}, !- Handle
  {18eeb2cb-54d0-461b-b263-195d38c5d387}, !- Source Object
  6,                                      !- Outlet Port
  {0bca8114-76ea-467d-88d2-c0d64ce44b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b39ed56b-25f5-4344-af3a-7aef2ce78b78}, !- Handle
  {0bca8114-76ea-467d-88d2-c0d64ce44b9f}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {839ed6a6-8f87-4341-a8f6-aa696b1f480a}, !- Handle
  TZ-Corner_Class_2_Pod_2_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {18eeb2cb-54d0-461b-b263-195d38c5d387}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {90170b04-56f7-4a8c-bb8b-32a882b5ffe8}, !- Handle
  TZ-Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Terminal, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {7f365e9e-2ee1-454e-bd1d-7931d4c27f08}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {18eeb2cb-54d0-461b-b263-195d38c5d387}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bee49a24-0c89-4d2a-97a9-2bf4f94a5074}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {398a01c9-3386-4e69-85b8-bb82de53482a}, !- Handle
  TZ-Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {bee49a24-0c89-4d2a-97a9-2bf4f94a5074}, !- Inlet Port
  {ca3950f9-c064-4adc-a100-265b3ae88b5e}; !- Outlet Port

OS:Node,
  {426a2a8f-02d5-444b-ad37-390452036413}, !- Handle
  TZ-Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node, !- Name
  {b81f6a3e-e2c1-4641-a9f2-5a04d5274098}, !- Inlet Port
  {e514614f-f670-4ea0-bc22-a5a4491dd715}; !- Outlet Port

OS:Connection,
  {ca3950f9-c064-4adc-a100-265b3ae88b5e}, !- Handle
  {398a01c9-3386-4e69-85b8-bb82de53482a}, !- Source Object
  3,                                      !- Outlet Port
  {23a75db0-1c7a-4e51-83b0-c551cd139fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b81f6a3e-e2c1-4641-a9f2-5a04d5274098}, !- Handle
  {5460ca9b-9b91-4dc3-9ae9-bf9cf982069f}, !- Source Object
  2,                                      !- Outlet Port
  {426a2a8f-02d5-444b-ad37-390452036413}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e514614f-f670-4ea0-bc22-a5a4491dd715}, !- Handle
  {426a2a8f-02d5-444b-ad37-390452036413}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {ebf69dec-8919-4a3d-a5ea-98142a194b21}, !- Handle
  TZ-Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {114c21e8-f5cb-4b44-af19-ecf43dc61c92}, !- Inlet Port
  {7f365e9e-2ee1-454e-bd1d-7931d4c27f08}; !- Outlet Port

OS:Connection,
  {114c21e8-f5cb-4b44-af19-ecf43dc61c92}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  10,                                     !- Outlet Port
  {ebf69dec-8919-4a3d-a5ea-98142a194b21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f365e9e-2ee1-454e-bd1d-7931d4c27f08}, !- Handle
  {ebf69dec-8919-4a3d-a5ea-98142a194b21}, !- Source Object
  3,                                      !- Outlet Port
  {90170b04-56f7-4a8c-bb8b-32a882b5ffe8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bee49a24-0c89-4d2a-97a9-2bf4f94a5074}, !- Handle
  {90170b04-56f7-4a8c-bb8b-32a882b5ffe8}, !- Source Object
  12,                                     !- Outlet Port
  {398a01c9-3386-4e69-85b8-bb82de53482a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2377de16-eb09-4a36-8982-da870083d610}, !- Handle
  TZ-Corner_Class_2_Pod_3_ZN_1_FLR_1 Reheat Coil, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {49edbdbb-03a7-4090-adf4-3672c3b5eb42}, !- Water Inlet Node Name
  {e1095a23-9720-414d-bb3c-9cb83c6b910c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bf52c3b7-866a-43d8-982a-4a624775cc05}, !- Handle
  TZ-Corner_Class_2_Pod_3_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {856f89d9-d01c-4854-9205-a3330b66b52e}, !- Inlet Port
  {49edbdbb-03a7-4090-adf4-3672c3b5eb42}; !- Outlet Port

OS:Connection,
  {856f89d9-d01c-4854-9205-a3330b66b52e}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  13,                                     !- Outlet Port
  {bf52c3b7-866a-43d8-982a-4a624775cc05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f463220e-93dc-4623-85c2-4b6cd307d915}, !- Handle
  TZ-Corner_Class_2_Pod_3_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {e1095a23-9720-414d-bb3c-9cb83c6b910c}, !- Inlet Port
  {0524deda-2375-4387-a4d9-624299253e4e}; !- Outlet Port

OS:Connection,
  {49edbdbb-03a7-4090-adf4-3672c3b5eb42}, !- Handle
  {bf52c3b7-866a-43d8-982a-4a624775cc05}, !- Source Object
  3,                                      !- Outlet Port
  {2377de16-eb09-4a36-8982-da870083d610}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e1095a23-9720-414d-bb3c-9cb83c6b910c}, !- Handle
  {2377de16-eb09-4a36-8982-da870083d610}, !- Source Object
  6,                                      !- Outlet Port
  {f463220e-93dc-4623-85c2-4b6cd307d915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0524deda-2375-4387-a4d9-624299253e4e}, !- Handle
  {f463220e-93dc-4623-85c2-4b6cd307d915}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {58cf6c12-d176-47c1-aef4-ac28e793b38c}, !- Handle
  TZ-Corner_Class_2_Pod_3_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {2377de16-eb09-4a36-8982-da870083d610}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eb4822b5-0c07-4d7d-8149-6a6a3f64c5eb}, !- Handle
  TZ-Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Terminal, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {ecef27e9-18bf-4ac6-9d07-ce1c0525aeaf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2377de16-eb09-4a36-8982-da870083d610}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a8ad6835-166e-4228-8efd-816a32c70d6f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {656ec44e-d797-42f2-843a-6b2edb18f36b}, !- Handle
  TZ-Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {a8ad6835-166e-4228-8efd-816a32c70d6f}, !- Inlet Port
  {cbb921cf-e6b1-4c40-a6b2-f591c7e9ed4a}; !- Outlet Port

OS:Node,
  {aeba22c4-fdd2-4919-ac54-4c3c7def6955}, !- Handle
  TZ-Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node, !- Name
  {1e3469a3-b0b9-4810-8e49-6346c51b72d7}, !- Inlet Port
  {79c81a81-9c59-4de0-ac3b-8c7a0af537b4}; !- Outlet Port

OS:Connection,
  {cbb921cf-e6b1-4c40-a6b2-f591c7e9ed4a}, !- Handle
  {656ec44e-d797-42f2-843a-6b2edb18f36b}, !- Source Object
  3,                                      !- Outlet Port
  {680b17ef-8486-4c88-a1d7-14d67ceae01c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e3469a3-b0b9-4810-8e49-6346c51b72d7}, !- Handle
  {ca422980-bcbc-44f5-9a76-a733ae6c6502}, !- Source Object
  2,                                      !- Outlet Port
  {aeba22c4-fdd2-4919-ac54-4c3c7def6955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79c81a81-9c59-4de0-ac3b-8c7a0af537b4}, !- Handle
  {aeba22c4-fdd2-4919-ac54-4c3c7def6955}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e74e536a-0cd5-4703-849a-4e6e33ff4127}, !- Handle
  TZ-Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {30442205-bb47-4ee9-a387-35e773ef7e4b}, !- Inlet Port
  {ecef27e9-18bf-4ac6-9d07-ce1c0525aeaf}; !- Outlet Port

OS:Connection,
  {30442205-bb47-4ee9-a387-35e773ef7e4b}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  11,                                     !- Outlet Port
  {e74e536a-0cd5-4703-849a-4e6e33ff4127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecef27e9-18bf-4ac6-9d07-ce1c0525aeaf}, !- Handle
  {e74e536a-0cd5-4703-849a-4e6e33ff4127}, !- Source Object
  3,                                      !- Outlet Port
  {eb4822b5-0c07-4d7d-8149-6a6a3f64c5eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8ad6835-166e-4228-8efd-816a32c70d6f}, !- Handle
  {eb4822b5-0c07-4d7d-8149-6a6a3f64c5eb}, !- Source Object
  12,                                     !- Outlet Port
  {656ec44e-d797-42f2-843a-6b2edb18f36b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {42818874-4324-4af1-a213-c06fbaf94777}, !- Handle
  TZ-Corridor_Pod_1_ZN_1_FLR_1 Reheat Coil, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {71623c4f-f2d6-4212-a6b3-9cc1bd14d45b}, !- Water Inlet Node Name
  {492d8f3b-cdfc-4d7b-b395-814aec7dc4d5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cdff9c69-1679-48f7-a22f-5e3c19bedb67}, !- Handle
  TZ-Corridor_Pod_1_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {979997c5-7e19-4207-b1b4-c2be3f7bf8e7}, !- Inlet Port
  {71623c4f-f2d6-4212-a6b3-9cc1bd14d45b}; !- Outlet Port

OS:Connection,
  {979997c5-7e19-4207-b1b4-c2be3f7bf8e7}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  14,                                     !- Outlet Port
  {cdff9c69-1679-48f7-a22f-5e3c19bedb67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9df53d4-0e2f-41fe-a1ed-0c687ea8739d}, !- Handle
  TZ-Corridor_Pod_1_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {492d8f3b-cdfc-4d7b-b395-814aec7dc4d5}, !- Inlet Port
  {b1a23def-e289-4085-a9a5-c9c70e99c918}; !- Outlet Port

OS:Connection,
  {71623c4f-f2d6-4212-a6b3-9cc1bd14d45b}, !- Handle
  {cdff9c69-1679-48f7-a22f-5e3c19bedb67}, !- Source Object
  3,                                      !- Outlet Port
  {42818874-4324-4af1-a213-c06fbaf94777}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {492d8f3b-cdfc-4d7b-b395-814aec7dc4d5}, !- Handle
  {42818874-4324-4af1-a213-c06fbaf94777}, !- Source Object
  6,                                      !- Outlet Port
  {a9df53d4-0e2f-41fe-a1ed-0c687ea8739d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1a23def-e289-4085-a9a5-c9c70e99c918}, !- Handle
  {a9df53d4-0e2f-41fe-a1ed-0c687ea8739d}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b69aae53-ea26-423f-a3c2-d5d9387d6637}, !- Handle
  TZ-Corridor_Pod_1_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {42818874-4324-4af1-a213-c06fbaf94777}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {db6dfc28-d6b4-44d1-86be-c630dc6e2d8d}, !- Handle
  TZ-Corridor_Pod_1_ZN_1_FLR_1 VAV Terminal, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {4e3486bc-eb7c-48aa-802f-e475766caeba}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {42818874-4324-4af1-a213-c06fbaf94777}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {32ae5f0d-24f1-4043-9dd5-eecf0c4b0678}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a4c9b6d1-e960-47b4-91b2-d034f5fc5b08}, !- Handle
  TZ-Corridor_Pod_1_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {32ae5f0d-24f1-4043-9dd5-eecf0c4b0678}, !- Inlet Port
  {be706071-1560-4e28-ac9a-c5e628fce5d6}; !- Outlet Port

OS:Node,
  {4da45c73-d3af-40f8-bd1e-144578d73bef}, !- Handle
  TZ-Corridor_Pod_1_ZN_1_FLR_1 Return Air Node, !- Name
  {1aa8f00a-7e78-4d58-b572-e03b1e69502f}, !- Inlet Port
  {80bcc8f1-3e40-461c-843c-7ae383b37592}; !- Outlet Port

OS:Connection,
  {be706071-1560-4e28-ac9a-c5e628fce5d6}, !- Handle
  {a4c9b6d1-e960-47b4-91b2-d034f5fc5b08}, !- Source Object
  3,                                      !- Outlet Port
  {cc741b4d-0ed3-46ca-8f6e-031f76a786ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aa8f00a-7e78-4d58-b572-e03b1e69502f}, !- Handle
  {88dbe10d-2afd-4287-a6f0-b410e00b8c02}, !- Source Object
  2,                                      !- Outlet Port
  {4da45c73-d3af-40f8-bd1e-144578d73bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80bcc8f1-3e40-461c-843c-7ae383b37592}, !- Handle
  {4da45c73-d3af-40f8-bd1e-144578d73bef}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1b02278b-2921-4316-856e-1daa06c6d059}, !- Handle
  TZ-Corridor_Pod_1_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {6fdcb81b-c46e-4eb8-b919-7afc1d830958}, !- Inlet Port
  {4e3486bc-eb7c-48aa-802f-e475766caeba}; !- Outlet Port

OS:Connection,
  {6fdcb81b-c46e-4eb8-b919-7afc1d830958}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  12,                                     !- Outlet Port
  {1b02278b-2921-4316-856e-1daa06c6d059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e3486bc-eb7c-48aa-802f-e475766caeba}, !- Handle
  {1b02278b-2921-4316-856e-1daa06c6d059}, !- Source Object
  3,                                      !- Outlet Port
  {db6dfc28-d6b4-44d1-86be-c630dc6e2d8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32ae5f0d-24f1-4043-9dd5-eecf0c4b0678}, !- Handle
  {db6dfc28-d6b4-44d1-86be-c630dc6e2d8d}, !- Source Object
  12,                                     !- Outlet Port
  {a4c9b6d1-e960-47b4-91b2-d034f5fc5b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ab575655-1575-491a-a972-5671cea52503}, !- Handle
  TZ-Corridor_Pod_2_ZN_1_FLR_1 Reheat Coil, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e53319e4-b0bd-4bcb-a2a5-57f28dc8e07b}, !- Water Inlet Node Name
  {f7f391f6-2089-4b3d-82a6-f6467de03124}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e65f4933-3cf0-4067-ab59-8c833e855ec1}, !- Handle
  TZ-Corridor_Pod_2_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {70fdd443-965f-4b25-8457-64779790c03c}, !- Inlet Port
  {e53319e4-b0bd-4bcb-a2a5-57f28dc8e07b}; !- Outlet Port

OS:Connection,
  {70fdd443-965f-4b25-8457-64779790c03c}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  15,                                     !- Outlet Port
  {e65f4933-3cf0-4067-ab59-8c833e855ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a421f21-9023-4a35-af7b-b890fb272d76}, !- Handle
  TZ-Corridor_Pod_2_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {f7f391f6-2089-4b3d-82a6-f6467de03124}, !- Inlet Port
  {aef01c0b-9e99-4d8c-a5e7-1cebb0d8af20}; !- Outlet Port

OS:Connection,
  {e53319e4-b0bd-4bcb-a2a5-57f28dc8e07b}, !- Handle
  {e65f4933-3cf0-4067-ab59-8c833e855ec1}, !- Source Object
  3,                                      !- Outlet Port
  {ab575655-1575-491a-a972-5671cea52503}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f7f391f6-2089-4b3d-82a6-f6467de03124}, !- Handle
  {ab575655-1575-491a-a972-5671cea52503}, !- Source Object
  6,                                      !- Outlet Port
  {3a421f21-9023-4a35-af7b-b890fb272d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aef01c0b-9e99-4d8c-a5e7-1cebb0d8af20}, !- Handle
  {3a421f21-9023-4a35-af7b-b890fb272d76}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d0c4fbd2-b067-4b9d-8bb9-222383d13b18}, !- Handle
  TZ-Corridor_Pod_2_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {ab575655-1575-491a-a972-5671cea52503}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0cff7f1e-a3cb-4770-b799-ae27ff794fc3}, !- Handle
  TZ-Corridor_Pod_2_ZN_1_FLR_1 VAV Terminal, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {a3e35f92-034a-4a6d-9dc6-0fe186cd3307}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ab575655-1575-491a-a972-5671cea52503}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bfd60c80-f46b-43ce-9bb0-4377426a1239}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1e22bd06-52fc-43f4-8dc2-1d2077d283ad}, !- Handle
  TZ-Corridor_Pod_2_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {bfd60c80-f46b-43ce-9bb0-4377426a1239}, !- Inlet Port
  {52f235c5-71e7-41fe-a7d7-a3080d39b5b3}; !- Outlet Port

OS:Node,
  {05ff2ceb-d9b6-4a72-8189-ff59dfa78921}, !- Handle
  TZ-Corridor_Pod_2_ZN_1_FLR_1 Return Air Node, !- Name
  {da8b6887-b47d-4fbf-9b3f-b359eded6191}, !- Inlet Port
  {47f0d34d-bf8a-4356-ba46-1599ea6a5d7e}; !- Outlet Port

OS:Connection,
  {52f235c5-71e7-41fe-a7d7-a3080d39b5b3}, !- Handle
  {1e22bd06-52fc-43f4-8dc2-1d2077d283ad}, !- Source Object
  3,                                      !- Outlet Port
  {9f27a234-446d-4e50-b582-d1f3d13d1407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da8b6887-b47d-4fbf-9b3f-b359eded6191}, !- Handle
  {f329412e-45b8-4991-9d2a-eb16f772b8a0}, !- Source Object
  2,                                      !- Outlet Port
  {05ff2ceb-d9b6-4a72-8189-ff59dfa78921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47f0d34d-bf8a-4356-ba46-1599ea6a5d7e}, !- Handle
  {05ff2ceb-d9b6-4a72-8189-ff59dfa78921}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {bd2929d1-f7c1-4ec5-80b6-e040362e3fbc}, !- Handle
  TZ-Corridor_Pod_2_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {bc488611-4429-4368-b0de-5e8af9e2f9c8}, !- Inlet Port
  {a3e35f92-034a-4a6d-9dc6-0fe186cd3307}; !- Outlet Port

OS:Connection,
  {bc488611-4429-4368-b0de-5e8af9e2f9c8}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  13,                                     !- Outlet Port
  {bd2929d1-f7c1-4ec5-80b6-e040362e3fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3e35f92-034a-4a6d-9dc6-0fe186cd3307}, !- Handle
  {bd2929d1-f7c1-4ec5-80b6-e040362e3fbc}, !- Source Object
  3,                                      !- Outlet Port
  {0cff7f1e-a3cb-4770-b799-ae27ff794fc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bfd60c80-f46b-43ce-9bb0-4377426a1239}, !- Handle
  {0cff7f1e-a3cb-4770-b799-ae27ff794fc3}, !- Source Object
  12,                                     !- Outlet Port
  {1e22bd06-52fc-43f4-8dc2-1d2077d283ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0f0781f0-a119-4559-a789-5296bc47e064}, !- Handle
  TZ-Corridor_Pod_3_ZN_1_FLR_1 Reheat Coil, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2bd9d10f-5c9f-4ad3-ba66-53f736019a98}, !- Water Inlet Node Name
  {70163167-d094-4e41-8c84-f20a33b2fdc4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2bd63b28-cf82-4164-973d-9d998617e711}, !- Handle
  TZ-Corridor_Pod_3_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {fef0ec57-a8ba-484e-b12c-a0c248675ce1}, !- Inlet Port
  {2bd9d10f-5c9f-4ad3-ba66-53f736019a98}; !- Outlet Port

OS:Connection,
  {fef0ec57-a8ba-484e-b12c-a0c248675ce1}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  16,                                     !- Outlet Port
  {2bd63b28-cf82-4164-973d-9d998617e711}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8402951a-2aa2-436e-bc1c-345979dfbbef}, !- Handle
  TZ-Corridor_Pod_3_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {70163167-d094-4e41-8c84-f20a33b2fdc4}, !- Inlet Port
  {d929993d-8449-46c4-8b40-7281c9d951dc}; !- Outlet Port

OS:Connection,
  {2bd9d10f-5c9f-4ad3-ba66-53f736019a98}, !- Handle
  {2bd63b28-cf82-4164-973d-9d998617e711}, !- Source Object
  3,                                      !- Outlet Port
  {0f0781f0-a119-4559-a789-5296bc47e064}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {70163167-d094-4e41-8c84-f20a33b2fdc4}, !- Handle
  {0f0781f0-a119-4559-a789-5296bc47e064}, !- Source Object
  6,                                      !- Outlet Port
  {8402951a-2aa2-436e-bc1c-345979dfbbef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d929993d-8449-46c4-8b40-7281c9d951dc}, !- Handle
  {8402951a-2aa2-436e-bc1c-345979dfbbef}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1592d7f8-b6af-482c-a3b7-8c0b092c2b5c}, !- Handle
  TZ-Corridor_Pod_3_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {0f0781f0-a119-4559-a789-5296bc47e064}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {40667722-ed45-4f3f-bdd9-b5be9407635f}, !- Handle
  TZ-Corridor_Pod_3_ZN_1_FLR_1 VAV Terminal, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {00e810c2-e13a-494b-a949-3b2960009037}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0f0781f0-a119-4559-a789-5296bc47e064}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {919c26e6-41de-4802-be8f-d9146ee01344}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b424d5ec-7056-4553-aecf-204918ec7fe9}, !- Handle
  TZ-Corridor_Pod_3_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {919c26e6-41de-4802-be8f-d9146ee01344}, !- Inlet Port
  {1fb581da-387f-4817-b577-eba3eef3ca83}; !- Outlet Port

OS:Node,
  {6757ebca-7982-4222-8e8a-be8b71f18f19}, !- Handle
  TZ-Corridor_Pod_3_ZN_1_FLR_1 Return Air Node, !- Name
  {e1b5f20f-5f6e-4375-b5b0-6519dd768e97}, !- Inlet Port
  {f14b6a37-cc39-47fc-a2b0-04b18b182057}; !- Outlet Port

OS:Connection,
  {1fb581da-387f-4817-b577-eba3eef3ca83}, !- Handle
  {b424d5ec-7056-4553-aecf-204918ec7fe9}, !- Source Object
  3,                                      !- Outlet Port
  {236bc1bd-33da-4878-9896-9a8e02c305cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1b5f20f-5f6e-4375-b5b0-6519dd768e97}, !- Handle
  {cedcaadc-b880-4460-8328-605450a33b06}, !- Source Object
  2,                                      !- Outlet Port
  {6757ebca-7982-4222-8e8a-be8b71f18f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f14b6a37-cc39-47fc-a2b0-04b18b182057}, !- Handle
  {6757ebca-7982-4222-8e8a-be8b71f18f19}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {e520c174-86c1-431e-b2fd-f8111f314073}, !- Handle
  TZ-Corridor_Pod_3_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {9404282d-379a-4f31-b873-8cbdb39a4861}, !- Inlet Port
  {00e810c2-e13a-494b-a949-3b2960009037}; !- Outlet Port

OS:Connection,
  {9404282d-379a-4f31-b873-8cbdb39a4861}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  14,                                     !- Outlet Port
  {e520c174-86c1-431e-b2fd-f8111f314073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00e810c2-e13a-494b-a949-3b2960009037}, !- Handle
  {e520c174-86c1-431e-b2fd-f8111f314073}, !- Source Object
  3,                                      !- Outlet Port
  {40667722-ed45-4f3f-bdd9-b5be9407635f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {919c26e6-41de-4802-be8f-d9146ee01344}, !- Handle
  {40667722-ed45-4f3f-bdd9-b5be9407635f}, !- Source Object
  12,                                     !- Outlet Port
  {b424d5ec-7056-4553-aecf-204918ec7fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {be315761-e473-403b-9390-da74063a4969}, !- Handle
  TZ-Gym_ZN_1_FLR_1 Reheat Coil,          !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {41344cd1-398b-413b-a2fc-b3ded6965d3d}, !- Water Inlet Node Name
  {a3644881-8614-491d-851d-b3eb64f39d57}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5ce4cd12-a1a1-471a-a0b6-38ff2e71bfb8}, !- Handle
  TZ-Gym_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {5219b695-75a5-419d-a886-5f1547e7ec8e}, !- Inlet Port
  {41344cd1-398b-413b-a2fc-b3ded6965d3d}; !- Outlet Port

OS:Connection,
  {5219b695-75a5-419d-a886-5f1547e7ec8e}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  17,                                     !- Outlet Port
  {5ce4cd12-a1a1-471a-a0b6-38ff2e71bfb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fbee283-7a7b-49e6-b53d-b3f53389619a}, !- Handle
  TZ-Gym_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {a3644881-8614-491d-851d-b3eb64f39d57}, !- Inlet Port
  {8052a917-654f-4fca-90a2-09f532fcd622}; !- Outlet Port

OS:Connection,
  {41344cd1-398b-413b-a2fc-b3ded6965d3d}, !- Handle
  {5ce4cd12-a1a1-471a-a0b6-38ff2e71bfb8}, !- Source Object
  3,                                      !- Outlet Port
  {be315761-e473-403b-9390-da74063a4969}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a3644881-8614-491d-851d-b3eb64f39d57}, !- Handle
  {be315761-e473-403b-9390-da74063a4969}, !- Source Object
  6,                                      !- Outlet Port
  {9fbee283-7a7b-49e6-b53d-b3f53389619a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8052a917-654f-4fca-90a2-09f532fcd622}, !- Handle
  {9fbee283-7a7b-49e6-b53d-b3f53389619a}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2b23c8bd-b4fc-44ed-9bf0-4a36b8b1a735}, !- Handle
  TZ-Gym_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {be315761-e473-403b-9390-da74063a4969}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bab601b9-5cfe-4029-9c24-58948bc97dc7}, !- Handle
  TZ-Gym_ZN_1_FLR_1 VAV Terminal,         !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {27f4a7a2-9edd-43a0-88b4-00aa8fdec8a4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {be315761-e473-403b-9390-da74063a4969}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ba27515a-b5c3-49a3-8365-4be04708d8ec}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2d9f46be-06e7-4afb-8d7f-ac701b61164d}, !- Handle
  TZ-Gym_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {ba27515a-b5c3-49a3-8365-4be04708d8ec}, !- Inlet Port
  {10d9adbb-ed8e-4549-b5f8-da7c7f451175}; !- Outlet Port

OS:Node,
  {1f864fa8-67bd-4bb6-97ea-f4b0b66731ad}, !- Handle
  TZ-Gym_ZN_1_FLR_1 Return Air Node,      !- Name
  {3822bb1a-3db6-4ac7-9b7d-09b1f62a7690}, !- Inlet Port
  {38502f02-4867-47b9-8ac0-b1c84cdae41d}; !- Outlet Port

OS:Connection,
  {10d9adbb-ed8e-4549-b5f8-da7c7f451175}, !- Handle
  {2d9f46be-06e7-4afb-8d7f-ac701b61164d}, !- Source Object
  3,                                      !- Outlet Port
  {716b1280-176f-432e-9a78-d231e7604863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3822bb1a-3db6-4ac7-9b7d-09b1f62a7690}, !- Handle
  {eb0c8515-dda7-4b62-86d9-fb2c9249b30e}, !- Source Object
  2,                                      !- Outlet Port
  {1f864fa8-67bd-4bb6-97ea-f4b0b66731ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38502f02-4867-47b9-8ac0-b1c84cdae41d}, !- Handle
  {1f864fa8-67bd-4bb6-97ea-f4b0b66731ad}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a5f1fd04-c3ec-43ac-9c66-7408ce134238}, !- Handle
  TZ-Gym_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {dd25daa7-55b9-4280-b13f-517e39254f36}, !- Inlet Port
  {27f4a7a2-9edd-43a0-88b4-00aa8fdec8a4}; !- Outlet Port

OS:Connection,
  {dd25daa7-55b9-4280-b13f-517e39254f36}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  15,                                     !- Outlet Port
  {a5f1fd04-c3ec-43ac-9c66-7408ce134238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27f4a7a2-9edd-43a0-88b4-00aa8fdec8a4}, !- Handle
  {a5f1fd04-c3ec-43ac-9c66-7408ce134238}, !- Source Object
  3,                                      !- Outlet Port
  {bab601b9-5cfe-4029-9c24-58948bc97dc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba27515a-b5c3-49a3-8365-4be04708d8ec}, !- Handle
  {bab601b9-5cfe-4029-9c24-58948bc97dc7}, !- Source Object
  12,                                     !- Outlet Port
  {2d9f46be-06e7-4afb-8d7f-ac701b61164d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {49e6925a-65dd-4b20-8cce-6a51dcad8f68}, !- Handle
  TZ-Kitchen_ZN_1_FLR_1 Reheat Coil,      !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5d9e14db-84be-49d5-868d-c948f2d6156d}, !- Water Inlet Node Name
  {086a9368-c849-47f9-84a5-44c020d4666b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {198e2ae3-51bf-4a0e-b708-3bc66d5d0d8e}, !- Handle
  TZ-Kitchen_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {3c429597-ec4a-4afe-bc55-bf02afd7e247}, !- Inlet Port
  {5d9e14db-84be-49d5-868d-c948f2d6156d}; !- Outlet Port

OS:Connection,
  {3c429597-ec4a-4afe-bc55-bf02afd7e247}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  18,                                     !- Outlet Port
  {198e2ae3-51bf-4a0e-b708-3bc66d5d0d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38990455-b48e-4511-8290-1d482af45f12}, !- Handle
  TZ-Kitchen_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {086a9368-c849-47f9-84a5-44c020d4666b}, !- Inlet Port
  {d3b8b020-1977-4b54-88cd-06161a903c67}; !- Outlet Port

OS:Connection,
  {5d9e14db-84be-49d5-868d-c948f2d6156d}, !- Handle
  {198e2ae3-51bf-4a0e-b708-3bc66d5d0d8e}, !- Source Object
  3,                                      !- Outlet Port
  {49e6925a-65dd-4b20-8cce-6a51dcad8f68}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {086a9368-c849-47f9-84a5-44c020d4666b}, !- Handle
  {49e6925a-65dd-4b20-8cce-6a51dcad8f68}, !- Source Object
  6,                                      !- Outlet Port
  {38990455-b48e-4511-8290-1d482af45f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3b8b020-1977-4b54-88cd-06161a903c67}, !- Handle
  {38990455-b48e-4511-8290-1d482af45f12}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {85e1c421-786a-4a8b-879d-4048cfb62d40}, !- Handle
  TZ-Kitchen_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {49e6925a-65dd-4b20-8cce-6a51dcad8f68}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7b010d9e-c7be-4505-9ae9-44322d4765b2}, !- Handle
  TZ-Kitchen_ZN_1_FLR_1 VAV Terminal,     !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {d2f35d4b-47c5-4761-a5cf-625d14e802b7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {49e6925a-65dd-4b20-8cce-6a51dcad8f68}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {54d0a0ce-5613-478c-8f29-34fab393992d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e88b4134-79d1-4c35-a4c0-d628111e5c86}, !- Handle
  TZ-Kitchen_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {54d0a0ce-5613-478c-8f29-34fab393992d}, !- Inlet Port
  {16ebc7f1-a5bd-4208-bbf4-186b919347e5}; !- Outlet Port

OS:Node,
  {efa99551-a81c-440c-94fe-3e7f48d4032d}, !- Handle
  TZ-Kitchen_ZN_1_FLR_1 Return Air Node,  !- Name
  {a4e5c1e9-ad9c-4a88-a8d9-f80d1eda7f19}, !- Inlet Port
  {913c14f1-0903-47e2-a949-8db0c5197ae7}; !- Outlet Port

OS:Connection,
  {16ebc7f1-a5bd-4208-bbf4-186b919347e5}, !- Handle
  {e88b4134-79d1-4c35-a4c0-d628111e5c86}, !- Source Object
  3,                                      !- Outlet Port
  {a4abc617-9a1c-4d9b-96ff-d90e6ca34a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4e5c1e9-ad9c-4a88-a8d9-f80d1eda7f19}, !- Handle
  {9d01ef3b-f59d-487b-928b-8c8c0789739d}, !- Source Object
  2,                                      !- Outlet Port
  {efa99551-a81c-440c-94fe-3e7f48d4032d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {913c14f1-0903-47e2-a949-8db0c5197ae7}, !- Handle
  {efa99551-a81c-440c-94fe-3e7f48d4032d}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {7e208aa9-8bfa-4993-8dcb-d787ed860d15}, !- Handle
  TZ-Kitchen_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {68077e7f-07e3-4121-b51a-0911a2419556}, !- Inlet Port
  {d2f35d4b-47c5-4761-a5cf-625d14e802b7}; !- Outlet Port

OS:Connection,
  {68077e7f-07e3-4121-b51a-0911a2419556}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  16,                                     !- Outlet Port
  {7e208aa9-8bfa-4993-8dcb-d787ed860d15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2f35d4b-47c5-4761-a5cf-625d14e802b7}, !- Handle
  {7e208aa9-8bfa-4993-8dcb-d787ed860d15}, !- Source Object
  3,                                      !- Outlet Port
  {7b010d9e-c7be-4505-9ae9-44322d4765b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54d0a0ce-5613-478c-8f29-34fab393992d}, !- Handle
  {7b010d9e-c7be-4505-9ae9-44322d4765b2}, !- Source Object
  12,                                     !- Outlet Port
  {e88b4134-79d1-4c35-a4c0-d628111e5c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e188da8f-01f4-4203-bef8-6b53cc2f747c}, !- Handle
  TZ-Library_Media_Center_ZN_1_FLR_1 Reheat Coil, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {69e55730-c6a8-4665-bd02-b6bfab6c824f}, !- Water Inlet Node Name
  {b0b8f747-d2f2-490e-95f6-9660feb535cf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bb79ee4c-f127-4a3d-87ea-ca406b765de8}, !- Handle
  TZ-Library_Media_Center_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {fd5baf6a-5243-4af5-a315-2100e5425ccf}, !- Inlet Port
  {69e55730-c6a8-4665-bd02-b6bfab6c824f}; !- Outlet Port

OS:Connection,
  {fd5baf6a-5243-4af5-a315-2100e5425ccf}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  19,                                     !- Outlet Port
  {bb79ee4c-f127-4a3d-87ea-ca406b765de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d65fa32e-34bb-4608-bfd1-ef2323fee28b}, !- Handle
  TZ-Library_Media_Center_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {b0b8f747-d2f2-490e-95f6-9660feb535cf}, !- Inlet Port
  {5e25125b-6e13-4a64-b925-cbd4d99fa51d}; !- Outlet Port

OS:Connection,
  {69e55730-c6a8-4665-bd02-b6bfab6c824f}, !- Handle
  {bb79ee4c-f127-4a3d-87ea-ca406b765de8}, !- Source Object
  3,                                      !- Outlet Port
  {e188da8f-01f4-4203-bef8-6b53cc2f747c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b0b8f747-d2f2-490e-95f6-9660feb535cf}, !- Handle
  {e188da8f-01f4-4203-bef8-6b53cc2f747c}, !- Source Object
  6,                                      !- Outlet Port
  {d65fa32e-34bb-4608-bfd1-ef2323fee28b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e25125b-6e13-4a64-b925-cbd4d99fa51d}, !- Handle
  {d65fa32e-34bb-4608-bfd1-ef2323fee28b}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {787e999e-0f8c-485b-b959-a6e60c045d94}, !- Handle
  TZ-Library_Media_Center_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {e188da8f-01f4-4203-bef8-6b53cc2f747c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {07b5b82b-1c25-4f9e-8db0-94d59d189582}, !- Handle
  TZ-Library_Media_Center_ZN_1_FLR_1 VAV Terminal, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {ce0ce939-1532-4bd5-957c-796ce5175f47}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e188da8f-01f4-4203-bef8-6b53cc2f747c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {807e5e9c-ac9b-4f6a-a762-fde7d8e4d40d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {94892e5c-6dce-4859-adcb-f1f5a31b7371}, !- Handle
  TZ-Library_Media_Center_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {807e5e9c-ac9b-4f6a-a762-fde7d8e4d40d}, !- Inlet Port
  {1138319a-5a06-4315-b5ea-cdf8dae62f7e}; !- Outlet Port

OS:Node,
  {3df27882-bf8c-42b6-9682-e52de3089d97}, !- Handle
  TZ-Library_Media_Center_ZN_1_FLR_1 Return Air Node, !- Name
  {89213a23-8228-4a94-830f-a0d3e5164e30}, !- Inlet Port
  {aee3477a-9800-42ba-9c70-c63ecaa71b3e}; !- Outlet Port

OS:Connection,
  {1138319a-5a06-4315-b5ea-cdf8dae62f7e}, !- Handle
  {94892e5c-6dce-4859-adcb-f1f5a31b7371}, !- Source Object
  3,                                      !- Outlet Port
  {9926d7d1-9007-4827-9679-cd99d8db2fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89213a23-8228-4a94-830f-a0d3e5164e30}, !- Handle
  {e919bc5e-16b2-49f4-bf9d-2276e1182115}, !- Source Object
  2,                                      !- Outlet Port
  {3df27882-bf8c-42b6-9682-e52de3089d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aee3477a-9800-42ba-9c70-c63ecaa71b3e}, !- Handle
  {3df27882-bf8c-42b6-9682-e52de3089d97}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {441b5b03-113d-4ea8-81c5-24726f0e4b21}, !- Handle
  TZ-Library_Media_Center_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {8e3f1a20-c658-4c44-8a7d-11d5ad3ad729}, !- Inlet Port
  {ce0ce939-1532-4bd5-957c-796ce5175f47}; !- Outlet Port

OS:Connection,
  {8e3f1a20-c658-4c44-8a7d-11d5ad3ad729}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  17,                                     !- Outlet Port
  {441b5b03-113d-4ea8-81c5-24726f0e4b21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce0ce939-1532-4bd5-957c-796ce5175f47}, !- Handle
  {441b5b03-113d-4ea8-81c5-24726f0e4b21}, !- Source Object
  3,                                      !- Outlet Port
  {07b5b82b-1c25-4f9e-8db0-94d59d189582}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {807e5e9c-ac9b-4f6a-a762-fde7d8e4d40d}, !- Handle
  {07b5b82b-1c25-4f9e-8db0-94d59d189582}, !- Source Object
  12,                                     !- Outlet Port
  {94892e5c-6dce-4859-adcb-f1f5a31b7371}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7efa86c1-20d1-4c28-95af-1860edc5c69c}, !- Handle
  TZ-Lobby_ZN_1_FLR_1 Reheat Coil,        !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {04e7e8ef-30bf-4f9f-9bae-97f2f622e15e}, !- Water Inlet Node Name
  {83c1ad58-d072-457a-b8a4-7e94131c16b7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {acd55c89-b834-4fff-93ca-e2199dc5c2bd}, !- Handle
  TZ-Lobby_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {0893eedd-1c9c-438e-ba42-fa84a7809568}, !- Inlet Port
  {04e7e8ef-30bf-4f9f-9bae-97f2f622e15e}; !- Outlet Port

OS:Connection,
  {0893eedd-1c9c-438e-ba42-fa84a7809568}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  20,                                     !- Outlet Port
  {acd55c89-b834-4fff-93ca-e2199dc5c2bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf7b7f51-f153-45c7-8883-6abb4be48b55}, !- Handle
  TZ-Lobby_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {83c1ad58-d072-457a-b8a4-7e94131c16b7}, !- Inlet Port
  {c515a4b2-75e2-469a-b467-0ee0142b5435}; !- Outlet Port

OS:Connection,
  {04e7e8ef-30bf-4f9f-9bae-97f2f622e15e}, !- Handle
  {acd55c89-b834-4fff-93ca-e2199dc5c2bd}, !- Source Object
  3,                                      !- Outlet Port
  {7efa86c1-20d1-4c28-95af-1860edc5c69c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {83c1ad58-d072-457a-b8a4-7e94131c16b7}, !- Handle
  {7efa86c1-20d1-4c28-95af-1860edc5c69c}, !- Source Object
  6,                                      !- Outlet Port
  {bf7b7f51-f153-45c7-8883-6abb4be48b55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c515a4b2-75e2-469a-b467-0ee0142b5435}, !- Handle
  {bf7b7f51-f153-45c7-8883-6abb4be48b55}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {21f8a9e8-e104-41bd-a996-643e087f39ca}, !- Handle
  TZ-Lobby_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {7efa86c1-20d1-4c28-95af-1860edc5c69c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {03f55b62-f729-410b-a02b-85cd50ffd773}, !- Handle
  TZ-Lobby_ZN_1_FLR_1 VAV Terminal,       !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {6555df6f-9298-4406-9ec6-45df4f3b499e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7efa86c1-20d1-4c28-95af-1860edc5c69c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {89a09f1c-a2da-4883-9e54-231b97f56487}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cbe136c2-e256-4342-926c-c2ac72c158ad}, !- Handle
  TZ-Lobby_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {89a09f1c-a2da-4883-9e54-231b97f56487}, !- Inlet Port
  {218f8621-0d76-4564-920f-6d11c248ba0e}; !- Outlet Port

OS:Node,
  {809e6edd-6a2e-4ca3-b91e-6d30f8757ef8}, !- Handle
  TZ-Lobby_ZN_1_FLR_1 Return Air Node,    !- Name
  {e6640e21-2a5d-4476-a161-1f76b5ff8c67}, !- Inlet Port
  {62860466-621a-4f35-9cdd-d39423be5d26}; !- Outlet Port

OS:Connection,
  {218f8621-0d76-4564-920f-6d11c248ba0e}, !- Handle
  {cbe136c2-e256-4342-926c-c2ac72c158ad}, !- Source Object
  3,                                      !- Outlet Port
  {f3335467-4c21-4811-a123-95d590433828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6640e21-2a5d-4476-a161-1f76b5ff8c67}, !- Handle
  {81aeb734-8661-4cdc-b55b-369111d4608e}, !- Source Object
  2,                                      !- Outlet Port
  {809e6edd-6a2e-4ca3-b91e-6d30f8757ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62860466-621a-4f35-9cdd-d39423be5d26}, !- Handle
  {809e6edd-6a2e-4ca3-b91e-6d30f8757ef8}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {c43ac865-f8af-4d55-a385-af7cef4af421}, !- Handle
  TZ-Lobby_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {cf954c6f-4f39-4cb9-b490-daf030f01549}, !- Inlet Port
  {6555df6f-9298-4406-9ec6-45df4f3b499e}; !- Outlet Port

OS:Connection,
  {cf954c6f-4f39-4cb9-b490-daf030f01549}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  18,                                     !- Outlet Port
  {c43ac865-f8af-4d55-a385-af7cef4af421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6555df6f-9298-4406-9ec6-45df4f3b499e}, !- Handle
  {c43ac865-f8af-4d55-a385-af7cef4af421}, !- Source Object
  3,                                      !- Outlet Port
  {03f55b62-f729-410b-a02b-85cd50ffd773}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89a09f1c-a2da-4883-9e54-231b97f56487}, !- Handle
  {03f55b62-f729-410b-a02b-85cd50ffd773}, !- Source Object
  12,                                     !- Outlet Port
  {cbe136c2-e256-4342-926c-c2ac72c158ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9c2f7fdb-bc2b-4170-a8c8-81e8b365662b}, !- Handle
  TZ-Main_Corridor_ZN_1_FLR_1 Reheat Coil, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8bb08b4a-352f-4eeb-bb4a-19adf37d4690}, !- Water Inlet Node Name
  {cc5a87ce-ff6e-446d-bb1d-1310297ddb6a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3a49d8ec-da42-4279-9dfd-7728b976e54c}, !- Handle
  TZ-Main_Corridor_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {31d554e1-b345-4737-bf9a-f2af16571110}, !- Inlet Port
  {8bb08b4a-352f-4eeb-bb4a-19adf37d4690}; !- Outlet Port

OS:Connection,
  {31d554e1-b345-4737-bf9a-f2af16571110}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  21,                                     !- Outlet Port
  {3a49d8ec-da42-4279-9dfd-7728b976e54c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {566a38dc-8559-4d23-8d21-050d8ddec076}, !- Handle
  TZ-Main_Corridor_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {cc5a87ce-ff6e-446d-bb1d-1310297ddb6a}, !- Inlet Port
  {d8d6c22d-3c94-4f0e-a7db-86b948e6a3ce}; !- Outlet Port

OS:Connection,
  {8bb08b4a-352f-4eeb-bb4a-19adf37d4690}, !- Handle
  {3a49d8ec-da42-4279-9dfd-7728b976e54c}, !- Source Object
  3,                                      !- Outlet Port
  {9c2f7fdb-bc2b-4170-a8c8-81e8b365662b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cc5a87ce-ff6e-446d-bb1d-1310297ddb6a}, !- Handle
  {9c2f7fdb-bc2b-4170-a8c8-81e8b365662b}, !- Source Object
  6,                                      !- Outlet Port
  {566a38dc-8559-4d23-8d21-050d8ddec076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8d6c22d-3c94-4f0e-a7db-86b948e6a3ce}, !- Handle
  {566a38dc-8559-4d23-8d21-050d8ddec076}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f1e588d4-9dc2-4271-b361-094d7210126f}, !- Handle
  TZ-Main_Corridor_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {9c2f7fdb-bc2b-4170-a8c8-81e8b365662b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3bc7551c-b9e6-4f83-a1e1-3f7f12016b36}, !- Handle
  TZ-Main_Corridor_ZN_1_FLR_1 VAV Terminal, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {e424efdb-334c-430d-b008-13ee54707147}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9c2f7fdb-bc2b-4170-a8c8-81e8b365662b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f9e60da5-6b4c-4950-ab2e-98612c01ca35}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5d55bba8-819d-4c56-89e5-deaa417f7677}, !- Handle
  TZ-Main_Corridor_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {f9e60da5-6b4c-4950-ab2e-98612c01ca35}, !- Inlet Port
  {f27828e9-fb48-43aa-a4ba-f7e8ca2301de}; !- Outlet Port

OS:Node,
  {1ef660c0-ad75-4a9f-aa53-03325b0518d8}, !- Handle
  TZ-Main_Corridor_ZN_1_FLR_1 Return Air Node, !- Name
  {71c77af0-c9ff-4354-b808-4767717d04a8}, !- Inlet Port
  {3a958607-b5d4-4d7e-aeb6-814b07b17f7c}; !- Outlet Port

OS:Connection,
  {f27828e9-fb48-43aa-a4ba-f7e8ca2301de}, !- Handle
  {5d55bba8-819d-4c56-89e5-deaa417f7677}, !- Source Object
  3,                                      !- Outlet Port
  {b8c3b3d3-56c2-4a53-b51e-ce94e5eed077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71c77af0-c9ff-4354-b808-4767717d04a8}, !- Handle
  {3c71b6ad-457a-42dd-9215-1b1ac37d0196}, !- Source Object
  2,                                      !- Outlet Port
  {1ef660c0-ad75-4a9f-aa53-03325b0518d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a958607-b5d4-4d7e-aeb6-814b07b17f7c}, !- Handle
  {1ef660c0-ad75-4a9f-aa53-03325b0518d8}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {95025cfa-3791-4278-bd97-0b2718032970}, !- Handle
  TZ-Main_Corridor_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {7c56aaba-6645-4de5-98a1-645bb00250d5}, !- Inlet Port
  {e424efdb-334c-430d-b008-13ee54707147}; !- Outlet Port

OS:Connection,
  {7c56aaba-6645-4de5-98a1-645bb00250d5}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  19,                                     !- Outlet Port
  {95025cfa-3791-4278-bd97-0b2718032970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e424efdb-334c-430d-b008-13ee54707147}, !- Handle
  {95025cfa-3791-4278-bd97-0b2718032970}, !- Source Object
  3,                                      !- Outlet Port
  {3bc7551c-b9e6-4f83-a1e1-3f7f12016b36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9e60da5-6b4c-4950-ab2e-98612c01ca35}, !- Handle
  {3bc7551c-b9e6-4f83-a1e1-3f7f12016b36}, !- Source Object
  12,                                     !- Outlet Port
  {5d55bba8-819d-4c56-89e5-deaa417f7677}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8d944c0b-4392-4141-86b8-fb1b577b5111}, !- Handle
  TZ-Mech_ZN_1_FLR_1 Reheat Coil,         !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1b1050b1-5871-4d4e-bb0d-9dac1fd8912f}, !- Water Inlet Node Name
  {7ccea560-dac2-4688-8ec8-e56458b94610}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {09905a43-71b7-4766-9a72-9a35b2c967ad}, !- Handle
  TZ-Mech_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {e3230cd5-3b75-4e8b-a155-c69100153e59}, !- Inlet Port
  {1b1050b1-5871-4d4e-bb0d-9dac1fd8912f}; !- Outlet Port

OS:Connection,
  {e3230cd5-3b75-4e8b-a155-c69100153e59}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  22,                                     !- Outlet Port
  {09905a43-71b7-4766-9a72-9a35b2c967ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d6bbcdb-38f9-4e39-90be-95daf19bdcc9}, !- Handle
  TZ-Mech_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {7ccea560-dac2-4688-8ec8-e56458b94610}, !- Inlet Port
  {85ae569c-d469-40c9-b534-5a7fc5ddab3b}; !- Outlet Port

OS:Connection,
  {1b1050b1-5871-4d4e-bb0d-9dac1fd8912f}, !- Handle
  {09905a43-71b7-4766-9a72-9a35b2c967ad}, !- Source Object
  3,                                      !- Outlet Port
  {8d944c0b-4392-4141-86b8-fb1b577b5111}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ccea560-dac2-4688-8ec8-e56458b94610}, !- Handle
  {8d944c0b-4392-4141-86b8-fb1b577b5111}, !- Source Object
  6,                                      !- Outlet Port
  {5d6bbcdb-38f9-4e39-90be-95daf19bdcc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85ae569c-d469-40c9-b534-5a7fc5ddab3b}, !- Handle
  {5d6bbcdb-38f9-4e39-90be-95daf19bdcc9}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {358deef5-30e4-4be6-8952-b6d6674e2d60}, !- Handle
  TZ-Mech_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {8d944c0b-4392-4141-86b8-fb1b577b5111}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {81dfdb08-117e-4ec7-a469-82b6ca117460}, !- Handle
  TZ-Mech_ZN_1_FLR_1 VAV Terminal,        !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {546a6035-b109-407c-9345-49a87bfa8076}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8d944c0b-4392-4141-86b8-fb1b577b5111}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b89d8e35-2e80-4abc-abfa-0e1ade2f66b0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ef637795-5891-44d1-8ede-5963ee2bab57}, !- Handle
  TZ-Mech_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {b89d8e35-2e80-4abc-abfa-0e1ade2f66b0}, !- Inlet Port
  {556b972e-4577-4bfc-a9d9-ba1e6005c04f}; !- Outlet Port

OS:Node,
  {d59d4fa2-7d7b-4723-9b0e-bff55ba7386e}, !- Handle
  TZ-Mech_ZN_1_FLR_1 Return Air Node,     !- Name
  {31adf0e5-4297-4f99-a4a5-f2182f029d93}, !- Inlet Port
  {5a4603e2-b48e-4cac-a357-537a328e362e}; !- Outlet Port

OS:Connection,
  {556b972e-4577-4bfc-a9d9-ba1e6005c04f}, !- Handle
  {ef637795-5891-44d1-8ede-5963ee2bab57}, !- Source Object
  3,                                      !- Outlet Port
  {dfd088fd-a074-4505-89ab-3ed27b801d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31adf0e5-4297-4f99-a4a5-f2182f029d93}, !- Handle
  {e5498ec6-5184-4cfd-aeae-52d0ed9b4b34}, !- Source Object
  2,                                      !- Outlet Port
  {d59d4fa2-7d7b-4723-9b0e-bff55ba7386e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a4603e2-b48e-4cac-a357-537a328e362e}, !- Handle
  {d59d4fa2-7d7b-4723-9b0e-bff55ba7386e}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {8b12e9c2-e42b-4324-b41b-d19eca902def}, !- Handle
  TZ-Mech_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {a6965b12-f731-452c-af06-8a8c8a8c729d}, !- Inlet Port
  {546a6035-b109-407c-9345-49a87bfa8076}; !- Outlet Port

OS:Connection,
  {a6965b12-f731-452c-af06-8a8c8a8c729d}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  20,                                     !- Outlet Port
  {8b12e9c2-e42b-4324-b41b-d19eca902def}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {546a6035-b109-407c-9345-49a87bfa8076}, !- Handle
  {8b12e9c2-e42b-4324-b41b-d19eca902def}, !- Source Object
  3,                                      !- Outlet Port
  {81dfdb08-117e-4ec7-a469-82b6ca117460}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b89d8e35-2e80-4abc-abfa-0e1ade2f66b0}, !- Handle
  {81dfdb08-117e-4ec7-a469-82b6ca117460}, !- Source Object
  12,                                     !- Outlet Port
  {ef637795-5891-44d1-8ede-5963ee2bab57}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {40e42333-6ccd-4727-9ca0-07b92341f5f8}, !- Handle
  TZ-Mult_Class_1_Pod_1_ZN_1_FLR_1 Reheat Coil, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d047b723-2e37-4c18-a82a-7b3fbfcf2373}, !- Water Inlet Node Name
  {725eab8a-9a5f-473d-a1f1-79f2bf57f446}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {02a59792-aa16-4572-a315-66f87728db0b}, !- Handle
  TZ-Mult_Class_1_Pod_1_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {235c6eab-a41b-4fc2-a760-c7043987fb63}, !- Inlet Port
  {d047b723-2e37-4c18-a82a-7b3fbfcf2373}; !- Outlet Port

OS:Connection,
  {235c6eab-a41b-4fc2-a760-c7043987fb63}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  23,                                     !- Outlet Port
  {02a59792-aa16-4572-a315-66f87728db0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {540bc3d1-9f07-48c8-b2ac-45a20531220d}, !- Handle
  TZ-Mult_Class_1_Pod_1_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {725eab8a-9a5f-473d-a1f1-79f2bf57f446}, !- Inlet Port
  {ef634af8-356b-48fb-837f-f9e5e4c36158}; !- Outlet Port

OS:Connection,
  {d047b723-2e37-4c18-a82a-7b3fbfcf2373}, !- Handle
  {02a59792-aa16-4572-a315-66f87728db0b}, !- Source Object
  3,                                      !- Outlet Port
  {40e42333-6ccd-4727-9ca0-07b92341f5f8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {725eab8a-9a5f-473d-a1f1-79f2bf57f446}, !- Handle
  {40e42333-6ccd-4727-9ca0-07b92341f5f8}, !- Source Object
  6,                                      !- Outlet Port
  {540bc3d1-9f07-48c8-b2ac-45a20531220d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef634af8-356b-48fb-837f-f9e5e4c36158}, !- Handle
  {540bc3d1-9f07-48c8-b2ac-45a20531220d}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {30e2314e-9f69-4641-b306-3f79560faec1}, !- Handle
  TZ-Mult_Class_1_Pod_1_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {40e42333-6ccd-4727-9ca0-07b92341f5f8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d03e9142-18db-4458-8ce5-593b60ce7cce}, !- Handle
  TZ-Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Terminal, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {b57e800c-aa6b-42ea-bdbc-ebb5863cfc68}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {40e42333-6ccd-4727-9ca0-07b92341f5f8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3bda2691-dc25-4158-b5e0-efa9582ab8ca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f4b8d072-cae1-40c3-bd58-500d138f8d12}, !- Handle
  TZ-Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {3bda2691-dc25-4158-b5e0-efa9582ab8ca}, !- Inlet Port
  {c5459d45-b433-479c-90e2-8fe89c937e93}; !- Outlet Port

OS:Node,
  {6de1e619-097f-4f0c-84ad-1f48857b0b46}, !- Handle
  TZ-Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node, !- Name
  {bc37c0a5-00ee-4c3a-afdf-c944d89c518a}, !- Inlet Port
  {ed246437-9abe-4f6e-a185-14e2e99e30b1}; !- Outlet Port

OS:Connection,
  {c5459d45-b433-479c-90e2-8fe89c937e93}, !- Handle
  {f4b8d072-cae1-40c3-bd58-500d138f8d12}, !- Source Object
  3,                                      !- Outlet Port
  {97cf81e7-a068-4610-ad5c-0169df24247e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc37c0a5-00ee-4c3a-afdf-c944d89c518a}, !- Handle
  {236a5f8f-4c61-4e58-a8a1-30b990bec0dc}, !- Source Object
  2,                                      !- Outlet Port
  {6de1e619-097f-4f0c-84ad-1f48857b0b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed246437-9abe-4f6e-a185-14e2e99e30b1}, !- Handle
  {6de1e619-097f-4f0c-84ad-1f48857b0b46}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {c0f567ed-c851-44e0-ab0d-85a3c7b9fa55}, !- Handle
  TZ-Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {41848ff4-70cf-4911-86a3-356e708cc661}, !- Inlet Port
  {b57e800c-aa6b-42ea-bdbc-ebb5863cfc68}; !- Outlet Port

OS:Connection,
  {41848ff4-70cf-4911-86a3-356e708cc661}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  21,                                     !- Outlet Port
  {c0f567ed-c851-44e0-ab0d-85a3c7b9fa55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b57e800c-aa6b-42ea-bdbc-ebb5863cfc68}, !- Handle
  {c0f567ed-c851-44e0-ab0d-85a3c7b9fa55}, !- Source Object
  3,                                      !- Outlet Port
  {d03e9142-18db-4458-8ce5-593b60ce7cce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3bda2691-dc25-4158-b5e0-efa9582ab8ca}, !- Handle
  {d03e9142-18db-4458-8ce5-593b60ce7cce}, !- Source Object
  12,                                     !- Outlet Port
  {f4b8d072-cae1-40c3-bd58-500d138f8d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d971d510-e8f1-4cbe-adde-bbe5a05f6d2c}, !- Handle
  TZ-Mult_Class_1_Pod_2_ZN_1_FLR_1 Reheat Coil, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {85dfe4ec-7d03-4965-b2f2-501f5e85dcc7}, !- Water Inlet Node Name
  {8ddd760d-6624-4a94-b0c6-c88bc48a05e1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {17ce256a-23c3-42fe-9a4e-42d205a3761c}, !- Handle
  TZ-Mult_Class_1_Pod_2_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {60d7d836-132b-4206-8fab-b426c818fba3}, !- Inlet Port
  {85dfe4ec-7d03-4965-b2f2-501f5e85dcc7}; !- Outlet Port

OS:Connection,
  {60d7d836-132b-4206-8fab-b426c818fba3}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  24,                                     !- Outlet Port
  {17ce256a-23c3-42fe-9a4e-42d205a3761c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b21f565-3670-42b2-b43f-1d56d3e43e3b}, !- Handle
  TZ-Mult_Class_1_Pod_2_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {8ddd760d-6624-4a94-b0c6-c88bc48a05e1}, !- Inlet Port
  {c8a98c16-32a9-4e43-9aa5-6c76cace0d21}; !- Outlet Port

OS:Connection,
  {85dfe4ec-7d03-4965-b2f2-501f5e85dcc7}, !- Handle
  {17ce256a-23c3-42fe-9a4e-42d205a3761c}, !- Source Object
  3,                                      !- Outlet Port
  {d971d510-e8f1-4cbe-adde-bbe5a05f6d2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ddd760d-6624-4a94-b0c6-c88bc48a05e1}, !- Handle
  {d971d510-e8f1-4cbe-adde-bbe5a05f6d2c}, !- Source Object
  6,                                      !- Outlet Port
  {8b21f565-3670-42b2-b43f-1d56d3e43e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a98c16-32a9-4e43-9aa5-6c76cace0d21}, !- Handle
  {8b21f565-3670-42b2-b43f-1d56d3e43e3b}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {14eca0ef-b03a-4561-ae91-7a4428cfa33a}, !- Handle
  TZ-Mult_Class_1_Pod_2_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {d971d510-e8f1-4cbe-adde-bbe5a05f6d2c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b908ceaf-08bc-41aa-9ac9-615662adbed6}, !- Handle
  TZ-Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Terminal, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {5d6006a6-ad87-4421-8d5c-db9b6475dbba}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d971d510-e8f1-4cbe-adde-bbe5a05f6d2c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d7842dcb-b432-414f-bbc2-8fd00e55dd8a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {98021677-500e-456f-a625-9c2d8eb4bccc}, !- Handle
  TZ-Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {d7842dcb-b432-414f-bbc2-8fd00e55dd8a}, !- Inlet Port
  {2f05bf21-7843-4660-b063-e860fa8c5a37}; !- Outlet Port

OS:Node,
  {3ab47986-ae04-4c5b-a87b-a24e7c5c1be1}, !- Handle
  TZ-Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node, !- Name
  {fc1a1085-9e0b-404a-a514-98efdb137b44}, !- Inlet Port
  {d4aeb327-596a-400f-b3ef-373f5a73b01a}; !- Outlet Port

OS:Connection,
  {2f05bf21-7843-4660-b063-e860fa8c5a37}, !- Handle
  {98021677-500e-456f-a625-9c2d8eb4bccc}, !- Source Object
  3,                                      !- Outlet Port
  {2570b200-7af3-4245-b344-a501ba26bfb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc1a1085-9e0b-404a-a514-98efdb137b44}, !- Handle
  {92789a2e-7456-42d7-b0df-d34ff00a26ac}, !- Source Object
  2,                                      !- Outlet Port
  {3ab47986-ae04-4c5b-a87b-a24e7c5c1be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4aeb327-596a-400f-b3ef-373f5a73b01a}, !- Handle
  {3ab47986-ae04-4c5b-a87b-a24e7c5c1be1}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {1d42c7d0-1435-428c-ab72-68af91efd2ad}, !- Handle
  TZ-Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {e75bc16f-193b-478d-867b-4e4c2cbeaea0}, !- Inlet Port
  {5d6006a6-ad87-4421-8d5c-db9b6475dbba}; !- Outlet Port

OS:Connection,
  {e75bc16f-193b-478d-867b-4e4c2cbeaea0}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  22,                                     !- Outlet Port
  {1d42c7d0-1435-428c-ab72-68af91efd2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d6006a6-ad87-4421-8d5c-db9b6475dbba}, !- Handle
  {1d42c7d0-1435-428c-ab72-68af91efd2ad}, !- Source Object
  3,                                      !- Outlet Port
  {b908ceaf-08bc-41aa-9ac9-615662adbed6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7842dcb-b432-414f-bbc2-8fd00e55dd8a}, !- Handle
  {b908ceaf-08bc-41aa-9ac9-615662adbed6}, !- Source Object
  12,                                     !- Outlet Port
  {98021677-500e-456f-a625-9c2d8eb4bccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0b0ea4a1-10e0-4f9e-a64a-e57b493f12d9}, !- Handle
  TZ-Mult_Class_1_Pod_3_ZN_1_FLR_1 Reheat Coil, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3611a5a9-c712-4cd1-a9ba-fbabdfb7bf73}, !- Water Inlet Node Name
  {195ad371-1817-4a6e-9ebc-0e388f0ab5a1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4532907f-f60a-4d19-ba6a-acd5fc509ed2}, !- Handle
  TZ-Mult_Class_1_Pod_3_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {fd66b947-e5cc-467f-ad6d-279409f3df62}, !- Inlet Port
  {3611a5a9-c712-4cd1-a9ba-fbabdfb7bf73}; !- Outlet Port

OS:Connection,
  {fd66b947-e5cc-467f-ad6d-279409f3df62}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  25,                                     !- Outlet Port
  {4532907f-f60a-4d19-ba6a-acd5fc509ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23029716-13db-4047-8a4a-2d360383fcab}, !- Handle
  TZ-Mult_Class_1_Pod_3_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {195ad371-1817-4a6e-9ebc-0e388f0ab5a1}, !- Inlet Port
  {2288d63f-34a6-4b1a-84e2-6bda18a5a08b}; !- Outlet Port

OS:Connection,
  {3611a5a9-c712-4cd1-a9ba-fbabdfb7bf73}, !- Handle
  {4532907f-f60a-4d19-ba6a-acd5fc509ed2}, !- Source Object
  3,                                      !- Outlet Port
  {0b0ea4a1-10e0-4f9e-a64a-e57b493f12d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {195ad371-1817-4a6e-9ebc-0e388f0ab5a1}, !- Handle
  {0b0ea4a1-10e0-4f9e-a64a-e57b493f12d9}, !- Source Object
  6,                                      !- Outlet Port
  {23029716-13db-4047-8a4a-2d360383fcab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2288d63f-34a6-4b1a-84e2-6bda18a5a08b}, !- Handle
  {23029716-13db-4047-8a4a-2d360383fcab}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {73b1162b-4167-4e63-a4ce-9fa6557c0bf7}, !- Handle
  TZ-Mult_Class_1_Pod_3_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {0b0ea4a1-10e0-4f9e-a64a-e57b493f12d9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ad374b4c-da06-4332-a393-f2b6014fed33}, !- Handle
  TZ-Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Terminal, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {2ad68449-4960-401c-a3d7-c47848dd7c72}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0b0ea4a1-10e0-4f9e-a64a-e57b493f12d9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {077e1010-be45-4f63-a038-128eeddccb0c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8f0f49fc-708c-40f5-a515-1ba256e847da}, !- Handle
  TZ-Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {077e1010-be45-4f63-a038-128eeddccb0c}, !- Inlet Port
  {f7e6ee4c-ee35-499b-b168-bf82e1795a84}; !- Outlet Port

OS:Node,
  {32f6d91d-f3a7-4132-8c35-c633a80a82d9}, !- Handle
  TZ-Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node, !- Name
  {8cb36b8d-9ab7-4b01-89c8-f4746abe4f34}, !- Inlet Port
  {14db4f37-0ada-4ab3-aa18-4814818237ae}; !- Outlet Port

OS:Connection,
  {f7e6ee4c-ee35-499b-b168-bf82e1795a84}, !- Handle
  {8f0f49fc-708c-40f5-a515-1ba256e847da}, !- Source Object
  3,                                      !- Outlet Port
  {1eace887-d9db-4bb6-9f8d-bb9be96227ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cb36b8d-9ab7-4b01-89c8-f4746abe4f34}, !- Handle
  {8368cbdf-2d5f-4d30-874c-1075f1968f5e}, !- Source Object
  2,                                      !- Outlet Port
  {32f6d91d-f3a7-4132-8c35-c633a80a82d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14db4f37-0ada-4ab3-aa18-4814818237ae}, !- Handle
  {32f6d91d-f3a7-4132-8c35-c633a80a82d9}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {965f38af-d638-464c-8221-bfed7fdd4d4e}, !- Handle
  TZ-Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {4193ea9a-f520-4dee-a973-f47151b04646}, !- Inlet Port
  {2ad68449-4960-401c-a3d7-c47848dd7c72}; !- Outlet Port

OS:Connection,
  {4193ea9a-f520-4dee-a973-f47151b04646}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  23,                                     !- Outlet Port
  {965f38af-d638-464c-8221-bfed7fdd4d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ad68449-4960-401c-a3d7-c47848dd7c72}, !- Handle
  {965f38af-d638-464c-8221-bfed7fdd4d4e}, !- Source Object
  3,                                      !- Outlet Port
  {ad374b4c-da06-4332-a393-f2b6014fed33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {077e1010-be45-4f63-a038-128eeddccb0c}, !- Handle
  {ad374b4c-da06-4332-a393-f2b6014fed33}, !- Source Object
  12,                                     !- Outlet Port
  {8f0f49fc-708c-40f5-a515-1ba256e847da}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {661e1d8f-4cb4-4fb1-b735-20a36a8739df}, !- Handle
  TZ-Mult_Class_2_Pod_1_ZN_1_FLR_1 Reheat Coil, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {697eafd3-5b89-4902-ad29-c2c45fa56a05}, !- Water Inlet Node Name
  {c6c3aeb1-bc16-447f-a60a-2908c4264147}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {285bb121-d1a4-4110-9f49-031206260017}, !- Handle
  TZ-Mult_Class_2_Pod_1_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {b641bf89-cf80-4a51-9bb2-1b7e0fae1ede}, !- Inlet Port
  {697eafd3-5b89-4902-ad29-c2c45fa56a05}; !- Outlet Port

OS:Connection,
  {b641bf89-cf80-4a51-9bb2-1b7e0fae1ede}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  26,                                     !- Outlet Port
  {285bb121-d1a4-4110-9f49-031206260017}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35124e68-2f05-4bee-9800-8f0081da2127}, !- Handle
  TZ-Mult_Class_2_Pod_1_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {c6c3aeb1-bc16-447f-a60a-2908c4264147}, !- Inlet Port
  {f4415d29-e830-4a76-bc62-4b9ca8d907d0}; !- Outlet Port

OS:Connection,
  {697eafd3-5b89-4902-ad29-c2c45fa56a05}, !- Handle
  {285bb121-d1a4-4110-9f49-031206260017}, !- Source Object
  3,                                      !- Outlet Port
  {661e1d8f-4cb4-4fb1-b735-20a36a8739df}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6c3aeb1-bc16-447f-a60a-2908c4264147}, !- Handle
  {661e1d8f-4cb4-4fb1-b735-20a36a8739df}, !- Source Object
  6,                                      !- Outlet Port
  {35124e68-2f05-4bee-9800-8f0081da2127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4415d29-e830-4a76-bc62-4b9ca8d907d0}, !- Handle
  {35124e68-2f05-4bee-9800-8f0081da2127}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f5817cfe-fe75-40cf-a16c-eda98f0324c5}, !- Handle
  TZ-Mult_Class_2_Pod_1_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {661e1d8f-4cb4-4fb1-b735-20a36a8739df}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {04397437-38b1-4154-8b80-78ca9c976425}, !- Handle
  TZ-Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Terminal, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {924cd336-bb84-4595-8882-babf7331629d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {661e1d8f-4cb4-4fb1-b735-20a36a8739df}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b6845b0d-88b6-470a-a40c-236ef73b080b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ea67f3dc-142f-414c-a1e4-8cb6ef675466}, !- Handle
  TZ-Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {b6845b0d-88b6-470a-a40c-236ef73b080b}, !- Inlet Port
  {6ea9c61c-cf26-4330-b3c5-c1740baf4db4}; !- Outlet Port

OS:Node,
  {d74fa581-3012-4bc2-a06e-be655f0a2a28}, !- Handle
  TZ-Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node, !- Name
  {24c7e397-3f78-456b-9d94-9bba63f7f969}, !- Inlet Port
  {81a13688-e587-4ebe-812b-9c787277d2e1}; !- Outlet Port

OS:Connection,
  {6ea9c61c-cf26-4330-b3c5-c1740baf4db4}, !- Handle
  {ea67f3dc-142f-414c-a1e4-8cb6ef675466}, !- Source Object
  3,                                      !- Outlet Port
  {a87fff7a-7d85-4d66-860c-558b6fa20cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24c7e397-3f78-456b-9d94-9bba63f7f969}, !- Handle
  {950375a3-dcad-4fe1-acbb-ba73d1e57e92}, !- Source Object
  2,                                      !- Outlet Port
  {d74fa581-3012-4bc2-a06e-be655f0a2a28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81a13688-e587-4ebe-812b-9c787277d2e1}, !- Handle
  {d74fa581-3012-4bc2-a06e-be655f0a2a28}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {fa86589b-dc15-4f28-aa4b-2add9c6222e7}, !- Handle
  TZ-Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {ca6a3bb8-4ae4-4622-9ea0-56234bc0987b}, !- Inlet Port
  {924cd336-bb84-4595-8882-babf7331629d}; !- Outlet Port

OS:Connection,
  {ca6a3bb8-4ae4-4622-9ea0-56234bc0987b}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  24,                                     !- Outlet Port
  {fa86589b-dc15-4f28-aa4b-2add9c6222e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {924cd336-bb84-4595-8882-babf7331629d}, !- Handle
  {fa86589b-dc15-4f28-aa4b-2add9c6222e7}, !- Source Object
  3,                                      !- Outlet Port
  {04397437-38b1-4154-8b80-78ca9c976425}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6845b0d-88b6-470a-a40c-236ef73b080b}, !- Handle
  {04397437-38b1-4154-8b80-78ca9c976425}, !- Source Object
  12,                                     !- Outlet Port
  {ea67f3dc-142f-414c-a1e4-8cb6ef675466}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {545fe1ee-2ece-46e9-869e-51f981a6b557}, !- Handle
  TZ-Mult_Class_2_Pod_2_ZN_1_FLR_1 Reheat Coil, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dbc728a3-8c5a-4d9a-bb7f-4381d778d003}, !- Water Inlet Node Name
  {0841214f-73db-4d3a-a07c-779a4aa8cd1f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {71eebe5d-62c3-4b3e-9c77-438b44981e07}, !- Handle
  TZ-Mult_Class_2_Pod_2_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {4931207e-4a72-45ed-aeba-064c86c3c507}, !- Inlet Port
  {dbc728a3-8c5a-4d9a-bb7f-4381d778d003}; !- Outlet Port

OS:Connection,
  {4931207e-4a72-45ed-aeba-064c86c3c507}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  27,                                     !- Outlet Port
  {71eebe5d-62c3-4b3e-9c77-438b44981e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdde8ba0-8048-4445-99e8-1ba8357c524a}, !- Handle
  TZ-Mult_Class_2_Pod_2_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {0841214f-73db-4d3a-a07c-779a4aa8cd1f}, !- Inlet Port
  {daeff86a-6809-44e2-8c5f-ddf54ddb7cbe}; !- Outlet Port

OS:Connection,
  {dbc728a3-8c5a-4d9a-bb7f-4381d778d003}, !- Handle
  {71eebe5d-62c3-4b3e-9c77-438b44981e07}, !- Source Object
  3,                                      !- Outlet Port
  {545fe1ee-2ece-46e9-869e-51f981a6b557}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0841214f-73db-4d3a-a07c-779a4aa8cd1f}, !- Handle
  {545fe1ee-2ece-46e9-869e-51f981a6b557}, !- Source Object
  6,                                      !- Outlet Port
  {cdde8ba0-8048-4445-99e8-1ba8357c524a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daeff86a-6809-44e2-8c5f-ddf54ddb7cbe}, !- Handle
  {cdde8ba0-8048-4445-99e8-1ba8357c524a}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6fb503ef-11f8-43b1-9b8c-bf8df824fc1c}, !- Handle
  TZ-Mult_Class_2_Pod_2_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {545fe1ee-2ece-46e9-869e-51f981a6b557}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {73a48234-e249-4354-9f08-45e8c9c816d7}, !- Handle
  TZ-Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Terminal, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {43215a5e-0526-4006-b975-2d218f621c18}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {545fe1ee-2ece-46e9-869e-51f981a6b557}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d0cebd37-78f2-4045-998a-9381ccf5c7b4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b4b67e4b-5122-4647-8c8e-0526a91cc101}, !- Handle
  TZ-Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {d0cebd37-78f2-4045-998a-9381ccf5c7b4}, !- Inlet Port
  {a3f6bccb-0aa2-4f02-8cd6-a60d8e218932}; !- Outlet Port

OS:Node,
  {c111938b-7c17-4dd8-a0de-c1256efe33ca}, !- Handle
  TZ-Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node, !- Name
  {e4255ba0-9bca-485c-9643-4aec683da5e3}, !- Inlet Port
  {2e04e9f4-268a-4e4b-851d-4c993c3e41ec}; !- Outlet Port

OS:Connection,
  {a3f6bccb-0aa2-4f02-8cd6-a60d8e218932}, !- Handle
  {b4b67e4b-5122-4647-8c8e-0526a91cc101}, !- Source Object
  3,                                      !- Outlet Port
  {b40a173f-0a23-40da-bca6-de65ea588435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4255ba0-9bca-485c-9643-4aec683da5e3}, !- Handle
  {1278cc13-2ca3-45af-a642-be89fb75602d}, !- Source Object
  2,                                      !- Outlet Port
  {c111938b-7c17-4dd8-a0de-c1256efe33ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e04e9f4-268a-4e4b-851d-4c993c3e41ec}, !- Handle
  {c111938b-7c17-4dd8-a0de-c1256efe33ca}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {97b6a910-dc8a-451b-a239-3295cd64b559}, !- Handle
  TZ-Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {9ec2c0ec-ef36-4edc-bc28-0785b24721e0}, !- Inlet Port
  {43215a5e-0526-4006-b975-2d218f621c18}; !- Outlet Port

OS:Connection,
  {9ec2c0ec-ef36-4edc-bc28-0785b24721e0}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  25,                                     !- Outlet Port
  {97b6a910-dc8a-451b-a239-3295cd64b559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43215a5e-0526-4006-b975-2d218f621c18}, !- Handle
  {97b6a910-dc8a-451b-a239-3295cd64b559}, !- Source Object
  3,                                      !- Outlet Port
  {73a48234-e249-4354-9f08-45e8c9c816d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0cebd37-78f2-4045-998a-9381ccf5c7b4}, !- Handle
  {73a48234-e249-4354-9f08-45e8c9c816d7}, !- Source Object
  12,                                     !- Outlet Port
  {b4b67e4b-5122-4647-8c8e-0526a91cc101}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f64d04a2-7fbc-4ada-aaf3-5d0471d29e82}, !- Handle
  TZ-Mult_Class_2_Pod_3_ZN_1_FLR_1 Reheat Coil, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {50e555f9-06f7-4c80-bf78-e71559d4dc76}, !- Water Inlet Node Name
  {0e911fd4-57e9-4fd4-b947-59562ead2be3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ebb2492c-8b9e-4f33-a81a-5e12c5b26ed3}, !- Handle
  TZ-Mult_Class_2_Pod_3_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {3fbe598a-c2f2-4d8b-8f37-d5b0874b7833}, !- Inlet Port
  {50e555f9-06f7-4c80-bf78-e71559d4dc76}; !- Outlet Port

OS:Connection,
  {3fbe598a-c2f2-4d8b-8f37-d5b0874b7833}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  28,                                     !- Outlet Port
  {ebb2492c-8b9e-4f33-a81a-5e12c5b26ed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1ca28a1-8821-4f95-8e4d-a1c6f15248d6}, !- Handle
  TZ-Mult_Class_2_Pod_3_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {0e911fd4-57e9-4fd4-b947-59562ead2be3}, !- Inlet Port
  {7f5abadb-0eee-4305-abb5-aa6f4ebb97d7}; !- Outlet Port

OS:Connection,
  {50e555f9-06f7-4c80-bf78-e71559d4dc76}, !- Handle
  {ebb2492c-8b9e-4f33-a81a-5e12c5b26ed3}, !- Source Object
  3,                                      !- Outlet Port
  {f64d04a2-7fbc-4ada-aaf3-5d0471d29e82}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0e911fd4-57e9-4fd4-b947-59562ead2be3}, !- Handle
  {f64d04a2-7fbc-4ada-aaf3-5d0471d29e82}, !- Source Object
  6,                                      !- Outlet Port
  {b1ca28a1-8821-4f95-8e4d-a1c6f15248d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f5abadb-0eee-4305-abb5-aa6f4ebb97d7}, !- Handle
  {b1ca28a1-8821-4f95-8e4d-a1c6f15248d6}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {86a426b1-3d93-403c-b461-8be097fa1334}, !- Handle
  TZ-Mult_Class_2_Pod_3_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {f64d04a2-7fbc-4ada-aaf3-5d0471d29e82}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {20a77626-0c67-43e6-90b7-eeaf762cc4f2}, !- Handle
  TZ-Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Terminal, !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {b2de410e-e484-4bad-951b-b13ff7e92abc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f64d04a2-7fbc-4ada-aaf3-5d0471d29e82}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c4dcd28a-748b-4d96-a126-e8824316ffd6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {988541f5-9afc-4004-9d67-f94929908f32}, !- Handle
  TZ-Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {c4dcd28a-748b-4d96-a126-e8824316ffd6}, !- Inlet Port
  {b30279ae-7e91-439f-9712-50420d8c60e4}; !- Outlet Port

OS:Node,
  {551dc771-8b8f-42b8-83f6-6ddb72dc5f6f}, !- Handle
  TZ-Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node, !- Name
  {4b3f1c1f-35ea-476c-a39c-8af06bd426a0}, !- Inlet Port
  {d6375b22-e2d3-4387-b721-0dbb37aba08c}; !- Outlet Port

OS:Connection,
  {b30279ae-7e91-439f-9712-50420d8c60e4}, !- Handle
  {988541f5-9afc-4004-9d67-f94929908f32}, !- Source Object
  3,                                      !- Outlet Port
  {557c7927-0b7f-47cd-9c23-144282f660fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b3f1c1f-35ea-476c-a39c-8af06bd426a0}, !- Handle
  {001cb1fb-45b3-4150-ad8a-ecf30c57d397}, !- Source Object
  2,                                      !- Outlet Port
  {551dc771-8b8f-42b8-83f6-6ddb72dc5f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6375b22-e2d3-4387-b721-0dbb37aba08c}, !- Handle
  {551dc771-8b8f-42b8-83f6-6ddb72dc5f6f}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {306562f9-d92d-4fec-9cfb-a9dc68bb91ce}, !- Handle
  TZ-Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {c83c4487-ba67-4c07-8d77-77b8a5687758}, !- Inlet Port
  {b2de410e-e484-4bad-951b-b13ff7e92abc}; !- Outlet Port

OS:Connection,
  {c83c4487-ba67-4c07-8d77-77b8a5687758}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  26,                                     !- Outlet Port
  {306562f9-d92d-4fec-9cfb-a9dc68bb91ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2de410e-e484-4bad-951b-b13ff7e92abc}, !- Handle
  {306562f9-d92d-4fec-9cfb-a9dc68bb91ce}, !- Source Object
  3,                                      !- Outlet Port
  {20a77626-0c67-43e6-90b7-eeaf762cc4f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4dcd28a-748b-4d96-a126-e8824316ffd6}, !- Handle
  {20a77626-0c67-43e6-90b7-eeaf762cc4f2}, !- Source Object
  12,                                     !- Outlet Port
  {988541f5-9afc-4004-9d67-f94929908f32}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5a0222e0-ddbc-46a2-a13d-4d03ff1e7f1d}, !- Handle
  TZ-Offices_ZN_1_FLR_1 Reheat Coil,      !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9d1d3828-12e1-4e9b-8e76-3e5d4121e1fc}, !- Water Inlet Node Name
  {fe3bc1dd-ba3c-442f-9ef2-a1a1cd290ff5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {38c62d20-5c11-4133-af72-5c0106e03611}, !- Handle
  TZ-Offices_ZN_1_FLR_1 Reheat Coil Inlet Water Node, !- Name
  {1484164c-6c9c-4147-840d-53a92f0e9654}, !- Inlet Port
  {9d1d3828-12e1-4e9b-8e76-3e5d4121e1fc}; !- Outlet Port

OS:Connection,
  {1484164c-6c9c-4147-840d-53a92f0e9654}, !- Handle
  {b0a419be-e628-4e55-8ed4-b3df96e45fb9}, !- Source Object
  29,                                     !- Outlet Port
  {38c62d20-5c11-4133-af72-5c0106e03611}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32423932-7367-485f-acf7-0255922ac32a}, !- Handle
  TZ-Offices_ZN_1_FLR_1 Reheat Coil Outlet Water Node, !- Name
  {fe3bc1dd-ba3c-442f-9ef2-a1a1cd290ff5}, !- Inlet Port
  {c02076e1-50fd-4f27-bae0-3ddc6d69c27f}; !- Outlet Port

OS:Connection,
  {9d1d3828-12e1-4e9b-8e76-3e5d4121e1fc}, !- Handle
  {38c62d20-5c11-4133-af72-5c0106e03611}, !- Source Object
  3,                                      !- Outlet Port
  {5a0222e0-ddbc-46a2-a13d-4d03ff1e7f1d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe3bc1dd-ba3c-442f-9ef2-a1a1cd290ff5}, !- Handle
  {5a0222e0-ddbc-46a2-a13d-4d03ff1e7f1d}, !- Source Object
  6,                                      !- Outlet Port
  {32423932-7367-485f-acf7-0255922ac32a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c02076e1-50fd-4f27-bae0-3ddc6d69c27f}, !- Handle
  {32423932-7367-485f-acf7-0255922ac32a}, !- Source Object
  3,                                      !- Outlet Port
  {5b596f5c-7c7a-4adf-8e82-2d18570092e1}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {712ca4f6-b6f0-4330-82cf-43f13f1f2d0b}, !- Handle
  TZ-Offices_ZN_1_FLR_1 Reheat Coil Controller, !- Name
  {5a0222e0-ddbc-46a2-a13d-4d03ff1e7f1d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ef70e1de-8f22-4e8f-b657-9d5d2013c20b}, !- Handle
  TZ-Offices_ZN_1_FLR_1 VAV Terminal,     !- Name
  {03d4352f-44e7-4f6b-8fe7-93d96c8c5a19}, !- Availability Schedule Name
  {1cf8fc61-926a-45a2-8277-0d5e3c5fa4c8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5a0222e0-ddbc-46a2-a13d-4d03ff1e7f1d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8eaca184-074a-4cb7-b382-8f24045e4f05}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7e49ca47-400a-4c44-9c60-0eee202d8e71}, !- Handle
  TZ-Offices_ZN_1_FLR_1 VAV Terminal Outlet Air Node, !- Name
  {8eaca184-074a-4cb7-b382-8f24045e4f05}, !- Inlet Port
  {2d1f51fc-7a6f-4019-b114-df0c86b3c37a}; !- Outlet Port

OS:Node,
  {47a22ccf-36e0-4f43-b077-d0419079505b}, !- Handle
  TZ-Offices_ZN_1_FLR_1 Return Air Node,  !- Name
  {519a707b-9f9c-426e-8dc0-8dcff0dbe730}, !- Inlet Port
  {31588d85-e688-4ad2-9933-e4a97aa9a4ff}; !- Outlet Port

OS:Connection,
  {2d1f51fc-7a6f-4019-b114-df0c86b3c37a}, !- Handle
  {7e49ca47-400a-4c44-9c60-0eee202d8e71}, !- Source Object
  3,                                      !- Outlet Port
  {24125333-3e57-4cc4-84f7-5a453f0d137e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {519a707b-9f9c-426e-8dc0-8dcff0dbe730}, !- Handle
  {1c08c1d7-246f-475d-82f9-6e88c145a2bf}, !- Source Object
  2,                                      !- Outlet Port
  {47a22ccf-36e0-4f43-b077-d0419079505b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31588d85-e688-4ad2-9933-e4a97aa9a4ff}, !- Handle
  {47a22ccf-36e0-4f43-b077-d0419079505b}, !- Source Object
  3,                                      !- Outlet Port
  {a5fe768a-3274-43cf-950d-0c66715ce84f}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {27912733-1621-48f1-9c9d-7495f61d7f43}, !- Handle
  TZ-Offices_ZN_1_FLR_1 VAV Terminal Inlet Air Node, !- Name
  {064b351b-6af1-4763-9f48-02228be538d7}, !- Inlet Port
  {1cf8fc61-926a-45a2-8277-0d5e3c5fa4c8}; !- Outlet Port

OS:Connection,
  {064b351b-6af1-4763-9f48-02228be538d7}, !- Handle
  {0e60f282-4384-4857-a970-999af88818d0}, !- Source Object
  27,                                     !- Outlet Port
  {27912733-1621-48f1-9c9d-7495f61d7f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf8fc61-926a-45a2-8277-0d5e3c5fa4c8}, !- Handle
  {27912733-1621-48f1-9c9d-7495f61d7f43}, !- Source Object
  3,                                      !- Outlet Port
  {ef70e1de-8f22-4e8f-b657-9d5d2013c20b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8eaca184-074a-4cb7-b382-8f24045e4f05}, !- Handle
  {ef70e1de-8f22-4e8f-b657-9d5d2013c20b}, !- Source Object
  12,                                     !- Outlet Port
  {7e49ca47-400a-4c44-9c60-0eee202d8e71}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {83847161-2f86-4d4a-bb72-18aafb0fa10f}, !- Handle
  {9a5048da-f51f-4a23-bf2e-fd970cdf8aae}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  VAV chiller with gas boiler reheat;     !- Feature Value 1

