 ! The following Location and Design Day data are produced as possible from the indicated data source.
 ! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
 ! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
 ! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.

 Site:Location,
  CA_LOS-ANGELES-IAP_USA Design_Conditions,     !- Location Name
      33.94,     !- Latitude {N+ S-}
    -118.41,     !- Longitude {W- E+}
      -8.00,     !- Time Zone Relative to GMT {GMT+/-}
      99.00;     !- Elevation {m}

 !  WMO=722950 Time Zone=NAP: (GMT-08:00) Pacific Time (US & Canada); Tijuana
 !  Data Source=ASHRAE 2009 Annual Design Conditions
 RunPeriodControl:DaylightSavingTime,
   2nd Sunday in March,    !- StartDate
   1st Sunday in November;    !- EndDate

 ! Using Design Conditions from "Climate Design Data 2013 ASHRAE Handbook"
 ! CA_LOS-ANGELES-IAP_USA Extreme Annual Wind Speeds, 1%=8.9m/s, 2.5%=7.8m/s, 5%=7.1m/s
 ! CA_LOS-ANGELES-IAP_USA Extreme Annual Temperatures, Max Drybulb=4.3°C Min Drybulb=34.5°C

 ! CA_LOS-ANGELES-IAP_USA Annual Heating Design Conditions Wind Speed=2.2m/s Wind Dir=80
 ! Coldest Month=DEC
 ! CA_LOS-ANGELES-IAP_USA Annual Heating 99.6%, MaxDB=7°C
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-IAP Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
          7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
          7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100141.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         80,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 ! CA_LOS-ANGELES-IAP_USA Annual Heating 99%, MaxDB=8°C
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-IAP Ann Htg 99% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
          8,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
          8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100141.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         80,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 ! CA_LOS-ANGELES-IAP_USA Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-11.3°C
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-IAP Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       15.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -11.3,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100141.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         80,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 ! CA_LOS-ANGELES-IAP_USA Annual Humidification 99% Design Conditions DP=>MCDB, DP=-8°C
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-IAP Ann Hum_n 99% Condns DP=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       15.3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
         -8,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100141.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         80,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 ! CA_LOS-ANGELES-IAP_USA Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=11.2m/s
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-IAP Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       12.8,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100141.,      !- Barometric Pressure {Pa}
       11.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         80,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 ! CA_LOS-ANGELES-IAP_USA Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=9.3m/s
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-IAP Ann Htg Wind 99% Condns WS=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       13.5,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100141.,      !- Barometric Pressure {Pa}
        9.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         80,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 ! CA_LOS-ANGELES-IAP Annual Cooling Design Conditions Wind Speed=4m/s Wind Dir=250
 ! Hottest Month=AUG
 ! CA_LOS-ANGELES-IAP_USA Annual Cooling (DB=>MWB) .4%, MaxDB=28.7°C MWB=17.4°C
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-IAP Ann Clg .4% Condns DB=>MWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.7,      !- Maximum Dry-Bulb Temperature {C}
        5.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100141.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.444;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-IAP_USA Annual Cooling (DB=>MWB) 1%, MaxDB=26.9°C MWB=17.5°C
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-IAP Ann Clg 1% Condns DB=>MWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.9,      !- Maximum Dry-Bulb Temperature {C}
        5.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100141.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.444;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-IAP_USA Annual Cooling (DB=>MWB) 2%, MaxDB=25.3°C MWB=17.9°C
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-IAP Ann Clg 2% Condns DB=>MWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.3,      !- Maximum Dry-Bulb Temperature {C}
        5.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100141.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.444;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-IAP_USA Annual Cooling (WB=>MDB) .4%, MDB=25.1°C WB=21.1°C
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-IAP Ann Clg .4% Condns WB=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.1,      !- Maximum Dry-Bulb Temperature {C}
        5.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100141.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.444;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-IAP_USA Annual Cooling (WB=>MDB) 1%, MDB=24.2°C WB=20.4°C
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-IAP Ann Clg 1% Condns WB=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.2,      !- Maximum Dry-Bulb Temperature {C}
        5.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100141.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.444;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-IAP_USA Annual Cooling (WB=>MDB) 2%, MDB=23.4°C WB=19.8°C
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-IAP Ann Clg 2% Condns WB=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.4,      !- Maximum Dry-Bulb Temperature {C}
        5.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100141.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.444;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-IAP_USA Annual Cooling (DP=>MDB) .4%, MDB=23.2°C DP=19.6°C HR=0.0145
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-IAP Ann Clg .4% Condns DP=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.2,      !- Maximum Dry-Bulb Temperature {C}
        5.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       19.6,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100141.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.444;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-IAP_USA Annual Cooling (DP=>MDB) 1%, MDB=22.5°C DP=18.9°C HR=0.0139
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-IAP Ann Clg 1% Condns DP=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.5,      !- Maximum Dry-Bulb Temperature {C}
        5.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       18.9,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100141.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.444;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-IAP_USA Annual Cooling (DP=>MDB) 2%, MDB=21.8°C DP=18.3°C HR=0.0133
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-IAP Ann Clg 2% Condns DP=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.8,      !- Maximum Dry-Bulb Temperature {C}
        5.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       18.3,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100141.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.444;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-IAP_USA Annual Cooling (Enthalpy=>MDB) .4%, MDB=25.3°C Enthalpy=61400.0J/kg
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-IAP Ann Clg .4% Condns Enth=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.3,      !- Maximum Dry-Bulb Temperature {C}
        5.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    61400.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100141.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.444;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-IAP_USA Annual Cooling (Enthalpy=>MDB) 1%, MDB=24.1°C Enthalpy=58900.0J/kg
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-IAP Ann Clg 1% Condns Enth=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.1,      !- Maximum Dry-Bulb Temperature {C}
        5.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    58900.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100141.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.444;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! CA_LOS-ANGELES-IAP_USA Annual Cooling (Enthalpy=>MDB) 2%, MDB=23.5°C Enthalpy=56800.0J/kg
 SizingPeriod:DesignDay,
  CA_LOS-ANGELES-IAP Ann Clg 2% Condns Enth=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.5,      !- Maximum Dry-Bulb Temperature {C}
        5.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    56800.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100141.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.444;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

  ! Los Angeles Intl CA USA April (DB=>MCWB) .4%, MaxDB=29.4°C MWB=15.2°C taub=0.326 taud=2.512
  SizingPeriod:DesignDay,
   Los Angeles Intl April .4% Condns DB=>MCWB,     !- Name
           4,      !- Month
          21,      !- Day of Month
   SummerDesignDay,!- Day Type
        29.4,      !- Maximum Dry-Bulb Temperature {C}
         6.9,      !- Daily Dry-Bulb Temperature Range {C}
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
            ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
     Wetbulb,      !- Humidity Condition Type
        15.2,      !- Wetbulb at Maximum Dry-Bulb {C}
            ,      !- Humidity Indicating Day Schedule Name
            ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
            ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
            ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     100141.,      !- Barometric Pressure {Pa}
           4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         250,      !- Wind Direction {Degrees; N=0, S=180}
          No,      !- Rain {Yes/No}
          No,      !- Snow on ground {Yes/No}
          No,      !- Daylight Savings Time Indicator
        ASHRAETau, !- Solar Model Indicator
            ,      !- Beam Solar Day Schedule Name
            ,      !- Diffuse Solar Day Schedule Name
       0.326,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.512;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

  ! Los Angeles Intl CA USA May (DB=>MCWB) .4%, MaxDB=26.5°C MWB=17.6°C taub=0.338 taud=2.448
  SizingPeriod:DesignDay,
   Los Angeles Intl May .4% Condns DB=>MCWB,     !- Name
           5,      !- Month
          21,      !- Day of Month
   SummerDesignDay,!- Day Type
        26.5,      !- Maximum Dry-Bulb Temperature {C}
           6,      !- Daily Dry-Bulb Temperature Range {C}
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
            ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
     Wetbulb,      !- Humidity Condition Type
        17.6,      !- Wetbulb at Maximum Dry-Bulb {C}
            ,      !- Humidity Indicating Day Schedule Name
            ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
            ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
            ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     100141.,      !- Barometric Pressure {Pa}
           4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         250,      !- Wind Direction {Degrees; N=0, S=180}
          No,      !- Rain {Yes/No}
          No,      !- Snow on ground {Yes/No}
          No,      !- Daylight Savings Time Indicator
        ASHRAETau, !- Solar Model Indicator
            ,      !- Beam Solar Day Schedule Name
            ,      !- Diffuse Solar Day Schedule Name
       0.338,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.448;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

  ! Los Angeles Intl CA USA June (DB=>MCWB) .4%, MaxDB=27.1°C MWB=19.2°C taub=0.337 taud=2.413
  SizingPeriod:DesignDay,
   Los Angeles Intl June .4% Condns DB=>MCWB,     !- Name
           6,      !- Month
          21,      !- Day of Month
   SummerDesignDay,!- Day Type
        27.1,      !- Maximum Dry-Bulb Temperature {C}
         5.6,      !- Daily Dry-Bulb Temperature Range {C}
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
            ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
     Wetbulb,      !- Humidity Condition Type
        19.2,      !- Wetbulb at Maximum Dry-Bulb {C}
            ,      !- Humidity Indicating Day Schedule Name
            ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
            ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
            ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     100141.,      !- Barometric Pressure {Pa}
           4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         250,      !- Wind Direction {Degrees; N=0, S=180}
          No,      !- Rain {Yes/No}
          No,      !- Snow on ground {Yes/No}
          No,      !- Daylight Savings Time Indicator
        ASHRAETau, !- Solar Model Indicator
            ,      !- Beam Solar Day Schedule Name
            ,      !- Diffuse Solar Day Schedule Name
       0.337,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.413;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

  ! Los Angeles Intl CA USA July (DB=>MCWB) .4%, MaxDB=27.7°C MWB=21.4°C taub=0.349 taud=2.428
  SizingPeriod:DesignDay,
   Los Angeles Intl July .4% Condns DB=>MCWB,     !- Name
           7,      !- Month
          21,      !- Day of Month
   SummerDesignDay,!- Day Type
        27.7,      !- Maximum Dry-Bulb Temperature {C}
         5.6,      !- Daily Dry-Bulb Temperature Range {C}
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
            ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
     Wetbulb,      !- Humidity Condition Type
        21.4,      !- Wetbulb at Maximum Dry-Bulb {C}
            ,      !- Humidity Indicating Day Schedule Name
            ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
            ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
            ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     100141.,      !- Barometric Pressure {Pa}
           4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         250,      !- Wind Direction {Degrees; N=0, S=180}
          No,      !- Rain {Yes/No}
          No,      !- Snow on ground {Yes/No}
          No,      !- Daylight Savings Time Indicator
        ASHRAETau, !- Solar Model Indicator
            ,      !- Beam Solar Day Schedule Name
            ,      !- Diffuse Solar Day Schedule Name
       0.349,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.428;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

  ! Los Angeles Intl CA USA August (DB=>MCWB) .4%, MaxDB=29.1°C MWB=20.8°C taub=0.359 taud=2.444
  SizingPeriod:DesignDay,
   Los Angeles Intl August .4% Condns DB=>MCWB,     !- Name
           8,      !- Month
          21,      !- Day of Month
   SummerDesignDay,!- Day Type
        29.1,      !- Maximum Dry-Bulb Temperature {C}
         5.9,      !- Daily Dry-Bulb Temperature Range {C}
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
            ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
     Wetbulb,      !- Humidity Condition Type
        20.8,      !- Wetbulb at Maximum Dry-Bulb {C}
            ,      !- Humidity Indicating Day Schedule Name
            ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
            ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
            ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     100141.,      !- Barometric Pressure {Pa}
           4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         250,      !- Wind Direction {Degrees; N=0, S=180}
          No,      !- Rain {Yes/No}
          No,      !- Snow on ground {Yes/No}
          No,      !- Daylight Savings Time Indicator
        ASHRAETau, !- Solar Model Indicator
            ,      !- Beam Solar Day Schedule Name
            ,      !- Diffuse Solar Day Schedule Name
       0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.444;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

  ! Los Angeles Intl CA USA September (DB=>MCWB) .4%, MaxDB=30.6°C MWB=18.7°C taub=0.346 taud=2.535
  SizingPeriod:DesignDay,
   Los Angeles Intl September .4% Condns DB=>MCWB,     !- Name
           9,      !- Month
          21,      !- Day of Month
   SummerDesignDay,!- Day Type
        30.6,      !- Maximum Dry-Bulb Temperature {C}
         6.2,      !- Daily Dry-Bulb Temperature Range {C}
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
            ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
     Wetbulb,      !- Humidity Condition Type
        18.7,      !- Wetbulb at Maximum Dry-Bulb {C}
            ,      !- Humidity Indicating Day Schedule Name
            ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
            ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
            ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     100141.,      !- Barometric Pressure {Pa}
           4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         250,      !- Wind Direction {Degrees; N=0, S=180}
          No,      !- Rain {Yes/No}
          No,      !- Snow on ground {Yes/No}
          No,      !- Daylight Savings Time Indicator
        ASHRAETau, !- Solar Model Indicator
            ,      !- Beam Solar Day Schedule Name
            ,      !- Diffuse Solar Day Schedule Name
       0.346,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.535;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

  ! Los Angeles Intl CA USA October (DB=>MCWB) .4%, MaxDB=31.8°C MWB=15.9°C taub=0.344 taud=2.542
  SizingPeriod:DesignDay,
   Los Angeles Intl October .4% Condns DB=>MCWB,     !- Name
          10,      !- Month
          21,      !- Day of Month
   SummerDesignDay,!- Day Type
        31.8,      !- Maximum Dry-Bulb Temperature {C}
         7.1,      !- Daily Dry-Bulb Temperature Range {C}
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
            ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
     Wetbulb,      !- Humidity Condition Type
        15.9,      !- Wetbulb at Maximum Dry-Bulb {C}
            ,      !- Humidity Indicating Day Schedule Name
            ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
            ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
            ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     100141.,      !- Barometric Pressure {Pa}
           4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         250,      !- Wind Direction {Degrees; N=0, S=180}
          No,      !- Rain {Yes/No}
          No,      !- Snow on ground {Yes/No}
          No,      !- Daylight Savings Time Indicator
        ASHRAETau, !- Solar Model Indicator
            ,      !- Beam Solar Day Schedule Name
            ,      !- Diffuse Solar Day Schedule Name
       0.344,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
       2.542;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
